\\ USE THIS GUY FOR TESTING CALIBRATION.

clock {
	timezone PST+8PDT;
	starttime '2000-01-01 00:00:00';
	stoptime '2000-01-01 00:00:00';
};

#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object node {
	phases ABCN;
	name FRIENDSHIP;
	bustype SWING;
	longitude 800.0;
	nominal_voltage 7200.0;
	latitude 603.623393993;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	Type A;
	raise_taps 16.0;
	name REG27-CONFIG;
	band_center 123.9996;
	current_transducer_ratio 328;
	tap_pos_B 1;
	tap_pos_C 1;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase ABC;
	power_transducer_ratio 60.0;
	lower_taps 16.0;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	PT_phase ABC;
	band_width 2.000004;
};

object regulator {
	phases ACB;
	from FRIENDSHIP;
	name REG27;
	longitude 794.827590509;
	to node958175REG27;
	latitude 533.055734649;
	configuration REG27-CONFIG;
};

object underground_line {
	phases ACB;
	from node958175REG27;
	name 958175;
	longitude 799.410100044;
	to nodeRFRN1-R0001x1958175;
	length 24;
	latitude 603.526121671;
	configuration 978204-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeRFRN1-R0001x1958175;
	name RFRN1-R0001x1;
	current_limit 9999.0 A;
	longitude 799.410100044;
	to node958178RFRN1-R0001x1;
	latitude 603.526121671;
};

object underground_line {
	phases ACB;
	from node958178RFRN1-R0001x1;
	name 958178;
	to node958179958178;
	longitude 790.577543944;
	length 780;
	latitude 608.195193126;
	configuration 978204-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node958179958178;
	name 958179;
	longitude 780.134720395;
	to node978195958179;
	length 860;
	latitude 602.650670774;
	configuration 978204-LINECONFIG;
};

object underground_line_conductor {
	conductor_gmr 0.02603;
	conductor_resistance 0.23232;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 16;
	conductor_diameter 0.810000;
	name 978195-LINECONFIGunderground_line_conductor604;
	insulation_relative_permitivitty 2.4;
	outer_diameter 1.580004;
	neutral_resistance 702.24;
	neutral_diameter 0.160008;
	shield_gmr 0.000000;
};

object underground_line {
	phases ACB;
	from node978195958179;
	name 978195;
	longitude 749.890390211;
	to node978172978195;
	length 1970;
	latitude 602.285899566;
	configuration 978204-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node978172978195;
	name 978172;
	longitude 737.805412731;
	to node978174978172;
	length 780;
	latitude 602.431808049;
	configuration 978204-LINECONFIG;
};

object underground_line {
	phases B;
	from node978174978172;
	name 978174;
	longitude 737.885128941;
	to nodeF28653x1978174;
	length 30;
	latitude 602.796579257;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28653x1978174;
	name F28653x1;
	current_limit 9999.0 A;
	longitude 737.885128941;
	to node978192F28653x1;
	latitude 602.796579257;
};

object underground_line {
	phases B;
	from node978192F28653x1;
	name 978192;
	longitude 738.905496433;
	to node949317978192;
	length 40;
	latitude 602.893851579;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node949317978192;
	name 949317;
	longitude 737.661923552;
	to node949318949317;
	length 469;
	latitude 613.545170835;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node949318949317;
	name 949318;
	to nodeT14104949318;
	longitude 737.677866794;
	length 519;
	latitude 626.190572691;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node949318949317;
	name 949319;
	longitude 737.119853322;
	to nodeT14100949319;
	length 40;
	latitude 613.350626191;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases C;
	from node978174978172;
	name 978200;
	to nodeR2911x1978200;
	longitude 741.823109729;
	length 314;
	latitude 603.623393993;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2911x1978200;
	name R2911x1;
	current_limit 9999.0 A;
	longitude 741.823109729;
	to node839461R2911x1;
	latitude 603.623393993;
};

object overhead_line {
	phases CN;
	from node839461R2911x1;
	name 839461;
	longitude 741.90282594;
	to node839464839461;
	length 60;
	latitude 605.93361164;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839464839461;
	name 839464;
	longitude 741.90282594;
	to node839466839464;
	length 111;
	latitude 607.90337616;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839466839464;
	name 839466;
	longitude 741.695563793;
	to node839469839466;
	length 207;
	latitude 613.691079317;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839469839466;
	name 839469;
	longitude 741.711507035;
	to node839471839469;
	length 226;
	latitude 619.186965509;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839471839469;
	name 839471;
	longitude 741.823109729;
	to node956777839471;
	length 120;
	latitude 622.105135168;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node956777839471;
	name 956777;
	longitude 743.656582566;
	to node839473956777;
	length 130;
	latitude 623.588538078;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839473956777;
	name 839473;
	to node839475839473;
	longitude 745.521941887;
	length 226;
	latitude 628.281927613;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839475839473;
	name 839475;
	longitude 745.219020288;
	to node839477839475;
	length 262;
	latitude 634.458720058;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839477839475;
	name 839477;
	longitude 746.430706684;
	to node839479839477;
	length 81;
	latitude 636.331212256;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839479839477;
	name 839479;
	longitude 746.048068875;
	to node839481839479;
	length 243;
	latitude 642.216187736;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839481839479;
	name 839481;
	longitude 746.223444537;
	to node839483839481;
	length 183;
	latitude 646.666396466;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839483839481;
	name 839483;
	longitude 746.366933716;
	to node839484839483;
	length 98;
	latitude 649.049568354;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839484839483;
	name 839484;
	longitude 746.382876958;
	to node839486839484;
	length 10;
	latitude 649.244112998;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839486839484;
	name 839486;
	longitude 746.94089043;
	to node839488839486;
	length 223;
	latitude 654.594090706;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839488839486;
	name 839488;
	to node839490839488;
	longitude 748.407668699;
	length 219;
	latitude 659.554979127;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839490839488;
	name 839490;
	longitude 748.009087648;
	to node839491839490;
	length 178;
	latitude 663.859279374;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839491839490;
	name 839491;
	longitude 747.451074176;
	to node974130839491;
	length 135;
	latitude 667.020629838;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node974130839491;
	name 974130;
	longitude 746.956833672;
	to node839493974130;
	length 120;
	latitude 669.841527175;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839493974130;
	name 839493;
	longitude 745.872693212;
	to node839496839493;
	length 261;
	latitude 675.99400154;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839496839493;
	name 839496;
	longitude 745.649487823;
	to node839497839496;
	length 56;
	latitude 677.307177887;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839497839496;
	name 839497;
	longitude 744.485631153;
	to node839499839497;
	length 191;
	latitude 681.611478134;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839499839497;
	name 839499;
	longitude 743.130455578;
	to node839502839499;
	length 223;
	latitude 686.621002716;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839502839499;
	name 839502;
	to node839503839502;
	longitude 742.253577265;
	length 91;
	latitude 688.906902282;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node839503839502;
	name 839503;
	longitude 740.946231416;
	to node839505839503;
	length 134;
	latitude 689.830989341;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node839505839503;
	name 839505;
	longitude 740.9781179;
	to nodeFFRN1-F008x1839505;
	length 18;
	latitude 690.171442467;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F008x1839505;
	name FFRN1-F008x1;
	current_limit 9999.0 A;
	longitude 740.9781179;
	to node839506FFRN1-F008x1;
	latitude 690.171442467;
};

object underground_line {
	phases C;
	from node839506FFRN1-F008x1;
	name 839506;
	longitude 741.36075571;
	to node839509839506;
	length 65;
	latitude 691.898026182;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839509839506;
	name 839509;
	longitude 741.536131372;
	to node839511839509;
	length 136;
	latitude 695.083694727;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839511839509;
	name 839511;
	longitude 741.121607079;
	to node839512839511;
	length 53;
	latitude 696.445507235;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839512839511;
	name 839512;
	longitude 740.802742238;
	to node839514839512;
	length 206;
	latitude 701.430713736;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839514839512;
	name 839514;
	to node910237839514;
	longitude 737.964845151;
	length 184;
	latitude 701.941393426;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node910237839514;
	name 910237;
	longitude 737.837299215;
	to node906381910237;
	length 129;
	latitude 705.029789649;
	configuration 906381-LINECONFIG;
};

object line_configuration {
	name 906381-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_C 841826-LINECONFIGunderground_line_conductor393204;
};

object underground_line {
	phases C;
	from node906381910237;
	name 906381;
	longitude 737.805412731;
	to node839516906381;
	length 134;
	latitude 708.288412435;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839516906381;
	name 839516;
	longitude 737.805412731;
	to node839517839516;
	length 40;
	latitude 709.261135654;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839517839516;
	name 839517;
	longitude 737.773526247;
	to node839519839517;
	length 165;
	latitude 713.273618936;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839519839517;
	name 839519;
	longitude 737.741639762;
	to node839521839519;
	length 174;
	latitude 717.504964941;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839521839519;
	name 839521;
	longitude 734.839969708;
	to node1806-0087839521;
	length 331;
	latitude 724.216755157;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node906381910237;
	name 906382;
	to nodeT4303906382;
	longitude 734.664594045;
	length 194;
	latitude 705.200016212;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910237839514;
	name 910238;
	longitude 735.079118339;
	to nodeT4006910238;
	length 204;
	latitude 700.603898999;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node839512839511;
	name 970774;
	longitude 742.046315118;
	to nodeT28678970774;
	length 80;
	latitude 699.339358813;
	configuration 970069-LINECONFIG;
};

object line_configuration {
	name 978204-LINECONFIG;
	spacing 917232-LINESPACING;
	conductor_A 978195-LINECONFIGunderground_line_conductor604;
	conductor_C 978195-LINECONFIGunderground_line_conductor604;
	conductor_B 978195-LINECONFIGunderground_line_conductor604;
};

object underground_line {
	phases ACB;
	from node978174978172;
	name 978204;
	longitude 737.48654789;
	to node978186978204;
	length 66;
	latitude 602.48044421;
	configuration 978204-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978186978204;
	name 978186;
	to node978169978186;
	longitude 733.245645502;
	length 270;
	latitude 602.553398452;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978169978186;
	name 978169;
	longitude 729.530870102;
	to node978180978169;
	length 230;
	latitude 602.602034613;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978180978169;
	name 978180;
	longitude 726.64514329;
	to node978184978180;
	length 180;
	latitude 602.674988854;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978184978180;
	name 978184;
	longitude 723.584040815;
	to node978198978184;
	length 188;
	latitude 602.674988854;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978198978184;
	name 978198;
	longitude 718.801068197;
	to node978173978198;
	length 297;
	latitude 602.723625015;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978173978198;
	name 978173;
	longitude 715.197895492;
	to node978185978173;
	length 225;
	latitude 602.772261176;
	configuration 978187-LINECONFIG;
};

object overhead_line_conductor {
	diameter 0.721;
	name 978185_conductor_B;
	geometric_mean_radius 0.0304;
	resistance 0.216;
};

object overhead_line {
	phases ACBN;
	from node978185978173;
	name 978185;
	longitude 711.594722787;
	to node978190978185;
	length 225;
	latitude 602.845215418;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978190978185;
	name 978190;
	longitude 707.97560684;
	to node978196978190;
	length 225;
	latitude 602.869533498;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978196978190;
	name 978196;
	to node978178978196;
	longitude 704.420263861;
	length 225;
	latitude 602.94248774;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978178978196;
	name 978178;
	longitude 699.956156084;
	to node978171978178;
	length 280;
	latitude 603.088396223;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978171978178;
	name 978171;
	longitude 696.416756347;
	to node978175978171;
	length 250;
	latitude 603.112714303;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978175978171;
	name 978175;
	longitude 692.829526884;
	to node978181978175;
	length 225;
	latitude 603.185668545;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978181978175;
	name 978181;
	longitude 689.242297421;
	to node978197978181;
	length 225;
	latitude 603.258622786;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978197978181;
	name 978197;
	longitude 684.937622065;
	to node978176978197;
	length 225;
	latitude 603.355895108;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978176978197;
	name 978176;
	longitude 681.71708717;
	to node978189978176;
	length 203;
	latitude 603.380213189;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978189978176;
	name 978189;
	longitude 678.480609032;
	to node978202978189;
	length 203;
	latitude 603.501803591;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978202978189;
	name 978202;
	to node978182978202;
	longitude 675.276017378;
	length 203;
	latitude 603.574757832;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node978182978202;
	name 978182;
	longitude 675.1325282;
	to node978177978182;
	length 75;
	latitude 605.44725003;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node978177978182;
	name 978177;
	longitude 675.148471442;
	to node841713978177;
	length 82;
	latitude 607.538604953;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841713978177;
	name 841713;
	longitude 675.164414684;
	to nodeR2909x1841713;
	length 10;
	latitude 607.976330402;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2909x1841713;
	name R2909x1;
	current_limit 9999.0 A;
	longitude 675.164414684;
	to node841714R2909x1;
	latitude 607.976330402;
};

object overhead_line {
	phases BN;
	from node841714R2909x1;
	name 841714;
	longitude 675.562995735;
	to node841715841714;
	length 509;
	latitude 619.989462165;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841715841714;
	name 841715;
	longitude 675.562995735;
	to node969649841715;
	length 40;
	latitude 620.962185385;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node969649841715;
	name 969649;
	longitude 675.515166009;
	to node841718969649;
	length 440;
	latitude 631.662140802;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841718969649;
	name 841718;
	to node841719841718;
	longitude 675.387620073;
	length 1043;
	latitude 657.025898756;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841719841718;
	name 841719;
	longitude 672.597552712;
	to node841720841719;
	length 290;
	latitude 662.64337535;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841720841719;
	name 841720;
	longitude 675.435449799;
	to node841722841720;
	length 233;
	latitude 666.291087424;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841722841720;
	name 841722;
	longitude 675.339790346;
	to node841723841722;
	length 143;
	latitude 669.768572934;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841723841722;
	name 841723;
	longitude 676.535533501;
	to nodeFFRN1-F011x1841723;
	length 75;
	latitude 669.719936773;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F011x1841723;
	name FFRN1-F011x1;
	current_limit 9999.0 A;
	longitude 676.535533501;
	to node841724FFRN1-F011x1;
	latitude 669.719936773;
};

object underground_line {
	phases B;
	from node841724FFRN1-F011x1;
	name 841724;
	longitude 677.826936107;
	to node841725841724;
	length 81;
	latitude 669.744254853;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841725841724;
	name 841725;
	longitude 679.979273785;
	to node1806-0099841725;
	length 135;
	latitude 669.768572934;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841723841722;
	name 841739;
	longitude 670.062577225;
	to node1806-28-011841739;
	length 331;
	latitude 669.963117578;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841723841722;
	name 841740;
	longitude 675.29196062;
	to node841727841740;
	length 356;
	latitude 678.425809589;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841727841740;
	name 841727;
	longitude 675.531109251;
	to nodeF18526x1841727;
	length 30;
	latitude 678.401491509;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18526x1841727;
	name F18526x1;
	current_limit 9999.0 A;
	longitude 675.531109251;
	to node939255F18526x1;
	latitude 678.401491509;
};

object underground_line {
	phases B;
	from node939255F18526x1;
	name 939255;
	longitude 680.011160269;
	to node841728939255;
	length 281;
	latitude 678.498763831;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841728939255;
	name 841728;
	longitude 684.060743752;
	to node1806-0098841728;
	length 254;
	latitude 678.304219187;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841727841740;
	name 939235;
	longitude 675.260074136;
	to node841734939235;
	length 338;
	latitude 685.161917886;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841734939235;
	name 841734;
	to nodeF18527x1841734;
	longitude 675.515166009;
	length 16;
	latitude 685.161917886;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18527x1841734;
	name F18527x1;
	current_limit 9999.0 A;
	longitude 675.515166009;
	to node939275F18527x1;
	latitude 685.161917886;
};

object underground_line {
	phases B;
	from node939275F18527x1;
	name 939275;
	longitude 680.043046754;
	to node841736939275;
	length 312;
	latitude 684.067604264;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841736939275;
	name 841736;
	longitude 681.637370959;
	to nodeT18549841736;
	length 126;
	latitude 684.748510518;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841734939235;
	name 841742;
	longitude 675.196301168;
	to node841744841742;
	length 565;
	latitude 700.385036274;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841744841742;
	name 841744;
	longitude 675.164414684;
	to node841748841744;
	length 302;
	latitude 707.729096583;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841748841744;
	name 841748;
	longitude 675.068755231;
	to node923535841748;
	length 869;
	latitude 730.053094476;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node923535841748;
	name 923535;
	longitude 675.451393041;
	to node923536923535;
	length 20;
	latitude 728.472419244;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923536923535;
	name 923536;
	longitude 654.023675714;
	to node841999923536;
	length 1275;
	latitude 729.2749159;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841999923536;
	name 841999;
	longitude 654.119335167;
	to nodeT10512841999;
	length 510;
	latitude 739.877598995;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841999923536;
	name 923537;
	longitude 648.714576109;
	to nodeT10513923537;
	length 465;
	latitude 737.64033559;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841999923536;
	name 923538;
	longitude 630.268245048;
	to node841997923538;
	length 1385;
	latitude 727.2808333;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841997923538;
	name 841997;
	longitude 627.239029057;
	to nodeT10515841997;
	length 1271;
	latitude 695.618692498;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923536923535;
	name 923594;
	to node923593923594;
	longitude 677.157319941;
	length 134;
	latitude 729.931504073;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node923593923594;
	name 923593;
	longitude 681.477938539;
	to node841751923593;
	length 304;
	latitude 729.76127751;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841751923593;
	name 841751;
	longitude 682.817170872;
	to nodeFFRN1-F081x1841751;
	length 104;
	latitude 728.2778746;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F081x1841751;
	name FFRN1-F081x1;
	current_limit 9999.0 A;
	longitude 682.817170872;
	to node841752FFRN1-F081x1;
	latitude 728.2778746;
};

object underground_line {
	phases B;
	from node841752FFRN1-F081x1;
	name 841752;
	longitude 682.737454661;
	to node1806-0198841752;
	length 604;
	latitude 713.589753982;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841751923593;
	name 841754;
	longitude 682.609908725;
	to node841755841754;
	length 71;
	latitude 729.688323268;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841755841754;
	name 841755;
	to node841757841755;
	longitude 685.926103073;
	length 208;
	latitude 729.542414785;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841757841755;
	name 841757;
	longitude 691.251145921;
	to node841759841757;
	length 334;
	latitude 729.2749159;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841759841757;
	name 841759;
	longitude 696.863167125;
	to node841760841759;
	length 352;
	latitude 729.007417015;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841760841759;
	name 841760;
	longitude 700.211247957;
	to node841762841760;
	length 210;
	latitude 728.861508532;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841762841760;
	name 841762;
	longitude 700.705488461;
	to node841763841762;
	length 31;
	latitude 728.837190451;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841763841762;
	name 841763;
	longitude 700.705488461;
	to nodeFFRN1-F140x1841763;
	length 18;
	latitude 729.2749159;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F140x1841763;
	name FFRN1-F140x1;
	current_limit 9999.0 A;
	longitude 700.705488461;
	to node841764FFRN1-F140x1;
	latitude 729.2749159;
};

object underground_line {
	phases B;
	from node841764FFRN1-F140x1;
	name 841764;
	longitude 700.641715493;
	to node1806-0062841764;
	length 400;
	latitude 739.002148097;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841763841762;
	name 841766;
	longitude 706.317509666;
	to node841767841766;
	length 352;
	latitude 728.545373485;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841767841766;
	name 841767;
	longitude 706.34939615;
	to nodeFFRN1-F176x1841767;
	length 54;
	latitude 727.232197139;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F176x1841767;
	name FFRN1-F176x1;
	current_limit 9999.0 A;
	longitude 706.34939615;
	to node841768FFRN1-F176x1;
	latitude 727.232197139;
};

object underground_line {
	phases B;
	from node841768FFRN1-F176x1;
	name 841768;
	longitude 706.604488023;
	to node1806-0088841768;
	length 577;
	latitude 713.200664694;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841767841766;
	name 841770;
	to node923342841770;
	longitude 711.77009845;
	length 342;
	latitude 728.2778746;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node923342841770;
	name 923342;
	longitude 713.938379369;
	to node841771923342;
	length 136;
	latitude 728.180602278;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841771923342;
	name 841771;
	longitude 717.063254813;
	to nodeFFRN1-F196x1841771;
	length 197;
	latitude 727.767194909;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F196x1841771;
	name FFRN1-F196x1;
	current_limit 9999.0 A;
	longitude 717.063254813;
	to node841772FFRN1-F196x1;
	latitude 727.767194909;
};

object underground_line {
	phases B;
	from node841772FFRN1-F196x1;
	name 841772;
	longitude 717.206743991;
	to node1806-0190841772;
	length 210;
	latitude 722.660398006;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841771923342;
	name 841775;
	to node926654841775;
	longitude 714.01809558;
	length 1192;
	latitude 699.19345033;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node926654841775;
	name 926654;
	longitude 714.129698274;
	to node1806-33-057926654;
	length 1630;
	latitude 659.554979127;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841755841754;
	name 841777;
	longitude 682.625851967;
	to nodeFFRN1-F217x1841777;
	length 96;
	latitude 730.126048717;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F217x1841777;
	name FFRN1-F217x1;
	current_limit 9999.0 A;
	longitude 682.625851967;
	to node841778FFRN1-F217x1;
	latitude 730.126048717;
};

object underground_line {
	phases B;
	from node841778FFRN1-F217x1;
	name 841778;
	longitude 682.609908725;
	to node1806-0245841778;
	length 646;
	latitude 747.732338994;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923536923535;
	name 923596;
	longitude 675.531109251;
	to node923597923596;
	length 165;
	latitude 734.916710574;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923597923596;
	name 923597;
	longitude 676.009406513;
	to nodeT10500923597;
	length 20;
	latitude 736.035342277;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923597923596;
	name 923599;
	longitude 674.797720116;
	to node923601923599;
	length 300;
	latitude 743.768491874;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923601923599;
	name 923601;
	longitude 671.369923074;
	to nodeT10502923601;
	length 200;
	latitude 742.965995217;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923601923599;
	name 923604;
	longitude 674.702060664;
	to node923605923604;
	length 275;
	latitude 752.741863576;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923605923604;
	name 923605;
	longitude 671.210490653;
	to node921618923605;
	length 239;
	latitude 753.130952863;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921618923605;
	name 921618;
	longitude 666.363745068;
	to node921620921618;
	length 352;
	latitude 753.009362461;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921620921618;
	name 921620;
	longitude 665.199888397;
	to node923606921620;
	length 122;
	latitude 751.939366919;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923606921620;
	name 923606;
	longitude 664.578101957;
	to nodeT7804923606;
	length 300;
	latitude 758.967292182;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923605923604;
	name 923607;
	longitude 671.258320379;
	to node913658923607;
	length 680;
	latitude 768.864750942;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node913658923607;
	name 913658;
	longitude 674.909322811;
	to nodeT4020913658;
	length 164;
	latitude 768.840432862;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node913658923607;
	name 914581;
	longitude 671.274263622;
	to node913607914581;
	length 346;
	latitude 777.984031127;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node913607914581;
	name 913607;
	to node923608913607;
	longitude 675.419506557;
	length 260;
	latitude 778.10562153;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923608913607;
	name 923608;
	longitude 672.50189326;
	to node841793923608;
	length 1875;
	latitude 820.321809265;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841793923608;
	name 841793;
	longitude 676.280441628;
	to node923610841793;
	length 252;
	latitude 820.516353909;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node923610841793;
	name 923610;
	longitude 676.647136195;
	to nodeT10505923610;
	length 20;
	latitude 819.008632919;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841793923608;
	name 923609;
	longitude 661.469169756;
	to nodeT10506923609;
	length 677;
	latitude 817.11182264;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841793923608;
	name 923611;
	longitude 672.390290566;
	to node923612923611;
	length 890;
	latitude 840.165362947;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923612923611;
	name 923612;
	longitude 672.852644585;
	to node923614923612;
	length 890;
	latitude 857.820289385;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923614923612;
	name 923614;
	longitude 672.262744629;
	to node981769923614;
	length 50;
	latitude 856.944838487;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981769923614;
	name 981769;
	longitude 668.436366535;
	to node981766981769;
	length 240;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981766981769;
	name 981766;
	longitude 663.270756108;
	to node981768981766;
	length 324;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981768981766;
	name 981768;
	longitude 657.531188967;
	to node981775981768;
	length 360;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981775981768;
	name 981775;
	longitude 653.704810873;
	to node981773981775;
	length 240;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981773981775;
	name 981773;
	to node981765981773;
	longitude 647.965243732;
	length 360;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981765981773;
	name 981765;
	longitude 642.225676591;
	to node981777981765;
	length 360;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981777981765;
	name 981777;
	longitude 637.889114751;
	to node981783981777;
	length 272;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981783981777;
	name 981783;
	longitude 633.903304237;
	to node981767981783;
	length 250;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981767981783;
	name 981767;
	longitude 629.120331619;
	to node981781981767;
	length 300;
	latitude 856.944838487;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981781981767;
	name 981781;
	longitude 624.353302244;
	to node981779981781;
	length 300;
	latitude 856.5557492;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981779981781;
	name 981779;
	longitude 619.665989079;
	to node981772981779;
	length 294;
	latitude 856.5557492;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981772981779;
	name 981772;
	longitude 614.723584041;
	to node981776981772;
	length 310;
	latitude 855.947797187;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981776981772;
	name 981776;
	to node981774981776;
	longitude 609.940611423;
	length 300;
	latitude 855.947797187;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981774981776;
	name 981774;
	longitude 606.114233329;
	to node981771981774;
	length 240;
	latitude 855.972115268;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981771981774;
	name 981771;
	longitude 600.534098609;
	to node981778981771;
	length 350;
	latitude 855.972115268;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981778981771;
	name 981778;
	longitude 595.751125991;
	to node981782981778;
	length 300;
	latitude 855.972115268;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981782981778;
	name 981782;
	longitude 591.430507394;
	to node981770981782;
	length 270;
	latitude 855.947797187;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node981770981782;
	name 981770;
	longitude 591.127585795;
	to node6920x1-Bx1981770;
	length 20;
	latitude 855.947797187;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node923614923612;
	name 923615;
	longitude 674.765833632;
	to node928725923615;
	length 310;
	latitude 862.465042759;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928725923615;
	name 928725;
	longitude 673.1236797;
	to node928730928725;
	length 384;
	latitude 870.562963563;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928730928725;
	name 928730;
	longitude 666.714496393;
	to node928731928730;
	length 742;
	latitude 888.436752726;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928731928730;
	name 928731;
	longitude 678.050141496;
	to node928127928731;
	length 935;
	latitude 900.620111053;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928127928731;
	name 928127;
	longitude 683.247638407;
	to nodeT7903928127;
	length 1096;
	latitude 878.320431241;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928127928731;
	name 928733;
	to nodeT7871928733;
	longitude 677.92259556;
	length 32;
	latitude 899.866250557;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928127928731;
	name 928735;
	longitude 679.182111682;
	to node837409928735;
	length 250;
	latitude 905.216228266;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837409928735;
	name 837409;
	longitude 674.446968791;
	to node924936837409;
	length 812;
	latitude 921.898431484;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node924936837409;
	name 924936;
	longitude 673.841125593;
	to node965706924936;
	length 573;
	latitude 935.784055445;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node965706924936;
	name 965706;
	longitude 673.729522898;
	to node965707965706;
	length 501;
	latitude 946.313784299;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node965707965706;
	name 965707;
	longitude 673.490374268;
	to node837415965707;
	length 382;
	latitude 954.825112471;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837415965707;
	name 837415;
	longitude 672.996133764;
	to node837416837415;
	length 318;
	latitude 962.485307826;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837416837415;
	name 837416;
	to node837417837416;
	longitude 672.884531069;
	length 24;
	latitude 963.093259839;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837417837416;
	name 837417;
	longitude 673.330941847;
	to node928193837417;
	length 338;
	latitude 971.288452965;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928193837417;
	name 928193;
	longitude 673.314998605;
	to nodeT12193928193;
	length 118;
	latitude 979.483646091;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924936837409;
	name 924937;
	longitude 678.337119853;
	to nodeT14008924937;
	length 250;
	latitude 919.077534147;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837409928735;
	name 928736;
	longitude 684.060743752;
	to node928741928736;
	length 350;
	latitude 909.690755076;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928741928736;
	name 928741;
	to node928742928741;
	longitude 692.861413368;
	length 770;
	latitude 918.080492846;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928742928741;
	name 928742;
	longitude 699.717007453;
	to node928748928742;
	length 578;
	latitude 924.865237304;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928748928742;
	name 928748;
	longitude 706.779863685;
	to node928749928748;
	length 556;
	latitude 931.09066591;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928749928748;
	name 928749;
	longitude 703.511499063;
	to nodeT15654928749;
	length 336;
	latitude 935.784055445;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928749928748;
	name 928750;
	longitude 729.467097134;
	to node928752928750;
	length 1608;
	latitude 948.575365784;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928752928750;
	name 928752;
	to node6159x1-A928752;
	longitude 732.289050979;
	length 220;
	latitude 951.688080088;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841720841719;
	name 842003;
	longitude 672.565666228;
	to nodeF21679x1842003;
	length 50;
	latitude 661.427471325;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF21679x1842003;
	name F21679x1;
	current_limit 9999.0 A;
	longitude 672.565666228;
	to node842004F21679x1;
	latitude 661.427471325;
};

object underground_line {
	phases B;
	from node842004F21679x1;
	name 842004;
	longitude 664.881023556;
	to node842006842004;
	length 489;
	latitude 659.482024886;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node842006842004;
	name 842006;
	longitude 652.780102834;
	to nodeT18597842006;
	length 763;
	latitude 657.658168849;
	configuration 929369-LINECONFIG;
};

object line_configuration {
	name 978187-LINECONFIG;
	spacing 985293-LINESPACING;
	conductor_N 926524_conductor_C;
	conductor_B 978185_conductor_B;
	conductor_A 978185_conductor_B;
	conductor_C 978185_conductor_B;
};

object overhead_line {
	phases ACBN;
	from node978182978202;
	name 978187;
	longitude 670.620590697;
	to node979018978187;
	length 292;
	latitude 603.380213189;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979018978187;
	name 979018;
	longitude 670.620590697;
	to node979019979018;
	length 60;
	latitude 600.97272322;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979019979018;
	name 979019;
	longitude 667.192793655;
	to node978936979019;
	length 250;
	latitude 600.851132817;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978936979019;
	name 978936;
	longitude 663.270756108;
	to node978937978936;
	length 250;
	latitude 600.753860495;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978937978936;
	name 978937;
	to node978938978937;
	longitude 659.221172625;
	length 250;
	latitude 600.48636161;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978938978937;
	name 978938;
	longitude 655.299135079;
	to node978939978938;
	length 250;
	latitude 600.437725449;
	configuration 978939-LINECONFIG;
};

object line_configuration {
	name 978939-LINECONFIG;
	conductor_A 985322_conductor_B;
	spacing 985293-LINESPACING;
	conductor_N 985293_conductor_N;
	conductor_C 985322_conductor_B;
	conductor_B 985322_conductor_B;
};

object overhead_line {
	phases ACBN;
	from node978939978938;
	name 978939;
	longitude 651.393040775;
	to node978940978939;
	length 250;
	latitude 600.364771207;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978940978939;
	name 978940;
	longitude 647.885527522;
	to node979020978940;
	length 230;
	latitude 600.291816966;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979020978940;
	name 979020;
	longitude 643.979433218;
	to node979022979020;
	length 225;
	latitude 600.267498885;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979022979020;
	name 979022;
	longitude 639.260233568;
	to node925819979022;
	length 305;
	latitude 600.048636161;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases B;
	from node925819979022;
	name 925819;
	longitude 639.180517358;
	to nodeF10787x1925819;
	length 20;
	latitude 600.534997771;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF10787x1925819;
	name F10787x1;
	current_limit 9999.0 A;
	longitude 639.180517358;
	to node925823F10787x1;
	latitude 600.534997771;
};

object underground_line {
	phases B;
	from node925823F10787x1;
	name 925823;
	to node925820925823;
	longitude 639.068914664;
	length 205;
	latitude 604.42589065;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node925820925823;
	name 925820;
	longitude 638.271752561;
	to nodeT10789925820;
	length 620;
	latitude 619.527418636;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node925819979022;
	name 979023;
	longitude 635.290366296;
	to node979024979023;
	length 250;
	latitude 600.170226563;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node979024979023;
	name 979024;
	longitude 635.417912232;
	to nodeF28659x1979024;
	length 30;
	latitude 599.732501115;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28659x1979024;
	name F28659x1;
	current_limit 9999.0 A;
	longitude 635.417912232;
	to node839562F28659x1;
	latitude 599.732501115;
};

object underground_line {
	phases A;
	from node839562F28659x1;
	name 839562;
	to nodeT28660839562;
	longitude 638.11232014;
	length 252;
	latitude 592.874802416;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node979024979023;
	name 979025;
	longitude 631.129180119;
	to node979026979025;
	length 250;
	latitude 600.121590402;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979026979025;
	name 979026;
	longitude 630.746542309;
	to node839565979026;
	length 20;
	latitude 599.951363839;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839565979026;
	name 839565;
	longitude 617.529594643;
	to node979021839565;
	length 963;
	latitude 600.072954241;
	configuration 917226-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979021839565;
	name 979021;
	longitude 614.117740843;
	to node978941979021;
	length 214;
	latitude 600.170226563;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978941979021;
	name 978941;
	longitude 610.674000558;
	to node979028978941;
	length 214;
	latitude 600.218862724;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979028978941;
	name 979028;
	to node979029979028;
	longitude 607.27809;
	length 210;
	latitude 600.194544644;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979029979028;
	name 979029;
	longitude 602.000876878;
	to node979030979029;
	length 300;
	latitude 600.145908483;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979030979029;
	name 979030;
	longitude 596.755550241;
	to node979031979030;
	length 310;
	latitude 600.121590402;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979031979030;
	name 979031;
	longitude 594.093028817;
	to node979032979031;
	length 174;
	latitude 600.145908483;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979032979031;
	name 979032;
	longitude 592.163896528;
	to node976752979032;
	length 174;
	latitude 600.194544644;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node976752979032;
	name 976752;
	longitude 591.988520866;
	to node976753976752;
	length 60;
	latitude 599.246139505;
	configuration 979060-LINECONFIG;
};

object underground_line {
	phases A;
	from node976753976752;
	name 976753;
	longitude 592.466818127;
	to nodeR28918x1976753;
	length 10;
	latitude 598.103189722;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR28918x1976753;
	name R28918x1;
	current_limit 9999.0 A;
	longitude 592.466818127;
	to node976756R28918x1;
	latitude 598.103189722;
};

object underground_line {
	phases A;
	from node976756R28918x1;
	name 976756;
	to node976759976756;
	longitude 592.466818127;
	length 26;
	latitude 597.568191951;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976759976756;
	name 976759;
	longitude 592.690023516;
	to node976764976759;
	length 730;
	latitude 580.375309042;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976764976759;
	name 976764;
	longitude 592.817569453;
	to node976754976764;
	length 372;
	latitude 573.128521055;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976754976764;
	name 976754;
	longitude 592.865399179;
	to node976774976754;
	length 20;
	latitude 572.593523285;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node976774976754;
	name 976774;
	longitude 592.849455937;
	to nodeF28814x1976774;
	length 10;
	latitude 572.253070158;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28814x1976774;
	name F28814x1;
	current_limit 9999.0 A;
	longitude 592.849455937;
	to node976760F28814x1;
	latitude 572.253070158;
};

object overhead_line {
	phases A;
	from node976760F28814x1;
	name 976760;
	longitude 590.186934513;
	to node1806-20-027976760;
	length 180;
	latitude 570.137397155;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node976754976764;
	name 976758;
	longitude 593.040774842;
	to node914393976758;
	length 1420;
	latitude 538.377984031;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node914393976758;
	name 914393;
	longitude 591.255131731;
	to node914391914393;
	length 120;
	latitude 537.624123536;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node914391914393;
	name 914391;
	longitude 591.207302005;
	to nodeT3935914391;
	length 126;
	latitude 541.417744093;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node914393976758;
	name 976755;
	longitude 591.462393878;
	to node910687976755;
	length 802;
	latitude 521.695780813;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node910687976755;
	name 910687;
	longitude 586.392442903;
	to nodeT4205910687;
	length 420;
	latitude 527.678028614;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node910687976755;
	name 976765;
	longitude 593.056718084;
	to node976750976765;
	length 804;
	latitude 507.664248369;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976750976765;
	name 976750;
	longitude 588.544780581;
	to node976773976750;
	length 480;
	latitude 505.451303044;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976773976750;
	name 976773;
	longitude 581.992108095;
	to node976762976773;
	length 398;
	latitude 504.794714871;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976762976773;
	name 976762;
	longitude 577.783092192;
	to node976768976762;
	length 338;
	latitude 505.305394561;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976768976762;
	name 976768;
	longitude 568.424409104;
	to node976757976768;
	length 686;
	latitude 505.062213756;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976757976768;
	name 976757;
	longitude 560.213639444;
	to node976749976757;
	length 418;
	latitude 505.961982734;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976749976757;
	name 976749;
	to node976751976749;
	longitude 552.768145402;
	length 692;
	latitude 506.278117781;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976751976749;
	name 976751;
	longitude 552.768145402;
	to nodeT28813976751;
	length 132;
	latitude 503.408584282;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976751976749;
	name 976766;
	longitude 543.521065009;
	to node12286x1-Ax1976766;
	length 678;
	latitude 507.445385644;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976762976773;
	name 976767;
	longitude 581.880505401;
	to nodeT28808976767;
	length 124;
	latitude 502.508815304;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976750976765;
	name 976761;
	longitude 593.216150504;
	to node976772976761;
	length 60;
	latitude 506.180845459;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node976772976761;
	name 976772;
	longitude 593.088604568;
	to nodeF28815x1976772;
	length 240;
	latitude 505.791756171;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28815x1976772;
	name F28815x1;
	current_limit 9999.0 A;
	longitude 593.088604568;
	to node976771F28815x1;
	latitude 505.791756171;
};

object overhead_line {
	phases AN;
	from node976771F28815x1;
	name 976771;
	longitude 591.63776954;
	to node839661976771;
	length 240;
	latitude 501.122684716;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839661976771;
	name 839661;
	longitude 591.669656025;
	to node839663839661;
	length 324;
	latitude 493.243626636;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839663839661;
	name 839663;
	longitude 591.765315477;
	to node839665839663;
	length 269;
	latitude 486.872289547;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839665839663;
	name 839665;
	to node1806-20-026839665;
	longitude 591.829088445;
	length 448;
	latitude 475.904835245;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node839661976771;
	name 976776;
	to nodeT28805976776;
	longitude 588.369404918;
	length 222;
	latitude 502.338588741;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976750976765;
	name 976763;
	longitude 593.200207262;
	to nodeF28919x1976763;
	length 20;
	latitude 507.22652292;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28919x1976763;
	name F28919x1;
	current_limit 9999.0 A;
	longitude 593.200207262;
	to node976775F28919x1;
	latitude 507.22652292;
};

object underground_line {
	phases A;
	from node976775F28919x1;
	name 976775;
	to node962362976775;
	longitude 618.693451313;
	length 1655;
	latitude 507.615612208;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962362976775;
	name 962362;
	longitude 617.162900076;
	to nodeT16939962362;
	length 212;
	latitude 510.023102176;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962362976775;
	name 962382;
	longitude 640.376260513;
	to node962381962382;
	length 1760;
	latitude 505.840392332;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962381962382;
	name 962381;
	longitude 651.28143808;
	to node962401962381;
	length 840;
	latitude 500.198597657;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962401962381;
	name 962401;
	longitude 652.74821635;
	to node839583962401;
	length 596.902;
	latitude 488.355692457;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839583962401;
	name 839583;
	longitude 641.300968552;
	to node1806-0229839583;
	length 718;
	latitude 488.01523933;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962381962382;
	name 962383;
	longitude 640.232771334;
	to nodeT16942962383;
	length 20;
	latitude 506.351072022;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976764976759;
	name 976769;
	longitude 592.705966758;
	to nodeT28801976769;
	length 20;
	latitude 580.813034491;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976752979032;
	name 979033;
	longitude 592.116066802;
	to nodeF16133x1979033;
	length 10;
	latitude 600.559315851;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF16133x1979033;
	name F16133x1;
	current_limit 9999.0 A;
	longitude 592.116066802;
	to node979034F16133x1;
	latitude 600.559315851;
};

object underground_line {
	phases A;
	from node979034F16133x1;
	name 979034;
	longitude 589.676750767;
	to node948315979034;
	length 720;
	latitude 615.539253435;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node948315979034;
	name 948315;
	longitude 589.804296704;
	to node839677948315;
	length 630;
	latitude 636.817573866;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839677948315;
	name 839677;
	longitude 584.240105225;
	to nodeT16137839677;
	length 467;
	latitude 645.645037085;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node839677948315;
	name 948335;
	to nodeT16135948335;
	longitude 589.023077843;
	length 20;
	latitude 636.112349532;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node976752979032;
	name 979035;
	longitude 587.588186058;
	to node979036979035;
	length 275;
	latitude 600.121590402;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979036979035;
	name 979036;
	longitude 584.224161983;
	to node978942979036;
	length 213;
	latitude 600.048636161;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978942979036;
	name 978942;
	to node978943978942;
	longitude 580.907967635;
	length 212;
	latitude 600.072954241;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978943978942;
	name 978943;
	longitude 577.464227351;
	to node978944978943;
	length 212;
	latitude 599.97568192;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978944978943;
	name 978944;
	longitude 572.729084459;
	to node978946978944;
	length 296;
	latitude 599.829773437;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node978946978944;
	name 978946;
	longitude 573.143608753;
	to nodeF28663x1978946;
	length 10;
	latitude 600.389089288;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28663x1978946;
	name F28663x1;
	current_limit 9999.0 A;
	longitude 573.143608753;
	to node841704F28663x1;
	latitude 600.389089288;
};

object underground_line {
	phases C;
	from node841704F28663x1;
	name 841704;
	longitude 573.478416836;
	to nodeT28664841704;
	length 360;
	latitude 608.535646253;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978946978944;
	name 978947;
	to node978948978947;
	longitude 570.034676551;
	length 170;
	latitude 599.805455356;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978948978947;
	name 978948;
	longitude 567.180836223;
	to node978949978948;
	length 168;
	latitude 599.708183034;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978949978948;
	name 978949;
	longitude 561.696360955;
	to node978952978949;
	length 318;
	latitude 599.732501115;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978952978949;
	name 978952;
	longitude 558.284507155;
	to node978953978952;
	length 215;
	latitude 599.683864954;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978953978952;
	name 978953;
	longitude 554.856710112;
	to node978954978953;
	length 215;
	latitude 599.635228793;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978954978953;
	name 978954;
	longitude 551.636175216;
	to node978955978954;
	length 215;
	latitude 599.48932031;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978955978954;
	name 978955;
	longitude 547.219897166;
	to node978956978955;
	length 275;
	latitude 599.537956471;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978956978955;
	name 978956;
	longitude 542.707959664;
	to node978957978956;
	length 275;
	latitude 599.392047988;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978957978956;
	name 978957;
	to node978958978957;
	longitude 538.211965403;
	length 275;
	latitude 599.343411827;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978958978957;
	name 978958;
	longitude 535.916138547;
	to node978959978958;
	length 241;
	latitude 599.294775666;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978959978958;
	name 978959;
	longitude 532.121646937;
	to node978960978959;
	length 241;
	latitude 599.270457585;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978960978959;
	name 978960;
	longitude 528.327155327;
	to node978962978960;
	length 240;
	latitude 599.270457585;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node978962978960;
	name 978962;
	longitude 528.199609391;
	to nodeF28670x1978962;
	length 10;
	latitude 599.854091517;
	configuration 841685-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28670x1978962;
	name F28670x1;
	current_limit 9999.0 A;
	longitude 528.199609391;
	to node839697F28670x1;
	latitude 599.854091517;
};

object underground_line {
	phases ACB;
	from node839697F28670x1;
	name 839697;
	longitude 527.673482403;
	to nodeT28671839697;
	length 1380;
	latitude 632.537591699;
	configuration 841685-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978962978960;
	name 978963;
	longitude 526.142931165;
	to node839701978963;
	length 141;
	latitude 599.221821424;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases C;
	from node839701978963;
	name 839701;
	longitude 525.967555502;
	to nodeF28672x1839701;
	length 88;
	latitude 599.756819195;
	configuration 839705-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28672x1839701;
	name F28672x1;
	current_limit 9999.0 A;
	longitude 525.967555502;
	to node979056F28672x1;
	latitude 599.756819195;
};

object overhead_line {
	phases CN;
	from node979056F28672x1;
	name 979056;
	longitude 525.712463629;
	to node839702979056;
	length 220;
	latitude 605.179751145;
	configuration 839705-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839702979056;
	name 839702;
	longitude 525.026904221;
	to node839705839702;
	length 750;
	latitude 623.321039193;
	configuration 839705-LINECONFIG;
};

object line_configuration {
	name 839705-LINECONFIG;
	spacing 840429-LINESPACING;
	conductor_N 949217_conductor_N;
	conductor_C 949217_conductor_N;
};

object overhead_line {
	phases C;
	from node839705839702;
	name 839705;
	longitude 524.739925864;
	to node839707839705;
	length 447;
	latitude 634.142585012;
	configuration 839705-LINECONFIG;
};

object underground_line {
	phases C;
	from node839707839705;
	name 839707;
	longitude 521.184582885;
	to node983134839707;
	length 235;
	latitude 635.553033681;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node983134839707;
	name 983134;
	to node979055983134;
	longitude 520.929491012;
	length 20;
	latitude 635.650306003;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979055983134;
	name 979055;
	longitude 520.977320738;
	to node1806-0253979055;
	length 312;
	latitude 639.881652008;
	configuration 970069-LINECONFIG;
};

object line_configuration {
	name 970069-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_C 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases C;
	from node839705839702;
	name 970069;
	longitude 524.373231297;
	to node936818970069;
	length 56;
	latitude 624.293762412;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node936818970069;
	name 936818;
	longitude 519.143847901;
	to node1806-21-003936818;
	length 312;
	latitude 624.901714425;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node839701978963;
	name 978965;
	longitude 522.189007135;
	to node978966978965;
	length 247;
	latitude 599.173185263;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978966978965;
	name 978966;
	longitude 518.187253378;
	to node978967978966;
	length 247;
	latitude 599.148867183;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978967978966;
	name 978967;
	longitude 513.818805054;
	to node978968978967;
	length 269;
	latitude 599.124549102;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978968978967;
	name 978968;
	longitude 509.354697278;
	to node841570978968;
	length 275;
	latitude 598.905686378;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841570978968;
	name 841570;
	to node917154841570;
	longitude 508.525648691;
	length 503;
	latitude 585.749604831;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917154841570;
	name 917154;
	longitude 508.844513532;
	to nodeF6839x1917154;
	length 64;
	latitude 584.412110404;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6839x1917154;
	name F6839x1;
	current_limit 9999.0 A;
	longitude 508.844513532;
	to node841691F6839x1;
	latitude 584.412110404;
};

object underground_line {
	phases B;
	from node841691F6839x1;
	name 841691;
	longitude 500.219219578;
	to nodeT6840841691;
	length 474;
	latitude 584.363474243;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917154841570;
	name 917155;
	longitude 508.637251385;
	to node917156917155;
	length 626;
	latitude 570.137397155;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917156917155;
	name 917156;
	to nodeF6834x1917156;
	longitude 507.951691977;
	length 26;
	latitude 571.353301179;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6834x1917156;
	name F6834x1;
	current_limit 9999.0 A;
	longitude 507.951691977;
	to node917157F6834x1;
	latitude 571.353301179;
};

object underground_line {
	phases B;
	from node917157F6834x1;
	name 917157;
	longitude 506.19793535;
	to node917158917157;
	length 180;
	latitude 571.256028857;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917158917157;
	name 917158;
	longitude 506.006616445;
	to nodeT6837917158;
	length 276;
	latitude 577.359867061;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917156917155;
	name 917161;
	longitude 509.163378373;
	to nodeT6835917161;
	length 382;
	latitude 561.601750902;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917156917155;
	name 917162;
	longitude 509.147435131;
	to node917163917162;
	length 1156;
	latitude 543.314554371;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917163917162;
	name 917163;
	longitude 509.737335087;
	to node937995917163;
	length 30;
	latitude 542.244558829;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node937995917163;
	name 937995;
	longitude 506.11821914;
	to nodeT11973937995;
	length 400;
	latitude 548.68885016;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917163917162;
	name 917164;
	longitude 509.306867552;
	to node917166917164;
	length 390;
	latitude 537.551169294;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917166917164;
	name 917166;
	longitude 506.325481287;
	to node917173917166;
	length 190;
	latitude 537.502533133;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917173917166;
	name 917173;
	longitude 492.614293117;
	to node917174917173;
	length 1408;
	latitude 532.736189357;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917174917173;
	name 917174;
	longitude 492.263541791;
	to nodeF6842x1917174;
	length 30;
	latitude 532.90641592;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6842x1917174;
	name F6842x1;
	current_limit 9999.0 A;
	longitude 492.263541791;
	to node917175F6842x1;
	latitude 532.90641592;
};

object underground_line {
	phases B;
	from node917175F6842x1;
	name 917175;
	longitude 485.886244968;
	to node841682917175;
	length 362;
	latitude 535.605722855;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841682917175;
	name 841682;
	to nodeT6844841682;
	longitude 485.838415242;
	length 343;
	latitude 545.114092328;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841682917175;
	name 917186;
	longitude 477.372553709;
	to node917187917186;
	length 544;
	latitude 537.648441616;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917187917186;
	name 917187;
	longitude 476.942086173;
	to nodeT6846917187;
	length 30;
	latitude 537.672759697;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917174917173;
	name 917211;
	longitude 492.534576906;
	to node841648917211;
	length 212;
	latitude 528.772342236;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841648917211;
	name 841648;
	to node841649841648;
	longitude 481.741002033;
	length 637;
	latitude 532.711871276;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841649841648;
	name 841649;
	longitude 473.099764837;
	to node841650841649;
	length 575;
	latitude 528.018481741;
	configuration 841650-LINECONFIG;
};

object line_configuration {
	name 841650-LINECONFIG;
	conductor_A 841650-LINECONFIGunderground_line_conductor59805;
	spacing 917232-LINESPACING;
	conductor_C 841650-LINECONFIGunderground_line_conductor59805;
	conductor_B 841650-LINECONFIGunderground_line_conductor59805;
};

object underground_line_conductor {
	conductor_gmr 0.01666;
	conductor_resistance 0.5544;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 19;
	conductor_diameter 0.528000;
	name 841650-LINECONFIGunderground_line_conductor59805;
	insulation_relative_permitivitty 2.4;
	outer_diameter 1.138000;
	neutral_resistance 1.61568;
	neutral_diameter 0.127999;
	shield_gmr 0.000000;
};

object underground_line {
	phases ACB;
	from node841650841649;
	name 841650;
	longitude 473.43457292;
	to node1806-0073841650;
	length 39;
	latitude 528.820978397;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841650841649;
	name 841654;
	longitude 465.829646459;
	to node841655841654;
	length 456;
	latitude 527.556438212;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841655841654;
	name 841655;
	longitude 465.925305911;
	to node965265841655;
	length 195;
	latitude 522.814412516;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node965265841655;
	name 965265;
	longitude 464.299095221;
	to nodeT28511965265;
	length 290;
	latitude 525.878490658;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841650841649;
	name 841657;
	longitude 469.496592132;
	to node841658841657;
	length 546;
	latitude 515.932395736;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841658841657;
	name 841658;
	longitude 469.464705648;
	to node1806-0192841658;
	length 345;
	latitude 507.542657966;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841658841657;
	name 841660;
	to node841661841660;
	longitude 477.516042887;
	length 515;
	latitude 513.281724963;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841661841660;
	name 841661;
	longitude 475.363705209;
	to node1806-0260841661;
	length 210;
	latitude 509.366514003;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841649841648;
	name 841663;
	longitude 481.836661485;
	to node920041841663;
	length 538;
	latitude 519.628743971;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node920041841663;
	name 920041;
	longitude 481.836661485;
	to nodeT4344920041;
	length 40;
	latitude 518.121022981;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841648917211;
	name 841677;
	longitude 502.562876161;
	to nodeT6859841677;
	length 785;
	latitude 517.342844405;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841648917211;
	name 917212;
	longitude 492.582406632;
	to node841670917212;
	length 290;
	latitude 521.647144652;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841670917212;
	name 841670;
	longitude 490.589501375;
	to nodeT6850841670;
	length 128;
	latitude 520.893284157;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841670917212;
	name 917213;
	to nodeT6849917213;
	longitude 492.422974212;
	length 62;
	latitude 522.692822113;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841670917212;
	name 917219;
	longitude 492.9491012;
	to node841676917219;
	length 200;
	latitude 516.029668058;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node841676917219;
	name 841676;
	longitude 486.44425844;
	to nodeT6852841676;
	length 395;
	latitude 513.792404653;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841676917219;
	name 931995;
	longitude 495.563792897;
	to nodeT18065931995;
	length 198;
	latitude 515.397397965;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917173917166;
	name 917229;
	longitude 505.018135438;
	to node841685917229;
	length 176;
	latitude 537.721395858;
	configuration 841685-LINECONFIG;
};

object line_configuration {
	name 841685-LINECONFIG;
	conductor_A 840871-LINECONFIGunderground_line_conductor257505;
	spacing 917232-LINESPACING;
	conductor_C 840871-LINECONFIGunderground_line_conductor257505;
	conductor_B 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases ACB;
	from node841685917229;
	name 841685;
	longitude 504.013711188;
	to nodeT6830841685;
	length 217;
	latitude 542.220240749;
	configuration 841685-LINECONFIG;
};

object line_configuration {
	name 917226-LINECONFIG;
	spacing 917232-LINESPACING;
	conductor_A 978233-LINECONFIGunderground_line_conductor421105;
	conductor_C 978233-LINECONFIGunderground_line_conductor421105;
	conductor_B 978233-LINECONFIGunderground_line_conductor421105;
};

object underground_line {
	phases ACB;
	from node917166917164;
	name 917226;
	longitude 510.486667464;
	to node917232917226;
	length 660;
	latitude 524.808495116;
	configuration 917226-LINECONFIG;
};

object line_spacing {
	distance_AN 0.0;
	name 917232-LINESPACING;
	distance_CN 0.0;
	distance_BC 3.961621;
	distance_AB 3.961621;
	distance_AC 7.333333;
	distance_BN 0.0;
};

object underground_line {
	phases ACB;
	from node917232917226;
	name 917232;
	longitude 511.554864682;
	to nodeT6829917232;
	length 118;
	latitude 526.948486199;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases A;
	from node917232917226;
	name 917234;
	longitude 513.579656423;
	to nodeT6827917234;
	length 180;
	latitude 526.948486199;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917232917226;
	name 917251;
	longitude 510.263462075;
	to nodeR6826x1917251;
	length 30;
	latitude 524.200543104;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR6826x1917251;
	name R6826x1;
	current_limit 9999.0 A;
	longitude 510.263462075;
	to node917252R6826x1;
	latitude 524.200543104;
};

object underground_line {
	phases A;
	from node917252R6826x1;
	name 917252;
	longitude 509.721391845;
	to node841637917252;
	length 367;
	latitude 515.12989908;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841637917252;
	name 841637;
	longitude 513.547769939;
	to nodeT6855841637;
	length 422;
	latitude 507.396749483;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841637917252;
	name 917253;
	longitude 509.546016182;
	to nodeT6854917253;
	length 26;
	latitude 515.883759575;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841637917252;
	name 917255;
	longitude 507.377735262;
	to node917256917255;
	length 434;
	latitude 509.099015118;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917256917255;
	name 917256;
	longitude 506.181992108;
	to nodeF6857x1917256;
	length 148;
	latitude 509.877193694;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF6857x1917256;
	name F6857x1;
	current_limit 9999.0 A;
	longitude 506.181992108;
	to node841596F6857x1;
	latitude 509.877193694;
};

object line_configuration {
	name 841596-LINECONFIG;
	spacing 841006-LINESPACING;
	conductor_N 904509_conductor_N;
	conductor_A 904509_conductor_N;
};

object overhead_line {
	phases A;
	from node841596F6857x1;
	name 841596;
	to node841597841596;
	longitude 503.439754474;
	length 211;
	latitude 510.023102176;
	configuration 841596-LINECONFIG;
};

object underground_line {
	phases A;
	from node841597841596;
	name 841597;
	longitude 504.252859819;
	to nodeT6858841597;
	length 287;
	latitude 517.245572083;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917256917255;
	name 917257;
	longitude 507.457451473;
	to node841601917257;
	length 700;
	latitude 493.802942488;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841601917257;
	name 841601;
	longitude 507.345848778;
	to node841602841601;
	length 746;
	latitude 483.443440198;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841602841601;
	name 841602;
	to node926091841602;
	longitude 507.345848778;
	length 29;
	latitude 482.738215863;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node926091841602;
	name 926091;
	longitude 507.2023596;
	to node1806-18-001926091;
	length 807;
	latitude 463.113524906;
	configuration 841596-LINECONFIG;
};

object underground_line {
	phases A;
	from node841602841601;
	name 841604;
	longitude 506.548686675;
	to nodeF10628x1841604;
	length 16;
	latitude 483.127305151;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF10628x1841604;
	name F10628x1;
	current_limit 9999.0 A;
	longitude 506.548686675;
	to node841605F10628x1;
	latitude 483.127305151;
};

object underground_line {
	phases A;
	from node841605F10628x1;
	name 841605;
	longitude 506.293594803;
	to node841632841605;
	length 12;
	latitude 483.05435091;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841632841605;
	name 841632;
	longitude 509.466299972;
	to node933782841632;
	length 213;
	latitude 483.346167876;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node933782841632;
	name 933782;
	to node951037933782;
	longitude 509.45035673;
	length 273;
	latitude 476.707331901;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951037933782;
	name 951037;
	longitude 517.995934473;
	to nodeT19017951037;
	length 570;
	latitude 475.515745957;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node933782841632;
	name 933783;
	longitude 512.367970027;
	to node949312933783;
	length 365;
	latitude 485.072751591;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node949312933783;
	name 949312;
	longitude 517.294431823;
	to nodeT12325949312;
	length 305;
	latitude 485.097069671;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841632841605;
	name 926071;
	longitude 493.012874168;
	to node926072926071;
	length 710;
	latitude 485.583431281;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926072926071;
	name 926072;
	longitude 489.345928495;
	to node926074926072;
	length 305;
	latitude 483.030032829;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926074926072;
	name 926074;
	longitude 487.958866435;
	to node926083926074;
	length 180;
	latitude 485.53479512;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926083926074;
	name 926083;
	longitude 477.946510423;
	to node926084926083;
	length 790;
	latitude 482.495035059;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926084;
	longitude 478.042169875;
	to nodeT4227926084;
	length 109;
	latitude 485.121387752;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926085;
	longitude 471.999681135;
	to nodeT10632926085;
	length 398;
	latitude 482.738215863;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926086;
	longitude 477.818964486;
	to node926087926086;
	length 424;
	latitude 472.69484862;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926087926086;
	name 926087;
	longitude 476.60727809;
	to node926088926087;
	length 365;
	latitude 464.81579054;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926088926087;
	name 926088;
	to node926089926088;
	longitude 477.787078002;
	length 416;
	latitude 456.91241438;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926089926088;
	name 926089;
	longitude 477.850850971;
	to node926090926089;
	length 362;
	latitude 448.668585093;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926090926089;
	name 926090;
	longitude 474.295507992;
	to nodeT10637926090;
	length 401;
	latitude 446.285413205;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841601917257;
	name 841634;
	longitude 503.583243653;
	to node1806-0316841634;
	length 243;
	latitude 493.657034005;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841601917257;
	name 923193;
	longitude 509.546016182;
	to nodeT12105923193;
	length 226;
	latitude 497.474972642;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917232917226;
	name 917259;
	longitude 521.152696401;
	to node917260917259;
	length 920;
	latitude 515.178535241;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917260917259;
	name 917260;
	longitude 521.423731516;
	to node841590917260;
	length 260;
	latitude 509.269241681;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases B;
	from node841590917260;
	name 841590;
	longitude 520.690342381;
	to nodeT6824841590;
	length 408;
	latitude 499.785190289;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases A;
	from node917260917259;
	name 917261;
	longitude 521.694766631;
	to nodeF6883x1917261;
	length 30;
	latitude 514.716491712;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF6883x1917261;
	name F6883x1;
	current_limit 9999.0 A;
	longitude 521.694766631;
	to node917262F6883x1;
	latitude 514.716491712;
};

object underground_line {
	phases A;
	from node917262F6883x1;
	name 917262;
	longitude 532.950695524;
	to node917263917262;
	length 722;
	latitude 508.661289669;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917263917262;
	name 917263;
	longitude 532.695603651;
	to nodeT6821917263;
	length 20;
	latitude 509.147651279;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917263917262;
	name 917264;
	longitude 534.0029495;
	to node839612917264;
	length 292;
	latitude 504.381307502;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839612917264;
	name 839612;
	longitude 534.114552194;
	to node839613839612;
	length 176;
	latitude 500.417460382;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839613839612;
	name 839613;
	longitude 535.150862928;
	to node1806-20-015x1-Bx1839613;
	length 74;
	latitude 499.566327565;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839613839612;
	name 839614;
	longitude 534.513133246;
	to node839621839614;
	length 357;
	latitude 491.760223726;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839621839614;
	name 839621;
	longitude 535.676989916;
	to node839623839621;
	length 145;
	latitude 488.720463665;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839623839621;
	name 839623;
	to node839627839623;
	longitude 536.840846586;
	length 429;
	latitude 478.482551777;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839627839623;
	name 839627;
	longitude 541.67164893;
	to node839631839627;
	length 311;
	latitude 480.014590848;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839631839627;
	name 839631;
	longitude 545.163218941;
	to node839634839631;
	length 229;
	latitude 478.336643294;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839634839631;
	name 839634;
	longitude 547.33149986;
	to node839636839634;
	length 450;
	latitude 488.769099826;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839636839634;
	name 839636;
	longitude 548.447526805;
	to node839640839636;
	length 135;
	latitude 491.589997163;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839640839636;
	name 839640;
	longitude 541.432500299;
	to node839644839640;
	length 499;
	latitude 497.304746079;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839644839640;
	name 839644;
	longitude 541.703535414;
	to node839649839644;
	length 73;
	latitude 499.031329794;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839649839644;
	name 839649;
	longitude 535.150862928;
	to node1806-20-015x1-Ax1839649;
	length 412;
	latitude 499.566327565;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917263917262;
	name 937555;
	longitude 542.707959664;
	to node937556937555;
	length 488;
	latitude 507.785838771;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node937556937555;
	name 937556;
	longitude 544.095021723;
	to nodeT12287937556;
	length 528;
	latitude 520.820329915;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node937556937555;
	name 976809;
	longitude 543.521065009;
	to node12286x1-Bx1976809;
	length 678;
	latitude 507.445385644;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841570978968;
	name 978970;
	longitude 505.209454343;
	to node978974978970;
	length 267;
	latitude 598.930004458;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node978974978970;
	name 978974;
	longitude 502.371557256;
	to nodeR2908x1978974;
	length 176;
	latitude 598.857050217;
	configuration 978939-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR2908x1978974;
	name R2908x1;
	current_limit 9999.0 A;
	longitude 502.371557256;
	to node978975R2908x1;
	latitude 598.857050217;
};

object overhead_line {
	phases ACBN;
	from node978975R2908x1;
	name 978975;
	longitude 497.52481167;
	to node978976978975;
	length 294;
	latitude 598.808414056;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978976978975;
	name 978976;
	to node978977978976;
	longitude 495.005779425;
	length 190;
	latitude 598.686823653;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978977978976;
	name 978977;
	longitude 492.965044442;
	to node978979978977;
	length 192;
	latitude 598.735459814;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978979978977;
	name 978979;
	longitude 489.887998725;
	to node978980978979;
	length 188;
	latitude 598.613869412;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978980978979;
	name 978980;
	longitude 487.081988122;
	to node978981978980;
	length 190;
	latitude 598.419324768;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978981978980;
	name 978981;
	longitude 483.462872175;
	to node978982978981;
	length 230;
	latitude 598.322052446;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978982978981;
	name 978982;
	longitude 479.764040018;
	to node978983978982;
	length 230;
	latitude 598.346370526;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978983978982;
	name 978983;
	longitude 474.710032285;
	to node978985978983;
	length 311;
	latitude 598.297734366;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978985978983;
	name 978985;
	longitude 470.118378572;
	to node978986978985;
	length 284;
	latitude 598.370688607;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978986978985;
	name 978986;
	to node978987978986;
	longitude 465.654270796;
	length 284;
	latitude 598.322052446;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978987978986;
	name 978987;
	longitude 461.365538682;
	to node978988978987;
	length 270;
	latitude 598.346370526;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978988978987;
	name 978988;
	longitude 457.060863327;
	to node978989978988;
	length 270;
	latitude 598.273416285;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978989978988;
	name 978989;
	longitude 453.122882538;
	to node978990978989;
	length 250;
	latitude 598.200462044;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978990978989;
	name 978990;
	longitude 448.690661246;
	to node978991978990;
	length 272;
	latitude 597.762736595;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978991978990;
	name 978991;
	longitude 444.130894017;
	to node978992978991;
	length 284;
	latitude 597.495237709;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978992978991;
	name 978992;
	longitude 438.646418749;
	to node910226978992;
	length 292;
	latitude 597.54387387;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node910226978992;
	name 910226;
	longitude 438.662361991;
	to nodeF2683x1910226;
	length 10;
	latitude 597.811372756;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF2683x1910226;
	name F2683x1;
	current_limit 9999.0 A;
	longitude 438.662361991;
	to node910228F2683x1;
	latitude 597.811372756;
};

object underground_line {
	phases A;
	from node910228F2683x1;
	name 910228;
	longitude 439.076886285;
	to nodeT2682910228;
	length 199;
	latitude 601.653629474;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node910226978992;
	name 978995;
	longitude 434.022878552;
	to node978996978995;
	length 287;
	latitude 597.446601548;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978996978995;
	name 978996;
	longitude 429.335565387;
	to node978998978996;
	length 287;
	latitude 597.51955579;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases B;
	from node978998978996;
	name 978998;
	longitude 429.319622145;
	to nodeF14154x1978998;
	length 45;
	latitude 596.668422972;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF14154x1978998;
	name F14154x1;
	current_limit 9999.0 A;
	longitude 429.319622145;
	to node956848F14154x1;
	latitude 596.668422972;
};

object underground_line {
	phases B;
	from node956848F14154x1;
	name 956848;
	to nodeT14155956848;
	longitude 429.239905935;
	length 260;
	latitude 589.494589227;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978998978996;
	name 978999;
	longitude 425.285981904;
	to node979000978999;
	length 253;
	latitude 597.470919629;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979000978999;
	name 979000;
	longitude 424.664195464;
	to node841548979000;
	length 80;
	latitude 595.817290155;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841548979000;
	name 841548;
	longitude 424.536649528;
	to nodeR18623x1841548;
	length 260;
	latitude 602.285899566;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR18623x1841548;
	name R18623x1;
	current_limit 9999.0 A;
	longitude 424.536649528;
	to node841549R18623x1;
	latitude 602.285899566;
};

object overhead_line {
	phases BN;
	from node841549R18623x1;
	name 841549;
	longitude 424.425046833;
	to node841550841549;
	length 862;
	latitude 623.321039193;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841550841549;
	name 841550;
	to node841551841550;
	longitude 424.361273865;
	length 246;
	latitude 629.351923155;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841551841550;
	name 841551;
	longitude 424.297500897;
	to node841552841551;
	length 200;
	latitude 634.191221173;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841552841551;
	name 841552;
	longitude 424.361273865;
	to node841553841552;
	length 1474;
	latitude 670.011753739;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841553841552;
	name 841553;
	longitude 423.867033361;
	to nodeFFRN1-F021x1841553;
	length 90;
	latitude 669.963117578;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F021x1841553;
	name FFRN1-F021x1;
	current_limit 9999.0 A;
	longitude 423.867033361;
	to node841554FFRN1-F021x1;
	latitude 669.963117578;
};

object underground_line {
	phases B;
	from node841554FFRN1-F021x1;
	name 841554;
	longitude 417.298417633;
	to node1806-09-011841554;
	length 382;
	latitude 666.218133182;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841553841552;
	name 841556;
	to node841557841556;
	longitude 424.361273865;
	length 281;
	latitude 676.845134357;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841557841556;
	name 841557;
	longitude 424.361273865;
	to node949743841557;
	length 43;
	latitude 677.890811819;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node949743841557;
	name 949743;
	longitude 422.192992945;
	to nodeF15937x1949743;
	length 276;
	latitude 682.438292871;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF15937x1949743;
	name F15937x1;
	current_limit 9999.0 A;
	longitude 422.192992945;
	to node949744F15937x1;
	latitude 682.438292871;
};

object overhead_line {
	phases BN;
	from node949744F15937x1;
	name 949744;
	longitude 421.778468652;
	to node841566949744;
	length 276;
	latitude 683.313743768;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841566949744;
	name 841566;
	longitude 421.76252541;
	to node905101841566;
	length 267;
	latitude 689.80667126;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node905101841566;
	name 905101;
	longitude 421.76252541;
	to node1806-09-012905101;
	length 213;
	latitude 694.986422405;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node905101841566;
	name 921364;
	to nodeF11823x1921364;
	longitude 421.363944358;
	length 26;
	latitude 690.025533985;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF11823x1921364;
	name F11823x1;
	current_limit 9999.0 A;
	longitude 421.363944358;
	to node921367F11823x1;
	latitude 690.025533985;
};

object underground_line {
	phases B;
	from node921367F11823x1;
	name 921367;
	longitude 420.83781737;
	to node921365921367;
	length 36;
	latitude 690.341669031;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921365921367;
	name 921365;
	longitude 414.189485432;
	to nodeT11825921365;
	length 466;
	latitude 688.590767235;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841566949744;
	name 949782;
	longitude 424.122125234;
	to node841561949782;
	length 800;
	latitude 696.469825315;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841561949782;
	name 841561;
	to node841563841561;
	longitude 423.994579298;
	length 523;
	latitude 703.911157946;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841563841561;
	name 841563;
	longitude 421.284228148;
	to node911829841563;
	length 500;
	latitude 715.340655778;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node911829841563;
	name 911829;
	longitude 424.345330623;
	to node911830911829;
	length 230;
	latitude 724.095164755;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node911830911829;
	name 911830;
	longitude 454.207022998;
	to node911831911830;
	length 1848;
	latitude 724.216755157;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node911831911830;
	name 911831;
	longitude 454.350512177;
	to nodeT4041911831;
	length 508;
	latitude 711.571353301;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841548979000;
	name 979003;
	to node979004979003;
	longitude 424.696081948;
	length 220;
	latitude 590.394358205;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979004979003;
	name 979004;
	longitude 424.71202519;
	to node979005979004;
	length 220;
	latitude 585.093016658;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979005979004;
	name 979005;
	longitude 424.664195464;
	to node979007979005;
	length 220;
	latitude 580.083492076;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node979007979005;
	name 979007;
	longitude 425.078719758;
	to nodeF12349x1979007;
	length 15;
	latitude 580.205082479;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF12349x1979007;
	name F12349x1;
	current_limit 9999.0 A;
	longitude 425.078719758;
	to node950799F12349x1;
	latitude 580.205082479;
};

object underground_line {
	phases C;
	from node950799F12349x1;
	name 950799;
	longitude 428.905097852;
	to nodeT12350950799;
	length 325;
	latitude 583.609613748;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979007979005;
	name 979008;
	to node979009979008;
	longitude 424.680138706;
	length 247;
	latitude 574.028290034;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979009979008;
	name 979009;
	longitude 424.791741401;
	to node979010979009;
	length 247;
	latitude 568.143314554;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979010979009;
	name 979010;
	longitude 424.807684643;
	to node979011979010;
	length 247;
	latitude 562.088112512;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979011979010;
	name 979011;
	longitude 424.823627885;
	to node979012979011;
	length 247;
	latitude 556.08154663;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979012979011;
	name 979012;
	longitude 424.807684643;
	to node979013979012;
	length 247;
	latitude 550.123616909;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node979013979012;
	name 979013;
	longitude 424.871457611;
	to node979014979013;
	length 237;
	latitude 544.433186074;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979014979013;
	name 979014;
	longitude 424.664195464;
	to node839754979014;
	length 40;
	latitude 543.387508613;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839754979014;
	name 839754;
	longitude 419.546414763;
	to node985270839754;
	length 499;
	latitude 539.253434929;
	configuration 917226-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985270839754;
	name 985270;
	to node985272985270;
	longitude 416.852006856;
	length 162;
	latitude 539.131844526;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985272985270;
	name 985272;
	longitude 414.460520547;
	to node985271985272;
	length 162;
	latitude 539.131844526;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985271985272;
	name 985271;
	longitude 414.125712464;
	to nodeF28122x1985271;
	length 20;
	latitude 539.7884327;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28122x1985271;
	name F28122x1;
	current_limit 9999.0 A;
	longitude 414.125712464;
	to node841546F28122x1;
	latitude 539.7884327;
};

object underground_line {
	phases A;
	from node841546F28122x1;
	name 841546;
	longitude 412.674877436;
	to nodeT28123841546;
	length 945;
	latitude 560.142666072;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985271985272;
	name 985273;
	to node985173985273;
	longitude 410.825461358;
	length 240;
	latitude 538.961617963;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985173985273;
	name 985173;
	longitude 407.222288652;
	to node985174985173;
	length 240;
	latitude 538.767073319;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985174985173;
	name 985174;
	longitude 403.571286221;
	to node985175985174;
	length 240;
	latitude 538.669800997;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985175985174;
	name 985175;
	longitude 399.234724381;
	to node985176985175;
	length 240;
	latitude 538.572528675;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985176985175;
	name 985176;
	longitude 395.424289529;
	to node985177985176;
	length 240;
	latitude 538.475256353;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985177985176;
	name 985177;
	longitude 391.550081709;
	to node985178985177;
	length 240;
	latitude 538.402302112;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985178985177;
	name 985178;
	longitude 387.707760373;
	to node985274985178;
	length 240;
	latitude 538.280711709;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985274985178;
	name 985274;
	longitude 387.325122564;
	to node985275985274;
	length 15;
	latitude 538.207757468;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985275985274;
	name 985275;
	to node985179985275;
	longitude 384.056757942;
	length 200;
	latitude 538.232075548;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985179985275;
	name 985179;
	longitude 381.139144645;
	to node985276985179;
	length 176;
	latitude 538.84002756;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985276985179;
	name 985276;
	longitude 378.428793495;
	to node985277985276;
	length 176;
	latitude 539.472297653;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985277985276;
	name 985277;
	longitude 375.463350472;
	to node985180985277;
	length 200;
	latitude 540.031613505;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985180985277;
	name 985180;
	longitude 372.226872334;
	to node985181985180;
	length 200;
	latitude 540.663883597;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985181985180;
	name 985181;
	longitude 369.054167165;
	to node841542985181;
	length 200;
	latitude 541.563652576;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841542985181;
	name 841542;
	longitude 369.038223923;
	to nodeF28124x1841542;
	length 20;
	latitude 541.052972885;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28124x1841542;
	name F28124x1;
	current_limit 9999.0 A;
	longitude 369.038223923;
	to node841543F28124x1;
	latitude 541.052972885;
};

object overhead_line {
	phases A;
	from node841543F28124x1;
	name 841543;
	to node1806-08-023841543;
	longitude 368.830961776;
	length 398;
	latitude 535.143679326;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841542985181;
	name 985182;
	longitude 366.200326836;
	to node985183985182;
	length 164;
	latitude 542.341831151;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985183985182;
	name 985183;
	longitude 363.569691897;
	to node979681985183;
	length 164;
	latitude 543.022737405;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node979681985183;
	name 979681;
	longitude 363.665351349;
	to nodeF28125x1979681;
	length 10;
	latitude 542.633648117;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28125x1979681;
	name F28125x1;
	current_limit 9999.0 A;
	longitude 363.665351349;
	to node839765F28125x1;
	latitude 542.633648117;
};

object underground_line {
	phases C;
	from node839765F28125x1;
	name 839765;
	longitude 363.808840528;
	to nodeT28126839765;
	length 527;
	latitude 534.073683784;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979681985183;
	name 985278;
	longitude 358.882378732;
	to node985279985278;
	length 316;
	latitude 544.019778705;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985279985278;
	name 985279;
	longitude 355.932878951;
	to node985184985279;
	length 160;
	latitude 544.554776476;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985184985279;
	name 985184;
	longitude 353.477619674;
	to node839771985184;
	length 160;
	latitude 545.162728489;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839771985184;
	name 839771;
	longitude 353.700825063;
	to nodeF28127x1839771;
	length 10;
	latitude 544.72500304;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28127x1839771;
	name F28127x1;
	current_limit 9999.0 A;
	longitude 353.700825063;
	to node839772F28127x1;
	latitude 544.72500304;
};

object overhead_line {
	phases AN;
	from node839772F28127x1;
	name 839772;
	longitude 355.008170912;
	to node839773839772;
	length 197;
	latitude 538.84002756;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839773839772;
	name 839773;
	to node839777839773;
	longitude 353.302244011;
	length 420;
	latitude 527.896891339;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839777839773;
	name 839777;
	longitude 353.397903464;
	to node839778839777;
	length 25;
	latitude 527.313257407;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node839778839777;
	name 839778;
	longitude 349.364263223;
	to node1806-0115839778;
	length 253;
	latitude 526.99712236;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node839771985184;
	name 985280;
	to node985281985280;
	longitude 348.901909203;
	length 310;
	latitude 546.23272403;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985281985280;
	name 985281;
	longitude 344.134879828;
	to node985282985281;
	length 256;
	latitude 547.302719572;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node985282985281;
	name 985282;
	longitude 344.07110686;
	to nodeF28128x1985282;
	length 10;
	latitude 547.035220687;
	configuration 841685-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28128x1985282;
	name F28128x1;
	current_limit 9999.0 A;
	longitude 344.07110686;
	to node985283F28128x1;
	latitude 547.035220687;
};

object underground_line {
	phases ACB;
	from node985283F28128x1;
	name 985283;
	longitude 343.831958229;
	to node839790985283;
	length 20;
	latitude 546.743403721;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839790985283;
	name 839790;
	longitude 341.201323289;
	to node839791839790;
	length 993;
	latitude 521.185101123;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839791839790;
	name 839791;
	longitude 341.488301646;
	to node1806-0186839791;
	length 1075;
	latitude 495.043164593;
	configuration 841685-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985282985281;
	name 985284;
	longitude 338.156164056;
	to node841277985284;
	length 240;
	latitude 548.591577838;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases B;
	from node841277985284;
	name 841277;
	longitude 338.060504604;
	to nodeF28129x1841277;
	length 10;
	latitude 548.299760872;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28129x1841277;
	name F28129x1;
	current_limit 9999.0 A;
	longitude 338.060504604;
	to node841278F28129x1;
	latitude 548.299760872;
};

object underground_line {
	phases B;
	from node841278F28129x1;
	name 841278;
	longitude 337.980788393;
	to node841280841278;
	length 403;
	latitude 538.475256353;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841280841278;
	name 841280;
	longitude 338.857666707;
	to node841281841280;
	length 47;
	latitude 537.624123536;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841281841280;
	name 841281;
	longitude 338.921439675;
	to node841282841281;
	length 97;
	latitude 534.924816601;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841282841281;
	name 841282;
	longitude 338.905496433;
	to node841284841282;
	length 113;
	latitude 532.541644713;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841284841282;
	name 841284;
	to node841286841284;
	longitude 338.969269401;
	length 194;
	latitude 527.872573258;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841286841284;
	name 841286;
	longitude 339.080872095;
	to node841288841286;
	length 301;
	latitude 520.504194869;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841288841286;
	name 841288;
	longitude 339.144645064;
	to node841294841288;
	length 192;
	latitude 515.664896851;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841294841288;
	name 841294;
	longitude 340.021523377;
	to node841295841294;
	length 299;
	latitude 508.782880071;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841295841294;
	name 841295;
	longitude 340.101239587;
	to node841296841295;
	length 17;
	latitude 508.393790783;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841296841295;
	name 841296;
	longitude 340.451990912;
	to node841297841296;
	length 62;
	latitude 506.983342115;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841297841296;
	name 841297;
	longitude 340.451990912;
	to node841299841297;
	length 17;
	latitude 506.569934746;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841299841297;
	name 841299;
	longitude 339.017099127;
	to node841303841299;
	length 307;
	latitude 499.420419082;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841303841299;
	name 841303;
	to node841305841303;
	longitude 339.064928853;
	length 176;
	latitude 495.140436915;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841305841303;
	name 841305;
	longitude 339.399736937;
	to node979714841305;
	length 491;
	latitude 483.175941312;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node979714841305;
	name 979714;
	longitude 339.399736937;
	to node25117x1-Ax1979714;
	length 10;
	latitude 482.786852024;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases C;
	from node841277985284;
	name 841312;
	longitude 338.26776675;
	to nodeR2914x1841312;
	length 10;
	latitude 548.907712885;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2914x1841312;
	name R2914x1;
	current_limit 9999.0 A;
	longitude 338.26776675;
	to node841313R2914x1;
	latitude 548.907712885;
};

object underground_line {
	phases C;
	from node841313R2914x1;
	name 841313;
	longitude 338.618518076;
	to node841314841313;
	length 182;
	latitude 555.206095732;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841314841313;
	name 841314;
	longitude 338.634461318;
	to node841317841314;
	length 287;
	latitude 562.574474122;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841317841314;
	name 841317;
	longitude 338.586631592;
	to node841318841317;
	length 264;
	latitude 569.091719694;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841318841317;
	name 841318;
	to nodeFFRN1-F210x1841318;
	longitude 338.379369445;
	length 20;
	latitude 569.456490901;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F210x1841318;
	name FFRN1-F210x1;
	current_limit 9999.0 A;
	longitude 338.379369445;
	to node841319FFRN1-F210x1;
	latitude 569.456490901;
};

object underground_line {
	phases C;
	from node841319FFRN1-F210x1;
	name 841319;
	longitude 336.051656104;
	to node841320841319;
	length 119;
	latitude 569.164673935;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841320841319;
	name 841320;
	longitude 331.954242895;
	to node841321841320;
	length 258;
	latitude 568.556721923;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841321;
	longitude 330.503407868;
	to node1806-0237841321;
	length 373;
	latitude 559.753576784;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841330;
	longitude 332.416596915;
	to node1806-0243841330;
	length 89;
	latitude 570.599440684;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841333;
	longitude 330.375861932;
	to node982099841333;
	length 101;
	latitude 568.799902728;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node982099841333;
	name 982099;
	longitude 326.390051417;
	to node28352x1-Bx1982099;
	length 368;
	latitude 569.89421635;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841318841317;
	name 841337;
	longitude 338.698234286;
	to node841338841337;
	length 176;
	latitude 573.785109229;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841338841337;
	name 841338;
	to node841339841338;
	longitude 338.65040456;
	length 164;
	latitude 577.724638269;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841339841338;
	name 841339;
	longitude 338.714177528;
	to node841341841339;
	length 133;
	latitude 581.031897216;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841341841339;
	name 841341;
	longitude 338.698234286;
	to node981525841341;
	length 164;
	latitude 585.044380497;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node981525841341;
	name 981525;
	longitude 338.682291044;
	to node841342981525;
	length 62;
	latitude 586.527783407;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841342981525;
	name 841342;
	longitude 334.058750847;
	to node1806-05-123841342;
	length 298;
	latitude 589.372998825;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841342981525;
	name 949707;
	longitude 338.586631592;
	to node949708949707;
	length 403;
	latitude 593.190937462;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node949708949707;
	name 949708;
	longitude 338.427199171;
	to node841350949708;
	length 403;
	latitude 596.790013375;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841350949708;
	name 841350;
	longitude 338.427199171;
	to node841351841350;
	length 97;
	latitude 599.319093746;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841351841350;
	name 841351;
	longitude 338.427199171;
	to node841352841351;
	length 29;
	latitude 600.02431808;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841352841351;
	name 841352;
	longitude 337.948901909;
	to nodeF15940x1841352;
	length 50;
	latitude 599.051594861;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15940x1841352;
	name F15940x1;
	current_limit 9999.0 A;
	longitude 337.948901909;
	to node949655F15940x1;
	latitude 599.051594861;
};

object underground_line {
	phases C;
	from node949655F15940x1;
	name 949655;
	to nodeT4008949655;
	longitude 333.134042808;
	length 440;
	latitude 597.568191951;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841352841351;
	name 841357;
	longitude 338.443142413;
	to node979755841357;
	length 148;
	latitude 603.623393993;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979755841357;
	name 979755;
	longitude 338.443142413;
	to node979756979755;
	length 357;
	latitude 612.304948729;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979756979755;
	name 979756;
	longitude 338.411255929;
	to node979757979756;
	length 322;
	latitude 621.132411948;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979757979756;
	name 979757;
	longitude 338.379369445;
	to node979753979757;
	length 367;
	latitude 630.08146557;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979753979757;
	name 979753;
	longitude 339.878034198;
	to node979754979753;
	length 361;
	latitude 638.763020306;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979754979753;
	name 979754;
	to node841368979754;
	longitude 339.878034198;
	length 314;
	latitude 646.39889758;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841368979754;
	name 841368;
	longitude 340.43604767;
	to node841370841368;
	length 1932;
	latitude 685.818506059;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841370841368;
	name 841370;
	longitude 340.43604767;
	to node841372841370;
	length 547;
	latitude 699.460949216;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841372841370;
	name 841372;
	longitude 340.467934154;
	to node841373841372;
	length 732;
	latitude 710.720220484;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841373841372;
	name 841373;
	longitude 340.420104428;
	to node841375841373;
	length 152;
	latitude 721.031086613;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841375841373;
	name 841375;
	longitude 334.218183268;
	to node841376841375;
	length 512;
	latitude 727.718558748;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841376841375;
	name 841376;
	longitude 307.97560684;
	to node841388841376;
	length 1602;
	latitude 726.940380173;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841388841376;
	name 841388;
	longitude 302.315755909;
	to node841389841388;
	length 399;
	latitude 727.378105622;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841389841388;
	name 841389;
	to node841392841389;
	longitude 300.673601977;
	length 103;
	latitude 727.353787541;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841392841389;
	name 841392;
	longitude 297.421180597;
	to node841394841392;
	length 204;
	latitude 727.30515138;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841394841392;
	name 841394;
	longitude 287.679859699;
	to node841395841394;
	length 611;
	latitude 727.207879058;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841395841394;
	name 841395;
	longitude 286.276854398;
	to node841396841395;
	length 88;
	latitude 727.183560978;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841396841395;
	name 841396;
	longitude 283.104149229;
	to node841398841396;
	length 199;
	latitude 727.159242897;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841398841396;
	name 841398;
	longitude 276.248555144;
	to node841400841398;
	length 430;
	latitude 727.086288656;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841400841398;
	name 841400;
	longitude 275.929690303;
	to nodeF15626x1841400;
	length 20;
	latitude 727.086288656;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15626x1841400;
	name F15626x1;
	current_limit 9999.0 A;
	longitude 275.929690303;
	to node930209F15626x1;
	latitude 727.086288656;
};

object overhead_line {
	phases C;
	from node930209F15626x1;
	name 930209;
	to node930210930209;
	longitude 275.499222767;
	length 30;
	latitude 726.745835529;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node930210930209;
	name 930210;
	longitude 275.642711945;
	to nodeT15633930210;
	length 20;
	latitude 727.232197139;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930210930209;
	name 930213;
	longitude 255.586113436;
	to node841408930213;
	length 1335;
	latitude 723.560166984;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841408930213;
	name 841408;
	longitude 255.283191837;
	to node841409841408;
	length 530;
	latitude 735.913751875;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841409841408;
	name 841409;
	longitude 254.932440512;
	to node841410841409;
	length 1242;
	latitude 766.116807847;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841410841409;
	name 841410;
	longitude 252.222089362;
	to node841411841410;
	length 1113;
	latitude 792.866696389;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841411841410;
	name 841411;
	to node928018841411;
	longitude 254.91649727;
	length 885;
	latitude 811.518664127;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928018841411;
	name 928018;
	longitude 254.91649727;
	to node1806-0284928018;
	length 495;
	latitude 823.556113971;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928018841411;
	name 928019;
	longitude 251.440870501;
	to nodeT15378928019;
	length 215;
	latitude 811.397073724;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841408930213;
	name 930214;
	longitude 249.384192275;
	to node930215930214;
	length 245;
	latitude 722.319944879;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930215930214;
	name 930215;
	longitude 249.49579497;
	to nodeT15629930215;
	length 254;
	latitude 716.143152434;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930215930214;
	name 930216;
	longitude 232.356809757;
	to node930217930216;
	length 1055;
	latitude 724.046528594;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930217930216;
	name 930217;
	longitude 215.935270437;
	to node947935930217;
	length 1035;
	latitude 724.265391318;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node947935930217;
	name 947935;
	longitude 215.409143449;
	to nodeT15631947935;
	length 111;
	latitude 722.052445994;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node947935930217;
	name 947955;
	longitude 215.425086691;
	to node975123947955;
	length 20;
	latitude 724.289709399;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975123947955;
	name 975123;
	longitude 212.842281478;
	to node975122975123;
	length 160;
	latitude 724.289709399;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975122975123;
	name 975122;
	longitude 212.810394994;
	to nodeT29618975122;
	length 78;
	latitude 727.548332185;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975122975123;
	name 979936;
	longitude 206.640360317;
	to node979937979936;
	length 397;
	latitude 725.189478377;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979937979936;
	name 979937;
	to nodeT28229979937;
	longitude 206.656303559;
	length 54;
	latitude 727.159242897;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979937979936;
	name 979938;
	longitude 194.204631512;
	to node869308979938;
	length 855;
	latitude 727.353787541;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869308979938;
	name 869308;
	longitude 184.830005182;
	to node869306869308;
	length 588;
	latitude 727.353787541;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869306869308;
	name 869306;
	longitude 168.488182072;
	to node869305869306;
	length 1268;
	latitude 729.78559559;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869305869306;
	name 869305;
	longitude 169.572322532;
	to node869303869305;
	length 533;
	latitude 742.649860171;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869303869305;
	name 869303;
	longitude 168.918649607;
	to node869302869303;
	length 219;
	latitude 747.878247477;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869302869303;
	name 869302;
	to node869301869302;
	longitude 169.540436048;
	length 483;
	latitude 759.575244194;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869301869302;
	name 869301;
	longitude 169.508549564;
	to node869298869301;
	length 619;
	latitude 774.628136019;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869298869301;
	name 869298;
	longitude 169.444776595;
	to node869296869298;
	length 277;
	latitude 781.364244316;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869296869298;
	name 869296;
	longitude 169.508549564;
	to node869294869296;
	length 257;
	latitude 787.613991002;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869294869296;
	name 869294;
	longitude 168.00988481;
	to node869293869294;
	length 310;
	latitude 794.787824748;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869293869294;
	name 869293;
	longitude 168.998365818;
	to node869290869293;
	length 571;
	latitude 808.770721031;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869290869293;
	name 869290;
	longitude 168.854876639;
	to node869324869290;
	length 441;
	latitude 819.689539172;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869324869290;
	name 869324;
	longitude 174.243692455;
	to node910405869324;
	length 426;
	latitude 821.367486726;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node910405869324;
	name 910405;
	to node869325910405;
	longitude 181.306548687;
	length 479;
	latitude 821.391804807;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869325910405;
	name 869325;
	longitude 179.202040735;
	to node1906-0233869325;
	length 158;
	latitude 818.497953228;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869325910405;
	name 869327;
	longitude 188.22591574;
	to node869329869327;
	length 429;
	latitude 822.121347222;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869329869327;
	name 869329;
	longitude 195.145282793;
	to node869330869329;
	length 440;
	latitude 820.321809265;
	configuration 906381-LINECONFIG;
};

object line_configuration {
	name 869330-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_C 841650-LINECONFIGunderground_line_conductor59805;
};

object underground_line {
	phases C;
	from node869330869329;
	name 869330;
	longitude 206.576587349;
	to nodeT4345869330;
	length 719;
	latitude 821.56203137;
	configuration 869330-LINECONFIG;
};

object underground_line {
	phases C;
	from node869330869329;
	name 869332;
	longitude 196.35696919;
	to node869333869332;
	length 309;
	latitude 813.050703198;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869333869332;
	name 869333;
	longitude 196.35696919;
	to nodeT5434869333;
	length 321;
	latitude 805.24459936;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869333869332;
	name 869335;
	longitude 200.470325641;
	to nodeT10567869335;
	length 274;
	latitude 810.789121712;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869324869290;
	name 918344;
	longitude 169.269400933;
	to node869289918344;
	length 626;
	latitude 833.453572731;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869289918344;
	name 869289;
	longitude 169.301287417;
	to node869287869289;
	length 338;
	latitude 841.673083938;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869287869289;
	name 869287;
	longitude 167.276495675;
	to node869284869287;
	length 669;
	latitude 857.650062822;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869284869287;
	name 869284;
	longitude 167.292438917;
	to node869281869284;
	length 698;
	latitude 874.624083006;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869281869284;
	name 869281;
	longitude 168.312806409;
	to node869279869281;
	length 982;
	latitude 898.455801889;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869279869281;
	name 869279;
	to node869278869279;
	longitude 166.830084898;
	length 390;
	latitude 907.672354395;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869278869279;
	name 869278;
	longitude 170.050619794;
	to node869276869278;
	length 1001;
	latitude 931.504073278;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869276869278;
	name 869276;
	longitude 166.574993025;
	to node869275869276;
	length 908;
	latitude 952.928302193;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869275869276;
	name 869275;
	longitude 166.495276815;
	to node18554x1-B869275;
	length 1329;
	latitude 985.247031168;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869281869284;
	name 869282;
	longitude 162.318147395;
	to nodeT12420869282;
	length 312;
	latitude 874.794309569;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869281869284;
	name 869347;
	longitude 167.292438917;
	to node1906-0252869347;
	length 164;
	latitude 878.612248207;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869284869287;
	name 869285;
	longitude 174.291522181;
	to node1906-0107869285;
	length 514;
	latitude 851.205771491;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869284869287;
	name 869339;
	to node869342869339;
	longitude 154.187093946;
	length 828;
	latitude 855.048028209;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869342869339;
	name 869342;
	longitude 145.482083782;
	to node869344869342;
	length 546;
	latitude 855.072346289;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869344869342;
	name 869344;
	longitude 108.972059468;
	to node1906-0103869344;
	length 2290;
	latitude 856.166659912;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869289918344;
	name 918345;
	longitude 165.825660648;
	to nodeT9528918345;
	length 240;
	latitude 832.821302639;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869290869293;
	name 869291;
	longitude 158.938180079;
	to nodeT12352869291;
	length 565;
	latitude 812.223888461;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869293869294;
	name 869320;
	longitude 178.835346168;
	to nodeT14070869320;
	length 790;
	latitude 800.940299112;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869293869294;
	name 869322;
	longitude 164.263222926;
	to node1906-0254869322;
	length 376;
	latitude 801.937340413;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869301869302;
	name 869318;
	longitude 160.532504285;
	to node1906-27-002869318;
	length 571;
	latitude 761.569326794;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869305869306;
	name 869310;
	longitude 167.866395632;
	to node1906-0116869310;
	length 123;
	latitude 732.630811008;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869305869306;
	name 869315;
	longitude 168.105544262;
	to node869316869315;
	length 849;
	latitude 709.139545252;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869316869315;
	name 869316;
	longitude 168.918649607;
	to node924321869316;
	length 849;
	latitude 688.542131074;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node924321869316;
	name 924321;
	longitude 168.870819881;
	to nodeT12140924321;
	length 260;
	latitude 681.343979249;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841395841394;
	name 841414;
	to node841416841414;
	longitude 287.663916457;
	length 211;
	latitude 732.338994042;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841416841414;
	name 841416;
	longitude 287.616086731;
	to node841417841416;
	length 414;
	latitude 742.406679366;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841417841416;
	name 841417;
	longitude 284.937622065;
	to node841420841417;
	length 206;
	latitude 745.324849025;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841420841417;
	name 841420;
	longitude 284.889792339;
	to node897778841420;
	length 284;
	latitude 752.255501966;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node897778841420;
	name 897778;
	longitude 284.857905855;
	to node841422897778;
	length 345;
	latitude 760.620921655;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841422897778;
	name 841422;
	longitude 284.794132887;
	to node841424841422;
	length 404;
	latitude 770.445426174;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841424841422;
	name 841424;
	longitude 284.857905855;
	to node841426841424;
	length 327;
	latitude 776.573582459;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841426841424;
	name 841426;
	longitude 284.826019371;
	to node979761841426;
	length 309;
	latitude 783.090828031;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node979761841426;
	name 979761;
	to node1806-03-050979761;
	longitude 284.762246403;
	length 300;
	latitude 790.313297937;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841388841376;
	name 979691;
	longitude 308.023436566;
	to node979689979691;
	length 340;
	latitude 734.114213918;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979689979691;
	name 979689;
	longitude 308.023436566;
	to node979687979689;
	length 340;
	latitude 741.60418271;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979687979689;
	name 979687;
	longitude 308.039379808;
	to node979690979687;
	length 160;
	latitude 745.56802983;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979690979687;
	name 979690;
	longitude 308.071266292;
	to node979688979690;
	length 220;
	latitude 750.893689458;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node979688979690;
	name 979688;
	longitude 308.119096018;
	to node1806-03-047979688;
	length 222;
	latitude 756.316621408;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841375841373;
	name 841438;
	longitude 340.308501734;
	to node841439841438;
	length 1349;
	latitude 753.374133668;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841439841438;
	name 841439;
	longitude 336.418350672;
	to node841440841439;
	length 356;
	latitude 757.921614721;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841440841439;
	name 841440;
	longitude 336.434293914;
	to node841443841440;
	length 601;
	latitude 772.536781097;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841443841440;
	name 841443;
	longitude 336.737215513;
	to node841445841443;
	length 1162;
	latitude 800.794390629;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841445841443;
	name 841445;
	longitude 336.912591175;
	to node841447841445;
	length 679;
	latitude 817.306367284;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841447841445;
	name 841447;
	to node841448841447;
	longitude 336.976364144;
	length 247;
	latitude 823.312933166;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841448841447;
	name 841448;
	longitude 336.370520945;
	to node841450841448;
	length 1032;
	latitude 848.384874154;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841450841448;
	name 841450;
	longitude 339.941807166;
	to node841451841450;
	length 425;
	latitude 857.163701212;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841451841450;
	name 841451;
	longitude 339.941807166;
	to node841452841451;
	length 234;
	latitude 862.854132047;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841452841451;
	name 841452;
	longitude 340.085296345;
	to nodeF7660x1841452;
	length 90;
	latitude 862.854132047;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7660x1841452;
	name F7660x1;
	current_limit 9999.0 A;
	longitude 340.085296345;
	to node841453F7660x1;
	latitude 862.854132047;
};

object underground_line {
	phases C;
	from node841453F7660x1;
	name 841453;
	longitude 357.702578819;
	to node1806-11-003841453;
	length 1024;
	latitude 863.024358611;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841452841451;
	name 841455;
	longitude 339.782374746;
	to node841456841455;
	length 214;
	latitude 868.058201273;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841456841455;
	name 841456;
	longitude 339.096815337;
	to node841457841456;
	length 722;
	latitude 885.591537308;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841457841456;
	name 841457;
	longitude 337.231456017;
	to node841458841457;
	length 804;
	latitude 904.9244113;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841458841457;
	name 841458;
	longitude 333.102156323;
	to node841459841458;
	length 632;
	latitude 918.931625664;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841459841458;
	name 841459;
	longitude 328.701821515;
	to node841460841459;
	length 851;
	latitude 938.50768046;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841460841459;
	name 841460;
	longitude 325.752321735;
	to node841461841460;
	length 233;
	latitude 941.93652981;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841461841460;
	name 841461;
	longitude 325.449400136;
	to node1806-02-004841461;
	length 477;
	latitude 953.536254205;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841459841458;
	name 841463;
	longitude 329.849734944;
	to nodeR2922x1841463;
	length 204;
	latitude 918.931625664;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2922x1841463;
	name R2922x1;
	current_limit 9999.0 A;
	longitude 329.849734944;
	to node841464R2922x1;
	latitude 918.931625664;
};

object overhead_line {
	phases CN;
	from node841464R2922x1;
	name 841464;
	longitude 326.533540595;
	to node841466841464;
	length 208;
	latitude 918.931625664;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841466841464;
	name 841466;
	longitude 317.27051696;
	to node911371841466;
	length 581;
	latitude 918.931625664;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node911371841466;
	name 911371;
	longitude 287.313165132;
	to node841467911371;
	length 1879;
	latitude 918.931625664;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841467911371;
	name 841467;
	longitude 286.388457093;
	to node841468841467;
	length 103;
	latitude 920.998662506;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841468841467;
	name 841468;
	to node841471841468;
	longitude 285.256486907;
	length 50;
	latitude 920.998662506;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841471841468;
	name 841471;
	longitude 275.451393041;
	to node841472841471;
	length 615;
	latitude 920.512300896;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841472841471;
	name 841472;
	longitude 269.472677269;
	to node841473841472;
	length 375;
	latitude 920.22048393;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841473841472;
	name 841473;
	longitude 250.946629997;
	to node928821841473;
	length 353;
	latitude 919.490941515;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928821841473;
	name 928821;
	longitude 250.835027303;
	to node928830928821;
	length 823;
	latitude 939.504721761;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928830928821;
	name 928830;
	longitude 250.723424608;
	to node841480928830;
	length 823;
	latitude 959.494183926;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841480928830;
	name 841480;
	longitude 250.723424608;
	to nodeF15667x1841480;
	length 35;
	latitude 961.099177238;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15667x1841480;
	name F15667x1;
	current_limit 9999.0 A;
	longitude 250.723424608;
	to node841482F15667x1;
	latitude 961.099177238;
};

object overhead_line {
	phases CN;
	from node841482F15667x1;
	name 841482;
	to node841484841482;
	longitude 250.723424608;
	length 474;
	latitude 971.872086897;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841484841482;
	name 841484;
	longitude 250.707481366;
	to node841486841484;
	length 602;
	latitude 986.511571353;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841486841484;
	name 841486;
	longitude 250.675594882;
	to node841488841486;
	length 1292;
	latitude 1017.93053135;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841488841486;
	name 841488;
	longitude 250.65965164;
	to node841490841488;
	length 670;
	latitude 1034.22364528;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841490841488;
	name 841490;
	longitude 250.611821914;
	to node841491841490;
	length 2645;
	latitude 1098.54496818;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841491841490;
	name 841491;
	longitude 250.595878672;
	to node841492841491;
	length 175;
	latitude 1102.80063227;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841492841491;
	name 841492;
	longitude 250.595878672;
	to node841494841492;
	length 308;
	latitude 1110.29060106;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841494841492;
	name 841494;
	longitude 250.611821914;
	to node927173841494;
	length 901;
	latitude 1130.49892595;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927173841494;
	name 927173;
	to node927171927173;
	longitude 250.595878672;
	length 485;
	latitude 1142.29319499;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927171927173;
	name 927171;
	longitude 255.602056678;
	to node927172927171;
	length 390;
	latitude 1147.61885462;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927172927171;
	name 927172;
	longitude 255.586113436;
	to node841495927172;
	length 236;
	latitude 1153.06610465;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841495927172;
	name 841495;
	longitude 255.586113436;
	to node841498841495;
	length 104;
	latitude 1155.59518502;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841498841495;
	name 841498;
	longitude 255.586113436;
	to node841499841498;
	length 396;
	latitude 1165.2251449;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841499841498;
	name 841499;
	longitude 253.051137949;
	to node841500841499;
	length 159;
	latitude 1165.2251449;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841500841499;
	name 841500;
	longitude 243.006895452;
	to node927186841500;
	length 630;
	latitude 1165.41968954;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927186841500;
	name 927186;
	longitude 235.497628443;
	to node927183927186;
	length 477;
	latitude 1165.4683257;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node927183927186;
	name 927183;
	to node841504927183;
	longitude 213.40029495;
	length 1387;
	latitude 1165.10355449;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841504927183;
	name 841504;
	longitude 212.985770656;
	to nodeF7878x1841504;
	length 63;
	latitude 1166.51400316;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7878x1841504;
	name F7878x1;
	current_limit 9999.0 A;
	longitude 212.985770656;
	to node927211F7878x1;
	latitude 1166.51400316;
};

object underground_line {
	phases C;
	from node927211F7878x1;
	name 927211;
	longitude 209.781179003;
	to node841505927211;
	length 595;
	latitude 1180.13212824;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841505927211;
	name 841505;
	longitude 206.209892782;
	to nodeT7879841505;
	length 231;
	latitude 1178.77031573;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841499841498;
	name 841507;
	longitude 255.570170194;
	to node841509841507;
	length 275;
	latitude 1171.91261703;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841509841507;
	name 841509;
	longitude 252.971421739;
	to node841510841509;
	length 215;
	latitude 1175.3171483;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841510841509;
	name 841510;
	longitude 250.755311093;
	to node841511841510;
	length 186;
	latitude 1178.33259028;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841511841510;
	name 841511;
	longitude 250.771254335;
	to node1907-31-007841511;
	length 810;
	latitude 1198.03023548;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841480928830;
	name 928822;
	longitude 254.980270238;
	to node928824928822;
	length 218;
	latitude 956.138288818;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928824928822;
	name 928824;
	longitude 259.141456415;
	to nodeT15668928824;
	length 310;
	latitude 953.366027642;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841471841468;
	name 928818;
	longitude 285.352146359;
	to nodeT15662928818;
	length 590;
	latitude 932.647023062;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841456841455;
	name 841514;
	to nodeF7657x1841514;
	longitude 339.622942325;
	length 87;
	latitude 868.106837434;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7657x1841514;
	name F7657x1;
	current_limit 9999.0 A;
	longitude 339.622942325;
	to node841515F7657x1;
	latitude 868.106837434;
};

object underground_line {
	phases C;
	from node841515F7657x1;
	name 841515;
	longitude 317.541552075;
	to node1806-02-014841515;
	length 1309;
	latitude 868.179791675;
	configuration 970069-LINECONFIG;
};

object line_configuration {
	name 926524-LINECONFIG;
	spacing 840429-LINESPACING;
	conductor_N 985293_conductor_N;
	conductor_C 926524_conductor_C;
};

object overhead_line_conductor {
	diameter 0.721;
	name 926524_conductor_C;
	geometric_mean_radius 0.00814;
	resistance 0.592;
};

object overhead_line {
	phases C;
	from node841445841443;
	name 926524;
	longitude 331.810753717;
	to node1806-03-036926524;
	length 309;
	latitude 800.794390629;
	configuration 926524-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841352841351;
	name 979770;
	longitude 343.927617681;
	to node979768979770;
	length 357;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979768979770;
	name 979768;
	longitude 348.965682171;
	to node979766979768;
	length 316;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979766979768;
	name 979766;
	longitude 353.812427757;
	to node979767979766;
	length 304;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979767979766;
	name 979767;
	longitude 357.750408546;
	to node841522979767;
	length 247;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841522979767;
	name 841522;
	longitude 362.150743354;
	to node922779841522;
	length 275;
	latitude 597.422283468;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node922779841522;
	name 922779;
	longitude 374.044401929;
	to node841525922779;
	length 730;
	latitude 597.373647307;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841525922779;
	name 841525;
	longitude 378.062098928;
	to node841526841525;
	length 260;
	latitude 597.495237709;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841526841525;
	name 841526;
	to node957895841526;
	longitude 380.389812268;
	length 163;
	latitude 597.03319418;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node957895841526;
	name 957895;
	longitude 383.450914744;
	to nodeF7427x1957895;
	length 192;
	latitude 597.179102663;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7427x1957895;
	name F7427x1;
	current_limit 9999.0 A;
	longitude 383.450914744;
	to node841528F7427x1;
	latitude 597.179102663;
};

object underground_line {
	phases C;
	from node841528F7427x1;
	name 841528;
	longitude 386.591733429;
	to node841529841528;
	length 199;
	latitude 595.963198638;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841529;
	longitude 384.391566025;
	to node1806-0039841529;
	length 144;
	latitude 594.990475418;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841531;
	longitude 384.104587668;
	to node1806-0220841531;
	length 551;
	latitude 608.803145138;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841533;
	longitude 392.171868149;
	to node841534841533;
	length 406;
	latitude 600.97272322;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841534841533;
	name 841534;
	longitude 400.318864841;
	to node909244841534;
	length 511;
	latitude 601.094313622;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node909244841534;
	name 909244;
	longitude 399.011518992;
	to nodeT3917909244;
	length 880;
	latitude 580.107810157;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node922779841522;
	name 922780;
	longitude 362.166686596;
	to nodeF12095x1922780;
	length 10;
	latitude 597.981599319;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF12095x1922780;
	name F12095x1;
	current_limit 9999.0 A;
	longitude 362.166686596;
	to node922781F12095x1;
	latitude 597.981599319;
};

object underground_line {
	phases C;
	from node922781F12095x1;
	name 922781;
	longitude 362.3580055;
	to nodeT12096922781;
	length 281;
	latitude 602.94248774;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841522979767;
	name 979769;
	longitude 357.830124756;
	to nodeF25118x1979769;
	length 50;
	latitude 598.273416285;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25118x1979769;
	name F25118x1;
	current_limit 9999.0 A;
	longitude 357.830124756;
	to node841538F25118x1;
	latitude 598.273416285;
};

object underground_line {
	phases C;
	from node841538F25118x1;
	name 841538;
	longitude 359.312846267;
	to node1806-0314841538;
	length 298;
	latitude 603.209986625;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841277985284;
	name 985285;
	longitude 335.063175097;
	to node985286985285;
	length 190;
	latitude 549.418392575;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985286985285;
	name 985286;
	longitude 332.304994221;
	to node985287985286;
	length 160;
	latitude 549.904754185;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985287985286;
	name 985287;
	longitude 329.913507912;
	to node979677985287;
	length 160;
	latitude 550.342479634;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node979677985287;
	name 979677;
	to nodeF28131x1979677;
	longitude 330.041053848;
	length 10;
	latitude 550.123616909;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28131x1979677;
	name F28131x1;
	current_limit 9999.0 A;
	longitude 330.041053848;
	to node841275F28131x1;
	latitude 550.123616909;
};

object underground_line {
	phases C;
	from node841275F28131x1;
	name 841275;
	longitude 331.858583443;
	to nodeT28130841275;
	length 391;
	latitude 541.587970656;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979677985287;
	name 985289;
	longitude 326.26250548;
	to node841142985289;
	length 226;
	latitude 550.926113565;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841142985289;
	name 841142;
	longitude 326.390051417;
	to nodeR2917x1841142;
	length 10;
	latitude 550.65861468;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2917x1841142;
	name R2917x1;
	current_limit 9999.0 A;
	longitude 326.390051417;
	to node841143R2917x1;
	latitude 550.65861468;
};

object overhead_line {
	phases CN;
	from node841143R2917x1;
	name 841143;
	longitude 326.581370322;
	to node841145841143;
	length 208;
	latitude 545.357273133;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841145841143;
	name 841145;
	to node841146841145;
	longitude 326.677029774;
	length 139;
	latitude 541.417744093;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841146841145;
	name 841146;
	longitude 326.900235163;
	to node965720841146;
	length 273;
	latitude 534.803226199;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node965720841146;
	name 965720;
	longitude 326.661086532;
	to nodeF28500x1965720;
	length 20;
	latitude 534.462773072;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28500x1965720;
	name F28500x1;
	current_limit 9999.0 A;
	longitude 326.661086532;
	to node965721F28500x1;
	latitude 534.462773072;
};

object underground_line {
	phases C;
	from node965721F28500x1;
	name 965721;
	longitude 321.607078799;
	to nodeT28501965721;
	length 345;
	latitude 534.243910347;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841146841145;
	name 841152;
	longitude 328.669935031;
	to node841153841152;
	length 140;
	latitude 539.423661492;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841153841152;
	name 841153;
	longitude 331.045478098;
	to node841155841153;
	length 185;
	latitude 536.772990719;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841155841153;
	name 841155;
	longitude 331.109251066;
	to node841156841155;
	length 340;
	latitude 528.504843351;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841156841155;
	name 841156;
	longitude 331.14113755;
	to node841160841156;
	length 114;
	latitude 525.732582175;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841160841156;
	name 841160;
	longitude 331.173024034;
	to node841163841160;
	length 199;
	latitude 520.893284157;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841163841160;
	name 841163;
	longitude 331.204910519;
	to node841164841163;
	length 134;
	latitude 517.634661371;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841164841163;
	name 841164;
	longitude 326.342221691;
	to node841165841164;
	length 311;
	latitude 519.142382361;
	configuration 839705-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841165841164;
	name 841165;
	to node1806-05-077841165;
	longitude 325.258081231;
	length 68;
	latitude 519.166700442;
	configuration 839705-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841164841163;
	name 841174;
	to node952535841174;
	longitude 331.204910519;
	length 16;
	latitude 517.245572083;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node952535841174;
	name 952535;
	longitude 331.236797003;
	to node952536952535;
	length 148;
	latitude 513.64649617;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node952536952535;
	name 952536;
	longitude 331.268683487;
	to node841180952536;
	length 134;
	latitude 510.387873384;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841180952536;
	name 841180;
	longitude 331.300569971;
	to node841181841180;
	length 142;
	latitude 506.959024034;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841181841180;
	name 841181;
	longitude 325.704492008;
	to node841182841181;
	length 351;
	latitude 506.788797471;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841182841181;
	name 841182;
	longitude 324.923273148;
	to node1806-05-082841182;
	length 65;
	latitude 507.834474932;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841181841180;
	name 841192;
	longitude 331.316513213;
	to node920030841192;
	length 66;
	latitude 505.329712641;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node920030841192;
	name 920030;
	longitude 331.396229423;
	to node841194920030;
	length 406;
	latitude 495.456571961;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841194920030;
	name 841194;
	to node841195841194;
	longitude 331.428115907;
	length 111;
	latitude 492.757265027;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841195841194;
	name 841195;
	longitude 330.535294352;
	to nodeFFRN1-F051x1841195;
	length 57;
	latitude 492.489766141;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F051x1841195;
	name FFRN1-F051x1;
	current_limit 9999.0 A;
	longitude 330.535294352;
	to node841196FFRN1-F051x1;
	latitude 492.489766141;
};

object underground_line {
	phases C;
	from node841196FFRN1-F051x1;
	name 841196;
	longitude 324.062338076;
	to node1806-05-086841196;
	length 407;
	latitude 491.93045029;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841195841194;
	name 841200;
	to node841201841200;
	longitude 331.428115907;
	length 43;
	latitude 491.711587565;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841201841200;
	name 841201;
	longitude 323.902905656;
	to node1806-05-088841201;
	length 517;
	latitude 486.580472581;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841201841200;
	name 841203;
	longitude 331.444059149;
	to node841205841203;
	length 20;
	latitude 491.225225956;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841205841203;
	name 841205;
	longitude 331.460002391;
	to node841207841205;
	length 75;
	latitude 489.401369919;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841207841205;
	name 841207;
	longitude 329.498983618;
	to node841211841207;
	length 299;
	latitude 482.786852024;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841211841207;
	name 841211;
	longitude 329.929451154;
	to node841213841211;
	length 309;
	latitude 475.442791716;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841213841211;
	name 841213;
	to node841214841213;
	longitude 329.89756467;
	length 24;
	latitude 474.737567381;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841214841213;
	name 841214;
	longitude 326.18278927;
	to node1806-05-094841214;
	length 267;
	latitude 474.543022737;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841214841213;
	name 841221;
	longitude 329.881621428;
	to node979635841221;
	length 199;
	latitude 469.922587444;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node979635841221;
	name 979635;
	longitude 330.136713301;
	to node841223979635;
	length 50;
	latitude 469.630770478;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841223979635;
	name 841223;
	longitude 327.617681055;
	to node841225841223;
	length 130;
	latitude 468.123049487;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node841225841223;
	name 841225;
	longitude 323.408665152;
	to nodeT11835841225;
	length 268;
	latitude 469.193045029;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841223979635;
	name 979637;
	longitude 337.263342501;
	to node979638979637;
	length 502;
	latitude 468.536456856;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979638979637;
	name 979638;
	longitude 339.89397744;
	to node979636979638;
	length 276;
	latitude 468.24463989;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979636979638;
	name 979636;
	longitude 340.196899039;
	to node979641979636;
	length 20;
	latitude 468.390548373;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979641979636;
	name 979641;
	longitude 339.320020726;
	to node979713979641;
	length 482;
	latitude 477.12073927;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979713979641;
	name 979713;
	to node25117x1-Bx1979713;
	longitude 339.399736937;
	length 232;
	latitude 482.786852024;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979636979638;
	name 979640;
	longitude 341.217266531;
	to node979639979640;
	length 700;
	latitude 453.094475743;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979639979640;
	name 979639;
	longitude 340.930288174;
	to node910220979639;
	length 20;
	latitude 452.94856726;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910220979639;
	name 910220;
	longitude 340.738969269;
	to node910223910220;
	length 44;
	latitude 452.899931099;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910223910220;
	name 910223;
	longitude 338.140220814;
	to node910221910223;
	length 166;
	latitude 452.705386455;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910221910223;
	name 910221;
	to node917467910221;
	longitude 333.532623859;
	length 310;
	latitude 453.848336238;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node917467910221;
	name 917467;
	longitude 332.958667145;
	to nodeT4231917467;
	length 184;
	latitude 450.224942245;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979639979640;
	name 979991;
	longitude 342.189804297;
	to node841267979991;
	length 386;
	latitude 444.437239087;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841267979991;
	name 841267;
	to node841268841267;
	longitude 341.950655666;
	length 15;
	latitude 444.802010295;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841268841267;
	name 841268;
	longitude 333.803658974;
	to nodeT4346841268;
	length 544;
	latitude 444.09678596;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841267979991;
	name 979986;
	longitude 343.178285304;
	to node841235979986;
	length 350;
	latitude 436.801361813;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841235979986;
	name 841235;
	longitude 342.779704253;
	to node841236841235;
	length 20;
	latitude 437.579540388;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841236841235;
	name 841236;
	longitude 334.664594045;
	to node1806-0077841236;
	length 479;
	latitude 439.306124103;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841235979986;
	name 979990;
	longitude 344.102993344;
	to node979987979990;
	length 350;
	latitude 429.116848377;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979987979990;
	name 979987;
	longitude 343.847901471;
	to node841240979987;
	length 50;
	latitude 429.408665343;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841240979987;
	name 841240;
	longitude 339.638885567;
	to node841243841240;
	length 271;
	latitude 431.183885219;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841243841240;
	name 841243;
	longitude 340.165012555;
	to nodeFFRN1-F146x1841243;
	length 36;
	latitude 431.402747943;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F146x1841243;
	name FFRN1-F146x1;
	current_limit 9999.0 A;
	longitude 340.165012555;
	to node841244FFRN1-F146x1;
	latitude 431.402747943;
};

object underground_line {
	phases C;
	from node841244FFRN1-F146x1;
	name 841244;
	to node1806-0293841244;
	longitude 340.165012555;
	length 328;
	latitude 436.825679893;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979987979990;
	name 979989;
	longitude 345.93646618;
	to node841264979989;
	length 650;
	latitude 414.915089369;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841264979989;
	name 841264;
	longitude 345.713260792;
	to node841265841264;
	length 31;
	latitude 414.063956552;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841265841264;
	name 841265;
	to node1806-0268841265;
	longitude 343.465263661;
	length 155;
	latitude 412.48328132;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841264979989;
	name 979988;
	longitude 346.382876958;
	to node841251979988;
	length 260;
	latitude 409.200340453;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841251979988;
	name 841251;
	longitude 346.972776914;
	to node841254841251;
	length 298;
	latitude 401.369918534;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node841254841251;
	name 841254;
	longitude 347.100322851;
	to node841257841254;
	length 189;
	latitude 396.773801321;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node841257841254;
	name 841257;
	longitude 347.227868787;
	to node910217841257;
	length 263;
	latitude 390.378146152;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node910217841257;
	name 910217;
	longitude 347.307584997;
	to node1806-0203910217;
	length 147;
	latitude 386.803388319;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node979638979637;
	name 983555;
	longitude 337.263342501;
	to node983556983555;
	length 300;
	latitude 468.706683419;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node983556983555;
	name 983556;
	longitude 334.967515644;
	to nodeT28309983556;
	length 286;
	latitude 463.381023791;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841180952536;
	name 897782;
	longitude 330.567180836;
	to nodeF18119x1897782;
	length 44;
	latitude 510.363555303;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18119x1897782;
	name F18119x1;
	current_limit 9999.0 A;
	longitude 330.567180836;
	to node897784F18119x1;
	latitude 510.363555303;
};

object underground_line {
	phases C;
	from node897784F18119x1;
	name 897784;
	longitude 325.64071904;
	to node1806-0339897784;
	length 309;
	latitude 510.19332874;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node952536952535;
	name 952537;
	to nodeF15002x1952537;
	longitude 330.901988919;
	length 10;
	latitude 514.205812021;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15002x1952537;
	name F15002x1;
	current_limit 9999.0 A;
	longitude 330.901988919;
	to node952538F15002x1;
	latitude 514.205812021;
};

object underground_line {
	phases C;
	from node952538F15002x1;
	name 952538;
	longitude 325.369683925;
	to nodeT15003952538;
	length 400;
	latitude 514.011267377;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841156841155;
	name 841270;
	longitude 330.822272709;
	to nodeF18118x1841270;
	length 18;
	latitude 528.480525271;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18118x1841270;
	name F18118x1;
	current_limit 9999.0 A;
	longitude 330.822272709;
	to node841271F18118x1;
	latitude 528.480525271;
};

object underground_line {
	phases C;
	from node841271F18118x1;
	name 841271;
	longitude 323.743473235;
	to nodeT21533841271;
	length 444;
	latitude 528.213026385;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841142985289;
	name 985290;
	longitude 324.604408306;
	to node985293985290;
	length 160;
	latitude 551.193612451;
	configuration 978939-LINECONFIG;
};

object line_spacing {
	distance_AN 4.437842;
	name 985293-LINESPACING;
	distance_CN 4.437842;
	distance_BC 3.961621;
	distance_AB 3.961621;
	distance_AC 7.333333;
	distance_BN 4.000000;
};

object overhead_line_conductor {
	diameter 0.721;
	name 985293_conductor_N;
	geometric_mean_radius 0.00446;
	resistance 1.12;
};

object overhead_line {
	phases ACBN;
	from node985293985290;
	name 985293;
	to node839805985293;
	longitude 322.898481406;
	length 160;
	latitude 551.534065578;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node839805985293;
	name 839805;
	longitude 322.834708438;
	to nodeR2918x1839805;
	length 10;
	latitude 551.825882544;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2918x1839805;
	name R2918x1;
	current_limit 9999.0 A;
	longitude 322.834708438;
	to node839806R2918x1;
	latitude 551.825882544;
};

object overhead_line {
	phases BN;
	from node839806R2918x1;
	name 839806;
	longitude 321.415759895;
	to node985379839806;
	length 180;
	latitude 555.692457342;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985379839806;
	name 985379;
	longitude 320.60265455;
	to node839814985379;
	length 120;
	latitude 558.318810035;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839814985379;
	name 839814;
	longitude 319.454741122;
	to node974508839814;
	length 80;
	latitude 560.094029911;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node974508839814;
	name 974508;
	longitude 318.641635777;
	to node839816974508;
	length 92;
	latitude 561.942204029;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839816974508;
	name 839816;
	longitude 317.461835864;
	to node922079839816;
	length 133;
	latitude 564.690147124;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node922079839816;
	name 922079;
	to node839818922079;
	longitude 316.505241341;
	length 116;
	latitude 567.121955174;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839818922079;
	name 839818;
	longitude 315.26166846;
	to node839828839818;
	length 142;
	latitude 569.602399384;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839828839818;
	name 839828;
	longitude 312.631033521;
	to node839832839828;
	length 297;
	latitude 575.487374863;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839832839828;
	name 839832;
	longitude 310.016341823;
	to node839837839832;
	length 230;
	latitude 580.837352572;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839837839832;
	name 839837;
	longitude 308.469847343;
	to node916842839837;
	length 145;
	latitude 583.804158392;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916842839837;
	name 916842;
	longitude 307.959663598;
	to node839838916842;
	length 137;
	latitude 585.457787865;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839838916842;
	name 839838;
	longitude 306.875523138;
	to node916845839838;
	length 180;
	latitude 589.518907308;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916845839838;
	name 916845;
	longitude 305.631950257;
	to node839849916845;
	length 209;
	latitude 594.212296843;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839849916845;
	name 839849;
	to node839850839849;
	longitude 305.408744868;
	length 30;
	latitude 594.868885016;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839850839849;
	name 839850;
	longitude 309.713420224;
	to node839851839850;
	length 327;
	latitude 599.343411827;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839851839850;
	name 839851;
	longitude 309.777193192;
	to node839854839851;
	length 39;
	latitude 600.291816966;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839854839851;
	name 839854;
	longitude 310.032285065;
	to node839855839854;
	length 167;
	latitude 604.328618328;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839855839854;
	name 839855;
	longitude 309.0597473;
	to node839857839855;
	length 157;
	latitude 607.854739999;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839857839855;
	name 839857;
	longitude 308.67710949;
	to node839858839857;
	length 64;
	latitude 609.289506748;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839858839857;
	name 839858;
	longitude 308.613336522;
	to node839860839858;
	length 120;
	latitude 612.207676407;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node839860839858;
	name 839860;
	longitude 308.533620312;
	to node839862839860;
	length 170;
	latitude 616.341750091;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839862839860;
	name 839862;
	to nodeF12417x1839862;
	longitude 308.214755471;
	length 30;
	latitude 616.876747862;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF12417x1839862;
	name F12417x1;
	current_limit 9999.0 A;
	longitude 308.214755471;
	to node839863F12417x1;
	latitude 616.876747862;
};

object underground_line {
	phases B;
	from node839863F12417x1;
	name 839863;
	longitude 307.97560684;
	to node839864839863;
	length 221;
	latitude 622.20240749;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node839864839863;
	name 839864;
	longitude 307.816174419;
	to node1806-0121839864;
	length 249;
	latitude 628.257609533;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839851839850;
	name 839878;
	to node839879839878;
	longitude 311.993303838;
	length 144;
	latitude 599.659546873;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839879839878;
	name 839879;
	longitude 316.34580892;
	to node839880839879;
	length 274;
	latitude 600.218862724;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839880839879;
	name 839880;
	longitude 316.840049424;
	to nodeFFRN1-F139x1839880;
	length 32;
	latitude 600.389089288;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F139x1839880;
	name FFRN1-F139x1;
	current_limit 9999.0 A;
	longitude 316.840049424;
	to node839881FFRN1-F139x1;
	latitude 600.389089288;
};

object underground_line {
	phases B;
	from node839881FFRN1-F139x1;
	name 839881;
	longitude 316.855992666;
	to node839883839881;
	length 34;
	latitude 599.562274551;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node839883839881;
	name 839883;
	longitude 320.331619435;
	to node839886839883;
	length 237;
	latitude 597.276374985;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node839886839883;
	name 839886;
	longitude 326.007413608;
	to nodeT11953839886;
	length 356;
	latitude 597.397965387;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839880839879;
	name 839891;
	to node839893839891;
	longitude 316.361752162;
	length 150;
	latitude 603.866574798;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839893839891;
	name 839893;
	longitude 316.505241341;
	to node839896839893;
	length 144;
	latitude 607.368378389;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839896839893;
	name 839896;
	longitude 316.425525131;
	to node839898839896;
	length 196;
	latitude 612.134722166;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839898839896;
	name 839898;
	longitude 316.361752162;
	to node839900839898;
	length 142;
	latitude 615.587889596;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839900839898;
	name 839900;
	longitude 316.313922436;
	to node839902839900;
	length 98;
	latitude 617.971061484;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839902839900;
	name 839902;
	longitude 316.234206226;
	to node839904839902;
	length 182;
	latitude 622.396952134;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839904839902;
	name 839904;
	longitude 316.202319742;
	to node921967839904;
	length 61;
	latitude 623.880355044;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node921967839904;
	name 921967;
	longitude 316.122603531;
	to node839906921967;
	length 194;
	latitude 628.59806266;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839906921967;
	name 839906;
	to nodeF18484x1839906;
	longitude 317.174857507;
	length 99;
	latitude 630.397600616;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18484x1839906;
	name F18484x1;
	current_limit 9999.0 A;
	longitude 317.174857507;
	to node839907F18484x1;
	latitude 630.397600616;
};

object underground_line {
	phases B;
	from node839907F18484x1;
	name 839907;
	longitude 325.242137989;
	to nodeT18538839907;
	length 506;
	latitude 630.178737892;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839850839849;
	name 839912;
	longitude 302.01283431;
	to node839923839912;
	length 311;
	latitude 600.389089288;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839923839912;
	name 839923;
	longitude 300.705488461;
	to node924886839923;
	length 134;
	latitude 602.96680582;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node924886839923;
	name 924886;
	longitude 299.9242696;
	to node916846924886;
	length 81;
	latitude 604.523162972;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916846924886;
	name 916846;
	longitude 298.696639962;
	to node839935916846;
	length 125;
	latitude 606.93065294;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839935916846;
	name 839935;
	to node839938839935;
	longitude 294.120929491;
	length 326;
	latitude 610.675637336;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839938839935;
	name 839938;
	longitude 292.09613775;
	to node916819839938;
	length 165;
	latitude 613.229035788;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916819839938;
	name 916819;
	longitude 289.959743314;
	to node916818916819;
	length 176;
	latitude 616.001296964;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916818916819;
	name 916818;
	longitude 287.83929212;
	to node839947916818;
	length 171;
	latitude 618.603331577;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839947916818;
	name 839947;
	longitude 284.730359919;
	to node925068839947;
	length 198;
	latitude 617.800834921;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node925068839947;
	name 925068;
	longitude 282.593965483;
	to node1806-04-027925068;
	length 136;
	latitude 617.241519069;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839935916846;
	name 924025;
	longitude 299.127107497;
	to node924026924025;
	length 35;
	latitude 607.368378389;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924026924025;
	name 924026;
	longitude 299.589461517;
	to nodeT10529924026;
	length 22;
	latitude 606.979289101;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924026924025;
	name 924030;
	longitude 299.079277771;
	to node924031924030;
	length 300;
	latitude 616.220159689;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924031924030;
	name 924031;
	longitude 298.824185898;
	to node924032924031;
	length 256;
	latitude 622.007862846;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924032924031;
	name 924032;
	longitude 298.664753478;
	to node924033924032;
	length 244;
	latitude 627.64965752;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924033924032;
	name 924033;
	longitude 298.553150783;
	to node924034924033;
	length 222;
	latitude 632.537591699;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924034924033;
	name 924034;
	longitude 282.450476304;
	to node924035924034;
	length 1000;
	latitude 632.756454424;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924035924034;
	name 924035;
	to node924039924035;
	longitude 267.144963928;
	length 960;
	latitude 633.096907551;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924039924035;
	name 924039;
	longitude 255.952808004;
	to node924040924039;
	length 1050;
	latitude 645.40185628;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924040924039;
	name 924040;
	longitude 253.577264937;
	to nodeT10525924040;
	length 80;
	latitude 645.134357395;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924040924039;
	name 924044;
	longitude 252.987364981;
	to node924046924044;
	length 295;
	latitude 655.591132007;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924046924044;
	name 924046;
	longitude 253.098967675;
	to nodeT10527924046;
	length 513;
	latitude 666.923357516;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839838916842;
	name 839963;
	longitude 309.410498625;
	to node924789839963;
	length 143;
	latitude 588.521866007;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node924789839963;
	name 924789;
	longitude 312.104906533;
	to node839964924789;
	length 168;
	latitude 589.61617963;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839964924789;
	name 839964;
	to node839965839964;
	longitude 313.189046993;
	length 68;
	latitude 589.543225388;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839965839964;
	name 839965;
	longitude 315.676192754;
	to node959562839965;
	length 156;
	latitude 589.348680744;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node959562839965;
	name 959562;
	longitude 316.967595361;
	to node839967959562;
	length 81;
	latitude 589.251408422;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839967959562;
	name 839967;
	longitude 317.015425087;
	to node839968839967;
	length 10;
	latitude 589.251408422;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839968839967;
	name 839968;
	longitude 317.254573718;
	to node839969839968;
	length 15;
	latitude 589.251408422;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839969839968;
	name 839969;
	longitude 317.238630476;
	to nodeF29604x1839969;
	length 29;
	latitude 588.546184088;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF29604x1839969;
	name F29604x1;
	current_limit 9999.0 A;
	longitude 317.238630476;
	to node839970F29604x1;
	latitude 588.546184088;
};

object underground_line {
	phases B;
	from node839970F29604x1;
	name 839970;
	longitude 317.477779106;
	to node839972839970;
	length 210;
	latitude 583.463705265;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839972839970;
	name 839972;
	to node839973839972;
	longitude 318.099565547;
	length 170;
	latitude 579.451221984;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839973839972;
	name 839973;
	longitude 319.088046554;
	to node839974839973;
	length 118;
	latitude 577.019413934;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839974839973;
	name 839974;
	longitude 327.681454024;
	to node839980839974;
	length 539;
	latitude 577.554411705;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839980839974;
	name 839980;
	longitude 334.377615688;
	to node916567839980;
	length 420;
	latitude 577.724638269;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node916567839980;
	name 916567;
	longitude 334.058750847;
	to nodeT4145916567;
	length 102;
	latitude 579.548494306;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839974839973;
	name 839987;
	longitude 319.582287058;
	to node839992839987;
	length 75;
	latitude 575.365784461;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839992839987;
	name 839992;
	to node839993839992;
	longitude 323.488381362;
	length 394;
	latitude 567.851497588;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839993839992;
	name 839993;
	longitude 326.310335207;
	to node982100839993;
	length 199;
	latitude 570.015806752;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node982100839993;
	name 982100;
	longitude 326.390051417;
	to node28352x1-Ax1982100;
	length 10;
	latitude 569.89421635;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839993839992;
	name 839995;
	longitude 321.878113914;
	to nodeT12084839995;
	length 102;
	latitude 567.511044462;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839993839992;
	name 925710;
	longitude 325.242137989;
	to nodeT11899925710;
	length 240;
	latitude 563.717423905;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839973839972;
	name 840000;
	longitude 316.584957551;
	to node1806-0236840000;
	length 95;
	latitude 579.645766627;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839973839972;
	name 840003;
	longitude 321.065008569;
	to node1806-0240840003;
	length 186;
	latitude 579.159405018;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839969839968;
	name 840007;
	longitude 317.908246642;
	to node909088840007;
	length 41;
	latitude 589.227090342;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node909088840007;
	name 909088;
	longitude 320.331619435;
	to node840009909088;
	length 152;
	latitude 589.275726503;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node840009909088;
	name 840009;
	longitude 324.540635338;
	to node897785840009;
	length 264;
	latitude 589.324362664;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node897785840009;
	name 897785;
	longitude 324.923273148;
	to nodeFFRN1-F106x1897785;
	length 20;
	latitude 589.300044583;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F106x1897785;
	name FFRN1-F106x1;
	current_limit 9999.0 A;
	longitude 324.923273148;
	to node897787FFRN1-F106x1;
	latitude 589.300044583;
};

object underground_line {
	phases B;
	from node897787FFRN1-F106x1;
	name 897787;
	longitude 327.633624298;
	to nodeT28830897787;
	length 249;
	latitude 586.770964212;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839837839832;
	name 935555;
	longitude 309.968512097;
	to nodeF4389x1935555;
	length 10;
	latitude 580.715762169;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF4389x1935555;
	name F4389x1;
	current_limit 9999.0 A;
	longitude 309.968512097;
	to node935556F4389x1;
	latitude 580.715762169;
};

object underground_line {
	phases B;
	from node935556F4389x1;
	name 935556;
	longitude 308.868428395;
	to nodeT4390935556;
	length 120;
	latitude 578.697361488;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839816974508;
	name 974511;
	longitude 318.338714178;
	to nodeF28794x1974511;
	length 114;
	latitude 561.844931707;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28794x1974511;
	name F28794x1;
	current_limit 9999.0 A;
	longitude 318.338714178;
	to node974510F28794x1;
	latitude 561.844931707;
};

object underground_line {
	phases B;
	from node974510F28794x1;
	name 974510;
	longitude 316.967595361;
	to node983061974510;
	length 114;
	latitude 561.52879666;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node983061974510;
	name 983061;
	longitude 316.776276456;
	to nodeT28795983061;
	length 40;
	latitude 561.869249787;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839814985379;
	name 922077;
	longitude 320.443222129;
	to nodeF5429x1922077;
	length 12;
	latitude 558.148583472;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF5429x1922077;
	name F5429x1;
	current_limit 9999.0 A;
	longitude 320.443222129;
	to node922078F5429x1;
	latitude 558.148583472;
};

object underground_line {
	phases B;
	from node922078F5429x1;
	name 922078;
	longitude 320.331619435;
	to nodeT5430922078;
	length 20;
	latitude 557.856766506;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node839805985293;
	name 985294;
	to node985185985294;
	longitude 318.97644386;
	length 168;
	latitude 552.336562234;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985185985294;
	name 985185;
	longitude 316.521184583;
	to node985295985185;
	length 168;
	latitude 552.944514246;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985295985185;
	name 985295;
	longitude 314.448563115;
	to node841138985295;
	length 110;
	latitude 553.455193937;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841138985295;
	name 841138;
	longitude 314.480449599;
	to nodeF28133x1841138;
	length 10;
	latitude 553.187695051;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28133x1841138;
	name F28133x1;
	current_limit 9999.0 A;
	longitude 314.480449599;
	to node841139F28133x1;
	latitude 553.187695051;
};

object overhead_line {
	phases B;
	from node841139F28133x1;
	name 841139;
	longitude 316.999481845;
	to node1806-05-064841139;
	length 265;
	latitude 548.080898148;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841138985295;
	name 985296;
	to node985186985296;
	longitude 310.096058033;
	length 320;
	latitude 553.649738581;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985186985296;
	name 985186;
	longitude 306.381282634;
	to node985187985186;
	length 160;
	latitude 554.817006444;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985187985186;
	name 985187;
	longitude 302.220096457;
	to node985188985187;
	length 260;
	latitude 555.546548859;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985188985187;
	name 985188;
	longitude 299.366256128;
	to node840024985188;
	length 213;
	latitude 555.887001986;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node840024985188;
	name 840024;
	longitude 299.637291243;
	to node902242840024;
	length 10;
	latitude 554.938596847;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node902242840024;
	name 902242;
	longitude 298.983618319;
	to node902243902242;
	length 148;
	latitude 551.14497629;
	configuration 949216-LINECONFIG;
};

object line_configuration {
	name 949216-LINECONFIG;
	spacing 985054-LINESPACING;
	conductor_N 949217_conductor_N;
	conductor_B 949217_conductor_N;
};

object overhead_line {
	phases B;
	from node902242840024;
	name 949216;
	longitude 299.796723664;
	to nodeR2919x1949216;
	length 10;
	latitude 554.744052203;
	configuration 949216-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2919x1949216;
	name R2919x1;
	current_limit 9999.0 A;
	longitude 299.796723664;
	to node949217R2919x1;
	latitude 554.744052203;
};

object overhead_line_conductor {
	diameter 0.721;
	name 949217_conductor_N;
	geometric_mean_radius 0.00373;
	resistance 3.86;
};

object overhead_line {
	phases BN;
	from node949217R2919x1;
	name 949217;
	longitude 299.956156084;
	to node985054949217;
	length 10;
	latitude 554.987233008;
	configuration 949216-LINECONFIG;
};

object line_configuration {
	name 985054-LINECONFIG;
	spacing 985054-LINESPACING;
	conductor_N 985054_conductor_N;
	conductor_B 985054_conductor_N;
};

object line_spacing {
	distance_AN 0.000000;
	name 985054-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 4.000000;
};

object overhead_line_conductor {
	diameter 0.721;
	name 985054_conductor_N;
	geometric_mean_radius 0.00437;
	resistance 2.57;
};

object overhead_line {
	phases BN;
	from node985054949217;
	name 985054;
	longitude 300.003985811;
	to node985055985054;
	length 115;
	latitude 552.166335671;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985055985054;
	name 985055;
	longitude 300.019929053;
	to node985056985055;
	length 50;
	latitude 550.901795485;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985056985055;
	name 985056;
	longitude 300.370680378;
	to node985057985056;
	length 170;
	latitude 546.937948365;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985057985056;
	name 985057;
	longitude 300.609829009;
	to node985058985057;
	length 140;
	latitude 543.460462854;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node985058985057;
	name 985058;
	longitude 300.817091155;
	to node1806-05-353985058;
	length 170;
	latitude 539.423661492;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985054949217;
	name 985059;
	longitude 299.509745307;
	to node985060985059;
	length 106;
	latitude 557.491995299;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985060985059;
	name 985060;
	longitude 298.935788593;
	to node985061985060;
	length 52;
	latitude 558.294491955;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node985061985060;
	name 985061;
	longitude 297.070429272;
	to node1806-05-356985061;
	length 132;
	latitude 559.972439509;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node840024985188;
	name 985307;
	to node985308985307;
	longitude 295.779026665;
	length 218;
	latitude 556.56790824;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985308985307;
	name 985308;
	longitude 294.599226753;
	to node985297985308;
	length 145;
	latitude 556.835407125;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985297985308;
	name 985297;
	longitude 293.451313325;
	to node985298985297;
	length 145;
	latitude 557.151542172;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985298985297;
	name 985298;
	longitude 293.387540356;
	to nodeF11840x1985298;
	length 10;
	latitude 557.419041057;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF11840x1985298;
	name F11840x1;
	current_limit 9999.0 A;
	longitude 293.387540356;
	to node985299F11840x1;
	latitude 557.419041057;
};

object underground_line {
	phases A;
	from node985299F11840x1;
	name 985299;
	longitude 292.973016063;
	to node841110985299;
	length 30;
	latitude 557.467677218;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841110985299;
	name 841110;
	longitude 292.941129579;
	to node841111841110;
	length 45;
	latitude 557.735176103;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841111841110;
	name 841111;
	longitude 292.446889075;
	to node841114841111;
	length 148;
	latitude 561.431524338;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841114841111;
	name 841114;
	to node841115841114;
	longitude 294.152815975;
	length 111;
	latitude 562.136748673;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841115841114;
	name 841115;
	longitude 292.526605285;
	to node841122841115;
	length 212;
	latitude 566.659911644;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841122841115;
	name 841122;
	longitude 290.08728925;
	to node914551841122;
	length 226;
	latitude 571.110120374;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node914551841122;
	name 914551;
	longitude 288.971262306;
	to node841125914551;
	length 121;
	latitude 573.128521055;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841125914551;
	name 841125;
	longitude 286.611662482;
	to node841127841125;
	length 231;
	latitude 577.432821303;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841127841125;
	name 841127;
	longitude 282.609908725;
	to node841128841127;
	length 263;
	latitude 579.378267742;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841128841127;
	name 841128;
	longitude 282.131611463;
	to node841130841128;
	length 30;
	latitude 579.475540064;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841130841128;
	name 841130;
	longitude 279.437203555;
	to node976677841130;
	length 169;
	latitude 579.743038949;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node976677841130;
	name 976677;
	to node976678976677;
	longitude 279.62852246;
	length 52;
	latitude 579.524176225;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976678976677;
	name 976678;
	longitude 277.795049623;
	to nodeT28875976678;
	length 168;
	latitude 579.305313501;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841110985299;
	name 922155;
	longitude 293.371597114;
	to nodeT11842922155;
	length 200;
	latitude 552.65269728;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985298985297;
	name 985300;
	longitude 290.900394595;
	to node985303985300;
	length 150;
	latitude 557.929720747;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985303985300;
	name 985303;
	to node841104985303;
	longitude 288.253816414;
	length 150;
	latitude 558.659263162;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841104985303;
	name 841104;
	longitude 288.237873172;
	to nodeF9920x1841104;
	length 20;
	latitude 558.513354679;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9920x1841104;
	name F9920x1;
	current_limit 9999.0 A;
	longitude 288.237873172;
	to node841105F9920x1;
	latitude 558.513354679;
};

object overhead_line {
	phases AN;
	from node841105F9920x1;
	name 841105;
	longitude 288.269759656;
	to node920566841105;
	length 10;
	latitude 558.245855794;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node920566841105;
	name 920566;
	longitude 288.062497509;
	to node841106920566;
	length 210;
	latitude 552.385198395;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node841106920566;
	name 841106;
	longitude 279.692295428;
	to node1806-0295841106;
	length 529;
	latitude 553.892919386;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841106920566;
	name 957357;
	to nodeT18137957357;
	longitude 288.269759656;
	length 50;
	latitude 551.266566692;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920566841105;
	name 920567;
	longitude 288.604567739;
	to nodeT9921920567;
	length 60;
	latitude 558.805171645;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841104985303;
	name 985304;
	longitude 285.926103073;
	to node985301985304;
	length 150;
	latitude 559.242897094;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985301985304;
	name 985301;
	to node985302985301;
	longitude 283.486787038;
	length 150;
	latitude 559.777894865;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985302985301;
	name 985302;
	longitude 279.118338714;
	to node985189985302;
	length 249;
	latitude 560.166984153;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985189985302;
	name 985189;
	longitude 273.904898561;
	to node985190985189;
	length 249;
	latitude 560.118347992;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985190985189;
	name 985190;
	longitude 269.7118259;
	to node985191985190;
	length 249;
	latitude 560.191302233;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985191985190;
	name 985191;
	longitude 265.502809996;
	to node985192985191;
	length 249;
	latitude 560.361528797;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985192985191;
	name 985192;
	longitude 261.867750807;
	to node985309985192;
	length 249;
	latitude 559.899485267;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985309985192;
	name 985309;
	longitude 258.32835107;
	to nodeCAP25985309;
	length 249;
	latitude 559.242897094;
	configuration 978939-LINECONFIG;
};

object capacitor {
	control MANUAL;
	phases ABCN;
	capacitor_A 200000.0;
	control_level BANK;
	name CAP25;
	parent nodeCAP25985309;
	capacitor_B 200000.0;
	phases_connected ABCN;
	longitude 259.206897023;
	switchC CLOSED;
	nominal_voltage 7200.0;
	capacitor_C 200000.0;
	latitude 540.530177465;
	switchB CLOSED;
	switchA CLOSED;
	pt_phase A;
};

object overhead_line {
	phases ACBN;
	from nodeCAP25985309;
	name 985310;
	to node985193985310;
	longitude 254.53385946;
	length 210;
	latitude 558.951080128;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985193985310;
	name 985193;
	longitude 251.393040775;
	to node985194985193;
	length 210;
	latitude 558.440400438;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985194985193;
	name 985194;
	longitude 248.076846427;
	to node985313985194;
	length 210;
	latitude 557.540631459;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985313985194;
	name 985313;
	longitude 245.270835824;
	to node985314985313;
	length 210;
	latitude 556.738134803;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985314985313;
	name 985314;
	longitude 241.045876679;
	to node985195985314;
	length 266;
	latitude 555.352004215;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985195985314;
	name 985195;
	longitude 238.303639045;
	to node985196985195;
	length 150;
	latitude 555.692457342;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985196985195;
	name 985196;
	longitude 236.278847304;
	to node985197985196;
	length 150;
	latitude 555.887001986;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985197985196;
	name 985197;
	longitude 233.807644785;
	to node985317985197;
	length 153;
	latitude 554.817006444;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985317985197;
	name 985317;
	to node985318985317;
	longitude 231.384271992;
	length 153;
	latitude 553.795647064;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985318985317;
	name 985318;
	longitude 231.384271992;
	to nodeF28134x1985318;
	length 10;
	latitude 554.063145949;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28134x1985318;
	name F28134x1;
	current_limit 9999.0 A;
	longitude 231.384271992;
	to node985320F28134x1;
	latitude 554.063145949;
};

object underground_line {
	phases A;
	from node985320F28134x1;
	name 985320;
	longitude 231.575590896;
	to node840074985320;
	length 10;
	latitude 554.08746403;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840074985320;
	name 840074;
	longitude 232.468412452;
	to node1906-0296840074;
	length 662;
	latitude 571.645118145;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840074985320;
	name 840078;
	longitude 231.591534138;
	to node1906-0255840078;
	length 344;
	latitude 547.229765331;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840074985320;
	name 985319;
	longitude 231.687193591;
	to nodeT25147985319;
	length 10;
	latitude 553.674056661;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985318985317;
	name 985321;
	longitude 225.995456176;
	to node985322985321;
	length 336;
	latitude 551.582701739;
	configuration 978939-LINECONFIG;
};

object overhead_line_conductor {
	diameter 0.721;
	name 985322_conductor_B;
	geometric_mean_radius 0.0255;
	resistance 0.306;
};

object overhead_line {
	phases ACBN;
	from node985322985321;
	name 985322;
	to node985198985322;
	longitude 222.248794292;
	length 200;
	latitude 549.929072265;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985198985322;
	name 985198;
	longitude 220.096456614;
	to node985199985198;
	length 200;
	latitude 549.004985207;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985199985198;
	name 985199;
	longitude 218.310813504;
	to node985202985199;
	length 200;
	latitude 548.129534309;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985202985199;
	name 985202;
	longitude 215.823667743;
	to node985203985202;
	length 153;
	latitude 546.913630284;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985203985202;
	name 985203;
	longitude 213.719159791;
	to node840088985203;
	length 153;
	latitude 545.74636242;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840088985203;
	name 840088;
	longitude 213.703216549;
	to nodeF28149x1840088;
	length 10;
	latitude 546.135451708;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28149x1840088;
	name F28149x1;
	current_limit 9999.0 A;
	longitude 213.703216549;
	to node985339F28149x1;
	latitude 546.135451708;
};

object overhead_line {
	phases CN;
	from node985339F28149x1;
	name 985339;
	longitude 216.557056878;
	to node981755985339;
	length 1124;
	latitude 553.674056661;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node981755985339;
	name 981755;
	to node840089981755;
	longitude 212.300211248;
	length 1124;
	latitude 575.3171483;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840089981755;
	name 840089;
	longitude 212.045119375;
	to node840091840089;
	length 1235;
	latitude 605.349977708;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840091840089;
	name 840091;
	longitude 219.554386384;
	to node840093840091;
	length 471;
	latitude 605.374295789;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840093840091;
	name 840093;
	longitude 230.698712583;
	to node1906-33-005840093;
	length 699;
	latitude 605.374295789;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node840088985203;
	name 985204;
	longitude 211.024751883;
	to node985205985204;
	length 153;
	latitude 544.822275362;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985205985204;
	name 985205;
	longitude 208.585435848;
	to node985206985205;
	length 153;
	latitude 544.117051027;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985206985205;
	name 985206;
	longitude 204.790944239;
	to node985207985206;
	length 168;
	latitude 542.998419325;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985207985206;
	name 985207;
	longitude 201.123998565;
	to node985210985207;
	length 168;
	latitude 541.612288737;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985210985207;
	name 985210;
	longitude 198.589023078;
	to node985211985210;
	length 150;
	latitude 540.688201678;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985211985210;
	name 985211;
	longitude 196.580174579;
	to node985212985211;
	length 150;
	latitude 539.910023102;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985212985211;
	name 985212;
	to node985213985212;
	longitude 192.387101917;
	length 258;
	latitude 538.499574434;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985213985212;
	name 985213;
	longitude 188.911475148;
	to node985214985213;
	length 225;
	latitude 537.794350099;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985214985213;
	name 985214;
	longitude 186.51998884;
	to node985215985214;
	length 225;
	latitude 537.380942731;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985215985214;
	name 985215;
	longitude 181.864562159;
	to node985216985215;
	length 218;
	latitude 537.429578892;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985216985215;
	name 985216;
	longitude 176.938100363;
	to node985217985216;
	length 316;
	latitude 537.35662465;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985217985216;
	name 985217;
	longitude 171.868149388;
	to node985218985217;
	length 338;
	latitude 537.162080006;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985218985217;
	name 985218;
	longitude 169.141854996;
	to node840456985218;
	length 144;
	latitude 536.943217282;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node840456985218;
	name 840456;
	longitude 169.285344175;
	to nodeF28140x1840456;
	length 10;
	latitude 537.380942731;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28140x1840456;
	name F28140x1;
	current_limit 9999.0 A;
	longitude 169.285344175;
	to node840457F28140x1;
	latitude 537.380942731;
};

object overhead_line {
	phases BN;
	from node840457F28140x1;
	name 840457;
	longitude 170.847781896;
	to node840458840457;
	length 97;
	latitude 540.615247436;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node840458840457;
	name 840458;
	longitude 170.528917055;
	to node840460840458;
	length 854;
	latitude 562.282657156;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node840460840458;
	name 840460;
	longitude 170.194108972;
	to node840462840460;
	length 1053;
	latitude 587.913913995;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840462840460;
	name 840462;
	longitude 165.171987724;
	to node840463840462;
	length 438;
	latitude 595.306610465;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840463840462;
	name 840463;
	longitude 147.267726892;
	to node840465840463;
	length 1097;
	latitude 597.03319418;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840465840463;
	name 919533;
	longitude 147.25178365;
	to node919534919533;
	length 80;
	latitude 599.951363839;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node919534919533;
	name 919534;
	to node919535919534;
	longitude 141.862967835;
	length 338;
	latitude 599.878409598;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node919535919534;
	name 919535;
	longitude 141.799194866;
	to nodeT11806919535;
	length 360;
	latitude 608.657236655;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node840456985218;
	name 985219;
	longitude 165.76188768;
	to node985220985219;
	length 240;
	latitude 537.016171524;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985220985219;
	name 985220;
	longitude 161.664474471;
	to node985221985220;
	length 240;
	latitude 537.064807685;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985221985220;
	name 985221;
	longitude 157.439515325;
	to node985222985221;
	length 240;
	latitude 537.064807685;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985222985221;
	name 985222;
	longitude 153.485591295;
	to node985223985222;
	length 240;
	latitude 536.894581121;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985223985222;
	name 985223;
	longitude 149.9621348;
	to node985225985223;
	length 240;
	latitude 536.529809914;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985225985223;
	name 985225;
	longitude 145.561799992;
	to node985226985225;
	length 278;
	latitude 536.237992948;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985226985225;
	name 985226;
	to node985227985226;
	longitude 141.273067878;
	length 278;
	latitude 536.092084465;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985227985226;
	name 985227;
	longitude 137.223484396;
	to node985228985227;
	length 238;
	latitude 535.727313257;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985228985227;
	name 985228;
	longitude 133.476822512;
	to node985229985228;
	length 238;
	latitude 535.654359016;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985229985228;
	name 985229;
	longitude 130.2881741;
	to node985230985229;
	length 190;
	latitude 535.630040935;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985230985229;
	name 985230;
	longitude 127.450277014;
	to node985231985230;
	length 190;
	latitude 535.508450533;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985231985230;
	name 985231;
	longitude 122.778907091;
	to node985232985231;
	length 282;
	latitude 535.289587809;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985232985231;
	name 985232;
	longitude 118.330742556;
	to node985233985232;
	length 282;
	latitude 535.095043165;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985233985232;
	name 985233;
	longitude 113.834748296;
	to node985234985233;
	length 280;
	latitude 534.87618044;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985234985233;
	name 985234;
	to node841091985234;
	longitude 109.354697278;
	length 280;
	latitude 534.87618044;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841091985234;
	name 841091;
	longitude 109.290924309;
	to nodeF28142x1841091;
	length 42;
	latitude 534.414136911;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28142x1841091;
	name F28142x1;
	current_limit 9999.0 A;
	longitude 109.290924309;
	to node841092F28142x1;
	latitude 534.414136911;
};

object overhead_line {
	phases B;
	from node841092F28142x1;
	name 841092;
	longitude 109.466299972;
	to node1906-29-014841092;
	length 238;
	latitude 529.234385766;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841091985234;
	name 985235;
	longitude 106.166048866;
	to node985236985235;
	length 183;
	latitude 534.997770843;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985236985235;
	name 985236;
	longitude 103.296265296;
	to node985237985236;
	length 183;
	latitude 535.046407004;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985237985236;
	name 985237;
	to node985238985237;
	longitude 99.7568655586;
	length 235;
	latitude 534.949134682;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985238985237;
	name 985238;
	longitude 96.1696360955;
	to node985239985238;
	length 235;
	latitude 535.022088923;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985239985238;
	name 985239;
	longitude 92.1838255809;
	to node985240985239;
	length 235;
	latitude 535.167997406;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985240985239;
	name 985240;
	longitude 87.3370799952;
	to node985241985240;
	length 235;
	latitude 534.827544279;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985241985240;
	name 985241;
	longitude 87.1617043326;
	to nodeR2915x1985241;
	length 40;
	latitude 534.414136911;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR2915x1985241;
	name R2915x1;
	current_limit 9999.0 A;
	longitude 87.1617043326;
	to node840892R2915x1;
	latitude 534.414136911;
};

object underground_line {
	phases A;
	from node840892R2915x1;
	name 840892;
	longitude 87.7037745626;
	to node840894840892;
	length 166;
	latitude 529.9396101;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840894840892;
	name 840894;
	longitude 87.7197178046;
	to node840896840894;
	length 370;
	latitude 521.331009606;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840896840894;
	name 840896;
	to node910401840896;
	longitude 87.7516042887;
	length 166;
	latitude 517.294208244;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node910401840896;
	name 910401;
	longitude 87.7834907728;
	to node840898910401;
	length 173;
	latitude 513.087180319;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840898910401;
	name 840898;
	longitude 87.7834907728;
	to node920206840898;
	length 88;
	latitude 511.579459328;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node920206840898;
	name 920206;
	longitude 87.8472637411;
	to node923295920206;
	length 320;
	latitude 503.79767357;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node923295920206;
	name 923295;
	longitude 87.9269799514;
	to node977713923295;
	length 319;
	latitude 496.040205893;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node977713923295;
	name 977713;
	longitude 87.9748096775;
	to node929890977713;
	length 230;
	latitude 490.44704738;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node929890977713;
	name 929890;
	longitude 88.102355614;
	to node924981929890;
	length 593;
	latitude 476.026425647;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node924981929890;
	name 924981;
	longitude 88.1501853402;
	to node840899924981;
	length 215;
	latitude 470.798038342;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840899924981;
	name 840899;
	to node1906-29-013840899;
	longitude 99.8046952848;
	length 731;
	latitude 470.822356422;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840899924981;
	name 840902;
	longitude 88.5168799075;
	to node840904840902;
	length 450;
	latitude 463.843067321;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840904840902;
	name 840904;
	longitude 88.5806528758;
	to node905567840904;
	length 281;
	latitude 457.034004783;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905567840904;
	name 905567;
	longitude 88.6284826019;
	to node905568905567;
	length 260;
	latitude 450.711303854;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905568905567;
	name 905568;
	longitude 88.6922555702;
	to node840906905568;
	length 301;
	latitude 443.391561626;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840906905568;
	name 840906;
	longitude 88.7879150225;
	to node905569840906;
	length 303;
	latitude 436.023183237;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905569840906;
	name 905569;
	to node905575905569;
	longitude 88.8835744749;
	length 280;
	latitude 429.214120699;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905575905569;
	name 905575;
	longitude 88.9792339272;
	to node905576905575;
	length 312;
	latitude 421.626879585;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905576905575;
	name 905576;
	longitude 88.9792339272;
	to node840907905576;
	length 301;
	latitude 416.884853889;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840907905576;
	name 840907;
	longitude 89.0908366216;
	to node1906-30-036840907;
	length 270;
	latitude 412.823734447;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840907905576;
	name 916611;
	longitude 88.6603690861;
	to node924102916611;
	length 12;
	latitude 415.425769059;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node924102916611;
	name 924102;
	longitude 86.2688827773;
	to node924103924102;
	length 1085;
	latitude 390.597008876;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node924103924102;
	name 924103;
	to node840920924103;
	longitude 86.2848260194;
	length 1040;
	latitude 366.230292222;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840920924103;
	name 840920;
	longitude 86.2688827773;
	to node840918840920;
	length 95;
	latitude 368.540509869;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840918840920;
	name 840918;
	longitude 82.5222208936;
	to node1906-19-005840918;
	length 235;
	latitude 368.58914603;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840920924103;
	name 924101;
	longitude 86.3007692614;
	to node840922924101;
	length 130;
	latitude 363.068941758;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840922924101;
	name 840922;
	longitude 86.3804854717;
	to node840923840922;
	length 427;
	latitude 352.685121388;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840923840922;
	name 840923;
	longitude 86.4283151979;
	to node840924840923;
	length 252;
	latitude 346.556965104;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840924840923;
	name 840924;
	to node840926840924;
	longitude 86.4920881661;
	length 322;
	latitude 338.726543185;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840926840924;
	name 840926;
	longitude 86.5718043764;
	to node840928840926;
	length 493;
	latitude 326.737729502;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840928840926;
	name 840928;
	longitude 86.6674638288;
	to node840929840928;
	length 691;
	latitude 309.933935881;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840929840928;
	name 840929;
	longitude 77.420383435;
	to node919527840929;
	length 580;
	latitude 309.836663559;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node919527840929;
	name 919527;
	longitude 77.420383435;
	to nodeF10035x1919527;
	length 16;
	latitude 309.642118915;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF10035x1919527;
	name F10035x1;
	current_limit 9999.0 A;
	longitude 77.420383435;
	to node919528F10035x1;
	latitude 309.642118915;
};

object underground_line {
	phases A;
	from node919528F10035x1;
	name 919528;
	longitude 77.6117023397;
	to node919530919528;
	length 34;
	latitude 309.009848823;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node919530919528;
	name 919530;
	longitude 75.9536051656;
	to nodeT10037919530;
	length 160;
	latitude 308.742349937;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840929840928;
	name 840930;
	longitude 93.283909283;
	to node1905-25-022840930;
	length 415;
	latitude 309.933935881;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840929840928;
	name 840932;
	longitude 86.6993503129;
	to node840933840932;
	length 177;
	latitude 305.629635634;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840933840932;
	name 840933;
	to node917184840933;
	longitude 86.6834070708;
	length 258;
	latitude 299.355570867;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node917184840933;
	name 917184;
	longitude 86.6674638288;
	to node840936917184;
	length 143;
	latitude 295.878085356;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840936917184;
	name 840936;
	longitude 86.6674638288;
	to node917181840936;
	length 248;
	latitude 292.206055202;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node917181840936;
	name 917181;
	longitude 86.6674638288;
	to node922375917181;
	length 295;
	latitude 285.007903376;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node922375917181;
	name 922375;
	longitude 86.6196341026;
	to node917176922375;
	length 183;
	latitude 280.2415596;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node917176922375;
	name 917176;
	longitude 86.5877476185;
	to node982514917176;
	length 724;
	latitude 262.635269323;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node982514917176;
	name 982514;
	longitude 86.5718043764;
	to node840945982514;
	length 162;
	latitude 258.647104122;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840945982514;
	name 840945;
	longitude 86.5558611344;
	to node840947840945;
	length 224;
	latitude 253.199854092;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840947840945;
	name 840947;
	to node840948840947;
	longitude 86.4920881661;
	length 909;
	latitude 231.094718924;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840948840947;
	name 840948;
	longitude 86.4761449241;
	to node840950840948;
	length 204;
	latitude 226.133830503;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840950840948;
	name 840950;
	longitude 86.4761449241;
	to node840951840950;
	length 184;
	latitude 221.659303692;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840951840950;
	name 840951;
	longitude 88.7241420543;
	to node840953840951;
	length 282;
	latitude 215.725692052;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840953840951;
	name 840953;
	longitude 89.0908366216;
	to node840954840953;
	length 47;
	latitude 214.728650752;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 840954;
	longitude 82.7454262824;
	to node840956840954;
	length 398;
	latitude 214.607060349;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840956840954;
	name 840956;
	longitude 73.4505161625;
	to node840958840956;
	length 583;
	latitude 214.485469947;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840958840956;
	name 840958;
	longitude 69.9748893938;
	to node840960840958;
	length 218;
	latitude 214.412515705;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840960840958;
	name 840960;
	to node840963840960;
	longitude 66.4195464148;
	length 223;
	latitude 214.363879544;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840963840960;
	name 840963;
	longitude 64.6817330304;
	to node840964840963;
	length 109;
	latitude 214.339561464;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840964840963;
	name 840964;
	longitude 62.6250548049;
	to node840967840964;
	length 129;
	latitude 214.290925303;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840967840964;
	name 840967;
	longitude 59.1813145203;
	to node840969840967;
	length 216;
	latitude 214.242289142;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840969840967;
	name 840969;
	longitude 52.9793933596;
	to node840971840969;
	length 389;
	latitude 214.072062579;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840971840969;
	name 840971;
	longitude 46.1397425166;
	to node840974840971;
	length 429;
	latitude 213.950472176;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840974840971;
	name 840974;
	longitude 45.4701263502;
	to node7832x1-A840974;
	length 65;
	latitude 212.783204312;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840964840963;
	name 840975;
	longitude 64.6817330304;
	to nodeFFRN1-F200x1840975;
	length 53;
	latitude 213.050703198;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F200x1840975;
	name FFRN1-F200x1;
	current_limit 9999.0 A;
	longitude 64.6817330304;
	to node840976FFRN1-F200x1;
	latitude 213.050703198;
};

object underground_line {
	phases A;
	from node840976FFRN1-F200x1;
	name 840976;
	longitude 64.6817330304;
	to node1905-0191840976;
	length 185;
	latitude 208.551858307;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 840979;
	longitude 95.3405875085;
	to node840983840979;
	length 392;
	latitude 214.801604993;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840983840979;
	name 840983;
	longitude 100.171389852;
	to node906839840983;
	length 303;
	latitude 214.874559235;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node906839840983;
	name 906839;
	to node840985906839;
	longitude 103.822392283;
	length 229;
	latitude 214.923195396;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840985906839;
	name 840985;
	longitude 111.794013313;
	to node840988840985;
	length 500;
	latitude 215.020467718;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840988840985;
	name 840988;
	longitude 134.305871099;
	to node840989840988;
	length 1412;
	latitude 215.433875086;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840989840988;
	name 840989;
	longitude 136.235003388;
	to node840990840989;
	length 121;
	latitude 215.336602764;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840990840989;
	name 840990;
	longitude 141.910797561;
	to node840992840990;
	length 356;
	latitude 215.385238925;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840992840990;
	name 840992;
	longitude 147.25178365;
	to node840994840992;
	length 335;
	latitude 215.458193167;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840994840992;
	name 840994;
	longitude 153.198612938;
	to node840995840994;
	length 373;
	latitude 215.531147408;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840995840994;
	name 840995;
	longitude 158.762804416;
	to node840996840995;
	length 349;
	latitude 215.652737811;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840996840995;
	name 840996;
	to nodeFFRN1-F047x1840996;
	longitude 158.762804416;
	length 31;
	latitude 214.898877315;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F047x1840996;
	name FFRN1-F047x1;
	current_limit 9999.0 A;
	longitude 158.762804416;
	to node840997FFRN1-F047x1;
	latitude 214.898877315;
};

object underground_line {
	phases A;
	from node840997FFRN1-F047x1;
	name 840997;
	longitude 158.746861174;
	to node1905-0306840997;
	length 495;
	latitude 202.861427471;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840996840995;
	name 840999;
	longitude 164.502371557;
	to node841001840999;
	length 360;
	latitude 215.531147408;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841001840999;
	name 841001;
	longitude 169.604209016;
	to nodeNO245x1-Ax1841001;
	length 320;
	latitude 215.774328213;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840990840989;
	name 841004;
	longitude 136.298776356;
	to node841006841004;
	length 306;
	latitude 207.895270133;
	configuration 966764-LINECONFIG;
};

object line_spacing {
	distance_AN 4.437842;
	name 841006-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line {
	phases A;
	from node841006841004;
	name 841006;
	longitude 136.235003388;
	to nodeFFRN1-F053x1841006;
	length 96;
	latitude 205.560734406;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F053x1841006;
	name FFRN1-F053x1;
	current_limit 9999.0 A;
	longitude 136.235003388;
	to node841007FFRN1-F053x1;
	latitude 205.560734406;
};

object underground_line {
	phases A;
	from node841007FFRN1-F053x1;
	name 841007;
	longitude 136.458208777;
	to nodeT18537841007;
	length 634;
	latitude 190.143071374;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 841013;
	longitude 89.0908366216;
	to node841015841013;
	length 193;
	latitude 210.035261217;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841015841013;
	name 841015;
	longitude 89.0748933796;
	to node841016841015;
	length 453;
	latitude 199.019170753;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841016841015;
	name 841016;
	longitude 89.0748933796;
	to node841017841016;
	length 207;
	latitude 193.985328091;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841017841016;
	name 841017;
	longitude 89.0748933796;
	to node926510841017;
	length 164;
	latitude 189.997162891;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node926510841017;
	name 926510;
	to node841018926510;
	longitude 89.0589501375;
	length 526;
	latitude 177.205852551;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841018926510;
	name 841018;
	longitude 86.2688827773;
	to node841019841018;
	length 199;
	latitude 174.919952985;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841019841018;
	name 841019;
	longitude 86.189166567;
	to node841020841019;
	length 751;
	latitude 156.657074535;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841020841019;
	name 841020;
	longitude 86.189166567;
	to node841021841020;
	length 108;
	latitude 154.030721842;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841021841020;
	name 841021;
	longitude 80.8481804775;
	to node1905-23-008841021;
	length 405;
	latitude 148.486199489;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841021841020;
	name 841023;
	longitude 86.189166567;
	to node841024841023;
	length 963;
	latitude 130.612410327;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node841024841023;
	name 841024;
	to nodeFFRN1-F092x1841024;
	longitude 87.6400015943;
	length 91;
	latitude 130.417865683;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F092x1841024;
	name FFRN1-F092x1;
	current_limit 9999.0 A;
	longitude 87.6400015943;
	to node841025FFRN1-F092x1;
	latitude 130.417865683;
};

object underground_line {
	phases A;
	from node841025FFRN1-F092x1;
	name 841025;
	longitude 95.2927577823;
	to node1905-0156841025;
	length 520;
	latitude 125.578567665;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841024841023;
	name 841027;
	longitude 86.189166567;
	to node841028841027;
	length 329;
	latitude 122.611761845;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node841028841027;
	name 841028;
	longitude 85.8224719997;
	to nodeFFRN1-F123x1841028;
	length 66;
	latitude 124.119482835;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F123x1841028;
	name FFRN1-F123x1;
	current_limit 9999.0 A;
	longitude 85.8224719997;
	to node841029FFRN1-F123x1;
	latitude 124.119482835;
};

object underground_line {
	phases A;
	from node841029FFRN1-F123x1;
	name 841029;
	to node1905-0357841029;
	longitude 79.1741400614;
	length 420;
	latitude 122.976533052;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841028841027;
	name 841031;
	longitude 86.189166567;
	to node841032841031;
	length 300;
	latitude 115.316337697;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841032841031;
	name 841032;
	longitude 86.189166567;
	to node841034841032;
	length 338;
	latitude 107.09682649;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841034841032;
	name 841034;
	longitude 86.2051098091;
	to node841036841034;
	length 212;
	latitude 102.038665748;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841036841034;
	name 841036;
	longitude 86.189166567;
	to nodeF15472x1841036;
	length 200;
	latitude 97.1993677299;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF15472x1841036;
	name F15472x1;
	current_limit 9999.0 A;
	longitude 86.189166567;
	to node929197F15472x1;
	latitude 97.1993677299;
};

object underground_line {
	phases A;
	from node929197F15472x1;
	name 929197;
	to node929200929197;
	longitude 86.7950097652;
	length 30;
	latitude 95.6430105784;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929200929197;
	name 929200;
	longitude 86.4920881661;
	to nodeT15474929200;
	length 15;
	latitude 94.7189235196;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929200929197;
	name 929202;
	longitude 89.9836581769;
	to node841038929202;
	length 605;
	latitude 86.0373687837;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841038929202;
	name 841038;
	longitude 86.0137909044;
	to node841039841038;
	length 1431;
	latitude 52.1136464962;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841039841038;
	name 841039;
	longitude 85.90218821;
	to node841040841039;
	length 633;
	latitude 36.7203015442;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841040841039;
	name 841040;
	longitude 85.0571963809;
	to node841041841040;
	length 212;
	latitude 31.7350950432;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841041841040;
	name 841041;
	to node841043841041;
	longitude 82.1714695683;
	length 646;
	latitude 16.6578851376;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841043841041;
	name 841043;
	longitude 81.6772290645;
	to nodeT25067841043;
	length 403;
	latitude 6.88201677948;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841040841039;
	name 841047;
	to node918162841047;
	longitude 86.6196341026;
	length 325;
	latitude 29.0844242694;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node918162841047;
	name 918162;
	longitude 86.6196341026;
	to node841050918162;
	length 267;
	latitude 22.5914967779;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841050918162;
	name 841050;
	longitude 88.6284826019;
	to node1905-0237841050;
	length 516;
	latitude 10.4324565314;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841038929202;
	name 929203;
	longitude 113.70720236;
	to node841053929203;
	length 1540;
	latitude 86.0373687837;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841053929203;
	name 841053;
	longitude 114.679740125;
	to nodeT15478841053;
	length 579;
	latitude 73.3919669274;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node841053929203;
	name 929205;
	longitude 114.169556379;
	to nodeT15477929205;
	length 20;
	latitude 86.5723665545;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841053929203;
	name 929206;
	to node929207929206;
	longitude 118.522061461;
	length 280;
	latitude 85.5996433348;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929207929206;
	name 929207;
	longitude 118.809039818;
	to nodeT15480929207;
	length 20;
	latitude 86.4021399911;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929207929206;
	name 929209;
	longitude 128.279325601;
	to node913038929209;
	length 600;
	latitude 86.0616868642;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913038929209;
	name 913038;
	longitude 130.527322731;
	to node913039913038;
	length 286;
	latitude 82.9732906416;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913039913038;
	name 913039;
	longitude 138.865638328;
	to node913040913039;
	length 568;
	latitude 83.289425688;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913040913039;
	name 913040;
	longitude 146.837259357;
	to node926037913040;
	length 532;
	latitude 83.240789527;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926037913040;
	name 926037;
	to nodeT4372926037;
	longitude 147.235840408;
	length 25;
	latitude 83.240789527;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913039913038;
	name 913041;
	longitude 130.527322731;
	to node913042913041;
	length 556;
	latitude 71.251975844;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913042913041;
	name 913042;
	longitude 130.638925425;
	to node913043913042;
	length 490;
	latitude 60.3331577028;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913043913042;
	name 913043;
	longitude 130.686755152;
	to node913044913043;
	length 674;
	latitude 44.5993596239;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913044913043;
	name 913044;
	longitude 130.702698394;
	to node913045913044;
	length 336;
	latitude 37.1093908321;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913045913044;
	name 913046;
	to node913047913046;
	longitude 139.901949061;
	length 590;
	latitude 38.9575649495;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913047913046;
	name 913047;
	longitude 141.655705688;
	to node913048913047;
	length 136;
	latitude 36.3068941758;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913048913047;
	name 913048;
	longitude 139.997608514;
	to node928552913048;
	length 181;
	latitude 33.5103149191;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node928552913048;
	name 928552;
	longitude 143.058710989;
	to nodeT14038928552;
	length 280;
	latitude 26.5553438982;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913048913047;
	name 917949;
	longitude 146.103870222;
	to nodeT4239917949;
	length 330;
	latitude 40.5868763426;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913048913047;
	name 925100;
	longitude 144.445773048;
	to nodeT11896925100;
	length 190;
	latitude 34.5073562194;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913047913046;
	name 924076;
	longitude 140.332416597;
	to nodeT4172924076;
	length 25;
	latitude 39.4196084789;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913044913043;
	name 923579;
	longitude 131.978157758;
	to nodeT12131923579;
	length 155;
	latitude 47.1527580756;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913043913042;
	name 915021;
	longitude 136.043684483;
	to nodeT3937915021;
	length 502;
	latitude 56.0774936165;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913043913042;
	name 922846;
	longitude 133.668141417;
	to nodeT4165922846;
	length 264;
	latitude 63.008146557;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913039913038;
	name 923484;
	to nodeT12129923484;
	longitude 131.005619993;
	length 20;
	latitude 82.3653386293;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841032841031;
	name 841061;
	longitude 84.9137072024;
	to nodeFFRN1-F219x1841061;
	length 80;
	latitude 115.316337697;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F219x1841061;
	name FFRN1-F219x1;
	current_limit 9999.0 A;
	longitude 84.9137072024;
	to node841062FFRN1-F219x1;
	latitude 115.316337697;
};

object underground_line {
	phases A;
	from node841062FFRN1-F219x1;
	name 841062;
	longitude 80.5771453625;
	to node1905-0358841062;
	length 272;
	latitude 115.316337697;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841017841016;
	name 841065;
	longitude 89.5372473993;
	to node841067841065;
	length 29;
	latitude 193.985328091;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841067841065;
	name 841067;
	longitude 94.4637091953;
	to node841070841067;
	length 309;
	latitude 194.033964252;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841070841067;
	name 841070;
	to node841073841070;
	longitude 99.1829088445;
	length 296;
	latitude 194.106918494;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841073841070;
	name 841073;
	longitude 107.680656862;
	to node1905-26-015841073;
	length 533;
	latitude 194.204190816;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840948840947;
	name 841078;
	longitude 80.8481804775;
	to node841081841078;
	length 354;
	latitude 231.070400843;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841081841078;
	name 841081;
	longitude 70.4850731396;
	to node841083841081;
	length 650;
	latitude 231.046082763;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841083841081;
	name 841083;
	longitude 70.1662082985;
	to node841086841083;
	length 20;
	latitude 231.046082763;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841086841083;
	name 841086;
	longitude 67.6471760532;
	to node1905-24-032841086;
	length 158;
	latitude 231.046082763;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node922375917181;
	name 922376;
	longitude 87.0182151541;
	to nodeF12920x1922376;
	length 20;
	latitude 284.934949135;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12920x1922376;
	name F12920x1;
	current_limit 9999.0 A;
	longitude 87.0182151541;
	to node922377F12920x1;
	latitude 284.934949135;
};

object underground_line {
	phases A;
	from node922377F12920x1;
	name 922377;
	to node951017922377;
	longitude 92.4070309697;
	length 348;
	latitude 285.664491549;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951017922377;
	name 951017;
	longitude 97.8596197537;
	to node922378951017;
	length 360;
	latitude 284.375633283;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node922378951017;
	name 922378;
	longitude 103.057116665;
	to node922379922378;
	length 516;
	latitude 290.11470028;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node922379922378;
	name 922379;
	longitude 102.961457212;
	to node923262922379;
	length 268;
	latitude 296.753536254;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node923262922379;
	name 923262;
	longitude 102.164295109;
	to nodeT4352923262;
	length 26;
	latitude 296.753536254;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node924102916611;
	name 924104;
	longitude 94.3680497429;
	to nodeT9526924104;
	length 450;
	latitude 418.270984477;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905569840906;
	name 905570;
	longitude 92.9491011997;
	to node905573905570;
	length 230;
	latitude 433.518420946;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905573905570;
	name 905573;
	longitude 96.2493523058;
	to node905574905573;
	length 247;
	latitude 430.25979816;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node905574905573;
	name 905574;
	longitude 99.5336601698;
	to node1906-30-042905574;
	length 264;
	latitude 426.247314879;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840899924981;
	name 929491;
	longitude 87.6400015943;
	to nodeF11935x1929491;
	length 32;
	latitude 470.773720261;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF11935x1929491;
	name F11935x1;
	current_limit 9999.0 A;
	longitude 87.6400015943;
	to node929493F11935x1;
	latitude 470.773720261;
};

object underground_line {
	phases A;
	from node929493F11935x1;
	name 929493;
	longitude 78.6798995576;
	to node932875929493;
	length 573;
	latitude 470.092814007;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node932875929493;
	name 932875;
	longitude 73.3389134681;
	to nodeT12269932875;
	length 325;
	latitude 470.798038342;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929890977713;
	name 948872;
	longitude 87.815377257;
	to nodeF1906-20-119x1948872;
	length 37;
	latitude 490.44704738;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF1906-20-119x1948872;
	name F1906-20-119x1;
	current_limit 9999.0 A;
	longitude 87.815377257;
	to node948873F1906-20-119x1;
	latitude 490.44704738;
};

object underground_line {
	phases A;
	from node948873F1906-20-119x1;
	name 948873;
	longitude 87.3849097214;
	to node929893948873;
	length 37;
	latitude 490.422729299;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929893948873;
	name 929893;
	longitude 85.4557774323;
	to node929894929893;
	length 80;
	latitude 490.44704738;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929894929893;
	name 929894;
	to nodeT15387929894;
	longitude 76.4956753956;
	length 646;
	latitude 492.92749159;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920206840898;
	name 920207;
	to nodeF4342x1920207;
	longitude 87.6240583523;
	length 10;
	latitude 511.579459328;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF4342x1920207;
	name F4342x1;
	current_limit 9999.0 A;
	longitude 87.6240583523;
	to node920208F4342x1;
	latitude 511.579459328;
};

object underground_line {
	phases A;
	from node920208F4342x1;
	name 920208;
	longitude 85.5833233688;
	to node925066920208;
	length 140;
	latitude 510.922871155;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925066920208;
	name 925066;
	longitude 85.5833233688;
	to node925067925066;
	length 50;
	latitude 509.415150164;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925067925066;
	name 925067;
	longitude 80.6409183307;
	to nodeT12159925067;
	length 328;
	latitude 509.731285211;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925067925066;
	name 929473;
	longitude 85.5992666109;
	to node929480929473;
	length 75;
	latitude 506.715843229;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929480929473;
	name 929480;
	longitude 85.6152098529;
	to nodeT11064929480;
	length 10;
	latitude 506.205163539;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985241985240;
	name 985242;
	to node985244985242;
	longitude 84.9455936865;
	length 130;
	latitude 534.584363474;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985244985242;
	name 985244;
	longitude 81.1351588345;
	to node985245985244;
	length 250;
	latitude 534.608681555;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985245985244;
	name 985245;
	longitude 77.2290645303;
	to node985246985245;
	length 250;
	latitude 534.730271957;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985246985245;
	name 985246;
	longitude 73.2273107736;
	to node985247985246;
	length 250;
	latitude 534.778908118;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985247985246;
	name 985247;
	longitude 69.0661245964;
	to node985248985247;
	length 250;
	latitude 534.705953877;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985248985247;
	name 985248;
	longitude 65.1440870501;
	to node985252985248;
	length 250;
	latitude 534.511409233;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985252985248;
	name 985252;
	longitude 62.3540196899;
	to node985253985252;
	length 155;
	latitude 534.38981883;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985253985252;
	name 985253;
	longitude 60.0422495915;
	to node985256985253;
	length 155;
	latitude 534.243910347;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985256985253;
	name 985256;
	to node985257985256;
	longitude 55.9288931404;
	length 210;
	latitude 534.341182669;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985257985256;
	name 985257;
	longitude 52.0865718044;
	to node985258985257;
	length 210;
	latitude 534.560045394;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985258985257;
	name 985258;
	longitude 49.1689585077;
	to node985260985258;
	length 210;
	latitude 534.341182669;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985260985258;
	name 985260;
	longitude 46.235401969;
	to node985261985260;
	length 175;
	latitude 534.316864589;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985261985260;
	name 985261;
	longitude 43.2699589462;
	to node985262985261;
	length 175;
	latitude 534.219592267;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985262985261;
	name 985262;
	longitude 39.9218781139;
	to node985263985262;
	length 320;
	latitude 534.025047623;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985263985262;
	name 985263;
	longitude 35.2664514329;
	to node985264985263;
	length 248;
	latitude 534.195274186;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985264985263;
	name 985264;
	longitude 31.2328111922;
	to node985265985264;
	length 248;
	latitude 534.219592267;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node985265985264;
	name 985265;
	to node7602x1-A985265;
	longitude 26.3382358803;
	length 248;
	latitude 534.316864589;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node985260985258;
	name 985375;
	to nodeF28148x1985375;
	longitude 49.1370720236;
	length 15;
	latitude 533.976411462;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28148x1985375;
	name F28148x1;
	current_limit 9999.0 A;
	longitude 49.1370720236;
	to node985373F28148x1;
	latitude 533.976411462;
};

object underground_line {
	phases C;
	from node985373F28148x1;
	name 985373;
	longitude 49.3602774124;
	to node840871985373;
	length 15;
	latitude 533.830502979;
	configuration 970069-LINECONFIG;
};

object underground_line_conductor {
	conductor_gmr 0.01177;
	conductor_resistance 1.1088;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 19;
	conductor_diameter 0.373000;
	name 840871-LINECONFIGunderground_line_conductor257505;
	insulation_relative_permitivitty 2.4;
	outer_diameter 0.983000;
	neutral_resistance 2.96208;
	neutral_diameter 0.128000;
	shield_gmr 0.000000;
};

object underground_line {
	phases C;
	from node840871985373;
	name 840871;
	longitude 49.1211287815;
	to nodeT4270840871;
	length 102;
	latitude 531.374376849;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases B;
	from node985256985253;
	name 985374;
	longitude 59.9784766232;
	to nodeF28147x1985374;
	length 10;
	latitude 533.976411462;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28147x1985374;
	name F28147x1;
	current_limit 9999.0 A;
	longitude 59.9784766232;
	to node985380F28147x1;
	latitude 533.976411462;
};

object underground_line {
	phases B;
	from node985380F28147x1;
	name 985380;
	longitude 60.1219658017;
	to node840865985380;
	length 20;
	latitude 533.465731772;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840865985380;
	name 840865;
	longitude 59.6117820559;
	to nodeT28146840865;
	length 93;
	latitude 531.252786447;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node985252985248;
	name 985376;
	longitude 65.2397465025;
	to nodeF28144x1985376;
	length 10;
	latitude 534.730271957;
	configuration 841685-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28144x1985376;
	name F28144x1;
	current_limit 9999.0 A;
	longitude 65.2397465025;
	to node985377F28144x1;
	latitude 534.730271957;
};

object underground_line {
	phases ACB;
	from node985377F28144x1;
	name 985377;
	longitude 65.5107816174;
	to node840886985377;
	length 25;
	latitude 535.192315487;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases C;
	from node840886985377;
	name 840886;
	to nodeT28145840886;
	longitude 65.4151221651;
	length 87;
	latitude 531.106877964;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node840886985377;
	name 840889;
	longitude 64.3309817051;
	to node1906-0145840889;
	length 486;
	latitude 547.278401492;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases A;
	from node985244985242;
	name 985353;
	longitude 85.1369125912;
	to nodeR2921x1985353;
	length 30;
	latitude 534.730271957;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR2921x1985353;
	name R2921x1;
	current_limit 9999.0 A;
	longitude 85.1369125912;
	to node985243R2921x1;
	latitude 534.730271957;
};

object underground_line {
	phases A;
	from node985243R2921x1;
	name 985243;
	to node840482985243;
	longitude 85.2325720435;
	length 30;
	latitude 535.022088923;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840482985243;
	name 840482;
	longitude 87.289250269;
	to node908548840482;
	length 164;
	latitude 538.742755239;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908548840482;
	name 908548;
	longitude 87.2573637849;
	to node908549908548;
	length 354;
	latitude 548.251124711;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908549908548;
	name 908549;
	longitude 87.4486826896;
	to nodeT2655908549;
	length 23;
	latitude 547.789081182;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908549908548;
	name 908550;
	longitude 87.289250269;
	to node908551908550;
	length 384;
	latitude 557.029951769;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908551908550;
	name 908551;
	longitude 87.5283988999;
	to nodeT2657908551;
	length 20;
	latitude 557.516313379;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908551908550;
	name 908553;
	longitude 87.289250269;
	to node908554908553;
	length 722;
	latitude 576.168281117;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908554908553;
	name 908554;
	longitude 85.3441747379;
	to node908555908554;
	length 872;
	latitude 592.728893933;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908555908554;
	name 908555;
	longitude 85.2644585276;
	to node908556908555;
	length 49;
	latitude 593.896161796;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908556908555;
	name 908556;
	longitude 85.4876639165;
	to node908557908556;
	length 754;
	latitude 613.691079317;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908557908556;
	name 908557;
	longitude 85.1369125912;
	to node982346908557;
	length 459;
	latitude 624.585579378;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982346908557;
	name 982346;
	longitude 85.1528558332;
	to node982343982346;
	length 202;
	latitude 629.400559316;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982343982346;
	name 982343;
	to node840497982343;
	longitude 85.1209693491;
	length 586;
	latitude 643.456409841;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840497982343;
	name 840497;
	longitude 84.8658774762;
	to nodeF28184x1840497;
	length 10;
	latitude 643.505046002;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28184x1840497;
	name F28184x1;
	current_limit 9999.0 A;
	longitude 84.8658774762;
	to node840498F28184x1;
	latitude 643.505046002;
};

object line_configuration {
	name 840498-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_A 841826-LINECONFIGunderground_line_conductor393204;
};

object underground_line {
	phases A;
	from node840498F28184x1;
	name 840498;
	longitude 79.078480609;
	to node840500840498;
	length 326;
	latitude 643.018684392;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840500840498;
	name 840500;
	longitude 58.4319821436;
	to nodeT28186840500;
	length 1188;
	latitude 642.094597333;
	configuration 840498-LINECONFIG;
};

object line_configuration {
	name 982349-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_A 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases A;
	from node840497982343;
	name 982349;
	longitude 85.1369125912;
	to node982347982349;
	length 684;
	latitude 658.533619746;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982347;
	longitude 85.1050261071;
	to node951896982347;
	length 640;
	latitude 673.975600859;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951896982347;
	name 951896;
	longitude 88.7081988122;
	to node951899951896;
	length 225;
	latitude 676.042637701;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951899951896;
	name 951899;
	longitude 93.0607038941;
	to node951900951899;
	length 300;
	latitude 674.072873181;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951900951899;
	name 951900;
	longitude 96.0102036749;
	to node840525951900;
	length 260;
	latitude 674.145827423;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840525951900;
	name 840525;
	longitude 96.0899198852;
	to nodeT16166840525;
	length 274;
	latitude 667.482673368;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840525951900;
	name 951901;
	longitude 99.1829088445;
	to node951902951901;
	length 250;
	latitude 674.364690147;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951902951901;
	name 951902;
	longitude 103.806449041;
	to node951903951902;
	length 416;
	latitude 674.48628055;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951903951902;
	name 951903;
	longitude 112.272310574;
	to node951904951903;
	length 520;
	latitude 673.610829652;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951904951903;
	name 951904;
	longitude 122.109290924;
	to nodeT16170951904;
	length 620;
	latitude 677.45308637;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951896982347;
	name 951898;
	longitude 71.5213838734;
	to nodeT16171951898;
	length 825;
	latitude 674.48628055;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951896982347;
	name 982352;
	longitude 85.1369125912;
	to node982338982352;
	length 312;
	latitude 681.708750456;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982338;
	longitude 85.0731396229;
	to node840546982338;
	length 360;
	latitude 689.174401167;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840546982338;
	name 840546;
	to nodeT28195840546;
	longitude 94.4318227111;
	length 559;
	latitude 693.892108783;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840546982338;
	name 982344;
	longitude 84.9615369285;
	to node982339982344;
	length 1032;
	latitude 710.817492806;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982339;
	longitude 84.9615369285;
	to nodeT28197982339;
	length 30;
	latitude 711.206582094;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982340;
	to node982381982340;
	longitude 84.9934234127;
	length 30;
	latitude 711.595671382;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node982381982340;
	name 982381;
	longitude 85.5514368847;
	to nodeF28198x1982381;
	length 20;
	latitude 711.425444818;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28198x1982381;
	name F28198x1;
	current_limit 9999.0 A;
	longitude 85.5514368847;
	to node982380F28198x1;
	latitude 711.425444818;
};

object overhead_line {
	phases AN;
	from node982380F28198x1;
	name 982380;
	longitude 94.6071983738;
	to node840554982380;
	length 582;
	latitude 709.698861103;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840554982380;
	name 840554;
	longitude 97.7958467854;
	to node1906-28-012840554;
	length 221;
	latitude 711.133627852;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982356;
	to node840559982356;
	longitude 84.9934234127;
	length 268;
	latitude 718.91541361;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840559982356;
	name 840559;
	longitude 84.8977639603;
	to node840560840559;
	length 564;
	latitude 731.366270822;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840560840559;
	name 840560;
	longitude 84.9455936865;
	to node840562840560;
	length 190;
	latitude 736.011024196;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840562840560;
	name 840562;
	longitude 84.9934234127;
	to node840564840562;
	length 20;
	latitude 738.953511936;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840564840562;
	name 840564;
	longitude 84.9934234127;
	to node840566840564;
	length 180;
	latitude 743.014631378;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840566840564;
	name 840566;
	longitude 85.0253098968;
	to node899443840566;
	length 114;
	latitude 745.762574474;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node899443840566;
	name 899443;
	longitude 84.4513531827;
	to node840568899443;
	length 108;
	latitude 748.413245248;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840568899443;
	name 840568;
	longitude 83.2237235442;
	to nodeSE2925x1840568;
	length 77;
	latitude 748.583471811;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeSE2925x1840568;
	name SE2925x1;
	current_limit 9999.0 A;
	longitude 83.2237235442;
	to node840569SE2925x1;
	latitude 748.583471811;
};

object overhead_line {
	phases AN;
	from node840569SE2925x1;
	name 840569;
	longitude 81.6772290645;
	to node840572840569;
	length 97;
	latitude 748.802334536;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840572840569;
	name 840572;
	longitude 80.449599426;
	to node840574840572;
	length 129;
	latitude 751.307096826;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840574840572;
	name 840574;
	longitude 80.449599426;
	to node840577840574;
	length 228;
	latitude 756.851619179;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840577840574;
	name 840577;
	longitude 80.433656184;
	to node840580840577;
	length 412;
	latitude 766.870668342;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840580840577;
	name 840580;
	longitude 80.433656184;
	to node840583840580;
	length 234;
	latitude 772.561099177;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840583840580;
	name 840583;
	longitude 80.1945075531;
	to node840584840583;
	length 155;
	latitude 776.306083573;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840584840583;
	name 840584;
	longitude 79.2857427558;
	to node840586840584;
	length 125;
	latitude 779.005390508;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840586840584;
	name 840586;
	to node840589840586;
	longitude 77.4841564032;
	length 244;
	latitude 784.258095894;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840589840586;
	name 840589;
	longitude 75.236159273;
	to node840590840589;
	length 269;
	latitude 789.826936327;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840590840589;
	name 840590;
	longitude 77.4522699191;
	to node840591840590;
	length 157;
	latitude 791.602156203;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840591840590;
	name 840591;
	longitude 84.1006018574;
	to node840592840591;
	length 417;
	latitude 791.723746606;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840592840591;
	name 840592;
	longitude 84.0687153733;
	to node840594840592;
	length 207;
	latitude 796.757589268;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840594840592;
	name 840594;
	longitude 83.8614532265;
	to node840596840594;
	length 879;
	latitude 818.133182021;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840596840594;
	name 840596;
	longitude 83.7976802583;
	to node840598840596;
	length 340;
	latitude 826.401329388;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840598840596;
	name 840598;
	longitude 82.9526884292;
	to node840601840598;
	length 152;
	latitude 829.854496818;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840601840598;
	name 840601;
	to node840602840601;
	longitude 82.9208019451;
	length 10;
	latitude 829.976087221;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840602840601;
	name 840602;
	longitude 81.7250587907;
	to node840603840602;
	length 147;
	latitude 833.064483443;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840603840602;
	name 840603;
	longitude 81.2308182869;
	to node840605840603;
	length 51;
	latitude 834.061524744;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840605840603;
	name 840605;
	longitude 78.8871617043;
	to node926308840605;
	length 245;
	latitude 838.82786852;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node926308840605;
	name 926313;
	longitude 78.791502252;
	to nodeF4369x1926313;
	length 20;
	latitude 839.022413164;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF4369x1926313;
	name F4369x1;
	current_limit 9999.0 A;
	longitude 78.791502252;
	to node926315F4369x1;
	latitude 839.022413164;
};

object underground_line {
	phases A;
	from node926315F4369x1;
	name 926315;
	longitude 78.6639563155;
	to node926316926315;
	length 14;
	latitude 839.28991205;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926316926315;
	name 926316;
	to nodeT4371926316;
	longitude 78.9987643987;
	length 255;
	latitude 843.813075021;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840592840591;
	name 840610;
	longitude 84.531069393;
	to node840612840610;
	length 145;
	latitude 788.270579176;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840612840610;
	name 840612;
	to node1906-22-029840612;
	longitude 84.5948423612;
	length 353;
	latitude 779.686296762;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840590840589;
	name 840614;
	longitude 74.8216349795;
	to node840617840614;
	length 50;
	latitude 790.872613788;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840617840614;
	name 840617;
	longitude 73.3867431942;
	to node840620840617;
	length 172;
	latitude 794.42305354;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840620840617;
	name 840620;
	longitude 72.7171270278;
	to node840621840620;
	length 82;
	latitude 796.125319175;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840621840620;
	name 840621;
	to node840624840621;
	longitude 71.680816294;
	length 123;
	latitude 798.678717627;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840624840621;
	name 840624;
	longitude 69.8951731835;
	to node840627840624;
	length 214;
	latitude 803.104608276;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840627840624;
	name 840627;
	longitude 67.3442544541;
	to node840630840627;
	length 306;
	latitude 809.451627285;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840630840627;
	name 840630;
	longitude 66.1166248157;
	to node925701840630;
	length 90;
	latitude 810.545940907;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925701840630;
	name 925701;
	longitude 62.8960899199;
	to node840631925701;
	length 236;
	latitude 813.512746727;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840631925701;
	name 840631;
	longitude 59.0697118259;
	to node966764840631;
	length 280;
	latitude 817.014550318;
	configuration 966764-LINECONFIG;
};

object line_configuration {
	name 966764-LINECONFIG;
	spacing 841006-LINESPACING;
	conductor_N 985054_conductor_N;
	conductor_A 985054_conductor_N;
};

object overhead_line {
	phases AN;
	from node966764840631;
	name 966764;
	longitude 56.7101120013;
	to node840635966764;
	length 368;
	latitude 819.154541402;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840635966764;
	name 840635;
	longitude 54.0316473355;
	to node840636840635;
	length 368;
	latitude 821.610667531;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840636840635;
	name 840636;
	to node840637840636;
	longitude 53.6808960102;
	length 26;
	latitude 821.926802578;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840637840636;
	name 840637;
	longitude 53.5214635896;
	to nodeFFRN1-F040x1840637;
	length 21;
	latitude 821.464759048;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F040x1840637;
	name FFRN1-F040x1;
	current_limit 9999.0 A;
	longitude 53.5214635896;
	to node840638FFRN1-F040x1;
	latitude 821.464759048;
};

object underground_line {
	phases A;
	from node840638FFRN1-F040x1;
	name 840638;
	longitude 50.9864881024;
	to node1906-22-040840638;
	length 241;
	latitude 817.063186479;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840637840636;
	name 840641;
	longitude 50.7951691977;
	to node840642840641;
	length 211;
	latitude 824.553155271;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840642840641;
	name 840642;
	to node840644840642;
	longitude 48.4515126151;
	length 147;
	latitude 824.772017995;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840644840642;
	name 840644;
	longitude 45.9005938858;
	to node840646840644;
	length 160;
	latitude 824.99088072;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840646840644;
	name 840646;
	longitude 45.4701263502;
	to node840647840646;
	length 27;
	latitude 825.0151988;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840647840646;
	name 840647;
	longitude 43.7163697238;
	to node840649840647;
	length 110;
	latitude 824.99088072;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840649840647;
	name 840649;
	longitude 41.3567698992;
	to node840652840649;
	length 148;
	latitude 824.966562639;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840652840649;
	name 840652;
	longitude 38.4072701184;
	to node840654840652;
	length 185;
	latitude 824.917926478;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840654840652;
	name 840654;
	longitude 34.0388217944;
	to node840656840654;
	length 276;
	latitude 825.769059296;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840656840654;
	name 840656;
	longitude 32.4126111045;
	to node930719840656;
	length 141;
	latitude 828.152231184;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node930719840656;
	name 930719;
	to node930720930719;
	longitude 30.9777193192;
	length 141;
	latitude 830.486766911;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node930720930719;
	name 930720;
	longitude 32.3169516521;
	to nodeF15393x1930720;
	length 10;
	latitude 827.933368459;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF15393x1930720;
	name F15393x1;
	current_limit 9999.0 A;
	longitude 32.3169516521;
	to node930721F15393x1;
	latitude 827.933368459;
};

object underground_line {
	phases A;
	from node930721F15393x1;
	name 930721;
	longitude 30.6110247519;
	to node950275930721;
	length 13;
	latitude 830.511084992;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950275930721;
	name 950275;
	longitude 31.4081868548;
	to node950276950275;
	length 250;
	latitude 835.301746849;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950276950275;
	name 950276;
	longitude 26.529554785;
	to nodeT7746950276;
	length 320;
	latitude 834.134478985;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950276950275;
	name 950277;
	to node950278950277;
	longitude 31.1212084977;
	length 300;
	latitude 842.499898675;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950278950277;
	name 950278;
	longitude 32.5082705568;
	to nodeT7747950278;
	length 295;
	latitude 847.290560532;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840644840642;
	name 909097;
	longitude 48.4515126151;
	to nodeF5216x1909097;
	length 31;
	latitude 825.088153042;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF5216x1909097;
	name F5216x1;
	current_limit 9999.0 A;
	longitude 48.4515126151;
	to node909118F5216x1;
	latitude 825.088153042;
};

object underground_line {
	phases A;
	from node909118F5216x1;
	name 909118;
	to node909098909118;
	longitude 48.4674558571;
	length 14;
	latitude 825.428606169;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node909098909118;
	name 909098;
	longitude 46.4267208737;
	to nodeT4030909098;
	length 368;
	latitude 817.136140721;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840635966764;
	name 966766;
	longitude 56.5187930966;
	to nodeF28513x1966766;
	length 10;
	latitude 818.765452114;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28513x1966766;
	name F28513x1;
	current_limit 9999.0 A;
	longitude 56.5187930966;
	to node966767F28513x1;
	latitude 818.765452114;
};

object underground_line {
	phases A;
	from node966767F28513x1;
	name 966767;
	longitude 55.9448363825;
	to node966765966767;
	length 122;
	latitude 816.722733352;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node966765966767;
	name 966765;
	longitude 53.7127824943;
	to nodeT28515966765;
	length 300;
	latitude 810.570258988;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840631925701;
	name 840673;
	longitude 65.5586113436;
	to node840674840673;
	length 323;
	latitude 820.224536943;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840674840673;
	name 840674;
	longitude 65.4948383754;
	to node840677840674;
	length 357;
	latitude 828.906091679;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840677840674;
	name 840677;
	to node840678840677;
	longitude 65.4629518913;
	length 95;
	latitude 831.216309326;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840678840677;
	name 840678;
	longitude 65.4470086492;
	to node840681840678;
	length 104;
	latitude 833.745389697;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840681840678;
	name 840681;
	longitude 65.4151221651;
	to node840682840681;
	length 141;
	latitude 837.174239047;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840682840681;
	name 840682;
	longitude 65.0643708398;
	to nodeFFRN1-F162x1840682;
	length 22;
	latitude 837.198557127;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F162x1840682;
	name FFRN1-F162x1;
	current_limit 9999.0 A;
	longitude 65.0643708398;
	to node840683FFRN1-F162x1;
	latitude 837.198557127;
};

object underground_line {
	phases A;
	from node840683FFRN1-F162x1;
	name 840683;
	longitude 61.3814819243;
	to nodeT7777840683;
	length 231;
	latitude 837.222875208;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840682840681;
	name 840685;
	to node840687840685;
	longitude 65.383235681;
	length 191;
	latitude 841.818992421;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840687840685;
	name 840687;
	longitude 65.3035194707;
	to nodeF9534x1840687;
	length 370;
	latitude 850.816682203;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9534x1840687;
	name F9534x1;
	current_limit 9999.0 A;
	longitude 65.3035194707;
	to node840688F9534x1;
	latitude 850.816682203;
};

object overhead_line {
	phases A;
	from node840688F9534x1;
	name 840688;
	longitude 65.3672924389;
	to node840695840688;
	length 15;
	latitude 851.15713533;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840695840688;
	name 840695;
	longitude 72.6055243334;
	to node929445840695;
	length 454;
	latitude 851.011226847;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929445840695;
	name 929445;
	longitude 73.1157080792;
	to nodeT4387929445;
	length 197;
	latitude 843.788756941;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840695840688;
	name 840697;
	to node840698840697;
	longitude 65.399178923;
	length 113;
	latitude 853.905078426;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840698840697;
	name 840698;
	longitude 70.1343218143;
	to node840699840698;
	length 297;
	latitude 854.026668828;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840699840698;
	name 840699;
	longitude 70.6445055602;
	to node1906-0257840699;
	length 32;
	latitude 854.050986909;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840698840697;
	name 840701;
	longitude 63.6294790546;
	to node1906-0325840701;
	length 256;
	latitude 859.52255502;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840695840688;
	name 902481;
	to node840691902481;
	longitude 60.2654549803;
	length 328;
	latitude 851.692133101;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840691902481;
	name 840691;
	longitude 48.1804775001;
	to node917937840691;
	length 765;
	latitude 851.838041584;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917937840691;
	name 917937;
	longitude 46.4586073578;
	to node840692917937;
	length 116;
	latitude 851.789405423;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840692917937;
	name 840692;
	longitude 42.7597752003;
	to node1906-0292840692;
	length 232;
	latitude 851.789405423;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840630840627;
	name 929718;
	longitude 67.8703814421;
	to nodeF12241x1929718;
	length 10;
	latitude 809.330036882;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12241x1929718;
	name F12241x1;
	current_limit 9999.0 A;
	longitude 67.8703814421;
	to node929720F12241x1;
	latitude 809.330036882;
};

object underground_line {
	phases A;
	from node929720F12241x1;
	name 929720;
	longitude 70.7082785284;
	to nodeT12242929720;
	length 204;
	latitude 812.467069266;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840621840620;
	name 840704;
	longitude 72.222886524;
	to nodeFFRN1-F128x1840704;
	length 37;
	latitude 795.614639484;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F128x1840704;
	name FFRN1-F128x1;
	current_limit 9999.0 A;
	longitude 72.222886524;
	to node840705FFRN1-F128x1;
	latitude 795.614639484;
};

object underground_line {
	phases A;
	from node840705FFRN1-F128x1;
	name 840705;
	longitude 68.0457571047;
	to node1906-0324840705;
	length 277;
	latitude 793.40169416;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node899443840566;
	name 899444;
	longitude 85.36011798;
	to nodeFFRN1-F129x1899444;
	length 29;
	latitude 745.738256394;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F129x1899444;
	name FFRN1-F129x1;
	current_limit 9999.0 A;
	longitude 85.36011798;
	to node899447FFRN1-F129x1;
	latitude 745.738256394;
};

object underground_line {
	phases A;
	from node899447FFRN1-F129x1;
	name 899447;
	longitude 86.7152935549;
	to node899445899447;
	length 114;
	latitude 745.640984072;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node899445899447;
	name 899445;
	longitude 89.9198852087;
	to nodeT2510899445;
	length 442;
	latitude 751.598913792;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840559982356;
	name 840714;
	longitude 84.8339909921;
	to nodeSE2924x1840714;
	length 10;
	latitude 719.255866737;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeSE2924x1840714;
	name SE2924x1;
	current_limit 9999.0 A;
	longitude 84.8339909921;
	to node840715SE2924x1;
	latitude 719.255866737;
};

object overhead_line {
	phases AN;
	from node840715SE2924x1;
	name 840715;
	longitude 77.14934832;
	to node840717840715;
	length 550;
	latitude 725.31106878;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840717840715;
	name 840717;
	longitude 72.5736378493;
	to node840719840717;
	length 251;
	latitude 725.213796458;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840719840717;
	name 840719;
	longitude 69.5125353741;
	to node840721840719;
	length 192;
	latitude 725.213796458;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840721840719;
	name 840721;
	longitude 65.7180437642;
	to node840723840721;
	length 238;
	latitude 725.213796458;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840723840721;
	name 840723;
	longitude 61.827892702;
	to node840724840723;
	length 244;
	latitude 725.213796458;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840724840723;
	name 840724;
	to node840725840724;
	longitude 60.9350711467;
	length 56;
	latitude 725.238114538;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840725840724;
	name 840725;
	longitude 60.6321495476;
	to node840726840725;
	length 19;
	latitude 725.238114538;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840726840725;
	name 840726;
	longitude 52.5170393399;
	to node840727840726;
	length 509;
	latitude 725.384023021;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840727840726;
	name 840727;
	longitude 52.5170393399;
	to nodeFFRN1-F107x1840727;
	length 32;
	latitude 724.605844445;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F107x1840727;
	name FFRN1-F107x1;
	current_limit 9999.0 A;
	longitude 52.5170393399;
	to node840728FFRN1-F107x1;
	latitude 724.605844445;
};

object underground_line {
	phases A;
	from node840728FFRN1-F107x1;
	name 840728;
	longitude 52.6126987923;
	to node1906-21-015840728;
	length 683;
	latitude 707.996595469;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840727840726;
	name 840731;
	longitude 46.8412451672;
	to node840735840731;
	length 356;
	latitude 725.505613424;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840735840731;
	name 840735;
	longitude 44.5454183108;
	to node840736840735;
	length 143;
	latitude 725.554249585;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840736840735;
	name 840736;
	longitude 42.2655346965;
	to node840786840736;
	length 143;
	latitude 725.554249585;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840786840736;
	name 840786;
	longitude 42.2495914544;
	to node840788840786;
	length 269;
	latitude 732.095813237;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840788840786;
	name 840788;
	longitude 42.2336482124;
	to node840789840788;
	length 381;
	latitude 741.361001905;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840789840788;
	name 840789;
	longitude 42.2177049703;
	to node840792840789;
	length 168;
	latitude 745.446439428;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840792840789;
	name 840792;
	longitude 42.2017617282;
	to node840795840792;
	length 234;
	latitude 751.136870263;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840795840792;
	name 840795;
	to node840798840795;
	longitude 42.2017617282;
	length 136;
	latitude 754.44412921;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840798840795;
	name 840798;
	longitude 42.1858184862;
	to node1906-22-099840798;
	length 261;
	latitude 760.791148219;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840736840735;
	name 959461;
	longitude 36.5100243134;
	to node959481959461;
	length 550;
	latitude 722.465853362;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959481959461;
	name 959481;
	longitude 36.5897405237;
	to nodeT16332959481;
	length 60;
	latitude 725.165160297;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959481959461;
	name 959482;
	longitude 32.9706245765;
	to node959483959482;
	length 220;
	latitude 722.611761845;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959483959482;
	name 959483;
	longitude 32.9706245765;
	to nodeT16334959483;
	length 65;
	latitude 724.751752928;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959483959482;
	name 959488;
	longitude 26.0990872494;
	to node959489959488;
	length 510;
	latitude 725.82174847;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node959489959488;
	name 959489;
	longitude 21.6668659572;
	to node840746959489;
	length 278;
	latitude 725.894702711;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840746959489;
	name 840746;
	to node840748840746;
	longitude 20.5348957711;
	length 70;
	latitude 725.919020792;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840748840746;
	name 840748;
	longitude 12.037147754;
	to node976894840748;
	length 533;
	latitude 726.040611194;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node976894840748;
	name 976894;
	longitude 8.72095340587;
	to node899142976894;
	length 208;
	latitude 726.089247355;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node899142976894;
	name 899142;
	longitude 4.99023476424;
	to node840750899142;
	length 234;
	latitude 726.137883516;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840750899142;
	name 840750;
	longitude 2.9813862649;
	to node840752840750;
	length 126;
	latitude 726.162201597;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840752840750;
	name 840752;
	longitude 0.063772968233;
	to node869638840752;
	length 39;
	latitude 726.429700482;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869638840752;
	name 869638;
	longitude 0.0;
	to node869635869638;
	length 538;
	latitude 739.512827787;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869635869638;
	name 869635;
	longitude 0.0;
	to node869632869635;
	length 382;
	latitude 748.802334536;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869632869635;
	name 869632;
	to node912317869632;
	longitude 0.0;
	length 258;
	latitude 755.076399303;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node912317869632;
	name 912317;
	longitude 0.0;
	to node869626912317;
	length 339;
	latitude 764.560450695;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869626912317;
	name 869626;
	longitude 0.0;
	to node971169869626;
	length 347;
	latitude 771.758602521;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node971169869626;
	name 971169;
	longitude 0.0;
	to node869623971169;
	length 213;
	latitude 776.938353666;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869623971169;
	name 869623;
	longitude 0.0;
	to node869621869623;
	length 250;
	latitude 783.017873789;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869621869623;
	name 869621;
	longitude 0.0;
	to node869619869621;
	length 201;
	latitude 787.905807968;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node869619869621;
	name 869619;
	longitude 0.0;
	to node1906-15-013869619;
	length 324;
	latitude 795.784866048;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node869626912317;
	name 869642;
	longitude 0.143489178525;
	to nodeF12932x1869642;
	length 20;
	latitude 764.560450695;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12932x1869642;
	name F12932x1;
	current_limit 9999.0 A;
	longitude 0.143489178525;
	to node923587F12932x1;
	latitude 764.560450695;
};

object underground_line {
	phases A;
	from node923587F12932x1;
	name 923587;
	longitude 1.84941607876;
	to node869646923587;
	length 90;
	latitude 763.368864751;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node869646923587;
	name 869646;
	longitude 7.84407509267;
	to node1906-0320869646;
	length 381;
	latitude 764.827949581;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node869638840752;
	name 914277;
	longitude 0.701502650563;
	to node2687x1-B914277;
	length 151;
	latitude 723.122441535;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840746959489;
	name 840753;
	to node840754840753;
	longitude 21.5712065048;
	length 129;
	latitude 729.080371256;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840754840753;
	name 840754;
	longitude 21.5233767787;
	to node840755840754;
	length 108;
	latitude 731.585133547;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840755840754;
	name 840755;
	longitude 21.6987524413;
	to nodeF5159x1840755;
	length 10;
	latitude 731.609451627;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF5159x1840755;
	name F5159x1;
	current_limit 9999.0 A;
	longitude 21.6987524413;
	to node909737F5159x1;
	latitude 731.609451627;
};

object underground_line {
	phases A;
	from node909737F5159x1;
	name 909737;
	longitude 26.8962493523;
	to nodeT5160909737;
	length 402;
	latitude 731.560815466;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840755840754;
	name 840758;
	longitude 21.5712065048;
	to node956917840758;
	length 200;
	latitude 736.521703887;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node956917840758;
	name 956917;
	to node910398956917;
	longitude 21.1726254534;
	length 98;
	latitude 738.904875775;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node910398956917;
	name 910398;
	longitude 21.1566822113;
	to node840761910398;
	length 98;
	latitude 741.288047663;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840761910398;
	name 840761;
	longitude 21.1566822113;
	to node840763840761;
	length 20;
	latitude 741.750091193;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840763840761;
	name 840763;
	longitude 21.1088524852;
	to node921960840763;
	length 302;
	latitude 746.224618003;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node921960840763;
	name 921960;
	longitude 21.0929092431;
	to node840764921960;
	length 102;
	latitude 748.705062214;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840764921960;
	name 840764;
	longitude 21.061022759;
	to node840770840764;
	length 234;
	latitude 754.395493049;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840770840764;
	name 840770;
	longitude 21.0450795169;
	to node840773840770;
	length 166;
	latitude 758.432294411;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840773840770;
	name 840773;
	longitude 21.0291362749;
	to node840775840773;
	length 163;
	latitude 762.396141531;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840775840773;
	name 840775;
	to node840779840775;
	longitude 21.0131930328;
	length 225;
	latitude 767.867709642;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840779840775;
	name 840779;
	longitude 21.0131930328;
	to nodeF15941x1840779;
	length 11;
	latitude 768.135208528;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF15941x1840779;
	name F15941x1;
	current_limit 9999.0 A;
	longitude 21.0131930328;
	to node945455F15941x1;
	latitude 768.135208528;
};

object underground_line {
	phases A;
	from node945455F15941x1;
	name 945455;
	longitude 21.1407389693;
	to node945475945455;
	length 10;
	latitude 768.23248085;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node945475945455;
	name 945475;
	longitude 21.7784686516;
	to nodeT15943945475;
	length 324;
	latitude 775.406314595;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840726840725;
	name 840807;
	longitude 60.6321495476;
	to node840809840807;
	length 49;
	latitude 726.429700482;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840809840807;
	name 840809;
	longitude 60.5683765794;
	to node840811840809;
	length 384;
	latitude 735.767843392;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840811840809;
	name 840811;
	longitude 60.5524333373;
	to node840813840811;
	length 137;
	latitude 739.099420419;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840813840811;
	name 840813;
	longitude 60.5205468532;
	to node840816840813;
	length 253;
	latitude 745.251894784;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840816840813;
	name 840816;
	longitude 60.5046036111;
	to node840820840816;
	length 110;
	latitude 747.926883638;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840820840816;
	name 840820;
	longitude 60.456773885;
	to node1906-22-107840820;
	length 454;
	latitude 752.206865805;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840546982338;
	name 982345;
	longitude 85.0412531388;
	to nodeT28194982345;
	length 10;
	latitude 689.636444697;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982342;
	longitude 85.1369125912;
	to nodeT28191982342;
	length 30;
	latitude 682.146475905;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982353;
	longitude 86.5399178923;
	to nodeT28192982353;
	length 196;
	latitude 684.38373931;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982350;
	longitude 85.1528558332;
	to node840503982350;
	length 60;
	latitude 659.336116403;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840503982350;
	name 840503;
	longitude 85.631153095;
	to nodeF28189x1840503;
	length 10;
	latitude 659.360434483;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28189x1840503;
	name F28189x1;
	current_limit 9999.0 A;
	longitude 85.631153095;
	to node982378F28189x1;
	latitude 659.360434483;
};

object overhead_line {
	phases AN;
	from node982378F28189x1;
	name 982378;
	longitude 90.4938419228;
	to node840504982378;
	length 300;
	latitude 659.457706805;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840504982378;
	name 840504;
	longitude 125.313882578;
	to node840505840504;
	length 2434;
	latitude 659.530661046;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840505840504;
	name 840505;
	to node840507840505;
	longitude 132.265136115;
	length 436;
	latitude 659.798159932;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840507840505;
	name 840507;
	longitude 139.312049105;
	to node840509840507;
	length 442;
	latitude 660.065658817;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840509840507;
	name 840509;
	longitude 143.521065009;
	to node1906-28-008840509;
	length 530;
	latitude 668.820167795;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982354;
	longitude 85.1847423173;
	to nodeT28188982354;
	length 24;
	latitude 658.995663276;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982343982346;
	name 982348;
	longitude 85.1687990753;
	to nodeT28183982348;
	length 24;
	latitude 629.862602845;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908557908556;
	name 924081;
	longitude 82.2192992945;
	to nodeT4171924081;
	length 250;
	latitude 611.891541361;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908557908556;
	name 982355;
	longitude 81.9323209375;
	to nodeT18122982355;
	length 562;
	latitude 615.952660803;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node908556908555;
	name 948938;
	longitude 85.1050261071;
	to nodeF2660x1948938;
	length 10;
	latitude 593.896161796;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF2660x1948938;
	name F2660x1;
	current_limit 9999.0 A;
	longitude 85.1050261071;
	to node948939F2660x1;
	latitude 593.896161796;
};

object overhead_line {
	phases AN;
	from node948939F2660x1;
	name 948939;
	longitude 82.7135397983;
	to node840829948939;
	length 190;
	latitude 593.798889474;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840829948939;
	name 840829;
	longitude 64.2672087369;
	to node840833840829;
	length 1157;
	latitude 593.823207555;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840833840829;
	name 840833;
	longitude 61.7162900076;
	to node840834840833;
	length 160;
	latitude 593.847525635;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840834840833;
	name 840834;
	longitude 59.8349874447;
	to node840835840834;
	length 118;
	latitude 593.847525635;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840835840834;
	name 840835;
	longitude 59.8349874447;
	to nodeF21801x1840835;
	length 12;
	latitude 593.555708669;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF21801x1840835;
	name F21801x1;
	current_limit 9999.0 A;
	longitude 59.8349874447;
	to node840836F21801x1;
	latitude 593.555708669;
};

object underground_line {
	phases A;
	from node840836F21801x1;
	name 840836;
	longitude 60.0581928335;
	to node840838840836;
	length 507;
	latitude 581.22644186;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840838840836;
	name 840838;
	to node1906-0030840838;
	longitude 60.472717127;
	length 401;
	latitude 571.499209662;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840835840834;
	name 840841;
	longitude 55.3071067001;
	to node840844840841;
	length 284;
	latitude 593.847525635;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840844840841;
	name 840844;
	longitude 51.0980907968;
	to node840846840844;
	length 264;
	latitude 593.847525635;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840846840844;
	name 840846;
	to node840847840846;
	longitude 50.4922475985;
	length 38;
	latitude 593.847525635;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840847840846;
	name 840847;
	longitude 47.6862369963;
	to node840851840847;
	length 65;
	latitude 593.920479877;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840851840847;
	name 840851;
	longitude 47.7181234804;
	to node840854840851;
	length 307;
	latitude 586.454829165;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840854840851;
	name 840854;
	longitude 46.4267208737;
	to nodeF21800x1840854;
	length 120;
	latitude 584.290520002;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF21800x1840854;
	name F21800x1;
	current_limit 9999.0 A;
	longitude 46.4267208737;
	to node840855F21800x1;
	latitude 584.290520002;
};

object underground_line {
	phases A;
	from node840855F21800x1;
	name 840855;
	longitude 46.3151181793;
	to node840857840855;
	length 60;
	latitude 582.831435172;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840857840855;
	name 840857;
	longitude 52.1025150464;
	to node1906-0264840857;
	length 374;
	latitude 580.594171767;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases C;
	from node985225985223;
	name 985344;
	longitude 150.105623979;
	to nodeF28141x1985344;
	length 10;
	latitude 536.043448304;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28141x1985344;
	name F28141x1;
	current_limit 9999.0 A;
	longitude 150.105623979;
	to node985343F28141x1;
	latitude 536.043448304;
};

object underground_line {
	phases C;
	from node985343F28141x1;
	name 985343;
	longitude 150.328829367;
	to node841095985343;
	length 40;
	latitude 535.119361245;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841095985343;
	name 841095;
	longitude 142.548527243;
	to node1906-0287841095;
	length 1195;
	latitude 510.460827625;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node985218985217;
	name 985342;
	longitude 171.88409263;
	to nodeR2920x1985342;
	length 10;
	latitude 536.82162688;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2920x1985342;
	name R2920x1;
	current_limit 9999.0 A;
	longitude 171.88409263;
	to node840163R2920x1;
	latitude 536.82162688;
};

object overhead_line {
	phases C;
	from node840163R2920x1;
	name 840163;
	longitude 171.900035872;
	to node840164840163;
	length 200;
	latitude 533.635958335;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840164840163;
	name 840164;
	longitude 172.80880067;
	to node840166840164;
	length 256;
	latitude 526.170307624;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840166840164;
	name 840166;
	longitude 169.492606321;
	to node840167840166;
	length 2464;
	latitude 466.469420014;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840167840166;
	name 840167;
	longitude 168.567898282;
	to node840168840167;
	length 86;
	latitude 468.025777165;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840168840167;
	name 840168;
	longitude 169.492606321;
	to node840169840168;
	length 58;
	latitude 468.050095246;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840169840168;
	name 840169;
	longitude 176.730838216;
	to node840170840169;
	length 454;
	latitude 468.025777165;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840170840169;
	name 840170;
	longitude 197.903463669;
	to node1906-31-001840170;
	length 1328;
	latitude 468.803955741;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840168840167;
	name 840172;
	longitude 168.185260473;
	to node840175840172;
	length 24;
	latitude 468.025777165;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840175840172;
	name 840175;
	longitude 156.817728885;
	to node840177840175;
	length 713;
	latitude 467.831232521;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840177840175;
	name 840177;
	longitude 154.426242576;
	to node840179840177;
	length 150;
	latitude 467.78259636;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840179840177;
	name 840179;
	longitude 151.731834669;
	to node840182840179;
	length 169;
	latitude 467.733960199;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840182840179;
	name 840182;
	longitude 151.699948184;
	to nodeFFRN1-F084x1840182;
	length 64;
	latitude 469.290317351;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F084x1840182;
	name FFRN1-F084x1;
	current_limit 9999.0 A;
	longitude 151.699948184;
	to node840183FFRN1-F084x1;
	latitude 469.290317351;
};

object underground_line {
	phases C;
	from node840183FFRN1-F084x1;
	name 840183;
	to node840185840183;
	longitude 144.366056838;
	length 463;
	latitude 468.001459085;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840185840183;
	name 840185;
	longitude 139.136673443;
	to node840186840185;
	length 329;
	latitude 467.369188992;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840186840185;
	name 840186;
	longitude 136.840846586;
	to node1906-0097840186;
	length 652;
	latitude 451.902889799;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840186840185;
	name 840188;
	longitude 133.205787397;
	to node840190840188;
	length 372;
	latitude 467.369188992;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840190840188;
	name 840190;
	longitude 118.219139862;
	to node1906-0307840190;
	length 952;
	latitude 471.016901066;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840167840166;
	name 840192;
	to node840194840192;
	longitude 169.55637929;
	length 368;
	latitude 457.520366392;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840194840192;
	name 840194;
	longitude 169.604209016;
	to node840195840194;
	length 246;
	latitude 451.538118591;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840195840194;
	name 840195;
	longitude 169.09402527;
	to nodeFFRN1-F043x1840195;
	length 63;
	latitude 452.851294938;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F043x1840195;
	name FFRN1-F043x1;
	current_limit 9999.0 A;
	longitude 169.09402527;
	to node840196FFRN1-F043x1;
	latitude 452.851294938;
};

object underground_line {
	phases C;
	from node840196FFRN1-F043x1;
	name 840196;
	longitude 164.311052653;
	to node840198840196;
	length 303;
	latitude 451.829935557;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840198840196;
	name 840198;
	longitude 157.598947746;
	to nodeT15397840198;
	length 421;
	latitude 451.708345155;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840195840194;
	name 840200;
	longitude 169.604209016;
	to node840202840200;
	length 47;
	latitude 450.395168808;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840202840200;
	name 840202;
	longitude 169.6360955;
	to node840205840202;
	length 221;
	latitude 445.020873019;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840205840202;
	name 840205;
	longitude 169.71581171;
	to node840207840205;
	length 468;
	latitude 433.640011348;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840207840205;
	name 840207;
	longitude 169.747698194;
	to node840209840207;
	length 166;
	latitude 429.603209987;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840209840207;
	name 840209;
	longitude 169.763641436;
	to node840212840209;
	length 151;
	latitude 425.931179832;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840212840209;
	name 840212;
	to node840213840212;
	longitude 169.795527921;
	length 166;
	latitude 421.89437847;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840213840212;
	name 840213;
	longitude 169.795527921;
	to node840214840213;
	length 50;
	latitude 420.678474446;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840214840213;
	name 840214;
	longitude 166.38367412;
	to node937603840214;
	length 214;
	latitude 420.751428687;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node937603840214;
	name 937603;
	longitude 161.632587987;
	to node840217937603;
	length 298;
	latitude 420.87301909;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840217937603;
	name 840217;
	longitude 159.544023277;
	to node840219840217;
	length 131;
	latitude 420.89733717;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840219840217;
	name 840219;
	longitude 157.359799115;
	to node840221840219;
	length 137;
	latitude 420.945973331;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840221840219;
	name 840221;
	longitude 152.815975129;
	to node840222840221;
	length 285;
	latitude 421.067563734;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840222840221;
	name 840222;
	longitude 150.918729324;
	to node840223840222;
	length 83;
	latitude 420.89733717;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840223840222;
	name 840223;
	to nodeF29637x1840223;
	longitude 150.823069871;
	length 15;
	latitude 420.727110607;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF29637x1840223;
	name F29637x1;
	current_limit 9999.0 A;
	longitude 150.823069871;
	to node918572F29637x1;
	latitude 420.727110607;
};

object underground_line {
	phases C;
	from node918572F29637x1;
	name 918572;
	longitude 147.937343059;
	to node840224918572;
	length 263;
	latitude 418.198030235;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840224918572;
	name 840224;
	longitude 147.25178365;
	to node1906-0171840224;
	length 210;
	latitude 413.188505654;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840224918572;
	name 840226;
	longitude 141.894854319;
	to node970041840226;
	length 393;
	latitude 418.757346087;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node970041840226;
	name 970041;
	longitude 141.623819204;
	to node840229970041;
	length 20;
	latitude 418.44121104;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840229970041;
	name 840229;
	to node911068840229;
	longitude 131.962214516;
	length 605;
	latitude 419.024844972;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node911068840229;
	name 911068;
	longitude 131.196938898;
	to node1906-0174911068;
	length 53;
	latitude 418.660073765;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840229970041;
	name 970051;
	to nodeT28681970051;
	longitude 142.931165052;
	length 225;
	latitude 413.48032262;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840224918572;
	name 924991;
	longitude 148.367810594;
	to nodeT11892924991;
	length 25;
	latitude 418.198030235;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840223840222;
	name 979439;
	longitude 150.934672566;
	to nodeT29638979439;
	length 52;
	latitude 421.432334941;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840214840213;
	name 840237;
	to node840238840237;
	longitude 169.811471163;
	length 43;
	latitude 419.632796985;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840238840237;
	name 840238;
	longitude 169.891187373;
	to node840241840238;
	length 319;
	latitude 411.875329307;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840241840238;
	name 840241;
	longitude 169.907130615;
	to node840242840241;
	length 103;
	latitude 409.370567017;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840242840241;
	name 840242;
	longitude 173.781338435;
	to node840244840242;
	length 263;
	latitude 406.938758967;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840244840242;
	name 840244;
	longitude 173.861054645;
	to node840246840244;
	length 315;
	latitude 399.278563612;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840246840244;
	name 840246;
	longitude 173.924827614;
	to node840247840246;
	length 251;
	latitude 393.174725408;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840247840246;
	name 840247;
	longitude 174.562557296;
	to nodeFFRN1-F068x1840247;
	length 40;
	latitude 393.150407328;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F068x1840247;
	name FFRN1-F068x1;
	current_limit 9999.0 A;
	longitude 174.562557296;
	to node840248FFRN1-F068x1;
	latitude 393.150407328;
};

object underground_line {
	phases C;
	from node840248FFRN1-F068x1;
	name 840248;
	to nodeT7003840248;
	longitude 179.138267767;
	length 287;
	latitude 393.028816925;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840247840246;
	name 840250;
	longitude 168.934592849;
	to node840252840250;
	length 313;
	latitude 393.126089247;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840252840250;
	name 840252;
	longitude 169.01430906;
	to node840253840252;
	length 359;
	latitude 384.39589835;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840253840252;
	name 840253;
	longitude 170.114392762;
	to node840254840253;
	length 365;
	latitude 375.690025534;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840254840253;
	name 840254;
	longitude 170.114392762;
	to node840256840254;
	length 74;
	latitude 373.890487578;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840256840254;
	name 840256;
	longitude 170.082506278;
	to node840257840256;
	length 1014;
	latitude 349.231953958;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840257840256;
	name 840257;
	to node840259840257;
	longitude 170.194108972;
	length 115;
	latitude 346.435374701;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840259840257;
	name 840259;
	longitude 170.752122444;
	to node840260840259;
	length 933;
	latitude 323.770923682;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840260840259;
	name 840260;
	longitude 171.134760253;
	to node840261840260;
	length 645;
	latitude 308.085761764;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840261840260;
	name 840261;
	longitude 171.070987285;
	to node840262840261;
	length 94;
	latitude 305.799862198;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840262840261;
	name 840262;
	longitude 171.3420224;
	to node840264840262;
	length 1237;
	latitude 275.718396628;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840264840262;
	name 840264;
	longitude 171.357965642;
	to node840265840264;
	length 107;
	latitude 273.116362015;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840265840264;
	name 840265;
	longitude 171.357965642;
	to node840266840265;
	length 152;
	latitude 269.42001378;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840266840265;
	name 840266;
	longitude 170.433257603;
	to nodeFFRN1-F058x1840266;
	length 58;
	latitude 269.42001378;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F058x1840266;
	name FFRN1-F058x1;
	current_limit 9999.0 A;
	longitude 170.433257603;
	to node840267FFRN1-F058x1;
	latitude 269.42001378;
};

object underground_line {
	phases C;
	from node840267FFRN1-F058x1;
	name 840267;
	longitude 164.853122883;
	to node1905-25-007840267;
	length 350;
	latitude 269.3956957;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840266840265;
	name 840269;
	longitude 171.357965642;
	to node840271840269;
	length 35;
	latitude 268.568880963;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840271840269;
	name 840271;
	longitude 171.357965642;
	to node840272840271;
	length 547;
	latitude 255.266890933;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840272840271;
	name 840272;
	longitude 171.373908884;
	to node840276840272;
	length 80;
	latitude 253.321444494;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840276840272;
	name 840276;
	longitude 171.421738611;
	to node840278840276;
	length 548;
	latitude 239.995136384;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840278840276;
	name 840278;
	to node840280840278;
	longitude 171.453625095;
	length 217;
	latitude 234.718112917;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840280840278;
	name 840280;
	longitude 171.485511579;
	to node840284840280;
	length 283;
	latitude 227.836096137;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840284840280;
	name 840284;
	longitude 171.517398063;
	to node840287840284;
	length 349;
	latitude 219.349086045;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840287840284;
	name 840287;
	longitude 171.533341305;
	to node840288840287;
	length 146;
	latitude 215.798646294;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840288840287;
	name 840288;
	longitude 171.198533222;
	to node840289840288;
	length 21;
	latitude 215.798646294;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840289840288;
	name 840289;
	longitude 171.326079158;
	to node898924840289;
	length 573;
	latitude 201.864386171;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node898924840289;
	name 898924;
	longitude 171.644943999;
	to node840291898924;
	length 1338;
	latitude 169.326794472;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840291898924;
	name 840291;
	longitude 165.905376858;
	to node840293840291;
	length 360;
	latitude 169.302476391;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840293840291;
	name 840293;
	to node840295840293;
	longitude 163.705209454;
	length 138;
	latitude 169.25384023;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840295840293;
	name 840295;
	longitude 154.76105066;
	to node840296840295;
	length 561;
	latitude 169.22952215;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840296840295;
	name 840296;
	longitude 154.76105066;
	to nodeFFRN1-F049x1840296;
	length 30;
	latitude 168.499979735;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F049x1840296;
	name FFRN1-F049x1;
	current_limit 9999.0 A;
	longitude 154.76105066;
	to node840297FFRN1-F049x1;
	latitude 168.499979735;
};

object underground_line {
	phases C;
	from node840297FFRN1-F049x1;
	name 840297;
	longitude 153.549364263;
	to node1905-0370840297;
	length 285;
	latitude 161.812507599;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840296840295;
	name 840299;
	longitude 154.234923672;
	to node840301840299;
	length 33;
	latitude 169.22952215;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840301840299;
	name 840301;
	to node840302840301;
	longitude 146.805372873;
	length 466;
	latitude 169.180885989;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840302840301;
	name 840302;
	longitude 147.140180956;
	to nodeFFRN1-F144x1840302;
	length 41;
	latitude 168.329753171;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F144x1840302;
	name FFRN1-F144x1;
	current_limit 9999.0 A;
	longitude 147.140180956;
	to node840303FFRN1-F144x1;
	latitude 168.329753171;
};

object underground_line {
	phases C;
	from node840303FFRN1-F144x1;
	name 840303;
	longitude 147.427159313;
	to node1905-26-007840303;
	length 353;
	latitude 159.745470758;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840302840301;
	name 840305;
	longitude 146.374905337;
	to node840308840305;
	length 27;
	latitude 169.180885989;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840308840305;
	name 840308;
	longitude 140.491849017;
	to node840309840308;
	length 369;
	latitude 169.132249828;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840309840308;
	name 840309;
	to node1905-26-010840309;
	longitude 134.576906214;
	length 371;
	latitude 169.107931747;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840289840288;
	name 840313;
	longitude 170.831838654;
	to node840315840313;
	length 23;
	latitude 215.798646294;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840315840313;
	name 840315;
	longitude 169.604209016;
	to nodeNO245x1-Bx1840315;
	length 77;
	latitude 215.774328213;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840288840287;
	name 840316;
	longitude 173.829168161;
	to node840317840316;
	length 144;
	latitude 215.847282455;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840317840316;
	name 840317;
	longitude 176.475746343;
	to node840319840317;
	length 166;
	latitude 215.847282455;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840319840317;
	name 840319;
	longitude 179.839770417;
	to node840324840319;
	length 211;
	latitude 215.871600535;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840324840319;
	name 840324;
	longitude 190.904380406;
	to node840325840324;
	length 694;
	latitude 215.895918615;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840325840324;
	name 840325;
	longitude 190.888437164;
	to nodeFFRN1-F065x1840325;
	length 59;
	latitude 217.330685365;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F065x1840325;
	name FFRN1-F065x1;
	current_limit 9999.0 A;
	longitude 190.888437164;
	to node840326FFRN1-F065x1;
	latitude 217.330685365;
};

object underground_line {
	phases C;
	from node840326FFRN1-F065x1;
	name 840326;
	to node1905-36-005840326;
	longitude 190.808720953;
	length 606;
	latitude 232.067442143;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840325840324;
	name 840328;
	longitude 194.7307585;
	to node840330840328;
	length 240;
	latitude 215.920236696;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840330840328;
	name 840330;
	longitude 197.074415082;
	to node840333840330;
	length 147;
	latitude 215.920236696;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840333840330;
	name 840333;
	longitude 198.732512256;
	to node840335840333;
	length 124;
	latitude 215.920236696;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840335840333;
	name 840335;
	longitude 200.39060943;
	to node840336840335;
	length 84;
	latitude 215.944554776;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840336840335;
	name 840336;
	longitude 201.873330942;
	to node840339840336;
	length 93;
	latitude 215.944554776;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840339840336;
	name 840339;
	to node840340840339;
	longitude 211.375503209;
	length 596;
	latitude 215.968872857;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840340840339;
	name 840340;
	longitude 211.375503209;
	to nodeFFRN1-F044x1840340;
	length 75;
	latitude 217.792728894;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F044x1840340;
	name FFRN1-F044x1;
	current_limit 9999.0 A;
	longitude 211.375503209;
	to node840341FFRN1-F044x1;
	latitude 217.792728894;
};

object underground_line {
	phases C;
	from node840341FFRN1-F044x1;
	name 840341;
	longitude 211.31173024;
	to node1905-36-012840341;
	length 448;
	latitude 228.687228955;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840340840339;
	name 840343;
	longitude 213.208976045;
	to node840346840343;
	length 115;
	latitude 215.968872857;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840346840343;
	name 840346;
	longitude 215.855554227;
	to node918334840346;
	length 166;
	latitude 215.968872857;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node918334840346;
	name 918334;
	to node840350918334;
	longitude 219.410897206;
	length 223;
	latitude 215.993190937;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840350918334;
	name 840350;
	longitude 222.663318586;
	to node937136840350;
	length 204;
	latitude 216.017509018;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node937136840350;
	name 937136;
	longitude 224.369245486;
	to node922596937136;
	length 108;
	latitude 216.017509018;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node922596937136;
	name 922596;
	longitude 228.642034358;
	to node949917922596;
	length 268;
	latitude 216.041827098;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node949917922596;
	name 949917;
	longitude 230.603053131;
	to node840352949917;
	length 123;
	latitude 216.041827098;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840352949917;
	name 840352;
	longitude 238.463071466;
	to node840354840352;
	length 452;
	latitude 216.066145179;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840354840352;
	name 840354;
	longitude 246.386862769;
	to node840358840354;
	length 497;
	latitude 216.090463259;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840358840354;
	name 840358;
	longitude 250.978516481;
	to node840361840358;
	length 243;
	latitude 216.11478134;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840361840358;
	name 840361;
	to node840362840361;
	longitude 255.936864761;
	length 335;
	latitude 216.11478134;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840362840361;
	name 840362;
	longitude 256.861572801;
	to node840363840362;
	length 110;
	latitude 213.853199854;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840363840362;
	name 840363;
	longitude 259.364661804;
	to node840365840363;
	length 299;
	latitude 207.676407409;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840365840363;
	name 840365;
	longitude 259.284945594;
	to node840370840365;
	length 753;
	latitude 189.364892798;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840370840365;
	name 840370;
	longitude 259.157399657;
	to nodeF25082x1840370;
	length 21;
	latitude 189.389210878;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25082x1840370;
	name F25082x1;
	current_limit 9999.0 A;
	longitude 259.157399657;
	to node840371F25082x1;
	latitude 189.389210878;
};

object underground_line {
	phases C;
	from node840371F25082x1;
	name 840371;
	longitude 254.103391925;
	to node921094840371;
	length 712;
	latitude 174.992907227;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node921094840371;
	name 921094;
	longitude 255.394794531;
	to node921095921094;
	length 1330;
	latitude 142.041908159;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node921095921094;
	name 921095;
	to node921096921095;
	longitude 255.315078321;
	length 985;
	latitude 117.529283022;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node921096921095;
	name 921096;
	longitude 263.812826338;
	to nodeT4257921096;
	length 510;
	latitude 115.4379281;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840370840365;
	name 921093;
	longitude 259.25305911;
	to node840368921093;
	length 398;
	latitude 179.686296762;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840368921093;
	name 840368;
	longitude 259.205229383;
	to node937055840368;
	length 594;
	latitude 165.241356949;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node937055840368;
	name 937055;
	to node1805-02-006937055;
	longitude 259.157399657;
	length 637;
	latitude 149.750739675;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840362840361;
	name 840374;
	to node950995840374;
	longitude 256.526764718;
	length 37;
	latitude 216.11478134;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node950995840374;
	name 950995;
	longitude 257.993542987;
	to node840375950995;
	length 148;
	latitude 216.163417501;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840375950995;
	name 840375;
	longitude 261.437283272;
	to node840376840375;
	length 160;
	latitude 216.212053662;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840376840375;
	name 840376;
	longitude 264.386783052;
	to node926393840376;
	length 162;
	latitude 216.212053662;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node926393840376;
	name 926393;
	longitude 267.846466579;
	to node938035926393;
	length 239;
	latitude 216.455234467;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node938035926393;
	name 938035;
	longitude 272.151141935;
	to node840379938035;
	length 291;
	latitude 216.430916386;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840379938035;
	name 840379;
	longitude 278.337119853;
	to node840380840379;
	length 378;
	latitude 216.941596077;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840380840379;
	name 840380;
	longitude 278.432779306;
	to node840381840380;
	length 39;
	latitude 217.865683135;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840381840380;
	name 840381;
	to node1805-01-013840381;
	longitude 278.640041452;
	length 1233;
	latitude 249.454869696;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840380840379;
	name 840383;
	longitude 284.810076129;
	to node840384840383;
	length 384;
	latitude 216.844323755;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840384840383;
	name 840384;
	longitude 300.92869385;
	to node840386840384;
	length 1036;
	latitude 216.868641835;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840386840384;
	name 840386;
	longitude 302.602734266;
	to node840388840386;
	length 330;
	latitude 211.178211;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840388840386;
	name 840388;
	longitude 314.831200925;
	to node840390840388;
	length 767;
	latitude 211.445709885;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840390840388;
	name 840390;
	longitude 318.625692535;
	to node840391840390;
	length 238;
	latitude 211.518664127;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840391840390;
	name 840391;
	to nodeFFRN1-F052x1840391;
	longitude 318.625692535;
	length 50;
	latitude 212.734568151;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F052x1840391;
	name FFRN1-F052x1;
	current_limit 9999.0 A;
	longitude 318.625692535;
	to node840392FFRN1-F052x1;
	latitude 212.734568151;
};

object underground_line {
	phases C;
	from node840392FFRN1-F052x1;
	name 840392;
	longitude 318.609749293;
	to node1805-01-016840392;
	length 1332;
	latitude 245.126251368;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840391840390;
	name 840395;
	longitude 333.580453585;
	to nodeNO4x1-B840395;
	length 938;
	latitude 211.810481093;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840390840388;
	name 968661;
	longitude 314.990633345;
	to nodeF29543x1968661;
	length 10;
	latitude 211.348437563;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF29543x1968661;
	name F29543x1;
	current_limit 9999.0 A;
	longitude 314.990633345;
	to node968663F29543x1;
	latitude 211.348437563;
};

object underground_line {
	phases C;
	from node968663F29543x1;
	name 968663;
	longitude 315.309498186;
	to node968662968663;
	length 30;
	latitude 211.348437563;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node968662968663;
	name 968662;
	longitude 315.80373869;
	to nodeT29545968662;
	length 332;
	latitude 219.300449884;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840384840383;
	name 840398;
	longitude 284.953565308;
	to nodeFFRN1-F159x1840398;
	length 72;
	latitude 217.719774652;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F159x1840398;
	name FFRN1-F159x1;
	current_limit 9999.0 A;
	longitude 284.953565308;
	to node840399FFRN1-F159x1;
	latitude 217.719774652;
};

object underground_line {
	phases C;
	from node840399FFRN1-F159x1;
	name 840399;
	longitude 284.714416677;
	to node1805-0538840399;
	length 541;
	latitude 233.161755765;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840379938035;
	name 956882;
	longitude 272.294631113;
	to nodeF4328x1956882;
	length 50;
	latitude 217.08750456;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF4328x1956882;
	name F4328x1;
	current_limit 9999.0 A;
	longitude 272.294631113;
	to node956883F4328x1;
	latitude 217.08750456;
};

object underground_line {
	phases C;
	from node956883F4328x1;
	name 956883;
	to node915586956883;
	longitude 272.50189326;
	length 50;
	latitude 217.962955457;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node915586956883;
	name 915586;
	longitude 270.461158277;
	to nodeT4326915586;
	length 256;
	latitude 223.410205488;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node915586956883;
	name 915588;
	longitude 273.314998605;
	to nodeT4327915588;
	length 57;
	latitude 217.452275767;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840375950995;
	name 951035;
	longitude 257.86599705;
	to nodeF11994x1951035;
	length 10;
	latitude 216.844323755;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF11994x1951035;
	name F11994x1;
	current_limit 9999.0 A;
	longitude 257.86599705;
	to node951036F11994x1;
	latitude 216.844323755;
};

object underground_line {
	phases C;
	from node951036F11994x1;
	name 951036;
	longitude 257.818167324;
	to nodeT11995951036;
	length 500;
	latitude 227.933368459;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840352949917;
	name 925736;
	to nodeF11872x1925736;
	longitude 230.587109889;
	length 20;
	latitude 215.677055891;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF11872x1925736;
	name F11872x1;
	current_limit 9999.0 A;
	longitude 230.587109889;
	to node925737F11872x1;
	latitude 215.677055891;
};

object underground_line {
	phases C;
	from node925737F11872x1;
	name 925737;
	longitude 230.347961258;
	to node925738925737;
	length 34;
	latitude 215.215012362;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node925738925737;
	name 925738;
	longitude 230.603053131;
	to node925740925738;
	length 80;
	latitude 212.977748956;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node925740925738;
	name 925740;
	longitude 230.618996373;
	to nodeT11870925740;
	length 10;
	latitude 212.102298059;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node925740925738;
	name 931716;
	longitude 228.610147874;
	to nodeT12265931716;
	length 685;
	latitude 197.87622097;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840350918334;
	name 918335;
	longitude 219.410897206;
	to nodeF3992x1918335;
	length 28;
	latitude 215.60410165;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF3992x1918335;
	name F3992x1;
	current_limit 9999.0 A;
	longitude 219.410897206;
	to node918339F3992x1;
	latitude 215.60410165;
};

object underground_line {
	phases C;
	from node918339F3992x1;
	name 918339;
	longitude 219.650045837;
	to node919572918339;
	length 98;
	latitude 212.807522393;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node919572918339;
	name 919572;
	longitude 218.693451313;
	to node918993919572;
	length 80;
	latitude 212.977748956;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node918993919572;
	name 918993;
	longitude 218.789110766;
	to nodeT4249918993;
	length 612;
	latitude 198.581445305;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node918993919572;
	name 919573;
	longitude 217.944118937;
	to nodeT3995919573;
	length 70;
	latitude 213.1722936;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node919572918339;
	name 919852;
	longitude 220.048626888;
	to nodeT4263919852;
	length 178;
	latitude 208.551858307;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840262840261;
	name 840405;
	longitude 169.17374148;
	to node840406840405;
	length 119;
	latitude 305.89713452;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840406840405;
	name 840406;
	longitude 157.519231536;
	to node926653840406;
	length 10;
	latitude 305.240546346;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node926653840406;
	name 926653;
	to node840407926653;
	longitude 136.155287178;
	length 1341;
	latitude 304.048960402;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840407926653;
	name 840407;
	longitude 134.08266571;
	to node840409840407;
	length 130;
	latitude 304.048960402;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840409840407;
	name 840409;
	longitude 127.41839053;
	to node1905-25-021840409;
	length 418;
	latitude 304.048960402;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840260840259;
	name 840411;
	longitude 171.868149388;
	to nodeFFRN1-F116x1840411;
	length 70;
	latitude 323.770923682;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F116x1840411;
	name FFRN1-F116x1;
	current_limit 9999.0 A;
	longitude 171.868149388;
	to node840412FFRN1-F116x1;
	latitude 323.770923682;
};

object underground_line {
	phases C;
	from node840412FFRN1-F116x1;
	name 840412;
	longitude 187.173661764;
	to node840413840412;
	length 960;
	latitude 323.868196004;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840413840412;
	name 840413;
	longitude 197.377336681;
	to node1905-0404840413;
	length 640;
	latitude 324.208649131;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840413840412;
	name 840415;
	longitude 187.731675236;
	to node1905-0472840415;
	length 84;
	latitude 322.020021886;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840257840256;
	name 840417;
	longitude 168.838933397;
	to nodeFFRN1-F019x1840417;
	length 78;
	latitude 349.32922628;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F019x1840417;
	name FFRN1-F019x1;
	current_limit 9999.0 A;
	longitude 168.838933397;
	to node840418FFRN1-F019x1;
	latitude 349.32922628;
};

object underground_line {
	phases C;
	from node840418FFRN1-F019x1;
	name 840418;
	longitude 163.322571645;
	to nodeT4790840418;
	length 346;
	latitude 349.207635877;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840254840253;
	name 840421;
	longitude 173.223324963;
	to node840422840421;
	length 195;
	latitude 375.835934017;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840422840421;
	name 840422;
	longitude 176.746781458;
	to node840424840422;
	length 337;
	latitude 375.908888258;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840424840422;
	name 840424;
	longitude 178.516481326;
	to node966701840424;
	length 212;
	latitude 371.920723058;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node966701840424;
	name 966701;
	longitude 182.406632389;
	to node840425966701;
	length 250;
	latitude 371.701860333;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840425966701;
	name 840425;
	longitude 192.753796485;
	to node840427840425;
	length 650;
	latitude 370.826409435;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840427840425;
	name 840427;
	longitude 199.60939057;
	to node840428840427;
	length 430;
	latitude 371.166862562;
	configuration 840428-LINECONFIG;
};

object line_configuration {
	name 840428-LINECONFIG;
	spacing 840429-LINESPACING;
	conductor_N 985054_conductor_N;
	conductor_C 985054_conductor_N;
};

object overhead_line {
	phases CN;
	from node840428840427;
	name 840428;
	longitude 207.086771095;
	to node840429840428;
	length 469;
	latitude 371.53163377;
	configuration 840428-LINECONFIG;
};

object line_spacing {
	distance_AN 0.000000;
	name 840429-LINESPACING;
	distance_CN 4.437842;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line {
	phases C;
	from node840429840428;
	name 840429;
	to nodeFFRN1-F185x1840429;
	longitude 207.086771095;
	length 48;
	latitude 372.698901633;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F185x1840429;
	name FFRN1-F185x1;
	current_limit 9999.0 A;
	longitude 207.086771095;
	to node840430FFRN1-F185x1;
	latitude 372.698901633;
};

object overhead_line {
	phases C;
	from node840430FFRN1-F185x1;
	name 840430;
	longitude 207.086771095;
	to node1906-31-013840430;
	length 233;
	latitude 378.365014388;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840429840428;
	name 840432;
	longitude 214.197457053;
	to node840433840432;
	length 446;
	latitude 371.872086897;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840433840432;
	name 840433;
	longitude 220.415321456;
	to node840434840433;
	length 477;
	latitude 378.559559032;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840434840433;
	name 840434;
	longitude 227.669496592;
	to nodeFFRN1-F073x1840434;
	length 455;
	latitude 378.389332469;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F073x1840434;
	name FFRN1-F073x1;
	current_limit 9999.0 A;
	longitude 227.669496592;
	to node840435FFRN1-F073x1;
	latitude 378.389332469;
};

object overhead_line {
	phases CN;
	from node840435FFRN1-F073x1;
	name 840435;
	longitude 232.978596198;
	to node840437840435;
	length 333;
	latitude 378.243423986;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840437840435;
	name 840437;
	longitude 241.492287457;
	to node840438840437;
	length 534;
	latitude 378.048879342;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840438840437;
	name 840438;
	longitude 262.027183228;
	to node840439840438;
	length 1292;
	latitude 375.544117051;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840439840438;
	name 840439;
	longitude 261.979353502;
	to node910214840439;
	length 61;
	latitude 374.060714141;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910214840439;
	name 910214;
	longitude 261.963410259;
	to node1806-0076910214;
	length 23;
	latitude 373.50139829;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910214840439;
	name 910215;
	to nodeT4412910215;
	longitude 272.470006776;
	length 660;
	latitude 373.890487578;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840438840437;
	name 840441;
	longitude 241.492287457;
	to node1906-31-018840441;
	length 348;
	latitude 386.511571353;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840434840433;
	name 840443;
	to nodeFFRN1-F098x1840443;
	longitude 220.415321456;
	length 62;
	latitude 380.067280023;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F098x1840443;
	name FFRN1-F098x1;
	current_limit 9999.0 A;
	longitude 220.415321456;
	to node840444FFRN1-F098x1;
	latitude 380.067280023;
};

object underground_line {
	phases C;
	from node840444FFRN1-F098x1;
	name 840444;
	longitude 220.335605245;
	to node1906-31-019840444;
	length 317;
	latitude 387.776111539;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840428840427;
	name 840446;
	longitude 199.60939057;
	to nodeFFRN1-F197x1840446;
	length 53;
	latitude 372.455720828;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F197x1840446;
	name FFRN1-F197x1;
	current_limit 9999.0 A;
	longitude 199.60939057;
	to node840447FFRN1-F197x1;
	latitude 372.455720828;
};

object underground_line {
	phases C;
	from node840447FFRN1-F197x1;
	name 840447;
	longitude 199.60939057;
	to node1906-31-020840447;
	length 196;
	latitude 377.222064605;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840422840421;
	name 840449;
	longitude 173.43058711;
	to nodeFFRN1-F119x1840449;
	length 42;
	latitude 376.832975317;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F119x1840449;
	name FFRN1-F119x1;
	current_limit 9999.0 A;
	longitude 173.43058711;
	to node840450FFRN1-F119x1;
	latitude 376.832975317;
};

object underground_line {
	phases C;
	from node840450FFRN1-F119x1;
	name 840450;
	to node1906-0289840450;
	longitude 175.104627526;
	length 301;
	latitude 383.179994326;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840253840252;
	name 840452;
	longitude 167.722906453;
	to nodeFFRN1-F089x1840452;
	length 81;
	latitude 384.39589835;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F089x1840452;
	name FFRN1-F089x1;
	current_limit 9999.0 A;
	longitude 167.722906453;
	to node840453FFRN1-F089x1;
	latitude 384.39589835;
};

object underground_line {
	phases C;
	from node840453FFRN1-F089x1;
	name 840453;
	longitude 148.973653792;
	to node1906-30-032840453;
	length 1176;
	latitude 384.39589835;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node985210985207;
	name 985341;
	longitude 200.964566145;
	to nodeF28138x1985341;
	length 10;
	latitude 541.733879139;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28138x1985341;
	name F28138x1;
	current_limit 9999.0 A;
	longitude 200.964566145;
	to node985340F28138x1;
	latitude 541.733879139;
};

object underground_line {
	phases C;
	from node985340F28138x1;
	name 985340;
	longitude 201.012395871;
	to node840100985340;
	length 10;
	latitude 542.025696105;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840100985340;
	name 840100;
	longitude 200.980509387;
	to node840101840100;
	length 48;
	latitude 542.26887691;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840101840100;
	name 840101;
	longitude 201.108055323;
	to node840104840101;
	length 205;
	latitude 548.153852389;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840104840101;
	name 840104;
	longitude 198.732512256;
	to node840106840104;
	length 795;
	latitude 567.146273254;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840106840104;
	name 840106;
	longitude 195.735182749;
	to node840108840106;
	length 191;
	latitude 566.368094678;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840108840106;
	name 840108;
	longitude 195.671409781;
	to node840113840108;
	length 365;
	latitude 575.244194058;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840113840108;
	name 840113;
	longitude 196.659890789;
	to node840117840113;
	length 221;
	latitude 580.399627123;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840117840113;
	name 840117;
	to node840121840117;
	longitude 195.496034119;
	length 423;
	latitude 590.540266688;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840121840117;
	name 840121;
	longitude 197.05847184;
	to node899221840121;
	length 116;
	latitude 591.731852632;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node899221840121;
	name 899221;
	longitude 200.294949978;
	to node840124899221;
	length 206;
	latitude 591.391399506;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840124899221;
	name 840124;
	longitude 203.340109211;
	to node840128840124;
	length 202;
	latitude 592.972074738;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840128840124;
	name 840128;
	longitude 206.991111643;
	to node840132840128;
	length 458;
	latitude 583.317796782;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840132840128;
	name 840132;
	longitude 206.002630635;
	to node840137840132;
	length 233;
	latitude 577.846228671;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840137840132;
	name 840137;
	longitude 207.102714337;
	to node840140840137;
	length 229;
	latitude 572.544887124;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840140840137;
	name 840140;
	longitude 207.182430547;
	to node840143840140;
	length 270;
	latitude 565.979005391;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840143840140;
	name 840143;
	to node956845840143;
	longitude 202.351628204;
	length 797;
	latitude 555.08450533;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node956845840143;
	name 956845;
	longitude 201.697955279;
	to node28139x1-Bx1956845;
	length 497;
	latitude 542.730920439;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node899221840121;
	name 899222;
	longitude 196.994698872;
	to nodeT2557899222;
	length 1286;
	latitude 621.861954363;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840101840100;
	name 840147;
	longitude 201.697955279;
	to node28139x1-Ax1840147;
	length 63;
	latitude 542.730920439;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases A;
	from node985202985199;
	name 985338;
	to nodeF28136x1985338;
	longitude 218.19921081;
	length 40;
	latitude 547.643172699;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28136x1985338;
	name F28136x1;
	current_limit 9999.0 A;
	longitude 218.19921081;
	to node985337F28136x1;
	latitude 547.643172699;
};

object underground_line {
	phases A;
	from node985337F28136x1;
	name 985337;
	longitude 218.43835944;
	to node841100985337;
	length 40;
	latitude 547.229765331;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841100985337;
	name 841100;
	longitude 218.884770218;
	to node841102841100;
	length 86;
	latitude 544.603412637;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841102841100;
	name 841102;
	longitude 220.702299813;
	to node925149841102;
	length 312;
	latitude 539.691160378;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925149841102;
	name 925149;
	longitude 221.866156483;
	to nodeT4189925149;
	length 30;
	latitude 539.496615734;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases C;
	from node985322985321;
	name 985323;
	longitude 225.883853482;
	to nodeF28871x1985323;
	length 10;
	latitude 551.388157095;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28871x1985323;
	name F28871x1;
	current_limit 9999.0 A;
	longitude 225.883853482;
	to node985324F28871x1;
	latitude 551.388157095;
};

object underground_line {
	phases C;
	from node985324F28871x1;
	name 985324;
	longitude 225.740364303;
	to node975917985324;
	length 15;
	latitude 551.14497629;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975917985324;
	name 975917;
	longitude 225.644704851;
	to node975926975917;
	length 25;
	latitude 550.901795485;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975926975917;
	name 975926;
	longitude 225.118577863;
	to nodeT28873975926;
	length 160;
	latitude 545.649090098;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases A;
	from node985314985313;
	name 985316;
	longitude 245.063573678;
	to nodeF9926x1985316;
	length 22;
	latitude 557.175860252;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9926x1985316;
	name F9926x1;
	current_limit 9999.0 A;
	longitude 245.063573678;
	to node985315F9926x1;
	latitude 557.175860252;
};

object underground_line {
	phases A;
	from node985315F9926x1;
	name 985315;
	to node840064985315;
	longitude 245.350552035;
	length 23;
	latitude 557.224496413;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840064985315;
	name 840064;
	longitude 245.685360118;
	to node1906-32-008840064;
	length 230;
	latitude 551.65565598;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840064985315;
	name 920583;
	longitude 244.569333174;
	to nodeT9927920583;
	length 184;
	latitude 560.969480809;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from nodeCAP25985309;
	name 985311;
	longitude 258.24863486;
	to nodeF9925x1985311;
	length 10;
	latitude 559.510395979;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9925x1985311;
	name F9925x1;
	current_limit 9999.0 A;
	longitude 258.24863486;
	to node985312F9925x1;
	latitude 559.510395979;
};

object underground_line {
	phases A;
	from node985312F9925x1;
	name 985312;
	longitude 258.105145681;
	to node920580985312;
	length 20;
	latitude 560.04539375;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920580985312;
	name 920580;
	longitude 252.493124477;
	to node840052920580;
	length 430;
	latitude 567.973087991;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840052920580;
	name 840052;
	longitude 252.493124477;
	to node840053840052;
	length 330;
	latitude 576.192599198;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840053840052;
	name 840053;
	longitude 252.461237993;
	to node981684840053;
	length 638;
	latitude 591.707534552;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node981684840053;
	name 981684;
	longitude 252.509067719;
	to node840054981684;
	length 379;
	latitude 600.948405139;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840054981684;
	name 840054;
	longitude 249.671170633;
	to node1906-33-001840054;
	length 357;
	latitude 608.487010092;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node985302985301;
	name 985306;
	longitude 283.518673522;
	to nodeF9922x1985306;
	length 10;
	latitude 559.461759818;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9922x1985306;
	name F9922x1;
	current_limit 9999.0 A;
	longitude 283.518673522;
	to node985305F9922x1;
	latitude 559.461759818;
};

object underground_line {
	phases A;
	from node985305F9922x1;
	name 985305;
	longitude 283.709992427;
	to node920575985305;
	length 15;
	latitude 559.364487496;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920575985305;
	name 920575;
	longitude 283.725935669;
	to node920577920575;
	length 64;
	latitude 560.361528797;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920577920575;
	name 920577;
	longitude 282.2591574;
	to nodeT9924920577;
	length 100;
	latitude 560.774936165;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases C;
	from node841142985289;
	name 985291;
	longitude 326.294391965;
	to nodeF28132x1985291;
	length 20;
	latitude 551.290884773;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28132x1985291;
	name F28132x1;
	current_limit 9999.0 A;
	longitude 326.294391965;
	to node985292F28132x1;
	latitude 551.290884773;
};

object underground_line {
	phases C;
	from node985292F28132x1;
	name 985292;
	longitude 326.533540595;
	to node839800985292;
	length 20;
	latitude 551.582701739;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node839800985292;
	name 839800;
	to nodeT25155839800;
	longitude 326.246562238;
	length 71;
	latitude 553.406557776;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node839754979014;
	name 979015;
	longitude 424.775798159;
	to nodeF25078x1979015;
	length 20;
	latitude 542.487739634;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25078x1979015;
	name F25078x1;
	current_limit 9999.0 A;
	longitude 424.775798159;
	to node839752F25078x1;
	latitude 542.487739634;
};

object underground_line {
	phases C;
	from node839752F25078x1;
	name 839752;
	longitude 426.035314281;
	to node1806-17-018839752;
	length 810;
	latitude 522.960320999;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases A;
	from node978985978983;
	name 979059;
	longitude 474.710032285;
	to nodeF28661x1979059;
	length 10;
	latitude 597.616828112;
	configuration 979060-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28661x1979059;
	name F28661x1;
	current_limit 9999.0 A;
	longitude 474.710032285;
	to node979060F28661x1;
	latitude 597.616828112;
};

object line_configuration {
	name 979060-LINECONFIG;
	spacing 841006-LINESPACING;
	conductor_N 979060_conductor_N;
	conductor_A 985293_conductor_N;
};

object overhead_line_conductor {
	diameter 0.721;
	name 979060_conductor_N;
	geometric_mean_radius 0.00418;
	resistance 1.69;
};

object overhead_line {
	phases AN;
	from node979060F28661x1;
	name 979060;
	longitude 474.694089043;
	to node839733979060;
	length 80;
	latitude 595.695699753;
	configuration 979060-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839733979060;
	name 839733;
	to node969320839733;
	longitude 474.885407948;
	length 212;
	latitude 590.880719815;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node969320839733;
	name 969320;
	longitude 474.90135119;
	to node839736969320;
	length 181;
	latitude 586.479147246;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839736969320;
	name 839736;
	longitude 474.965124158;
	to node839738839736;
	length 398;
	latitude 576.80055121;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839738839736;
	name 839738;
	longitude 481.310534497;
	to node1806-17-010839738;
	length 398;
	latitude 576.897823532;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node978979978977;
	name 979058;
	longitude 492.9491012;
	to nodeF28658x1979058;
	length 300;
	latitude 598.419324768;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28658x1979058;
	name F28658x1;
	current_limit 9999.0 A;
	longitude 492.9491012;
	to node839727F28658x1;
	latitude 598.419324768;
};

object overhead_line {
	phases A;
	from node839727F28658x1;
	name 839727;
	to node1806-17-005839727;
	longitude 492.630236359;
	length 132;
	latitude 591.658898391;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases B;
	from node978974978970;
	name 979057;
	longitude 505.11379489;
	to nodeR6914x1979057;
	length 45;
	latitude 598.565233251;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR6914x1979057;
	name R6914x1;
	current_limit 9999.0 A;
	longitude 505.11379489;
	to node978971R6914x1;
	latitude 598.565233251;
};

object underground_line {
	phases B;
	from node978971R6914x1;
	name 978971;
	to node921593978971;
	longitude 504.970305712;
	length 45;
	latitude 598.224780124;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921593978971;
	name 921593;
	longitude 505.592092152;
	to node921816921593;
	length 1504;
	latitude 634.726218944;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921816921593;
	name 921816;
	longitude 505.512375942;
	to node839719921816;
	length 1354;
	latitude 667.725854173;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839719921816;
	name 839719;
	longitude 505.257284069;
	to node839720839719;
	length 1116;
	latitude 693.357111012;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839720839719;
	name 839720;
	longitude 498.577065646;
	to nodeT6916839720;
	length 469;
	latitude 696.299598752;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839720839719;
	name 917611;
	longitude 505.368886763;
	to node917612917611;
	length 1412;
	latitude 723.82766587;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917612917611;
	name 917612;
	to nodeT6918917612;
	longitude 504.635497628;
	length 346;
	latitude 731.536497386;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917612917611;
	name 917613;
	longitude 508.605364901;
	to node929367917613;
	length 346;
	latitude 725.432659182;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929367917613;
	name 929367;
	longitude 515.652277891;
	to node929368929367;
	length 510;
	latitude 725.432659182;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929368929367;
	name 929368;
	longitude 517.166885886;
	to nodeT10997929368;
	length 20;
	latitude 725.043569894;
	configuration 929369-LINECONFIG;
};

object line_configuration {
	name 929369-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_B 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases B;
	from node929368929367;
	name 929369;
	to node841983929369;
	longitude 520.148272151;
	length 225;
	latitude 725.456977263;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841983929369;
	name 841983;
	longitude 520.148272151;
	to nodeT10999841983;
	length 358;
	latitude 716.751104446;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841983929369;
	name 929370;
	longitude 533.062298218;
	to node929371929370;
	length 725;
	latitude 725.505613424;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929371929370;
	name 929371;
	longitude 532.488341504;
	to nodeT15401929371;
	length 790;
	latitude 740.436914846;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929371929370;
	name 929374;
	longitude 534.273984615;
	to node841970929374;
	length 30;
	latitude 725.286750699;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841970929374;
	name 841970;
	longitude 539.790346367;
	to node921565841970;
	length 295;
	latitude 729.76127751;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node921565841970;
	name 921565;
	longitude 544.812467615;
	to node841966921565;
	length 175;
	latitude 729.688323268;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841966921565;
	name 841966;
	longitude 549.324405118;
	to node921568841966;
	length 283;
	latitude 729.615369027;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node921568841966;
	name 921568;
	longitude 553.83634262;
	to node917662921568;
	length 283;
	latitude 729.566732866;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node917662921568;
	name 917662;
	longitude 556.275658655;
	to node921570917662;
	length 153;
	latitude 729.518096705;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node921570917662;
	name 921570;
	longitude 558.459882817;
	to node841964921570;
	length 137;
	latitude 729.493778624;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841964921570;
	name 841964;
	to node841959841964;
	longitude 560.484674559;
	length 127;
	latitude 729.469460544;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841959841964;
	name 841959;
	longitude 565.969149827;
	to node841955841959;
	length 344;
	latitude 729.372188222;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841955841959;
	name 841955;
	longitude 569.01430906;
	to node841953841955;
	length 191;
	latitude 729.347870141;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841953841955;
	name 841953;
	longitude 573.0479493;
	to node841951841953;
	length 253;
	latitude 729.29923398;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841951841953;
	name 841951;
	longitude 580.732591973;
	to node841949841951;
	length 482;
	latitude 729.177643578;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841949841951;
	name 841949;
	longitude 588.959304875;
	to node841947841949;
	length 516;
	latitude 729.080371256;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841947841949;
	name 841947;
	longitude 588.895531906;
	to node841945841947;
	length 687;
	latitude 745.786892555;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841945841947;
	name 841945;
	longitude 588.84770218;
	to node841943841945;
	length 457;
	latitude 756.90025534;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841943841945;
	name 841943;
	to node841941841943;
	longitude 588.783929212;
	length 683;
	latitude 773.509504316;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841941841943;
	name 841941;
	longitude 588.752042728;
	to node841900841941;
	length 266;
	latitude 779.978113728;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841900841941;
	name 841900;
	longitude 592.610307306;
	to node841898841900;
	length 249;
	latitude 781.412880477;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841898841900;
	name 841898;
	longitude 592.626250548;
	to node841896841898;
	length 274;
	latitude 788.076034532;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841896841898;
	name 841896;
	longitude 592.72191;
	to node841895841896;
	length 2176;
	latitude 840.992177684;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841895841896;
	name 841895;
	longitude 592.737853242;
	to node971670841895;
	length 151;
	latitude 844.664207839;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node971670841895;
	name 971670;
	longitude 588.895531906;
	to node841803971670;
	length 446;
	latitude 855.996433348;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841803971670;
	name 841803;
	longitude 587.540356331;
	to node841805841803;
	length 2030;
	latitude 902.735784055;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841805841803;
	name 841805;
	to node841806841805;
	longitude 587.524413089;
	length 115;
	latitude 905.532363312;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841806841805;
	name 841806;
	longitude 587.349037427;
	to node841808841806;
	length 719;
	latitude 923.090017428;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841808841806;
	name 841808;
	longitude 587.22149149;
	to node841809841808;
	length 136;
	latitude 926.470230616;
	configuration 949216-LINECONFIG;
};

object underground_line {
	phases B;
	from node841809841808;
	name 841809;
	longitude 587.492526605;
	to nodeF18043x1841809;
	length 20;
	latitude 926.494548697;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18043x1841809;
	name F18043x1;
	current_limit 9999.0 A;
	longitude 587.492526605;
	to node928851F18043x1;
	latitude 926.494548697;
};

object underground_line {
	phases B;
	from node928851F18043x1;
	name 928851;
	longitude 595.256885488;
	to nodeT18045928851;
	length 360;
	latitude 927.005228387;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841809841808;
	name 841812;
	to node841814841812;
	longitude 587.205548248;
	length 59;
	latitude 927.904997366;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841814841812;
	name 841814;
	longitude 587.125832038;
	to node841815841814;
	length 1296;
	latitude 959.421229684;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841815841814;
	name 841815;
	longitude 587.078002312;
	to node841816841815;
	length 1034;
	latitude 984.566124914;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841816841815;
	name 841816;
	longitude 586.711307744;
	to node955246841816;
	length 1653;
	latitude 1024.76391197;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node955246841816;
	name 955246;
	longitude 586.583761808;
	to node904503955246;
	length 329;
	latitude 1032.66728813;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904503955246;
	name 904503;
	longitude 586.59970505;
	to node904504904503;
	length 320;
	latitude 1039.9383942;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904504904503;
	name 904504;
	longitude 586.583761808;
	to node904505904504;
	length 330;
	latitude 1045.70177927;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904505904504;
	name 904505;
	longitude 586.51998884;
	to node904506904505;
	length 330;
	latitude 1053.11879382;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904506904505;
	name 904506;
	to node904507904506;
	longitude 586.472159114;
	length 345;
	latitude 1061.48421351;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904507904506;
	name 904507;
	longitude 586.472159114;
	to node948791904507;
	length 360;
	latitude 1070.23872249;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases B;
	from node948791904507;
	name 948791;
	longitude 586.472159114;
	to nodeF2996x1948791;
	length 361;
	latitude 1070.4819033;
	configuration 904509-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF2996x1948791;
	name F2996x1;
	current_limit 9999.0 A;
	longitude 586.472159114;
	to node948792F2996x1;
	latitude 1070.4819033;
};

object overhead_line {
	phases BN;
	from node948792F2996x1;
	name 948792;
	longitude 586.472159114;
	to node841824948792;
	length 361;
	latitude 1079.01754955;
	configuration 904509-LINECONFIG;
};

object underground_line {
	phases B;
	from node841824948792;
	name 841824;
	longitude 587.205548248;
	to node1806-24-005841824;
	length 230;
	latitude 1088.74478175;
	configuration 841826-LINECONFIG;
};

object line_configuration {
	name 904509-LINECONFIG;
	spacing 985054-LINESPACING;
	conductor_N 904509_conductor_N;
	conductor_B 904509_conductor_N;
};

object overhead_line_conductor {
	diameter 0.721;
	name 904509_conductor_N;
	geometric_mean_radius 0.00504;
	resistance 1.65;
};

object overhead_line {
	phases BN;
	from node841824948792;
	name 904509;
	longitude 586.392442903;
	to node841826904509;
	length 360;
	latitude 1087.21274267;
	configuration 904509-LINECONFIG;
};

object line_configuration {
	name 841826-LINECONFIG;
	spacing 841826-LINESPACING;
	conductor_B 841826-LINECONFIGunderground_line_conductor393204;
};

object line_spacing {
	distance_AN 0.0;
	name 841826-LINESPACING;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object underground_line_conductor {
	conductor_gmr 0.00883;
	conductor_resistance 1.76352;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 6;
	conductor_diameter 0.097400;
	name 841826-LINECONFIGunderground_line_conductor393204;
	insulation_relative_permitivitty 2.4;
	outer_diameter 0.903000;
	neutral_resistance 14.087220;
	neutral_diameter 0.128000;
	shield_gmr 0.000000;
};

object underground_line {
	phases B;
	from node841826904509;
	name 841826;
	to node841828841826;
	longitude 587.205548248;
	length 332;
	latitude 1095.45657196;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841828841826;
	name 841828;
	longitude 586.456215871;
	to node841829841828;
	length 437;
	latitude 1103.94358205;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841829841828;
	name 841829;
	longitude 586.121407788;
	to node948924841829;
	length 1895;
	latitude 1118.41283995;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node948924841829;
	name 948924;
	longitude 573.287097931;
	to node1807-19-001948924;
	length 1750.41;
	latitude 1145.79499858;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841826904509;
	name 904510;
	longitude 586.153294272;
	to node1806-24-016904510;
	length 349;
	latitude 1095.82134317;
	configuration 904509-LINECONFIG;
};

object underground_line {
	phases B;
	from node904506904505;
	name 915132;
	longitude 586.631591534;
	to nodeF5347x1915132;
	length 10;
	latitude 1053.11879382;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF5347x1915132;
	name F5347x1;
	current_limit 9999.0 A;
	longitude 586.631591534;
	to node841819F5347x1;
	latitude 1053.11879382;
};

object underground_line {
	phases B;
	from node841819F5347x1;
	name 841819;
	longitude 586.806967197;
	to node915133841819;
	length 10;
	latitude 1053.11879382;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node915133841819;
	name 915133;
	longitude 604.854717207;
	to nodeT5349915133;
	length 1419;
	latitude 1046.86904714;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841815841814;
	name 841832;
	longitude 586.743194229;
	to nodeF18750x1841832;
	length 25;
	latitude 959.421229684;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18750x1841832;
	name F18750x1;
	current_limit 9999.0 A;
	longitude 586.743194229;
	to node949311F18750x1;
	latitude 959.421229684;
};

object underground_line {
	phases B;
	from node949311F18750x1;
	name 949311;
	longitude 586.440272629;
	to node949398949311;
	length 20;
	latitude 959.421229684;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node949398949311;
	name 949398;
	longitude 576.459803101;
	to nodeT18752949398;
	length 630;
	latitude 959.153730799;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841808841806;
	name 912718;
	to nodeR2916x1912718;
	longitude 587.6041293;
	length 23;
	latitude 922.70092814;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2916x1912718;
	name R2916x1;
	current_limit 9999.0 A;
	longitude 587.6041293;
	to node914355R2916x1;
	latitude 922.70092814;
};

object underground_line {
	phases B;
	from node914355R2916x1;
	name 914355;
	longitude 588.002710351;
	to node912719914355;
	length 70;
	latitude 921.095934828;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912719914355;
	name 912719;
	longitude 577.38451114;
	to node912720912719;
	length 704;
	latitude 921.071616747;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912720912719;
	name 912720;
	longitude 576.30037068;
	to nodeT6459912720;
	length 38;
	latitude 921.971385725;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912720912719;
	name 912722;
	longitude 551.955040057;
	to node912723912722;
	length 1714;
	latitude 916.840270741;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912723912722;
	name 912723;
	to node912724912723;
	longitude 524.915301527;
	length 1798;
	latitude 916.159364487;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912724912723;
	name 912724;
	longitude 524.979074495;
	to nodeT6462912724;
	length 100;
	latitude 919.952985044;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912724912723;
	name 912726;
	longitude 516.465383236;
	to node912727912726;
	length 664;
	latitude 919.880030803;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912727912726;
	name 912727;
	longitude 515.57256168;
	to nodeT6464912727;
	length 76;
	latitude 921.120252908;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912727912726;
	name 912728;
	to node912729912728;
	longitude 504.699270597;
	length 870;
	latitude 919.904348883;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912729912728;
	name 912729;
	longitude 503.726732831;
	to node841847912729;
	length 66;
	latitude 920.24480201;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841847912729;
	name 841847;
	longitude 498.879987245;
	to node957811841847;
	length 467;
	latitude 920.22048393;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node957811841847;
	name 957811;
	longitude 496.775479294;
	to node841848957811;
	length 467;
	latitude 920.22048393;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841848957811;
	name 841848;
	longitude 482.251185779;
	to node841849841848;
	length 911;
	latitude 920.901390184;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841849841848;
	name 841849;
	longitude 476.942086173;
	to node841851841849;
	length 368;
	latitude 924.69501074;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841851841849;
	name 841851;
	longitude 474.949180916;
	to nodeFFRN1-F120x1841851;
	length 127;
	latitude 925.205690431;
	configuration 949216-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F120x1841851;
	name FFRN1-F120x1;
	current_limit 9999.0 A;
	longitude 474.949180916;
	to node841852FFRN1-F120x1;
	latitude 925.205690431;
};

object underground_line {
	phases B;
	from node841852FFRN1-F120x1;
	name 841852;
	to node841854841852;
	longitude 470.309697477;
	length 358;
	latitude 930.263851173;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841854841852;
	name 841854;
	longitude 461.34959544;
	to node1806-14-004841854;
	length 784;
	latitude 943.565841203;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841849841848;
	name 841856;
	longitude 474.949180916;
	to node841857841856;
	length 495;
	latitude 916.353909131;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841857841856;
	name 841857;
	to node841859841857;
	longitude 471.80836223;
	length 197;
	latitude 916.353909131;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841859841857;
	name 841859;
	longitude 464.920881661;
	to node841860841859;
	length 432;
	latitude 916.353909131;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841860841859;
	name 841860;
	longitude 462.848260194;
	to node841862841860;
	length 130;
	latitude 916.353909131;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841862841860;
	name 841862;
	longitude 444.38598589;
	to node926652841862;
	length 1158;
	latitude 915.600048636;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node926652841862;
	name 926652;
	longitude 424.217784687;
	to node841863926652;
	length 1266;
	latitude 914.79755198;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841863926652;
	name 841863;
	longitude 424.361273865;
	to node933778841863;
	length 185;
	latitude 910.298707089;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node933778841863;
	name 933778;
	longitude 425.126549484;
	to node981937933778;
	length 960;
	latitude 886.953349816;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981937933778;
	name 981937;
	longitude 425.381641357;
	to node841864981937;
	length 320;
	latitude 879.195882138;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841864981937;
	name 841864;
	to node841865841864;
	longitude 425.445414325;
	length 1021;
	latitude 854.367121955;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841865841864;
	name 841865;
	longitude 419.466698553;
	to node1806-10-002841865;
	length 1232;
	latitude 825.817695457;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node933778841863;
	name 933779;
	longitude 424.026465782;
	to nodeF12263x1933779;
	length 10;
	latitude 910.177116686;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF12263x1933779;
	name F12263x1;
	current_limit 9999.0 A;
	longitude 424.026465782;
	to node933781F12263x1;
	latitude 910.177116686;
};

object underground_line {
	phases B;
	from node933781F12263x1;
	name 933781;
	longitude 418.860855355;
	to nodeT12264933781;
	length 370;
	latitude 908.37757873;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841863926652;
	name 841867;
	longitude 423.803260393;
	to node841868841867;
	length 97;
	latitude 917.059133466;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841868841867;
	name 841868;
	longitude 423.516282036;
	to node910683841868;
	length 1084;
	latitude 943.41993272;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node910683841868;
	name 910683;
	longitude 423.436565826;
	to node841870910683;
	length 293;
	latitude 950.545130304;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841870910683;
	name 841870;
	longitude 423.309019889;
	to node841871841870;
	length 467;
	latitude 961.901673895;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841871841870;
	name 841871;
	longitude 423.197417195;
	to node841872841871;
	length 421;
	latitude 972.139585782;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841872841871;
	name 841872;
	longitude 422.671290207;
	to node922783841872;
	length 1999;
	latitude 1020.89733717;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node922783841872;
	name 922783;
	longitude 422.591573997;
	to node919000922783;
	length 327;
	latitude 1028.84934949;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node919000922783;
	name 919000;
	to node841874919000;
	longitude 422.495914544;
	length 344;
	latitude 1037.21476918;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841874919000;
	name 841874;
	longitude 422.416198334;
	to node1806-13-002841874;
	length 289;
	latitude 1044.24269444;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node919000922783;
	name 919001;
	longitude 421.603092989;
	to nodeF4162x1919001;
	length 61;
	latitude 1028.82503141;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF4162x1919001;
	name F4162x1;
	current_limit 9999.0 A;
	longitude 421.603092989;
	to node919002F4162x1;
	latitude 1028.82503141;
};

object underground_line {
	phases B;
	from node919002F4162x1;
	name 919002;
	longitude 409.023875005;
	to nodeT4163919002;
	length 853;
	latitude 1026.90390305;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841872841871;
	name 841876;
	longitude 431.663278728;
	to node841877841876;
	length 531;
	latitude 972.163903863;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841877841876;
	name 841877;
	longitude 454.573717565;
	to node1806-14-016841877;
	length 1437;
	latitude 972.188221943;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841871841870;
	name 841880;
	longitude 424.313444139;
	to nodeFFRN1-F056x1841880;
	length 63;
	latitude 961.828719653;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F056x1841880;
	name FFRN1-F056x1;
	current_limit 9999.0 A;
	longitude 424.313444139;
	to node841881FFRN1-F056x1;
	latitude 961.828719653;
};

object underground_line {
	phases B;
	from node841881FFRN1-F056x1;
	name 841881;
	longitude 432.460440831;
	to node1806-0074841881;
	length 512;
	latitude 961.17213148;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841860841859;
	name 911411;
	longitude 464.538243852;
	to nodeF6029x1911411;
	length 35;
	latitude 915.7702752;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6029x1911411;
	name F6029x1;
	current_limit 9999.0 A;
	longitude 464.538243852;
	to node911412F6029x1;
	latitude 915.7702752;
};

object underground_line {
	phases B;
	from node911412F6029x1;
	name 911412;
	longitude 464.394754673;
	to node910224911412;
	length 13;
	latitude 915.551412475;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node910224911412;
	name 910224;
	longitude 463.549762844;
	to nodeT3908910224;
	length 720;
	latitude 931.698617922;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node910224911412;
	name 911413;
	to nodeT6030911413;
	longitude 464.235322253;
	length 13;
	latitude 915.332549751;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841847912729;
	name 841885;
	longitude 503.726732831;
	to node841886841885;
	length 109;
	latitude 919.831394642;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841886841885;
