clock {
	timezone PST+8PDT;
	starttime '2012-06-28 00:00:00';
	stoptime '2012-06-30 00:00:00';
};

#include "../schedules/appliance_schedules.glm"

#include "../schedules/water_and_setpoint_schedule_v5.glm"

#include "../schedules/commercial_schedules.glm"

#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0

#set minimum_timestep=300

#set profiler=1

#set relax_naming_rules=1

module tape {
};

module climate {
};

module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

class player{
	double value;
};

object player {
// Will loop file for 40 years assuming the file has data for a 24 hour period
	name norm_feeder_loadshape;
	file C:\Users\dwp0\Dropbox\OMF\omf\calibration\workingDir../schedules/load_shape_player.player;
	property value;
	loop 14600;
};

object csv_reader {
	name CsvReader;
	filename "../schedules/SCADA_weather_NC_gld_shifted.csv";
};

object climate {
	reader CsvReader;
	name "../schedules/SCADA_weather_NC_gld_shifted";
	tmyfile "../schedules/SCADA_weather_NC_gld_shifted.csv";
};

object transformer_configuration {
	name trans_config_to_feeder;
	primary_voltage 14400;
	install_type PADMOUNT;
	impedance 0.00033+0.0022j;
	secondary_voltage 7200.0;
	connect_type WYE_WYE;
	power_rating 16.1 MVA;
};

object meter {
	phases ABCN;
	nominal_voltage 14400;
	name network_node;
	bustype SWING;
};

object player {
	property voltage_A;
	file "../schedules/VA.player";
	loop 10;
	parent network_node;
};

object player {
	property voltage_B;
	file "../schedules/VB.player";
	loop 10;
	parent network_node;
};

object player {
	property voltage_C;
	file "../schedules/VC.player";
	loop 10;
	parent network_node;
};

object transformer {
	phases ABCN;
	from network_node;
	name substation_transformer;
	to FRIENDSHIP;
	configuration trans_config_to_feeder;
	groupid Distribution_Trans;
};

object triplex_node {
	phases BS;
	name S1806-04-063_B;
	parent nodeS1806-04-0231806-04-003_B;
	longitude 310.455481731;
	nominal_voltage 120;
	latitude 619.381876104;
};

clock {
	timezone PST+8PDT;
	starttime '2012-06-28 00:00:00';
	stoptime '2012-06-30 00:00:00';
};

#set profiler=1;
#set relax_naming_rules=1;
object triplex_meter {
	phases CS;
	name nodeS1906-31-008T7003_C;
	longitude 179.197144445;
	nominal_voltage 120;
	latitude 387.281258128;
};

module tape;
module residential {
	implicit_enduses NONE;
};

#set minimum_timestep=60;
object node {
	phases A;
	name nodeF12241x1929718;
	longitude 67.8703814421;
	nominal_voltage 7200.0;
	latitude 809.330036882;
};

object node {
	phases CN;
	name node957895841526;
	longitude 383.450914744;
	nominal_voltage 7200.0;
	latitude 597.179102663;
};

object node {
	phases CN;
	name node839479839477;
	longitude 746.048068875;
	nominal_voltage 7200.0;
	latitude 642.216187736;
};

object triplex_node {
	phases AS;
	name S1906-20-101_A;
	parent nodeS1906-20-101T11936_A;
	longitude 66.3655897198;
	nominal_voltage 120;
	latitude 463.575914478;
};

module generators;
object fuse {
	phases C;
	from nodeF7878x1841504;
	name F7878x1;
	current_limit 9999.0 A;
	longitude 212.985770656;
	to node927211F7878x1;
	latitude 1166.51400316;
};

object transformer {
	phases CS;
	from nodeT29618975122;
	name T29618_C;
	to nodeS1906-34-021T29618_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-34-018T4423_C;
	longitude 184.394274674;
	nominal_voltage 120;
	latitude 812.263930724;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object node {
	phases BN;
	name node841139F28133x1;
	longitude 316.999481845;
	nominal_voltage 7200.0;
	latitude 548.080898148;
};

object overhead_line {
	phases C;
	from node840429840428;
	name 840429;
	longitude 207.086771095;
	to nodeFFRN1-F185x1840429;
	length 48;
	latitude 372.698901633;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node840497982343;
	name 982349;
	longitude 85.1369125912;
	to node982347982349;
	length 684;
	latitude 658.533619746;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-028_B;
	parent nodeS1806-04-028T10519_B;
	longitude 293.036861597;
	nominal_voltage 120;
	latitude 624.702815655;
};

object fuse {
	phases B;
	from nodeR2918x1839805;
	name R2918x1;
	current_limit 9999.0 A;
	longitude 322.834708438;
	to node839806R2918x1;
	latitude 551.825882544;
};

object triplex_meter {
	phases BS;
	name nodeS1806-27-005T7804_B;
	longitude 668.96020973;
	nominal_voltage 120;
	latitude 756.90630299;
};

object node {
	phases B;
	name nodeR6914x1979057;
	longitude 505.11379489;
	nominal_voltage 7200.0;
	latitude 598.565233251;
};

object transformer {
	phases CS;
	from node1906-31-013840430;
	name 1906-31-013_C;
	to nodeS1906-31-0031906-31-013_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node913045913044;
	longitude 130.798357846;
	nominal_voltage 7200.0;
	latitude 27.7955660033;
};

object underground_line {
	phases B;
	from node841826904509;
	name 841826;
	longitude 587.205548248;
	to node841828841826;
	length 332;
	latitude 1095.45657196;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT6916839720;
	name T6916_B;
	to nodeS1806-16-010T6916_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node985054949217;
	name 985054;
	longitude 300.003985811;
	to node985055985054;
	length 115;
	latitude 552.166335671;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-028_A;
	parent nodeS1906-22-0281906-22-023_A;
	longitude 86.3465903065;
	nominal_voltage 120;
	latitude 840.738511767;
};

object meter {
	phases ABCN;
	name FRIENDSHIP;
	longitude 800.0;
	nominal_voltage 7200.0;
	latitude 603.623393993;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16.0;
	PT_phase ABC;
	name REG27-CONFIG;
	band_center 123.9996;
	current_transducer_ratio 328;
	tap_pos_B 1;
	tap_pos_C 1;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase ABC;
	power_transducer_ratio 60.0;
	band_width 2.000004;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	Type A;
	lower_taps 16.0;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-007T15668_C;
	longitude 263.421604427;
	nominal_voltage 120;
	latitude 960.675115571;
};

object node {
	phases A;
	name node929720F12241x1;
	longitude 70.7082785284;
	nominal_voltage 7200.0;
	latitude 812.467069266;
};

object node {
	phases C;
	name nodeF7427x1957895;
	longitude 383.450914744;
	nominal_voltage 7200.0;
	latitude 597.179102663;
};

object triplex_node {
	phases BS;
	name S1806-27-012_B;
	parent nodeS1806-27-012T12908_B;
	longitude 667.678414316;
	nominal_voltage 120;
	latitude 763.883182951;
};

object node {
	phases CN;
	name node839481839479;
	longitude 746.223444537;
	nominal_voltage 7200.0;
	latitude 646.666396466;
};

object underground_line {
	phases C;
	from node840223840222;
	name 979439;
	longitude 150.934672566;
	to nodeT29638979439;
	length 52;
	latitude 421.432334941;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node927211F7878x1;
	name 927211;
	longitude 209.781179003;
	to node841505927211;
	length 595;
	latitude 1180.13212824;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT28873975926;
	name T28873_C;
	to nodeS1906-32-002T28873_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-32-0181906-0077_C;
	longitude 189.529554403;
	nominal_voltage 120;
	latitude 567.016258783;
};

object node {
	phases B;
	name node1806-05-064841139;
	longitude 316.999481845;
	nominal_voltage 7200.0;
	latitude 548.080898148;
};

object node {
	phases A;
	name node962381962382;
	longitude 651.28143808;
	nominal_voltage 7200.0;
	latitude 500.198597657;
};

object fuse {
	phases C;
	from nodeFFRN1-F185x1840429;
	name FFRN1-F185x1;
	current_limit 9999.0 A;
	longitude 207.086771095;
	to node840430FFRN1-F185x1;
	latitude 372.698901633;
};

object triplex_node {
	phases CS;
	name S1906-27-010_C;
	parent nodeS1906-27-0101906-0098_C;
	longitude 176.165397234;
	nominal_voltage 120;
	latitude 785.492149423;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982347;
	longitude 85.1050261071;
	to node951896982347;
	length 640;
	latitude 673.975600859;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839806R2918x1;
	name 839806;
	longitude 321.415759895;
	to node985379839806;
	length 180;
	latitude 555.692457342;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0091806-03-007_C;
	longitude 297.894561511;
	nominal_voltage 120;
	latitude 727.363563898;
};

object transformer {
	phases CS;
	from node839516906381;
	name 1806-33-030_C;
	to nodeS1806-33-0441806-33-030_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name node978971R6914x1;
	longitude 504.970305712;
	nominal_voltage 7200.0;
	latitude 598.224780124;
};

object node {
	phases A;
	name node913047913046;
	longitude 141.655705688;
	nominal_voltage 7200.0;
	latitude 36.3068941758;
};

object node {
	phases ABCN;
	name node985279985278;
	longitude 355.932878951;
	nominal_voltage 7200.0;
	latitude 544.554776476;
};

object underground_line {
	phases B;
	from node841828841826;
	name 841828;
	longitude 586.456215871;
	to node841829841828;
	length 437;
	latitude 1103.94358205;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841303841299;
	name 1806-05-108_B;
	to nodeS1806-05-0531806-05-108_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node985055985054;
	name 985055;
	longitude 300.019929053;
	to node985056985055;
	length 50;
	latitude 550.901795485;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-001_A;
	parent nodeS1806-20-001T28806_A;
	longitude 575.075141348;
	nominal_voltage 120;
	latitude 507.262689438;
};

object regulator {
	phases ACB;
	from FRIENDSHIP;
	name REG27;
	longitude 794.827590509;
	to node958175REG27;
	latitude 533.055734649;
	configuration REG27-CONFIG;
};

object triplex_meter {
	phases AS;
	name nodeS1806-20-056T19018_A;
	longitude 515.513914379;
	nominal_voltage 120;
	latitude 467.877486296;
};

object node {
	phases A;
	name nodeT12242929720;
	longitude 70.7082785284;
	nominal_voltage 7200.0;
	latitude 812.467069266;
};

object triplex_node {
	phases CS;
	name S1806-32-140_C;
	parent nodeS1806-32-1401806-33-094_C;
	longitude 736.7160424;
	nominal_voltage 120;
	latitude 596.45181643;
};

object node {
	phases C;
	name node841528F7427x1;
	longitude 386.591733429;
	nominal_voltage 7200.0;
	latitude 595.963198638;
};

object node {
	phases CN;
	name node839483839481;
	longitude 746.366933716;
	nominal_voltage 7200.0;
	latitude 649.049568354;
};

object transformer {
	phases CS;
	from node985231985230;
	name 1906-29-031_C;
	to nodeS1906-29-0031906-29-031_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node841505927211;
	name 841505;
	longitude 206.209892782;
	to nodeT7879841505;
	length 231;
	latitude 1178.77031573;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node924936837409;
	name 924937;
	longitude 678.337119853;
	to nodeT14008924937;
	length 250;
	latitude 919.077534147;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-05-036_A;
	parent nodeS1806-05-0351806-05-134_A;
	longitude 283.682320575;
	nominal_voltage 120;
	latitude 576.623184027;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0751906-22-049_A;
	longitude 23.279324994;
	nominal_voltage 120;
	latitude 836.875522934;
};

object node {
	phases A;
	name node962401962381;
	longitude 652.74821635;
	nominal_voltage 7200.0;
	latitude 488.355692457;
};

object triplex_node {
	phases BS;
	name S1806-16-013_B;
	parent nodeS1806-16-013T12137_B;
	longitude 485.358061541;
	nominal_voltage 120;
	latitude 698.876522418;
};

object overhead_line {
	phases C;
	from node840430FFRN1-F185x1;
	name 840430;
	longitude 207.086771095;
	to node1906-31-013840430;
	length 233;
	latitude 378.365014388;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node951896982347;
	name 951896;
	longitude 88.7081988122;
	to node951899951896;
	length 225;
	latitude 676.042637701;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node985379839806;
	name 985379;
	longitude 320.60265455;
	to node839814985379;
	length 120;
	latitude 558.318810035;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841637917252;
	name 917255;
	longitude 507.377735262;
	to node917256917255;
	length 434;
	latitude 509.099015118;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT2557899222;
	name T2557_C;
	to nodeS1906-33-013T2557_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0031905-36-008_C;
	longitude 202.321683985;
	nominal_voltage 120;
	latitude 216.418256944;
};

object node {
	phases B;
	name node921593978971;
	longitude 505.592092152;
	nominal_voltage 7200.0;
	latitude 634.726218944;
};

object node {
	phases A;
	name node913048913047;
	longitude 139.997608514;
	nominal_voltage 7200.0;
	latitude 33.5103149191;
};

object node {
	phases ABCN;
	name node985184985279;
	longitude 353.477619674;
	nominal_voltage 7200.0;
	latitude 545.162728489;
};

object underground_line {
	phases B;
	from node841829841828;
	name 841829;
	longitude 586.121407788;
	to node948924841829;
	length 1895;
	latitude 1118.41283995;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-002_C;
	parent nodeS1906-32-002T28873_C;
	longitude 236.26002015;
	nominal_voltage 120;
	latitude 547.433658469;
};

object overhead_line {
	phases BN;
	from node985056985055;
	name 985056;
	longitude 300.370680378;
	to node985057985056;
	length 170;
	latitude 546.937948365;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases ACB;
	from node958175REG27;
	name 958175;
	longitude 799.410100044;
	to nodeRFRN1-R0001x1958175;
	length 24;
	latitude 603.526121671;
	configuration 978204-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-1941806-0243_C;
	longitude 342.175056675;
	nominal_voltage 120;
	latitude 575.238947401;
};

object transformer {
	phases AS;
	from node1905-0156841025;
	name 1905-0156_A;
	to nodeS1905-26-0371905-0156_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node841529841528;
	longitude 384.391566025;
	nominal_voltage 7200.0;
	latitude 594.990475418;
};

object node {
	phases CN;
	name node839484839483;
	longitude 746.382876958;
	nominal_voltage 7200.0;
	latitude 649.244112998;
};

object transformer {
	phases CS;
	from nodeT28511965265;
	name T28511_C;
	to nodeS1806-17-047T28511_C;
	configuration T28511_C-CONFIG;
	groupid Distribution_Trans;
};

object transformer_configuration {
	powerC_rating 25;
	name T28511_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	power_rating 25;
};

object triplex_node {
	phases BS;
	name S1806-14-009_B;
	parent nodeS1806-14-0091806-0074_B;
	longitude 430.024098643;
	nominal_voltage 120;
	latitude 963.080964234;
};

object triplex_node {
	phases BS;
	name S1806-15-003_B;
	parent nodeS1806-15-003T5057_B;
	longitude 494.244835162;
	nominal_voltage 120;
	latitude 847.608685509;
};

object triplex_meter {
	phases BS;
	name nodeS1806-27-0091806-27-012_B;
	longitude 587.273434872;
	nominal_voltage 120;
	latitude 797.71533425;
};

object node {
	phases ABCN;
	name node985186985296;
	longitude 306.381282634;
	nominal_voltage 7200.0;
	latitude 554.817006444;
};

object triplex_node {
	phases BS;
	name S1806-05-067_B;
	parent nodeS1806-05-0671806-05-014_B;
	longitude 319.218692857;
	nominal_voltage 120;
	latitude 582.079439822;
};

object node {
	phases A;
	name node839583962401;
	longitude 641.300968552;
	nominal_voltage 7200.0;
	latitude 488.01523933;
};

object underground_line {
	phases A;
	from node951899951896;
	name 951899;
	longitude 93.0607038941;
	to node951900951899;
	length 300;
	latitude 674.072873181;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839814985379;
	name 839814;
	longitude 319.454741122;
	to node974508839814;
	length 80;
	latitude 560.094029911;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node917184840933;
	name 1905-24-058_A;
	to nodeS1905-24-0201905-24-058_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node917256917255;
	name 917256;
	longitude 506.181992108;
	to nodeF6857x1917256;
	length 148;
	latitude 509.877193694;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-16-010T6916_B;
	longitude 499.67083301;
	nominal_voltage 120;
	latitude 702.534750575;
};

object node {
	phases B;
	name node921816921593;
	longitude 505.512375942;
	nominal_voltage 7200.0;
	latitude 667.725854173;
};

object node {
	phases A;
	name node928552913048;
	longitude 143.058710989;
	nominal_voltage 7200.0;
	latitude 26.5553438982;
};

object node {
	phases ABCN;
	name node839771985184;
	longitude 353.700825063;
	nominal_voltage 7200.0;
	latitude 544.72500304;
};

object underground_line {
	phases B;
	from node948924841829;
	name 948924;
	longitude 573.287097931;
	to node1807-19-001948924;
	length 1750.41;
	latitude 1145.79499858;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-001_C;
	parent nodeS1806-05-0011806-05-359_C;
	longitude 341.422942159;
	nominal_voltage 120;
	latitude 559.725302727;
};

object overhead_line {
	phases BN;
	from node985057985056;
	name 985057;
	longitude 300.609829009;
	to node985058985057;
	length 140;
	latitude 543.460462854;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-20-093_C;
	parent nodeS1906-20-069T4270_C;
	longitude 54.4094392678;
	nominal_voltage 120;
	latitude 534.38653117;
};

object fuse {
	phases ACB;
	from nodeRFRN1-R0001x1958175;
	name RFRN1-R0001x1;
	current_limit 9999.0 A;
	longitude 799.410100044;
	to node958178RFRN1-R0001x1;
	latitude 603.526121671;
};

object transformer {
	phases CS;
	from node1806-0284928018;
	name 1806-0284_C;
	to nodeS1906-34-0141806-0284_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-26-0371905-0156_A;
	longitude 99.934671353;
	nominal_voltage 120;
	latitude 116.191370002;
};

object node {
	phases C;
	name node1806-0039841529;
	longitude 384.391566025;
	nominal_voltage 7200.0;
	latitude 594.990475418;
};

object node {
	phases CN;
	name node839486839484;
	longitude 746.94089043;
	nominal_voltage 7200.0;
	latitude 654.594090706;
};

object triplex_node {
	phases CS;
	name S1806-05-003_C;
	parent nodeS1806-05-003T28501_C;
	longitude 315.651214098;
	nominal_voltage 120;
	latitude 539.901205811;
};

object underground_line {
	phases B;
	from node837409928735;
	name 928736;
	longitude 684.060743752;
	to node928741928736;
	length 350;
	latitude 909.690755076;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0751905-24-011_A;
	longitude 85.0020449316;
	nominal_voltage 120;
	latitude 229.575618911;
};

object triplex_node {
	phases CS;
	name S1906-30-054_C;
	parent nodeS1906-30-0241906-0174_C;
	longitude 142.030008054;
	nominal_voltage 120;
	latitude 422.362467343;
};

object node {
	phases ABCN;
	name node985187985186;
	longitude 302.220096457;
	nominal_voltage 7200.0;
	latitude 555.546548859;
};

object node {
	phases A;
	name node1806-0229839583;
	longitude 641.300968552;
	nominal_voltage 7200.0;
	latitude 488.01523933;
};

object underground_line {
	phases A;
	from node951900951899;
	name 951900;
	longitude 96.0102036749;
	to node840525951900;
	length 260;
	latitude 674.145827423;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node841422897778;
	name 1806-03-017_C;
	to nodeS1806-03-0181806-03-017_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node974508839814;
	name 974508;
	longitude 318.641635777;
	to node839816974508;
	length 92;
	latitude 561.942204029;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeF6857x1917256;
	name F6857x1;
	current_limit 9999.0 A;
	longitude 506.181992108;
	to node841596F6857x1;
	latitude 509.877193694;
};

object triplex_node {
	phases AS;
	name S1905-26-038_A;
	parent nodeS1905-26-038T15477_A;
	longitude 102.321621858;
	nominal_voltage 120;
	latitude 85.9889537307;
};

object triplex_meter {
	phases BS;
	name nodeS1806-29-0101806-29-099_B;
	longitude 599.885331734;
	nominal_voltage 120;
	latitude 608.738612696;
};

object node {
	phases B;
	name node839719921816;
	longitude 505.257284069;
	nominal_voltage 7200.0;
	latitude 693.357111012;
};

object node {
	phases A;
	name nodeT14038928552;
	longitude 143.058710989;
	nominal_voltage 7200.0;
	latitude 26.5553438982;
};

object node {
	phases A;
	name nodeF28127x1839771;
	longitude 353.700825063;
	nominal_voltage 7200.0;
	latitude 544.72500304;
};

object triplex_node {
	phases CS;
	name S1806-03-005_C;
	parent nodeS1806-03-0051806-03-015_C;
	longitude 287.755861146;
	nominal_voltage 120;
	latitude 747.905633922;
};

object underground_line {
	phases A;
	from node840736840735;
	name 959461;
	longitude 36.5100243134;
	to node959481959461;
	length 550;
	latitude 722.465853362;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases B;
	from node985058985057;
	name 985058;
	longitude 300.817091155;
	to node1806-05-353985058;
	length 170;
	latitude 539.423661492;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840950840948;
	name 1905-24-011_A;
	to nodeS1905-24-0751905-24-011_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases ACB;
	from node958178RFRN1-R0001x1;
	name 958178;
	longitude 790.577543944;
	to node958179958178;
	length 780;
	latitude 608.195193126;
	configuration 978204-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-26-004T15660_B;
	longitude 670.962992191;
	nominal_voltage 120;
	latitude 885.345951535;
};

object node {
	phases CN;
	name node839488839486;
	longitude 748.407668699;
	nominal_voltage 7200.0;
	latitude 659.554979127;
};

object triplex_node {
	phases CS;
	name S1906-27-016_C;
	parent nodeS1906-27-016T9528_C;
	longitude 156.512663682;
	nominal_voltage 120;
	latitude 828.785851793;
};

object underground_line {
	phases B;
	from node928741928736;
	name 928741;
	longitude 692.861413368;
	to node928742928741;
	length 770;
	latitude 918.080492846;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1906-33-007T10526_B;
	longitude 246.307785661;
	nominal_voltage 120;
	latitude 660.725756013;
};

object transformer {
	phases CS;
	from node840252840250;
	name 1906-30-025_C;
	to nodeS1906-30-0021906-30-025_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases ABCN;
	name node985188985187;
	longitude 299.366256128;
	nominal_voltage 7200.0;
	latitude 555.887001986;
};

object overhead_line {
	phases CN;
	from node840429840428;
	name 840432;
	longitude 214.197457053;
	to node840433840432;
	length 446;
	latitude 371.872086897;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1806-02-004841461;
	name 1806-02-004_C;
	to nodeS1806-02-0031806-02-004_C;
	configuration 1806-09-007_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node840525951900;
	name 840525;
	longitude 96.0899198852;
	to nodeT16166840525;
	length 274;
	latitude 667.482673368;
	configuration 840498-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839816974508;
	name 839816;
	longitude 317.461835864;
	to node922079839816;
	length 133;
	latitude 564.690147124;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-044_C;
	parent nodeS1906-32-0251906-0069_C;
	longitude 217.371702079;
	nominal_voltage 120;
	latitude 565.727369346;
};

object overhead_line {
	phases A;
	from node841596F6857x1;
	name 841596;
	longitude 503.439754474;
	to node841597841596;
	length 211;
	latitude 510.023102176;
	configuration 841596-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-27-012T12908_B;
	longitude 671.665987128;
	nominal_voltage 120;
	latitude 760.254534565;
};

object node {
	phases B;
	name node839720839719;
	longitude 498.577065646;
	nominal_voltage 7200.0;
	latitude 696.299598752;
};

object triplex_node {
	phases AS;
	name S1905-24-014_A;
	parent nodeS1905-24-0141905-24-018_A;
	longitude 69.824665292;
	nominal_voltage 120;
	latitude 208.921671522;
};

object node {
	phases AN;
	name node839772F28127x1;
	longitude 355.008170912;
	nominal_voltage 7200.0;
	latitude 538.84002756;
};

object overhead_line {
	phases B;
	from node841826904509;
	name 904510;
	longitude 586.153294272;
	to node1806-24-016904510;
	length 349;
	latitude 1095.82134317;
	configuration 904509-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node959481959461;
	name 959481;
	longitude 36.5897405237;
	to nodeT16332959481;
	length 60;
	latitude 725.165160297;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT4041911831;
	name T4041_B;
	to nodeS1806-16-012T4041_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases ACB;
	from node958179958178;
	name 958179;
	longitude 780.134720395;
	to node978195958179;
	length 860;
	latitude 602.650670774;
	configuration 978204-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-17-017_A;
	parent nodeS1806-17-017T10632_A;
	longitude 466.308247768;
	nominal_voltage 120;
	latitude 477.458603501;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0311806-0121_B;
	longitude 307.777603761;
	nominal_voltage 120;
	latitude 629.794670954;
};

object node {
	phases A;
	name nodeFFRN1-F128x1840704;
	longitude 72.222886524;
	nominal_voltage 7200.0;
	latitude 795.614639484;
};

object node {
	phases C;
	name node1806-0220841531;
	longitude 384.104587668;
	nominal_voltage 7200.0;
	latitude 608.803145138;
};

object node {
	phases CN;
	name node839490839488;
	longitude 748.009087648;
	nominal_voltage 7200.0;
	latitude 663.859279374;
};

object triplex_node {
	phases CS;
	name S1806-21-026_C;
	parent nodeS1806-21-026T28682_C;
	longitude 522.569740142;
	nominal_voltage 120;
	latitude 624.13545694;
};

object underground_line {
	phases B;
	from node928742928741;
	name 928742;
	longitude 699.717007453;
	to node928748928742;
	length 578;
	latitude 924.865237304;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840137840132;
	name T25156_C;
	to nodeS1906-32-021T25156_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1631906-22-057_A;
	longitude 63.3279454414;
	nominal_voltage 120;
	latitude 733.992944792;
};

object node {
	phases ABCN;
	name node840024985188;
	longitude 299.637291243;
	nominal_voltage 7200.0;
	latitude 554.938596847;
};

object node {
	phases A;
	name nodeT16942962383;
	longitude 640.232771334;
	nominal_voltage 7200.0;
	latitude 506.351072022;
};

object overhead_line {
	phases CN;
	from node840433840432;
	name 840433;
	longitude 220.415321456;
	to node840434840433;
	length 477;
	latitude 378.559559032;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-044_B;
	parent nodeS1806-04-028T10519_B;
	longitude 288.839218516;
	nominal_voltage 120;
	latitude 625.397241099;
};

object overhead_line {
	phases BN;
	from node922079839816;
	name 922079;
	longitude 316.505241341;
	to node839818922079;
	length 116;
	latitude 567.121955174;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841597841596;
	name 841597;
	longitude 504.252859819;
	to nodeT6858841597;
	length 287;
	latitude 517.245572083;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-07-0071806-0203_C;
	longitude 348.427736834;
	nominal_voltage 120;
	latitude 385.707835722;
};

object node {
	phases B;
	name nodeT6916839720;
	longitude 498.577065646;
	nominal_voltage 7200.0;
	latitude 696.299598752;
};

object transformer {
	phases BS;
	from node841282841281;
	name 1806-05-096_B;
	to nodeS1806-08-0241806-05-096_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name nodeT4239917949;
	longitude 146.103870222;
	nominal_voltage 7200.0;
	latitude 40.5868763426;
};

object node {
	phases AN;
	name node839773839772;
	longitude 353.302244011;
	nominal_voltage 7200.0;
	latitude 527.896891339;
};

object transformer {
	phases BS;
	from node979031979030;
	name 1806-29-099_B;
	to nodeS1806-29-0101806-29-099_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1806-20-063_A;
	parent nodeS1806-20-063T6821_A;
	longitude 534.005246394;
	nominal_voltage 120;
	latitude 508.93993526;
};

object underground_line {
	phases ACB;
	from node978195958179;
	name 978195;
	longitude 749.890390211;
	to node978172978195;
	length 1970;
	latitude 602.285899566;
	configuration 978204-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-006T4044_C;
	longitude 265.55639488;
	nominal_voltage 120;
	latitude 956.935434518;
};

object node {
	phases A;
	name node840705FFRN1-F128x1;
	longitude 68.0457571047;
	nominal_voltage 7200.0;
	latitude 793.40169416;
};

object triplex_node {
	phases CS;
	name S1806-07-007_C;
	parent nodeS1806-07-0071806-0203_C;
	longitude 348.931873064;
	nominal_voltage 120;
	latitude 380.74752116;
};

object node {
	phases CN;
	name node839491839490;
	longitude 747.451074176;
	nominal_voltage 7200.0;
	latitude 667.020629838;
};

object overhead_line {
	phases CN;
	from node841499841498;
	name 841507;
	longitude 255.570170194;
	to node841509841507;
	length 275;
	latitude 1171.91261703;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840636840635;
	name 1906-22-038_A;
	to nodeS1906-22-1201906-22-038_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node928748928742;
	name 928748;
	longitude 706.779863685;
	to node928749928748;
	length 556;
	latitude 931.09066591;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1805-02-0081805-02-006_C;
	longitude 250.338267257;
	nominal_voltage 120;
	latitude 142.58739667;
};

object node {
	phases BN;
	name node902242840024;
	longitude 298.983618319;
	nominal_voltage 7200.0;
	latitude 551.14497629;
};

object overhead_line {
	phases C;
	from node840434840433;
	name 840434;
	longitude 227.669496592;
	to nodeFFRN1-F073x1840434;
	length 455;
	latitude 378.389332469;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-34-013_C;
	parent nodeS1906-27-0101906-0098_C;
	longitude 180.132728305;
	nominal_voltage 120;
	latitude 782.292068654;
};

object overhead_line {
	phases BN;
	from node839818922079;
	name 839818;
	longitude 315.26166846;
	to node839828839818;
	length 142;
	latitude 569.602399384;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-032T6844_B;
	longitude 484.029714794;
	nominal_voltage 120;
	latitude 544.259657037;
};

object transformer {
	phases CS;
	from node979756979755;
	name 1806-04-066_C;
	to nodeS1806-04-0481806-04-066_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node839777839773;
	longitude 353.397903464;
	nominal_voltage 7200.0;
	latitude 527.313257407;
};

object transformer {
	phases CS;
	from node840256840254;
	name 1906-30-028_C;
	to nodeS1906-30-0441906-30-028_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-32-040_C;
	parent nodeS1906-32-0401906-0072_C;
	longitude 203.964778025;
	nominal_voltage 120;
	latitude 594.025737362;
};

object underground_line {
	phases ACB;
	from node978172978195;
	name 978172;
	longitude 737.805412731;
	to node978174978172;
	length 780;
	latitude 602.431808049;
	configuration 978204-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0111906-31-019_C;
	longitude 219.226146457;
	nominal_voltage 120;
	latitude 396.245108738;
};

object node {
	phases A;
	name node1906-0324840705;
	longitude 68.0457571047;
	nominal_voltage 7200.0;
	latitude 793.40169416;
};

object triplex_node {
	phases CS;
	name S1806-33-070_C;
	parent nodeS1806-32-1401806-33-094_C;
	longitude 731.635274791;
	nominal_voltage 120;
	latitude 603.474997423;
};

object node {
	phases C;
	name node841534841533;
	longitude 400.318864841;
	nominal_voltage 7200.0;
	latitude 601.094313622;
};

object node {
	phases CN;
	name node974130839491;
	longitude 746.956833672;
	nominal_voltage 7200.0;
	latitude 669.841527175;
};

object transformer {
	phases CS;
	from nodeT12265931716;
	name T12265_C;
	to nodeS1905-35-010T12265_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841509841507;
	name 841509;
	longitude 252.971421739;
	to node841510841509;
	length 215;
	latitude 1175.3171483;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node928749928748;
	name 928749;
	longitude 703.511499063;
	to nodeT15654928749;
	length 336;
	latitude 935.784055445;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-05-042_A;
	parent nodeS1806-05-0351806-05-134_A;
	longitude 285.47295216;
	nominal_voltage 120;
	latitude 576.220891838;
};

object triplex_meter {
	phases AS;
	name nodeS1806-29-0111806-20-169_A;
	longitude 591.617033593;
	nominal_voltage 120;
	latitude 495.297955023;
};

object node {
	phases CN;
	name node840315840313;
	longitude 169.604209016;
	nominal_voltage 7200.0;
	latitude 215.774328213;
};

object node {
	phases BN;
	name node902243902242;
	longitude 298.058910279;
	nominal_voltage 7200.0;
	latitude 549.710209541;
};

object node {
	phases A;
	name nodeT28801976769;
	longitude 592.705966758;
	nominal_voltage 7200.0;
	latitude 580.813034491;
};

object triplex_node {
	phases BS;
	name S1806-33-014_B;
	parent nodeS1806-33-0141806-33-052_B;
	longitude 706.643618892;
	nominal_voltage 120;
	latitude 729.256470936;
};

object fuse {
	phases C;
	from nodeFFRN1-F073x1840434;
	name FFRN1-F073x1;
	current_limit 9999.0 A;
	longitude 227.669496592;
	to node840435FFRN1-F073x1;
	latitude 378.389332469;
};

object underground_line {
	phases A;
	from node840525951900;
	name 951901;
	longitude 99.1829088445;
	to node951902951901;
	length 250;
	latitude 674.364690147;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839828839818;
	name 839828;
	longitude 312.631033521;
	to node839832839828;
	length 297;
	latitude 575.487374863;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node976773976750;
	name T28806_A;
	to nodeS1806-20-001T28806_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0301906-22-010_A;
	longitude 85.1339535295;
	nominal_voltage 120;
	latitude 779.170196297;
};

object node {
	phases B;
	name node917612917611;
	longitude 504.635497628;
	nominal_voltage 7200.0;
	latitude 731.536497386;
};

object node {
	phases A;
	name nodeT11896925100;
	longitude 144.445773048;
	nominal_voltage 7200.0;
	latitude 34.5073562194;
};

object node {
	phases A;
	name node839778839777;
	longitude 349.364263223;
	nominal_voltage 7200.0;
	latitude 526.99712236;
};

object underground_line {
	phases A;
	from node959481959461;
	name 959482;
	longitude 32.9706245765;
	to node959483959482;
	length 220;
	latitude 722.611761845;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-120_A;
	parent nodeS1906-22-1201906-22-038_A;
	longitude 44.5954117362;
	nominal_voltage 120;
	latitude 825.185713064;
};

object underground_line {
	phases C;
	from node841277985284;
	name 841312;
	longitude 338.26776675;
	to nodeR2914x1841312;
	length 10;
	latitude 548.907712885;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node978174978172;
	name 978174;
	longitude 737.885128941;
	to nodeF28653x1978174;
	length 30;
	latitude 602.796579257;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-21-008T16171_A;
	longitude 80.3615916316;
	nominal_voltage 120;
	latitude 675.573249378;
};

object transformer {
	phases BS;
	from node928730928725;
	name T15660_B;
	to nodeS1806-26-004T15660_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node909244841534;
	longitude 399.011518992;
	nominal_voltage 7200.0;
	latitude 580.107810157;
};

object node {
	phases CN;
	name node839493974130;
	longitude 745.872693212;
	nominal_voltage 7200.0;
	latitude 675.99400154;
};

object transformer {
	phases BS;
	from nodeT28511965265;
	name T28511_B;
	to nodeS1806-17-047T28511_B;
	configuration T28511_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841510841509;
	name 841510;
	longitude 250.755311093;
	to node841511841510;
	length 186;
	latitude 1178.33259028;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-065_A;
	parent nodeS1806-20-065T4205_A;
	longitude 576.826915374;
	nominal_voltage 120;
	latitude 540.243860683;
};

object triplex_meter {
	phases CS;
	name nodeS1906-32-0451906-0226_C;
	longitude 205.766301585;
	nominal_voltage 120;
	latitude 568.058396826;
};

object node {
	phases C;
	name nodeNO245x1-Bx1840315;
	longitude 169.604209016;
	nominal_voltage 7200.0;
	latitude 215.774328213;
};

object node {
	phases B;
	name nodeR2919x1949216;
	longitude 299.796723664;
	nominal_voltage 7200.0;
	latitude 554.744052203;
};

object triplex_node {
	phases BS;
	name S1806-05-085_B;
	parent nodeS1806-05-0671806-05-014_B;
	longitude 321.0529481;
	nominal_voltage 120;
	latitude 577.147334186;
};

object overhead_line {
	phases CN;
	from node840435FFRN1-F073x1;
	name 840435;
	longitude 232.978596198;
	to node840437840435;
	length 333;
	latitude 378.243423986;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node951902951901;
	name 951902;
	longitude 103.806449041;
	to node951903951902;
	length 416;
	latitude 674.48628055;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839832839828;
	name 839832;
	longitude 310.016341823;
	to node839837839832;
	length 230;
	latitude 580.837352572;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT7777840683;
	name T7777_A;
	to nodeS1906-22-097T7777_A;
	configuration 1906-22-051_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-1261806-05-216_B;
	longitude 304.312548872;
	nominal_voltage 120;
	latitude 580.972740832;
};

object node {
	phases B;
	name nodeT6918917612;
	longitude 504.635497628;
	nominal_voltage 7200.0;
	latitude 731.536497386;
};

object node {
	phases A;
	name node1806-0115839778;
	longitude 349.364263223;
	nominal_voltage 7200.0;
	latitude 526.99712236;
};

object triplex_node {
	phases CS;
	name S1806-05-086_C;
	parent nodeS1806-05-0011806-05-359_C;
	longitude 333.84002889;
	nominal_voltage 120;
	latitude 558.595787095;
};

object underground_line {
	phases A;
	from node959483959482;
	name 959483;
	longitude 32.9706245765;
	to nodeT16334959483;
	length 65;
	latitude 724.751752928;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases C;
	from nodeR2914x1841312;
	name R2914x1;
	current_limit 9999.0 A;
	longitude 338.26776675;
	to node841313R2914x1;
	latitude 548.907712885;
};

object fuse {
	phases B;
	from nodeF28653x1978174;
	name F28653x1;
	current_limit 9999.0 A;
	longitude 737.885128941;
	to node978192F28653x1;
	latitude 602.796579257;
};

object transformer {
	phases BS;
	from node839898839896;
	name 1806-04-018_B;
	to nodeS1806-04-0431806-04-018_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-35-048T10509_B;
	longitude 678.139829145;
	nominal_voltage 120;
	latitude 865.494583223;
};

object node {
	phases C;
	name nodeT3917909244;
	longitude 399.011518992;
	nominal_voltage 7200.0;
	latitude 580.107810157;
};

object node {
	phases CN;
	name node839496839493;
	longitude 745.649487823;
	nominal_voltage 7200.0;
	latitude 677.307177887;
};

object triplex_node {
	phases CS;
	name S1806-05-005_C;
	parent nodeS1806-05-003T28501_C;
	longitude 310.313083871;
	nominal_voltage 120;
	latitude 530.17651107;
};

object overhead_line {
	phases C;
	from node841511841510;
	name 841511;
	longitude 250.771254335;
	to node1907-31-007841511;
	length 810;
	latitude 1198.03023548;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1861906-22-048_A;
	longitude 28.4097921583;
	nominal_voltage 120;
	latitude 829.705477269;
};

object triplex_node {
	phases AS;
	name S1905-26-043_A;
	parent nodeS1905-26-0431905-25-028_A;
	longitude 149.107541233;
	nominal_voltage 120;
	latitude 221.406203108;
};

object node {
	phases BN;
	name node949217R2919x1;
	longitude 299.956156084;
	nominal_voltage 7200.0;
	latitude 554.987233008;
};

object node {
	phases A;
	name nodeF16133x1979033;
	longitude 592.116066802;
	nominal_voltage 7200.0;
	latitude 600.559315851;
};

object overhead_line {
	phases CN;
	from node840437840435;
	name 840437;
	longitude 241.492287457;
	to node840438840437;
	length 534;
	latitude 378.048879342;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node951903951902;
	name 951903;
	longitude 112.272310574;
	to node951904951903;
	length 520;
	latitude 673.610829652;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node839733979060;
	name 1806-17-120_A;
	to nodeS1806-17-0041806-17-120_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node839837839832;
	name 839837;
	longitude 308.469847343;
	to node916842839837;
	length 145;
	latitude 583.804158392;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-190_B;
	parent nodeS1806-05-190T12084_B;
	longitude 321.517674441;
	nominal_voltage 120;
	latitude 567.76280225;
};

object triplex_node {
	phases CS;
	name S1806-09-002_C;
	parent nodeS1806-09-0021806-04-029_C;
	longitude 329.416167812;
	nominal_voltage 120;
	latitude 616.623378867;
};

object triplex_meter {
	phases AS;
	name nodeS1806-08-0121806-08-023_A;
	longitude 367.653392087;
	nominal_voltage 120;
	latitude 528.197216849;
};

object node {
	phases A;
	name nodeT4172924076;
	longitude 140.332416597;
	nominal_voltage 7200.0;
	latitude 39.4196084789;
};

object triplex_node {
	phases CS;
	name S1806-03-024_C;
	parent nodeS1806-03-0051806-03-015_C;
	longitude 289.997100867;
	nominal_voltage 120;
	latitude 745.884528364;
};

object underground_line {
	phases B;
	from node904506904505;
	name 915132;
	longitude 586.631591534;
	to nodeF5347x1915132;
	length 10;
	latitude 1053.11879382;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841313R2914x1;
	name 841313;
	longitude 338.618518076;
	to node841314841313;
	length 182;
	latitude 555.206095732;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node924046924044;
	name T10526_B;
	to nodeS1906-33-007T10526_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node978192F28653x1;
	name 978192;
	longitude 738.905496433;
	to node949317978192;
	length 40;
	latitude 602.893851579;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-20-071T12325_A;
	longitude 510.795666912;
	nominal_voltage 120;
	latitude 477.477795632;
};

object node {
	phases CN;
	name node839497839496;
	longitude 744.485631153;
	nominal_voltage 7200.0;
	latitude 681.611478134;
};

object triplex_node {
	phases CS;
	name S1805-01-020_C;
	parent nodeS1805-01-020T29545_C;
	longitude 310.590902167;
	nominal_voltage 120;
	latitude 214.068367888;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 841013;
	longitude 89.0908366216;
	to node841015841013;
	length 193;
	latitude 210.035261217;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1805-02-0071805-02-021_C;
	longitude 251.003591489;
	nominal_voltage 120;
	latitude 151.834594099;
};

object transformer {
	phases AS;
	from nodeT10637926090;
	name T10637_A;
	to nodeS1806-18-007T10637_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840317840316;
	longitude 176.475746343;
	nominal_voltage 7200.0;
	latitude 215.847282455;
};

object node {
	phases BN;
	name node985054949217;
	longitude 300.003985811;
	nominal_voltage 7200.0;
	latitude 552.166335671;
};

object node {
	phases A;
	name node979034F16133x1;
	longitude 589.676750767;
	nominal_voltage 7200.0;
	latitude 615.539253435;
};

object underground_line {
	phases C;
	from node840438840437;
	name 840438;
	longitude 262.027183228;
	to node840439840438;
	length 1292;
	latitude 375.544117051;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node978169978186;
	name 1806-33-094_C;
	to nodeS1806-32-1401806-33-094_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node951904951903;
	name 951904;
	longitude 122.109290924;
	to nodeT16170951904;
	length 620;
	latitude 677.45308637;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node916842839837;
	name 916842;
	longitude 307.959663598;
	to node839838916842;
	length 137;
	latitude 585.457787865;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-047_C;
	parent nodeS1906-32-0251906-0069_C;
	longitude 217.09606198;
	nominal_voltage 120;
	latitude 569.733179031;
};

object underground_line {
	phases A;
	from node917256917255;
	name 917257;
	longitude 507.457451473;
	to node841601917257;
	length 700;
	latitude 493.802942488;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-29-0041906-0307_C;
	longitude 123.307232986;
	nominal_voltage 120;
	latitude 475.054442608;
};

object node {
	phases B;
	name node929367917613;
	longitude 515.652277891;
	nominal_voltage 7200.0;
	latitude 725.432659182;
};

object triplex_node {
	phases AS;
	name S1905-24-058_A;
	parent nodeS1905-24-0141905-24-018_A;
	longitude 70.5939282651;
	nominal_voltage 120;
	latitude 215.759934965;
};

object node {
	phases ABCN;
	name node985281985280;
	longitude 344.134879828;
	nominal_voltage 7200.0;
	latitude 547.302719572;
};

object fuse {
	phases B;
	from nodeF5347x1915132;
	name F5347x1;
	current_limit 9999.0 A;
	longitude 586.631591534;
	to node841819F5347x1;
	latitude 1053.11879382;
};

object transformer {
	phases BS;
	from nodeT18699841957;
	name T18699_B;
	to nodeS1806-21-015T18699_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841314841313;
	name 841314;
	longitude 338.634461318;
	to node841317841314;
	length 287;
	latitude 562.574474122;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node949317978192;
	name 949317;
	longitude 737.661923552;
	to node949318949317;
	length 469;
	latitude 613.545170835;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-17-019_A;
	parent nodeS1806-17-017T10632_A;
	longitude 470.812439355;
	nominal_voltage 120;
	latitude 482.713257663;
};

object triplex_meter {
	phases BS;
	name nodeS1806-23-003T6459_B;
	longitude 583.856361569;
	nominal_voltage 120;
	latitude 925.021626855;
};

object node {
	phases CN;
	name node839499839497;
	longitude 743.130455578;
	nominal_voltage 7200.0;
	latitude 686.621002716;
};

object triplex_node {
	phases AS;
	name S1806-08-016_A;
	parent nodeS1806-08-0161806-08-030_A;
	longitude 423.073226888;
	nominal_voltage 120;
	latitude 599.141192;
};

object overhead_line {
	phases AN;
	from node841015841013;
	name 841015;
	longitude 89.0748933796;
	to node841016841015;
	length 453;
	latitude 199.019170753;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node928749928748;
	name 928750;
	longitude 729.467097134;
	to node928752928750;
	length 1608;
	latitude 948.575365784;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node839644839640;
	name T18080_A;
	to nodeS1806-20-024T18080_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0741906-22-047_A;
	longitude 41.8178840288;
	nominal_voltage 120;
	latitude 823.971473561;
};

object node {
	phases CN;
	name node840319840317;
	longitude 179.839770417;
	nominal_voltage 7200.0;
	latitude 215.871600535;
};

object node {
	phases BN;
	name node985055985054;
	longitude 300.019929053;
	nominal_voltage 7200.0;
	latitude 550.901795485;
};

object node {
	phases A;
	name node948315979034;
	longitude 589.804296704;
	nominal_voltage 7200.0;
	latitude 636.817573866;
};

object underground_line {
	phases C;
	from node840439840438;
	name 840439;
	longitude 261.979353502;
	to node910214840439;
	length 61;
	latitude 374.060714141;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-051_B;
	parent nodeS1806-04-028T10519_B;
	longitude 287.41006731;
	nominal_voltage 120;
	latitude 630.162094976;
};

object overhead_line {
	phases BN;
	from node839838916842;
	name 839838;
	longitude 306.875523138;
	to node916845839838;
	length 180;
	latitude 589.518907308;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841601917257;
	name 841601;
	longitude 507.345848778;
	to node841602841601;
	length 746;
	latitude 483.443440198;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0211905-36-007_C;
	longitude 195.205980203;
	nominal_voltage 120;
	latitude 221.880749563;
};

object node {
	phases B;
	name node929368929367;
	longitude 517.166885886;
	nominal_voltage 7200.0;
	latitude 725.043569894;
};

object transformer {
	phases AS;
	from node840985906839;
	name 1905-25-024_A;
	to nodeS1905-26-0281905-25-024_A;
	configuration 1906-22-049_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name nodeT12131923579;
	longitude 131.978157758;
	nominal_voltage 7200.0;
	latitude 47.1527580756;
};

object node {
	phases ABCN;
	name node985282985281;
	longitude 344.07110686;
	nominal_voltage 7200.0;
	latitude 547.035220687;
};

object underground_line {
	phases B;
	from node841819F5347x1;
	name 841819;
	longitude 586.806967197;
	to node915133841819;
	length 10;
	latitude 1053.11879382;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node923606921620;
	name T12908_B;
	to nodeS1806-27-012T12908_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841317841314;
	name 841317;
	longitude 338.586631592;
	to node841318841317;
	length 264;
	latitude 569.091719694;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-09-011_C;
	parent nodeS1806-09-0111806-0220_C;
	longitude 387.949105411;
	nominal_voltage 120;
	latitude 618.934431538;
};

object underground_line {
	phases B;
	from node949318949317;
	name 949318;
	longitude 737.677866794;
	to nodeT14104949318;
	length 519;
	latitude 626.190572691;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-002T15662_C;
	longitude 281.186667078;
	nominal_voltage 120;
	latitude 925.023037643;
};

object triplex_node {
	phases BS;
	name S1806-17-032_B;
	parent nodeS1806-17-032T6844_B;
	longitude 482.282119587;
	nominal_voltage 120;
	latitude 548.252173818;
};

object node {
	phases CN;
	name node839502839499;
	longitude 742.253577265;
	nominal_voltage 7200.0;
	latitude 688.906902282;
};

object overhead_line {
	phases AN;
	from node841016841015;
	name 841016;
	longitude 89.0748933796;
	to node841017841016;
	length 207;
	latitude 193.985328091;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT2682910228;
	name T2682_A;
	to nodeS1806-16-011T2682_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node928752928750;
	name 928752;
	longitude 732.289050979;
	to node6159x1-A928752;
	length 220;
	latitude 951.688080088;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-046T10520_B;
	longitude 307.041143418;
	nominal_voltage 120;
	latitude 627.755769929;
};

object node {
	phases CN;
	name node840324840319;
	longitude 190.904380406;
	nominal_voltage 7200.0;
	latitude 215.895918615;
};

object node {
	phases BN;
	name node985056985055;
	longitude 300.370680378;
	nominal_voltage 7200.0;
	latitude 546.937948365;
};

object node {
	phases A;
	name node839677948315;
	longitude 584.240105225;
	nominal_voltage 7200.0;
	latitude 645.645037085;
};

object underground_line {
	phases C;
	from node910214840439;
	name 910214;
	longitude 261.963410259;
	to node1806-0076910214;
	length 23;
	latitude 373.50139829;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-30-026_A;
	parent nodeS1906-30-0261906-19-006_A;
	longitude 90.7609920611;
	nominal_voltage 120;
	latitude 354.124417837;
};

object overhead_line {
	phases BN;
	from node916845839838;
	name 916845;
	longitude 305.631950257;
	to node839849916845;
	length 209;
	latitude 594.212296843;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841602841601;
	name 841602;
	longitude 507.345848778;
	to node926091841602;
	length 29;
	latitude 482.738215863;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-28-0141806-29-098_B;
	longitude 604.952692431;
	nominal_voltage 120;
	latitude 594.99348147;
};

object transformer {
	phases AS;
	from node976894840748;
	name 1906-21-168_A;
	to nodeS1906-22-1971906-21-168_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name nodeT10997929368;
	longitude 517.166885886;
	nominal_voltage 7200.0;
	latitude 725.043569894;
};

object node {
	phases ABC;
	name nodeF28128x1985282;
	longitude 344.07110686;
	nominal_voltage 7200.0;
	latitude 547.035220687;
};

object underground_line {
	phases B;
	from node915133841819;
	name 915133;
	longitude 604.854717207;
	to nodeT5349915133;
	length 1419;
	latitude 1046.86904714;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node841156841155;
	name 1806-05-073_C;
	to nodeS1806-05-0321806-05-073_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node959483959482;
	name 959488;
	longitude 26.0990872494;
	to node959489959488;
	length 510;
	latitude 725.82174847;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-043_C;
	parent nodeS1906-32-0401906-0072_C;
	longitude 201.674503173;
	nominal_voltage 120;
	latitude 599.017399286;
};

object underground_line {
	phases C;
	from node841318841317;
	name 841318;
	longitude 338.379369445;
	to nodeFFRN1-F210x1841318;
	length 20;
	latitude 569.456490901;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-03-021_C;
	parent nodeS1806-03-0211806-03-027_C;
	longitude 349.443542743;
	nominal_voltage 120;
	latitude 862.561214947;
};

object triplex_meter {
	phases BS;
	name nodeS1806-34-007T4048_B;
	longitude 665.703182133;
	nominal_voltage 120;
	latitude 825.809574701;
};

object triplex_node {
	phases CS;
	name S1906-20-084_C;
	parent nodeS1906-20-084T28145_C;
	longitude 65.1005809412;
	nominal_voltage 120;
	latitude 533.1542408;
};

object node {
	phases CN;
	name node839503839502;
	longitude 740.946231416;
	nominal_voltage 7200.0;
	latitude 689.830989341;
};

object overhead_line {
	phases AN;
	from node841017841016;
	name 841017;
	longitude 89.0748933796;
	to node926510841017;
	length 164;
	latitude 189.997162891;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT4231917467;
	name T4231_C;
	to nodeS1806-06-018T4231_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-32-062_C;
	parent nodeS1906-32-026T10039_C;
	longitude 188.811964943;
	nominal_voltage 120;
	latitude 585.16034233;
};

object triplex_node {
	phases AS;
	name S1806-05-044_A;
	parent nodeS1806-05-0351806-05-134_A;
	longitude 290.123859189;
	nominal_voltage 120;
	latitude 576.522144252;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-020T28194_A;
	longitude 83.7505524443;
	nominal_voltage 120;
	latitude 684.244525182;
};

object node {
	phases CN;
	name node840325840324;
	longitude 190.888437164;
	nominal_voltage 7200.0;
	latitude 217.330685365;
};

object node {
	phases BN;
	name node985057985056;
	longitude 300.609829009;
	nominal_voltage 7200.0;
	latitude 543.460462854;
};

object node {
	phases A;
	name nodeT16137839677;
	longitude 584.240105225;
	nominal_voltage 7200.0;
	latitude 645.645037085;
};

object triplex_node {
	phases AS;
	name S1906-20-098_A;
	parent nodeS1906-20-0981906-20-103_A;
	longitude 92.7794371419;
	nominal_voltage 120;
	latitude 496.916976389;
};

object overhead_line {
	phases BN;
	from node839849916845;
	name 839849;
	longitude 305.408744868;
	to node839850839849;
	length 30;
	latitude 594.868885016;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node926091841602;
	name 926091;
	longitude 507.2023596;
	to node1806-18-001926091;
	length 807;
	latitude 463.113524906;
	configuration 841596-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840121840117;
	name 1906-0072_C;
	to nodeS1906-32-0401906-0072_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-07-0121806-0338_C;
	longitude 339.154297236;
	nominal_voltage 120;
	latitude 387.730198362;
};

object node {
	phases A;
	name nodeT3937915021;
	longitude 136.043684483;
	nominal_voltage 7200.0;
	latitude 56.0774936165;
};

object node {
	phases ABC;
	name node985283F28128x1;
	longitude 343.831958229;
	nominal_voltage 7200.0;
	latitude 546.743403721;
};

object overhead_line {
	phases AN;
	from node959489959488;
	name 959489;
	longitude 21.6668659572;
	to node840746959489;
	length 278;
	latitude 725.894702711;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-176_A;
	parent nodeS1906-22-1201906-22-038_A;
	longitude 47.8924721485;
	nominal_voltage 120;
	latitude 828.657546539;
};

object fuse {
	phases C;
	from nodeFFRN1-F210x1841318;
	name FFRN1-F210x1;
	current_limit 9999.0 A;
	longitude 338.379369445;
	to node841319FFRN1-F210x1;
	latitude 569.456490901;
};

object underground_line {
	phases B;
	from node949318949317;
	name 949319;
	longitude 737.119853322;
	to nodeT14100949319;
	length 40;
	latitude 613.350626191;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-052T14136_B;
	longitude 306.525990579;
	nominal_voltage 120;
	latitude 629.986881796;
};

object transformer {
	phases BS;
	from node1806-0121839864;
	name 1806-0121_B;
	to nodeS1806-04-0311806-0121_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object transformer_configuration {
	powerC_rating 500;
	name T4344_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	power_rating 500;
};

object node {
	phases C;
	name nodeF12095x1922780;
	longitude 362.166686596;
	nominal_voltage 7200.0;
	latitude 597.981599319;
};

object node {
	phases C;
	name node839505839503;
	longitude 740.9781179;
	nominal_voltage 7200.0;
	latitude 690.171442467;
};

object transformer {
	phases BS;
	from node978182978202;
	name 1806-28-033_B;
	to nodeS1806-32-0011806-28-033_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node926510841017;
	name 926510;
	longitude 89.0589501375;
	to node841018926510;
	length 526;
	latitude 177.205852551;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-048_C;
	parent nodeS1906-32-0481906-0066_C;
	longitude 214.753785286;
	nominal_voltage 120;
	latitude 545.99766319;
};

object triplex_meter {
	phases CS;
	name nodeS1805-02-0061805-02-005_C;
	longitude 262.269735188;
	nominal_voltage 120;
	latitude 156.559611167;
};

object node {
	phases C;
	name nodeFFRN1-F065x1840325;
	longitude 190.888437164;
	nominal_voltage 7200.0;
	latitude 217.330685365;
};

object node {
	phases BN;
	name node985058985057;
	longitude 300.817091155;
	nominal_voltage 7200.0;
	latitude 539.423661492;
};

object triplex_node {
	phases BS;
	name S1806-05-124_B;
	parent nodeS1806-05-0671806-05-014_B;
	longitude 320.230613509;
	nominal_voltage 120;
	latitude 579.961678724;
};

object overhead_line {
	phases BN;
	from node839850839849;
	name 839850;
	longitude 309.713420224;
	to node839851839850;
	length 327;
	latitude 599.343411827;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node869294869296;
	name T14091_C;
	to nodeS1906-27-006T14091_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0501906-0290_C;
	longitude 125.32209319;
	nominal_voltage 120;
	latitude 461.563424434;
};

object node {
	phases B;
	name node841983929369;
	longitude 520.148272151;
	nominal_voltage 7200.0;
	latitude 716.751104446;
};

object node {
	phases ABC;
	name node839790985283;
	longitude 341.201323289;
	nominal_voltage 7200.0;
	latitude 521.185101123;
};

object triplex_node {
	phases AS;
	name S1906-22-160_A;
	parent nodeS1906-22-1601906-0292_A;
	longitude 41.9847884143;
	nominal_voltage 120;
	latitude 850.430841261;
};

object overhead_line {
	phases AN;
	from node840746959489;
	name 840746;
	longitude 20.5348957711;
	to node840748840746;
	length 70;
	latitude 725.919020792;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node985054949217;
	name 985059;
	longitude 299.509745307;
	to node985060985059;
	length 106;
	latitude 557.491995299;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841319FFRN1-F210x1;
	name 841319;
	longitude 336.051656104;
	to node841320841319;
	length 119;
	latitude 569.164673935;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node839496839493;
	name 1806-33-021_C;
	to nodeS1806-33-0291806-33-021_C;
	configuration 1806-09-007_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0241906-15-013_A;
	longitude 4.70021708748;
	nominal_voltage 120;
	latitude 799.137963808;
};

object node {
	phases C;
	name node922781F12095x1;
	longitude 362.3580055;
	nominal_voltage 7200.0;
	latitude 602.94248774;
};

object node {
	phases C;
	name nodeFFRN1-F008x1839505;
	longitude 740.9781179;
	nominal_voltage 7200.0;
	latitude 690.171442467;
};

object overhead_line {
	phases CN;
	from node840214840213;
	name 840237;
	longitude 169.811471163;
	to node840238840237;
	length 43;
	latitude 419.632796985;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841018926510;
	name 841018;
	longitude 86.2688827773;
	to node841019841018;
	length 199;
	latitude 174.919952985;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-236_C;
	parent nodeS1806-05-003T28501_C;
	longitude 317.779542807;
	nominal_voltage 120;
	latitude 532.968521808;
};

object triplex_meter {
	phases CS;
	name nodeS1906-32-0111906-32-104_C;
	longitude 212.43951613;
	nominal_voltage 120;
	latitude 536.214453003;
};

object node {
	phases C;
	name node840326FFRN1-F065x1;
	longitude 190.808720953;
	nominal_voltage 7200.0;
	latitude 232.067442143;
};

object triplex_node {
	phases BS;
	name S1806-05-123_B;
	parent nodeS1806-05-1231806-05-109_B;
	longitude 336.684454556;
	nominal_voltage 120;
	latitude 490.825300185;
};

object node {
	phases B;
	name node1806-05-353985058;
	longitude 300.817091155;
	nominal_voltage 7200.0;
	latitude 539.423661492;
};

object node {
	phases A;
	name nodeT16135948335;
	longitude 589.023077843;
	nominal_voltage 7200.0;
	latitude 636.112349532;
};

object underground_line {
	phases C;
	from node910214840439;
	name 910215;
	longitude 272.470006776;
	to nodeT4412910215;
	length 660;
	latitude 373.890487578;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT28123841546;
	name T28123_A;
	to nodeS1806-08-021T28123_A;
	configuration 1906-22-051_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node839851839850;
	name 839851;
	longitude 309.777193192;
	to node839854839851;
	length 39;
	latitude 600.291816966;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-048_A;
	parent nodeS1906-22-0481906-22-075_A;
	longitude 17.314924993;
	nominal_voltage 120;
	latitude 739.21070746;
};

object triplex_meter {
	phases BS;
	name nodeS1806-15-001T6918_B;
	longitude 498.962198408;
	nominal_voltage 120;
	latitude 734.863880415;
};

object node {
	phases B;
	name nodeT10999841983;
	longitude 520.148272151;
	nominal_voltage 7200.0;
	latitude 716.751104446;
};

object node {
	phases A;
	name nodeT4165922846;
	longitude 133.668141417;
	nominal_voltage 7200.0;
	latitude 63.008146557;
};

object node {
	phases ABC;
	name node839791839790;
	longitude 341.488301646;
	nominal_voltage 7200.0;
	latitude 495.043164593;
};

object triplex_node {
	phases CS;
	name S1806-03-029_C;
	parent nodeS1806-03-0051806-03-015_C;
	longitude 287.695797702;
	nominal_voltage 120;
	latitude 746.16879712;
};

object overhead_line {
	phases AN;
	from node840748840746;
	name 840748;
	longitude 12.037147754;
	to node976894840748;
	length 533;
	latitude 726.040611194;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node985060985059;
	name 985060;
	longitude 298.935788593;
	to node985061985060;
	length 52;
	latitude 558.294491955;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841320841319;
	name 841320;
	longitude 331.954242895;
	to node841321841320;
	length 258;
	latitude 568.556721923;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840717840715;
	name 1906-22-057_A;
	to nodeS1906-22-1631906-22-057_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-195T10072_C;
	longitude 316.851610665;
	nominal_voltage 120;
	latitude 569.046261321;
};

object node {
	phases C;
	name nodeT12096922781;
	longitude 362.3580055;
	nominal_voltage 7200.0;
	latitude 602.94248774;
};

object node {
	phases C;
	name node839506FFRN1-F008x1;
	longitude 741.36075571;
	nominal_voltage 7200.0;
	latitude 691.898026182;
};

object overhead_line {
	phases CN;
	from node840238840237;
	name 840238;
	longitude 169.891187373;
	to node840241840238;
	length 319;
	latitude 411.875329307;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-33-027_B;
	parent nodeS1806-33-0271806-0097_B;
	longitude 676.537514803;
	nominal_voltage 120;
	latitude 678.767664776;
};

object overhead_line {
	phases AN;
	from node841019841018;
	name 841019;
	longitude 86.189166567;
	to node841020841019;
	length 751;
	latitude 156.657074535;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0571905-24-032_A;
	longitude 74.0400688932;
	nominal_voltage 120;
	latitude 239.711814854;
};

object transformer {
	phases AS;
	from node869646923587;
	name T12933_A;
	to nodeS1906-22-100T12933_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node1905-36-005840326;
	longitude 190.808720953;
	nominal_voltage 7200.0;
	latitude 232.067442143;
};

object transformer {
	phases CS;
	from nodeT28145840886;
	name T28145_C;
	to nodeS1906-20-084T28145_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node839854839851;
	name 839854;
	longitude 310.032285065;
	to node839855839854;
	length 167;
	latitude 604.328618328;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-025_A;
	parent nodeS1806-20-025T12304_A;
	longitude 537.201301372;
	nominal_voltage 120;
	latitude 498.185366207;
};

object underground_line {
	phases A;
	from node841602841601;
	name 841604;
	longitude 506.548686675;
	to nodeF10628x1841604;
	length 16;
	latitude 483.127305151;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1281906-22-009_A;
	longitude 82.0620213614;
	nominal_voltage 120;
	latitude 762.029725977;
};

object triplex_node {
	phases CS;
	name S1906-20-069_C;
	parent nodeS1906-20-069T4270_C;
	longitude 60.7832096168;
	nominal_voltage 120;
	latitude 531.002635626;
};

object node {
	phases ABC;
	name node1806-0186839791;
	longitude 341.488301646;
	nominal_voltage 7200.0;
	latitude 495.043164593;
};

object underground_line {
	phases B;
	from node841815841814;
	name 841832;
	longitude 586.743194229;
	to nodeF18750x1841832;
	length 25;
	latitude 959.421229684;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node976894840748;
	name 976894;
	longitude 8.72095340587;
	to node899142976894;
	length 208;
	latitude 726.089247355;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases B;
	from node985061985060;
	name 985061;
	longitude 297.070429272;
	to node1806-05-356985061;
	length 132;
	latitude 559.972439509;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840851840847;
	name 1906-20-018_A;
	to nodeS1906-20-0361906-20-018_A;
	configuration 1906-22-049_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841321;
	longitude 330.503407868;
	to node1806-0237841321;
	length 373;
	latitude 559.753576784;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-05-238_A;
	parent nodeS1806-05-238T28875_A;
	longitude 277.521006291;
	nominal_voltage 120;
	latitude 566.838717718;
};

object triplex_meter {
	phases AS;
	name nodeS1905-23-0241905-0357_A;
	longitude 77.0146405803;
	nominal_voltage 120;
	latitude 127.483868376;
};

object node {
	phases C;
	name node839509839506;
	longitude 741.536131372;
	nominal_voltage 7200.0;
	latitude 695.083694727;
};

object triplex_node {
	phases AS;
	name S1906-22-088_A;
	parent nodeS1906-22-0881906-22-051_A;
	longitude 73.3534280499;
	nominal_voltage 120;
	latitude 832.215342495;
};

object overhead_line {
	phases CN;
	from node840241840238;
	name 840241;
	longitude 169.907130615;
	to node840242840241;
	length 103;
	latitude 409.370567017;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841020841019;
	name 841020;
	longitude 86.189166567;
	to node841021841020;
	length 108;
	latitude 154.030721842;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node921960840763;
	name 1906-22-145_A;
	to nodeS1906-22-1841906-22-145_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0201906-22-046_A;
	longitude 46.6721566131;
	nominal_voltage 120;
	latitude 834.800051;
};

object triplex_node {
	phases AS;
	name S1905-24-069_A;
	parent nodeS1905-24-0691905-24-027_A;
	longitude 56.4972006829;
	nominal_voltage 120;
	latitude 232.13010457;
};

object overhead_line {
	phases BN;
	from node839855839854;
	name 839855;
	longitude 309.0597473;
	to node839857839855;
	length 157;
	latitude 607.854739999;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeF10628x1841604;
	name F10628x1;
	current_limit 9999.0 A;
	longitude 506.548686675;
	to node841605F10628x1;
	latitude 483.127305151;
};

object triplex_meter {
	phases BS;
	name nodeS1806-29-0081806-29-097_B;
	longitude 594.159556638;
	nominal_voltage 120;
	latitude 609.450335081;
};

object node {
	phases B;
	name node929371929370;
	longitude 532.488341504;
	nominal_voltage 7200.0;
	latitude 740.436914846;
};

object transformer {
	phases CS;
	from node841504927183;
	name 1907-31-003_C;
	to nodeS1907-31-0041907-31-003_C;
	configuration 1906-30-008_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name nodeT12129923484;
	longitude 131.005619993;
	nominal_voltage 7200.0;
	latitude 82.3653386293;
};

object fuse {
	phases B;
	from nodeF18750x1841832;
	name F18750x1;
	current_limit 9999.0 A;
	longitude 586.743194229;
	to node949311F18750x1;
	latitude 959.421229684;
};

object overhead_line {
	phases AN;
	from node899142976894;
	name 899142;
	longitude 4.99023476424;
	to node840750899142;
	length 234;
	latitude 726.137883516;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1806-0203910217;
	name 1806-0203_C;
	to nodeS1806-07-0071806-0203_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1906-22-004_A;
	parent nodeS1906-22-0041906-22-021_A;
	longitude 77.404064839;
	nominal_voltage 120;
	latitude 826.354212679;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-0091806-02-016_C;
	longitude 295.245153179;
	nominal_voltage 120;
	latitude 922.091834569;
};

object node {
	phases C;
	name nodeF25118x1979769;
	longitude 357.830124756;
	nominal_voltage 7200.0;
	latitude 598.273416285;
};

object triplex_node {
	phases AS;
	name S1906-22-030_A;
	parent nodeS1906-22-0301906-22-010_A;
	longitude 89.9831497625;
	nominal_voltage 120;
	latitude 776.009033244;
};

object node {
	phases C;
	name node839511839509;
	longitude 741.121607079;
	nominal_voltage 7200.0;
	latitude 696.445507235;
};

object overhead_line {
	phases CN;
	from node840242840241;
	name 840242;
	longitude 173.781338435;
	to node840244840242;
	length 263;
	latitude 406.938758967;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node841021841020;
	name 841021;
	longitude 80.8481804775;
	to node1905-23-008841021;
	length 405;
	latitude 148.486199489;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841931841930;
	name 1806-0201_B;
	to nodeS1806-22-0401806-0201_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-21-016T28191_A;
	longitude 93.1878962889;
	nominal_voltage 120;
	latitude 678.550731713;
};

object node {
	phases CN;
	name node840330840328;
	longitude 197.074415082;
	nominal_voltage 7200.0;
	latitude 215.920236696;
};

object node {
	phases ABCN;
	name node979036979035;
	longitude 584.224161983;
	nominal_voltage 7200.0;
	latitude 600.048636161;
};

object overhead_line {
	phases C;
	from node840438840437;
	name 840441;
	longitude 241.492287457;
	to node1906-31-018840441;
	length 348;
	latitude 386.511571353;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-22-001_B;
	parent nodeS1806-22-0011806-22-015_B;
	longitude 582.81607521;
	nominal_voltage 120;
	latitude 774.73170659;
};

object overhead_line {
	phases BN;
	from node839857839855;
	name 839857;
	longitude 308.67710949;
	to node839858839857;
	length 64;
	latitude 609.289506748;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841605F10628x1;
	name 841605;
	longitude 506.293594803;
	to node841632841605;
	length 12;
	latitude 483.05435091;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-34-002T4020_B;
	longitude 666.216202228;
	nominal_voltage 120;
	latitude 775.757730803;
};

object transformer {
	phases AS;
	from nodeT11842922155;
	name T11842_A;
	to nodeS1806-05-224T11842_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name nodeT15401929371;
	longitude 532.488341504;
	nominal_voltage 7200.0;
	latitude 740.436914846;
};

object node {
	phases ABCN;
	name node841277985284;
	longitude 338.060504604;
	nominal_voltage 7200.0;
	latitude 548.299760872;
};

object underground_line {
	phases B;
	from node949311F18750x1;
	name 949311;
	longitude 586.440272629;
	to node949398949311;
	length 20;
	latitude 959.421229684;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT6827917234;
	name T6827_A;
	to nodeS1806-20-054T6827_A;
	configuration T6827_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node840750899142;
	name 840750;
	longitude 2.9813862649;
	to node840752840750;
	length 126;
	latitude 726.162201597;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-0011806-28-014_B;
	longitude 678.752792012;
	nominal_voltage 120;
	latitude 737.095346381;
};

object node {
	phases A;
	name nodeFFRN1-F129x1899444;
	longitude 85.36011798;
	nominal_voltage 7200.0;
	latitude 745.738256394;
};

object triplex_node {
	phases CS;
	name S1806-05-215_C;
	parent nodeS1806-05-2151806-0339_C;
	longitude 333.680486326;
	nominal_voltage 120;
	latitude 499.0933818;
};

object node {
	phases C;
	name node841538F25118x1;
	longitude 359.312846267;
	nominal_voltage 7200.0;
	latitude 603.209986625;
};

object node {
	phases C;
	name node839512839511;
	longitude 740.802742238;
	nominal_voltage 7200.0;
	latitude 701.430713736;
};

object overhead_line {
	phases CN;
	from node840244840242;
	name 840244;
	longitude 173.861054645;
	to node840246840244;
	length 315;
	latitude 399.278563612;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node924981929890;
	name 1906-20-105_A;
	to nodeS1906-20-1001906-20-105_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-30-004_C;
	parent nodeS1906-30-0041906-30-022_C;
	longitude 173.841855076;
	nominal_voltage 120;
	latitude 420.892209529;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-0091806-05-077_C;
	longitude 330.659123158;
	nominal_voltage 120;
	latitude 524.569467274;
};

object node {
	phases CN;
	name node840333840330;
	longitude 198.732512256;
	nominal_voltage 7200.0;
	latitude 215.920236696;
};

object node {
	phases ABCN;
	name node978942979036;
	longitude 580.907967635;
	nominal_voltage 7200.0;
	latitude 600.072954241;
};

object triplex_node {
	phases AS;
	name S1906-29-022_A;
	parent nodeS1906-20-0981906-20-103_A;
	longitude 88.2051666987;
	nominal_voltage 120;
	latitude 496.216711439;
};

object overhead_line {
	phases BN;
	from node839858839857;
	name 839858;
	longitude 308.613336522;
	to node839860839858;
	length 120;
	latitude 612.207676407;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841632841605;
	name 841632;
	longitude 509.466299972;
	to node933782841632;
	length 213;
	latitude 483.346167876;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT5057910268;
	name T5057_B;
	to nodeS1806-15-003T5057_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0321905-36-006_C;
	longitude 195.571250978;
	nominal_voltage 120;
	latitude 211.357606412;
};

object node {
	phases B;
	name nodeF28129x1841277;
	longitude 338.060504604;
	nominal_voltage 7200.0;
	latitude 548.299760872;
};

object underground_line {
	phases B;
	from node949398949311;
	name 949398;
	longitude 576.459803101;
	to nodeT18752949398;
	length 630;
	latitude 959.153730799;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node840752840750;
	name 840752;
	longitude 0.063772968233;
	to node869638840752;
	length 39;
	latitude 726.429700482;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-16-011_A;
	parent nodeS1806-16-011T2682_A;
	longitude 440.056993183;
	nominal_voltage 120;
	latitude 591.463884885;
};

object underground_line {
	phases C;
	from node978174978172;
	name 978200;
	longitude 741.823109729;
	to nodeR2911x1978200;
	length 314;
	latitude 603.623393993;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0121906-31-020_C;
	longitude 207.357735896;
	nominal_voltage 120;
	latitude 373.905206696;
};

object transformer {
	phases CS;
	from node928824928822;
	name T4044_C;
	to nodeS1806-02-006T4044_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node899447FFRN1-F129x1;
	longitude 86.7152935549;
	nominal_voltage 7200.0;
	latitude 745.640984072;
};

object node {
	phases C;
	name node1806-0314841538;
	longitude 359.312846267;
	nominal_voltage 7200.0;
	latitude 603.209986625;
};

object node {
	phases C;
	name node839514839512;
	longitude 737.964845151;
	nominal_voltage 7200.0;
	latitude 701.941393426;
};

object overhead_line {
	phases CN;
	from node840246840244;
	name 840246;
	longitude 173.924827614;
	to node840247840246;
	length 251;
	latitude 393.174725408;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840284840280;
	name 1905-25-013_C;
	to nodeS1905-36-0201905-25-013_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1906-22-080_A;
	parent nodeS1906-22-0801906-22-088_A;
	longitude 25.2912809401;
	nominal_voltage 120;
	latitude 756.10515843;
};

object triplex_meter {
	phases AS;
	name nodeS1806-29-004T16939_A;
	longitude 612.053335387;
	nominal_voltage 120;
	latitude 500.312489858;
};

object node {
	phases CN;
	name node840335840333;
	longitude 200.39060943;
	nominal_voltage 7200.0;
	latitude 215.944554776;
};

object node {
	phases BN;
	name node985060985059;
	longitude 298.935788593;
	nominal_voltage 7200.0;
	latitude 558.294491955;
};

object triplex_node {
	phases AS;
	name S1905-24-019_A;
	parent nodeS1905-24-0191905-24-021_A;
	longitude 39.1629138649;
	nominal_voltage 120;
	latitude 225.661172134;
};

object node {
	phases ABCN;
	name node978943978942;
	longitude 577.464227351;
	nominal_voltage 7200.0;
	latitude 599.97568192;
};

object overhead_line {
	phases B;
	from node839860839858;
	name 839860;
	longitude 308.533620312;
	to node839862839860;
	length 170;
	latitude 616.341750091;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840928840926;
	name 1905-24-002_A;
	to nodeS1905-24-0091905-24-002_A;
	configuration 1905-24-002_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node933782841632;
	name 933782;
	longitude 509.45035673;
	to node951037933782;
	length 273;
	latitude 476.707331901;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-07-0021806-0291_C;
	longitude 342.211790409;
	nominal_voltage 120;
	latitude 386.914936013;
};

object node {
	phases BN;
	name node841970929374;
	longitude 539.790346367;
	nominal_voltage 7200.0;
	latitude 729.76127751;
};

object node {
	phases B;
	name node841278F28129x1;
	longitude 337.980788393;
	nominal_voltage 7200.0;
	latitude 538.475256353;
};

object triplex_node {
	phases CS;
	name S1906-28-023_C;
	parent nodeS1906-28-023T12140_C;
	longitude 171.970944457;
	nominal_voltage 120;
	latitude 680.916382483;
};

object overhead_line {
	phases AN;
	from node869638840752;
	name 869638;
	longitude 0.0;
	to node869635869638;
	length 538;
	latitude 739.512827787;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases C;
	from nodeR2911x1978200;
	name R2911x1;
	current_limit 9999.0 A;
	longitude 741.823109729;
	to node839461R2911x1;
	latitude 603.623393993;
};

object transformer {
	phases CS;
	from node840291898924;
	name 1905-26-001_C;
	to nodeS1905-26-0121905-26-001_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-019T28195_A;
	longitude 94.1197414755;
	nominal_voltage 120;
	latitude 686.603346619;
};

object node {
	phases A;
	name node899445899447;
	longitude 89.9198852087;
	nominal_voltage 7200.0;
	latitude 751.598913792;
};

object node {
	phases C;
	name node910237839514;
	longitude 737.837299215;
	nominal_voltage 7200.0;
	latitude 705.029789649;
};

object underground_line {
	phases C;
	from node840247840246;
	name 840247;
	longitude 174.562557296;
	to nodeFFRN1-F068x1840247;
	length 40;
	latitude 393.150407328;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841021841020;
	name 841023;
	longitude 86.189166567;
	to node841024841023;
	length 963;
	latitude 130.612410327;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-034_A;
	parent nodeS1806-20-0341806-20-024_A;
	longitude 588.578903306;
	nominal_voltage 120;
	latitude 491.054576081;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-028T10519_B;
	longitude 290.075417488;
	nominal_voltage 120;
	latitude 625.177213094;
};

object node {
	phases CN;
	name node840336840335;
	longitude 201.873330942;
	nominal_voltage 7200.0;
	latitude 215.944554776;
};

object triplex_node {
	phases CS;
	name S1806-05-007_C;
	parent nodeS1806-05-007T21533_C;
	longitude 335.714278168;
	nominal_voltage 120;
	latitude 534.553520823;
};

object node {
	phases BN;
	name node985061985060;
	longitude 297.070429272;
	nominal_voltage 7200.0;
	latitude 559.972439509;
};

object node {
	phases ABCN;
	name node978944978943;
	longitude 572.729084459;
	nominal_voltage 7200.0;
	latitude 599.829773437;
};

object transformer {
	phases BS;
	from node897785840009;
	name 1806-05-031_B;
	to nodeS1806-05-1341806-05-031_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node839862839860;
	name 839862;
	longitude 308.214755471;
	to nodeF12417x1839862;
	length 30;
	latitude 616.876747862;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node951037933782;
	name 951037;
	longitude 517.995934473;
	to nodeT19017951037;
	length 570;
	latitude 475.515745957;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-33-069_C;
	parent nodeS1806-33-069T4303_C;
	longitude 739.993574945;
	nominal_voltage 120;
	latitude 700.187391595;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-011T6846_B;
	longitude 476.156065614;
	nominal_voltage 120;
	latitude 534.53560298;
};

object node {
	phases BN;
	name node921565841970;
	longitude 544.812467615;
	nominal_voltage 7200.0;
	latitude 729.688323268;
};

object node {
	phases A;
	name nodeFFRN1-F219x1841061;
	longitude 84.9137072024;
	nominal_voltage 7200.0;
	latitude 115.316337697;
};

object node {
	phases BN;
	name node841280841278;
	longitude 338.857666707;
	nominal_voltage 7200.0;
	latitude 537.624123536;
};

object triplex_node {
	phases CS;
	name S1806-03-037_C;
	parent nodeS1806-03-0051806-03-015_C;
	longitude 294.286086854;
	nominal_voltage 120;
	latitude 749.633960613;
};

object overhead_line {
	phases AN;
	from node869635869638;
	name 869635;
	longitude 0.0;
	to node869632869635;
	length 382;
	latitude 748.802334536;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node840024985188;
	name 985307;
	longitude 295.779026665;
	to node985308985307;
	length 218;
	latitude 556.56790824;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1805-02-006937055;
	name 1805-02-006_C;
	to nodeS1805-02-0081805-02-006_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node839461R2911x1;
	name 839461;
	longitude 741.90282594;
	to node839464839461;
	length 60;
	latitude 605.93361164;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0571906-15-014_A;
	longitude 7.35192896239;
	nominal_voltage 120;
	latitude 789.698043964;
};

object node {
	phases A;
	name nodeT2510899445;
	longitude 89.9198852087;
	nominal_voltage 7200.0;
	latitude 751.598913792;
};

object node {
	phases C;
	name node906381910237;
	longitude 737.805412731;
	nominal_voltage 7200.0;
	latitude 708.288412435;
};

object fuse {
	phases C;
	from nodeFFRN1-F068x1840247;
	name FFRN1-F068x1;
	current_limit 9999.0 A;
	longitude 174.562557296;
	to node840248FFRN1-F068x1;
	latitude 393.150407328;
};

object triplex_node {
	phases AS;
	name S1905-25-021_A;
	parent nodeS1905-25-021T21000_A;
	longitude 102.674868003;
	nominal_voltage 120;
	latitude 278.461479954;
};

object underground_line {
	phases A;
	from node841024841023;
	name 841024;
	longitude 87.6400015943;
	to nodeFFRN1-F092x1841024;
	length 91;
	latitude 130.417865683;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841480928830;
	name 928822;
	longitude 254.980270238;
	to node928824928822;
	length 218;
	latitude 956.138288818;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0691905-24-027_A;
	longitude 60.0889598043;
	nominal_voltage 120;
	latitude 228.682113017;
};

object transformer {
	phases AS;
	from node841127841125;
	name 1806-05-057_A;
	to nodeS1806-05-0471806-05-057_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840339840336;
	longitude 211.375503209;
	nominal_voltage 7200.0;
	latitude 215.968872857;
};

object node {
	phases B;
	name node1806-05-356985061;
	longitude 297.070429272;
	nominal_voltage 7200.0;
	latitude 559.972439509;
};

object node {
	phases ABCN;
	name node978946978944;
	longitude 573.143608753;
	nominal_voltage 7200.0;
	latitude 600.389089288;
};

object transformer {
	phases CS;
	from node1806-0339897784;
	name 1806-0339_C;
	to nodeS1806-05-2151806-0339_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases B;
	from nodeF12417x1839862;
	name F12417x1;
	current_limit 9999.0 A;
	longitude 308.214755471;
	to node839863F12417x1;
	latitude 616.876747862;
};

object triplex_node {
	phases AS;
	name S1806-20-038_A;
	parent nodeS1806-20-025T12304_A;
	longitude 541.281077788;
	nominal_voltage 120;
	latitude 497.5587111;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0471906-0095_C;
	longitude 144.660723119;
	nominal_voltage 120;
	latitude 461.24484655;
};

object node {
	phases BN;
	name node841966921565;
	longitude 549.324405118;
	nominal_voltage 7200.0;
	latitude 729.615369027;
};

object node {
	phases A;
	name node841062FFRN1-F219x1;
	longitude 80.5771453625;
	nominal_voltage 7200.0;
	latitude 115.316337697;
};

object node {
	phases BN;
	name node841281841280;
	longitude 338.921439675;
	nominal_voltage 7200.0;
	latitude 534.924816601;
};

object overhead_line {
	phases AN;
	from node869632869635;
	name 869632;
	longitude 0.0;
	to node912317869632;
	length 258;
	latitude 755.076399303;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node985308985307;
	name 985308;
	longitude 294.599226753;
	to node985297985308;
	length 145;
	latitude 556.835407125;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node985286985285;
	name 1806-05-359_C;
	to nodeS1806-05-0011806-05-359_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node839464839461;
	name 839464;
	longitude 741.90282594;
	to node839466839464;
	length 111;
	latitude 607.90337616;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-23-002_A;
	parent nodeS1905-23-002T15474_A;
	longitude 96.2888433078;
	nominal_voltage 120;
	latitude 98.9139898417;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-0051806-02-007_C;
	longitude 312.604159055;
	nominal_voltage 120;
	latitude 920.60836042;
};

object node {
	phases C;
	name node839516906381;
	longitude 737.805412731;
	nominal_voltage 7200.0;
	latitude 709.261135654;
};

object triplex_node {
	phases AS;
	name S1906-22-091_A;
	parent nodeS1906-22-0881906-22-051_A;
	longitude 70.3874007592;
	nominal_voltage 120;
	latitude 834.447665292;
};

object underground_line {
	phases C;
	from node840248FFRN1-F068x1;
	name 840248;
	longitude 179.138267767;
	to nodeT7003840248;
	length 287;
	latitude 393.028816925;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeFFRN1-F092x1841024;
	name FFRN1-F092x1;
	current_limit 9999.0 A;
	longitude 87.6400015943;
	to node841025FFRN1-F092x1;
	latitude 130.417865683;
};

object underground_line {
	phases C;
	from node928824928822;
	name 928824;
	longitude 259.141456415;
	to nodeT15668928824;
	length 310;
	latitude 953.366027642;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-0296840074;
	name 1906-0296_A;
	to nodeS1906-32-0281906-0296_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0981906-22-044_A;
	longitude 48.2405423148;
	nominal_voltage 120;
	latitude 827.972884885;
};

object node {
	phases CN;
	name node840340840339;
	longitude 211.375503209;
	nominal_voltage 7200.0;
	latitude 217.792728894;
};

object node {
	phases C;
	name nodeF28663x1978946;
	longitude 573.143608753;
	nominal_voltage 7200.0;
	latitude 600.389089288;
};

object underground_line {
	phases C;
	from node840434840433;
	name 840443;
	longitude 220.415321456;
	to nodeFFRN1-F098x1840443;
	length 62;
	latitude 380.067280023;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-070_A;
	parent nodeS1905-24-0691905-24-027_A;
	longitude 58.0581532585;
	nominal_voltage 120;
	latitude 226.679741;
};

object underground_line {
	phases B;
	from node839863F12417x1;
	name 839863;
	longitude 307.97560684;
	to node839864839863;
	length 221;
	latitude 622.20240749;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0081806-03-047_C;
	longitude 298.984410815;
	nominal_voltage 120;
	latitude 750.206677426;
};

object node {
	phases BN;
	name node921568841966;
	longitude 553.83634262;
	nominal_voltage 7200.0;
	latitude 729.566732866;
};

object transformer {
	phases BS;
	from node1806-05-353985058;
	name 1806-05-353_B;
	to nodeS1806-05-0281806-05-353_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node1905-0358841062;
	longitude 80.5771453625;
	nominal_voltage 7200.0;
	latitude 115.316337697;
};

object node {
	phases BN;
	name node841282841281;
	longitude 338.905496433;
	nominal_voltage 7200.0;
	latitude 532.541644713;
};

object underground_line {
	phases B;
	from node841808841806;
	name 912718;
	longitude 587.6041293;
	to nodeR2916x1912718;
	length 23;
	latitude 922.70092814;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node912317869632;
	name 912317;
	longitude 0.0;
	to node869626912317;
	length 339;
	latitude 764.560450695;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT6844841682;
	name T6844_B;
	to nodeS1806-17-032T6844_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node985297985308;
	name 985297;
	longitude 293.451313325;
	to node985298985297;
	length 145;
	latitude 557.151542172;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841330;
	longitude 332.416596915;
	to node1806-0243841330;
	length 89;
	latitude 570.599440684;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-147_A;
	parent nodeS1906-22-0041906-22-021_A;
	longitude 81.0479305643;
	nominal_voltage 120;
	latitude 819.48453562;
};

object overhead_line {
	phases CN;
	from node839466839464;
	name 839466;
	longitude 741.695563793;
	to node839469839466;
	length 207;
	latitude 613.691079317;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-0631806-28-009_B;
	longitude 673.285951463;
	nominal_voltage 120;
	latitude 667.037854155;
};

object triplex_node {
	phases AS;
	name S1906-22-036_A;
	parent nodeS1906-22-0301906-22-010_A;
	longitude 80.1854583322;
	nominal_voltage 120;
	latitude 782.774266626;
};

object node {
	phases C;
	name node839517839516;
	longitude 737.773526247;
	nominal_voltage 7200.0;
	latitude 713.273618936;
};

object underground_line {
	phases A;
	from node841025FFRN1-F092x1;
	name 841025;
	longitude 95.2927577823;
	to node1905-0156841025;
	length 520;
	latitude 125.578567665;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node1806-0098841728;
	name 1806-0098_B;
	to nodeS1806-33-0341806-0098_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-031T18103_B;
	longitude 575.495082337;
	nominal_voltage 120;
	latitude 768.788836972;
};

object node {
	phases C;
	name nodeFFRN1-F044x1840340;
	longitude 211.375503209;
	nominal_voltage 7200.0;
	latitude 217.792728894;
};

object node {
	phases C;
	name node841704F28663x1;
	longitude 573.478416836;
	nominal_voltage 7200.0;
	latitude 608.535646253;
};

object fuse {
	phases C;
	from nodeFFRN1-F098x1840443;
	name FFRN1-F098x1;
	current_limit 9999.0 A;
	longitude 220.415321456;
	to node840444FFRN1-F098x1;
	latitude 380.067280023;
};

object triplex_node {
	phases CS;
	name S1805-02-004_C;
	parent nodeS1805-02-004T4327_C;
	longitude 264.815051547;
	nominal_voltage 120;
	latitude 211.270820997;
};

object underground_line {
	phases B;
	from node839864839863;
	name 839864;
	longitude 307.816174419;
	to node1806-0121839864;
	length 249;
	latitude 628.257609533;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0051905-36-003_C;
	longitude 197.667502507;
	nominal_voltage 120;
	latitude 221.294245043;
};

object transformer {
	phases CS;
	from node1905-26-007840303;
	name 1905-26-007_C;
	to nodeS1905-26-0341905-26-007_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node917662921568;
	longitude 556.275658655;
	nominal_voltage 7200.0;
	latitude 729.518096705;
};

object node {
	phases BN;
	name node841284841282;
	longitude 338.969269401;
	nominal_voltage 7200.0;
	latitude 527.872573258;
};

object fuse {
	phases B;
	from nodeR2916x1912718;
	name R2916x1;
	current_limit 9999.0 A;
	longitude 587.6041293;
	to node914355R2916x1;
	latitude 922.70092814;
};

object transformer {
	phases AS;
	from node840795840792;
	name 1906-22-097_A;
	to nodeS1906-22-0811906-22-097_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node869626912317;
	name 869626;
	longitude 0.0;
	to node971169869626;
	length 347;
	latitude 771.758602521;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node985298985297;
	name 985298;
	longitude 293.387540356;
	to nodeF11840x1985298;
	length 10;
	latitude 557.419041057;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-009_B;
	parent nodeS1806-04-009T10529_B;
	longitude 291.383788415;
	nominal_voltage 120;
	latitude 610.894913534;
};

object overhead_line {
	phases CN;
	from node839469839466;
	name 839469;
	longitude 741.711507035;
	to node839471839469;
	length 226;
	latitude 619.186965509;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0101906-31-009_C;
	longitude 206.129026486;
	nominal_voltage 120;
	latitude 376.863177329;
};

object node {
	phases A;
	name nodeSE2924x1840714;
	longitude 84.8339909921;
	nominal_voltage 7200.0;
	latitude 719.255866737;
};

object triplex_node {
	phases CS;
	name S1905-25-002_C;
	parent nodeS1905-25-0021905-25-021_C;
	longitude 129.032951879;
	nominal_voltage 120;
	latitude 301.046092657;
};

object node {
	phases C;
	name node839519839517;
	longitude 737.741639762;
	nominal_voltage 7200.0;
	latitude 717.504964941;
};

object triplex_node {
	phases AS;
	name S1906-22-043_A;
	parent nodeS1906-22-0431906-15-022_A;
	longitude -4.40648412814;
	nominal_voltage 120;
	latitude 759.440492825;
};

object triplex_meter {
	phases CS;
	name nodeS1906-26-0141906-0216_C;
	longitude 174.222558214;
	nominal_voltage 120;
	latitude 901.161962494;
};

object node {
	phases C;
	name node840341FFRN1-F044x1;
	longitude 211.31173024;
	nominal_voltage 7200.0;
	latitude 228.687228955;
};

object node {
	phases ABCN;
	name node985308985307;
	longitude 294.599226753;
	nominal_voltage 7200.0;
	latitude 556.835407125;
};

object node {
	phases C;
	name nodeT28664841704;
	longitude 573.478416836;
	nominal_voltage 7200.0;
	latitude 608.535646253;
};

object triplex_node {
	phases AS;
	name S1806-17-005_A;
	parent nodeS1806-17-0051806-17-010_A;
	longitude 490.059771887;
	nominal_voltage 120;
	latitude 569.562207664;
};

object underground_line {
	phases C;
	from node840444FFRN1-F098x1;
	name 840444;
	longitude 220.335605245;
	to node1906-31-019840444;
	length 317;
	latitude 387.776111539;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node951896982347;
	name 951898;
	longitude 71.5213838734;
	to nodeT16171951898;
	length 825;
	latitude 674.48628055;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT10529924026;
	name T10529_B;
	to nodeS1806-04-009T10529_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-054T4390_B;
	longitude 299.312730403;
	nominal_voltage 120;
	latitude 584.132326571;
};

object node {
	phases BN;
	name node921570917662;
	longitude 558.459882817;
	nominal_voltage 7200.0;
	latitude 729.493778624;
};

object node {
	phases BN;
	name node841286841284;
	longitude 339.080872095;
	nominal_voltage 7200.0;
	latitude 520.504194869;
};

object underground_line {
	phases B;
	from node914355R2916x1;
	name 914355;
	longitude 588.002710351;
	to node912719914355;
	length 70;
	latitude 921.095934828;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node971169869626;
	name 971169;
	longitude 0.0;
	to node869623971169;
	length 213;
	latitude 776.938353666;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-22-040_B;
	parent nodeS1806-22-0401806-0201_B;
	longitude 546.54236196;
	nominal_voltage 120;
	latitude 770.705704822;
};

object fuse {
	phases A;
	from nodeF11840x1985298;
	name F11840x1;
	current_limit 9999.0 A;
	longitude 293.387540356;
	to node985299F11840x1;
	latitude 557.419041057;
};

object overhead_line {
	phases CN;
	from node839471839469;
	name 839471;
	longitude 741.823109729;
	to node956777839471;
	length 120;
	latitude 622.105135168;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-23-004T6462_B;
	longitude 520.454179153;
	nominal_voltage 120;
	latitude 925.086600086;
};

object transformer {
	phases CS;
	from node1906-31-019840444;
	name 1906-31-019_C;
	to nodeS1906-31-0111906-31-019_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node840715SE2924x1;
	longitude 77.14934832;
	nominal_voltage 7200.0;
	latitude 725.31106878;
};

object node {
	phases ABCN;
	name node985286985285;
	longitude 332.304994221;
	nominal_voltage 7200.0;
	latitude 549.904754185;
};

object node {
	phases C;
	name node839521839519;
	longitude 734.839969708;
	nominal_voltage 7200.0;
	latitude 724.216755157;
};

object overhead_line {
	phases CN;
	from node840247840246;
	name 840250;
	longitude 168.934592849;
	to node840252840250;
	length 313;
	latitude 393.126089247;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT28309983556;
	name T28309_C;
	to nodeS1806-06-002T28309_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1906-22-093_A;
	parent nodeS1906-22-0801906-22-088_A;
	longitude 18.9395892407;
	nominal_voltage 120;
	latitude 759.97738734;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0491905-24-026_A;
	longitude 70.131740622;
	nominal_voltage 120;
	latitude 236.797577081;
};

object node {
	phases C;
	name node1905-36-012840341;
	longitude 211.31173024;
	nominal_voltage 7200.0;
	latitude 228.687228955;
};

object node {
	phases ABCN;
	name node985297985308;
	longitude 293.451313325;
	nominal_voltage 7200.0;
	latitude 557.151542172;
};

object triplex_node {
	phases BS;
	name S1806-34-001_B;
	parent nodeS1806-34-001T10505_B;
	longitude 674.73535678;
	nominal_voltage 120;
	latitude 826.854413974;
};

object transformer {
	phases BS;
	from node841906841904;
	name 1806-22-005_B;
	to nodeS1806-22-0071806-22-005_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node933782841632;
	name 933783;
	longitude 512.367970027;
	to node949312933783;
	length 365;
	latitude 485.072751591;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0161906-30-007_C;
	longitude 160.616749933;
	nominal_voltage 120;
	latitude 467.794712848;
};

object node {
	phases BN;
	name node841964921570;
	longitude 560.484674559;
	nominal_voltage 7200.0;
	latitude 729.469460544;
};

object node {
	phases AN;
	name node841067841065;
	longitude 94.4637091953;
	nominal_voltage 7200.0;
	latitude 194.033964252;
};

object node {
	phases BN;
	name node841288841286;
	longitude 339.144645064;
	nominal_voltage 7200.0;
	latitude 515.664896851;
};

object underground_line {
	phases B;
	from node912719914355;
	name 912719;
	longitude 577.38451114;
	to node912720912719;
	length 704;
	latitude 921.071616747;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1905-36-019_C;
	parent nodeS1905-36-0191905-36-017_C;
	longitude 241.183072235;
	nominal_voltage 120;
	latitude 215.940041004;
};

object overhead_line {
	phases AN;
	from node869623971169;
	name 869623;
	longitude 0.0;
	to node869621869623;
	length 250;
	latitude 783.017873789;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object line_configuration {
	conductor_N 904509_conductor_N;
	conductor_A 904509_conductor_N;
	spacing 841006-LINESPACING;
	name 841596-LINECONFIG;
};

object underground_line {
	phases A;
	from node985299F11840x1;
	name 985299;
	longitude 292.973016063;
	to node841110985299;
	length 30;
	latitude 557.467677218;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841333;
	longitude 330.375861932;
	to node982099841333;
	length 101;
	latitude 568.799902728;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node956777839471;
	name 956777;
	longitude 743.656582566;
	to node839473956777;
	length 130;
	latitude 623.588538078;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840598840596;
	name 1906-22-020_A;
	to nodeS1906-22-0211906-22-020_A;
	configuration 1906-22-049_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0441906-15-015_A;
	longitude -2.09366401055;
	nominal_voltage 120;
	latitude 780.802240675;
};

object node {
	phases AN;
	name node840717840715;
	longitude 72.5736378493;
	nominal_voltage 7200.0;
	latitude 725.213796458;
};

object node {
	phases ABCN;
	name node985287985286;
	longitude 329.913507912;
	nominal_voltage 7200.0;
	latitude 550.342479634;
};

object node {
	phases C;
	name node1806-0087839521;
	longitude 734.839969708;
	nominal_voltage 7200.0;
	latitude 724.216755157;
};

object overhead_line {
	phases CN;
	from node840252840250;
	name 840252;
	longitude 169.01430906;
	to node840253840252;
	length 359;
	latitude 384.39589835;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841024841023;
	name 841027;
	longitude 86.189166567;
	to node841028841027;
	length 329;
	latitude 122.611761845;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-035_C;
	parent nodeS1906-32-035T4338_C;
	longitude 209.366268842;
	nominal_voltage 120;
	latitude 571.062910429;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0031906-22-043_A;
	longitude 51.8703624525;
	nominal_voltage 120;
	latitude 832.271984747;
};

object triplex_node {
	phases CS;
	name S1806-05-206_C;
	parent nodeS1806-05-007T21533_C;
	longitude 332.717551091;
	nominal_voltage 120;
	latitude 530.522911868;
};

object node {
	phases ABCN;
	name node985298985297;
	longitude 293.387540356;
	nominal_voltage 7200.0;
	latitude 557.419041057;
};

object node {
	phases ABCN;
	name node978948978947;
	longitude 567.180836223;
	nominal_voltage 7200.0;
	latitude 599.708183034;
};

object transformer {
	phases AS;
	from node1905-25-022840930;
	name 1905-25-022_A;
	to nodeS1905-25-0051905-25-022_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node949312933783;
	name 949312;
	longitude 517.294431823;
	to nodeT12325949312;
	length 305;
	latitude 485.097069671;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-29-012_A;
	parent nodeS1806-29-012T28660_A;
	longitude 643.160577882;
	nominal_voltage 120;
	latitude 589.243190977;
};

object triplex_meter {
	phases CS;
	name nodeS1806-07-0031806-0292_C;
	longitude 356.965477944;
	nominal_voltage 120;
	latitude 403.154196775;
};

object node {
	phases BN;
	name node841959841964;
	longitude 565.969149827;
	nominal_voltage 7200.0;
	latitude 729.372188222;
};

object node {
	phases AN;
	name node841070841067;
	longitude 99.1829088445;
	nominal_voltage 7200.0;
	latitude 194.106918494;
};

object node {
	phases BN;
	name node841294841288;
	longitude 340.021523377;
	nominal_voltage 7200.0;
	latitude 508.782880071;
};

object triplex_node {
	phases BS;
	name S1806-27-003_B;
	parent nodeS1806-27-003T10500_B;
	longitude 669.509669657;
	nominal_voltage 120;
	latitude 743.042960279;
};

object underground_line {
	phases B;
	from node912720912719;
	name 912720;
	longitude 576.30037068;
	to nodeT6459912720;
	length 38;
	latitude 921.971385725;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node869621869623;
	name 869621;
	longitude 0.0;
	to node869619869621;
	length 201;
	latitude 787.905807968;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841110985299;
	name 841110;
	longitude 292.941129579;
	to node841111841110;
	length 45;
	latitude 557.735176103;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer_configuration {
	name T18065_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00359928021593+0.017636473058j;
	powerA_rating 112;
	power_rating 112;
};

object underground_line {
	phases C;
	from node982099841333;
	name 982099;
	longitude 326.390051417;
	to node28352x1-Bx1982099;
	length 368;
	latitude 569.89421635;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node839661976771;
	name 1806-20-169_A;
	to nodeS1806-29-0111806-20-169_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node839473956777;
	name 839473;
	longitude 745.521941887;
	to node839475839473;
	length 226;
	latitude 628.281927613;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-1981806-0278_C;
	longitude 339.623835473;
	nominal_voltage 120;
	latitude 559.516640178;
};

object node {
	phases AN;
	name node840719840717;
	longitude 69.5125353741;
	nominal_voltage 7200.0;
	latitude 725.213796458;
};

object node {
	phases ABCN;
	name node979677985287;
	longitude 330.041053848;
	nominal_voltage 7200.0;
	latitude 550.123616909;
};

object overhead_line {
	phases CN;
	from node840253840252;
	name 840253;
	longitude 170.114392762;
	to node840254840253;
	length 365;
	latitude 375.690025534;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-22-011_B;
	parent nodeS1806-22-0111806-22-010_B;
	longitude 569.590048518;
	nominal_voltage 120;
	latitude 781.540847506;
};

object underground_line {
	phases A;
	from node841028841027;
	name 841028;
	longitude 85.8224719997;
	to nodeFFRN1-F123x1841028;
	length 66;
	latitude 124.119482835;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841471841468;
	name 928818;
	longitude 285.352146359;
	to nodeT15662928818;
	length 590;
	latitude 932.647023062;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-027T10518_B;
	longitude 294.336848828;
	nominal_voltage 120;
	latitude 627.894534661;
};

object transformer {
	phases AS;
	from nodeT25067841043;
	name T25067_A;
	to nodeS1905-22-002T25067_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840346840343;
	longitude 215.855554227;
	nominal_voltage 7200.0;
	latitude 215.968872857;
};

object node {
	phases A;
	name nodeF11840x1985298;
	longitude 293.387540356;
	nominal_voltage 7200.0;
	latitude 557.419041057;
};

object node {
	phases ABCN;
	name node978949978948;
	longitude 561.696360955;
	nominal_voltage 7200.0;
	latitude 599.732501115;
};

object underground_line {
	phases C;
	from node840428840427;
	name 840446;
	longitude 199.60939057;
	to nodeFFRN1-F197x1840446;
	length 53;
	latitude 372.455720828;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1905-25-021840409;
	name 1905-25-021_C;
	to nodeS1905-25-0021905-25-021_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node951896982347;
	name 982352;
	longitude 85.1369125912;
	to node982338982352;
	length 312;
	latitude 681.708750456;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-040_A;
	parent nodeS1806-20-025T12304_A;
	longitude 540.189652962;
	nominal_voltage 120;
	latitude 494.257922754;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1241906-22-008_A;
	longitude 85.6855255454;
	nominal_voltage 120;
	latitude 754.245124676;
};

object node {
	phases BN;
	name node841955841959;
	longitude 569.01430906;
	nominal_voltage 7200.0;
	latitude 729.347870141;
};

object node {
	phases AN;
	name node841073841070;
	longitude 107.680656862;
	nominal_voltage 7200.0;
	latitude 194.204190816;
};

object triplex_node {
	phases AS;
	name S1806-17-028_A;
	parent nodeS1806-17-0281806-0192_A;
	longitude 466.722691346;
	nominal_voltage 120;
	latitude 514.985531105;
};

object node {
	phases BN;
	name node841295841294;
	longitude 340.101239587;
	nominal_voltage 7200.0;
	latitude 508.393790783;
};

object overhead_line {
	phases A;
	from node869619869621;
	name 869619;
	longitude 0.0;
	to node1906-15-013869619;
	length 324;
	latitude 795.784866048;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841111841110;
	name 841111;
	longitude 292.446889075;
	to node841114841111;
	length 148;
	latitude 561.431524338;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-0292840692;
	name 1906-0292_A;
	to nodeS1906-22-1601906-0292_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1806-05-145_C;
	parent nodeS1806-05-1171806-05-084_C;
	longitude 326.55942851;
	nominal_voltage 120;
	latitude 487.283799405;
};

object overhead_line {
	phases CN;
	from node839475839473;
	name 839475;
	longitude 745.219020288;
	to node839477839475;
	length 262;
	latitude 634.458720058;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-02-008_C;
	parent nodeS1806-02-0081806-02-014_C;
	longitude 320.841391744;
	nominal_voltage 120;
	latitude 856.392749059;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0131806-04-007_B;
	longitude 303.124268061;
	nominal_voltage 120;
	latitude 613.759294603;
};

object node {
	phases AN;
	name node840721840719;
	longitude 65.7180437642;
	nominal_voltage 7200.0;
	latitude 725.213796458;
};

object node {
	phases C;
	name nodeF28131x1979677;
	longitude 330.041053848;
	nominal_voltage 7200.0;
	latitude 550.123616909;
};

object triplex_node {
	phases BS;
	name S1806-22-005_B;
	parent nodeS1806-22-0051806-22-024_B;
	longitude 558.361666807;
	nominal_voltage 120;
	latitude 730.680981293;
};

object overhead_line {
	phases CN;
	from node840254840253;
	name 840254;
	longitude 170.114392762;
	to node840256840254;
	length 74;
	latitude 373.890487578;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeFFRN1-F123x1841028;
	name FFRN1-F123x1;
	current_limit 9999.0 A;
	longitude 85.8224719997;
	to node841029FFRN1-F123x1;
	latitude 124.119482835;
};

object transformer {
	phases BS;
	from node1806-04-027925068;
	name 1806-04-027_B;
	to nodeS1806-04-0031806-04-027_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-0211806-0099_B;
	longitude 682.130503721;
	nominal_voltage 120;
	latitude 671.837864876;
};

object node {
	phases CN;
	name node918334840346;
	longitude 219.410897206;
	nominal_voltage 7200.0;
	latitude 215.993190937;
};

object node {
	phases A;
	name node985299F11840x1;
	longitude 292.973016063;
	nominal_voltage 7200.0;
	latitude 557.467677218;
};

object node {
	phases ABCN;
	name node978952978949;
	longitude 558.284507155;
	nominal_voltage 7200.0;
	latitude 599.683864954;
};

object fuse {
	phases C;
	from nodeFFRN1-F197x1840446;
	name FFRN1-F197x1;
	current_limit 9999.0 A;
	longitude 199.60939057;
	to node840447FFRN1-F197x1;
	latitude 372.455720828;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982338;
	longitude 85.0731396229;
	to node840546982338;
	length 360;
	latitude 689.174401167;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-08-017T28126_C;
	longitude 368.559931374;
	nominal_voltage 120;
	latitude 533.808246999;
};

object node {
	phases BN;
	name node841953841955;
	longitude 573.0479493;
	nominal_voltage 7200.0;
	latitude 729.29923398;
};

object transformer {
	phases CS;
	from node840222840221;
	name 1906-30-053_C;
	to nodeS1906-30-0551906-30-053_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node1905-26-015841073;
	longitude 107.680656862;
	nominal_voltage 7200.0;
	latitude 194.204190816;
};

object node {
	phases BN;
	name node841296841295;
	longitude 340.451990912;
	nominal_voltage 7200.0;
	latitude 506.983342115;
};

object transformer {
	phases AS;
	from node840580840577;
	name 1906-22-010_A;
	to nodeS1906-22-0301906-22-010_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node841114841111;
	name 841114;
	longitude 294.152815975;
	to node841115841114;
	length 111;
	latitude 562.136748673;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer_configuration {
	name T18065_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00359928021593+0.017636473058j;
	powerB_rating 112;
	power_rating 112;
};

object triplex_node {
	phases BS;
	name S1806-04-012_B;
	parent nodeS1806-04-0121806-04-019_B;
	longitude 308.475923882;
	nominal_voltage 120;
	latitude 607.018653819;
};

object overhead_line {
	phases CN;
	from node839477839475;
	name 839477;
	longitude 746.430706684;
	to node839479839477;
	length 81;
	latitude 636.331212256;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-0101806-02-002_C;
	longitude 337.267785203;
	nominal_voltage 120;
	latitude 905.062758041;
};

object node {
	phases AN;
	name node840723840721;
	longitude 61.827892702;
	nominal_voltage 7200.0;
	latitude 725.213796458;
};

object node {
	phases C;
	name node841275F28131x1;
	longitude 331.858583443;
	nominal_voltage 7200.0;
	latitude 541.587970656;
};

object triplex_node {
	phases BS;
	name S1806-05-126_B;
	parent nodeS1806-05-1261806-05-216_B;
	longitude 307.277915208;
	nominal_voltage 120;
	latitude 576.460970918;
};

object overhead_line {
	phases CN;
	from node840256840254;
	name 840256;
	longitude 170.082506278;
	to node840257840256;
	length 1014;
	latitude 349.231953958;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841029FFRN1-F123x1;
	name 841029;
	longitude 79.1741400614;
	to node1905-0357841029;
	length 420;
	latitude 122.976533052;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1906-0103869344;
	name 1906-0103_C;
	to nodeS1906-26-0091906-0103_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0391905-24-009_A;
	longitude 90.9567478637;
	nominal_voltage 120;
	latitude 225.498842046;
};

object node {
	phases CN;
	name node840350918334;
	longitude 222.663318586;
	nominal_voltage 7200.0;
	latitude 216.017509018;
};

object node {
	phases A;
	name node841110985299;
	longitude 292.941129579;
	nominal_voltage 7200.0;
	latitude 557.735176103;
};

object node {
	phases ABCN;
	name node978953978952;
	longitude 554.856710112;
	nominal_voltage 7200.0;
	latitude 599.635228793;
};

object underground_line {
	phases C;
	from node840447FFRN1-F197x1;
	name 840447;
	longitude 199.60939057;
	to node1906-31-020840447;
	length 196;
	latitude 377.222064605;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-138_A;
	parent nodeS1906-22-138T4387_A;
	longitude 80.1867076988;
	nominal_voltage 120;
	latitude 854.86720287;
};

object underground_line {
	phases A;
	from node840546982338;
	name 840546;
	longitude 94.4318227111;
	to nodeT28195840546;
	length 559;
	latitude 693.892108783;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-20-030_A;
	parent nodeS1906-20-0301906-20-007_A;
	longitude 60.4813569713;
	nominal_voltage 120;
	latitude 598.551797464;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0141806-03-045_C;
	longitude 308.546905161;
	nominal_voltage 120;
	latitude 759.002236739;
};

object transformer {
	phases CS;
	from node840166840164;
	name 1906-32-033_C;
	to nodeS1906-32-0031906-32-033_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node841951841953;
	longitude 580.732591973;
	nominal_voltage 7200.0;
	latitude 729.177643578;
};

object node {
	phases BN;
	name node841297841296;
	longitude 340.451990912;
	nominal_voltage 7200.0;
	latitude 506.569934746;
};

object underground_line {
	phases B;
	from node912720912719;
	name 912722;
	longitude 551.955040057;
	to node912723912722;
	length 1714;
	latitude 916.840270741;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841299841297;
	name 1806-05-102_B;
	to nodeS1806-05-1181806-05-102_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node841115841114;
	name 841115;
	longitude 292.526605285;
	to node841122841115;
	length 212;
	latitude 566.659911644;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-017_B;
	parent nodeS1806-04-009T10529_B;
	longitude 297.584476146;
	nominal_voltage 120;
	latitude 606.107229597;
};

object overhead_line {
	phases CN;
	from node839479839477;
	name 839479;
	longitude 746.048068875;
	to node839481839479;
	length 243;
	latitude 642.216187736;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0061906-31-008_C;
	longitude 172.161029849;
	nominal_voltage 120;
	latitude 363.228958906;
};

object node {
	phases AN;
	name node840724840723;
	longitude 60.9350711467;
	nominal_voltage 7200.0;
	latitude 725.238114538;
};

object triplex_node {
	phases AS;
	name S1906-20-014_A;
	parent nodeS1906-20-0141906-0145_A;
	longitude 55.3654633989;
	nominal_voltage 120;
	latitude 552.130106498;
};

object node {
	phases C;
	name nodeT28130841275;
	longitude 331.858583443;
	nominal_voltage 7200.0;
	latitude 541.587970656;
};

object overhead_line {
	phases CN;
	from node840257840256;
	name 840257;
	longitude 170.194108972;
	to node840259840257;
	length 115;
	latitude 346.435374701;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node1806-0236840000;
	name 1806-0236_B;
	to nodeS1806-05-1771806-0236_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1906-22-071_A;
	parent nodeS1906-22-0431906-15-022_A;
	longitude -5.2547110426;
	nominal_voltage 120;
	latitude 761.667455484;
};

object triplex_meter {
	phases AS;
	name nodeS1806-29-0131806-0229_A;
	longitude 644.016154529;
	nominal_voltage 120;
	latitude 491.098591454;
};

object node {
	phases CN;
	name node937136840350;
	longitude 224.369245486;
	nominal_voltage 7200.0;
	latitude 216.017509018;
};

object node {
	phases A;
	name node841111841110;
	longitude 292.446889075;
	nominal_voltage 7200.0;
	latitude 561.431524338;
};

object node {
	phases ABCN;
	name node978954978953;
	longitude 551.636175216;
	nominal_voltage 7200.0;
	latitude 599.48932031;
};

object triplex_node {
	phases CS;
	name S1906-29-019_C;
	parent nodeS1906-29-0191906-0287_C;
	longitude 150.291410325;
	nominal_voltage 120;
	latitude 505.438324898;
};

object underground_line {
	phases A;
	from node841632841605;
	name 926071;
	longitude 493.012874168;
	to node926072926071;
	length 710;
	latitude 485.583431281;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node839627839623;
	name 1806-20-120_A;
	to nodeS1806-20-0281806-20-120_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-034T10997_B;
	longitude 522.41547308;
	nominal_voltage 120;
	latitude 730.539450493;
};

object node {
	phases BN;
	name node841949841951;
	longitude 588.959304875;
	nominal_voltage 7200.0;
	latitude 729.080371256;
};

object node {
	phases BN;
	name node841299841297;
	longitude 339.017099127;
	nominal_voltage 7200.0;
	latitude 499.420419082;
};

object underground_line {
	phases B;
	from node912723912722;
	name 912723;
	longitude 524.915301527;
	to node912724912723;
	length 1798;
	latitude 916.159364487;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-33-034_B;
	parent nodeS1806-33-0341806-0098_B;
	longitude 691.210168977;
	nominal_voltage 120;
	latitude 682.272323046;
};

object overhead_line {
	phases AN;
	from node841122841115;
	name 841122;
	longitude 290.08728925;
	to node914551841122;
	length 226;
	latitude 571.110120374;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node839481839479;
	name 839481;
	longitude 746.223444537;
	to node839483839481;
	length 183;
	latitude 646.666396466;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-21-005T28197_A;
	longitude 91.1403806824;
	nominal_voltage 120;
	latitude 720.598610126;
};

object transformer {
	phases AS;
	from nodeT16171951898;
	name T16171_A;
	to nodeS1906-21-008T16171_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node840725840724;
	longitude 60.6321495476;
	nominal_voltage 7200.0;
	latitude 725.238114538;
};

object node {
	phases ABCN;
	name node841142985289;
	longitude 326.390051417;
	nominal_voltage 7200.0;
	latitude 550.65861468;
};

object node {
	phases C;
	name nodeT4303906382;
	longitude 734.664594045;
	nominal_voltage 7200.0;
	latitude 705.200016212;
};

object overhead_line {
	phases CN;
	from node840259840257;
	name 840259;
	longitude 170.752122444;
	to node840260840259;
	length 933;
	latitude 323.770923682;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node965265841655;
	name T25810_A;
	to nodeS1806-17-027T25810_A;
	configuration T25810_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-33-010_C;
	parent nodeS1906-33-010T15631_C;
	longitude 210.242004746;
	nominal_voltage 120;
	latitude 726.141299283;
};

object triplex_meter {
	phases CS;
	name nodeS1906-26-005T12420_C;
	longitude 157.900654069;
	nominal_voltage 120;
	latitude 877.327805077;
};

object node {
	phases CN;
	name node922596937136;
	longitude 228.642034358;
	nominal_voltage 7200.0;
	latitude 216.041827098;
};

object node {
	phases A;
	name node841114841111;
	longitude 294.152815975;
	nominal_voltage 7200.0;
	latitude 562.136748673;
};

object triplex_node {
	phases CS;
	name S1905-36-010_C;
	parent nodeS1905-36-0101905-36-002_C;
	longitude 188.585608449;
	nominal_voltage 120;
	latitude 217.001397582;
};

object node {
	phases ABCN;
	name node978955978954;
	longitude 547.219897166;
	nominal_voltage 7200.0;
	latitude 599.537956471;
};

object transformer {
	phases BS;
	from nodeT10513923537;
	name T10513_B;
	to nodeS1806-27-008T10513_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node926072926071;
	name 926072;
	longitude 489.345928495;
	to node926074926072;
	length 305;
	latitude 483.030032829;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0681905-24-022_A;
	longitude 46.2385829053;
	nominal_voltage 120;
	latitude 211.353038834;
};

object node {
	phases BN;
	name node841947841949;
	longitude 588.895531906;
	nominal_voltage 7200.0;
	latitude 745.786892555;
};

object node {
	phases BN;
	name node841303841299;
	longitude 339.064928853;
	nominal_voltage 7200.0;
	latitude 495.140436915;
};

object underground_line {
	phases B;
	from node912724912723;
	name 912724;
	longitude 524.979074495;
	to nodeT6462912724;
	length 100;
	latitude 919.952985044;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-09-012_B;
	parent nodeS1806-09-012T7662_B;
	longitude 422.31080173;
	nominal_voltage 120;
	latitude 727.433834641;
};

object overhead_line {
	phases AN;
	from node914551841122;
	name 914551;
	longitude 288.971262306;
	to node841125914551;
	length 121;
	latitude 573.128521055;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node839483839481;
	name 839483;
	longitude 746.366933716;
	to node839484839483;
	length 98;
	latitude 649.049568354;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node922783841872;
	name 1806-13-004_B;
	to nodeS1806-13-0041806-13-004_B;
	configuration 1806-22-009_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1961906-15-058_A;
	longitude -3.08351178661;
	nominal_voltage 120;
	latitude 781.844215365;
};

object node {
	phases AN;
	name node840726840725;
	longitude 52.5170393399;
	nominal_voltage 7200.0;
	latitude 725.384023021;
};

object node {
	phases C;
	name nodeR2917x1841142;
	longitude 326.390051417;
	nominal_voltage 7200.0;
	latitude 550.65861468;
};

object overhead_line {
	phases CN;
	from node840260840259;
	name 840260;
	longitude 171.134760253;
	to node840261840260;
	length 645;
	latitude 308.085761764;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841028841027;
	name 841031;
	longitude 86.189166567;
	to node841032841031;
	length 300;
	latitude 115.316337697;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-055_C;
	parent nodeS1906-32-035T4338_C;
	longitude 208.275203518;
	nominal_voltage 120;
	latitude 567.140785715;
};

object triplex_meter {
	phases AS;
	name nodeS1906-32-057T4189_A;
	longitude 218.975333441;
	nominal_voltage 120;
	latitude 541.107647991;
};

object node {
	phases CN;
	name node949917922596;
	longitude 230.603053131;
	nominal_voltage 7200.0;
	latitude 216.041827098;
};

object triplex_node {
	phases AS;
	name S1806-20-059_A;
	parent nodeS1806-20-059T6829_A;
	longitude 512.106975903;
	nominal_voltage 120;
	latitude 528.747994424;
};

object node {
	phases A;
	name node841115841114;
	longitude 292.526605285;
	nominal_voltage 7200.0;
	latitude 566.659911644;
};

object node {
	phases ABCN;
	name node978956978955;
	longitude 542.707959664;
	nominal_voltage 7200.0;
	latitude 599.392047988;
};

object underground_line {
	phases A;
	from node840546982338;
	name 982344;
	longitude 84.9615369285;
	to node982339982344;
	length 1032;
	latitude 710.817492806;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT4249918993;
	name T4249_C;
	to nodeS1905-35-005T4249_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node926074926072;
	name 926074;
	longitude 487.958866435;
	to node926083926074;
	length 180;
	latitude 485.53479512;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-32-041_A;
	parent nodeS1906-32-0411906-32-113_A;
	longitude 176.298711961;
	nominal_voltage 120;
	latitude 544.054205484;
};

object triplex_meter {
	phases BS;
	name nodeS1806-29-0031806-0326_B;
	longitude 621.095633477;
	nominal_voltage 120;
	latitude 603.122558577;
};

object node {
	phases BN;
	name node841945841947;
	longitude 588.84770218;
	nominal_voltage 7200.0;
	latitude 756.90025534;
};

object node {
	phases BN;
	name node841305841303;
	longitude 339.399736937;
	nominal_voltage 7200.0;
	latitude 483.175941312;
};

object triplex_node {
	phases AS;
	name S1906-20-097_A;
	parent nodeS1906-20-097T4341_A;
	longitude 81.5937136846;
	nominal_voltage 120;
	latitude 509.032927275;
};

object overhead_line {
	phases AN;
	from node841125914551;
	name 841125;
	longitude 286.611662482;
	to node841127841125;
	length 231;
	latitude 577.432821303;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840104840101;
	name 1906-0226_C;
	to nodeS1906-32-0451906-0226_C;
	configuration 1906-0226_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node839484839483;
	name 839484;
	longitude 746.382876958;
	to node839486839484;
	length 10;
	latitude 649.244112998;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-041T4227_A;
	longitude 487.849921572;
	nominal_voltage 120;
	latitude 489.548754489;
};

object node {
	phases AN;
	name node840727840726;
	longitude 52.5170393399;
	nominal_voltage 7200.0;
	latitude 724.605844445;
};

object node {
	phases CN;
	name node841143R2917x1;
	longitude 326.581370322;
	nominal_voltage 7200.0;
	latitude 545.357273133;
};

object node {
	phases C;
	name nodeT4006910238;
	longitude 735.079118339;
	nominal_voltage 7200.0;
	latitude 700.603898999;
};

object overhead_line {
	phases CN;
	from node840261840260;
	name 840261;
	longitude 171.070987285;
	to node840262840261;
	length 94;
	latitude 305.799862198;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-22-032_B;
	parent nodeS1806-22-0111806-22-010_B;
	longitude 572.446355303;
	nominal_voltage 120;
	latitude 789.972042249;
};

object overhead_line {
	phases AN;
	from node841032841031;
	name 841032;
	longitude 86.189166567;
	to node841034841032;
	length 338;
	latitude 107.09682649;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0181806-04-036_B;
	longitude 298.690658745;
	nominal_voltage 120;
	latitude 611.553450388;
};

object transformer {
	phases CS;
	from node841443841440;
	name 1806-03-023_C;
	to nodeS1806-03-0231806-03-023_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840352949917;
	longitude 238.463071466;
	nominal_voltage 7200.0;
	latitude 216.066145179;
};

object node {
	phases AN;
	name node841122841115;
	longitude 290.08728925;
	nominal_voltage 7200.0;
	latitude 571.110120374;
};

object node {
	phases ABCN;
	name node978957978956;
	longitude 538.211965403;
	nominal_voltage 7200.0;
	latitude 599.343411827;
};

object transformer {
	phases AS;
	from node1906-0145840889;
	name 1906-0145_A;
	to nodeS1906-20-0141906-0145_A;
	configuration 1806-0186_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982339;
	longitude 84.9615369285;
	to nodeT28197982339;
	length 30;
	latitude 711.206582094;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-064_A;
	parent nodeS1806-20-025T12304_A;
	longitude 541.925387352;
	nominal_voltage 120;
	latitude 493.732738774;
};

object underground_line {
	phases A;
	from node926083926074;
	name 926083;
	longitude 477.946510423;
	to node926084926083;
	length 790;
	latitude 482.495035059;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0101906-30-006_C;
	longitude 149.541369985;
	nominal_voltage 120;
	latitude 475.882014443;
};

object node {
	phases BN;
	name node841943841945;
	longitude 588.783929212;
	nominal_voltage 7200.0;
	latitude 773.509504316;
};

object triplex_node {
	phases CS;
	name S1806-17-028_C;
	parent nodeS1806-17-0281806-0192_C;
	longitude 473.264040252;
	nominal_voltage 120;
	latitude 499.825433756;
};

object node {
	phases B;
	name node979714841305;
	longitude 339.399736937;
	nominal_voltage 7200.0;
	latitude 482.786852024;
};

object overhead_line {
	phases AN;
	from node841127841125;
	name 841127;
	longitude 282.609908725;
	to node841128841127;
	length 263;
	latitude 579.378267742;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT12140924321;
	name T12140_C;
	to nodeS1906-28-023T12140_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node839486839484;
	name 839486;
	longitude 746.94089043;
	to node839488839486;
	length 223;
	latitude 654.594090706;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-31-013_C;
	parent nodeS1906-31-0131906-0289_C;
	longitude 181.476779802;
	nominal_voltage 120;
	latitude 381.582744602;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0241806-04-005_B;
	longitude 309.414872696;
	nominal_voltage 120;
	latitude 617.956999135;
};

object node {
	phases A;
	name nodeFFRN1-F107x1840727;
	longitude 52.5170393399;
	nominal_voltage 7200.0;
	latitude 724.605844445;
};

object node {
	phases CN;
	name node841145841143;
	longitude 326.677029774;
	nominal_voltage 7200.0;
	latitude 541.417744093;
};

object triplex_node {
	phases CS;
	name S1906-29-003_C;
	parent nodeS1906-29-0031906-29-031_C;
	longitude 118.685933522;
	nominal_voltage 120;
	latitude 536.673988448;
};

object overhead_line {
	phases CN;
	from node840262840261;
	name 840262;
	longitude 171.3420224;
	to node840264840262;
	length 1237;
	latitude 275.718396628;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841034841032;
	name 841034;
	longitude 86.2051098091;
	to node841036841034;
	length 212;
	latitude 102.038665748;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node841720841719;
	name 842003;
	longitude 672.565666228;
	to nodeF21679x1842003;
	length 50;
	latitude 661.427471325;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node839475839473;
	name 1806-33-010_C;
	to nodeS1806-33-0541806-33-010_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0931905-24-008_A;
	longitude 89.6792802958;
	nominal_voltage 120;
	latitude 253.039449553;
};

object node {
	phases CN;
	name node840354840352;
	longitude 246.386862769;
	nominal_voltage 7200.0;
	latitude 216.090463259;
};

object node {
	phases AN;
	name node914551841122;
	longitude 288.971262306;
	nominal_voltage 7200.0;
	latitude 573.128521055;
};

object node {
	phases ABCN;
	name node978958978957;
	longitude 535.916138547;
	nominal_voltage 7200.0;
	latitude 599.294775666;
};

object triplex_node {
	phases BS;
	name S1806-22-031_B;
	parent nodeS1806-22-031T18103_B;
	longitude 573.521483013;
	nominal_voltage 120;
	latitude 771.676900844;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926084;
	longitude 478.042169875;
	to nodeT4227926084;
	length 109;
	latitude 485.121387752;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-07-001T28239_C;
	longitude 338.852290382;
	nominal_voltage 120;
	latitude 392.169265659;
};

object node {
	phases BN;
	name node841941841943;
	longitude 588.752042728;
	nominal_voltage 7200.0;
	latitude 779.978113728;
};

object transformer {
	phases AS;
	from nodeT16166840525;
	name T16166_A;
	to nodeS1906-28-017T16166_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name node25117x1-Ax1979714;
	longitude 339.399736937;
	nominal_voltage 7200.0;
	latitude 482.786852024;
};

object underground_line {
	phases B;
	from node912724912723;
	name 912726;
	longitude 516.465383236;
	to node912727912726;
	length 664;
	latitude 919.880030803;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node916842839837;
	name 1806-05-216_B;
	to nodeS1806-05-1261806-05-216_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node841128841127;
	name 841128;
	longitude 282.131611463;
	to node841130841128;
	length 30;
	latitude 579.475540064;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841318841317;
	name 841337;
	longitude 338.698234286;
	to node841338841337;
	length 176;
	latitude 573.785109229;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-33-041_C;
	parent nodeS1806-33-0411806-33-022_C;
	longitude 737.195123232;
	nominal_voltage 120;
	latitude 675.098072517;
};

object overhead_line {
	phases CN;
	from node839488839486;
	name 839488;
	longitude 748.407668699;
	to node839490839488;
	length 219;
	latitude 659.554979127;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-23-005T6464_B;
	longitude 511.174189531;
	nominal_voltage 120;
	latitude 921.17552265;
};

object node {
	phases A;
	name node840728FFRN1-F107x1;
	longitude 52.6126987923;
	nominal_voltage 7200.0;
	latitude 707.996595469;
};

object node {
	phases CN;
	name node841146841145;
	longitude 326.900235163;
	nominal_voltage 7200.0;
	latitude 534.803226199;
};

object triplex_node {
	phases BS;
	name S1806-05-230_B;
	parent nodeS1806-05-1261806-05-216_B;
	longitude 303.590193823;
	nominal_voltage 120;
	latitude 578.597657581;
};

object node {
	phases C;
	name nodeT28678970774;
	longitude 742.046315118;
	nominal_voltage 7200.0;
	latitude 699.339358813;
};

object overhead_line {
	phases CN;
	from node840264840262;
	name 840264;
	longitude 171.357965642;
	to node840265840264;
	length 107;
	latitude 273.116362015;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node841036841034;
	name 841036;
	longitude 86.189166567;
	to nodeF15472x1841036;
	length 200;
	latitude 97.1993677299;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node975926975917;
	name T28872_C;
	to nodeS1906-32-001T28872_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases B;
	from nodeF21679x1842003;
	name F21679x1;
	current_limit 9999.0 A;
	longitude 672.565666228;
	to node842004F21679x1;
	latitude 661.427471325;
};

object triplex_meter {
	phases BS;
	name nodeS1806-28-0011806-28-011_B;
	longitude 675.566379423;
	nominal_voltage 120;
	latitude 676.970888884;
};

object node {
	phases CN;
	name node840358840354;
	longitude 250.978516481;
	nominal_voltage 7200.0;
	latitude 216.11478134;
};

object node {
	phases AN;
	name node841125914551;
	longitude 286.611662482;
	nominal_voltage 7200.0;
	latitude 577.432821303;
};

object node {
	phases ABCN;
	name node978959978958;
	longitude 532.121646937;
	nominal_voltage 7200.0;
	latitude 599.270457585;
};

object triplex_node {
	phases BS;
	name S1806-05-186_B;
	parent nodeS1806-05-186T4144_B;
	longitude 341.147217721;
	nominal_voltage 120;
	latitude 578.482047054;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-0231806-0073_A;
	longitude 464.808158162;
	nominal_voltage 120;
	latitude 527.064305379;
};

object transformer {
	phases AS;
	from node1806-0316841634;
	name 1806-0316_A;
	to nodeS1806-17-0371806-0316_A;
	configuration 1906-22-051_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node841900841941;
	longitude 592.610307306;
	nominal_voltage 7200.0;
	latitude 781.412880477;
};

object underground_line {
	phases B;
	from node912727912726;
	name 912727;
	longitude 515.57256168;
	to nodeT6464912727;
	length 76;
	latitude 921.120252908;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT28681970051;
	name T28681_C;
	to nodeS1906-30-058T28681_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases A;
	from node841130841128;
	name 841130;
	longitude 279.437203555;
	to node976677841130;
	length 169;
	latitude 579.743038949;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-028_A;
	parent nodeS1806-20-0281806-20-120_A;
	longitude 535.603057986;
	nominal_voltage 120;
	latitude 481.777609453;
};

object overhead_line {
	phases CN;
	from node841338841337;
	name 841338;
	longitude 338.65040456;
	to node841339841338;
	length 164;
	latitude 577.724638269;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node839490839488;
	name 839490;
	longitude 748.009087648;
	to node839491839490;
	length 178;
	latitude 663.859279374;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0511906-15-016_A;
	longitude 0.0783562024978;
	nominal_voltage 120;
	latitude 775.830287971;
};

object node {
	phases A;
	name node1906-21-015840728;
	longitude 52.6126987923;
	nominal_voltage 7200.0;
	latitude 707.996595469;
};

object triplex_node {
	phases CS;
	name S1906-20-014_C;
	parent nodeS1906-20-0141906-0145_C;
	longitude 55.2715710708;
	nominal_voltage 120;
	latitude 542.174293398;
};

object node {
	phases C;
	name node965720841146;
	longitude 326.661086532;
	nominal_voltage 7200.0;
	latitude 534.462773072;
};

object overhead_line {
	phases CN;
	from node840265840264;
	name 840265;
	longitude 171.357965642;
	to node840266840265;
	length 152;
	latitude 269.42001378;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeF15472x1841036;
	name F15472x1;
	current_limit 9999.0 A;
	longitude 86.189166567;
	to node929197F15472x1;
	latitude 97.1993677299;
};

object transformer {
	phases BS;
	from node841966921565;
	name 1806-22-031_B;
	to nodeS1806-22-0161806-22-031_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node841456841455;
	name 841514;
	longitude 339.622942325;
	to nodeF7657x1841514;
	length 87;
	latitude 868.106837434;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node842004F21679x1;
	name 842004;
	longitude 664.881023556;
	to node842006842004;
	length 489;
	latitude 659.482024886;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-219_C;
	parent nodeS1806-05-219T4008_C;
	longitude 333.228001962;
	nominal_voltage 120;
	latitude 589.600344434;
};

object triplex_meter {
	phases AS;
	name nodeS1906-32-010T28137_A;
	longitude 221.495484956;
	nominal_voltage 120;
	latitude 546.543279721;
};

object node {
	phases CN;
	name node840361840358;
	longitude 255.936864761;
	nominal_voltage 7200.0;
	latitude 216.11478134;
};

object node {
	phases AN;
	name node841127841125;
	longitude 282.609908725;
	nominal_voltage 7200.0;
	latitude 579.378267742;
};

object node {
	phases ABCN;
	name node978960978959;
	longitude 528.327155327;
	nominal_voltage 7200.0;
	latitude 599.270457585;
};

object triplex_node {
	phases CS;
	name S1905-36-017_C;
	parent nodeS1905-36-0171905-36-029_C;
	longitude 221.529450006;
	nominal_voltage 120;
	latitude 223.024785333;
};

object underground_line {
	phases C;
	from node840422840421;
	name 840449;
	longitude 173.43058711;
	to nodeFFRN1-F119x1840449;
	length 42;
	latitude 376.832975317;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node910268841889;
	name 1806-0224_B;
	to nodeS1806-15-0041806-0224_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-17-0231806-0073_C;
	longitude 465.08134501;
	nominal_voltage 120;
	latitude 524.158252519;
};

object node {
	phases BN;
	name node841898841900;
	longitude 592.626250548;
	nominal_voltage 7200.0;
	latitude 788.076034532;
};

object triplex_node {
	phases BS;
	name S1806-33-036_B;
	parent nodeS1806-33-0341806-0098_B;
	longitude 693.159254418;
	nominal_voltage 120;
	latitude 688.890927616;
};

object underground_line {
	phases A;
	from node976677841130;
	name 976677;
	longitude 279.62852246;
	to node976678976677;
	length 52;
	latitude 579.524176225;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841339841338;
	name 841339;
	longitude 338.714177528;
	to node841341841339;
	length 133;
	latitude 581.031897216;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node839491839490;
	name 839491;
	longitude 747.451074176;
	to node974130839491;
	length 135;
	latitude 667.020629838;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-28-004T18597_B;
	longitude 658.387781675;
	nominal_voltage 120;
	latitude 648.668835323;
};

object transformer {
	phases BS;
	from node928725923615;
	name T10509_B;
	to nodeS1806-35-048T10509_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name nodeF28500x1965720;
	longitude 326.661086532;
	nominal_voltage 7200.0;
	latitude 534.462773072;
};

object underground_line {
	phases C;
	from node840266840265;
	name 840266;
	longitude 170.433257603;
	to nodeFFRN1-F058x1840266;
	length 58;
	latitude 269.42001378;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node965265841655;
	name T25810_C;
	to nodeS1806-17-027T25810_C;
	configuration T25810_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node929197F15472x1;
	name 929197;
	longitude 86.7950097652;
	to node929200929197;
	length 30;
	latitude 95.6430105784;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer_configuration {
	powerC_rating 502.5;
	name T25810_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	power_rating 502.5;
};

object fuse {
	phases C;
	from nodeF7657x1841514;
	name F7657x1;
	current_limit 9999.0 A;
	longitude 339.622942325;
	to node841515F7657x1;
	latitude 868.106837434;
};

object triplex_node {
	phases CS;
	name S1806-33-043_C;
	parent nodeS1806-33-0431806-33-014_C;
	longitude 735.159402947;
	nominal_voltage 120;
	latitude 653.920982178;
};

object underground_line {
	phases B;
	from node842006842004;
	name 842006;
	longitude 652.780102834;
	to nodeT18597842006;
	length 763;
	latitude 657.658168849;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1906-28-022T11806_B;
	longitude 133.222757729;
	nominal_voltage 120;
	latitude 613.670273004;
};

object node {
	phases CN;
	name node840362840361;
	longitude 256.861572801;
	nominal_voltage 7200.0;
	latitude 213.853199854;
};

object node {
	phases AN;
	name node841128841127;
	longitude 282.131611463;
	nominal_voltage 7200.0;
	latitude 579.475540064;
};

object triplex_node {
	phases AS;
	name S1906-20-010_A;
	parent nodeS1906-20-0101906-20-151_A;
	longitude 25.9707965363;
	nominal_voltage 120;
	latitude 529.507405704;
};

object node {
	phases ABCN;
	name node978962978960;
	longitude 528.199609391;
	nominal_voltage 7200.0;
	latitude 599.854091517;
};

object fuse {
	phases C;
	from nodeFFRN1-F119x1840449;
	name FFRN1-F119x1;
	current_limit 9999.0 A;
	longitude 173.43058711;
	to node840450FFRN1-F119x1;
	latitude 376.832975317;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982340;
	longitude 84.9934234127;
	to node982381982340;
	length 30;
	latitude 711.595671382;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-33-001840054;
	name 1906-33-001_A;
	to nodeS1906-33-0021906-33-001_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926085;
	longitude 471.999681135;
	to nodeT10632926085;
	length 398;
	latitude 482.738215863;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-0231806-0073_B;
	longitude 468.012205768;
	nominal_voltage 120;
	latitude 536.906231753;
};

object node {
	phases BN;
	name node841896841898;
	longitude 592.72191;
	nominal_voltage 7200.0;
	latitude 840.992177684;
};

object node {
	phases AN;
	name node841081841078;
	longitude 70.4850731396;
	nominal_voltage 7200.0;
	latitude 231.046082763;
};

object triplex_node {
	phases BS;
	name S1806-22-004_B;
	parent nodeS1806-22-0041806-22-022_B;
	longitude 568.585118138;
	nominal_voltage 120;
	latitude 727.932478339;
};

object underground_line {
	phases A;
	from node976678976677;
	name 976678;
	longitude 277.795049623;
	to nodeT28875976678;
	length 168;
	latitude 579.305313501;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841341841339;
	name 841341;
	longitude 338.698234286;
	to node981525841341;
	length 164;
	latitude 585.044380497;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node974130839491;
	name 974130;
	longitude 746.956833672;
	to node839493974130;
	length 120;
	latitude 669.841527175;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node839896839893;
	name 1806-04-017_B;
	to nodeS1806-04-0261806-04-017_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0231806-04-003_B;
	longitude 309.292231153;
	nominal_voltage 120;
	latitude 615.727695934;
};

object node {
	phases AN;
	name node840735840731;
	longitude 44.5454183108;
	nominal_voltage 7200.0;
	latitude 725.554249585;
};

object node {
	phases C;
	name node965721F28500x1;
	longitude 321.607078799;
	nominal_voltage 7200.0;
	latitude 534.243910347;
};

object fuse {
	phases C;
	from nodeFFRN1-F058x1840266;
	name FFRN1-F058x1;
	current_limit 9999.0 A;
	longitude 170.433257603;
	to node840267FFRN1-F058x1;
	latitude 269.42001378;
};

object underground_line {
	phases A;
	from node929200929197;
	name 929200;
	longitude 86.4920881661;
	to nodeT15474929200;
	length 15;
	latitude 94.7189235196;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-060_C;
	parent nodeS1906-32-035T4338_C;
	longitude 207.382308037;
	nominal_voltage 120;
	latitude 571.4572421;
};

object underground_line {
	phases C;
	from node841515F7657x1;
	name 841515;
	longitude 317.541552075;
	to node1806-02-014841515;
	length 1309;
	latitude 868.179791675;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-26-0151906-0252_C;
	longitude 164.022130799;
	nominal_voltage 120;
	latitude 869.39371973;
};

object node {
	phases CN;
	name node840363840362;
	longitude 259.364661804;
	nominal_voltage 7200.0;
	latitude 207.676407409;
};

object triplex_node {
	phases CS;
	name S1806-20-059_C;
	parent nodeS1806-20-059T6829_C;
	longitude 505.870196904;
	nominal_voltage 120;
	latitude 522.92001942;
};

object node {
	phases AN;
	name node841130841128;
	longitude 279.437203555;
	nominal_voltage 7200.0;
	latitude 579.743038949;
};

object node {
	phases ABC;
	name nodeF28670x1978962;
	longitude 528.199609391;
	nominal_voltage 7200.0;
	latitude 599.854091517;
};

object underground_line {
	phases C;
	from node840450FFRN1-F119x1;
	name 840450;
	longitude 175.104627526;
	to node1906-0289840450;
	length 301;
	latitude 383.179994326;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node982381982340;
	name 982381;
	longitude 85.5514368847;
	to nodeF28198x1982381;
	length 20;
	latitude 711.425444818;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node978983978982;
	name 1806-17-118_C;
	to nodeS1806-17-0161806-17-118_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases BS;
	name S1806-11-003_B;
	parent nodeS1806-11-003T12264_B;
	longitude 418.953250289;
	nominal_voltage 120;
	latitude 915.472055117;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0011906-22-007_A;
	longitude 80.1706782081;
	nominal_voltage 120;
	latitude 744.248715263;
};

object node {
	phases BN;
	name node841895841896;
	longitude 592.737853242;
	nominal_voltage 7200.0;
	latitude 844.664207839;
};

object node {
	phases AN;
	name node841083841081;
	longitude 70.1662082985;
	nominal_voltage 7200.0;
	latitude 231.046082763;
};

object triplex_node {
	phases CS;
	name S1806-06-007_C;
	parent nodeS1806-06-0071806-06-008_C;
	longitude 342.087798922;
	nominal_voltage 120;
	latitude 441.280269897;
};

object underground_line {
	phases B;
	from node912727912726;
	name 912728;
	longitude 504.699270597;
	to node912729912728;
	length 870;
	latitude 919.904348883;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node981525841341;
	name 981525;
	longitude 338.682291044;
	to node841342981525;
	length 62;
	latitude 586.527783407;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840656840654;
	name 1906-22-048_A;
	to nodeS1906-22-1861906-22-048_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node839493974130;
	name 839493;
	longitude 745.872693212;
	to node839496839493;
	length 261;
	latitude 675.99400154;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-017T10632_A;
	longitude 469.634137213;
	nominal_voltage 120;
	latitude 479.323186573;
};

object node {
	phases AN;
	name node840736840735;
	longitude 42.2655346965;
	nominal_voltage 7200.0;
	latitude 725.554249585;
};

object node {
	phases C;
	name nodeT28501965721;
	longitude 321.607078799;
	nominal_voltage 7200.0;
	latitude 534.243910347;
};

object underground_line {
	phases C;
	from node840267FFRN1-F058x1;
	name 840267;
	longitude 164.853122883;
	to node1905-25-007840267;
	length 350;
	latitude 269.3956957;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-21-013_A;
	parent nodeS1906-21-013T18122_A;
	longitude 82.1837936987;
	nominal_voltage 120;
	latitude 620.844777085;
};

object triplex_meter {
	phases CS;
	name nodeS1805-01-0071805-01-013_C;
	longitude 280.031111621;
	nominal_voltage 120;
	latitude 246.987625827;
};

object transformer {
	phases CS;
	from node840246840244;
	name 1906-31-004_C;
	to nodeS1906-31-0071906-31-004_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840365840363;
	longitude 259.284945594;
	nominal_voltage 7200.0;
	latitude 189.364892798;
};

object node {
	phases A;
	name node976677841130;
	longitude 279.62852246;
	nominal_voltage 7200.0;
	latitude 579.524176225;
};

object node {
	phases ABC;
	name node839697F28670x1;
	longitude 527.673482403;
	nominal_voltage 7200.0;
	latitude 632.537591699;
};

object transformer {
	phases CS;
	from node1906-0145840889;
	name 1906-0145_C;
	to nodeS1906-20-0141906-0145_C;
	configuration 1806-0186_C-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases A;
	from nodeF28198x1982381;
	name F28198x1;
	current_limit 9999.0 A;
	longitude 85.5514368847;
	to node982380F28198x1;
	latitude 711.425444818;
};

object triplex_node {
	phases CS;
	name S1806-33-076_C;
	parent nodeS1806-33-0761806-33-081_C;
	longitude 749.80365737;
	nominal_voltage 120;
	latitude 621.297790567;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-0671806-05-014_B;
	longitude 316.291440594;
	nominal_voltage 120;
	latitude 578.342693708;
};

object node {
	phases BN;
	name node971670841895;
	longitude 588.895531906;
	nominal_voltage 7200.0;
	latitude 855.996433348;
};

object node {
	phases AN;
	name node841086841083;
	longitude 67.6471760532;
	nominal_voltage 7200.0;
	latitude 231.046082763;
};

object triplex_node {
	phases BS;
	name S1806-17-028_B;
	parent nodeS1806-17-0281806-0192_B;
	longitude 458.482153705;
	nominal_voltage 120;
	latitude 514.010557511;
};

object underground_line {
	phases B;
	from node912729912728;
	name 912729;
	longitude 503.726732831;
	to node841847912729;
	length 66;
	latitude 920.24480201;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases C;
	from node841342981525;
	name 841342;
	longitude 334.058750847;
	to node1806-05-123841342;
	length 298;
	latitude 589.372998825;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node839496839493;
	name 839496;
	longitude 745.649487823;
	to node839497839496;
	length 56;
	latitude 677.307177887;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1905-25-001_C;
	parent nodeS1905-25-0011905-25-007_C;
	longitude 156.657803265;
	nominal_voltage 120;
	latitude 274.143511038;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-238T28875_A;
	longitude 279.334559829;
	nominal_voltage 120;
	latitude 569.552760975;
};

object node {
	phases AN;
	name node840786840736;
	longitude 42.2495914544;
	nominal_voltage 7200.0;
	latitude 732.095813237;
};

object triplex_node {
	phases CS;
	name S1906-29-011_C;
	parent nodeS1906-29-0031906-29-031_C;
	longitude 119.627413255;
	nominal_voltage 120;
	latitude 533.964019809;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-1001905-24-104_A;
	longitude 85.7881456985;
	nominal_voltage 120;
	latitude 257.208605483;
};

object node {
	phases CN;
	name node840370840365;
	longitude 259.157399657;
	nominal_voltage 7200.0;
	latitude 189.389210878;
};

object node {
	phases A;
	name node976678976677;
	longitude 277.795049623;
	nominal_voltage 7200.0;
	latitude 579.305313501;
};

object node {
	phases ABC;
	name nodeT28671839697;
	longitude 527.673482403;
	nominal_voltage 7200.0;
	latitude 632.537591699;
};

object overhead_line {
	phases AN;
	from node982380F28198x1;
	name 982380;
	longitude 94.6071983738;
	to node840554982380;
	length 582;
	latitude 709.698861103;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-26-014_C;
	parent nodeS1906-26-0141906-0216_C;
	longitude 169.880318473;
	nominal_voltage 120;
	latitude 905.499741421;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0191905-24-021_A;
	longitude 43.6898616292;
	nominal_voltage 120;
	latitude 220.687776115;
};

object node {
	phases BN;
	name node841803971670;
	longitude 587.540356331;
	nominal_voltage 7200.0;
	latitude 902.735784055;
};

object transformer {
	phases BS;
	from node1806-24-016904510;
	name 1806-24-016_B;
	to nodeS1806-25-0011806-24-016_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node1905-24-032841086;
	longitude 67.6471760532;
	nominal_voltage 7200.0;
	latitude 231.046082763;
};

object overhead_line {
	phases BN;
	from node841847912729;
	name 841847;
	longitude 498.879987245;
	to node957811841847;
	length 467;
	latitude 920.22048393;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node869626912317;
	name 869642;
	longitude 0.143489178525;
	to nodeF12932x1869642;
	length 20;
	latitude 764.560450695;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1806-08-023841543;
	name 1806-08-023_A;
	to nodeS1806-08-0121806-08-023_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1905-26-021_C;
	parent nodeS1905-26-0211905-26-002_C;
	longitude 176.094274817;
	nominal_voltage 120;
	latitude 174.048339245;
};

object overhead_line {
	phases CN;
	from node839497839496;
	name 839497;
	longitude 744.485631153;
	to node839499839497;
	length 191;
	latitude 681.611478134;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-23-002T15474_A;
	longitude 95.590537591;
	nominal_voltage 120;
	latitude 98.1541577191;
};

object node {
	phases AN;
	name node840788840786;
	longitude 42.2336482124;
	nominal_voltage 7200.0;
	latitude 741.361001905;
};

object node {
	phases CN;
	name node841153841152;
	longitude 331.045478098;
	nominal_voltage 7200.0;
	latitude 536.772990719;
};

object triplex_node {
	phases AS;
	name S1806-08-012_A;
	parent nodeS1806-08-0121806-08-023_A;
	longitude 362.952429322;
	nominal_voltage 120;
	latitude 533.110208947;
};

object underground_line {
	phases A;
	from node929200929197;
	name 929202;
	longitude 89.9836581769;
	to node841038929202;
	length 605;
	latitude 86.0373687837;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841929841926;
	name 1806-22-014_B;
	to nodeS1806-22-0361806-22-014_B;
	configuration 1806-22-009_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-29-009T16942_A;
	longitude 646.190626461;
	nominal_voltage 120;
	latitude 507.843804655;
};

object node {
	phases C;
	name nodeF25082x1840370;
	longitude 259.157399657;
	nominal_voltage 7200.0;
	latitude 189.389210878;
};

object node {
	phases A;
	name nodeT28875976678;
	longitude 277.795049623;
	nominal_voltage 7200.0;
	latitude 579.305313501;
};

object underground_line {
	phases C;
	from node840253840252;
	name 840452;
	longitude 167.722906453;
	to nodeFFRN1-F089x1840452;
	length 81;
	latitude 384.39589835;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-202_B;
	parent nodeS1806-05-186T4144_B;
	longitude 339.046564888;
	nominal_voltage 120;
	latitude 572.387446538;
};

object overhead_line {
	phases A;
	from node840554982380;
	name 840554;
	longitude 97.7958467854;
	to node1906-28-012840554;
	length 221;
	latitude 711.133627852;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926086;
	longitude 477.818964486;
	to node926087926086;
	length 424;
	latitude 472.69484862;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-34-001T10505_B;
	longitude 674.854918757;
	nominal_voltage 120;
	latitude 824.425377953;
};

object transformer {
	phases AS;
	from nodeT15477929205;
	name T15477_A;
	to nodeS1905-26-038T15477_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node841805841803;
	longitude 587.524413089;
	nominal_voltage 7200.0;
	latitude 905.532363312;
};

object overhead_line {
	phases BN;
	from node957811841847;
	name 957811;
	longitude 496.775479294;
	to node841848957811;
	length 467;
	latitude 920.22048393;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT18537841007;
	name T18537_A;
	to nodeS1905-26-036T18537_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases A;
	from nodeF12932x1869642;
	name F12932x1;
	current_limit 9999.0 A;
	longitude 0.143489178525;
	to node923587F12932x1;
	latitude 764.560450695;
};

object triplex_node {
	phases AS;
	name S1806-20-030_A;
	parent nodeS1806-20-0281806-20-120_A;
	longitude 535.05098444;
	nominal_voltage 120;
	latitude 482.073992961;
};

object overhead_line {
	phases CN;
	from node839499839497;
	name 839499;
	longitude 743.130455578;
	to node839502839499;
	length 223;
	latitude 686.621002716;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-02-0081806-02-014_C;
	longitude 324.239730195;
	nominal_voltage 120;
	latitude 859.126367109;
};

object node {
	phases AN;
	name node840789840788;
	longitude 42.2177049703;
	nominal_voltage 7200.0;
	latitude 745.446439428;
};

object triplex_node {
	phases BS;
	name S1906-20-014_B;
	parent nodeS1906-20-0141906-0145_B;
	longitude 58.9788506059;
	nominal_voltage 120;
	latitude 539.490484628;
};

object node {
	phases CN;
	name node841155841153;
	longitude 331.109251066;
	nominal_voltage 7200.0;
	latitude 528.504843351;
};

object overhead_line {
	phases CN;
	from node840266840265;
	name 840269;
	longitude 171.357965642;
	to node840271840269;
	length 35;
	latitude 268.568880963;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841038929202;
	name 841038;
	longitude 86.0137909044;
	to node841039841038;
	length 1431;
	latitude 52.1136464962;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-19-005840918;
	name 1906-19-005_A;
	to nodeS1906-19-0211906-19-005_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1806-09-003_C;
	parent nodeS1806-09-0031806-09-007_C;
	longitude 334.947464561;
	nominal_voltage 120;
	latitude 715.742205905;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-123T4030_A;
	longitude 37.1379748159;
	nominal_voltage 120;
	latitude 826.98450519;
};

object node {
	phases C;
	name node840371F25082x1;
	longitude 254.103391925;
	nominal_voltage 7200.0;
	latitude 174.992907227;
};

object node {
	phases ABCN;
	name node839701978963;
	longitude 525.967555502;
	nominal_voltage 7200.0;
	latitude 599.756819195;
};

object triplex_node {
	phases AS;
	name S1906-22-141_A;
	parent nodeS1906-22-1411906-22-034_A;
	longitude 77.0438043174;
	nominal_voltage 120;
	latitude 810.246510097;
};

object fuse {
	phases C;
	from nodeFFRN1-F089x1840452;
	name FFRN1-F089x1;
	current_limit 9999.0 A;
	longitude 167.722906453;
	to node840453FFRN1-F089x1;
	latitude 384.39589835;
};

object underground_line {
	phases A;
	from node926087926086;
	name 926087;
	longitude 476.60727809;
	to node926088926087;
	length 365;
	latitude 464.81579054;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1906-0233869325;
	name 1906-0233_C;
	to nodeS1906-34-0101906-0233_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0101905-36-002_C;
	longitude 184.819561148;
	nominal_voltage 120;
	latitude 213.648362101;
};

object node {
	phases BN;
	name node841806841805;
	longitude 587.349037427;
	nominal_voltage 7200.0;
	latitude 923.090017428;
};

object overhead_line {
	phases BN;
	from node841848957811;
	name 841848;
	longitude 482.251185779;
	to node841849841848;
	length 911;
	latitude 920.901390184;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node923587F12932x1;
	name 923587;
	longitude 1.84941607876;
	to node869646923587;
	length 90;
	latitude 763.368864751;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-33-048_B;
	parent nodeS1806-33-0341806-0098_B;
	longitude 694.711489232;
	nominal_voltage 120;
	latitude 682.22867952;
};

object overhead_line {
	phases CN;
	from node839502839499;
	name 839502;
	longitude 742.253577265;
	to node839503839502;
	length 91;
	latitude 688.906902282;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0131906-0289_C;
	longitude 179.04990076;
	nominal_voltage 120;
	latitude 382.264991384;
};

object transformer {
	phases AS;
	from nodeT12325949312;
	name T12325_A;
	to nodeS1806-20-071T12325_A;
	configuration 1906-22-051_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node840792840789;
	longitude 42.2017617282;
	nominal_voltage 7200.0;
	latitude 751.136870263;
};

object node {
	phases CN;
	name node841156841155;
	longitude 331.14113755;
	nominal_voltage 7200.0;
	latitude 525.732582175;
};

object overhead_line {
	phases CN;
	from node840271840269;
	name 840271;
	longitude 171.357965642;
	to node840272840271;
	length 547;
	latitude 255.266890933;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node965265841655;
	name T25810_B;
	to nodeS1806-17-027T25810_B;
	configuration T25810_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node841039841038;
	name 841039;
	longitude 85.90218821;
	to node841040841039;
	length 633;
	latitude 36.7203015442;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-022_A;
	parent nodeS1806-20-022T18081_A;
	longitude 527.06749441;
	nominal_voltage 120;
	latitude 490.211375172;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-0031906-28-008_A;
	longitude 143.632950131;
	nominal_voltage 120;
	latitude 669.815328337;
};

object node {
	phases C;
	name node921094840371;
	longitude 255.394794531;
	nominal_voltage 7200.0;
	latitude 142.041908159;
};

object node {
	phases C;
	name nodeF28672x1839701;
	longitude 525.967555502;
	nominal_voltage 7200.0;
	latitude 599.756819195;
};

object underground_line {
	phases C;
	from node840453FFRN1-F089x1;
	name 840453;
	longitude 148.973653792;
	to node1906-30-032840453;
	length 1176;
	latitude 384.39589835;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840926840924;
	name 1905-24-001_A;
	to nodeS1905-25-0061905-24-001_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node926088926087;
	name 926088;
	longitude 477.787078002;
	to node926089926088;
	length 416;
	latitude 456.91241438;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-20-0101906-20-151_A;
	longitude 28.2423777483;
	nominal_voltage 120;
	latitude 532.141276514;
};

object node {
	phases BN;
	name node841808841806;
	longitude 587.22149149;
	nominal_voltage 7200.0;
	latitude 926.470230616;
};

object overhead_line {
	phases BN;
	from node841849841848;
	name 841849;
	longitude 476.942086173;
	to node841851841849;
	length 368;
	latitude 924.69501074;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-20-094_A;
	parent nodeS1906-20-0941906-20-016_A;
	longitude 42.8777370185;
	nominal_voltage 120;
	latitude 588.441395221;
};

object underground_line {
	phases A;
	from node869646923587;
	name 869646;
	longitude 7.84407509267;
	to node1906-0320869646;
	length 381;
	latitude 764.827949581;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases C;
	from node839503839502;
	name 839503;
	longitude 740.946231416;
	to node839505839503;
	length 134;
	latitude 689.830989341;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT15378928019;
	name T15378_C;
	to nodeS1906-34-019T15378_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1905-25-0011905-25-007_C;
	longitude 159.128811208;
	nominal_voltage 120;
	latitude 279.037587977;
};

object node {
	phases AN;
	name node840795840792;
	longitude 42.2017617282;
	nominal_voltage 7200.0;
	latitude 754.44412921;
};

object node {
	phases CN;
	name node841160841156;
	longitude 331.173024034;
	nominal_voltage 7200.0;
	latitude 520.893284157;
};

object overhead_line {
	phases CN;
	from node840272840271;
	name 840272;
	longitude 171.373908884;
	to node840276840272;
	length 80;
	latitude 253.321444494;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841040841039;
	name 841040;
	longitude 85.0571963809;
	to node841041841040;
	length 212;
	latitude 31.7350950432;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-085_A;
	parent nodeS1906-22-085T16261_A;
	longitude 31.986908209;
	nominal_voltage 120;
	latitude 840.714655171;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0151905-24-056_A;
	longitude 91.4091289535;
	nominal_voltage 120;
	latitude 262.140061173;
};

object node {
	phases C;
	name node921095921094;
	longitude 255.315078321;
	nominal_voltage 7200.0;
	latitude 117.529283022;
};

object triplex_node {
	phases BS;
	name S1806-20-059_B;
	parent nodeS1806-20-059T6829_B;
	longitude 498.908294889;
	nominal_voltage 120;
	latitude 525.56286159;
};

object node {
	phases CN;
	name node979056F28672x1;
	longitude 525.712463629;
	nominal_voltage 7200.0;
	latitude 605.179751145;
};

object transformer {
	phases BS;
	from node1806-0245841778;
	name 1806-0245_B;
	to nodeS1806-34-0061806-0245_B;
	configuration T18549_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node839851839850;
	name 839878;
	longitude 311.993303838;
	to node839879839878;
	length 144;
	latitude 599.659546873;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node926089926088;
	name 926089;
	longitude 477.850850971;
	to node926090926089;
	length 362;
	latitude 448.668585093;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-32-012_A;
	parent nodeS1906-32-0121906-32-112_A;
	longitude 181.858621769;
	nominal_voltage 120;
	latitude 543.731215928;
};

object triplex_meter {
	phases BS;
	name nodeS1806-28-0021806-29-088_B;
	longitude 644.177792387;
	nominal_voltage 120;
	latitude 602.010818684;
};

object node {
	phases BN;
	name node841809841808;
	longitude 587.492526605;
	nominal_voltage 7200.0;
	latitude 926.494548697;
};

object node {
	phases C;
	name nodeR2914x1841312;
	longitude 338.26776675;
	nominal_voltage 7200.0;
	latitude 548.907712885;
};

object triplex_node {
	phases CS;
	name S1806-06-008_C;
	parent nodeS1806-06-0071806-06-008_C;
	longitude 351.576876022;
	nominal_voltage 120;
	latitude 444.619914556;
};

object overhead_line {
	phases B;
	from node841851841849;
	name 841851;
	longitude 474.949180916;
	to nodeFFRN1-F120x1841851;
	length 127;
	latitude 925.205690431;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node937055840368;
	name 1805-02-021_C;
	to nodeS1805-02-0071805-02-021_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node839505839503;
	name 839505;
	longitude 740.9781179;
	to nodeFFRN1-F008x1839505;
	length 18;
	latitude 690.171442467;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-078T28874_A;
	longitude 280.002238562;
	nominal_voltage 120;
	latitude 577.808036499;
};

object node {
	phases AN;
	name node840798840795;
	longitude 42.1858184862;
	nominal_voltage 7200.0;
	latitude 760.791148219;
};

object node {
	phases CN;
	name node841163841160;
	longitude 331.204910519;
	nominal_voltage 7200.0;
	latitude 517.634661371;
};

object overhead_line {
	phases CN;
	from node840276840272;
	name 840276;
	longitude 171.421738611;
	to node840278840276;
	length 548;
	latitude 239.995136384;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1805-02-003_C;
	parent nodeS1805-02-003T29544_C;
	longitude 316.450563262;
	nominal_voltage 120;
	latitude 218.947015437;
};

object underground_line {
	phases A;
	from node841041841040;
	name 841041;
	longitude 82.1714695683;
	to node841043841041;
	length 646;
	latitude 16.6578851376;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases C;
	from node841445841443;
	name 926524;
	longitude 331.810753717;
	to node1806-03-036926524;
	length 309;
	latitude 800.794390629;
	configuration 926524-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0381806-04-049_B;
	longitude 289.957966002;
	nominal_voltage 120;
	latitude 607.35386363;
};

object transformer {
	phases AS;
	from node926090926089;
	name T10636_A;
	to nodeS1806-18-005T10636_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node921096921095;
	longitude 263.812826338;
	nominal_voltage 7200.0;
	latitude 115.4379281;
};

object node {
	phases CN;
	name node839702979056;
	longitude 525.026904221;
	nominal_voltage 7200.0;
	latitude 623.321039193;
};

object transformer {
	phases BS;
	from node1906-0145840889;
	name 1906-0145_B;
	to nodeS1906-20-0141906-0145_B;
	configuration 1806-0186_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982356;
	longitude 84.9934234127;
	to node840559982356;
	length 268;
	latitude 718.91541361;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839879839878;
	name 839879;
	longitude 316.34580892;
	to node839880839879;
	length 274;
	latitude 600.218862724;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-14-011_B;
	parent nodeS1806-14-011T6030_B;
	longitude 475.992175203;
	nominal_voltage 120;
	latitude 916.441671779;
};

object underground_line {
	phases A;
	from node926090926089;
	name 926090;
	longitude 474.295507992;
	to nodeT10637926090;
	length 401;
	latitude 446.285413205;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0221906-30-005_C;
	longitude 145.382700425;
	nominal_voltage 120;
	latitude 459.818131509;
};

object node {
	phases B;
	name nodeF18043x1841809;
	longitude 587.492526605;
	nominal_voltage 7200.0;
	latitude 926.494548697;
};

object triplex_node {
	phases BS;
	name S1806-32-033_B;
	parent nodeS1806-32-0331806-33-098_B;
	longitude 720.672902765;
	nominal_voltage 120;
	latitude 612.044356802;
};

object node {
	phases C;
	name node841313R2914x1;
	longitude 338.618518076;
	nominal_voltage 7200.0;
	latitude 555.206095732;
};

object fuse {
	phases B;
	from nodeFFRN1-F120x1841851;
	name FFRN1-F120x1;
	current_limit 9999.0 A;
	longitude 474.949180916;
	to node841852FFRN1-F120x1;
	latitude 925.205690431;
};

object transformer {
	phases BS;
	from node911829841563;
	name T7662_B;
	to nodeS1806-09-012T7662_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841342981525;
	name 949707;
	longitude 338.586631592;
	to node949708949707;
	length 403;
	latitude 593.190937462;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases C;
	from nodeFFRN1-F008x1839505;
	name FFRN1-F008x1;
	current_limit 9999.0 A;
	longitude 740.9781179;
	to node839506FFRN1-F008x1;
	latitude 690.171442467;
};

object triplex_node {
	phases AS;
	name S1806-05-078_A;
	parent nodeS1806-05-078T28874_A;
	longitude 275.180746336;
	nominal_voltage 120;
	latitude 581.649646622;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-1351806-05-123_C;
	longitude 335.396052117;
	nominal_voltage 120;
	latitude 591.37609798;
};

object node {
	phases A;
	name node1906-22-099840798;
	longitude 42.1858184862;
	nominal_voltage 7200.0;
	latitude 760.791148219;
};

object node {
	phases CN;
	name node841164841163;
	longitude 326.342221691;
	nominal_voltage 7200.0;
	latitude 519.142382361;
};

object triplex_node {
	phases CS;
	name S1905-35-010_C;
	parent nodeS1905-35-010T12265_C;
	longitude 232.147641203;
	nominal_voltage 120;
	latitude 201.158564418;
};

object overhead_line {
	phases CN;
	from node840278840276;
	name 840278;
	longitude 171.453625095;
	to node840280840278;
	length 217;
	latitude 234.718112917;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841043841041;
	name 841043;
	longitude 81.6772290645;
	to nodeT25067841043;
	length 403;
	latitude 6.88201677948;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1806-0314841538;
	name 1806-0314_C;
	to nodeS1806-09-0131806-0314_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1906-29-013T11803_B;
	longitude 145.421484505;
	nominal_voltage 120;
	latitude 605.446736115;
};

object node {
	phases C;
	name nodeT4257921096;
	longitude 263.812826338;
	nominal_voltage 7200.0;
	latitude 115.4379281;
};

object node {
	phases CN;
	name node839705839702;
	longitude 524.739925864;
	nominal_voltage 7200.0;
	latitude 634.142585012;
};

object overhead_line {
	phases AN;
	from node840559982356;
	name 840559;
	longitude 84.8977639603;
	to node840560840559;
	length 564;
	latitude 731.366270822;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-049_A;
	parent nodeS1905-24-0491905-24-026_A;
	longitude 67.9265743708;
	nominal_voltage 120;
	latitude 239.212913036;
};

object underground_line {
	phases B;
	from node839880839879;
	name 839880;
	longitude 316.840049424;
	to nodeFFRN1-F139x1839880;
	length 32;
	latitude 600.389089288;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-21-008T10999_B;
	longitude 515.787872858;
	nominal_voltage 120;
	latitude 711.522593749;
};

object node {
	phases B;
	name node928851F18043x1;
	longitude 595.256885488;
	nominal_voltage 7200.0;
	latitude 927.005228387;
};

object transformer {
	phases AS;
	from nodeT16332959481;
	name T16332_A;
	to nodeS1906-22-133T16332_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node841314841313;
	longitude 338.634461318;
	nominal_voltage 7200.0;
	latitude 562.574474122;
};

object underground_line {
	phases B;
	from node841852FFRN1-F120x1;
	name 841852;
	longitude 470.309697477;
	to node841854841852;
	length 358;
	latitude 930.263851173;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1906-0307840190;
	name 1906-0307_C;
	to nodeS1906-29-0041906-0307_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node949708949707;
	name 949708;
	longitude 338.427199171;
	to node841350949708;
	length 403;
	latitude 596.790013375;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-12-001_B;
	parent nodeS1806-12-001T4163_B;
	longitude 413.885253078;
	nominal_voltage 120;
	latitude 1020.17527389;
};

object underground_line {
	phases C;
	from node839506FFRN1-F008x1;
	name 839506;
	longitude 741.36075571;
	to node839509839506;
	length 65;
	latitude 691.898026182;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0211806-03-027_C;
	longitude 349.828979085;
	nominal_voltage 120;
	latitude 863.037859079;
};

object node {
	phases CN;
	name node841165841164;
	longitude 325.258081231;
	nominal_voltage 7200.0;
	latitude 519.166700442;
};

object triplex_node {
	phases CS;
	name S1906-29-004_C;
	parent nodeS1906-29-0041906-0307_C;
	longitude 127.058176327;
	nominal_voltage 120;
	latitude 476.452521439;
};

object overhead_line {
	phases CN;
	from node840280840278;
	name 840280;
	longitude 171.485511579;
	to node840284840280;
	length 283;
	latitude 227.836096137;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT28188982354;
	name T28188_A;
	to nodeS1906-21-002T28188_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node978182978202;
	name 978187;
	longitude 670.620590697;
	to node979018978187;
	length 292;
	latitude 603.380213189;
	configuration 978187-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-34-0031906-0107_C;
	longitude 176.495084646;
	nominal_voltage 120;
	latitude 851.634793815;
};

object node {
	phases C;
	name node839707839705;
	longitude 521.184582885;
	nominal_voltage 7200.0;
	latitude 635.553033681;
};

object triplex_node {
	phases AS;
	name S1806-05-062_A;
	parent nodeS1806-05-062T9924_A;
	longitude 282.314148788;
	nominal_voltage 120;
	latitude 569.283551866;
};

object overhead_line {
	phases AN;
	from node840560840559;
	name 840560;
	longitude 84.9455936865;
	to node840562840560;
	length 190;
	latitude 736.011024196;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases B;
	from nodeFFRN1-F139x1839880;
	name FFRN1-F139x1;
	current_limit 9999.0 A;
	longitude 316.840049424;
	to node839881FFRN1-F139x1;
	latitude 600.389089288;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0371905-24-020_A;
	longitude 49.8023759186;
	nominal_voltage 120;
	latitude 212.707027142;
};

object transformer {
	phases CS;
	from node979755841357;
	name 1806-04-029_C;
	to nodeS1806-09-0021806-04-029_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name nodeT18045928851;
	longitude 595.256885488;
	nominal_voltage 7200.0;
	latitude 927.005228387;
};

object node {
	phases CN;
	name node841317841314;
	longitude 338.586631592;
	nominal_voltage 7200.0;
	latitude 569.091719694;
};

object underground_line {
	phases B;
	from node841854841852;
	name 841854;
	longitude 461.34959544;
	to node1806-14-004841854;
	length 784;
	latitude 943.565841203;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node928193837417;
	name T12192_B;
	to nodeS1806-35-032T12192_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases BS;
	name S1806-15-004_B;
	parent nodeS1806-15-0041806-0224_B;
	longitude 491.074088385;
	nominal_voltage 120;
	latitude 838.247951456;
};

object overhead_line {
	phases CN;
	from node841350949708;
	name 841350;
	longitude 338.427199171;
	to node841351841350;
	length 97;
	latitude 599.319093746;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node839509839506;
	name 839509;
	longitude 741.536131372;
	to node839511839509;
	length 136;
	latitude 695.083694727;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0201806-04-002_B;
	longitude 314.298834514;
	nominal_voltage 120;
	latitude 607.922397898;
};

object triplex_node {
	phases AS;
	name S1806-17-014_A;
	parent nodeS1806-17-014T6850_A;
	longitude 504.74817251;
	nominal_voltage 120;
	latitude 526.229128437;
};

object node {
	phases C;
	name node1806-05-077841165;
	longitude 325.258081231;
	nominal_voltage 7200.0;
	latitude 519.166700442;
};

object overhead_line {
	phases CN;
	from node840284840280;
	name 840284;
	longitude 171.517398063;
	to node840287840284;
	length 349;
	latitude 219.349086045;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node1806-0190841772;
	name 1806-0190_B;
	to nodeS1806-33-0601806-0190_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node979018978187;
	name 979018;
	longitude 670.620590697;
	to node979019979018;
	length 60;
	latitude 600.97272322;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-18-003_A;
	parent nodeS1806-18-003T10634_A;
	longitude 487.723719582;
	nominal_voltage 120;
	latitude 444.978956039;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-0181806-05-082_C;
	longitude 332.502046628;
	nominal_voltage 120;
	latitude 505.147004683;
};

object node {
	phases C;
	name node983134839707;
	longitude 520.929491012;
	nominal_voltage 7200.0;
	latitude 635.650306003;
};

object triplex_node {
	phases CS;
	name S1806-03-013_C;
	parent nodeS1806-03-0131806-03-018_C;
	longitude 285.29675635;
	nominal_voltage 120;
	latitude 778.587409934;
};

object overhead_line {
	phases AN;
	from node840562840560;
	name 840562;
	longitude 84.9934234127;
	to node840564840562;
	length 20;
	latitude 738.953511936;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node839881FFRN1-F139x1;
	name 839881;
	longitude 316.855992666;
	to node839883839881;
	length 34;
	latitude 599.562274551;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840117840113;
	name T10039_C;
	to nodeS1906-32-026T10039_C;
	configuration T10039_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1905-25-0031905-25-014_C;
	longitude 165.139866945;
	nominal_voltage 120;
	latitude 220.554230759;
};

object node {
	phases A;
	name nodeF12920x1922376;
	longitude 87.0182151541;
	nominal_voltage 7200.0;
	latitude 284.934949135;
};

object node {
	phases CN;
	name node841318841317;
	longitude 338.379369445;
	nominal_voltage 7200.0;
	latitude 569.456490901;
};

object triplex_node {
	phases CS;
	name S1906-26-009_C;
	parent nodeS1906-26-0091906-0103_C;
	longitude 107.668902019;
	nominal_voltage 120;
	latitude 856.816491923;
};

object overhead_line {
	phases CN;
	from node841351841350;
	name 841351;
	longitude 338.427199171;
	to node841352841351;
	length 29;
	latitude 600.02431808;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node839511839509;
	name 839511;
	longitude 741.121607079;
	to node839512839511;
	length 53;
	latitude 696.445507235;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-0041906-28-012_A;
	longitude 106.638038486;
	nominal_voltage 120;
	latitude 715.604328006;
};

object transformer {
	phases BS;
	from nodeT6459912720;
	name T6459_B;
	to nodeS1806-23-003T6459_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node840287840284;
	name 840287;
	longitude 171.533341305;
	to node840288840287;
	length 146;
	latitude 215.798646294;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT15401929371;
	name T15401_B;
	to nodeS1806-22-017T15401_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1806-20-050_A;
	parent nodeS1806-20-022T18081_A;
	longitude 530.566397804;
	nominal_voltage 120;
	latitude 486.055732447;
};

object overhead_line {
	phases ACBN;
	from node979019979018;
	name 979019;
	longitude 667.192793655;
	to node978936979019;
	length 250;
	latitude 600.851132817;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-29-014T28801_A;
	longitude 600.973515193;
	nominal_voltage 120;
	latitude 573.008964945;
};

object node {
	phases CN;
	name node840368921093;
	longitude 259.205229383;
	nominal_voltage 7200.0;
	latitude 165.241356949;
};

object triplex_node {
	phases AS;
	name S1906-20-045_A;
	parent nodeS1906-20-0101906-20-151_A;
	longitude 23.919476223;
	nominal_voltage 120;
	latitude 531.929200156;
};

object node {
	phases C;
	name node979055983134;
	longitude 520.977320738;
	nominal_voltage 7200.0;
	latitude 639.881652008;
};

object overhead_line {
	phases AN;
	from node840564840562;
	name 840564;
	longitude 84.9934234127;
	to node840566840564;
	length 180;
	latitude 743.014631378;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases B;
	from node839883839881;
	name 839883;
	longitude 320.331619435;
	to node839886839883;
	length 237;
	latitude 597.276374985;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1806-05-094841214;
	name 1806-05-094_C;
	to nodeS1806-05-0231806-05-094_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-29-0011806-29-081_A;
	longitude 669.161763495;
	nominal_voltage 120;
	latitude 595.975641192;
};

object node {
	phases BN;
	name node841814841812;
	longitude 587.125832038;
	nominal_voltage 7200.0;
	latitude 959.421229684;
};

object node {
	phases A;
	name node922377F12920x1;
	longitude 92.4070309697;
	nominal_voltage 7200.0;
	latitude 285.664491549;
};

object node {
	phases C;
	name nodeFFRN1-F210x1841318;
	longitude 338.379369445;
	nominal_voltage 7200.0;
	latitude 569.456490901;
};

object triplex_node {
	phases BS;
	name S1806-34-005_B;
	parent nodeS1806-34-0051806-0062_B;
	longitude 693.471263631;
	nominal_voltage 120;
	latitude 736.611596164;
};

object underground_line {
	phases C;
	from node841352841351;
	name 841352;
	longitude 337.948901909;
	to nodeF15940x1841352;
	length 50;
	latitude 599.051594861;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node839512839511;
	name 839512;
	longitude 740.802742238;
	to node839514839512;
	length 206;
	latitude 701.430713736;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node898924840289;
	name 1905-26-016_C;
	to nodeS1905-26-0441905-26-016_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0201806-03-026_C;
	longitude 333.318791948;
	nominal_voltage 120;
	latitude 830.992032649;
};

object node {
	phases CN;
	name node952535841174;
	longitude 331.236797003;
	nominal_voltage 7200.0;
	latitude 513.64649617;
};

object overhead_line {
	phases CN;
	from node840288840287;
	name 840288;
	longitude 171.198533222;
	to node840289840288;
	length 21;
	latitude 215.798646294;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-34-012_C;
	parent nodeS1906-34-012T10567_C;
	longitude 192.302578132;
	nominal_voltage 120;
	latitude 813.171599335;
};

object overhead_line {
	phases ACBN;
	from node978936979019;
	name 978936;
	longitude 663.270756108;
	to node978937978936;
	length 250;
	latitude 600.753860495;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-0141906-28-007_A;
	longitude 143.965206877;
	nominal_voltage 120;
	latitude 676.705682235;
};

object node {
	phases CN;
	name node937055840368;
	longitude 259.157399657;
	nominal_voltage 7200.0;
	latitude 149.750739675;
};

object triplex_node {
	phases BS;
	name S1806-05-027_B;
	parent nodeS1806-05-0271806-05-064_B;
	longitude 311.549199048;
	nominal_voltage 120;
	latitude 547.670987821;
};

object node {
	phases C;
	name node1806-0253979055;
	longitude 520.977320738;
	nominal_voltage 7200.0;
	latitude 639.881652008;
};

object overhead_line {
	phases AN;
	from node840566840564;
	name 840566;
	longitude 85.0253098968;
	to node899443840566;
	length 114;
	latitude 745.762574474;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT6835917161;
	name T6835_B;
	to nodeS1806-20-043T6835_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node839886839883;
	name 839886;
	longitude 326.007413608;
	to nodeT11953839886;
	length 356;
	latitude 597.397965387;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-32-054_A;
	parent nodeS1906-32-0121906-32-112_A;
	longitude 179.281735068;
	nominal_voltage 120;
	latitude 544.918047635;
};

object triplex_meter {
	phases BS;
	name nodeS1806-27-010T10506_B;
	longitude 665.256567496;
	nominal_voltage 120;
	latitude 820.028710855;
};

object node {
	phases BN;
	name node841815841814;
	longitude 587.078002312;
	nominal_voltage 7200.0;
	latitude 984.566124914;
};

object node {
	phases A;
	name node951017922377;
	longitude 97.8596197537;
	nominal_voltage 7200.0;
	latitude 284.375633283;
};

object node {
	phases C;
	name node841319FFRN1-F210x1;
	longitude 336.051656104;
	nominal_voltage 7200.0;
	latitude 569.164673935;
};

object triplex_node {
	phases AS;
	name S1806-17-002_A;
	parent nodeS1806-17-0021806-17-005_A;
	longitude 485.541300315;
	nominal_voltage 120;
	latitude 579.288926959;
};

object fuse {
	phases C;
	from nodeF15940x1841352;
	name F15940x1;
	current_limit 9999.0 A;
	longitude 337.948901909;
	to node949655F15940x1;
	latitude 599.051594861;
};

object transformer {
	phases AS;
	from node840654840652;
	name 1906-22-047_A;
	to nodeS1906-22-0741906-22-047_A;
	configuration 1906-22-049_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node839514839512;
	name 839514;
	longitude 737.964845151;
	to node910237839514;
	length 184;
	latitude 701.941393426;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-28-0071806-0100_B;
	longitude 643.22683806;
	nominal_voltage 120;
	latitude 650.073531686;
};

object node {
	phases CN;
	name node952536952535;
	longitude 331.268683487;
	nominal_voltage 7200.0;
	latitude 510.387873384;
};

object overhead_line {
	phases CN;
	from node840289840288;
	name 840289;
	longitude 171.326079158;
	to node898924840289;
	length 573;
	latitude 201.864386171;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-32-020_A;
	parent nodeS1906-32-020T9927_A;
	longitude 233.440744842;
	nominal_voltage 120;
	latitude 553.811586106;
};

object overhead_line {
	phases ACBN;
	from node978937978936;
	name 978937;
	longitude 659.221172625;
	to node978938978937;
	length 250;
	latitude 600.48636161;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1801906-22-042_A;
	longitude 50.5397898522;
	nominal_voltage 120;
	latitude 815.865071707;
};

object transformer {
	phases BS;
	from node1806-14-004841854;
	name 1806-14-004_B;
	to nodeS1806-14-0101806-14-004_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node1805-02-006937055;
	longitude 259.157399657;
	nominal_voltage 7200.0;
	latitude 149.750739675;
};

object node {
	phases A;
	name nodeT11842922155;
	longitude 293.371597114;
	nominal_voltage 7200.0;
	latitude 552.65269728;
};

object transformer {
	phases AS;
	from nodeT6850841670;
	name T6850_A;
	to nodeS1806-17-014T6850_A;
	configuration 1806-0186_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node899443840566;
	name 899443;
	longitude 84.4513531827;
	to node840568899443;
	length 108;
	latitude 748.413245248;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-191_A;
	parent nodeS1906-22-1911906-22-183_A;
	longitude 21.4123487845;
	nominal_voltage 120;
	latitude 733.85580151;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0471906-22-006_A;
	longitude 76.7632466384;
	nominal_voltage 120;
	latitude 755.487943763;
};

object node {
	phases BN;
	name node841816841815;
	longitude 586.711307744;
	nominal_voltage 7200.0;
	latitude 1024.76391197;
};

object node {
	phases A;
	name node922378951017;
	longitude 103.057116665;
	nominal_voltage 7200.0;
	latitude 290.11470028;
};

object triplex_node {
	phases BS;
	name S1806-32-132_B;
	parent nodeS1806-32-0331806-33-098_B;
	longitude 727.319957986;
	nominal_voltage 120;
	latitude 615.94386695;
};

object node {
	phases C;
	name node841320841319;
	longitude 331.954242895;
	nominal_voltage 7200.0;
	latitude 568.556721923;
};

object transformer {
	phases BS;
	from node841955841959;
	name 1806-22-022_B;
	to nodeS1806-22-0041806-22-022_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node949655F15940x1;
	name 949655;
	longitude 333.134042808;
	to nodeT4008949655;
	length 440;
	latitude 597.568191951;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node910237839514;
	name 910237;
	longitude 737.837299215;
	to node906381910237;
	length 129;
	latitude 705.029789649;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-05-168_A;
	parent nodeS1806-05-078T28874_A;
	longitude 283.089518055;
	nominal_voltage 120;
	latitude 576.907267848;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-1361806-05-058_A;
	longitude 278.149952726;
	nominal_voltage 120;
	latitude 577.073956186;
};

object node {
	phases CN;
	name node841180952536;
	longitude 331.300569971;
	nominal_voltage 7200.0;
	latitude 506.959024034;
};

object triplex_node {
	phases CS;
	name S1905-35-012_C;
	parent nodeS1905-35-010T12265_C;
	longitude 232.818522948;
	nominal_voltage 120;
	latitude 200.49422878;
};

object overhead_line {
	phases CN;
	from node898924840289;
	name 898924;
	longitude 171.644943999;
	to node840291898924;
	length 1338;
	latitude 169.326794472;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node978938978937;
	name 978938;
	longitude 655.299135079;
	to node978939978938;
	length 250;
	latitude 600.437725449;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840761910398;
	name 1906-22-081_A;
	to nodeS1906-22-1931906-22-081_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-0191806-04-023_B;
	longitude 304.282532624;
	nominal_voltage 120;
	latitude 612.120713092;
};

object overhead_line {
	phases A;
	from node840568899443;
	name 840568;
	longitude 83.2237235442;
	to nodeSE2925x1840568;
	length 77;
	latitude 748.583471811;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-003_A;
	parent nodeS1906-22-0031906-22-043_A;
	longitude 52.1812379083;
	nominal_voltage 120;
	latitude 828.413012189;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-0551806-05-013_B;
	longitude 315.075234688;
	nominal_voltage 120;
	latitude 589.707770721;
};

object node {
	phases BN;
	name node955246841816;
	longitude 586.583761808;
	nominal_voltage 7200.0;
	latitude 1032.66728813;
};

object transformer {
	phases BS;
	from node841280841278;
	name 1806-05-095_B;
	to nodeS1806-05-1631806-05-095_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node922379922378;
	longitude 102.961457212;
	nominal_voltage 7200.0;
	latitude 296.753536254;
};

object node {
	phases C;
	name node841321841320;
	longitude 330.503407868;
	nominal_voltage 7200.0;
	latitude 559.753576784;
};

object transformer {
	phases CS;
	from node840333840330;
	name 1905-36-007_C;
	to nodeS1905-36-0211905-36-007_C;
	configuration 1806-09-007_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-34-014_C;
	parent nodeS1906-34-0141806-0284_C;
	longitude 257.10311218;
	nominal_voltage 120;
	latitude 825.19547464;
};

object underground_line {
	phases C;
	from node906381910237;
	name 906381;
	longitude 737.805412731;
	to node839516906381;
	length 134;
	latitude 708.288412435;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0461906-30-032_C;
	longitude 154.232488711;
	nominal_voltage 120;
	latitude 388.305782324;
};

object node {
	phases A;
	name node959481959461;
	longitude 36.5897405237;
	nominal_voltage 7200.0;
	latitude 725.165160297;
};

object node {
	phases CN;
	name node841181841180;
	longitude 325.704492008;
	nominal_voltage 7200.0;
	latitude 506.788797471;
};

object triplex_node {
	phases CS;
	name S1905-36-021_C;
	parent nodeS1905-36-0211905-36-007_C;
	longitude 192.712896821;
	nominal_voltage 120;
	latitude 224.689745388;
};

object overhead_line {
	phases CN;
	from node840291898924;
	name 840291;
	longitude 165.905376858;
	to node840293840291;
	length 360;
	latitude 169.302476391;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841040841039;
	name 841047;
	longitude 86.6196341026;
	to node918162841047;
	length 325;
	latitude 29.0844242694;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node839849916845;
	name 1806-05-016_B;
	to nodeS1806-05-0631806-05-016_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node978939978938;
	name 978939;
	longitude 651.393040775;
	to node978940978939;
	length 250;
	latitude 600.364771207;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0351806-0041_B;
	longitude 555.754510925;
	nominal_voltage 120;
	latitude 781.828126085;
};

object node {
	phases ABCN;
	name node985303985300;
	longitude 288.253816414;
	nominal_voltage 7200.0;
	latitude 558.659263162;
};

object node {
	phases C;
	name node936818970069;
	longitude 519.143847901;
	nominal_voltage 7200.0;
	latitude 624.901714425;
};

object triplex_node {
	phases BS;
	name S1806-22-010_B;
	parent nodeS1806-22-0101806-22-016_B;
	longitude 591.585186976;
	nominal_voltage 120;
	latitude 766.922506601;
};

object fuse {
	phases A;
	from nodeSE2925x1840568;
	name SE2925x1;
	current_limit 9999.0 A;
	longitude 83.2237235442;
	to node840569SE2925x1;
	latitude 748.583471811;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0061906-30-004_C;
	longitude 153.742616455;
	nominal_voltage 120;
	latitude 472.323848609;
};

object transformer {
	phases AS;
	from node840748840746;
	name 1906-22-075_A;
	to nodeS1906-22-0481906-22-075_A;
	configuration 1906-22-049_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node904503955246;
	longitude 586.59970505;
	nominal_voltage 7200.0;
	latitude 1039.9383942;
};

object node {
	phases A;
	name node923262922379;
	longitude 102.164295109;
	nominal_voltage 7200.0;
	latitude 296.753536254;
};

object node {
	phases C;
	name node1806-0237841321;
	longitude 330.503407868;
	nominal_voltage 7200.0;
	latitude 559.753576784;
};

object overhead_line {
	phases BN;
	from node841849841848;
	name 841856;
	longitude 474.949180916;
	to node841857841856;
	length 495;
	latitude 916.353909131;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node841155841153;
	name 1806-05-071_C;
	to nodeS1806-05-1001806-05-071_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-34-010_C;
	parent nodeS1906-34-0101906-0233_C;
	longitude 176.759835013;
	nominal_voltage 120;
	latitude 820.377926345;
};

object underground_line {
	phases C;
	from node839516906381;
	name 839516;
	longitude 737.805412731;
	to node839517839516;
	length 40;
	latitude 709.261135654;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1661906-0320_A;
	longitude 10.4242129647;
	nominal_voltage 120;
	latitude 754.846555733;
};

object node {
	phases A;
	name nodeT16332959481;
	longitude 36.5897405237;
	nominal_voltage 7200.0;
	latitude 725.165160297;
};

object triplex_node {
	phases CS;
	name S1806-17-014_C;
	parent nodeS1806-17-014T6850_C;
	longitude 485.767662773;
	nominal_voltage 120;
	latitude 519.648308599;
};

object node {
	phases CN;
	name node841182841181;
	longitude 324.923273148;
	nominal_voltage 7200.0;
	latitude 507.834474932;
};

object overhead_line {
	phases CN;
	from node840293840291;
	name 840293;
	longitude 163.705209454;
	to node840295840293;
	length 138;
	latitude 169.25384023;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node918162841047;
	name 918162;
	longitude 86.6196341026;
	to node841050918162;
	length 267;
	latitude 22.5914967779;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840631925701;
	name 1906-22-036_A;
	to nodeS1906-22-1871906-22-036_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node978940978939;
	name 978940;
	longitude 647.885527522;
	to node979020978940;
	length 230;
	latitude 600.291816966;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-18-006_A;
	parent nodeS1806-18-003T10634_A;
	longitude 483.780996094;
	nominal_voltage 120;
	latitude 448.897609578;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-0021906-28-006_A;
	longitude 144.05943774;
	nominal_voltage 120;
	latitude 666.439093034;
};

object node {
	phases ABCN;
	name node841104985303;
	longitude 288.237873172;
	nominal_voltage 7200.0;
	latitude 558.513354679;
};

object node {
	phases C;
	name node1806-21-003936818;
	longitude 519.143847901;
	nominal_voltage 7200.0;
	latitude 624.901714425;
};

object triplex_node {
	phases CS;
	name S1806-03-025_C;
	parent nodeS1806-03-0131806-03-018_C;
	longitude 286.079879375;
	nominal_voltage 120;
	latitude 777.966083633;
};

object overhead_line {
	phases AN;
	from node840569SE2925x1;
	name 840569;
	longitude 81.6772290645;
	to node840572840569;
	length 97;
	latitude 748.802334536;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1905-26-015841073;
	name 1905-26-015_A;
	to nodeS1905-26-0321905-26-015_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1906-20-0311906-20-150_B;
	longitude 31.3425027052;
	nominal_voltage 120;
	latitude 528.808272997;
};

object node {
	phases BN;
	name node904504904503;
	longitude 586.583761808;
	nominal_voltage 7200.0;
	latitude 1045.70177927;
};

object node {
	phases A;
	name nodeT4352923262;
	longitude 102.164295109;
	nominal_voltage 7200.0;
	latitude 296.753536254;
};

object overhead_line {
	phases BN;
	from node841857841856;
	name 841857;
	longitude 471.80836223;
	to node841859841857;
	length 197;
	latitude 916.353909131;
	configuration 949216-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-001_C;
	parent nodeS1906-32-001T28872_C;
	longitude 231.644418934;
	nominal_voltage 120;
	latitude 550.236753652;
};

object overhead_line {
	phases CN;
	from node841352841351;
	name 841357;
	longitude 338.443142413;
	to node979755841357;
	length 148;
	latitude 603.623393993;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node839517839516;
	name 839517;
	longitude 737.773526247;
	to node839519839517;
	length 165;
	latitude 713.273618936;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-0351806-28-004_B;
	longitude 673.820415915;
	nominal_voltage 120;
	latitude 662.826840688;
};

object transformer {
	phases CS;
	from nodeT15662928818;
	name T15662_C;
	to nodeS1806-02-002T15662_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node1806-05-082841182;
	longitude 324.923273148;
	nominal_voltage 7200.0;
	latitude 507.834474932;
};

object node {
	phases ABCN;
	name node978186978204;
	longitude 733.245645502;
	nominal_voltage 7200.0;
	latitude 602.553398452;
};

object overhead_line {
	phases CN;
	from node840295840293;
	name 840295;
	longitude 154.76105066;
	to node840296840295;
	length 561;
	latitude 169.22952215;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node983556983555;
	name T28231_C;
	to nodeS1806-05-058T28231_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node841050918162;
	name 841050;
	longitude 88.6284826019;
	to node1905-0237841050;
	length 516;
	latitude 10.4324565314;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-052_A;
	parent nodeS1806-20-022T18081_A;
	longitude 532.361943984;
	nominal_voltage 120;
	latitude 493.750304445;
};

object overhead_line {
	phases ACBN;
	from node979020978940;
	name 979020;
	longitude 643.979433218;
	to node979022979020;
	length 225;
	latitude 600.267498885;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1906-32-0131906-29-002_B;
	longitude 174.247010639;
	nominal_voltage 120;
	latitude 596.319824484;
};

object node {
	phases CN;
	name node950995840374;
	longitude 257.993542987;
	nominal_voltage 7200.0;
	latitude 216.163417501;
};

object node {
	phases A;
	name nodeF9920x1841104;
	longitude 288.237873172;
	nominal_voltage 7200.0;
	latitude 558.513354679;
};

object triplex_node {
	phases BS;
	name S1806-28-002_B;
	parent nodeS1806-28-0021806-29-088_B;
	longitude 639.46397405;
	nominal_voltage 120;
	latitude 602.997317709;
};

object overhead_line {
	phases AN;
	from node840572840569;
	name 840572;
	longitude 80.449599426;
	to node840574840572;
	length 129;
	latitude 751.307096826;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841904841902;
	name 1806-22-003_B;
	to nodeS1806-22-0191806-22-003_B;
	configuration 1806-22-009_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-047T28511_A;
	longitude 460.22267854;
	nominal_voltage 120;
	latitude 531.339265194;
};

object node {
	phases BN;
	name node904505904504;
	longitude 586.51998884;
	nominal_voltage 7200.0;
	latitude 1053.11879382;
};

object node {
	phases C;
	name node1806-0243841330;
	longitude 332.416596915;
	nominal_voltage 7200.0;
	latitude 570.599440684;
};

object overhead_line {
	phases BN;
	from node841859841857;
	name 841859;
	longitude 464.920881661;
	to node841860841859;
	length 432;
	latitude 916.353909131;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-30-053_A;
	parent nodeS1906-30-0531906-30-038_A;
	longitude 89.6978554082;
	nominal_voltage 120;
	latitude 435.316273906;
};

object transformer_configuration {
	name T6827_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 50;
	power_rating 50;
};

object overhead_line {
	phases CN;
	from node979755841357;
	name 979755;
	longitude 338.443142413;
	to node979756979755;
	length 357;
	latitude 612.304948729;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node839519839517;
	name 839519;
	longitude 737.741639762;
	to node839521839519;
	length 174;
	latitude 717.504964941;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT14038928552;
	name T14038_A;
	to nodeS1905-27-019T14038_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0011806-03-036_C;
	longitude 324.252936042;
	nominal_voltage 120;
	latitude 800.411979298;
};

object node {
	phases A;
	name node959483959482;
	longitude 32.9706245765;
	nominal_voltage 7200.0;
	latitude 724.751752928;
};

object node {
	phases ABCN;
	name node978169978186;
	longitude 729.530870102;
	nominal_voltage 7200.0;
	latitude 602.602034613;
};

object underground_line {
	phases C;
	from node840296840295;
	name 840296;
	longitude 154.76105066;
	to nodeFFRN1-F049x1840296;
	length 30;
	latitude 168.499979735;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1905-35-003_C;
	parent nodeS1905-35-003T4254_C;
	longitude 268.392445156;
	nominal_voltage 120;
	latitude 144.810079167;
};

object overhead_line {
	phases ACBN;
	from node979022979020;
	name 979022;
	longitude 639.260233568;
	to node925819979022;
	length 305;
	latitude 600.048636161;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-32-002T28873_C;
	longitude 232.697584431;
	nominal_voltage 120;
	latitude 550.904703321;
};

object node {
	phases CN;
	name node840375950995;
	longitude 261.437283272;
	nominal_voltage 7200.0;
	latitude 216.212053662;
};

object triplex_node {
	phases CS;
	name S1906-30-001_C;
	parent nodeS1906-30-001T4790_C;
	longitude 170.855181648;
	nominal_voltage 120;
	latitude 357.036339569;
};

object node {
	phases AN;
	name node841105F9920x1;
	longitude 288.269759656;
	nominal_voltage 7200.0;
	latitude 558.245855794;
};

object overhead_line {
	phases AN;
	from node840574840572;
	name 840574;
	longitude 80.449599426;
	to node840577840574;
	length 228;
	latitude 756.851619179;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-0324840705;
	name 1906-0324_A;
	to nodeS1906-22-1671906-0324_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1806-20-067_A;
	parent nodeS1806-20-067T12105_A;
	longitude 510.764702492;
	nominal_voltage 120;
	latitude 499.167315861;
};

object triplex_meter {
	phases CS;
	name nodeS1806-17-047T28511_C;
	longitude 459.148185886;
	nominal_voltage 120;
	latitude 523.025909729;
};

object node {
	phases BN;
	name node904506904505;
	longitude 586.472159114;
	nominal_voltage 7200.0;
	latitude 1061.48421351;
};

object triplex_node {
	phases AS;
	name S1906-22-002_A;
	parent nodeS1906-22-0021906-22-030_A;
	longitude 71.9921703705;
	nominal_voltage 120;
	latitude 792.638019177;
};

object overhead_line {
	phases BN;
	from node841860841859;
	name 841860;
	longitude 462.848260194;
	to node841862841860;
	length 130;
	latitude 916.353909131;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node979756979755;
	name 979756;
	longitude 338.411255929;
	to node979757979756;
	length 322;
	latitude 621.132411948;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node924033924032;
	name T10520_B;
	to nodeS1806-04-046T10520_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node839521839519;
	name 839521;
	longitude 734.839969708;
	to node1806-0087839521;
	length 331;
	latitude 724.216755157;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0021906-30-025_C;
	longitude 174.872548583;
	nominal_voltage 120;
	latitude 378.349001771;
};

object node {
	phases A;
	name nodeT16334959483;
	longitude 32.9706245765;
	nominal_voltage 7200.0;
	latitude 724.751752928;
};

object node {
	phases CN;
	name node920030841192;
	longitude 331.396229423;
	nominal_voltage 7200.0;
	latitude 495.456571961;
};

object node {
	phases ABCN;
	name node978180978169;
	longitude 726.64514329;
	nominal_voltage 7200.0;
	latitude 602.674988854;
};

object fuse {
	phases C;
	from nodeFFRN1-F049x1840296;
	name FFRN1-F049x1;
	current_limit 9999.0 A;
	longitude 154.76105066;
	to node840297FFRN1-F049x1;
	latitude 168.499979735;
};

object triplex_node {
	phases CS;
	name S1906-27-011_C;
	parent nodeS1906-27-011T12352_C;
	longitude 156.669402527;
	nominal_voltage 120;
	latitude 803.11345631;
};

object underground_line {
	phases B;
	from node925819979022;
	name 925819;
	longitude 639.180517358;
	to nodeF10787x1925819;
	length 20;
	latitude 600.534997771;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-1201906-22-038_A;
	longitude 47.6654729531;
	nominal_voltage 120;
	latitude 826.025233776;
};

object transformer {
	phases AS;
	from node841125914551;
	name 1806-05-056_A;
	to nodeS1806-05-0561806-05-056_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840376840375;
	longitude 264.386783052;
	nominal_voltage 7200.0;
	latitude 216.212053662;
};

object node {
	phases AN;
	name node920566841105;
	longitude 288.062497509;
	nominal_voltage 7200.0;
	latitude 552.385198395;
};

object node {
	phases ABCN;
	name node978966978965;
	longitude 518.187253378;
	nominal_voltage 7200.0;
	latitude 599.148867183;
};

object transformer {
	phases CS;
	from nodeT6850841670;
	name T6850_C;
	to nodeS1806-17-014T6850_C;
	configuration 1806-0186_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node840577840574;
	name 840577;
	longitude 80.433656184;
	to node840580840577;
	length 412;
	latitude 766.870668342;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-26-024_A;
	parent nodeS1905-26-024T5331_A;
	longitude 127.087514046;
	nominal_voltage 120;
	latitude 72.4141031409;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-047T28511_B;
	longitude 465.683682645;
	nominal_voltage 120;
	latitude 518.356230105;
};

object node {
	phases BN;
	name node904507904506;
	longitude 586.472159114;
	nominal_voltage 7200.0;
	latitude 1070.23872249;
};

object triplex_node {
	phases CS;
	name S1905-36-002_C;
	parent nodeS1905-36-0021905-25-011_C;
	longitude 160.178365589;
	nominal_voltage 120;
	latitude 243.201825472;
};

object node {
	phases C;
	name node982099841333;
	longitude 326.390051417;
	nominal_voltage 7200.0;
	latitude 569.89421635;
};

object overhead_line {
	phases BN;
	from node841862841860;
	name 841862;
	longitude 444.38598589;
	to node926652841862;
	length 1158;
	latitude 915.600048636;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840847840846;
	name 1906-20-016_A;
	to nodeS1906-20-0941906-20-016_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node979757979756;
	name 979757;
	longitude 338.379369445;
	to node979753979757;
	length 367;
	latitude 630.08146557;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-135_C;
	parent nodeS1806-05-1351806-05-123_C;
	longitude 333.302128747;
	nominal_voltage 120;
	latitude 594.77143269;
};

object triplex_meter {
	phases AS;
	name nodeS1806-18-007T10637_A;
	longitude 470.755232448;
	nominal_voltage 120;
	latitude 441.613989295;
};

object node {
	phases CN;
	name node841194920030;
	longitude 331.428115907;
	nominal_voltage 7200.0;
	latitude 492.757265027;
};

object node {
	phases ABCN;
	name node978184978180;
	longitude 723.584040815;
	nominal_voltage 7200.0;
	latitude 602.674988854;
};

object triplex_node {
	phases CS;
	name S1806-06-018_C;
	parent nodeS1806-06-018T4231_C;
	longitude 342.135035116;
	nominal_voltage 120;
	latitude 441.923986414;
};

object underground_line {
	phases C;
	from node840297FFRN1-F049x1;
	name 840297;
	longitude 153.549364263;
	to node1905-0370840297;
	length 285;
	latitude 161.812507599;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases B;
	from nodeF10787x1925819;
	name F10787x1;
	current_limit 9999.0 A;
	longitude 639.180517358;
	to node925823F10787x1;
	latitude 600.534997771;
};

object transformer {
	phases BS;
	from nodeT3908910224;
	name T3908_B;
	to nodeS1806-14-013T3908_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-16-011T2682_A;
	longitude 441.13830643;
	nominal_voltage 120;
	latitude 592.727720482;
};

object node {
	phases CN;
	name node926393840376;
	longitude 267.846466579;
	nominal_voltage 7200.0;
	latitude 216.455234467;
};

object node {
	phases A;
	name node841106920566;
	longitude 279.692295428;
	nominal_voltage 7200.0;
	latitude 553.892919386;
};

object node {
	phases ABCN;
	name node978967978966;
	longitude 513.818805054;
	nominal_voltage 7200.0;
	latitude 599.124549102;
};

object overhead_line {
	phases AN;
	from node840580840577;
	name 840580;
	longitude 80.433656184;
	to node840583840580;
	length 234;
	latitude 772.561099177;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-027_B;
	parent nodeS1806-04-027T10518_B;
	longitude 292.730636633;
	nominal_voltage 120;
	latitude 632.772965649;
};

object triplex_meter {
	phases BS;
	name nodeS1806-32-0011806-28-033_B;
	longitude 680.947511602;
	nominal_voltage 120;
	latitude 602.081716428;
};

object node {
	phases BN;
	name node948791904507;
	longitude 586.472159114;
	nominal_voltage 7200.0;
	latitude 1070.4819033;
};

object transformer {
	phases AS;
	from node840983840979;
	name 1905-25-023_A;
	to nodeS1905-26-0031905-25-023_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node28352x1-Bx1982099;
	longitude 326.390051417;
	nominal_voltage 7200.0;
	latitude 569.89421635;
};

object overhead_line {
	phases BN;
	from node926652841862;
	name 926652;
	longitude 424.217784687;
	to node841863926652;
	length 1266;
	latitude 914.79755198;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node869638840752;
	name 914277;
	longitude 0.701502650563;
	to node2687x1-B914277;
	length 151;
	latitude 723.122441535;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node979030979029;
	name 1806-29-098_B;
	to nodeS1806-28-0141806-29-098_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node979753979757;
	name 979753;
	longitude 339.878034198;
	to node979754979753;
	length 361;
	latitude 638.763020306;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-043_B;
	parent nodeS1806-04-0431806-04-018_B;
	longitude 320.644439661;
	nominal_voltage 120;
	latitude 607.109159458;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-100T12933_A;
	longitude 16.1092702612;
	nominal_voltage 120;
	latitude 765.10030209;
};

object node {
	phases AN;
	name node959489959488;
	longitude 21.6668659572;
	nominal_voltage 7200.0;
	latitude 725.894702711;
};

object node {
	phases CN;
	name node841195841194;
	longitude 330.535294352;
	nominal_voltage 7200.0;
	latitude 492.489766141;
};

object triplex_node {
	phases CS;
	name S1905-36-023_C;
	parent nodeS1905-36-0211905-36-007_C;
	longitude 194.211719095;
	nominal_voltage 120;
	latitude 226.384792351;
};

object node {
	phases ABCN;
	name node978198978184;
	longitude 718.801068197;
	nominal_voltage 7200.0;
	latitude 602.723625015;
};

object transformer {
	phases CS;
	from node869344869342;
	name 1906-0104_C;
	to nodeS1906-26-0131906-0104_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node925823F10787x1;
	name 925823;
	longitude 639.068914664;
	to node925820925823;
	length 205;
	latitude 604.42589065;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0401806-0201_B;
	longitude 545.820730274;
	nominal_voltage 120;
	latitude 771.937844318;
};

object node {
	phases CN;
	name node938035926393;
	longitude 272.151141935;
	nominal_voltage 7200.0;
	latitude 216.430916386;
};

object node {
	phases A;
	name node1806-0295841106;
	longitude 279.692295428;
	nominal_voltage 7200.0;
	latitude 553.892919386;
};

object node {
	phases ABCN;
	name node978968978967;
	longitude 509.354697278;
	nominal_voltage 7200.0;
	latitude 598.905686378;
};

object triplex_node {
	phases CS;
	name S1805-02-005_C;
	parent nodeS1805-02-0051805-01-037_C;
	longitude 260.027297526;
	nominal_voltage 120;
	latitude 210.742773202;
};

object overhead_line {
	phases AN;
	from node840583840580;
	name 840583;
	longitude 80.1945075531;
	to node840584840583;
	length 155;
	latitude 776.306083573;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840358840354;
	name 1905-36-017_C;
	to nodeS1905-36-0191905-36-017_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0201905-25-013_C;
	longitude 170.536074751;
	nominal_voltage 120;
	latitude 209.970242152;
};

object transformer {
	phases CS;
	from nodeT4303906382;
	name T4303_C;
	to nodeS1806-33-069T4303_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name nodeF2996x1948791;
	longitude 586.472159114;
	nominal_voltage 7200.0;
	latitude 1070.4819033;
};

object overhead_line {
	phases BN;
	from node841863926652;
	name 841863;
	longitude 424.361273865;
	to node933778841863;
	length 185;
	latitude 910.298707089;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841294841288;
	name 1806-05-103_B;
	to nodeS1806-05-0501806-05-103_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-32-026_C;
	parent nodeS1906-32-026T10039_C;
	longitude 190.161414295;
	nominal_voltage 120;
	latitude 583.292613282;
};

object overhead_line {
	phases CN;
	from node979754979753;
	name 979754;
	longitude 339.878034198;
	to node841368979754;
	length 314;
	latitude 646.39889758;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-0471806-05-057_A;
	longitude 288.376638811;
	nominal_voltage 120;
	latitude 585.583903502;
};

object node {
	phases AN;
	name node840746959489;
	longitude 20.5348957711;
	nominal_voltage 7200.0;
	latitude 725.919020792;
};

object triplex_node {
	phases BS;
	name S1806-17-014_B;
	parent nodeS1806-17-014T6850_B;
	longitude 486.616972633;
	nominal_voltage 120;
	latitude 512.660866785;
};

object node {
	phases C;
	name nodeFFRN1-F051x1841195;
	longitude 330.535294352;
	nominal_voltage 7200.0;
	latitude 492.489766141;
};

object node {
	phases ABCN;
	name node978173978198;
	longitude 715.197895492;
	nominal_voltage 7200.0;
	latitude 602.772261176;
};

object transformer {
	phases CS;
	from node985229985228;
	name 1906-29-029_C;
	to nodeS1906-29-0211906-29-029_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node925820925823;
	name 925820;
	longitude 638.271752561;
	to nodeT10789925820;
	length 620;
	latitude 619.527418636;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-30-038_C;
	parent nodeS1906-30-0381906-30-015_C;
	longitude 165.360425869;
	nominal_voltage 120;
	latitude 423.216920062;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-0341806-0098_B;
	longitude 690.086649914;
	nominal_voltage 120;
	latitude 685.922367902;
};

object node {
	phases CN;
	name node840379938035;
	longitude 278.337119853;
	nominal_voltage 7200.0;
	latitude 216.941596077;
};

object node {
	phases ABCN;
	name node841570978968;
	longitude 508.525648691;
	nominal_voltage 7200.0;
	latitude 585.749604831;
};

object triplex_node {
	phases CS;
	name S1806-03-035_C;
	parent nodeS1806-03-0131806-03-018_C;
	longitude 283.417750556;
	nominal_voltage 120;
	latitude 780.477419201;
};

object overhead_line {
	phases AN;
	from node840584840583;
	name 840584;
	longitude 79.2857427558;
	to node840586840584;
	length 125;
	latitude 779.005390508;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839880839879;
	name 839891;
	longitude 316.361752162;
	to node839893839891;
	length 150;
	latitude 603.866574798;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node839623839621;
	name T12182_A;
	to nodeS1806-20-036T12182_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-06-002T28309_C;
	longitude 339.566338472;
	nominal_voltage 120;
	latitude 469.446888515;
};

object node {
	phases BN;
	name node948792F2996x1;
	longitude 586.472159114;
	nominal_voltage 7200.0;
	latitude 1079.01754955;
};

object overhead_line {
	phases BN;
	from node933778841863;
	name 933778;
	longitude 425.126549484;
	to node981937933778;
	length 960;
	latitude 886.953349816;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-014_C;
	parent nodeS1906-32-001T28872_C;
	longitude 230.858260839;
	nominal_voltage 120;
	latitude 552.305778028;
};

object overhead_line {
	phases CN;
	from node841368979754;
	name 841368;
	longitude 340.43604767;
	to node841370841368;
	length 1932;
	latitude 685.818506059;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-22-002T25067_A;
	longitude 87.8715833176;
	nominal_voltage 120;
	latitude 5.34528455227;
};

object transformer {
	phases BS;
	from node923608913607;
	name T4048_B;
	to nodeS1806-34-007T4048_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node840748840746;
	longitude 12.037147754;
	nominal_voltage 7200.0;
	latitude 726.040611194;
};

object node {
	phases C;
	name node841196FFRN1-F051x1;
	longitude 324.062338076;
	nominal_voltage 7200.0;
	latitude 491.93045029;
};

object node {
	phases ABCN;
	name node978185978173;
	longitude 711.594722787;
	nominal_voltage 7200.0;
	latitude 602.845215418;
};

object overhead_line {
	phases CN;
	from node840296840295;
	name 840299;
	longitude 154.234923672;
	to node840301840299;
	length 33;
	latitude 169.22952215;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1905-0191840976;
	name 1905-0191_A;
	to nodeS1905-23-0101905-0191_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1806-20-053_A;
	parent nodeS1806-20-022T18081_A;
	longitude 526.347504172;
	nominal_voltage 120;
	latitude 485.995629167;
};

object triplex_meter {
	phases CS;
	name nodeS1906-26-0091906-0103_C;
	longitude 103.82581142;
	nominal_voltage 120;
	latitude 861.538318595;
};

object node {
	phases CN;
	name node840380840379;
	longitude 278.432779306;
	nominal_voltage 7200.0;
	latitude 217.865683135;
};

object node {
	phases A;
	name nodeT18137957357;
	longitude 288.269759656;
	nominal_voltage 7200.0;
	latitude 551.266566692;
};

object triplex_node {
	phases CS;
	name S1906-30-022_C;
	parent nodeS1906-30-0221906-30-005_C;
	longitude 148.749892581;
	nominal_voltage 120;
	latitude 457.230187618;
};

object node {
	phases ABC;
	name node917154841570;
	longitude 508.844513532;
	nominal_voltage 7200.0;
	latitude 584.412110404;
};

object overhead_line {
	phases AN;
	from node840586840584;
	name 840586;
	longitude 77.4841564032;
	to node840589840586;
	length 244;
	latitude 784.258095894;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839893839891;
	name 839893;
	longitude 316.505241341;
	to node839896839893;
	length 144;
	latitude 607.368378389;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-0030840838;
	name 1906-0030_A;
	to nodeS1906-20-0471906-0030_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-027T25810_A;
	longitude 472.165386918;
	nominal_voltage 120;
	latitude 518.703947072;
};

object node {
	phases BN;
	name node841824948792;
	longitude 587.205548248;
	nominal_voltage 7200.0;
	latitude 1088.74478175;
};

object node {
	phases CN;
	name node841338841337;
	longitude 338.65040456;
	nominal_voltage 7200.0;
	latitude 577.724638269;
};

object overhead_line {
	phases BN;
	from node981937933778;
	name 981937;
	longitude 425.381641357;
	to node841864981937;
	length 320;
	latitude 879.195882138;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841370841368;
	name 841370;
	longitude 340.43604767;
	to node841372841370;
	length 547;
	latitude 699.460949216;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT3917909244;
	name T3917_C;
	to nodeS1806-08-025T3917_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-03-0231806-03-023_C;
	longitude 336.716368127;
	nominal_voltage 120;
	latitude 809.532497911;
};

object node {
	phases AN;
	name node976894840748;
	longitude 8.72095340587;
	nominal_voltage 7200.0;
	latitude 726.089247355;
};

object node {
	phases C;
	name node1806-05-086841196;
	longitude 324.062338076;
	nominal_voltage 7200.0;
	latitude 491.93045029;
};

object node {
	phases ABCN;
	name node978190978185;
	longitude 707.97560684;
	nominal_voltage 7200.0;
	latitude 602.869533498;
};

object overhead_line {
	phases CN;
	from node840301840299;
	name 840301;
	longitude 146.805372873;
	to node840302840301;
	length 466;
	latitude 169.180885989;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841038929202;
	name 929203;
	longitude 113.70720236;
	to node841053929203;
	length 1540;
	latitude 86.0373687837;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-32-001T28872_C;
	longitude 229.810754134;
	nominal_voltage 120;
	latitude 555.158607703;
};

object node {
	phases C;
	name node840381840380;
	longitude 278.640041452;
	nominal_voltage 7200.0;
	latitude 249.454869696;
};

object triplex_node {
	phases AS;
	name S1906-22-010_A;
	parent nodeS1906-22-0101906-22-098_A;
	longitude 35.0243974613;
	nominal_voltage 120;
	latitude 767.837528421;
};

object node {
	phases B;
	name nodeF6839x1917154;
	longitude 508.844513532;
	nominal_voltage 7200.0;
	latitude 584.412110404;
};

object overhead_line {
	phases AN;
	from node840589840586;
	name 840589;
	longitude 75.236159273;
	to node840590840589;
	length 269;
	latitude 789.826936327;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node840009909088;
	name 1806-05-030_B;
	to nodeS1806-05-1401806-05-030_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node839896839893;
	name 839896;
	longitude 316.425525131;
	to node839898839896;
	length 196;
	latitude 612.134722166;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-33-068_C;
	parent nodeS1806-33-068T4006_C;
	longitude 735.655402035;
	nominal_voltage 120;
	latitude 710.403939882;
};

object triplex_meter {
	phases CS;
	name nodeS1806-17-027T25810_C;
	longitude 467.165020084;
	nominal_voltage 120;
	latitude 517.08393052;
};

object node {
	phases B;
	name node1806-24-005841824;
	longitude 587.205548248;
	nominal_voltage 7200.0;
	latitude 1088.74478175;
};

object node {
	phases CN;
	name node841339841338;
	longitude 338.714177528;
	nominal_voltage 7200.0;
	latitude 581.031897216;
};

object triplex_node {
	phases AS;
	name S1906-22-008_A;
	parent nodeS1906-22-0021906-22-030_A;
	longitude 76.9127683343;
	nominal_voltage 120;
	latitude 797.983631036;
};

object overhead_line {
	phases BN;
	from node841864981937;
	name 841864;
	longitude 425.445414325;
	to node841865841864;
	length 1021;
	latitude 854.367121955;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841372841370;
	name 841372;
	longitude 340.467934154;
	to node841373841372;
	length 732;
	latitude 710.720220484;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT28194982345;
	name T28194_A;
	to nodeS1906-28-020T28194_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0071906-31-004_C;
	longitude 180.033959489;
	nominal_voltage 120;
	latitude 386.095332579;
};

object node {
	phases AN;
	name node899142976894;
	longitude 4.99023476424;
	nominal_voltage 7200.0;
	latitude 726.137883516;
};

object node {
	phases ABCN;
	name node978196978190;
	longitude 704.420263861;
	nominal_voltage 7200.0;
	latitude 602.94248774;
};

object underground_line {
	phases C;
	from node840302840301;
	name 840302;
	longitude 147.140180956;
	to nodeFFRN1-F144x1840302;
	length 41;
	latitude 168.329753171;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-074_A;
	parent nodeS1905-24-0741905-24-007_A;
	longitude 80.355990346;
	nominal_voltage 120;
	latitude 293.705220661;
};

object underground_line {
	phases A;
	from node841053929203;
	name 841053;
	longitude 114.679740125;
	to nodeT15478841053;
	length 579;
	latitude 73.3919669274;
	configuration 840498-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-26-010_A;
	parent nodeS1905-26-0101905-23-001_A;
	longitude 78.8719205295;
	nominal_voltage 120;
	latitude 197.135494765;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0361806-22-014_B;
	longitude 556.535980221;
	nominal_voltage 120;
	latitude 769.397287091;
};

object transformer {
	phases AS;
	from node841041841040;
	name T25069_A;
	to nodeS1905-22-001T25069_A;
	configuration 1906-22-051_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node1805-01-013840381;
	longitude 278.640041452;
	nominal_voltage 7200.0;
	latitude 249.454869696;
};

object node {
	phases A;
	name nodeT9921920567;
	longitude 288.604567739;
	nominal_voltage 7200.0;
	latitude 558.805171645;
};

object node {
	phases B;
	name node841691F6839x1;
	longitude 500.219219578;
	nominal_voltage 7200.0;
	latitude 584.363474243;
};

object transformer {
	phases BS;
	from nodeT6850841670;
	name T6850_B;
	to nodeS1806-17-014T6850_B;
	configuration 1806-0186_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node840590840589;
	name 840590;
	longitude 77.4522699191;
	to node840591840590;
	length 157;
	latitude 791.602156203;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839898839896;
	name 839898;
	longitude 316.361752162;
	to node839900839898;
	length 142;
	latitude 615.587889596;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-142_C;
	parent nodeS1806-05-1421806-05-122_C;
	longitude 328.137272292;
	nominal_voltage 120;
	latitude 589.381555156;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-027T25810_B;
	longitude 473.481177824;
	nominal_voltage 120;
	latitude 535.362530821;
};

object node {
	phases BN;
	name node841826904509;
	longitude 587.205548248;
	nominal_voltage 7200.0;
	latitude 1095.45657196;
};

object triplex_node {
	phases CS;
	name S1806-05-022_C;
	parent nodeS1806-05-0221806-05-091_C;
	longitude 331.346128596;
	nominal_voltage 120;
	latitude 483.666176409;
};

object node {
	phases CN;
	name node841341841339;
	longitude 338.698234286;
	nominal_voltage 7200.0;
	latitude 585.044380497;
};

object overhead_line {
	phases B;
	from node841865841864;
	name 841865;
	longitude 419.466698553;
	to node1806-10-002841865;
	length 1232;
	latitude 825.817695457;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node1806-0062841764;
	name 1806-0062_B;
	to nodeS1806-34-0051806-0062_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841373841372;
	name 841373;
	longitude 340.420104428;
	to node841375841373;
	length 152;
	latitude 721.031086613;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-144_C;
	parent nodeS1806-05-1351806-05-123_C;
	longitude 337.300337721;
	nominal_voltage 120;
	latitude 592.20022557;
};

object triplex_meter {
	phases AS;
	name nodeS1806-18-005T10636_A;
	longitude 471.096418341;
	nominal_voltage 120;
	latitude 448.715230492;
};

object node {
	phases AN;
	name node840750899142;
	longitude 2.9813862649;
	nominal_voltage 7200.0;
	latitude 726.162201597;
};

object node {
	phases CN;
	name node841201841200;
	longitude 323.902905656;
	nominal_voltage 7200.0;
	latitude 486.580472581;
};

object node {
	phases ABCN;
	name node978178978196;
	longitude 699.956156084;
	nominal_voltage 7200.0;
	latitude 603.088396223;
};

object triplex_node {
	phases CS;
	name S1806-06-022_C;
	parent nodeS1806-06-018T4231_C;
	longitude 341.161336848;
	nominal_voltage 120;
	latitude 443.763183681;
};

object fuse {
	phases C;
	from nodeFFRN1-F144x1840302;
	name FFRN1-F144x1;
	current_limit 9999.0 A;
	longitude 147.140180956;
	to node840303FFRN1-F144x1;
	latitude 168.329753171;
};

object overhead_line {
	phases ACBN;
	from node925819979022;
	name 979023;
	longitude 635.290366296;
	to node979024979023;
	length 250;
	latitude 600.170226563;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1906-0255840078;
	name 1906-0255_A;
	to nodeS1906-32-0071906-0255_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-21-002T28188_A;
	longitude 76.2482327376;
	nominal_voltage 120;
	latitude 667.520913592;
};

object node {
	phases B;
	name nodeT6840841691;
	longitude 500.219219578;
	nominal_voltage 7200.0;
	latitude 584.363474243;
};

object overhead_line {
	phases AN;
	from node840591840590;
	name 840591;
	longitude 84.1006018574;
	to node840592840591;
	length 417;
	latitude 791.723746606;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-037_B;
	parent nodeS1806-04-027T10518_B;
	longitude 297.92961557;
	nominal_voltage 120;
	latitude 629.30247041;
};

object overhead_line {
	phases BN;
	from node839900839898;
	name 839900;
	longitude 316.313922436;
	to node839902839900;
	length 98;
	latitude 617.971061484;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-017T15401_B;
	longitude 537.542831965;
	nominal_voltage 120;
	latitude 742.843520096;
};

object node {
	phases B;
	name node841828841826;
	longitude 586.456215871;
	nominal_voltage 7200.0;
	latitude 1103.94358205;
};

object transformer {
	phases AS;
	from nodeT6858841597;
	name T6858_A;
	to nodeS1806-17-013T6858_A;
	configuration T19017_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node981525841341;
	longitude 338.682291044;
	nominal_voltage 7200.0;
	latitude 586.527783407;
};

object transformer {
	phases CS;
	from node910217841257;
	name 1806-0338_C;
	to nodeS1806-07-0121806-0338_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node841110985299;
	name 922155;
	longitude 293.371597114;
	to nodeT11842922155;
	length 200;
	latitude 552.65269728;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841375841373;
	name 841375;
	longitude 334.218183268;
	to node841376841375;
	length 512;
	latitude 727.718558748;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-33-029_C;
	parent nodeS1806-33-0291806-33-021_C;
	longitude 749.369155624;
	nominal_voltage 120;
	latitude 687.466788037;
};

object triplex_meter {
	phases BS;
	name nodeS1806-14-0101806-14-004_B;
	longitude 466.033725325;
	nominal_voltage 120;
	latitude 950.934196304;
};

object node {
	phases AN;
	name node840752840750;
	longitude 0.063772968233;
	nominal_voltage 7200.0;
	latitude 726.429700482;
};

object node {
	phases C;
	name node1806-05-088841201;
	longitude 323.902905656;
	nominal_voltage 7200.0;
	latitude 486.580472581;
};

object triplex_node {
	phases BS;
	name S1806-28-014_B;
	parent nodeS1806-28-0141806-29-098_B;
	longitude 601.611056977;
	nominal_voltage 120;
	latitude 592.398104238;
};

object node {
	phases ABCN;
	name node978171978178;
	longitude 696.416756347;
	nominal_voltage 7200.0;
	latitude 603.112714303;
};

object underground_line {
	phases C;
	from node840303FFRN1-F144x1;
	name 840303;
	longitude 147.427159313;
	to node1905-26-007840303;
	length 353;
	latitude 159.745470758;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1805-01-016840392;
	name 1805-01-016_C;
	to nodeS1805-01-0101805-01-016_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node979024979023;
	name 979024;
	longitude 635.417912232;
	to nodeF28659x1979024;
	length 30;
	latitude 599.732501115;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-0631806-05-016_B;
	longitude 306.606401605;
	nominal_voltage 120;
	latitude 585.425548804;
};

object node {
	phases CN;
	name node840384840383;
	longitude 300.92869385;
	nominal_voltage 7200.0;
	latitude 216.868641835;
};

object node {
	phases ABCN;
	name node985301985304;
	longitude 283.486787038;
	nominal_voltage 7200.0;
	latitude 559.777894865;
};

object triplex_node {
	phases AS;
	name S1906-30-036_A;
	parent nodeS1906-30-036T9526_A;
	longitude 90.6155311843;
	nominal_voltage 120;
	latitude 406.246368897;
};

object overhead_line {
	phases AN;
	from node840592840591;
	name 840592;
	longitude 84.0687153733;
	to node840594840592;
	length 207;
	latitude 796.757589268;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839902839900;
	name 839902;
	longitude 316.234206226;
	to node839904839902;
	length 182;
	latitude 622.396952134;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841601917257;
	name 841634;
	longitude 503.583243653;
	to node1806-0316841634;
	length 243;
	latitude 493.657034005;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-058T28231_C;
	longitude 328.709109772;
	nominal_voltage 120;
	latitude 461.612478756;
};

object transformer {
	phases AS;
	from nodeT28660839562;
	name T28660_A;
	to nodeS1806-29-012T28660_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name node841829841828;
	longitude 586.121407788;
	nominal_voltage 7200.0;
	latitude 1118.41283995;
};

object node {
	phases CN;
	name node841342981525;
	longitude 334.058750847;
	nominal_voltage 7200.0;
	latitude 589.372998825;
};

object transformer {
	phases CS;
	from node840229970041;
	name T28680_C;
	to nodeS1906-30-021T28680_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-32-037_C;
	parent nodeS1906-32-026T10039_C;
	longitude 183.822871432;
	nominal_voltage 120;
	latitude 586.66995117;
};

object overhead_line {
	phases CN;
	from node841376841375;
	name 841376;
	longitude 307.97560684;
	to node841388841376;
	length 1602;
	latitude 726.940380173;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-0561806-05-056_A;
	longitude 290.141687207;
	nominal_voltage 120;
	latitude 583.084116267;
};

object node {
	phases AN;
	name node869638840752;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 739.512827787;
};

object triplex_node {
	phases BS;
	name S1806-05-065_B;
	parent nodeS1806-05-065T28795_B;
	longitude 318.620798234;
	nominal_voltage 120;
	latitude 564.997798863;
};

object node {
	phases ABCN;
	name node978175978171;
	longitude 692.829526884;
	nominal_voltage 7200.0;
	latitude 603.185668545;
};

object underground_line {
	phases A;
	from node841053929203;
	name 929205;
	longitude 114.169556379;
	to nodeT15477929205;
	length 20;
	latitude 86.5723665545;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node925738925737;
	name T11868_C;
	to nodeS1905-36-011T11868_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases A;
	from nodeF28659x1979024;
	name F28659x1;
	current_limit 9999.0 A;
	longitude 635.417912232;
	to node839562F28659x1;
	latitude 599.732501115;
};

object triplex_node {
	phases CS;
	name S1806-09-004_C;
	parent nodeS1806-09-0041806-09-006_C;
	longitude 337.747090963;
	nominal_voltage 120;
	latitude 702.896945665;
};

object triplex_meter {
	phases CS;
	name nodeS1906-26-0131906-0104_C;
	longitude 106.62865545;
	nominal_voltage 120;
	latitude 863.749176698;
};

object node {
	phases CN;
	name node840386840384;
	longitude 302.602734266;
	nominal_voltage 7200.0;
	latitude 211.178211;
};

object node {
	phases ABCN;
	name node985302985301;
	longitude 279.118338714;
	nominal_voltage 7200.0;
	latitude 560.166984153;
};

object node {
	phases ABC;
	name node917156917155;
	longitude 507.951691977;
	nominal_voltage 7200.0;
	latitude 571.353301179;
};

object triplex_node {
	phases BS;
	name S1806-34-003_B;
	parent nodeS1806-34-0031806-33-051_B;
	longitude 703.357726972;
	nominal_voltage 120;
	latitude 723.36176055;
};

object overhead_line {
	phases AN;
	from node840594840592;
	name 840594;
	longitude 83.8614532265;
	to node840596840594;
	length 879;
	latitude 818.133182021;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node839904839902;
	name 839904;
	longitude 316.202319742;
	to node921967839904;
	length 61;
	latitude 623.880355044;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840816840813;
	name 1906-22-105_A;
	to nodeS1906-22-0381906-22-105_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-23-0101905-0191_A;
	longitude 59.8950383748;
	nominal_voltage 120;
	latitude 206.834036701;
};

object node {
	phases B;
	name node948924841829;
	longitude 573.287097931;
	nominal_voltage 7200.0;
	latitude 1145.79499858;
};

object node {
	phases A;
	name nodeT9526924104;
	longitude 94.3680497429;
	nominal_voltage 7200.0;
	latitude 418.270984477;
};

object node {
	phases C;
	name node1806-05-123841342;
	longitude 334.058750847;
	nominal_voltage 7200.0;
	latitude 589.372998825;
};

object underground_line {
	phases B;
	from node933778841863;
	name 933779;
	longitude 424.026465782;
	to nodeF12263x1933779;
	length 10;
	latitude 910.177116686;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-22-036_B;
	parent nodeS1806-22-0361806-22-014_B;
	longitude 553.811148985;
	nominal_voltage 120;
	latitude 767.0120274;
};

object overhead_line {
	phases CN;
	from node841388841376;
	name 841388;
	longitude 302.315755909;
	to node841389841388;
	length 399;
	latitude 727.378105622;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node906381910237;
	name 906382;
	longitude 734.664594045;
	to nodeT4303906382;
	length 194;
	latitude 705.200016212;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-22-001T25069_A;
	longitude 81.0401246569;
	nominal_voltage 120;
	latitude 7.72738293493;
};

object transformer {
	phases BS;
	from node839864839863;
	name T14136_B;
	to nodeS1806-04-052T14136_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node869635869638;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 748.802334536;
};

object node {
	phases CN;
	name node841205841203;
	longitude 331.460002391;
	nominal_voltage 7200.0;
	latitude 489.401369919;
};

object node {
	phases ABCN;
	name node978181978175;
	longitude 689.242297421;
	nominal_voltage 7200.0;
	latitude 603.258622786;
};

object transformer {
	phases AS;
	from node839777839773;
	name 1806-08-011_A;
	to nodeS1806-08-0091806-08-011_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases BS;
	name S1806-14-014_B;
	parent nodeS1806-14-0141806-14-019_B;
	longitude 431.649830335;
	nominal_voltage 120;
	latitude 942.191945913;
};

object underground_line {
	phases A;
	from node839562F28659x1;
	name 839562;
	longitude 638.11232014;
	to nodeT28660839562;
	length 252;
	latitude 592.874802416;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1805-01-0101805-01-016_C;
	longitude 315.096251892;
	nominal_voltage 120;
	latitude 249.439983199;
};

object node {
	phases CN;
	name node840388840386;
	longitude 314.831200925;
	nominal_voltage 7200.0;
	latitude 211.445709885;
};

object node {
	phases ABCN;
	name node985189985302;
	longitude 273.904898561;
	nominal_voltage 7200.0;
	latitude 560.118347992;
};

object triplex_node {
	phases CS;
	name S1906-30-052_C;
	parent nodeS1906-30-0221906-30-005_C;
	longitude 143.425195077;
	nominal_voltage 120;
	latitude 463.363193431;
};

object node {
	phases B;
	name nodeF6834x1917156;
	longitude 507.951691977;
	nominal_voltage 7200.0;
	latitude 571.353301179;
};

object overhead_line {
	phases AN;
	from node840596840594;
	name 840596;
	longitude 83.7976802583;
	to node840598840596;
	length 340;
	latitude 826.401329388;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases B;
	from node921967839904;
	name 921967;
	longitude 316.122603531;
	to node839906921967;
	length 194;
	latitude 628.59806266;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node869296869298;
	name 1906-0214_C;
	to nodeS1906-34-0071906-0214_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-08-0091806-08-011_A;
	longitude 362.763430791;
	nominal_voltage 120;
	latitude 523.663631675;
};

object node {
	phases B;
	name node1807-19-001948924;
	longitude 573.287097931;
	nominal_voltage 7200.0;
	latitude 1145.79499858;
};

object fuse {
	phases B;
	from nodeF12263x1933779;
	name F12263x1;
	current_limit 9999.0 A;
	longitude 424.026465782;
	to node933781F12263x1;
	latitude 910.177116686;
};

object triplex_node {
	phases BS;
	name S1806-05-197_B;
	parent nodeS1806-05-190T12084_B;
	longitude 317.776951719;
	nominal_voltage 120;
	latitude 568.266478394;
};

object overhead_line {
	phases ACBN;
	from node985298985297;
	name 985300;
	longitude 290.900394595;
	to node985303985300;
	length 150;
	latitude 557.929720747;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841389841388;
	name 841389;
	longitude 300.673601977;
	to node841392841389;
	length 103;
	latitude 727.353787541;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840596840594;
	name 1906-22-019_A;
	to nodeS1906-22-0071906-22-019_A;
	configuration 1906-22-049_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-31-0051906-31-003_C;
	longitude 179.288486543;
	nominal_voltage 120;
	latitude 406.057096903;
};

object node {
	phases AN;
	name node869632869635;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 755.076399303;
};

object node {
	phases CN;
	name node841207841205;
	longitude 329.498983618;
	nominal_voltage 7200.0;
	latitude 482.786852024;
};

object node {
	phases ABCN;
	name node978197978181;
	longitude 684.937622065;
	nominal_voltage 7200.0;
	latitude 603.355895108;
};

object overhead_line {
	phases CN;
	from node840302840301;
	name 840305;
	longitude 146.374905337;
	to node840308840305;
	length 27;
	latitude 169.180885989;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-023_A;
	parent nodeS1906-22-0231906-22-059_A;
	longitude 62.9838393532;
	nominal_voltage 120;
	latitude 730.963237891;
};

object triplex_meter {
	phases AS;
	name nodeS1806-21-018T16137_A;
	longitude 592.623637559;
	nominal_voltage 120;
	latitude 636.004598212;
};

object node {
	phases CN;
	name node840390840388;
	longitude 318.625692535;
	nominal_voltage 7200.0;
	latitude 211.518664127;
};

object triplex_node {
	phases AS;
	name S1906-22-078_A;
	parent nodeS1906-22-0101906-22-098_A;
	longitude 28.1467410996;
	nominal_voltage 120;
	latitude 764.721875961;
};

object node {
	phases ABCN;
	name node985190985189;
	longitude 269.7118259;
	nominal_voltage 7200.0;
	latitude 560.191302233;
};

object node {
	phases B;
	name node917157F6834x1;
	longitude 506.19793535;
	nominal_voltage 7200.0;
	latitude 571.256028857;
};

object overhead_line {
	phases AN;
	from node840598840596;
	name 840598;
	longitude 82.9526884292;
	to node840601840598;
	length 152;
	latitude 829.854496818;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node897778841420;
	name 1806-03-029_C;
	to nodeS1806-03-0341806-03-029_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node839906921967;
	name 839906;
	longitude 317.174857507;
	to nodeF18484x1839906;
	length 99;
	latitude 630.397600616;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1905-26-025_C;
	parent nodeS1905-26-0251905-26-010_C;
	longitude 142.258237501;
	nominal_voltage 120;
	latitude 174.563690438;
};

object triplex_meter {
	phases CS;
	name nodeS1806-33-0521806-33-103_C;
	longitude 704.87877559;
	nominal_voltage 120;
	latitude 611.136689609;
};

object node {
	phases B;
	name node1806-24-016904510;
	longitude 586.153294272;
	nominal_voltage 7200.0;
	latitude 1095.82134317;
};

object node {
	phases AN;
	name node905573905570;
	longitude 96.2493523058;
	nominal_voltage 7200.0;
	latitude 430.25979816;
};

object node {
	phases CN;
	name node949708949707;
	longitude 338.427199171;
	nominal_voltage 7200.0;
	latitude 596.790013375;
};

object triplex_node {
	phases BS;
	name S1806-17-043_B;
	parent nodeS1806-17-043T11973_B;
	longitude 507.966162568;
	nominal_voltage 120;
	latitude 535.161010019;
};

object underground_line {
	phases B;
	from node933781F12263x1;
	name 933781;
	longitude 418.860855355;
	to nodeT12264933781;
	length 370;
	latitude 908.37757873;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node985303985300;
	name 985303;
	longitude 288.253816414;
	to node841104985303;
	length 150;
	latitude 558.659263162;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841392841389;
	name 841392;
	longitude 297.421180597;
	to node841394841392;
	length 204;
	latitude 727.30515138;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840368921093;
	name 1805-02-005_C;
	to nodeS1805-02-0061805-02-005_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0561906-15-018_A;
	longitude 2.14860636475;
	nominal_voltage 120;
	latitude 773.285271762;
};

object node {
	phases AN;
	name node912317869632;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 764.560450695;
};

object node {
	phases CN;
	name node841211841207;
	longitude 329.929451154;
	nominal_voltage 7200.0;
	latitude 475.442791716;
};

object node {
	phases ABCN;
	name node978176978197;
	longitude 681.71708717;
	nominal_voltage 7200.0;
	latitude 603.380213189;
};

object overhead_line {
	phases CN;
	from node840308840305;
	name 840308;
	longitude 140.491849017;
	to node840309840308;
	length 369;
	latitude 169.132249828;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-097_A;
	parent nodeS1905-24-0741905-24-007_A;
	longitude 82.0031800435;
	nominal_voltage 120;
	latitude 292.706699649;
};

object underground_line {
	phases A;
	from node841053929203;
	name 929206;
	longitude 118.522061461;
	to node929207929206;
	length 280;
	latitude 85.5996433348;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841352841351;
	name 979770;
	longitude 343.927617681;
	to node979768979770;
	length 357;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0211806-22-013_B;
	longitude 556.179490283;
	nominal_voltage 120;
	latitude 778.58784514;
};

object transformer {
	phases CS;
	from node840244840242;
	name 1906-31-003_C;
	to nodeS1906-31-0051906-31-003_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node840391840390;
	longitude 318.625692535;
	nominal_voltage 7200.0;
	latitude 212.734568151;
};

object node {
	phases ABCN;
	name node985191985190;
	longitude 265.502809996;
	nominal_voltage 7200.0;
	latitude 560.361528797;
};

object node {
	phases B;
	name node917158917157;
	longitude 506.006616445;
	nominal_voltage 7200.0;
	latitude 577.359867061;
};

object transformer {
	phases BS;
	from nodeT28795983061;
	name T28795_B;
	to nodeS1806-05-065T28795_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node840601840598;
	name 840601;
	longitude 82.9208019451;
	to node840602840601;
	length 10;
	latitude 829.976087221;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases B;
	from nodeF18484x1839906;
	name F18484x1;
	current_limit 9999.0 A;
	longitude 317.174857507;
	to node839907F18484x1;
	latitude 630.397600616;
};

object triplex_node {
	phases BS;
	name S1806-04-059_B;
	parent nodeS1806-04-0591806-04-026_B;
	longitude 282.139119726;
	nominal_voltage 120;
	latitude 618.75910151;
};

object underground_line {
	phases A;
	from node841601917257;
	name 923193;
	longitude 509.546016182;
	to nodeT12105923193;
	length 226;
	latitude 497.474972642;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0061905-25-012_C;
	longitude 163.703314435;
	nominal_voltage 120;
	latitude 231.617782801;
};

object node {
	phases AN;
	name node905574905573;
	longitude 99.5336601698;
	nominal_voltage 7200.0;
	latitude 426.247314879;
};

object triplex_node {
	phases CS;
	name S1806-05-080_C;
	parent nodeS1806-05-0221806-05-091_C;
	longitude 328.543121402;
	nominal_voltage 120;
	latitude 475.841144137;
};

object node {
	phases CN;
	name node841350949708;
	longitude 338.427199171;
	nominal_voltage 7200.0;
	latitude 599.319093746;
};

object overhead_line {
	phases AN;
	from node840746959489;
	name 840753;
	longitude 21.5712065048;
	to node840754840753;
	length 129;
	latitude 729.080371256;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node841104985303;
	name 841104;
	longitude 288.237873172;
	to nodeF9920x1841104;
	length 20;
	latitude 558.513354679;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node905568905567;
	name 1906-30-038_A;
	to nodeS1906-30-0531906-30-038_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node841394841392;
	name 841394;
	longitude 287.679859699;
	to node841395841394;
	length 611;
	latitude 727.207879058;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node910237839514;
	name 910238;
	longitude 735.079118339;
	to nodeT4006910238;
	length 204;
	latitude 700.603898999;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-149_C;
	parent nodeS1806-05-1351806-05-123_C;
	longitude 334.496771055;
	nominal_voltage 120;
	latitude 588.808969636;
};

object triplex_meter {
	phases CS;
	name nodeS1806-10-0011806-10-001_C;
	longitude 329.09271157;
	nominal_voltage 120;
	latitude 755.026322;
};

object node {
	phases AN;
	name node869626912317;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 771.758602521;
};

object node {
	phases CN;
	name node841213841211;
	longitude 329.89756467;
	nominal_voltage 7200.0;
	latitude 474.737567381;
};

object node {
	phases ABCN;
	name node978189978176;
	longitude 678.480609032;
	nominal_voltage 7200.0;
	latitude 603.501803591;
};

object triplex_node {
	phases AS;
	name S1906-20-100_A;
	parent nodeS1906-20-1001906-20-105_A;
	longitude 89.8922985248;
	nominal_voltage 120;
	latitude 472.418432692;
};

object overhead_line {
	phases C;
	from node840309840308;
	name 840309;
	longitude 134.576906214;
	to node1905-26-010840309;
	length 371;
	latitude 169.107931747;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node929207929206;
	name 929207;
	longitude 118.809039818;
	to nodeT15480929207;
	length 20;
	latitude 86.4021399911;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node979768979770;
	name 979768;
	longitude 348.965682171;
	to node979766979768;
	length 316;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACB;
	from node979024979023;
	name 979025;
	longitude 631.129180119;
	to node979026979025;
	length 250;
	latitude 600.121590402;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from nodeT28229979937;
	name T28229_C;
	to nodeS1906-34-022T28229_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-25-018T4352_A;
	longitude 104.587663974;
	nominal_voltage 120;
	latitude 289.515385891;
};

object node {
	phases C;
	name nodeFFRN1-F052x1840391;
	longitude 318.625692535;
	nominal_voltage 7200.0;
	latitude 212.734568151;
};

object node {
	phases ABCN;
	name node985192985191;
	longitude 261.867750807;
	nominal_voltage 7200.0;
	latitude 559.899485267;
};

object node {
	phases B;
	name nodeT6837917158;
	longitude 506.006616445;
	nominal_voltage 7200.0;
	latitude 577.359867061;
};

object overhead_line {
	phases AN;
	from node840602840601;
	name 840602;
	longitude 81.7250587907;
	to node840603840602;
	length 147;
	latitude 833.064483443;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-33-021_B;
	parent nodeS1806-33-0211806-0099_B;
	longitude 686.79497744;
	nominal_voltage 120;
	latitude 670.548571955;
};

object underground_line {
	phases B;
	from node839907F18484x1;
	name 839907;
	longitude 325.242137989;
	to nodeT18538839907;
	length 506;
	latitude 630.178737892;
	configuration 841826-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-1121806-05-092_C;
	longitude 334.991099488;
	nominal_voltage 120;
	latitude 465.153345424;
};

object transformer {
	phases CS;
	from node840221840219;
	name 1906-30-020_C;
	to nodeS1906-30-0481906-30-020_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node1906-30-042905574;
	longitude 99.5336601698;
	nominal_voltage 7200.0;
	latitude 426.247314879;
};

object node {
	phases CN;
	name node841351841350;
	longitude 338.427199171;
	nominal_voltage 7200.0;
	latitude 600.02431808;
};

object overhead_line {
	phases AN;
	from node840754840753;
	name 840754;
	longitude 21.5233767787;
	to node840755840754;
	length 108;
	latitude 731.585133547;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840190840188;
	name 1906-0290_C;
	to nodeS1906-30-0501906-0290_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases A;
	from nodeF9920x1841104;
	name F9920x1;
	current_limit 9999.0 A;
	longitude 288.237873172;
	to node841105F9920x1;
	latitude 558.513354679;
};

object overhead_line {
	phases CN;
	from node841395841394;
	name 841395;
	longitude 286.276854398;
	to node841396841395;
	length 88;
	latitude 727.183560978;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-33-046_C;
	parent nodeS1806-33-0291806-33-021_C;
	longitude 754.02304718;
	nominal_voltage 120;
	latitude 686.384349439;
};

object triplex_meter {
	phases BS;
	name nodeS1806-04-042T11953_B;
	longitude 334.96709907;
	nominal_voltage 120;
	latitude 604.297513815;
};

object node {
	phases AN;
	name node971169869626;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 776.938353666;
};

object node {
	phases CN;
	name node841214841213;
	longitude 326.18278927;
	nominal_voltage 7200.0;
	latitude 474.543022737;
};

object triplex_node {
	phases CS;
	name S1806-07-012_C;
	parent nodeS1806-07-0121806-0338_C;
	longitude 343.882423506;
	nominal_voltage 120;
	latitude 382.743182042;
};

object node {
	phases ABCN;
	name node978202978189;
	longitude 675.276017378;
	nominal_voltage 7200.0;
	latitude 603.574757832;
};

object overhead_line {
	phases CN;
	from node979766979768;
	name 979766;
	longitude 353.812427757;
	to node979767979766;
	length 304;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT16137839677;
	name T16137_A;
	to nodeS1806-21-018T16137_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases ACB;
	from node979026979025;
	name 979026;
	longitude 630.746542309;
	to node839565979026;
	length 20;
	latitude 599.951363839;
	configuration 917226-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1906-32-0051906-32-094_B;
	longitude 236.375769392;
	nominal_voltage 120;
	latitude 564.120494297;
};

object node {
	phases C;
	name node840392FFRN1-F052x1;
	longitude 318.609749293;
	nominal_voltage 7200.0;
	latitude 245.126251368;
};

object node {
	phases ABCN;
	name node985309985192;
	longitude 258.32835107;
	nominal_voltage 7200.0;
	latitude 559.242897094;
};

object triplex_node {
	phases AS;
	name S1806-05-093_A;
	parent nodeS1806-05-093T9923_A;
	longitude 283.421727476;
	nominal_voltage 120;
	latitude 557.498578981;
};

object overhead_line {
	phases AN;
	from node840603840602;
	name 840603;
	longitude 81.2308182869;
	to node840605840603;
	length 51;
	latitude 834.061524744;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-27-015T2510_A;
	longitude 92.0331351405;
	nominal_voltage 120;
	latitude 760.241914014;
};

object transformer {
	phases AS;
	from node985217985216;
	name 1906-32-113_A;
	to nodeS1906-32-0411906-32-113_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name nodeF5347x1915132;
	longitude 586.631591534;
	nominal_voltage 7200.0;
	latitude 1053.11879382;
};

object node {
	phases CN;
	name node841352841351;
	longitude 337.948901909;
	nominal_voltage 7200.0;
	latitude 599.051594861;
};

object overhead_line {
	phases BN;
	from node841863926652;
	name 841867;
	longitude 423.803260393;
	to node841868841867;
	length 97;
	latitude 917.059133466;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node841006841004;
	name 1905-26-011_A;
	to nodeS1905-26-0021905-26-011_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node840755840754;
	name 840755;
	longitude 21.6987524413;
	to nodeF5159x1840755;
	length 10;
	latitude 731.609451627;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node841105F9920x1;
	name 841105;
	longitude 288.269759656;
	to node920566841105;
	length 10;
	latitude 558.245855794;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-042_C;
	parent nodeS1906-32-026T10039_C;
	longitude 183.744954246;
	nominal_voltage 120;
	latitude 584.488681088;
};

object overhead_line {
	phases CN;
	from node841396841395;
	name 841396;
	longitude 283.104149229;
	to node841398841396;
	length 199;
	latitude 727.159242897;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-18-004T10635_A;
	longitude 476.629234954;
	nominal_voltage 120;
	latitude 448.631735976;
};

object node {
	phases AN;
	name node869623971169;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 783.017873789;
};

object triplex_node {
	phases BS;
	name S1806-27-002_B;
	parent nodeS1806-27-0021806-27-048_B;
	longitude 604.347181871;
	nominal_voltage 120;
	latitude 850.349648811;
};

object node {
	phases C;
	name node1806-05-094841214;
	longitude 326.18278927;
	nominal_voltage 7200.0;
	latitude 474.543022737;
};

object node {
	phases ABCN;
	name node978182978202;
	longitude 675.1325282;
	nominal_voltage 7200.0;
	latitude 605.44725003;
};

object transformer {
	phases CS;
	from node917467910221;
	name T2618_C;
	to nodeS1806-06-019T2618_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases CN;
	from node979767979766;
	name 979767;
	longitude 357.750408546;
	to node841522979767;
	length 247;
	latitude 597.665464273;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases ACB;
	from node839565979026;
	name 839565;
	longitude 617.529594643;
	to node979021839565;
	length 963;
	latitude 600.072954241;
	configuration 917226-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-031_A;
	parent nodeS1906-22-0311906-15-023_A;
	longitude 6.27791555652;
	nominal_voltage 120;
	latitude 748.144563568;
};

object triplex_meter {
	phases CS;
	name nodeS1906-26-0081906-0105_C;
	longitude 146.493942683;
	nominal_voltage 120;
	latitude 863.698298042;
};

object node {
	phases C;
	name node1805-01-016840392;
	longitude 318.609749293;
	nominal_voltage 7200.0;
	latitude 245.126251368;
};

object node {
	phases ABCN;
	name nodeCAP25985309;
	longitude 259.206897023;
	nominal_voltage 7200.0;
	latitude 540.530177465;
};

object node {
	phases B;
	name nodeT6835917161;
	longitude 509.163378373;
	nominal_voltage 7200.0;
	latitude 561.601750902;
};

object triplex_node {
	phases CS;
	name S1806-06-012_C;
	parent nodeS1806-06-0121806-0077_C;
	longitude 332.683098409;
	nominal_voltage 120;
	latitude 432.16076666;
};

object overhead_line {
	phases A;
	from node840605840603;
	name 840605;
	longitude 78.8871617043;
	to node926308840605;
	length 245;
	latitude 838.82786852;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases ACB;
	from node917232917226;
	name 917259;
	longitude 521.152696401;
	to node917260917259;
	length 920;
	latitude 515.178535241;
	configuration 917226-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT27807970366;
	name T27807_B;
	to nodeS1806-14-015T27807_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-0451806-05-012_B;
	longitude 321.318718541;
	nominal_voltage 120;
	latitude 571.513221517;
};

object node {
	phases B;
	name node841819F5347x1;
	longitude 586.806967197;
	nominal_voltage 7200.0;
	latitude 1053.11879382;
};

object node {
	phases C;
	name nodeF15940x1841352;
	longitude 337.948901909;
	nominal_voltage 7200.0;
	latitude 599.051594861;
};

object overhead_line {
	phases BN;
	from node841868841867;
	name 841868;
	longitude 423.516282036;
	to node910683841868;
	length 1084;
	latitude 943.41993272;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeF5159x1840755;
	name F5159x1;
	current_limit 9999.0 A;
	longitude 21.6987524413;
	to node909737F5159x1;
	latitude 731.609451627;
};

object triplex_node {
	phases AS;
	name S1906-21-002_A;
	parent nodeS1906-21-002T28188_A;
	longitude 79.6673068802;
	nominal_voltage 120;
	latitude 663.745899636;
};

object overhead_line {
	phases A;
	from node920566841105;
	name 920566;
	longitude 288.062497509;
	to node841106920566;
	length 210;
	latitude 552.385198395;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841398841396;
	name 841398;
	longitude 276.248555144;
	to node841400841398;
	length 430;
	latitude 727.086288656;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node839512839511;
	name 970774;
	longitude 742.046315118;
	to nodeT28678970774;
	length 80;
	latitude 699.339358813;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-14-0011806-14-003_B;
	longitude 476.452087599;
	nominal_voltage 120;
	latitude 934.786277185;
};

object transformer {
	phases AS;
	from node1906-15-013869619;
	name 1906-15-013_A;
	to nodeS1906-22-0241906-15-013_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases AN;
	name node869621869623;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 787.905807968;
};

object node {
	phases BN;
	name node978177978182;
	longitude 675.148471442;
	nominal_voltage 7200.0;
	latitude 607.538604953;
};

object transformer {
	phases CS;
	from node978171978178;
	name 1806-33-103_C;
	to nodeS1806-33-0521806-33-103_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node929207929206;
	name 929209;
	longitude 128.279325601;
	to node913038929209;
	length 600;
	latitude 86.0616868642;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841522979767;
	name 841522;
	longitude 362.150743354;
	to node922779841522;
	length 275;
	latitude 597.422283468;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-27-014_A;
	parent nodeS1905-27-014T12131_A;
	longitude 141.705060141;
	nominal_voltage 120;
	latitude 51.7969590431;
};

object overhead_line {
	phases ACBN;
	from node979021839565;
	name 979021;
	longitude 614.117740843;
	to node978941979021;
	length 214;
	latitude 600.170226563;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-0601806-05-217_B;
	longitude 299.484357966;
	nominal_voltage 120;
	latitude 596.564193371;
};

object node {
	phases ABCN;
	name node985193985310;
	longitude 251.393040775;
	nominal_voltage 7200.0;
	latitude 558.440400438;
};

object triplex_node {
	phases BS;
	name S1806-21-008_B;
	parent nodeS1806-21-008T10999_B;
	longitude 511.020107117;
	nominal_voltage 120;
	latitude 709.94879666;
};

object transformer {
	phases CS;
	from nodeT4326915586;
	name T4326_C;
	to nodeS1805-01-017T4326_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases ACB;
	from node917260917259;
	name 917260;
	longitude 521.423731516;
	to node841590917260;
	length 260;
	latitude 509.269241681;
	configuration 841685-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0141905-24-018_A;
	longitude 66.2197129807;
	nominal_voltage 120;
	latitude 213.381147364;
};

object node {
	phases B;
	name node915133841819;
	longitude 604.854717207;
	nominal_voltage 7200.0;
	latitude 1046.86904714;
};

object node {
	phases C;
	name node949655F15940x1;
	longitude 333.134042808;
	nominal_voltage 7200.0;
	latitude 597.568191951;
};

object overhead_line {
	phases BN;
	from node910683841868;
	name 910683;
	longitude 423.436565826;
	to node841870910683;
	length 293;
	latitude 950.545130304;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-209_B;
	parent nodeS1806-05-190T12084_B;
	longitude 317.084161285;
	nominal_voltage 120;
	latitude 562.72113828;
};

object underground_line {
	phases A;
	from node909737F5159x1;
	name 909737;
	longitude 26.8962493523;
	to nodeT5160909737;
	length 402;
	latitude 731.560815466;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node841106920566;
	name 841106;
	longitude 279.692295428;
	to node1806-0295841106;
	length 529;
	latitude 553.892919386;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases C;
	from node841400841398;
	name 841400;
	longitude 275.929690303;
	to nodeF15626x1841400;
	length 20;
	latitude 727.086288656;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node839493974130;
	name 1806-33-089_C;
	to nodeS1806-33-0561806-33-089_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-0351806-05-134_A;
	longitude 287.664837442;
	nominal_voltage 120;
	latitude 581.005143194;
};

object node {
	phases AN;
	name node869619869621;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 795.784866048;
};

object node {
	phases C;
	name node979635841221;
	longitude 330.136713301;
	nominal_voltage 7200.0;
	latitude 469.630770478;
};

object node {
	phases BN;
	name node841713978177;
	longitude 675.164414684;
	nominal_voltage 7200.0;
	latitude 607.976330402;
};

object underground_line {
	phases A;
	from node913038929209;
	name 913038;
	longitude 130.527322731;
	to node913039913038;
	length 286;
	latitude 82.9732906416;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-032_A;
	parent nodeS1906-22-032T15394_A;
	longitude 34.6522838859;
	nominal_voltage 120;
	latitude 840.549217553;
};

object overhead_line {
	phases CN;
	from node922779841522;
	name 922779;
	longitude 374.044401929;
	to node841525922779;
	length 730;
	latitude 597.373647307;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node978941979021;
	name 978941;
	longitude 610.674000558;
	to node979028978941;
	length 214;
	latitude 600.218862724;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0221806-22-012_B;
	longitude 569.810004362;
	nominal_voltage 120;
	latitude 778.507319736;
};

object node {
	phases C;
	name nodeNO4x1-B840395;
	longitude 333.580453585;
	nominal_voltage 7200.0;
	latitude 211.810481093;
};

object triplex_node {
	phases BS;
	name S1806-05-053_B;
	parent nodeS1806-05-0531806-05-108_B;
	longitude 342.199396445;
	nominal_voltage 120;
	latitude 484.463911667;
};

object node {
	phases ABCN;
	name node985194985193;
	longitude 248.076846427;
	nominal_voltage 7200.0;
	latitude 557.540631459;
};

object node {
	phases ABC;
	name node917163917162;
	longitude 509.737335087;
	nominal_voltage 7200.0;
	latitude 542.244558829;
};

object underground_line {
	phases A;
	from node926308840605;
	name 926313;
	longitude 78.791502252;
	to nodeF4369x1926313;
	length 20;
	latitude 839.022413164;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT11064929480;
	name T11064_A;
	to nodeS1906-20-102T11064_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases B;
	from node841590917260;
	name 841590;
	longitude 520.690342381;
	to nodeT6824841590;
	length 408;
	latitude 499.785190289;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1905-26-039_C;
	parent nodeS1905-26-0251905-26-010_C;
	longitude 140.312918437;
	nominal_voltage 120;
	latitude 178.131327025;
};

object triplex_meter {
	phases CS;
	name nodeS1906-20-069T4270_C;
	longitude 59.0301632143;
	nominal_voltage 120;
	latitude 534.724411443;
};

object node {
	phases B;
	name nodeT5349915133;
	longitude 604.854717207;
	nominal_voltage 7200.0;
	latitude 1046.86904714;
};

object node {
	phases C;
	name nodeT4008949655;
	longitude 333.134042808;
	nominal_voltage 7200.0;
	latitude 597.568191951;
};

object triplex_node {
	phases BS;
	name S1806-17-044_B;
	parent nodeS1806-17-043T11973_B;
	longitude 507.957328988;
	nominal_voltage 120;
	latitude 535.710230171;
};

object overhead_line {
	phases BN;
	from node841870910683;
	name 841870;
	longitude 423.309019889;
	to node841871841870;
	length 467;
	latitude 961.901673895;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases C;
	from nodeF15626x1841400;
	name F15626x1;
	current_limit 9999.0 A;
	longitude 275.929690303;
	to node930209F15626x1;
	latitude 727.086288656;
};

object transformer {
	phases CS;
	from node985206985205;
	name 1906-32-104_C;
	to nodeS1906-32-0111906-32-104_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0041906-30-022_C;
	longitude 174.268723118;
	nominal_voltage 120;
	latitude 417.877456791;
};

object node {
	phases A;
	name node1906-15-013869619;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 795.784866048;
};

object node {
	phases C;
	name node841223979635;
	longitude 327.617681055;
	nominal_voltage 7200.0;
	latitude 468.123049487;
};

object node {
	phases B;
	name nodeR2909x1841713;
	longitude 675.164414684;
	nominal_voltage 7200.0;
	latitude 607.976330402;
};

object triplex_node {
	phases CS;
	name S1805-01-003_C;
	parent nodeS1805-01-0031805-02-007_C;
	longitude 318.567568112;
	nominal_voltage 120;
	latitude 220.874821051;
};

object underground_line {
	phases A;
	from node913039913038;
	name 913039;
	longitude 138.865638328;
	to node913040913039;
	length 568;
	latitude 83.289425688;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841525922779;
	name 841525;
	longitude 378.062098928;
	to node841526841525;
	length 260;
	latitude 597.495237709;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node979028978941;
	name 979028;
	longitude 607.27809;
	to node979029979028;
	length 210;
	latitude 600.194544644;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-21-014T16135_A;
	longitude 587.524535082;
	nominal_voltage 120;
	latitude 634.127632921;
};

object transformer {
	phases AS;
	from node912317869632;
	name 1906-15-018_A;
	to nodeS1906-22-0561906-15-018_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name nodeF29543x1968661;
	longitude 314.990633345;
	nominal_voltage 7200.0;
	latitude 211.348437563;
};

object node {
	phases ABCN;
	name node985313985194;
	longitude 245.270835824;
	nominal_voltage 7200.0;
	latitude 556.738134803;
};

object node {
	phases B;
	name node937995917163;
	longitude 506.11821914;
	nominal_voltage 7200.0;
	latitude 548.68885016;
};

object transformer {
	phases BS;
	from node981771981774;
	name 1806-27-048_B;
	to nodeS1806-27-0021806-27-048_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases A;
	from nodeF4369x1926313;
	name F4369x1;
	current_limit 9999.0 A;
	longitude 78.791502252;
	to node926315F4369x1;
	latitude 839.022413164;
};

object triplex_node {
	phases AS;
	name S1906-32-015_A;
	parent nodeS1906-32-015T25147_A;
	longitude 225.551892743;
	nominal_voltage 120;
	latitude 552.425258801;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-0281806-0192_A;
	longitude 463.87441043;
	nominal_voltage 120;
	latitude 511.439548204;
};

object triplex_node {
	phases AS;
	name S1906-22-076_A;
	parent nodeS1906-22-0761906-22-005_A;
	longitude 79.7581530756;
	nominal_voltage 120;
	latitude 749.035368616;
};

object overhead_line {
	phases BN;
	from node841871841870;
	name 841871;
	longitude 423.197417195;
	to node841872841871;
	length 421;
	latitude 972.139585782;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT12084839995;
	name T12084_B;
	to nodeS1806-05-190T12084_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases C;
	from node930209F15626x1;
	name 930209;
	longitude 275.499222767;
	to node930210930209;
	length 30;
	latitude 726.745835529;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1806-05-150_C;
	parent nodeS1806-05-1351806-05-123_C;
	longitude 338.267624502;
	nominal_voltage 120;
	latitude 596.215987284;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0431906-15-022_A;
	longitude -6.32037152843;
	nominal_voltage 120;
	latitude 757.889364171;
};

object node {
	phases C;
	name node841225841223;
	longitude 323.408665152;
	nominal_voltage 7200.0;
	latitude 469.193045029;
};

object node {
	phases BN;
	name node841714R2909x1;
	longitude 675.562995735;
	nominal_voltage 7200.0;
	latitude 619.989462165;
};

object triplex_node {
	phases AS;
	name S1806-17-018_A;
	parent nodeS1806-17-0181806-17-127_A;
	longitude 430.263432148;
	nominal_voltage 120;
	latitude 604.990832711;
};

object underground_line {
	phases A;
	from node913040913039;
	name 913040;
	longitude 146.837259357;
	to node926037913040;
	length 532;
	latitude 83.240789527;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases CN;
	from node841526841525;
	name 841526;
	longitude 380.389812268;
	to node957895841526;
	length 163;
	latitude 597.03319418;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node979029979028;
	name 979029;
	longitude 602.000876878;
	to node979030979029;
	length 300;
	latitude 600.145908483;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-195T28515_A;
	longitude 63.5077091451;
	nominal_voltage 120;
	latitude 810.70834929;
};

object node {
	phases C;
	name node968663F29543x1;
	longitude 315.309498186;
	nominal_voltage 7200.0;
	latitude 211.348437563;
};

object node {
	phases ABCN;
	name node985314985313;
	longitude 241.045876679;
	nominal_voltage 7200.0;
	latitude 555.352004215;
};

object node {
	phases B;
	name nodeT11973937995;
	longitude 506.11821914;
	nominal_voltage 7200.0;
	latitude 548.68885016;
};

object underground_line {
	phases A;
	from node926315F4369x1;
	name 926315;
	longitude 78.6639563155;
	to node926316926315;
	length 14;
	latitude 839.28991205;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-039_A;
	parent nodeS1905-24-0391905-24-009_A;
	longitude 87.4484330645;
	nominal_voltage 120;
	latitude 221.901650694;
};

object triplex_meter {
	phases CS;
	name nodeS1806-17-0281806-0192_C;
	longitude 474.123731718;
	nominal_voltage 120;
	latitude 499.471435008;
};

object node {
	phases B;
	name nodeF18750x1841832;
	longitude 586.743194229;
	nominal_voltage 7200.0;
	latitude 959.421229684;
};

object transformer {
	phases BS;
	from node948791904507;
	name 1806-24-013_B;
	to nodeS1806-24-0011806-24-013_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name nodeF11935x1929491;
	longitude 87.6400015943;
	nominal_voltage 7200.0;
	latitude 470.773720261;
};

object node {
	phases CN;
	name node979755841357;
	longitude 338.443142413;
	nominal_voltage 7200.0;
	latitude 612.304948729;
};

object overhead_line {
	phases BN;
	from node841872841871;
	name 841872;
	longitude 422.671290207;
	to node922783841872;
	length 1999;
	latitude 1020.89733717;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node840755840754;
	name 840758;
	longitude 21.5712065048;
	to node956917840758;
	length 200;
	latitude 736.521703887;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT6918917612;
	name T6918_B;
	to nodeS1806-15-001T6918_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node841106920566;
	name 957357;
	longitude 288.269759656;
	to nodeT18137957357;
	length 50;
	latitude 551.266566692;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node930210930209;
	name 930210;
	longitude 275.642711945;
	to nodeT15633930210;
	length 20;
	latitude 727.232197139;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1905-26-012_C;
	parent nodeS1905-26-0121905-26-001_C;
	longitude 161.029667804;
	nominal_voltage 120;
	latitude 155.313409213;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-219T4008_C;
	longitude 337.504348067;
	nominal_voltage 120;
	latitude 588.693405537;
};

object node {
	phases C;
	name nodeT11835841225;
	longitude 323.408665152;
	nominal_voltage 7200.0;
	latitude 469.193045029;
};

object triplex_node {
	phases CS;
	name S1906-30-050_C;
	parent nodeS1906-30-0501906-0290_C;
	longitude 126.316427539;
	nominal_voltage 120;
	latitude 461.290877641;
};

object node {
	phases BN;
	name node841715841714;
	longitude 675.562995735;
	nominal_voltage 7200.0;
	latitude 620.962185385;
};

object underground_line {
	phases A;
	from node926037913040;
	name 926037;
	longitude 147.235840408;
	to nodeT4372926037;
	length 25;
	latitude 83.240789527;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases C;
	from node957895841526;
	name 957895;
	longitude 383.450914744;
	to nodeF7427x1957895;
	length 192;
	latitude 597.179102663;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841926841923;
	name 1806-22-013_B;
	to nodeS1806-22-0211806-22-013_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node979030979029;
	name 979030;
	longitude 596.755550241;
	to node979031979030;
	length 310;
	latitude 600.121590402;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-046T14155_B;
	longitude 429.797166915;
	nominal_voltage 120;
	latitude 579.622692561;
};

object node {
	phases C;
	name node968662968663;
	longitude 315.80373869;
	nominal_voltage 7200.0;
	latitude 219.300449884;
};

object node {
	phases ABCN;
	name node985195985314;
	longitude 238.303639045;
	nominal_voltage 7200.0;
	latitude 555.692457342;
};

object underground_line {
	phases C;
	from node985210985207;
	name 985341;
	longitude 200.964566145;
	to nodeF28138x1985341;
	length 10;
	latitude 541.733879139;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-165_B;
	parent nodeS1806-05-165T25119_B;
	longitude 339.447097135;
	nominal_voltage 120;
	latitude 578.299199117;
};

object underground_line {
	phases A;
	from node926316926315;
	name 926316;
	longitude 78.9987643987;
	to nodeT4371926316;
	length 255;
	latitude 843.813075021;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-0281806-0192_B;
	longitude 461.86841938;
	nominal_voltage 120;
	latitude 515.645458632;
};

object transformer {
	phases BS;
	from nodeT12264933781;
	name T12264_B;
	to nodeS1806-11-003T12264_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name node949311F18750x1;
	longitude 586.440272629;
	nominal_voltage 7200.0;
	latitude 959.421229684;
};

object node {
	phases A;
	name node929493F11935x1;
	longitude 78.6798995576;
	nominal_voltage 7200.0;
	latitude 470.092814007;
};

object node {
	phases CN;
	name node979756979755;
	longitude 338.411255929;
	nominal_voltage 7200.0;
	latitude 621.132411948;
};

object overhead_line {
	phases BN;
	from node922783841872;
	name 922783;
	longitude 422.591573997;
	to node919000922783;
	length 327;
	latitude 1028.84934949;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node837415965707;
	name 1806-0180_B;
	to nodeS1806-35-0311806-0180_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node956917840758;
	name 956917;
	longitude 21.1726254534;
	to node910398956917;
	length 98;
	latitude 738.904875775;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-061_C;
	parent nodeS1906-32-026T10039_C;
	longitude 186.272210289;
	nominal_voltage 120;
	latitude 581.025560085;
};

object triplex_meter {
	phases CS;
	name nodeS1806-09-0031806-09-007_C;
	longitude 330.737758978;
	nominal_voltage 120;
	latitude 719.561945466;
};

object triplex_node {
	phases CS;
	name S1806-05-105_C;
	parent nodeS1806-05-1051806-05-080_C;
	longitude 328.643140511;
	nominal_voltage 120;
	latitude 515.019526636;
};

object node {
	phases BN;
	name node969649841715;
	longitude 675.515166009;
	nominal_voltage 7200.0;
	latitude 631.662140802;
};

object transformer {
	phases BS;
	from node978987978986;
	name 1806-17-122_B;
	to nodeS1806-16-0021806-17-122_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases C;
	from nodeF7427x1957895;
	name F7427x1;
	current_limit 9999.0 A;
	longitude 383.450914744;
	to node841528F7427x1;
	latitude 597.179102663;
};

object overhead_line {
	phases ACBN;
	from node979031979030;
	name 979031;
	longitude 594.093028817;
	to node979032979031;
	length 174;
	latitude 600.145908483;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-049_A;
	parent nodeS1906-22-0311906-15-023_A;
	longitude 0.616316602049;
	nominal_voltage 120;
	latitude 747.113332765;
};

object triplex_meter {
	phases AS;
	name nodeS1906-28-011T28183_A;
	longitude 75.6667590974;
	nominal_voltage 120;
	latitude 633.310053046;
};

object node {
	phases C;
	name nodeT29545968662;
	longitude 315.80373869;
	nominal_voltage 7200.0;
	latitude 219.300449884;
};

object node {
	phases ABCN;
	name node985196985195;
	longitude 236.278847304;
	nominal_voltage 7200.0;
	latitude 555.887001986;
};

object triplex_node {
	phases CS;
	name S1806-06-014_C;
	parent nodeS1806-06-0121806-0077_C;
	longitude 326.866978371;
	nominal_voltage 120;
	latitude 432.824544208;
};

object fuse {
	phases C;
	from nodeF28138x1985341;
	name F28138x1;
	current_limit 9999.0 A;
	longitude 200.964566145;
	to node985340F28138x1;
	latitude 541.733879139;
};

object transformer {
	phases CS;
	from node1906-33-005840093;
	name 1906-33-005_C;
	to nodeS1906-33-0111906-33-005_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1806-32-0331806-33-098_B;
	longitude 722.61015442;
	nominal_voltage 120;
	latitude 612.59356022;
};

object node {
	phases B;
	name node949398949311;
	longitude 576.459803101;
	nominal_voltage 7200.0;
	latitude 959.153730799;
};

object node {
	phases A;
	name node932875929493;
	longitude 73.3389134681;
	nominal_voltage 7200.0;
	latitude 470.798038342;
};

object node {
	phases CN;
	name node979757979756;
	longitude 338.379369445;
	nominal_voltage 7200.0;
	latitude 630.08146557;
};

object overhead_line {
	phases BN;
	from node919000922783;
	name 919000;
	longitude 422.495914544;
	to node841874919000;
	length 344;
	latitude 1037.21476918;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node910398956917;
	name 910398;
	longitude 21.1566822113;
	to node840761910398;
	length 98;
	latitude 741.288047663;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-21-003_A;
	parent nodeS1906-21-002T28188_A;
	longitude 73.4372345679;
	nominal_voltage 120;
	latitude 672.427993998;
};

object triplex_meter {
	phases AS;
	name nodeS1806-18-003T10634_A;
	longitude 485.987666075;
	nominal_voltage 120;
	latitude 448.152798809;
};

object transformer {
	phases CS;
	from node982099841333;
	name T10072_C;
	to nodeS1806-05-195T10072_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node841718969649;
	longitude 675.387620073;
	nominal_voltage 7200.0;
	latitude 657.025898756;
};

object transformer {
	phases CS;
	from node840280840278;
	name 1905-25-012_C;
	to nodeS1905-36-0061905-25-012_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node841528F7427x1;
	name 841528;
	longitude 386.591733429;
	to node841529841528;
	length 199;
	latitude 595.963198638;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-024_C;
	parent nodeS1906-32-0241906-0067_C;
	longitude 211.404373684;
	nominal_voltage 120;
	latitude 565.88260569;
};

object overhead_line {
	phases ACBN;
	from node979032979031;
	name 979032;
	longitude 592.163896528;
	to node976752979032;
	length 174;
	latitude 600.194544644;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-25-017T12922_A;
	longitude 97.582882746;
	nominal_voltage 120;
	latitude 297.36687761;
};

object node {
	phases ABCN;
	name node985197985196;
	longitude 233.807644785;
	nominal_voltage 7200.0;
	latitude 554.817006444;
};

object triplex_node {
	phases BS;
	name S1806-21-019_B;
	parent nodeS1806-21-008T10999_B;
	longitude 512.206033462;
	nominal_voltage 120;
	latitude 710.297904492;
};

object node {
	phases ABC;
	name node917166917164;
	longitude 506.325481287;
	nominal_voltage 7200.0;
	latitude 537.502533133;
};

object underground_line {
	phases C;
	from node985340F28138x1;
	name 985340;
	longitude 201.012395871;
	to node840100985340;
	length 10;
	latitude 542.025696105;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840924840923;
	name 1906-19-007_A;
	to nodeS1906-19-0771906-19-007_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node917260917259;
	name 917261;
	longitude 521.694766631;
	to nodeF6883x1917261;
	length 30;
	latitude 514.716491712;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0021905-25-011_C;
	longitude 161.848400599;
	nominal_voltage 120;
	latitude 242.396873685;
};

object node {
	phases B;
	name nodeT18752949398;
	longitude 576.459803101;
	nominal_voltage 7200.0;
	latitude 959.153730799;
};

object node {
	phases A;
	name nodeT12269932875;
	longitude 73.3389134681;
	nominal_voltage 7200.0;
	latitude 470.798038342;
};

object node {
	phases CN;
	name node979753979757;
	longitude 339.878034198;
	nominal_voltage 7200.0;
	latitude 638.763020306;
};

object overhead_line {
	phases B;
	from node841874919000;
	name 841874;
	longitude 422.416198334;
	to node1806-13-002841874;
	length 289;
	latitude 1044.24269444;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-28-018_C;
	parent nodeS1906-28-018T12139_C;
	longitude 165.670341613;
	nominal_voltage 120;
	latitude 673.369186341;
};

object overhead_line {
	phases AN;
	from node840761910398;
	name 840761;
	longitude 21.1566822113;
	to node840763840761;
	length 20;
	latitude 741.750091193;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node930210930209;
	name 930213;
	longitude 255.586113436;
	to node841408930213;
	length 1335;
	latitude 723.560166984;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1806-20-027976760;
	name 1806-20-027_A;
	to nodeS1806-20-0181806-20-027_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0381906-30-015_C;
	longitude 169.495040822;
	nominal_voltage 120;
	latitude 428.043610006;
};

object node {
	phases C;
	name node979638979637;
	longitude 339.89397744;
	nominal_voltage 7200.0;
	latitude 468.24463989;
};

object node {
	phases BN;
	name node841719841718;
	longitude 672.597552712;
	nominal_voltage 7200.0;
	latitude 662.64337535;
};

object underground_line {
	phases A;
	from node913039913038;
	name 913041;
	longitude 130.527322731;
	to node913042913041;
	length 556;
	latitude 71.251975844;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1906-33-004_B;
	parent nodeS1906-33-004T10527_B;
	longitude 254.682098909;
	nominal_voltage 120;
	latitude 671.378275382;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841529;
	longitude 384.391566025;
	to node1806-0039841529;
	length 144;
	latitude 594.990475418;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node976752979032;
	name 976752;
	longitude 591.988520866;
	to node976753976752;
	length 60;
	latitude 599.246139505;
	configuration 979060-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-34-0011906-0108_C;
	longitude 170.879750669;
	nominal_voltage 120;
	latitude 861.102054235;
};

object triplex_node {
	phases BS;
	name S1806-05-156_B;
	parent nodeS1806-05-0531806-05-108_B;
	longitude 339.318573106;
	nominal_voltage 120;
	latitude 489.606038341;
};

object node {
	phases ABCN;
	name node985317985197;
	longitude 231.384271992;
	nominal_voltage 7200.0;
	latitude 553.795647064;
};

object node {
	phases ABC;
	name node917173917166;
	longitude 492.614293117;
	nominal_voltage 7200.0;
	latitude 532.736189357;
};

object underground_line {
	phases C;
	from node840100985340;
	name 840100;
	longitude 200.980509387;
	to node840101840100;
	length 48;
	latitude 542.26887691;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1806-0293841244;
	name 1806-0293_C;
	to nodeS1806-06-0091806-0293_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object fuse {
	phases A;
	from nodeF6883x1917261;
	name F6883x1;
	current_limit 9999.0 A;
	longitude 521.694766631;
	to node917262F6883x1;
	latitude 514.716491712;
};

object triplex_node {
	phases AS;
	name S1905-26-040_A;
	parent nodeS1905-26-040T15480_A;
	longitude 129.743677898;
	nominal_voltage 120;
	latitude 82.2225404862;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-0221806-05-091_C;
	longitude 329.312342673;
	nominal_voltage 120;
	latitude 479.467199691;
};

object node {
	phases CN;
	name node979754979753;
	longitude 339.878034198;
	nominal_voltage 7200.0;
	latitude 646.39889758;
};

object triplex_node {
	phases BS;
	name S1806-21-022_B;
	parent nodeS1806-21-022T28669_B;
	longitude 555.021518808;
	nominal_voltage 120;
	latitude 613.073987161;
};

object overhead_line {
	phases AN;
	from node840763840761;
	name 840763;
	longitude 21.1088524852;
	to node921960840763;
	length 302;
	latitude 746.224618003;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node920566841105;
	name 920567;
	longitude 288.604567739;
	to nodeT9921920567;
	length 60;
	latitude 558.805171645;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841408930213;
	name 841408;
	longitude 255.283191837;
	to node841409841408;
	length 530;
	latitude 735.913751875;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node1905-24-032841086;
	name 1905-24-032_A;
	to nodeS1905-24-0571905-24-032_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-09-0041806-09-006_C;
	longitude 333.348774657;
	nominal_voltage 120;
	latitude 705.185734245;
};

object node {
	phases A;
	name nodeF12932x1869642;
	longitude 0.143489178525;
	nominal_voltage 7200.0;
	latitude 764.560450695;
};

object node {
	phases C;
	name node979636979638;
	longitude 340.196899039;
	nominal_voltage 7200.0;
	latitude 468.390548373;
};

object node {
	phases BN;
	name node841720841719;
	longitude 675.435449799;
	nominal_voltage 7200.0;
	latitude 666.291087424;
};

object triplex_node {
	phases BS;
	name S1806-22-024_B;
	parent nodeS1806-22-0241806-22-009_B;
	longitude 579.406532757;
	nominal_voltage 120;
	latitude 767.262718032;
};

object underground_line {
	phases A;
	from node913042913041;
	name 913042;
	longitude 130.638925425;
	to node913043913042;
	length 490;
	latitude 60.3331577028;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node976753976752;
	name 976753;
	longitude 592.466818127;
	to nodeR28918x1976753;
	length 10;
	latitude 598.103189722;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-21-013T12260_A;
	longitude 582.883689492;
	nominal_voltage 120;
	latitude 633.729701851;
};

object transformer {
	phases CS;
	from node841439841438;
	name 1806-10-001_C;
	to nodeS1806-10-0011806-10-001_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases ABCN;
	name node985318985317;
	longitude 231.384271992;
	nominal_voltage 7200.0;
	latitude 554.063145949;
};

object node {
	phases ABC;
	name node917174917173;
	longitude 492.263541791;
	nominal_voltage 7200.0;
	latitude 532.90641592;
};

object underground_line {
	phases C;
	from node840101840100;
	name 840101;
	longitude 201.108055323;
	to node840104840101;
	length 205;
	latitude 548.153852389;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node841180952536;
	name 1806-05-080_C;
	to nodeS1806-05-1051806-05-080_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1906-32-031_A;
	parent nodeS1906-32-015T25147_A;
	longitude 225.267108486;
	nominal_voltage 120;
	latitude 552.296017168;
};

object underground_line {
	phases A;
	from node917262F6883x1;
	name 917262;
	longitude 532.950695524;
	to node917263917262;
	length 722;
	latitude 508.661289669;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0761906-22-005_A;
	longitude 82.4157800184;
	nominal_voltage 120;
	latitude 749.138547102;
};

object node {
	phases B;
	name nodeR2916x1912718;
	longitude 587.6041293;
	nominal_voltage 7200.0;
	latitude 922.70092814;
};

object triplex_node {
	phases AS;
	name S1906-22-126_A;
	parent nodeS1906-22-0761906-22-005_A;
	longitude 83.7482621248;
	nominal_voltage 120;
	latitude 744.973862118;
};

object node {
	phases CN;
	name node841368979754;
	longitude 340.43604767;
	nominal_voltage 7200.0;
	latitude 685.818506059;
};

object overhead_line {
	phases AN;
	from node921960840763;
	name 921960;
	longitude 21.0929092431;
	to node840764921960;
	length 102;
	latitude 748.705062214;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node924321869316;
	name T12139_C;
	to nodeS1906-28-018T12139_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node841409841408;
	name 841409;
	longitude 254.932440512;
	to node841410841409;
	length 1242;
	latitude 766.116807847;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0311906-15-023_A;
	longitude 3.64439636969;
	nominal_voltage 120;
	latitude 747.29396674;
};

object node {
	phases A;
	name node923587F12932x1;
	longitude 1.84941607876;
	nominal_voltage 7200.0;
	latitude 763.368864751;
};

object node {
	phases C;
	name node979641979636;
	longitude 339.320020726;
	nominal_voltage 7200.0;
	latitude 477.12073927;
};

object node {
	phases BN;
	name node841722841720;
	longitude 675.339790346;
	nominal_voltage 7200.0;
	latitude 669.768572934;
};

object triplex_node {
	phases BS;
	name S1806-05-177_B;
	parent nodeS1806-05-1771806-0236_B;
	longitude 329.412659867;
	nominal_voltage 120;
	latitude 575.771740185;
};

object underground_line {
	phases A;
	from node913043913042;
	name 913043;
	longitude 130.686755152;
	to node913044913043;
	length 674;
	latitude 44.5993596239;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeR28918x1976753;
	name R28918x1;
	current_limit 9999.0 A;
	longitude 592.466818127;
	to node976756R28918x1;
	latitude 598.103189722;
};

object transformer {
	phases CS;
	from node841350949708;
	name 1806-05-124_C;
	to nodeS1806-05-1281806-05-124_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0901906-22-037_A;
	longitude 58.5274742915;
	nominal_voltage 120;
	latitude 817.303250007;
};

object node {
	phases C;
	name nodeFFRN1-F159x1840398;
	longitude 284.953565308;
	nominal_voltage 7200.0;
	latitude 217.719774652;
};

object node {
	phases A;
	name nodeF28134x1985318;
	longitude 231.384271992;
	nominal_voltage 7200.0;
	latitude 554.063145949;
};

object node {
	phases B;
	name nodeF6842x1917174;
	longitude 492.263541791;
	nominal_voltage 7200.0;
	latitude 532.90641592;
};

object underground_line {
	phases C;
	from node840104840101;
	name 840104;
	longitude 198.732512256;
	to node840106840104;
	length 795;
	latitude 567.146273254;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-29-013_A;
	parent nodeS1806-29-0131806-0229_A;
	longitude 643.51528563;
	nominal_voltage 120;
	latitude 487.205291821;
};

object underground_line {
	phases A;
	from node917263917262;
	name 917263;
	longitude 532.695603651;
	to nodeT6821917263;
	length 20;
	latitude 509.147651279;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-11-0011806-11-003_C;
	longitude 363.198844348;
	nominal_voltage 120;
	latitude 855.332548082;
};

object node {
	phases B;
	name node914355R2916x1;
	longitude 588.002710351;
	nominal_voltage 7200.0;
	latitude 921.095934828;
};

object transformer {
	phases BS;
	from node985058985057;
	name 1806-05-351_B;
	to nodeS1806-05-0901806-05-351_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node841370841368;
	longitude 340.43604767;
	nominal_voltage 7200.0;
	latitude 699.460949216;
};

object underground_line {
	phases B;
	from node919000922783;
	name 919001;
	longitude 421.603092989;
	to nodeF4162x1919001;
	length 61;
	latitude 1028.82503141;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node840764921960;
	name 840764;
	longitude 21.061022759;
	to node840770840764;
	length 234;
	latitude 754.395493049;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840577840574;
	name 1906-22-009_A;
	to nodeS1906-22-1281906-22-009_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node841410841409;
	name 841410;
	longitude 252.222089362;
	to node841411841410;
	length 1113;
	latitude 792.866696389;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-021_A;
	parent nodeS1906-22-0211906-22-020_A;
	longitude 82.8329615092;
	nominal_voltage 120;
	latitude 834.57640531;
};

object triplex_meter {
	phases AS;
	name nodeS1905-27-0071905-0237_A;
	longitude 92.2249164818;
	nominal_voltage 120;
	latitude 7.34803088497;
};

object node {
	phases A;
	name node869646923587;
	longitude 7.84407509267;
	nominal_voltage 7200.0;
	latitude 764.827949581;
};

object node {
	phases C;
	name node979713979641;
	longitude 339.399736937;
	nominal_voltage 7200.0;
	latitude 482.786852024;
};

object triplex_node {
	phases BS;
	name S1806-15-001_B;
	parent nodeS1806-15-001T6918_B;
	longitude 494.097117842;
	nominal_voltage 120;
	latitude 732.852960249;
};

object node {
	phases BN;
	name node841723841722;
	longitude 676.535533501;
	nominal_voltage 7200.0;
	latitude 669.719936773;
};

object underground_line {
	phases A;
	from node913044913043;
	name 913044;
	longitude 130.702698394;
	to node913045913044;
	length 336;
	latitude 37.1093908321;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841531;
	longitude 384.104587668;
	to node1806-0220841531;
	length 551;
	latitude 608.803145138;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node976756R28918x1;
	name 976756;
	longitude 592.466818127;
	to node976759976756;
	length 26;
	latitude 597.568191951;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-024T18549_B;
	longitude 673.342295398;
	nominal_voltage 120;
	latitude 688.68283253;
};

object node {
	phases C;
	name node840399FFRN1-F159x1;
	longitude 284.714416677;
	nominal_voltage 7200.0;
	latitude 233.161755765;
};

object node {
	phases A;
	name node985320F28134x1;
	longitude 231.575590896;
	nominal_voltage 7200.0;
	latitude 554.08746403;
};

object node {
	phases B;
	name node917175F6842x1;
	longitude 485.886244968;
	nominal_voltage 7200.0;
	latitude 535.605722855;
};

object underground_line {
	phases C;
	from node840106840104;
	name 840106;
	longitude 195.735182749;
	to node840108840106;
	length 191;
	latitude 566.368094678;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-173_B;
	parent nodeS1806-05-165T25119_B;
	longitude 342.844403767;
	nominal_voltage 120;
	latitude 582.998029951;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-019T15397_C;
	longitude 154.223853827;
	nominal_voltage 120;
	latitude 461.693425391;
};

object transformer {
	phases AS;
	from node985216985215;
	name 1906-32-112_A;
	to nodeS1906-32-0121906-32-112_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name node912719914355;
	longitude 577.38451114;
	nominal_voltage 7200.0;
	latitude 921.071616747;
};

object node {
	phases A;
	name nodeF1906-20-119x1948872;
	longitude 87.815377257;
	nominal_voltage 7200.0;
	latitude 490.44704738;
};

object node {
	phases CN;
	name node841372841370;
	longitude 340.467934154;
	nominal_voltage 7200.0;
	latitude 710.720220484;
};

object fuse {
	phases B;
	from nodeF4162x1919001;
	name F4162x1;
	current_limit 9999.0 A;
	longitude 421.603092989;
	to node919002F4162x1;
	latitude 1028.82503141;
};

object transformer {
	phases CS;
	from node841145841143;
	name 1806-05-067_C;
	to nodeS1806-05-0021806-05-067_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node840770840764;
	name 840770;
	longitude 21.0450795169;
	to node840773840770;
	length 166;
	latitude 758.432294411;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node841104985303;
	name 985304;
	longitude 285.926103073;
	to node985301985304;
	length 150;
	latitude 559.242897094;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841411841410;
	name 841411;
	longitude 254.91649727;
	to node928018841411;
	length 885;
	latitude 811.518664127;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-040T10633_A;
	longitude 478.749510801;
	nominal_voltage 120;
	latitude 470.219526174;
};

object node {
	phases A;
	name node1906-0320869646;
	longitude 7.84407509267;
	nominal_voltage 7200.0;
	latitude 764.827949581;
};

object triplex_node {
	phases BS;
	name S1706-04-005_B;
	parent nodeS1706-04-005T28649_B;
	longitude 786.410206194;
	nominal_voltage 120;
	latitude 612.669704056;
};

object node {
	phases C;
	name node25117x1-Bx1979713;
	longitude 339.399736937;
	nominal_voltage 7200.0;
	latitude 482.786852024;
};

object node {
	phases B;
	name nodeFFRN1-F011x1841723;
	longitude 676.535533501;
	nominal_voltage 7200.0;
	latitude 669.719936773;
};

object transformer {
	phases CS;
	from nodeT12350950799;
	name T12350_C;
	to nodeS1806-17-045T12350_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node976759976756;
	name 976759;
	longitude 592.690023516;
	to node976764976759;
	length 730;
	latitude 580.375309042;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-27-007_A;
	parent nodeS1905-27-0071905-0237_A;
	longitude 87.9092135328;
	nominal_voltage 120;
	latitude 3.13944393154;
};

object triplex_meter {
	phases AS;
	name nodeS1906-21-017T4171_A;
	longitude 81.0952021939;
	nominal_voltage 120;
	latitude 612.211290171;
};

object node {
	phases C;
	name node1805-0538840399;
	longitude 284.714416677;
	nominal_voltage 7200.0;
	latitude 233.161755765;
};

object node {
	phases A;
	name node840074985320;
	longitude 232.468412452;
	nominal_voltage 7200.0;
	latitude 571.645118145;
};

object node {
	phases B;
	name node841682917175;
	longitude 485.838415242;
	nominal_voltage 7200.0;
	latitude 545.114092328;
};

object triplex_node {
	phases AS;
	name S1806-17-012_A;
	parent nodeS1806-17-0121806-17-009_A;
	longitude 482.810581988;
	nominal_voltage 120;
	latitude 579.386721571;
};

object underground_line {
	phases C;
	from node840108840106;
	name 840108;
	longitude 195.671409781;
	to node840113840108;
	length 365;
	latitude 575.244194058;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node841073841070;
	name 1905-26-014_A;
	to nodeS1905-26-0141905-26-014_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0791905-24-017_A;
	longitude 68.9955423192;
	nominal_voltage 120;
	latitude 216.648046568;
};

object node {
	phases B;
	name node912720912719;
	longitude 576.30037068;
	nominal_voltage 7200.0;
	latitude 921.971385725;
};

object node {
	phases A;
	name node948873F1906-20-119x1;
	longitude 87.3849097214;
	nominal_voltage 7200.0;
	latitude 490.422729299;
};

object node {
	phases CN;
	name node841373841372;
	longitude 340.420104428;
	nominal_voltage 7200.0;
	latitude 721.031086613;
};

object underground_line {
	phases B;
	from node919002F4162x1;
	name 919002;
	longitude 409.023875005;
	to nodeT4163919002;
	length 853;
	latitude 1026.90390305;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node840773840770;
	name 840773;
	longitude 21.0291362749;
	to node840775840773;
	length 163;
	latitude 762.396141531;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-28-001_A;
	parent nodeS1906-21-002T28188_A;
	longitude 79.0318990812;
	nominal_voltage 120;
	latitude 668.638027668;
};

object overhead_line {
	phases ACBN;
	from node985301985304;
	name 985301;
	longitude 283.486787038;
	to node985302985301;
	length 150;
	latitude 559.777894865;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node928018841411;
	name 928018;
	longitude 254.91649727;
	to node1806-0284928018;
	length 495;
	latitude 823.556113971;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-0341806-05-055_A;
	longitude 288.446174165;
	nominal_voltage 120;
	latitude 577.985415756;
};

object transformer {
	phases AS;
	from node1905-0357841029;
	name 1905-0357_A;
	to nodeS1905-23-0241905-0357_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name node841724FFRN1-F011x1;
	longitude 677.826936107;
	nominal_voltage 7200.0;
	latitude 669.744254853;
};

object transformer {
	phases CS;
	from node841213841211;
	name 1806-05-092_C;
	to nodeS1806-05-1121806-05-092_C;
	configuration 1906-30-008_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node913045913044;
	name 913046;
	longitude 139.901949061;
	to node913047913046;
	length 590;
	latitude 38.9575649495;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-32-030_C;
	parent nodeS1906-32-0241906-0067_C;
	longitude 211.635010696;
	nominal_voltage 120;
	latitude 559.684153306;
};

object underground_line {
	phases A;
	from node976764976759;
	name 976764;
	longitude 592.817569453;
	to node976754976764;
	length 372;
	latitude 573.128521055;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-25-016T12921_A;
	longitude 97.3874822566;
	nominal_voltage 120;
	latitude 289.859807567;
};

object node {
	phases A;
	name node1906-0296840074;
	longitude 232.468412452;
	nominal_voltage 7200.0;
	latitude 571.645118145;
};

object triplex_node {
	phases AS;
	name S1905-24-037_A;
	parent nodeS1905-24-0371905-24-020_A;
	longitude 45.8618241608;
	nominal_voltage 120;
	latitude 215.832806022;
};

object node {
	phases B;
	name nodeT6844841682;
	longitude 485.838415242;
	nominal_voltage 7200.0;
	latitude 545.114092328;
};

object underground_line {
	phases C;
	from node840113840108;
	name 840113;
	longitude 196.659890789;
	to node840117840113;
	length 221;
	latitude 580.399627123;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node841902841901;
	name 1806-22-004_B;
	to nodeS1806-22-0451806-22-004_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node917263917262;
	name 917264;
	longitude 534.0029495;
	to node839612917264;
	length 292;
	latitude 504.381307502;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-25-0101905-25-009_C;
	longitude 177.465057621;
	nominal_voltage 120;
	latitude 247.348333208;
};

object node {
	phases B;
	name nodeT6459912720;
	longitude 576.30037068;
	nominal_voltage 7200.0;
	latitude 921.971385725;
};

object node {
	phases A;
	name node929893948873;
	longitude 85.4557774323;
	nominal_voltage 7200.0;
	latitude 490.44704738;
};

object node {
	phases CN;
	name node841375841373;
	longitude 334.218183268;
	nominal_voltage 7200.0;
	latitude 727.718558748;
};

object triplex_node {
	phases CS;
	name S1905-36-004_C;
	parent nodeS1905-36-0041905-36-016_C;
	longitude 237.988965175;
	nominal_voltage 120;
	latitude 211.814023925;
};

object overhead_line {
	phases A;
	from node840775840773;
	name 840775;
	longitude 21.0131930328;
	to node840779840775;
	length 225;
	latitude 767.867709642;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node985302985301;
	name 985302;
	longitude 279.118338714;
	to node985189985302;
	length 249;
	latitude 560.166984153;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer_configuration {
	name 1905-24-002_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 3;
	power_rating 3;
};

object transformer {
	phases BS;
	from node839893839891;
	name 1806-04-016_B;
	to nodeS1806-04-0151806-04-016_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-09-0101806-09-005_C;
	longitude 336.24863347;
	nominal_voltage 120;
	latitude 703.891841179;
};

object node {
	phases C;
	name node979639979640;
	longitude 340.930288174;
	nominal_voltage 7200.0;
	latitude 452.94856726;
};

object node {
	phases B;
	name node841725841724;
	longitude 679.979273785;
	nominal_voltage 7200.0;
	latitude 669.768572934;
};

object underground_line {
	phases A;
	from node913047913046;
	name 913047;
	longitude 141.655705688;
	to node913048913047;
	length 136;
	latitude 36.3068941758;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1906-33-005_B;
	parent nodeS1906-33-004T10527_B;
	longitude 253.378113209;
	nominal_voltage 120;
	latitude 678.978010302;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841533;
	longitude 392.171868149;
	to node841534841533;
	length 406;
	latitude 600.97272322;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node976754976764;
	name 976754;
	longitude 592.865399179;
	to node976774976754;
	length 20;
	latitude 572.593523285;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-0331806-05-086_C;
	longitude 328.277992356;
	nominal_voltage 120;
	latitude 498.856711555;
};

object node {
	phases C;
	name nodeF4328x1956882;
	longitude 272.294631113;
	nominal_voltage 7200.0;
	latitude 217.08750456;
};

object triplex_node {
	phases CS;
	name S1906-30-044_C;
	parent nodeS1906-30-0441906-30-028_C;
	longitude 179.731037064;
	nominal_voltage 120;
	latitude 345.035580233;
};

object underground_line {
	phases C;
	from node840117840113;
	name 840117;
	longitude 195.496034119;
	to node840121840117;
	length 423;
	latitude 590.540266688;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840620840617;
	name 1906-22-031_A;
	to nodeS1906-22-0111906-22-031_A;
	configuration 1905-23-001_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node839612917264;
	name 839612;
	longitude 534.114552194;
	to node839613839612;
	length 176;
	latitude 500.417460382;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-032_B;
	parent nodeS1806-04-032T18538_B;
	longitude 327.412461502;
	nominal_voltage 120;
	latitude 623.033484143;
};

object triplex_meter {
	phases BS;
	name nodeS1806-32-0381806-33-097_B;
	longitude 727.190329657;
	nominal_voltage 120;
	latitude 607.717114331;
};

object node {
	phases A;
	name node929894929893;
	longitude 76.4956753956;
	nominal_voltage 7200.0;
	latitude 492.92749159;
};

object node {
	phases CN;
	name node841376841375;
	longitude 307.97560684;
	nominal_voltage 7200.0;
	latitude 726.940380173;
};

object triplex_node {
	phases BS;
	name S1806-21-024_B;
	parent nodeS1806-21-022T28669_B;
	longitude 554.177942359;
	nominal_voltage 120;
	latitude 612.462510246;
};

object underground_line {
	phases A;
	from node840779840775;
	name 840779;
	longitude 21.0131930328;
	to nodeF15941x1840779;
	length 11;
	latitude 768.135208528;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node985189985302;
	name 985189;
	longitude 273.904898561;
	to node985190985189;
	length 249;
	latitude 560.118347992;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840652840649;
	name 1906-22-046_A;
	to nodeS1906-22-0201906-22-046_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0151906-30-013_C;
	longitude 160.243945662;
	nominal_voltage 120;
	latitude 422.151066957;
};

object node {
	phases C;
	name node910220979639;
	longitude 340.738969269;
	nominal_voltage 7200.0;
	latitude 452.899931099;
};

object node {
	phases B;
	name node1806-0099841725;
	longitude 679.979273785;
	nominal_voltage 7200.0;
	latitude 669.768572934;
};

object triplex_node {
	phases CS;
	name S1806-05-021_C;
	parent nodeS1806-05-0211806-05-088_C;
	longitude 312.354931509;
	nominal_voltage 120;
	latitude 481.599759542;
};

object underground_line {
	phases A;
	from node913048913047;
	name 913048;
	longitude 139.997608514;
	to node928552913048;
	length 181;
	latitude 33.5103149191;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841534841533;
	name 841534;
	longitude 400.318864841;
	to node909244841534;
	length 511;
	latitude 601.094313622;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases A;
	from node976774976754;
	name 976774;
	longitude 592.849455937;
	to nodeF28814x1976774;
	length 10;
	latitude 572.253070158;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-32-0061906-32-008_A;
	longitude 242.958779955;
	nominal_voltage 120;
	latitude 551.098393138;
};

object transformer {
	phases BS;
	from nodeT11953839886;
	name T11953_B;
	to nodeS1806-04-042T11953_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name node956883F4328x1;
	longitude 272.50189326;
	nominal_voltage 7200.0;
	latitude 217.962955457;
};

object node {
	phases A;
	name node1906-0255840078;
	longitude 231.591534138;
	nominal_voltage 7200.0;
	latitude 547.229765331;
};

object node {
	phases B;
	name node917187917186;
	longitude 476.942086173;
	nominal_voltage 7200.0;
	latitude 537.672759697;
};

object underground_line {
	phases C;
	from node840121840117;
	name 840121;
	longitude 197.05847184;
	to node899221840121;
	length 116;
	latitude 591.731852632;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT28649978188;
	name T28649_B;
	to nodeS1706-04-005T28649_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1806-33-065_C;
	parent nodeS1806-33-0651806-33-008_C;
	longitude 747.006596964;
	nominal_voltage 120;
	latitude 613.377608292;
};

object underground_line {
	phases A;
	from node839613839612;
	name 839613;
	longitude 535.150862928;
	to node1806-20-015x1-Bx1839613;
	length 74;
	latitude 499.566327565;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-0361806-0260_A;
	longitude 478.399538506;
	nominal_voltage 120;
	latitude 513.747786632;
};

object node {
	phases B;
	name node912723912722;
	longitude 524.915301527;
	nominal_voltage 7200.0;
	latitude 916.159364487;
};

object node {
	phases A;
	name nodeT15387929894;
	longitude 76.4956753956;
	nominal_voltage 7200.0;
	latitude 492.92749159;
};

object triplex_node {
	phases AS;
	name S1906-27-001_A;
	parent nodeS1906-22-0761906-22-005_A;
	longitude 84.3951424295;
	nominal_voltage 120;
	latitude 748.297079951;
};

object node {
	phases CN;
	name node841388841376;
	longitude 302.315755909;
	nominal_voltage 7200.0;
	latitude 727.378105622;
};

object fuse {
	phases A;
	from nodeF15941x1840779;
	name F15941x1;
	current_limit 9999.0 A;
	longitude 21.0131930328;
	to node945455F15941x1;
	latitude 768.135208528;
};

object overhead_line {
	phases ACBN;
	from node985190985189;
	name 985190;
	longitude 269.7118259;
	to node985191985190;
	length 249;
	latitude 560.191302233;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840354840352;
	name 1905-36-016_C;
	to nodeS1905-36-0041905-36-016_C;
	configuration 1905-36-002_C-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node928018841411;
	name 928019;
	longitude 251.440870501;
	to nodeT15378928019;
	length 215;
	latitude 811.397073724;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-020_B;
	parent nodeS1806-04-0201806-04-002_B;
	longitude 309.868110262;
	nominal_voltage 120;
	latitude 609.038262449;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-1481806-0118_B;
	longitude 332.891331855;
	nominal_voltage 120;
	latitude 588.402248062;
};

object node {
	phases C;
	name node910223910220;
	longitude 338.140220814;
	nominal_voltage 7200.0;
	latitude 452.705386455;
};

object triplex_node {
	phases BS;
	name S1806-05-187_B;
	parent nodeS1806-05-1771806-0236_B;
	longitude 330.068600473;
	nominal_voltage 120;
	latitude 571.707726928;
};

object underground_line {
	phases A;
	from node928552913048;
	name 928552;
	longitude 143.058710989;
	to nodeT14038928552;
	length 280;
	latitude 26.5553438982;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node909244841534;
	name 909244;
	longitude 399.011518992;
	to nodeT3917909244;
	length 880;
	latitude 580.107810157;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases A;
	from nodeF28814x1976774;
	name F28814x1;
	current_limit 9999.0 A;
	longitude 592.849455937;
	to node976760F28814x1;
	latitude 572.253070158;
};

object transformer {
	phases AS;
	from nodeT28813976751;
	name T28813_A;
	to nodeS1806-20-005T28813_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-27-016T9528_C;
	longitude 157.26929642;
	nominal_voltage 120;
	latitude 833.033944193;
};

object node {
	phases C;
	name node915586956883;
	longitude 270.461158277;
	nominal_voltage 7200.0;
	latitude 223.410205488;
};

object node {
	phases B;
	name nodeT6846917187;
	longitude 476.942086173;
	nominal_voltage 7200.0;
	latitude 537.672759697;
};

object underground_line {
	phases C;
	from node899221840121;
	name 899221;
	longitude 200.294949978;
	to node840124899221;
	length 206;
	latitude 591.391399506;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases CS;
	name S1906-26-005_C;
	parent nodeS1906-26-005T12420_C;
	longitude 157.753237261;
	nominal_voltage 120;
	latitude 873.487076222;
};

object triplex_node {
	phases BS;
	name S1806-33-004_B;
	parent nodeS1806-33-0041806-33-057_B;
	longitude 704.565610343;
	nominal_voltage 120;
	latitude 648.983006661;
};

object triplex_meter {
	phases CS;
	name nodeS1806-17-0361806-0260_C;
	longitude 474.826134725;
	nominal_voltage 120;
	latitude 518.845230204;
};

object node {
	phases B;
	name node912724912723;
	longitude 524.979074495;
	nominal_voltage 7200.0;
	latitude 919.952985044;
};

object transformer {
	phases BS;
	from nodeT15654928749;
	name T15654_B;
	to nodeS1806-35-026T15654_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node841389841388;
	longitude 300.673601977;
	nominal_voltage 7200.0;
	latitude 727.353787541;
};

object underground_line {
	phases A;
	from node945455F15941x1;
	name 945455;
	longitude 21.1407389693;
	to node945475945455;
	length 10;
	latitude 768.23248085;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node979029979028;
	name 1806-29-097_B;
	to nodeS1806-29-0081806-29-097_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node985191985190;
	name 985191;
	longitude 265.502809996;
	to node985192985191;
	length 249;
	latitude 560.361528797;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-13-004_B;
	parent nodeS1806-13-0041806-13-004_B;
	longitude 420.732372107;
	nominal_voltage 120;
	latitude 1032.20789858;
};

object triplex_meter {
	phases CS;
	name nodeS1806-33-0471806-0087_C;
	longitude 742.195743229;
	nominal_voltage 120;
	latitude 725.176537314;
};

object node {
	phases C;
	name node910221910223;
	longitude 333.532623859;
	nominal_voltage 7200.0;
	latitude 453.848336238;
};

object triplex_node {
	phases AS;
	name S1906-22-128_A;
	parent nodeS1906-22-1281906-22-009_A;
	longitude 83.3876748959;
	nominal_voltage 120;
	latitude 763.577249423;
};

object node {
	phases B;
	name node1806-28-011841739;
	longitude 670.062577225;
	nominal_voltage 7200.0;
	latitude 669.963117578;
};

object transformer {
	phases BS;
	from node985197985196;
	name 1906-32-094_B;
	to nodeS1906-32-0051906-32-094_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases A;
	from node976760F28814x1;
	name 976760;
	longitude 590.186934513;
	to node1806-20-027976760;
	length 180;
	latitude 570.137397155;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1805-01-020T29545_C;
	longitude 307.205557133;
	nominal_voltage 120;
	latitude 218.263833251;
};

object node {
	phases C;
	name nodeT4326915586;
	longitude 270.461158277;
	nominal_voltage 7200.0;
	latitude 223.410205488;
};

object node {
	phases A;
	name nodeT25147985319;
	longitude 231.687193591;
	nominal_voltage 7200.0;
	latitude 553.674056661;
};

object underground_line {
	phases C;
	from node840124899221;
	name 840124;
	longitude 203.340109211;
	to node840128840124;
	length 202;
	latitude 592.972074738;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-181_B;
	parent nodeS1806-05-165T25119_B;
	longitude 337.282136369;
	nominal_voltage 120;
	latitude 577.859835012;
};

object underground_line {
	phases A;
	from node839613839612;
	name 839614;
	longitude 534.513133246;
	to node839621839614;
	length 357;
	latitude 491.760223726;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-17-0361806-0260_B;
	longitude 485.18542067;
	nominal_voltage 120;
	latitude 518.929753788;
};

object transformer {
	phases AS;
	from nodeT12105923193;
	name T12105_A;
	to nodeS1806-20-067T12105_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases B;
	name nodeT6462912724;
	longitude 524.979074495;
	nominal_voltage 7200.0;
	latitude 919.952985044;
};

object node {
	phases CN;
	name node841392841389;
	longitude 297.421180597;
	nominal_voltage 7200.0;
	latitude 727.30515138;
};

object overhead_line {
	phases BN;
	from node841872841871;
	name 841876;
	longitude 431.663278728;
	to node841877841876;
	length 531;
	latitude 972.163903863;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT28186840500;
	name T28186_A;
	to nodeS1906-21-012T28186_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node945475945455;
	name 945475;
	longitude 21.7784686516;
	to nodeT15943945475;
	length 324;
	latitude 775.406314595;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases ACBN;
	from node985192985191;
	name 985192;
	longitude 261.867750807;
	to node985309985192;
	length 249;
	latitude 559.899485267;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-26-032_A;
	parent nodeS1905-26-0321905-26-015_A;
	longitude 104.639484056;
	nominal_voltage 120;
	latitude 202.12097981;
};

object triplex_meter {
	phases AS;
	name nodeS1905-22-004T4156_A;
	longitude 81.0353292732;
	nominal_voltage 120;
	latitude 5.23456216744;
};

object node {
	phases A;
	name node2687x1-B914277;
	longitude 0.701502650563;
	nominal_voltage 7200.0;
	latitude 723.122441535;
};

object triplex_node {
	phases CS;
	name S1905-25-009_C;
	parent nodeS1905-25-0091905-25-018_C;
	longitude 120.104539788;
	nominal_voltage 120;
	latitude 305.195293609;
};

object node {
	phases C;
	name node917467910221;
	longitude 332.958667145;
	nominal_voltage 7200.0;
	latitude 450.224942245;
};

object transformer {
	phases BS;
	from node921565841970;
	name 1806-22-025_B;
	to nodeS1806-22-0121806-22-025_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1806-17-040_A;
	parent nodeS1806-17-040T10633_A;
	longitude 478.791974384;
	nominal_voltage 120;
	latitude 472.638513476;
};

object triplex_meter {
	phases BS;
	name nodeS1806-33-0271806-0097_B;
	longitude 672.206226788;
	nominal_voltage 120;
	latitude 681.323157239;
};

object node {
	phases ABC;
	name node841648917211;
	longitude 481.741002033;
	nominal_voltage 7200.0;
	latitude 532.711871276;
};

object triplex_node {
	phases BS;
	name S1806-16-004_B;
	parent nodeS1806-16-004T10196_B;
	longitude 501.620819247;
	nominal_voltage 120;
	latitude 671.627788531;
};

object underground_line {
	phases C;
	from node840128840124;
	name 840128;
	longitude 206.991111643;
	to node840132840128;
	length 458;
	latitude 583.317796782;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer_configuration {
	name 1906-29-037_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00439912026391+0.0215556892932j;
	powerA_rating 30;
	power_rating 30;
};

object underground_line {
	phases A;
	from node839621839614;
	name 839621;
	longitude 535.676989916;
	to node839623839621;
	length 145;
	latitude 488.720463665;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840813840811;
	name 1906-22-104_A;
	to nodeS1906-22-1191906-22-104_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0161905-24-016_A;
	longitude 64.5327557272;
	nominal_voltage 120;
	latitude 216.190873865;
};

object node {
	phases CN;
	name node841394841392;
	longitude 287.679859699;
	nominal_voltage 7200.0;
	latitude 727.207879058;
};

object overhead_line {
	phases B;
	from node841877841876;
	name 841877;
	longitude 454.573717565;
	to node1806-14-016841877;
	length 1437;
	latitude 972.188221943;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-063_B;
	parent nodeS1806-05-0631806-05-016_B;
	longitude 306.587805757;
	nominal_voltage 120;
	latitude 590.332534265;
};

object overhead_line {
	phases ACBN;
	from node985309985192;
	name 985309;
	longitude 258.32835107;
	to nodeCAP25985309;
	length 249;
	latitude 559.242897094;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-26-0311905-0370_C;
	longitude 145.417710803;
	nominal_voltage 120;
	latitude 157.250566044;
};

object transformer {
	phases CS;
	from node911371841466;
	name 1806-02-016_C;
	to nodeS1806-02-0091806-02-016_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases C;
	name nodeT4231917467;
	longitude 332.958667145;
	nominal_voltage 7200.0;
	latitude 450.224942245;
};

object node {
	phases BN;
	name node841727841740;
	longitude 675.531109251;
	nominal_voltage 7200.0;
	latitude 678.401491509;
};

object overhead_line {
	phases CN;
	from node840289840288;
	name 840313;
	longitude 170.831838654;
	to node840315840313;
	length 23;
	latitude 215.798646294;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT2510899445;
	name T2510_A;
	to nodeS1906-27-015T2510_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node913048913047;
	name 917949;
	longitude 146.103870222;
	to nodeT4239917949;
	length 330;
	latitude 40.5868763426;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT4205910687;
	name T4205_A;
	to nodeS1806-20-065T4205_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases CS;
	name S1906-32-056_C;
	parent nodeS1906-32-0241906-0067_C;
	longitude 206.269765416;
	nominal_voltage 120;
	latitude 559.874891742;
};

object triplex_meter {
	phases AS;
	name nodeS1905-25-021T21000_A;
	longitude 107.002282605;
	nominal_voltage 120;
	latitude 277.939689533;
};

object node {
	phases C;
	name nodeT4327915588;
	longitude 273.314998605;
	nominal_voltage 7200.0;
	latitude 217.452275767;
};

object node {
	phases ABCN;
	name node985322985321;
	longitude 222.248794292;
	nominal_voltage 7200.0;
	latitude 549.929072265;
};

object triplex_node {
	phases AS;
	name S1905-24-061_A;
	parent nodeS1905-24-0371905-24-020_A;
	longitude 46.9680988383;
	nominal_voltage 120;
	latitude 210.29200622;
};

object node {
	phases ABC;
	name node841649841648;
	longitude 473.099764837;
	nominal_voltage 7200.0;
	latitude 528.018481741;
};

object underground_line {
	phases C;
	from node840132840128;
	name 840132;
	longitude 206.002630635;
	to node840137840132;
	length 233;
	latitude 577.846228671;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT10515841997;
	name T10515_B;
	to nodeS1806-28-013T10515_B;
	configuration T11806_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node839623839621;
	name 839623;
	longitude 536.840846586;
	to node839627839623;
	length 429;
	latitude 478.482551777;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-1171806-05-084_C;
	longitude 326.508193607;
	nominal_voltage 120;
	latitude 482.762197916;
};

object node {
	phases B;
	name node912727912726;
	longitude 515.57256168;
	nominal_voltage 7200.0;
	latitude 921.120252908;
};

object node {
	phases A;
	name nodeF4342x1920207;
	longitude 87.6240583523;
	nominal_voltage 7200.0;
	latitude 511.579459328;
};

object node {
	phases CN;
	name node841395841394;
	longitude 286.276854398;
	nominal_voltage 7200.0;
	latitude 727.183560978;
};

object triplex_node {
	phases BS;
	name S1806-08-001_B;
	parent nodeS1806-08-0011806-08-080_B;
	longitude 343.757364493;
	nominal_voltage 120;
	latitude 550.66826787;
};

object capacitor {
	control MANUAL;
	phases ABCN;
	name CAP25;
	parent nodeCAP25985309;
	capacitor_B 200000.0;
	capacitor_C 200000.0;
	capacitor_A 200000.0;
	longitude 259.206897023;
	latitude 540.530177465;
	nominal_voltage 7200.0;
	switchB CLOSED;
	switchC CLOSED;
	control_level BANK;
	switchA CLOSED;
	phases_connected ABCN;
	pt_phase A;
};

object transformer {
	phases AS;
	from nodeT15943945475;
	name T15943_A;
	to nodeS1906-22-112T15943_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-09-0141806-04-069_C;
	longitude 330.379259515;
	nominal_voltage 120;
	latitude 652.924494241;
};

object node {
	phases B;
	name nodeF18526x1841727;
	longitude 675.531109251;
	nominal_voltage 7200.0;
	latitude 678.401491509;
};

object overhead_line {
	phases C;
	from node840315840313;
	name 840315;
	longitude 169.604209016;
	to nodeNO245x1-Bx1840315;
	length 77;
	latitude 215.774328213;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-070_A;
	parent nodeS1806-20-070T12287_A;
	longitude 533.150051035;
	nominal_voltage 120;
	latitude 511.895162466;
};

object underground_line {
	phases A;
	from node976754976764;
	name 976758;
	longitude 593.040774842;
	to node914393976758;
	length 1420;
	latitude 538.377984031;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0111806-22-010_B;
	longitude 571.817923335;
	nominal_voltage 120;
	latitude 786.05847526;
};

object triplex_node {
	phases CS;
	name S1806-05-032_C;
	parent nodeS1806-05-0321806-05-073_C;
	longitude 345.465716891;
	nominal_voltage 120;
	latitude 529.487127759;
};

object node {
	phases ABCN;
	name node985198985322;
	longitude 220.096456614;
	nominal_voltage 7200.0;
	latitude 549.004985207;
};

object node {
	phases ABC;
	name node841650841649;
	longitude 473.43457292;
	nominal_voltage 7200.0;
	latitude 528.820978397;
};

object underground_line {
	phases C;
	from node840137840132;
	name 840137;
	longitude 207.102714337;
	to node840140840137;
	length 229;
	latitude 572.544887124;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases AN;
	from node840592840591;
	name 840610;
	longitude 84.531069393;
	to node840612840610;
	length 145;
	latitude 788.270579176;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT28668841697;
	name T28668_B;
	to nodeS1806-20-048T28668_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object transformer_configuration {
	name 1906-29-037_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00439912026391+0.0215556892932j;
	powerB_rating 30;
	power_rating 30;
};

object underground_line {
	phases A;
	from node839627839623;
	name 839627;
	longitude 541.67164893;
	to node839631839627;
	length 311;
	latitude 480.014590848;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1906-32-053_B;
	parent nodeS1906-32-0531906-32-109_B;
	longitude 186.184810471;
	nominal_voltage 120;
	latitude 534.270757067;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-1141806-05-011_B;
	longitude 314.767782975;
	nominal_voltage 120;
	latitude 563.496428718;
};

object node {
	phases B;
	name nodeT6464912727;
	longitude 515.57256168;
	nominal_voltage 7200.0;
	latitude 921.120252908;
};

object node {
	phases A;
	name node920208F4342x1;
	longitude 85.5833233688;
	nominal_voltage 7200.0;
	latitude 510.922871155;
};

object node {
	phases CN;
	name node841396841395;
	longitude 283.104149229;
	nominal_voltage 7200.0;
	latitude 727.159242897;
};

object triplex_node {
	phases AS;
	name S1906-20-070_A;
	parent nodeS1906-20-0701906-20-035_A;
	longitude 90.9551706592;
	nominal_voltage 120;
	latitude 515.442835066;
};

object overhead_line {
	phases ACBN;
	from nodeCAP25985309;
	name 985310;
	longitude 254.53385946;
	to node985193985310;
	length 210;
	latitude 558.951080128;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node841408930213;
	name 930214;
	longitude 249.384192275;
	to node930215930214;
	length 245;
	latitude 722.319944879;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from nodeT28191982342;
	name T28191_A;
	to nodeS1906-21-016T28191_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0251906-30-012_C;
	longitude 163.687752811;
	nominal_voltage 120;
	latitude 430.63201211;
};

object node {
	phases B;
	name node939255F18526x1;
	longitude 680.011160269;
	nominal_voltage 7200.0;
	latitude 678.498763831;
};

object triplex_node {
	phases CS;
	name S1906-34-006_C;
	parent nodeS1906-34-006T14070_C;
	longitude 188.311466149;
	nominal_voltage 120;
	latitude 796.236242461;
};

object underground_line {
	phases A;
	from node914393976758;
	name 914393;
	longitude 591.255131731;
	to node914391914393;
	length 120;
	latitude 537.624123536;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1906-21-013T18122_A;
	longitude 79.8096500002;
	nominal_voltage 120;
	latitude 617.457647334;
};

object transformer {
	phases AS;
	from node926089926088;
	name T10635_A;
	to nodeS1806-18-004T10635_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases ABCN;
	name node985199985198;
	longitude 218.310813504;
	nominal_voltage 7200.0;
	latitude 548.129534309;
};

object node {
	phases ABC;
	name node1806-0073841650;
	longitude 473.43457292;
	nominal_voltage 7200.0;
	latitude 528.820978397;
};

object underground_line {
	phases C;
	from node840140840137;
	name 840140;
	longitude 207.182430547;
	to node840143840140;
	length 270;
	latitude 565.979005391;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840409840407;
	name 1905-25-018_C;
	to nodeS1905-25-0091905-25-018_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases A;
	from node840612840610;
	name 840612;
	longitude 84.5948423612;
	to node1906-22-029840612;
	length 353;
	latitude 779.686296762;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-012_A;
	parent nodeS1806-20-012T28811_A;
	longitude 552.778163189;
	nominal_voltage 120;
	latitude 506.061831076;
};

object underground_line {
	phases A;
	from node839631839627;
	name 839631;
	longitude 545.163218941;
	to node839634839631;
	length 229;
	latitude 478.336643294;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1906-30-0351906-0175_C;
	longitude 162.401145309;
	nominal_voltage 120;
	latitude 448.821141794;
};

object node {
	phases A;
	name node925066920208;
	longitude 85.5833233688;
	nominal_voltage 7200.0;
	latitude 509.415150164;
};

object triplex_node {
	phases CS;
	name S1806-11-001_C;
	parent nodeS1806-11-0011806-11-003_C;
	longitude 359.627724523;
	nominal_voltage 120;
	latitude 858.131219934;
};

object node {
	phases CN;
	name node841398841396;
	longitude 276.248555144;
	nominal_voltage 7200.0;
	latitude 727.086288656;
};

object overhead_line {
	phases ACBN;
	from node985193985310;
	name 985193;
	longitude 251.393040775;
	to node985194985193;
	length 210;
	latitude 558.440400438;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node985279985278;
	name 1806-08-080_B;
	to nodeS1806-08-0011806-08-080_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases C;
	from node930215930214;
	name 930215;
	longitude 249.49579497;
	to nodeT15629930215;
	length 254;
	latitude 716.143152434;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-131_B;
	parent nodeS1806-04-0201806-04-002_B;
	longitude 319.149740656;
	nominal_voltage 120;
	latitude 603.692589911;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-025T10631_A;
	longitude 471.112816859;
	nominal_voltage 120;
	latitude 484.001284514;
};

object node {
	phases C;
	name node841267979991;
	longitude 341.950655666;
	nominal_voltage 7200.0;
	latitude 444.802010295;
};

object node {
	phases B;
	name node841728939255;
	longitude 684.060743752;
	nominal_voltage 7200.0;
	latitude 678.304219187;
};

object triplex_node {
	phases BS;
	name S1806-22-016_B;
	parent nodeS1806-22-0161806-22-031_B;
	longitude 558.935157657;
	nominal_voltage 120;
	latitude 718.811806054;
};

object underground_line {
	phases A;
	from node913048913047;
	name 925100;
	longitude 144.445773048;
	to nodeT11896925100;
	length 190;
	latitude 34.5073562194;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node914391914393;
	name 914391;
	longitude 591.207302005;
	to nodeT3935914391;
	length 126;
	latitude 541.417744093;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node910398956917;
	name 1906-22-139_A;
	to nodeS1906-22-1791906-22-139_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1805-02-003T29544_C;
	longitude 316.231393458;
	nominal_voltage 120;
	latitude 221.471636411;
};

object node {
	phases ABCN;
	name node985202985199;
	longitude 215.823667743;
	nominal_voltage 7200.0;
	latitude 546.913630284;
};

object underground_line {
	phases C;
	from node840143840140;
	name 840143;
	longitude 202.351628204;
	to node956845840143;
	length 797;
	latitude 555.08450533;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-32-057_A;
	parent nodeS1906-32-057T4189_A;
	longitude 223.151037472;
	nominal_voltage 120;
	latitude 543.969518564;
};

object underground_line {
	phases A;
	from node839634839631;
	name 839634;
	longitude 547.33149986;
	to node839636839634;
	length 450;
	latitude 488.769099826;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0761905-24-015_A;
	longitude 82.9309354515;
	nominal_voltage 120;
	latitude 212.865249153;
};

object node {
	phases B;
	name node912729912728;
	longitude 503.726732831;
	nominal_voltage 7200.0;
	latitude 920.24480201;
};

object transformer {
	phases CS;
	from node840217937603;
	name 1906-30-018_C;
	to nodeS1906-30-0091906-30-018_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name node925067925066;
	longitude 80.6409183307;
	nominal_voltage 7200.0;
	latitude 509.731285211;
};

object node {
	phases CN;
	name node841400841398;
	longitude 275.929690303;
	nominal_voltage 7200.0;
	latitude 727.086288656;
};

object transformer {
	phases BS;
	from nodeT4020913658;
	name T4020_B;
	to nodeS1806-34-002T4020_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node985194985193;
	name 985194;
	longitude 248.076846427;
	to node985313985194;
	length 210;
	latitude 557.540631459;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-026_B;
	parent nodeS1806-04-0261806-04-017_B;
	longitude 318.934053877;
	nominal_voltage 120;
	latitude 620.247758385;
};

object triplex_meter {
	phases AS;
	name nodeS1905-27-006T4157_A;
	longitude 85.0971700331;
	nominal_voltage 120;
	latitude 23.0611867102;
};

object node {
	phases AN;
	name node840754840753;
	longitude 21.5233767787;
	nominal_voltage 7200.0;
	latitude 731.585133547;
};

object node {
	phases C;
	name node841268841267;
	longitude 333.803658974;
	nominal_voltage 7200.0;
	latitude 444.09678596;
};

object triplex_node {
	phases AS;
	name S1906-22-129_A;
	parent nodeS1906-22-1281906-22-009_A;
	longitude 77.6110912676;
	nominal_voltage 120;
	latitude 762.361992961;
};

object node {
	phases B;
	name node1806-0098841728;
	longitude 684.060743752;
	nominal_voltage 7200.0;
	latitude 678.304219187;
};

object transformer {
	phases CS;
	from node869342869339;
	name 1906-0105_C;
	to nodeS1906-26-0081906-0105_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases AS;
	name nodeS1906-32-020T9927_A;
	longitude 236.412128149;
	nominal_voltage 120;
	latitude 554.252273907;
};

object node {
	phases C;
	name nodeF11994x1951035;
	longitude 257.86599705;
	nominal_voltage 7200.0;
	latitude 216.844323755;
};

object node {
	phases ABCN;
	name node985203985202;
	longitude 213.719159791;
	nominal_voltage 7200.0;
	latitude 545.74636242;
};

object node {
	phases ABC;
	name node841655841654;
	longitude 465.925305911;
	nominal_voltage 7200.0;
	latitude 522.814412516;
};

object underground_line {
	phases C;
	from node956845840143;
	name 956845;
	longitude 201.697955279;
	to node28139x1-Bx1956845;
	length 497;
	latitude 542.730920439;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-05-193_B;
	parent nodeS1806-05-165T25119_B;
	longitude 337.796292073;
	nominal_voltage 120;
	latitude 579.113038118;
};

object underground_line {
	phases A;
	from node839636839634;
	name 839636;
	longitude 548.447526805;
	to node839640839636;
	length 135;
	latitude 491.589997163;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1905-36-0311905-25-008_C;
	longitude 166.668268975;
	nominal_voltage 120;
	latitude 262.33315101;
};

object transformer {
	phases CS;
	from nodeT4006910238;
	name T4006_C;
	to nodeS1806-33-068T4006_C;
	configuration 1805-0538_C-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases BN;
	name node841847912729;
	longitude 498.879987245;
	nominal_voltage 7200.0;
	latitude 920.22048393;
};

object node {
	phases A;
	name nodeT12159925067;
	longitude 80.6409183307;
	nominal_voltage 7200.0;
	latitude 509.731285211;
};

object node {
	phases C;
	name nodeF15626x1841400;
	longitude 275.929690303;
	nominal_voltage 7200.0;
	latitude 727.086288656;
};

object underground_line {
	phases B;
	from node841871841870;
	name 841880;
	longitude 424.313444139;
	to nodeFFRN1-F056x1841880;
	length 63;
	latitude 961.828719653;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node840792840789;
	name 1906-22-096_A;
	to nodeS1906-22-0261906-22-096_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases ACBN;
	from node985313985194;
	name 985313;
	longitude 245.270835824;
	to node985314985313;
	length 210;
	latitude 556.738134803;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1806-20-036_A;
	parent nodeS1806-20-036T12182_A;
	longitude 533.476310379;
	nominal_voltage 120;
	latitude 484.148208154;
};

object triplex_meter {
	phases AS;
	name nodeS1906-22-0831906-22-077_A;
	longitude -4.74976449105;
	nominal_voltage 120;
	latitude 731.826416623;
};

object node {
	phases AN;
	name node840755840754;
	longitude 21.6987524413;
	nominal_voltage 7200.0;
	latitude 731.609451627;
};

object triplex_node {
	phases AS;
	name S1906-21-006_A;
	parent nodeS1906-21-0061906-21-015_A;
	longitude 45.1910236935;
	nominal_voltage 120;
	latitude 707.925569881;
};

object node {
	phases C;
	name nodeT4346841268;
	longitude 333.803658974;
	nominal_voltage 7200.0;
	latitude 444.09678596;
};

object overhead_line {
	phases CN;
	from node840288840287;
	name 840316;
	longitude 173.829168161;
	to node840317840316;
	length 144;
	latitude 215.847282455;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node925701840630;
	name 1906-22-152_A;
	to nodeS1906-22-0351906-22-152_A;
	configuration 1905-23-004_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1806-18-008_A;
	parent nodeS1806-17-040T10633_A;
	longitude 480.233027301;
	nominal_voltage 120;
	latitude 466.350911313;
};

object triplex_meter {
	phases CS;
	name nodeS1906-27-011T12352_C;
	longitude 155.503105481;
	nominal_voltage 120;
	latitude 803.508692944;
};

object node {
	phases C;
	name node951036F11994x1;
	longitude 257.818167324;
	nominal_voltage 7200.0;
	latitude 227.933368459;
};

object node {
	phases ABCN;
	name node840088985203;
	longitude 213.703216549;
	nominal_voltage 7200.0;
	latitude 546.135451708;
};

object node {
	phases ABC;
	name node965265841655;
	longitude 464.299095221;
	nominal_voltage 7200.0;
	latitude 525.878490658;
};

object triplex_node {
	phases AS;
	name S1905-24-094_A;
	parent nodeS1905-24-094T10037_A;
	longitude 72.3174132737;
	nominal_voltage 120;
	latitude 320.709634087;
};

object overhead_line {
	phases BN;
	from node839850839849;
	name 839912;
	longitude 302.01283431;
	to node839923839912;
	length 311;
	latitude 600.389089288;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node839640839636;
	name 839640;
	longitude 541.432500299;
	to node839644839640;
	length 499;
	latitude 497.304746079;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node840093840091;
	name 1906-33-004_C;
	to nodeS1906-33-0011906-33-004_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases BS;
	name nodeS1906-20-068T28146_B;
	longitude 56.0411487211;
	nominal_voltage 120;
	latitude 538.634520203;
};

object node {
	phases BN;
	name node957811841847;
	longitude 496.775479294;
	nominal_voltage 7200.0;
	latitude 920.22048393;
};

object node {
	phases A;
	name node929480929473;
	longitude 85.6152098529;
	nominal_voltage 7200.0;
	latitude 506.205163539;
};

object node {
	phases CN;
	name node930209F15626x1;
	longitude 275.499222767;
	nominal_voltage 7200.0;
	latitude 726.745835529;
};

object fuse {
	phases B;
	from nodeFFRN1-F056x1841880;
	name FFRN1-F056x1;
	current_limit 9999.0 A;
	longitude 424.313444139;
	to node841881FFRN1-F056x1;
	latitude 961.828719653;
};

object triplex_node {
	phases BS;
	name S1806-05-222_B;
	parent nodeS1806-05-0631806-05-016_B;
	longitude 307.774190723;
	nominal_voltage 120;
	latitude 582.350648592;
};

object overhead_line {
	phases ACBN;
	from node985314985313;
	name 985314;
	longitude 241.045876679;
	to node985195985314;
	length 266;
	latitude 555.352004215;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node930215930214;
	name 930216;
	longitude 232.356809757;
	to node930217930216;
	length 1055;
	latitude 724.046528594;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1806-05-1911806-0261_A;
	longitude 301.298037687;
	nominal_voltage 120;
	latitude 572.846401258;
};

object transformer {
	phases BS;
	from node841748841744;
	name 1806-28-014_B;
	to nodeS1806-33-0011806-28-014_B;
	configuration 1806-10-002_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases A;
	name nodeF5159x1840755;
	longitude 21.6987524413;
	nominal_voltage 7200.0;
	latitude 731.609451627;
};

object node {
	phases BN;
	name node841734939235;
	longitude 675.515166009;
	nominal_voltage 7200.0;
	latitude 685.161917886;
};

object overhead_line {
	phases CN;
	from node840317840316;
	name 840317;
	longitude 176.475746343;
	to node840319840317;
	length 166;
	latitude 215.847282455;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from node839828839818;
	name 1806-05-012_B;
	to nodeS1806-05-0451806-05-012_B;
	configuration T10512_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node913047913046;
	name 924076;
	longitude 140.332416597;
	to nodeT4172924076;
	length 25;
	latitude 39.4196084789;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node914393976758;
	name 976755;
	longitude 591.462393878;
	to node910687976755;
	length 802;
	latitude 521.695780813;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases AS;
	name nodeS1905-24-0741905-24-007_A;
	longitude 81.6502467755;
	nominal_voltage 120;
	latitude 289.521065366;
};

object node {
	phases C;
	name nodeT11995951036;
	longitude 257.818167324;
	nominal_voltage 7200.0;
	latitude 227.933368459;
};

object node {
	phases C;
	name nodeF28149x1840088;
	longitude 213.703216549;
	nominal_voltage 7200.0;
	latitude 546.135451708;
};

object triplex_node {
	phases CS;
	name S1905-25-003_C;
	parent nodeS1905-25-0031905-25-014_C;
	longitude 163.107359946;
	nominal_voltage 120;
	latitude 216.382936681;
};

object node {
	phases ABC;
	name nodeT28511965265;
	longitude 464.299095221;
	nominal_voltage 7200.0;
	latitude 525.878490658;
};

object overhead_line {
	phases BN;
	from node839923839912;
	name 839923;
	longitude 300.705488461;
	to node924886839923;
	length 134;
	latitude 602.96680582;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases BS;
	from nodeT4145916567;
	name T4145_B;
	to nodeS1806-05-223T4145_B;
	configuration 1806-33-057_B-CONFIG;
	groupid Distribution_Trans;
};

object underground_line {
	phases A;
	from node839644839640;
	name 839644;
	longitude 541.703535414;
	to node839649839644;
	length 73;
	latitude 499.031329794;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-05-0641806-05-240_B;
	longitude 324.752773293;
	nominal_voltage 120;
	latitude 562.004196524;
};

object node {
	phases BN;
	name node841848957811;
	longitude 482.251185779;
	nominal_voltage 7200.0;
	latitude 920.901390184;
};

object node {
	phases A;
	name nodeT11064929480;
	longitude 85.6152098529;
	nominal_voltage 7200.0;
	latitude 506.205163539;
};

object node {
	phases C;
	name node930210930209;
	longitude 275.642711945;
	nominal_voltage 7200.0;
	latitude 727.232197139;
};

object underground_line {
	phases B;
	from node841881FFRN1-F056x1;
	name 841881;
	longitude 432.460440831;
	to node1806-0074841881;
	length 512;
	latitude 961.17213148;
	configuration 929369-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-183_A;
	parent nodeS1906-22-183T7714_A;
	longitude 50.0687405173;
	nominal_voltage 120;
	latitude 848.752406797;
};

object overhead_line {
	phases ACBN;
	from node985195985314;
	name 985195;
	longitude 238.303639045;
	to node985196985195;
	length 150;
	latitude 555.692457342;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node930217930216;
	name 930217;
	longitude 215.935270437;
	to node947935930217;
	length 1035;
	latitude 724.265391318;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node841411841410;
	name 1906-0283_C;
	to nodeS1906-34-0151906-0283_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-33-0501806-0085_C;
	longitude 740.426762939;
	nominal_voltage 120;
	latitude 720.498723878;
};

object node {
	phases A;
	name node909737F5159x1;
	longitude 26.8962493523;
	nominal_voltage 7200.0;
	latitude 731.560815466;
};

object node {
	phases C;
	name node841235979986;
	longitude 342.779704253;
	nominal_voltage 7200.0;
	latitude 437.579540388;
};

object node {
	phases B;
	name nodeF18527x1841734;
	longitude 675.515166009;
	nominal_voltage 7200.0;
	latitude 685.161917886;
};

object overhead_line {
	phases CN;
	from node840319840317;
	name 840319;
	longitude 179.839770417;
	to node840324840319;
	length 211;
	latitude 215.871600535;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-073_A;
	parent nodeS1905-24-0731905-24-012_A;
	longitude 80.0874266129;
	nominal_voltage 120;
	latitude 202.93053344;
};

object underground_line {
	phases A;
	from node910687976755;
	name 910687;
	longitude 586.392442903;
	to nodeT4205910687;
	length 420;
	latitude 527.678028614;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases CS;
	name nodeS1805-01-0031805-02-007_C;
	longitude 319.025595037;
	nominal_voltage 120;
	latitude 220.301936664;
};

object triplex_node {
	phases AS;
	name S1806-20-054_A;
	parent nodeS1806-20-054T6827_A;
	longitude 508.63614472;
	nominal_voltage 120;
	latitude 532.567421173;
};

object node {
	phases CN;
	name node985339F28149x1;
	longitude 216.557056878;
	nominal_voltage 7200.0;
	latitude 553.674056661;
};

object overhead_line {
	phases AN;
	from node840590840589;
	name 840614;
	longitude 74.8216349795;
	to node840617840614;
	length 50;
	latitude 790.872613788;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1906-31-001840170;
	name 1906-31-001_C;
	to nodeS1906-31-0041906-31-001_C;
	configuration 1806-03-036_C-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases BN;
	from node924886839923;
	name 924886;
	longitude 299.9242696;
	to node916846924886;
	length 81;
	latitude 604.523162972;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node839649839644;
	name 839649;
	longitude 535.150862928;
	to node1806-20-015x1-Ax1839649;
	length 412;
	latitude 499.566327565;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases BS;
	name S1806-04-014_B;
	parent nodeS1806-04-0141806-04-022_B;
	longitude 309.43930783;
	nominal_voltage 120;
	latitude 625.790621715;
};

object triplex_meter {
	phases CS;
	name nodeS1806-05-0521806-05-222_C;
	longitude 329.287941854;
	nominal_voltage 120;
	latitude 492.774444972;
};

object node {
	phases BN;
	name node841849841848;
	longitude 476.942086173;
	nominal_voltage 7200.0;
	latitude 924.69501074;
};

object node {
	phases C;
	name nodeT15633930210;
	longitude 275.642711945;
	nominal_voltage 7200.0;
	latitude 727.232197139;
};

object triplex_node {
	phases AS;
	name S1806-16-001_A;
	parent nodeS1806-16-0011806-17-111_A;
	longitude 492.19759765;
	nominal_voltage 120;
	latitude 599.145765898;
};

object overhead_line {
	phases ACBN;
	from node985196985195;
	name 985196;
	longitude 236.278847304;
	to node985197985196;
	length 150;
	latitude 555.887001986;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases C;
	from node947935930217;
	name 947935;
	longitude 215.409143449;
	to nodeT15631947935;
	length 111;
	latitude 722.052445994;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases CS;
	from node1806-05-077841165;
	name 1806-05-077_C;
	to nodeS1806-05-0091806-05-077_C;
	configuration T7879_C-CONFIG;
	groupid Distribution_Trans;
};

object triplex_meter {
	phases CS;
	name nodeS1806-04-0671806-04-068_C;
	longitude 344.036170348;
	nominal_voltage 120;
	latitude 635.137433246;
};

object node {
	phases A;
	name nodeT5160909737;
	longitude 26.8962493523;
	nominal_voltage 7200.0;
	latitude 731.560815466;
};

object node {
	phases C;
	name node841236841235;
	longitude 334.664594045;
	nominal_voltage 7200.0;
	latitude 439.306124103;
};

object node {
	phases B;
	name node939275F18527x1;
	longitude 680.043046754;
	nominal_voltage 7200.0;
	latitude 684.067604264;
};

object overhead_line {
	phases CN;
	from node840324840319;
	name 840324;
	longitude 190.904380406;
	to node840325840324;
	length 694;
	latitude 215.895918615;
	configuration 840428-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1905-24-005_A;
	parent nodeS1905-24-0051905-24-057_A;
	longitude 85.3194331762;
	nominal_voltage 120;
	latitude 294.8080426;
};

object underground_line {
	phases C;
	from node922779841522;
	name 922780;
	longitude 362.166686596;
	to nodeF12095x1922780;
	length 10;
	latitude 597.981599319;
	configuration 970069-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_meter {
	phases BS;
	name nodeS1806-22-0241806-22-009_B;
	longitude 579.806622279;
	nominal_voltage 120;
	latitude 768.736867065;
};

object transformer {
	phases BS;
	from node841851841849;
	name 1806-14-003_B;
	to nodeS1806-14-0011806-14-003_B;
	configuration 1806-22-009_B-CONFIG;
	groupid Distribution_Trans;
};

object node {
	phases CN;
	name node981755985339;
	longitude 212.300211248;
	nominal_voltage 7200.0;
	latitude 575.3171483;
};

object transformer {
	phases AS;
	from node1906-21-015840728;
	name 1906-21-015_A;
	to nodeS1906-21-0061906-21-015_A;
	configuration T19018_A-CONFIG;
	groupid Distribution_Trans;
};

object overhead_line {
	phases AN;
	from node840617840614;
	name 840617;
	longitude 73.3867431942;
	to node840620840617;
	length 172;
	latitude 794.42305354;
	configuration 966764-LINECONFIG;
	groupid Distribution_Line;
};

object overhead_line {
	phases BN;
	from node916846924886;
	name 916846;
	longitude 298.696639962;
	to node839935916846;
	length 125;
	latitude 606.93065294;
	configuration 985054-LINECONFIG;
	groupid Distribution_Line;
};

object triplex_node {
	phases AS;
	name S1906-22-045_A;
	parent nodeS1906-22-0451906-22-040_A;
	longitude 43.743662094;
	nominal_voltage 120;
	latitude 819.977188524;
};

object triplex_node {
	phases CS;
	name S1905-36-001_C;
	parent nodeS1905-35-0081905-36-027_C;
	longitude 232.889475308;
	nominal_voltage 120;
	latitude 217.081870194;
};

object triplex_meter {
	phases AS;
	name nodeS1806-17-042T4344_A;
	longitude 474.4353194;
	nominal_voltage 120;
	latitude 523.640667108;
};

object node {
	phases BN;
	name node841851841849;
	longitude 474.949180916;
	nominal_voltage 7200.0;
	latitude 925.205690431;
};

object triplex_node {
	phases CS;
	name S1906-30-019_C;
	parent nodeS1906-30-019T15397_C;
	longitude 152.83781397;
	nominal_voltage 120;
	latitude 466.163140281;
};

object overhead_line {
	phases ACBN;
	from node985197985196;
	name 985197;
	longitude 233.807644785;
	to node985317985197;
	length 153;
	latitude 554.817006444;
	configuration 978939-LINECONFIG;
	groupid Distribution_Line;
};

object transformer {
	phases AS;
	from node917937840691;
	name T7714_A;
	to nodeS1906-22-183T7714_A;
	configuration 1906-22-098_A-CONFIG;
	groupid Distribution_Trans;
};

object triplex_node {
	phases AS;
	name S1906-28-004_A;
	parent nodeS1906-28-0041906-28-012_A;
	longitude 109.315392686;
	nominal_voltage 120;
	latitude 716.896609692;
};

object triplex_meter {
	phases BS;
	name nodeS1806-28-015T10789_B;
	longitude 646.485649639;
	nominal_voltage 120;
	latitude 626.31437656;
};

object node {
	phases C;
	name node1806-0077841236;
	longitude 334.664594045;
	nominal_voltage 7200.0;
	latitude 439.306124103;
};

object node {
	phases B;
	name node841736939275;
	longitude 681.637370959;
	nominal_voltage 7200.0;
	latitude 684.748510518;
};

object triplex_node {
	phases AS;
	name S1906-19-021_A;
	parent nodeS1906-19-0211906-19-005_A;
	longitude 80.3825174503;
	nominal_voltage 120;
	latitude 363.546120193;
};

object underground_line {
	phases C;
	from node840325840324;
	name 840325;
	longitude 190.888437164;
	to nodeFFRN1-F065x1840325;
	length 59;
	latitude 217.330685365;
	configuration 906381-LINECONFIG;
	groupid Distribution_Line;
};

object underground_line {
	phases A;
	from node913044913043;
	name 923579;
	longitude 131.978157758;
	to nodeT12131923579;
	length 155;
	latitude 47.1527580756;
	configuration 982349-LINECONFIG;
	groupid Distribution_Line;
};

object fuse {
	phases C;
	from nodeF12095x1922780;
	name F12095x1;
	current_limit 9999.0 A;
	longitude 362.166686596;
	to node922781F12095x1;
	latitude 597.981599319;
};

object transformer {
	phases AS;
	from nodeT12129923484;
