                "weight": 3, 
                "px": 517.9329427280294, 
                "py": 465.70703967450686, 
                "y": 465.70703967450686, 
                "x": 517.9329427280294, 
                "fixed": true, 
                "treeIndex": 1090, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 729, 
                "treeIndex": 1745, 
                "weight": 1, 
                "px": 458.7304197861414, 
                "py": 493.4789224698422, 
                "name": "ZIPload1745", 
                "y": 493.4789224698422, 
                "x": 458.7304197861414, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 728, 
                "treeIndex": 1744, 
                "weight": 3, 
                "px": 489.2583756066267, 
                "py": 484.70426224098316, 
                "name": "house1744", 
                "y": 484.70426224098316, 
                "x": 489.2583756066267, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 730, 
                "treeIndex": 1746, 
                "weight": 1, 
                "px": 468.11744084167907, 
                "py": 508.7864532629538, 
                "name": "waterheater1746", 
                "y": 508.7864532629538, 
                "x": 468.11744084167907, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 728, 
                "treeIndex": 1744, 
                "weight": 3, 
                "px": 489.2583756066267, 
                "py": 484.70426224098316, 
                "name": "house1744", 
                "y": 484.70426224098316, 
                "x": 489.2583756066267, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 731, 
                "treeIndex": 1747, 
                "weight": 2, 
                "px": 568.8757444137453, 
                "py": 537.4925827275476, 
                "name": "house1747", 
                "y": 537.4925827275476, 
                "x": 568.8757444137453, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 621, 
                "name": "node62463016405T62463015557", 
                "weight": 3, 
                "px": 596.1168456944731, 
                "py": 552.2422790468208, 
                "y": 552.2422790468208, 
                "x": 596.1168456944731, 
                "fixed": true, 
                "treeIndex": 1092, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 732, 
                "treeIndex": 1748, 
                "weight": 1, 
                "px": 538.0512261692337, 
                "py": 532.8841417172192, 
                "name": "ZIPload1748", 
                "y": 532.8841417172192, 
                "x": 538.0512261692337, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 731, 
                "treeIndex": 1747, 
                "weight": 2, 
                "px": 568.8757444137453, 
                "py": 537.4925827275476, 
                "name": "house1747", 
                "y": 537.4925827275476, 
                "x": 568.8757444137453, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 733, 
                "treeIndex": 1749, 
                "weight": 3, 
                "px": 569.3868564241844, 
                "py": 571.708693653373, 
                "name": "house1749", 
                "y": 571.708693653373, 
                "x": 569.3868564241844, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 621, 
                "name": "node62463016405T62463015557", 
                "weight": 3, 
                "px": 596.1168456944731, 
                "py": 552.2422790468208, 
                "y": 552.2422790468208, 
                "x": 596.1168456944731, 
                "fixed": true, 
                "treeIndex": 1092, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 734, 
                "treeIndex": 1750, 
                "weight": 1, 
                "px": 538.2957929637256, 
                "py": 576.0795881319483, 
                "name": "ZIPload1750", 
                "y": 576.0795881319483, 
                "x": 538.2957929637256, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 733, 
                "treeIndex": 1749, 
                "weight": 3, 
                "px": 569.3868564241844, 
                "py": 571.708693653373, 
                "name": "house1749", 
                "y": 571.708693653373, 
                "x": 569.3868564241844, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 735, 
                "treeIndex": 1751, 
                "weight": 1, 
                "px": 546.1559934695143, 
                "py": 592.9626519490182, 
                "name": "waterheater1751", 
                "y": 592.9626519490182, 
                "x": 546.1559934695143, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 733, 
                "treeIndex": 1749, 
                "weight": 3, 
                "px": 569.3868564241844, 
                "py": 571.708693653373, 
                "name": "house1749", 
                "y": 571.708693653373, 
                "x": 569.3868564241844, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 736, 
                "treeIndex": 1752, 
                "weight": 2, 
                "px": 726.9445221201978, 
                "py": 491.09819487344464, 
                "name": "house1752", 
                "y": 491.09819487344464, 
                "x": 726.9445221201978, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 619, 
                "name": "node62463013691T62463013576", 
                "weight": 2, 
                "px": 696.8694845201883, 
                "py": 507.21548749480877, 
                "y": 507.21548749480877, 
                "x": 696.8694845201883, 
                "fixed": true, 
                "treeIndex": 1094, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 737, 
                "treeIndex": 1753, 
                "weight": 1, 
                "px": 756.614679832933, 
                "py": 478.93003887418814, 
                "name": "ZIPload1753", 
                "y": 478.93003887418814, 
                "x": 756.614679832933, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 736, 
                "treeIndex": 1752, 
                "weight": 2, 
                "px": 726.9445221201978, 
                "py": 491.09819487344464, 
                "name": "house1752", 
                "y": 491.09819487344464, 
                "x": 726.9445221201978, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 738, 
                "treeIndex": 1754, 
                "weight": 2, 
                "px": 780.2821871949502, 
                "py": 529.3804994606713, 
                "name": "house1754", 
                "y": 529.3804994606713, 
                "x": 780.2821871949502, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 617, 
                "name": "node62463012543T62463012540", 
                "weight": 2, 
                "px": 745.1080313461273, 
                "py": 530.4199320843638, 
                "y": 530.4199320843638, 
                "x": 745.1080313461273, 
                "fixed": true, 
                "treeIndex": 1096, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 739, 
                "treeIndex": 1755, 
                "weight": 1, 
                "px": 812.7200581908448, 
                "py": 527.9221372446614, 
                "name": "ZIPload1755", 
                "y": 527.9221372446614, 
                "x": 812.7200581908448, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 738, 
                "treeIndex": 1754, 
                "weight": 2, 
                "px": 780.2821871949502, 
                "py": 529.3804994606713, 
                "name": "house1754", 
                "y": 529.3804994606713, 
                "x": 780.2821871949502, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 740, 
                "treeIndex": 1756, 
                "weight": 3, 
                "px": 533.419810283342, 
                "py": 684.137882861904, 
                "name": "house1756", 
                "y": 684.137882861904, 
                "x": 533.419810283342, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 614, 
                "name": "node62463014628T62463014734", 
                "weight": 3, 
                "px": 558.1114115976708, 
                "py": 660.7748399466004, 
                "y": 660.7748399466004, 
                "x": 558.1114115976708, 
                "fixed": true, 
                "treeIndex": 1099, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 741, 
                "treeIndex": 1757, 
                "weight": 1, 
                "px": 513.6958586627165, 
                "py": 709.2043667793116, 
                "name": "ZIPload1757", 
                "y": 709.2043667793116, 
                "x": 513.6958586627165, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 740, 
                "treeIndex": 1756, 
                "weight": 3, 
                "px": 533.419810283342, 
                "py": 684.137882861904, 
                "name": "house1756", 
                "y": 684.137882861904, 
                "x": 533.419810283342, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 742, 
                "treeIndex": 1758, 
                "weight": 1, 
                "px": 503.45103608410767, 
                "py": 697.2242891211456, 
                "name": "waterheater1758", 
                "y": 697.2242891211456, 
                "x": 503.45103608410767, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 740, 
                "treeIndex": 1756, 
                "weight": 3, 
                "px": 533.419810283342, 
                "py": 684.137882861904, 
                "name": "house1756", 
                "y": 684.137882861904, 
                "x": 533.419810283342, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 743, 
                "treeIndex": 1759, 
                "weight": 3, 
                "px": 522.342734646863, 
                "py": 662.1575189422916, 
                "name": "house1759", 
                "y": 662.1575189422916, 
                "x": 522.342734646863, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 614, 
                "name": "node62463014628T62463014734", 
                "weight": 3, 
                "px": 558.1114115976708, 
                "py": 660.7748399466004, 
                "y": 660.7748399466004, 
                "x": 558.1114115976708, 
                "fixed": true, 
                "treeIndex": 1099, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 744, 
                "treeIndex": 1760, 
                "weight": 1, 
                "px": 491.9494718775843, 
                "py": 672.8710695013363, 
                "name": "ZIPload1760", 
                "y": 672.8710695013363, 
                "x": 491.9494718775843, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 743, 
                "treeIndex": 1759, 
                "weight": 3, 
                "px": 522.342734646863, 
                "py": 662.1575189422916, 
                "name": "house1759", 
                "y": 662.1575189422916, 
                "x": 522.342734646863, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 745, 
                "treeIndex": 1761, 
                "weight": 1, 
                "px": 490.2414850692662, 
                "py": 657.230812958209, 
                "name": "waterheater1761", 
                "y": 657.230812958209, 
                "x": 490.2414850692662, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 743, 
                "treeIndex": 1759, 
                "weight": 3, 
                "px": 522.342734646863, 
                "py": 662.1575189422916, 
                "name": "house1759", 
                "y": 662.1575189422916, 
                "x": 522.342734646863, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 746, 
                "treeIndex": 1762, 
                "weight": 2, 
                "px": 541.0359400125537, 
                "py": 739.3137502247816, 
                "name": "house1762", 
                "y": 739.3137502247816, 
                "x": 541.0359400125537, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 612, 
                "name": "node62463013707T62463013737", 
                "weight": 2, 
                "px": 563.842298655575, 
                "py": 711.7917571126254, 
                "y": 711.7917571126254, 
                "x": 563.842298655575, 
                "fixed": true, 
                "treeIndex": 1101, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 747, 
                "treeIndex": 1763, 
                "weight": 1, 
                "px": 516.7693433781905, 
                "py": 761.5260486368334, 
                "name": "ZIPload1763", 
                "y": 761.5260486368334, 
                "x": 516.7693433781905, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 746, 
                "treeIndex": 1762, 
                "weight": 2, 
                "px": 541.0359400125537, 
                "py": 739.3137502247816, 
                "name": "house1762", 
                "y": 739.3137502247816, 
                "x": 541.0359400125537, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 748, 
                "treeIndex": 1764, 
                "weight": 3, 
                "px": 735.9178742448983, 
                "py": 704.9265804142988, 
                "name": "house1764", 
                "y": 704.9265804142988, 
                "x": 735.9178742448983, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 610, 
                "name": "node62463016900T62463016837", 
                "weight": 2, 
                "px": 701.758743828916, 
                "py": 696.2074708850105, 
                "y": 696.2074708850105, 
                "x": 701.758743828916, 
                "fixed": true, 
                "treeIndex": 1103, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 749, 
                "treeIndex": 1765, 
                "weight": 1, 
                "px": 767.462243121149, 
                "py": 702.5585490010886, 
                "name": "ZIPload1765", 
                "y": 702.5585490010886, 
                "x": 767.462243121149, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 748, 
                "treeIndex": 1764, 
                "weight": 3, 
                "px": 735.9178742448983, 
                "py": 704.9265804142988, 
                "name": "house1764", 
                "y": 704.9265804142988, 
                "x": 735.9178742448983, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 750, 
                "treeIndex": 1766, 
                "weight": 1, 
                "px": 763.8017208272599, 
                "py": 720.4204910078844, 
                "name": "waterheater1766", 
                "y": 720.4204910078844, 
                "x": 763.8017208272599, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 748, 
                "treeIndex": 1764, 
                "weight": 3, 
                "px": 735.9178742448983, 
                "py": 704.9265804142988, 
                "name": "house1764", 
                "y": 704.9265804142988, 
                "x": 735.9178742448983, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 751, 
                "treeIndex": 1767, 
                "weight": 3, 
                "px": 646.3623652941927, 
                "py": 819.867361222326, 
                "name": "house1767", 
                "y": 819.867361222326, 
                "x": 646.3623652941927, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 608, 
                "name": "node62474195011T62474196023", 
                "weight": 3, 
                "px": 655.1120372470367, 
                "py": 788.6853921235007, 
                "y": 788.6853921235007, 
                "x": 655.1120372470367, 
                "fixed": true, 
                "treeIndex": 1105, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 752, 
                "treeIndex": 1768, 
                "weight": 1, 
                "px": 642.3393497993032, 
                "py": 850.7757596667599, 
                "name": "ZIPload1768", 
                "y": 850.7757596667599, 
                "x": 642.3393497993032, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 751, 
                "treeIndex": 1767, 
                "weight": 3, 
                "px": 646.3623652941927, 
                "py": 819.867361222326, 
                "name": "house1767", 
                "y": 819.867361222326, 
                "x": 646.3623652941927, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 753, 
                "treeIndex": 1769, 
                "weight": 1, 
                "px": 624.8265854864183, 
                "py": 843.5978081461891, 
                "name": "waterheater1769", 
                "y": 843.5978081461891, 
                "x": 624.8265854864183, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 751, 
                "treeIndex": 1767, 
                "weight": 3, 
                "px": 646.3623652941927, 
                "py": 819.867361222326, 
                "name": "house1767", 
                "y": 819.867361222326, 
                "x": 646.3623652941927, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 754, 
                "treeIndex": 1770, 
                "weight": 3, 
                "px": 623.5441183285358, 
                "py": 802.5404618806424, 
                "name": "house1770", 
                "y": 802.5404618806424, 
                "x": 623.5441183285358, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 608, 
                "name": "node62474195011T62474196023", 
                "weight": 3, 
                "px": 655.1120372470367, 
                "py": 788.6853921235007, 
                "y": 788.6853921235007, 
                "x": 655.1120372470367, 
                "fixed": true, 
                "treeIndex": 1105, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 755, 
                "treeIndex": 1771, 
                "weight": 1, 
                "px": 592.8879581936499, 
                "py": 810.5825451097099, 
                "name": "ZIPload1771", 
                "y": 810.5825451097099, 
                "x": 592.8879581936499, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 754, 
                "treeIndex": 1770, 
                "weight": 3, 
                "px": 623.5441183285358, 
                "py": 802.5404618806424, 
                "name": "house1770", 
                "y": 802.5404618806424, 
                "x": 623.5441183285358, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 756, 
                "treeIndex": 1772, 
                "weight": 1, 
                "px": 600.6147702263676, 
                "py": 825.3800444043198, 
                "name": "waterheater1772", 
                "y": 825.3800444043198, 
                "x": 600.6147702263676, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 754, 
                "treeIndex": 1770, 
                "weight": 3, 
                "px": 623.5441183285358, 
                "py": 802.5404618806424, 
                "name": "house1770", 
                "y": 802.5404618806424, 
                "x": 623.5441183285358, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 757, 
                "treeIndex": 1773, 
                "weight": 2, 
                "px": 776.6088955462711, 
                "py": 818.6597729761122, 
                "name": "house1773", 
                "y": 818.6597729761122, 
                "x": 776.6088955462711, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 606, 
                "name": "node62474195151T62474196103", 
                "weight": 2, 
                "px": 742.2884364230395, 
                "py": 820.338720001158, 
                "y": 820.338720001158, 
                "x": 742.2884364230395, 
                "fixed": true, 
                "treeIndex": 1107, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 758, 
                "treeIndex": 1774, 
                "weight": 1, 
                "px": 808.8329735744301, 
                "py": 818.3379669785743, 
                "name": "ZIPload1774", 
                "y": 818.3379669785743, 
                "x": 808.8329735744301, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 757, 
                "treeIndex": 1773, 
                "weight": 2, 
                "px": 776.6088955462711, 
                "py": 818.6597729761122, 
                "name": "house1773", 
                "y": 818.6597729761122, 
                "x": 776.6088955462711, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 759, 
                "treeIndex": 1775, 
                "weight": 2, 
                "px": 795.8425667541637, 
                "py": 889.1520196101977, 
                "name": "house1775", 
                "y": 889.1520196101977, 
                "x": 795.8425667541637, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 604, 
                "name": "node62474195268T62474196213", 
                "weight": 3, 
                "px": 763.2426718954583, 
                "py": 890.2792569525387, 
                "y": 890.2792569525387, 
                "x": 763.2426718954583, 
                "fixed": true, 
                "treeIndex": 1109, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 760, 
                "treeIndex": 1776, 
                "weight": 1, 
                "px": 828.26882306575, 
                "py": 892.0902955613492, 
                "name": "ZIPload1776", 
                "y": 892.0902955613492, 
                "x": 828.26882306575, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 759, 
                "treeIndex": 1775, 
                "weight": 2, 
                "px": 795.8425667541637, 
                "py": 889.1520196101977, 
                "name": "house1775", 
                "y": 889.1520196101977, 
                "x": 795.8425667541637, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 761, 
                "treeIndex": 1777, 
                "weight": 3, 
                "px": 789.7680163311381, 
                "py": 913.8208699259225, 
                "name": "house1777", 
                "y": 913.8208699259225, 
                "x": 789.7680163311381, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 604, 
                "name": "node62474195268T62474196213", 
                "weight": 3, 
                "px": 763.2426718954583, 
                "py": 890.2792569525387, 
                "y": 890.2792569525387, 
                "x": 763.2426718954583, 
                "fixed": true, 
                "treeIndex": 1109, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 762, 
                "treeIndex": 1778, 
                "weight": 1, 
                "px": 807.5410905791646, 
                "py": 940.13008701832, 
                "name": "ZIPload1778", 
                "y": 940.13008701832, 
                "x": 807.5410905791646, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 761, 
                "treeIndex": 1777, 
                "weight": 3, 
                "px": 789.7680163311381, 
                "py": 913.8208699259225, 
                "name": "house1777", 
                "y": 913.8208699259225, 
                "x": 789.7680163311381, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 763, 
                "treeIndex": 1779, 
                "weight": 1, 
                "px": 819.2465967417232, 
                "py": 927.2716460705794, 
                "name": "waterheater1779", 
                "y": 927.2716460705794, 
                "x": 819.2465967417232, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 761, 
                "treeIndex": 1777, 
                "weight": 3, 
                "px": 789.7680163311381, 
                "py": 913.8208699259225, 
                "name": "house1777", 
                "y": 913.8208699259225, 
                "x": 789.7680163311381, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 764, 
                "treeIndex": 1780, 
                "weight": 3, 
                "px": 689.8600048157145, 
                "py": 997.0489613523044, 
                "name": "house1780", 
                "y": 997.0489613523044, 
                "x": 689.8600048157145, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 602, 
                "name": "node62474196319T62474196353", 
                "weight": 3, 
                "px": 705.4224357148214, 
                "py": 965.6166431604429, 
                "y": 965.6166431604429, 
                "x": 705.4224357148214, 
                "fixed": true, 
                "treeIndex": 1111, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 765, 
                "treeIndex": 1781, 
                "weight": 1, 
                "px": 687.6557328408765, 
                "py": 1029.0135066091275, 
                "name": "ZIPload1781", 
                "y": 1029.0135066091275, 
                "x": 687.6557328408765, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 764, 
                "treeIndex": 1780, 
                "weight": 3, 
                "px": 689.8600048157145, 
                "py": 997.0489613523044, 
                "name": "house1780", 
                "y": 997.0489613523044, 
                "x": 689.8600048157145, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 766, 
                "treeIndex": 1782, 
                "weight": 1, 
                "px": 671.1374655365726, 
                "py": 1023.5919022621183, 
                "name": "waterheater1782", 
                "y": 1023.5919022621183, 
                "x": 671.1374655365726, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 764, 
                "treeIndex": 1780, 
                "weight": 3, 
                "px": 689.8600048157145, 
                "py": 997.0489613523044, 
                "name": "house1780", 
                "y": 997.0489613523044, 
                "x": 689.8600048157145, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 767, 
                "treeIndex": 1783, 
                "weight": 2, 
                "px": 713.7587672634396, 
                "py": 999.2876032296051, 
                "name": "house1783", 
                "y": 999.2876032296051, 
                "x": 713.7587672634396, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 602, 
                "name": "node62474196319T62474196353", 
                "weight": 3, 
                "px": 705.4224357148214, 
                "py": 965.6166431604429, 
                "y": 965.6166431604429, 
                "x": 705.4224357148214, 
                "fixed": true, 
                "treeIndex": 1111, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 768, 
                "treeIndex": 1784, 
                "weight": 1, 
                "px": 721.4161261187722, 
                "py": 1031.24851710874, 
                "name": "ZIPload1784", 
                "y": 1031.24851710874, 
                "x": 721.4161261187722, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 767, 
                "treeIndex": 1783, 
                "weight": 2, 
                "px": 713.7587672634396, 
                "py": 999.2876032296051, 
                "name": "house1783", 
                "y": 999.2876032296051, 
                "x": 713.7587672634396, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 769, 
                "treeIndex": 1785, 
                "weight": 3, 
                "px": 777.8007856267897, 
                "py": 980.7816924783837, 
                "name": "house1785", 
                "y": 980.7816924783837, 
                "x": 777.8007856267897, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 600, 
                "name": "node62474197221T62474197215", 
                "weight": 2, 
                "px": 760.6407121472777, 
                "py": 947.629502787956, 
                "y": 947.629502787956, 
                "x": 760.6407121472777, 
                "fixed": true, 
                "treeIndex": 1113, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 770, 
                "treeIndex": 1786, 
                "weight": 1, 
                "px": 784.6358495307248, 
                "py": 1011.9855476625585, 
                "name": "ZIPload1786", 
                "y": 1011.9855476625585, 
                "x": 784.6358495307248, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 769, 
                "treeIndex": 1785, 
                "weight": 3, 
                "px": 777.8007856267897, 
                "py": 980.7816924783837, 
                "name": "house1785", 
                "y": 980.7816924783837, 
                "x": 777.8007856267897, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 771, 
                "treeIndex": 1787, 
                "weight": 1, 
                "px": 800.7525697351201, 
                "py": 1003.6715587092204, 
                "name": "waterheater1787", 
                "y": 1003.6715587092204, 
                "x": 800.7525697351201, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 769, 
                "treeIndex": 1785, 
                "weight": 3, 
                "px": 777.8007856267897, 
                "py": 980.7816924783837, 
                "name": "house1785", 
                "y": 980.7816924783837, 
                "x": 777.8007856267897, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 772, 
                "treeIndex": 1788, 
                "weight": 3, 
                "px": 636.3759844894558, 
                "py": 917.325894540755, 
                "name": "house1788", 
                "y": 917.325894540755, 
                "x": 636.3759844894558, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 598, 
                "name": "node62474196191T62474197105", 
                "weight": 2, 
                "px": 659.0042238471077, 
                "py": 887.8144049594819, 
                "y": 887.8144049594819, 
                "x": 659.0042238471077, 
                "fixed": true, 
                "treeIndex": 1115, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 773, 
                "treeIndex": 1789, 
                "weight": 1, 
                "px": 623.9877309283349, 
                "py": 946.6423945057426, 
                "name": "ZIPload1789", 
                "y": 946.6423945057426, 
                "x": 623.9877309283349, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 772, 
                "treeIndex": 1788, 
                "weight": 3, 
                "px": 636.3759844894558, 
                "py": 917.325894540755, 
                "name": "house1788", 
                "y": 917.325894540755, 
                "x": 636.3759844894558, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 774, 
                "treeIndex": 1790, 
                "weight": 1, 
                "px": 610.0143575099784, 
                "py": 936.2672736360806, 
                "name": "waterheater1790", 
                "y": 936.2672736360806, 
                "x": 610.0143575099784, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 772, 
                "treeIndex": 1788, 
                "weight": 3, 
                "px": 636.3759844894558, 
                "py": 917.325894540755, 
                "name": "house1788", 
                "y": 917.325894540755, 
                "x": 636.3759844894558, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 775, 
                "treeIndex": 1791, 
                "weight": 3, 
                "px": 752.1187495762325, 
                "py": 617.311164562525, 
                "name": "house1791", 
                "y": 617.311164562525, 
                "x": 752.1187495762325, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 596, 
                "name": "node62463016539T62463016634", 
                "weight": 2, 
                "px": 716.1931344509801, 
                "py": 612.8309431050469, 
                "y": 612.8309431050469, 
                "x": 716.1931344509801, 
                "fixed": true, 
                "treeIndex": 1117, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 776, 
                "treeIndex": 1792, 
                "weight": 1, 
                "px": 781.1401934343706, 
                "py": 630.1567256905962, 
                "name": "ZIPload1792", 
                "y": 630.1567256905962, 
                "x": 781.1401934343706, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 775, 
                "treeIndex": 1791, 
                "weight": 3, 
                "px": 752.1187495762325, 
                "py": 617.311164562525, 
                "name": "house1791", 
                "y": 617.311164562525, 
                "x": 752.1187495762325, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 777, 
                "treeIndex": 1793, 
                "weight": 1, 
                "px": 784.0920999948569, 
                "py": 612.7792265830016, 
                "name": "waterheater1793", 
                "y": 612.7792265830016, 
                "x": 784.0920999948569, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 775, 
                "treeIndex": 1791, 
                "weight": 3, 
                "px": 752.1187495762325, 
                "py": 617.311164562525, 
                "name": "house1791", 
                "y": 617.311164562525, 
                "x": 752.1187495762325, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 778, 
                "treeIndex": 1794, 
                "weight": 3, 
                "px": 432.37367926824237, 
                "py": 32.315275288898704, 
                "name": "house1794", 
                "y": 32.315275288898704, 
                "x": 432.37367926824237, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 594, 
                "name": "node62463018228T62463018249", 
                "weight": 2, 
                "px": 424.6872674119295, 
                "py": 65.92017494977719, 
                "y": 65.92017494977719, 
                "x": 424.6872674119295, 
                "fixed": true, 
                "treeIndex": 1119, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 779, 
                "treeIndex": 1795, 
                "weight": 1, 
                "px": 430.2520365417512, 
                "py": 1.0322008978892463, 
                "name": "ZIPload1795", 
                "y": 1.0322008978892463, 
                "x": 430.2520365417512, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 778, 
                "treeIndex": 1794, 
                "weight": 3, 
                "px": 432.37367926824237, 
                "py": 32.315275288898704, 
                "name": "house1794", 
                "y": 32.315275288898704, 
                "x": 432.37367926824237, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 780, 
                "treeIndex": 1796, 
                "weight": 1, 
                "px": 450.58845323367615, 
                "py": 6.38657866873825, 
                "name": "waterheater1796", 
                "y": 6.38657866873825, 
                "x": 450.58845323367615, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 778, 
                "treeIndex": 1794, 
                "weight": 3, 
                "px": 432.37367926824237, 
                "py": 32.315275288898704, 
                "name": "house1794", 
                "y": 32.315275288898704, 
                "x": 432.37367926824237, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 781, 
                "treeIndex": 1797, 
                "weight": 3, 
                "px": 266.2241213488746, 
                "py": 232.42126394313684, 
                "name": "house1797", 
                "y": 232.42126394313684, 
                "x": 266.2241213488746, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 590, 
                "name": "node62463019285T62463019253", 
                "weight": 2, 
                "px": 285.63429481307395, 
                "py": 204.53892931061986, 
                "y": 204.53892931061986, 
                "x": 285.63429481307395, 
                "fixed": true, 
                "treeIndex": 1123, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 782, 
                "treeIndex": 1798, 
                "weight": 1, 
                "px": 255.27618237811598, 
                "py": 261.6742355584163, 
                "name": "ZIPload1798", 
                "y": 261.6742355584163, 
                "x": 255.27618237811598, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 781, 
                "treeIndex": 1797, 
                "weight": 3, 
                "px": 266.2241213488746, 
                "py": 232.42126394313684, 
                "name": "house1797", 
                "y": 232.42126394313684, 
                "x": 266.2241213488746, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 783, 
                "treeIndex": 1799, 
                "weight": 1, 
                "px": 239.41715233757805, 
                "py": 249.26761549719606, 
                "name": "waterheater1799", 
                "y": 249.26761549719606, 
                "x": 239.41715233757805, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 781, 
                "treeIndex": 1797, 
                "weight": 3, 
                "px": 266.2241213488746, 
                "py": 232.42126394313684, 
                "name": "house1797", 
                "y": 232.42126394313684, 
                "x": 266.2241213488746, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 784, 
                "treeIndex": 1800, 
                "weight": 3, 
                "px": 196.0494781450463, 
                "py": 220.25095049887858, 
                "name": "house1800", 
                "y": 220.25095049887858, 
                "x": 196.0494781450463, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 588, 
                "name": "node62463021167T62463021200", 
                "weight": 2, 
                "px": 227.92928993117928, 
                "py": 202.87992008203105, 
                "y": 202.87992008203105, 
                "x": 227.92928993117928, 
                "fixed": true, 
                "treeIndex": 1125, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 785, 
                "treeIndex": 1801, 
                "weight": 1, 
                "px": 175.4536117755966, 
                "py": 244.44183316424147, 
                "name": "ZIPload1801", 
                "y": 244.44183316424147, 
                "x": 175.4536117755966, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 784, 
                "treeIndex": 1800, 
                "weight": 3, 
                "px": 196.0494781450463, 
                "py": 220.25095049887858, 
                "name": "house1800", 
                "y": 220.25095049887858, 
                "x": 196.0494781450463, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 786, 
                "treeIndex": 1802, 
                "weight": 1, 
                "px": 165.34404420729047, 
                "py": 230.1546484773052, 
                "name": "waterheater1802", 
                "y": 230.1546484773052, 
                "x": 165.34404420729047, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 784, 
                "treeIndex": 1800, 
                "weight": 3, 
                "px": 196.0494781450463, 
                "py": 220.25095049887858, 
                "name": "house1800", 
                "y": 220.25095049887858, 
                "x": 196.0494781450463, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 787, 
                "treeIndex": 1803, 
                "weight": 3, 
                "px": 274.7429799736895, 
                "py": -41.57286527921392, 
                "name": "house1803", 
                "y": -41.57286527921392, 
                "x": 274.7429799736895, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 585, 
                "name": "node62463017062T62463017045", 
                "weight": 2, 
                "px": 250.3730446411991, 
                "py": -17.863978785913336, 
                "y": -17.863978785913336, 
                "x": 250.3730446411991, 
                "fixed": true, 
                "treeIndex": 1128, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 788, 
                "treeIndex": 1804, 
                "weight": 1, 
                "px": 288.0471883408539, 
                "py": -69.92993632880624, 
                "name": "ZIPload1804", 
                "y": -69.92993632880624, 
                "x": 288.0471883408539, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 787, 
                "treeIndex": 1803, 
                "weight": 3, 
                "px": 274.7429799736895, 
                "py": -41.57286527921392, 
                "name": "house1803", 
                "y": -41.57286527921392, 
                "x": 274.7429799736895, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 789, 
                "treeIndex": 1805, 
                "weight": 1, 
                "px": 303.6556155945448, 
                "py": -54.164791067406874, 
                "name": "waterheater1805", 
                "y": -54.164791067406874, 
                "x": 303.6556155945448, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 787, 
                "treeIndex": 1803, 
                "weight": 3, 
                "px": 274.7429799736895, 
                "py": -41.57286527921392, 
                "name": "house1803", 
                "y": -41.57286527921392, 
                "x": 274.7429799736895, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 790, 
                "treeIndex": 1806, 
                "weight": 2, 
                "px": 303.9467146232218, 
                "py": -195.41719992967765, 
                "name": "house1806", 
                "y": -195.41719992967765, 
                "x": 303.9467146232218, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 581, 
                "name": "node62463016038T62463016077", 
                "weight": 2, 
                "px": 281.3385190530818, 
                "py": -170.06537478209978, 
                "y": -170.06537478209978, 
                "x": 281.3385190530818, 
                "fixed": true, 
                "treeIndex": 1132, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 791, 
                "treeIndex": 1807, 
                "weight": 1, 
                "px": 325.59743904457775, 
                "py": -218.8239911463637, 
                "name": "ZIPload1807", 
                "y": -218.8239911463637, 
                "x": 325.59743904457775, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 790, 
                "treeIndex": 1806, 
                "weight": 2, 
                "px": 303.9467146232218, 
                "py": -195.41719992967765, 
                "name": "house1806", 
                "y": -195.41719992967765, 
                "x": 303.9467146232218, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 792, 
                "treeIndex": 1808, 
                "weight": 2, 
                "px": 259.8932472400541, 
                "py": -291.1096199655729, 
                "name": "house1808", 
                "y": -291.1096199655729, 
                "x": 259.8932472400541, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 578, 
                "name": "node62463074975T62463014050", 
                "weight": 2, 
                "px": 257.49361906752034, 
                "py": -258.16061333196654, 
                "y": -258.16061333196654, 
                "x": 257.49361906752034, 
                "fixed": true, 
                "treeIndex": 1135, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 793, 
                "treeIndex": 1809, 
                "weight": 1, 
                "px": 260.27281167576973, 
                "py": -322.45069291512436, 
                "name": "ZIPload1809", 
                "y": -322.45069291512436, 
                "x": 260.27281167576973, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 792, 
                "treeIndex": 1808, 
                "weight": 2, 
                "px": 259.8932472400541, 
                "py": -291.1096199655729, 
                "name": "house1808", 
                "y": -291.1096199655729, 
                "x": 259.8932472400541, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 794, 
                "treeIndex": 1810, 
                "weight": 2, 
                "px": 180.3823068678026, 
                "py": -91.34587125105129, 
                "name": "house1810", 
                "y": -91.34587125105129, 
                "x": 180.3823068678026, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 576, 
                "name": "node62463016251T62463016201", 
                "weight": 3, 
                "px": 178.33557115205375, 
                "py": -59.237707095220216, 
                "y": -59.237707095220216, 
                "x": 178.33557115205375, 
                "fixed": true, 
                "treeIndex": 1137, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 795, 
                "treeIndex": 1811, 
                "weight": 1, 
                "px": 180.12188781000128, 
                "py": -123.57066897687163, 
                "name": "ZIPload1811", 
                "y": -123.57066897687163, 
                "x": 180.12188781000128, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 794, 
                "treeIndex": 1810, 
                "weight": 2, 
                "px": 180.3823068678026, 
                "py": -91.34587125105129, 
                "name": "house1810", 
                "y": -91.34587125105129, 
                "x": 180.3823068678026, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 796, 
                "treeIndex": 1812, 
                "weight": 3, 
                "px": 154.70285052880934, 
                "py": -84.25039462661854, 
                "name": "house1812", 
                "y": -84.25039462661854, 
                "x": 154.70285052880934, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 576, 
                "name": "node62463016251T62463016201", 
                "weight": 3, 
                "px": 178.33557115205375, 
                "py": -59.237707095220216, 
                "y": -59.237707095220216, 
                "x": 178.33557115205375, 
                "fixed": true, 
                "treeIndex": 1137, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 797, 
                "treeIndex": 1813, 
                "weight": 1, 
                "px": 129.8234403833211, 
                "py": -103.41927900579394, 
                "name": "ZIPload1813", 
                "y": -103.41927900579394, 
                "x": 129.8234403833211, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 796, 
                "treeIndex": 1812, 
                "weight": 3, 
                "px": 154.70285052880934, 
                "py": -84.25039462661854, 
                "name": "house1812", 
                "y": -84.25039462661854, 
                "x": 154.70285052880934, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 798, 
                "treeIndex": 1814, 
                "weight": 1, 
                "px": 145.2187889124786, 
                "py": -114.90279395244158, 
                "name": "waterheater1814", 
                "y": -114.90279395244158, 
                "x": 145.2187889124786, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 796, 
                "treeIndex": 1812, 
                "weight": 3, 
                "px": 154.70285052880934, 
                "py": -84.25039462661854, 
                "name": "house1812", 
                "y": -84.25039462661854, 
                "x": 154.70285052880934, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 799, 
                "treeIndex": 1815, 
                "weight": 3, 
                "px": -55.346458560053016, 
                "py": 98.61923227509104, 
                "name": "house1815", 
                "y": 98.61923227509104, 
                "x": -55.346458560053016, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 571, 
                "name": "node62463078953T62463078922", 
                "weight": 2, 
                "px": -26.084636548591213, 
                "py": 78.92017083927459, 
                "y": 78.92017083927459, 
                "x": -26.084636548591213, 
                "fixed": true, 
                "treeIndex": 1142, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 800, 
                "treeIndex": 1816, 
                "weight": 1, 
                "px": -73.17791246706005, 
                "py": 124.57242938413968, 
                "name": "ZIPload1816", 
                "y": 124.57242938413968, 
                "x": -73.17791246706005, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 799, 
                "treeIndex": 1815, 
                "weight": 3, 
                "px": -55.346458560053016, 
                "py": 98.61923227509104, 
                "name": "house1815", 
                "y": 98.61923227509104, 
                "x": -55.346458560053016, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 801, 
                "treeIndex": 1817, 
                "weight": 1, 
                "px": -85.99727241409256, 
                "py": 107.20519013579526, 
                "name": "waterheater1817", 
                "y": 107.20519013579526, 
                "x": -85.99727241409256, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 799, 
                "treeIndex": 1815, 
                "weight": 3, 
                "px": -55.346458560053016, 
                "py": 98.61923227509104, 
                "name": "house1815", 
                "y": 98.61923227509104, 
                "x": -55.346458560053016, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 802, 
                "treeIndex": 1818, 
                "weight": 2, 
                "px": -21.265391446683207, 
                "py": -46.21246503982859, 
                "name": "house1818", 
                "y": -46.21246503982859, 
                "x": -21.265391446683207, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 569, 
                "name": "node62463076992T62463076899", 
                "weight": 4, 
                "px": 4.321370280481552, 
                "py": -67.45985138177791, 
                "y": -67.45985138177791, 
                "x": 4.321370280481552, 
                "fixed": true, 
                "treeIndex": 1144, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 803, 
                "treeIndex": 1819, 
                "weight": 1, 
                "px": -50.10177115129202, 
                "py": -32.00739647950019, 
                "name": "ZIPload1819", 
                "y": -32.00739647950019, 
                "x": -50.10177115129202, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 802, 
                "treeIndex": 1818, 
                "weight": 2, 
                "px": -21.265391446683207, 
                "py": -46.21246503982859, 
                "name": "house1818", 
                "y": -46.21246503982859, 
                "x": -21.265391446683207, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 804, 
                "treeIndex": 1820, 
                "weight": 3, 
                "px": -20.46438671537929, 
                "py": -88.74296185755664, 
                "name": "house1820", 
                "y": -88.74296185755664, 
                "x": -20.46438671537929, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 569, 
                "name": "node62463076992T62463076899", 
                "weight": 4, 
                "px": 4.321370280481552, 
                "py": -67.45985138177791, 
                "y": -67.45985138177791, 
                "x": 4.321370280481552, 
                "fixed": true, 
                "treeIndex": 1144, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 805, 
                "treeIndex": 1821, 
                "weight": 1, 
                "px": -48.25476904761423, 
                "py": -103.01848288424175, 
                "name": "ZIPload1821", 
                "y": -103.01848288424175, 
                "x": -48.25476904761423, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 804, 
                "treeIndex": 1820, 
                "weight": 3, 
                "px": -20.46438671537929, 
                "py": -88.74296185755664, 
                "name": "house1820", 
                "y": -88.74296185755664, 
                "x": -20.46438671537929, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 806, 
                "treeIndex": 1822, 
                "weight": 1, 
                "px": -33.73707541886532, 
                "py": -117.74895077389994, 
                "name": "waterheater1822", 
                "y": -117.74895077389994, 
                "x": -33.73707541886532, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 804, 
                "treeIndex": 1820, 
                "weight": 3, 
                "px": -20.46438671537929, 
                "py": -88.74296185755664, 
                "name": "house1820", 
                "y": -88.74296185755664, 
                "x": -20.46438671537929, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 807, 
                "treeIndex": 1823, 
                "weight": 3, 
                "px": 6.713325174360616, 
                "py": -100.8804335192801, 
                "name": "house1823", 
                "y": -100.8804335192801, 
                "x": 6.713325174360616, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 569, 
                "name": "node62463076992T62463076899", 
                "weight": 4, 
                "px": 4.321370280481552, 
                "py": -67.45985138177791, 
                "y": -67.45985138177791, 
                "x": 4.321370280481552, 
                "fixed": true, 
                "treeIndex": 1144, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 808, 
                "treeIndex": 1824, 
                "weight": 1, 
                "px": -3.2279946063591787, 
                "py": -130.8862376920923, 
                "name": "ZIPload1824", 
                "y": -130.8862376920923, 
                "x": -3.2279946063591787, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 807, 
                "treeIndex": 1823, 
                "weight": 3, 
                "px": 6.713325174360616, 
                "py": -100.8804335192801, 
                "name": "house1823", 
                "y": -100.8804335192801, 
                "x": 6.713325174360616, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 809, 
                "treeIndex": 1825, 
                "weight": 1, 
                "px": 15.398527043921952, 
                "py": -131.47652941859633, 
                "name": "waterheater1825", 
                "y": -131.47652941859633, 
                "x": 15.398527043921952, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 807, 
                "treeIndex": 1823, 
                "weight": 3, 
                "px": 6.713325174360616, 
                "py": -100.8804335192801, 
                "name": "house1823", 
                "y": -100.8804335192801, 
                "x": 6.713325174360616, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 810, 
                "treeIndex": 1826, 
                "weight": 3, 
                "px": -184.38748113633415, 
                "py": -273.1970881639165, 
                "name": "house1826", 
                "y": -273.1970881639165, 
                "x": -184.38748113633415, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 563, 
                "name": "node62463074798T62463074775", 
                "weight": 3, 
                "px": -162.01534414179142, 
                "py": -248.91220133800542, 
                "y": -248.91220133800542, 
                "x": -162.01534414179142, 
                "fixed": true, 
                "treeIndex": 1150, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 811, 
                "treeIndex": 1827, 
                "weight": 1, 
                "px": -190.62413752866982, 
                "py": -303.8983021659039, 
                "name": "ZIPload1827", 
                "y": -303.8983021659039, 
                "x": -190.62413752866982, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 810, 
                "treeIndex": 1826, 
                "weight": 3, 
                "px": -184.38748113633415, 
                "py": -273.1970881639165, 
                "name": "house1826", 
                "y": -273.1970881639165, 
                "x": -184.38748113633415, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 812, 
                "treeIndex": 1828, 
                "weight": 1, 
                "px": -209.45119300176472, 
                "py": -292.4065508565837, 
                "name": "waterheater1828", 
                "y": -292.4065508565837, 
                "x": -209.45119300176472, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 810, 
                "treeIndex": 1826, 
                "weight": 3, 
                "px": -184.38748113633415, 
                "py": -273.1970881639165, 
                "name": "house1826", 
                "y": -273.1970881639165, 
                "x": -184.38748113633415, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 813, 
                "treeIndex": 1829, 
                "weight": 2, 
                "px": -153.36406318175128, 
                "py": -280.44373613129596, 
                "name": "house1829", 
                "y": -280.44373613129596, 
                "x": -153.36406318175128, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 563, 
                "name": "node62463074798T62463074775", 
                "weight": 3, 
                "px": -162.01534414179142, 
                "py": -248.91220133800542, 
                "y": -248.91220133800542, 
                "x": -162.01534414179142, 
                "fixed": true, 
                "treeIndex": 1150, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 814, 
                "treeIndex": 1830, 
                "weight": 1, 
                "px": -149.8106422112035, 
                "py": -311.9352363709529, 
                "name": "ZIPload1830", 
                "y": -311.9352363709529, 
                "x": -149.8106422112035, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 813, 
                "treeIndex": 1829, 
                "weight": 2, 
                "px": -153.36406318175128, 
                "py": -280.44373613129596, 
                "name": "house1829", 
                "y": -280.44373613129596, 
                "x": -153.36406318175128, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 815, 
                "treeIndex": 1831, 
                "weight": 3, 
                "px": -565.7511832843718, 
                "py": -232.60236196828862, 
                "name": "house1831", 
                "y": -232.60236196828862, 
                "x": -565.7511832843718, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 556, 
                "name": "node62463074197T62463074165", 
                "weight": 2, 
                "px": -532.9107079790857, 
                "py": -238.9526938311803, 
                "y": -238.9526938311803, 
                "x": -532.9107079790857, 
                "fixed": true, 
                "treeIndex": 1157, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 816, 
                "treeIndex": 1832, 
                "weight": 1, 
                "px": -596.509131400294, 
                "py": -237.83967155280604, 
                "name": "ZIPload1832", 
                "y": -237.83967155280604, 
                "x": -596.509131400294, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 815, 
                "treeIndex": 1831, 
                "weight": 3, 
                "px": -565.7511832843718, 
                "py": -232.60236196828862, 
                "name": "house1831", 
                "y": -232.60236196828862, 
                "x": -565.7511832843718, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 817, 
                "treeIndex": 1833, 
                "weight": 1, 
                "px": -591.1959969776311, 
                "py": -214.31707799119962, 
                "name": "waterheater1833", 
                "y": -214.31707799119962, 
                "x": -591.1959969776311, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 815, 
                "treeIndex": 1831, 
                "weight": 3, 
                "px": -565.7511832843718, 
                "py": -232.60236196828862, 
                "name": "house1831", 
                "y": -232.60236196828862, 
                "x": -565.7511832843718, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 818, 
                "treeIndex": 1834, 
                "weight": 2, 
                "px": -560.3810007517242, 
                "py": -355.58343095721807, 
                "name": "house1834", 
                "y": -355.58343095721807, 
                "x": -560.3810007517242, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 554, 
                "name": "node62463073088T62463074161", 
                "weight": 3, 
                "px": -545.0455354839723, 
                "py": -326.9592581660378, 
                "y": -326.9592581660378, 
                "x": -545.0455354839723, 
                "fixed": true, 
                "treeIndex": 1159, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 819, 
                "treeIndex": 1835, 
                "weight": 1, 
                "px": -571.1271699291614, 
                "py": -385.63951071544574, 
                "name": "ZIPload1835", 
                "y": -385.63951071544574, 
                "x": -571.1271699291614, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 818, 
                "treeIndex": 1834, 
                "weight": 2, 
                "px": -560.3810007517242, 
                "py": -355.58343095721807, 
                "name": "house1834", 
                "y": -355.58343095721807, 
                "x": -560.3810007517242, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 820, 
                "treeIndex": 1836, 
                "weight": 2, 
                "px": -533.2608444016122, 
                "py": -357.46028970344946, 
                "name": "house1836", 
                "y": -357.46028970344946, 
                "x": -533.2608444016122, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 554, 
                "name": "node62463073088T62463074161", 
                "weight": 3, 
                "px": -545.0455354839723, 
                "py": -326.9592581660378, 
                "y": -326.9592581660378, 
                "x": -545.0455354839723, 
                "fixed": true, 
                "treeIndex": 1159, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 821, 
                "treeIndex": 1837, 
                "weight": 1, 
                "px": -526.769264312242, 
                "py": -388.5147663724797, 
                "name": "ZIPload1837", 
                "y": -388.5147663724797, 
                "x": -526.769264312242, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 820, 
                "treeIndex": 1836, 
                "weight": 2, 
                "px": -533.2608444016122, 
                "py": -357.46028970344946, 
                "name": "house1836", 
                "y": -357.46028970344946, 
                "x": -533.2608444016122, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 822, 
                "treeIndex": 1838, 
                "weight": 3, 
                "px": -827.9209425669833, 
                "py": -540.1205642193422, 
                "name": "house1838", 
                "y": -540.1205642193422, 
                "x": -827.9209425669833, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 547, 
                "name": "node62463079175T62463079127", 
                "weight": 2, 
                "px": -800.0144027972219, 
                "py": -519.9276812422215, 
                "y": -519.9276812422215, 
                "x": -800.0144027972219, 
                "fixed": true, 
                "treeIndex": 1166, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 823, 
                "treeIndex": 1839, 
                "weight": 1, 
                "px": -858.3778894600897, 
                "py": -547.0818034068304, 
                "name": "ZIPload1839", 
                "y": -547.0818034068304, 
                "x": -858.3778894600897, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 822, 
                "treeIndex": 1838, 
                "weight": 3, 
                "px": -827.9209425669833, 
                "py": -540.1205642193422, 
                "name": "house1838", 
                "y": -540.1205642193422, 
                "x": -827.9209425669833, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 824, 
                "treeIndex": 1840, 
                "weight": 1, 
                "px": -844.6820321346969, 
                "py": -566.9237926660253, 
                "name": "waterheater1840", 
                "y": -566.9237926660253, 
                "x": -844.6820321346969, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 822, 
                "treeIndex": 1838, 
                "weight": 3, 
                "px": -827.9209425669833, 
                "py": -540.1205642193422, 
                "name": "house1838", 
                "y": -540.1205642193422, 
                "x": -827.9209425669833, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 825, 
                "treeIndex": 1841, 
                "weight": 3, 
                "px": -725.4795321713032, 
                "py": -561.4194192086119, 
                "name": "house1841", 
                "y": -561.4194192086119, 
                "x": -725.4795321713032, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 545, 
                "name": "node62463139865T62463139950", 
                "weight": 2, 
                "px": -715.2623391998716, 
                "py": -528.5086154815801, 
                "y": -528.5086154815801, 
                "x": -715.2623391998716, 
                "fixed": true, 
                "treeIndex": 1168, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 826, 
                "treeIndex": 1842, 
                "weight": 1, 
                "px": -745.9369816866863, 
                "py": -585.1994450330834, 
                "name": "ZIPload1842", 
                "y": -585.1994450330834, 
                "x": -745.9369816866863, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 825, 
                "treeIndex": 1841, 
                "weight": 3, 
                "px": -725.4795321713032, 
                "py": -561.4194192086119, 
                "name": "house1841", 
                "y": -561.4194192086119, 
                "x": -725.4795321713032, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 827, 
                "treeIndex": 1843, 
                "weight": 1, 
                "px": -724.3242521473057, 
                "py": -592.979139979019, 
                "name": "waterheater1843", 
                "y": -592.979139979019, 
                "x": -724.3242521473057, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 825, 
                "treeIndex": 1841, 
                "weight": 3, 
                "px": -725.4795321713032, 
                "py": -561.4194192086119, 
                "name": "house1841", 
                "y": -561.4194192086119, 
                "x": -725.4795321713032, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 828, 
                "treeIndex": 1844, 
                "weight": 3, 
                "px": -693.4727360536756, 
                "py": -355.10187055468174, 
                "name": "house1844", 
                "y": -355.10187055468174, 
                "x": -693.4727360536756, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 543, 
                "name": "node62463075194T62463075133", 
                "weight": 2, 
                "px": -660.5300619480785, 
                "py": -344.02751897225795, 
                "y": -344.02751897225795, 
                "x": -660.5300619480785, 
                "fixed": true, 
                "treeIndex": 1170, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 829, 
                "treeIndex": 1845, 
                "weight": 1, 
                "px": -724.8216719009913, 
                "py": -354.0051737361921, 
                "name": "ZIPload1845", 
                "y": -354.0051737361921, 
                "x": -724.8216719009913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 828, 
                "treeIndex": 1844, 
                "weight": 3, 
                "px": -693.4727360536756, 
                "py": -355.10187055468174, 
                "name": "house1844", 
                "y": -355.10187055468174, 
                "x": -693.4727360536756, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 830, 
                "treeIndex": 1846, 
                "weight": 1, 
                "px": -718.1549113307952, 
                "py": -375.0296628365364, 
                "name": "waterheater1846", 
                "y": -375.0296628365364, 
                "x": -718.1549113307952, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 828, 
                "treeIndex": 1844, 
                "weight": 3, 
                "px": -693.4727360536756, 
                "py": -355.10187055468174, 
                "name": "house1844", 
                "y": -355.10187055468174, 
                "x": -693.4727360536756, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 831, 
                "treeIndex": 1847, 
                "weight": 3, 
                "px": -379.5021402224781, 
                "py": 7.024315026844145, 
                "name": "house1847", 
                "y": 7.024315026844145, 
                "x": -379.5021402224781, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 541, 
                "name": "node62463133906T62463072031", 
                "weight": 2, 
                "px": -350.75461685652357, 
                "py": -9.97158367615745, 
                "y": -9.97158367615745, 
                "x": -350.75461685652357, 
                "fixed": true, 
                "treeIndex": 1172, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 832, 
                "treeIndex": 1848, 
                "weight": 1, 
                "px": -410.2722109033735, 
                "py": 12.291620487098145, 
                "name": "ZIPload1848", 
                "y": 12.291620487098145, 
                "x": -410.2722109033735, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 831, 
                "treeIndex": 1847, 
                "weight": 3, 
                "px": -379.5021402224781, 
                "py": 7.024315026844145, 
                "name": "house1847", 
                "y": 7.024315026844145, 
                "x": -379.5021402224781, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 833, 
                "treeIndex": 1849, 
                "weight": 1, 
                "px": -395.90947484460486, 
                "py": 33.62416748728826, 
                "name": "waterheater1849", 
                "y": 33.62416748728826, 
                "x": -395.90947484460486, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 831, 
                "treeIndex": 1847, 
                "weight": 3, 
                "px": -379.5021402224781, 
                "py": 7.024315026844145, 
                "name": "house1847", 
                "y": 7.024315026844145, 
                "x": -379.5021402224781, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 834, 
                "treeIndex": 1850, 
                "weight": 2, 
                "px": -385.3171741283353, 
                "py": 335.01327142837897, 
                "name": "house1850", 
                "y": 335.01327142837897, 
                "x": -385.3171741283353, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 534, 
                "name": "node62463130850T62463130794", 
                "weight": 2, 
                "px": -354.4608805143817, 
                "py": 333.36736110875216, 
                "y": 333.36736110875216, 
                "x": -354.4608805143817, 
                "fixed": true, 
                "treeIndex": 1179, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 835, 
                "treeIndex": 1851, 
                "weight": 1, 
                "px": -416.1568963221043, 
                "py": 331.4226407462651, 
                "name": "ZIPload1851", 
                "y": 331.4226407462651, 
                "x": -416.1568963221043, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 834, 
                "treeIndex": 1850, 
                "weight": 2, 
                "px": -385.3171741283353, 
                "py": 335.01327142837897, 
                "name": "house1850", 
                "y": 335.01327142837897, 
                "x": -385.3171741283353, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 836, 
                "treeIndex": 1852, 
                "weight": 3, 
                "px": -513.0406881293088, 
                "py": 520.3059047974151, 
                "name": "house1852", 
                "y": 520.3059047974151, 
                "x": -513.0406881293088, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 528, 
                "name": "node62463129089T62463129146", 
                "weight": 4, 
                "px": -543.5231162116489, 
                "py": 509.44099381164267, 
                "y": 509.44099381164267, 
                "x": -543.5231162116489, 
                "fixed": true, 
                "treeIndex": 1185, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 837, 
                "treeIndex": 1853, 
                "weight": 1, 
                "px": -482.913485466683, 
                "py": 526.806195158517, 
                "name": "ZIPload1853", 
                "y": 526.806195158517, 
                "x": -482.913485466683, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 836, 
                "treeIndex": 1852, 
                "weight": 3, 
                "px": -513.0406881293088, 
                "py": 520.3059047974151, 
                "name": "house1852", 
                "y": 520.3059047974151, 
                "x": -513.0406881293088, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 838, 
                "treeIndex": 1854, 
                "weight": 1, 
                "px": -496.0587845181417, 
                "py": 546.5719441253912, 
                "name": "waterheater1854", 
                "y": 546.5719441253912, 
                "x": -496.0587845181417, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 836, 
                "treeIndex": 1852, 
                "weight": 3, 
                "px": -513.0406881293088, 
                "py": 520.3059047974151, 
                "name": "house1852", 
                "y": 520.3059047974151, 
                "x": -513.0406881293088, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 839, 
                "treeIndex": 1855, 
                "weight": 3, 
                "px": -574.2579768405757, 
                "py": 504.40777206916033, 
                "name": "house1855", 
                "y": 504.40777206916033, 
                "x": -574.2579768405757, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 528, 
                "name": "node62463129089T62463129146", 
                "weight": 4, 
                "px": -543.5231162116489, 
                "py": 509.44099381164267, 
                "y": 509.44099381164267, 
                "x": -543.5231162116489, 
                "fixed": true, 
                "treeIndex": 1185, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 840, 
                "treeIndex": 1856, 
                "weight": 1, 
                "px": -596.6185375322037, 
                "py": 483.7122329843467, 
                "name": "ZIPload1856", 
                "y": 483.7122329843467, 
                "x": -596.6185375322037, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 839, 
                "treeIndex": 1855, 
                "weight": 3, 
                "px": -574.2579768405757, 
                "py": 504.40777206916033, 
                "name": "house1855", 
                "y": 504.40777206916033, 
                "x": -574.2579768405757, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 841, 
                "treeIndex": 1857, 
                "weight": 1, 
                "px": -600.2289830642864, 
                "py": 521.4246668490327, 
                "name": "waterheater1857", 
                "y": 521.4246668490327, 
                "x": -600.2289830642864, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 839, 
                "treeIndex": 1855, 
                "weight": 3, 
                "px": -574.2579768405757, 
                "py": 504.40777206916033, 
                "name": "house1855", 
                "y": 504.40777206916033, 
                "x": -574.2579768405757, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 842, 
                "treeIndex": 1858, 
                "weight": 3, 
                "px": -550.0562066359913, 
                "py": 541.5091308214595, 
                "name": "house1858", 
                "y": 541.5091308214595, 
                "x": -550.0562066359913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 528, 
                "name": "node62463129089T62463129146", 
                "weight": 4, 
                "px": -543.5231162116489, 
                "py": 509.44099381164267, 
                "y": 509.44099381164267, 
                "x": -543.5231162116489, 
                "fixed": true, 
                "treeIndex": 1185, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 843, 
                "treeIndex": 1859, 
                "weight": 1, 
                "px": -545.0960153813231, 
                "py": 572.3055354111244, 
                "name": "ZIPload1859", 
                "y": 572.3055354111244, 
                "x": -545.0960153813231, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 842, 
                "treeIndex": 1858, 
                "weight": 3, 
                "px": -550.0562066359913, 
                "py": 541.5091308214595, 
                "name": "house1858", 
                "y": 541.5091308214595, 
                "x": -550.0562066359913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 844, 
                "treeIndex": 1860, 
                "weight": 1, 
                "px": -568.483254846261, 
                "py": 566.9896091404283, 
                "name": "waterheater1860", 
                "y": 566.9896091404283, 
                "x": -568.483254846261, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 842, 
                "treeIndex": 1858, 
                "weight": 3, 
                "px": -550.0562066359913, 
                "py": 541.5091308214595, 
                "name": "house1858", 
                "y": 541.5091308214595, 
                "x": -550.0562066359913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 845, 
                "treeIndex": 1861, 
                "weight": 3, 
                "px": -805.0891756591783, 
                "py": 543.9257336032599, 
                "name": "house1861", 
                "y": 543.9257336032599, 
                "x": -805.0891756591783, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 523, 
                "name": "node62463132202T62463131250", 
                "weight": 2, 
                "px": -809.4506281838462, 
                "py": 512.1905825200772, 
                "y": 512.1905825200772, 
                "x": -809.4506281838462, 
                "fixed": true, 
                "treeIndex": 1190, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 846, 
                "treeIndex": 1862, 
                "weight": 1, 
                "px": -813.0250263605925, 
                "py": 573.7299804641156, 
                "name": "ZIPload1862", 
                "y": 573.7299804641156, 
                "x": -813.0250263605925, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 845, 
                "treeIndex": 1861, 
                "weight": 3, 
                "px": -805.0891756591783, 
                "py": 543.9257336032599, 
                "name": "house1861", 
                "y": 543.9257336032599, 
                "x": -805.0891756591783, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 847, 
                "treeIndex": 1863, 
                "weight": 1, 
                "px": -783.0283897267859, 
                "py": 565.5683248671502, 
                "name": "waterheater1863", 
                "y": 565.5683248671502, 
                "x": -783.0283897267859, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 845, 
                "treeIndex": 1861, 
                "weight": 3, 
                "px": -805.0891756591783, 
                "py": 543.9257336032599, 
                "name": "house1861", 
                "y": 543.9257336032599, 
                "x": -805.0891756591783, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 848, 
                "treeIndex": 1864, 
                "weight": 2, 
                "px": -1135.6510250615202, 
                "py": 468.5065302440482, 
                "name": "house1864", 
                "y": 468.5065302440482, 
                "x": -1135.6510250615202, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 517, 
                "name": "node62463133761T62463133761", 
                "weight": 2, 
                "px": -1112.2272763227381, 
                "py": 492.99408098904917, 
                "y": 492.99408098904917, 
                "x": -1112.2272763227381, 
                "fixed": true, 
                "treeIndex": 1196, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 849, 
                "treeIndex": 1865, 
                "weight": 1, 
                "px": -1159.2262819742034, 
                "py": 446.82984452870704, 
                "name": "ZIPload1865", 
                "y": 446.82984452870704, 
                "x": -1159.2262819742034, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 848, 
                "treeIndex": 1864, 
                "weight": 2, 
                "px": -1135.6510250615202, 
                "py": 468.5065302440482, 
                "name": "house1864", 
                "y": 468.5065302440482, 
                "x": -1135.6510250615202, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 850, 
                "treeIndex": 1866, 
                "weight": 3, 
                "px": -1240.2632148737582, 
                "py": 563.0900366993271, 
                "name": "house1866", 
                "y": 563.0900366993271, 
                "x": -1240.2632148737582, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 514, 
                "name": "node62463134548T62463134578", 
                "weight": 3, 
                "px": -1215.1543267331256, 
                "py": 541.6603193732288, 
                "y": 541.6603193732288, 
                "x": -1215.1543267331256, 
                "fixed": true, 
                "treeIndex": 1199, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 851, 
                "treeIndex": 1867, 
                "weight": 1, 
                "px": -1259.3052417018775, 
                "py": 587.9637242493378, 
                "name": "ZIPload1867", 
                "y": 587.9637242493378, 
                "x": -1259.3052417018775, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 850, 
                "treeIndex": 1866, 
                "weight": 3, 
                "px": -1240.2632148737582, 
                "py": 563.0900366993271, 
                "name": "house1866", 
                "y": 563.0900366993271, 
                "x": -1240.2632148737582, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 852, 
                "treeIndex": 1868, 
                "weight": 1, 
                "px": -1271.3302459562515, 
                "py": 569.2360163756128, 
                "name": "waterheater1868", 
                "y": 569.2360163756128, 
                "x": -1271.3302459562515, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 850, 
                "treeIndex": 1866, 
                "weight": 3, 
                "px": -1240.2632148737582, 
                "py": 563.0900366993271, 
                "name": "house1866", 
                "y": 563.0900366993271, 
                "x": -1240.2632148737582, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 853, 
                "treeIndex": 1869, 
                "weight": 3, 
                "px": -1246.4125654995973, 
                "py": 528.3044183427126, 
                "name": "house1869", 
                "y": 528.3044183427126, 
                "x": -1246.4125654995973, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 514, 
                "name": "node62463134548T62463134578", 
                "weight": 3, 
                "px": -1215.1543267331256, 
                "py": 541.6603193732288, 
                "y": 541.6603193732288, 
                "x": -1215.1543267331256, 
                "fixed": true, 
                "treeIndex": 1199, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 854, 
                "treeIndex": 1870, 
                "weight": 1, 
                "px": -1277.7354943493692, 
                "py": 530.4049912395132, 
                "name": "ZIPload1870", 
                "y": 530.4049912395132, 
                "x": -1277.7354943493692, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 853, 
                "treeIndex": 1869, 
                "weight": 3, 
                "px": -1246.4125654995973, 
                "py": 528.3044183427126, 
                "name": "house1869", 
                "y": 528.3044183427126, 
                "x": -1246.4125654995973, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 855, 
                "treeIndex": 1871, 
                "weight": 1, 
                "px": -1271.9619861098383, 
                "py": 509.381078950769, 
                "name": "waterheater1871", 
                "y": 509.381078950769, 
                "x": -1271.9619861098383, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 853, 
                "treeIndex": 1869, 
                "weight": 3, 
                "px": -1246.4125654995973, 
                "py": 528.3044183427126, 
                "name": "house1869", 
                "y": 528.3044183427126, 
                "x": -1246.4125654995973, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 856, 
                "treeIndex": 1872, 
                "weight": 3, 
                "px": -1090.8761848265676, 
                "py": 611.8327408915153, 
                "name": "house1872", 
                "y": 611.8327408915153, 
                "x": -1090.8761848265676, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 510, 
                "name": "node62463132895T62463133818", 
                "weight": 2, 
                "px": -1071.6420445284443, 
                "py": 584.4264764403869, 
                "y": 584.4264764403869, 
                "x": -1071.6420445284443, 
                "fixed": true, 
                "treeIndex": 1203, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 857, 
                "treeIndex": 1873, 
                "weight": 1, 
                "px": -1098.3432883687208, 
                "py": 641.9837524540902, 
                "name": "ZIPload1873", 
                "y": 641.9837524540902, 
                "x": -1098.3432883687208, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 856, 
                "treeIndex": 1872, 
                "weight": 3, 
                "px": -1090.8761848265676, 
                "py": 611.8327408915153, 
                "name": "house1872", 
                "y": 611.8327408915153, 
                "x": -1090.8761848265676, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 858, 
                "treeIndex": 1874, 
                "weight": 1, 
                "px": -1118.078238130301, 
                "py": 627.5781463000521, 
                "name": "waterheater1874", 
                "y": 627.5781463000521, 
                "x": -1118.078238130301, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 856, 
                "treeIndex": 1872, 
                "weight": 3, 
                "px": -1090.8761848265676, 
                "py": 611.8327408915153, 
                "name": "house1872", 
                "y": 611.8327408915153, 
                "x": -1090.8761848265676, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 859, 
                "treeIndex": 1875, 
                "weight": 3, 
                "px": -1006.484631611448, 
                "py": 438.51536690051284, 
                "name": "house1875", 
                "y": 438.51536690051284, 
                "x": -1006.484631611448, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 508, 
                "name": "node62463132482T62463132499", 
                "weight": 2, 
                "px": -979.8466037188776, 
                "py": 457.8553380709584, 
                "y": 457.8553380709584, 
                "x": -979.8466037188776, 
                "fixed": true, 
                "treeIndex": 1205, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 860, 
                "treeIndex": 1876, 
                "weight": 1, 
                "px": -1020.645001845912, 
                "py": 410.9722339623642, 
                "name": "ZIPload1876", 
                "y": 410.9722339623642, 
                "x": -1020.645001845912, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 859, 
                "treeIndex": 1875, 
                "weight": 3, 
                "px": -1006.484631611448, 
                "py": 438.51536690051284, 
                "name": "house1875", 
                "y": 438.51536690051284, 
                "x": -1006.484631611448, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 861, 
                "treeIndex": 1877, 
                "weight": 1, 
                "px": -1036.5912777182111, 
                "py": 430.06470189654124, 
                "name": "waterheater1877", 
                "y": 430.06470189654124, 
                "x": -1036.5912777182111, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 859, 
                "treeIndex": 1875, 
                "weight": 3, 
                "px": -1006.484631611448, 
                "py": 438.51536690051284, 
                "name": "house1875", 
                "y": 438.51536690051284, 
                "x": -1006.484631611448, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 862, 
                "treeIndex": 1878, 
                "weight": 2, 
                "px": -573.6598587083054, 
                "py": 344.20085732240665, 
                "name": "house1878", 
                "y": 344.20085732240665, 
                "x": -573.6598587083054, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 506, 
                "name": "node62463133009T62463132037", 
                "weight": 2, 
                "px": -588.6249780555806, 
                "py": 372.62407262239816, 
                "y": 372.62407262239816, 
                "x": -588.6249780555806, 
                "fixed": true, 
                "treeIndex": 1207, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 863, 
                "treeIndex": 1879, 
                "weight": 1, 
                "px": -557.4377456468851, 
                "py": 317.6900881515856, 
                "name": "ZIPload1879", 
                "y": 317.6900881515856, 
                "x": -557.4377456468851, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 862, 
                "treeIndex": 1878, 
                "weight": 2, 
                "px": -573.6598587083054, 
                "py": 344.20085732240665, 
                "name": "house1878", 
                "y": 344.20085732240665, 
                "x": -573.6598587083054, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 864, 
                "treeIndex": 1880, 
                "weight": 2, 
                "px": -812.7494736051115, 
                "py": 114.82920667433444, 
                "name": "house1880", 
                "y": 114.82920667433444, 
                "x": -812.7494736051115, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 500, 
                "name": "node62463188749T62463188832", 
                "weight": 3, 
                "px": -836.2333718712905, 
                "py": 136.58642081541961, 
                "y": 136.58642081541961, 
                "x": -836.2333718712905, 
                "fixed": true, 
                "treeIndex": 1213, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 865, 
                "treeIndex": 1881, 
                "weight": 1, 
                "px": -792.7946760602168, 
                "py": 90.01762403328057, 
                "name": "ZIPload1881", 
                "y": 90.01762403328057, 
                "x": -792.7946760602168, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 864, 
                "treeIndex": 1880, 
                "weight": 2, 
                "px": -812.7494736051115, 
                "py": 114.82920667433444, 
                "name": "house1880", 
                "y": 114.82920667433444, 
                "x": -812.7494736051115, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 866, 
                "treeIndex": 1882, 
                "weight": 2, 
                "px": -832.3136687549809, 
                "py": 103.5691539033045, 
                "name": "house1882", 
                "y": 103.5691539033045, 
                "x": -832.3136687549809, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 500, 
                "name": "node62463188749T62463188832", 
                "weight": 3, 
                "px": -836.2333718712905, 
                "py": 136.58642081541961, 
                "y": 136.58642081541961, 
                "x": -836.2333718712905, 
                "fixed": true, 
                "treeIndex": 1213, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 867, 
                "treeIndex": 1883, 
                "weight": 1, 
                "px": -826.0967770575052, 
                "py": 71.92205176778447, 
                "name": "ZIPload1883", 
                "y": 71.92205176778447, 
                "x": -826.0967770575052, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 866, 
                "treeIndex": 1882, 
                "weight": 2, 
                "px": -832.3136687549809, 
                "py": 103.5691539033045, 
                "name": "house1882", 
                "y": 103.5691539033045, 
                "x": -832.3136687549809, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 868, 
                "treeIndex": 1884, 
                "weight": 3, 
                "px": -953.396558345568, 
                "py": 146.6316558934281, 
                "name": "house1884", 
                "y": 146.6316558934281, 
                "x": -953.396558345568, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 498, 
                "name": "node62463190800T62463189781", 
                "weight": 2, 
                "px": -923.6522359285723, 
                "py": 163.09541767810856, 
                "y": 163.09541767810856, 
                "x": -923.6522359285723, 
                "fixed": true, 
                "treeIndex": 1215, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 869, 
                "treeIndex": 1885, 
                "weight": 1, 
                "px": -984.5455686676145, 
                "py": 143.79922203085346, 
                "name": "ZIPload1885", 
                "y": 143.79922203085346, 
                "x": -984.5455686676145, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 868, 
                "treeIndex": 1884, 
                "weight": 3, 
                "px": -953.396558345568, 
                "py": 146.6316558934281, 
                "name": "house1884", 
                "y": 146.6316558934281, 
                "x": -953.396558345568, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 870, 
                "treeIndex": 1886, 
                "weight": 1, 
                "px": -978.2600296699572, 
                "py": 126.98680262522986, 
                "name": "waterheater1886", 
                "y": 126.98680262522986, 
                "x": -978.2600296699572, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 868, 
                "treeIndex": 1884, 
                "weight": 3, 
                "px": -953.396558345568, 
                "py": 146.6316558934281, 
                "name": "house1884", 
                "y": 146.6316558934281, 
                "x": -953.396558345568, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 871, 
                "treeIndex": 1887, 
                "weight": 3, 
                "px": -1009.4986062688203, 
                "py": 190.25147173009768, 
                "name": "house1887", 
                "y": 190.25147173009768, 
                "x": -1009.4986062688203, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 496, 
                "name": "node62463190694T62463190598", 
                "weight": 2, 
                "px": -973.796485174633, 
                "py": 194.88545752440695, 
                "y": 194.88545752440695, 
                "x": -973.796485174633, 
                "fixed": true, 
                "treeIndex": 1217, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 872, 
                "treeIndex": 1888, 
                "weight": 1, 
                "px": -1040.9699484387897, 
                "py": 193.53459055499377, 
                "name": "ZIPload1888", 
                "y": 193.53459055499377, 
                "x": -1040.9699484387897, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 871, 
                "treeIndex": 1887, 
                "weight": 3, 
                "px": -1009.4986062688203, 
                "py": 190.25147173009768, 
                "name": "house1887", 
                "y": 190.25147173009768, 
                "x": -1009.4986062688203, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 873, 
                "treeIndex": 1889, 
                "weight": 1, 
                "px": -1038.312490011699, 
                "py": 175.72897798212563, 
                "name": "waterheater1889", 
                "y": 175.72897798212563, 
                "x": -1038.312490011699, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 871, 
                "treeIndex": 1887, 
                "weight": 3, 
                "px": -1009.4986062688203, 
                "py": 190.25147173009768, 
                "name": "house1887", 
                "y": 190.25147173009768, 
                "x": -1009.4986062688203, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 874, 
                "treeIndex": 1890, 
                "weight": 2, 
                "px": -1080.2141428621612, 
                "py": 239.74375761891906, 
                "name": "house1890", 
                "y": 239.74375761891906, 
                "x": -1080.2141428621612, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 493, 
                "name": "node62463193561T62463193504", 
                "weight": 2, 
                "px": -1045.6734039705643, 
                "py": 238.5566098112783, 
                "y": 238.5566098112783, 
                "x": -1045.6734039705643, 
                "fixed": true, 
                "treeIndex": 1220, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 875, 
                "treeIndex": 1891, 
                "weight": 1, 
                "px": -1112.2365017866987, 
                "py": 236.9633005745556, 
                "name": "ZIPload1891", 
                "y": 236.9633005745556, 
                "x": -1112.2365017866987, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 874, 
                "treeIndex": 1890, 
                "weight": 2, 
                "px": -1080.2141428621612, 
                "py": 239.74375761891906, 
                "name": "house1890", 
                "y": 239.74375761891906, 
                "x": -1080.2141428621612, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 876, 
                "treeIndex": 1892, 
                "weight": 2, 
                "px": -743.8708281255697, 
                "py": 146.8009957023706, 
                "name": "house1892", 
                "y": 146.8009957023706, 
                "x": -743.8708281255697, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 491, 
                "name": "node62463188901T62463187888", 
                "weight": 2, 
                "px": -774.8730841913587, 
                "py": 158.0365839002944, 
                "y": 158.0365839002944, 
                "x": -774.8730841913587, 
                "fixed": true, 
                "treeIndex": 1222, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 877, 
                "treeIndex": 1893, 
                "weight": 1, 
                "px": -717.6282720765505, 
                "py": 129.4815341207873, 
                "name": "ZIPload1893", 
                "y": 129.4815341207873, 
                "x": -717.6282720765505, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 876, 
                "treeIndex": 1892, 
                "weight": 2, 
                "px": -743.8708281255697, 
                "py": 146.8009957023706, 
                "name": "house1892", 
                "y": 146.8009957023706, 
                "x": -743.8708281255697, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 878, 
                "treeIndex": 1894, 
                "weight": 3, 
                "px": -986.7213671666536, 
                "py": 28.569124547155052, 
                "name": "house1894", 
                "y": 28.569124547155052, 
                "x": -986.7213671666536, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 488, 
                "name": "node62463186718T62463186742", 
                "weight": 3, 
                "px": -952.8646501889506, 
                "py": 25.51324184673831, 
                "y": 25.51324184673831, 
                "x": -952.8646501889506, 
                "fixed": true, 
                "treeIndex": 1225, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 879, 
                "treeIndex": 1895, 
                "weight": 1, 
                "px": -1016.8862303882194, 
                "py": 18.50467190229326, 
                "name": "ZIPload1895", 
                "y": 18.50467190229326, 
                "x": -1016.8862303882194, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 878, 
                "treeIndex": 1894, 
                "weight": 3, 
                "px": -986.7213671666536, 
                "py": 28.569124547155052, 
                "name": "house1894", 
                "y": 28.569124547155052, 
                "x": -986.7213671666536, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 880, 
                "treeIndex": 1896, 
                "weight": 1, 
                "px": -1018.0068382973673, 
                "py": 35.961108110623584, 
                "name": "waterheater1896", 
                "y": 35.961108110623584, 
                "x": -1018.0068382973673, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 878, 
                "treeIndex": 1894, 
                "weight": 3, 
                "px": -986.7213671666536, 
                "py": 28.569124547155052, 
                "name": "house1894", 
                "y": 28.569124547155052, 
                "x": -986.7213671666536, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 881, 
                "treeIndex": 1897, 
                "weight": 2, 
                "px": -979.0172599037179, 
                "py": 5.000675447659064, 
                "name": "house1897", 
                "y": 5.000675447659064, 
                "x": -979.0172599037179, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 488, 
                "name": "node62463186718T62463186742", 
                "weight": 3, 
                "px": -952.8646501889506, 
                "py": 25.51324184673831, 
                "y": 25.51324184673831, 
                "x": -952.8646501889506, 
                "fixed": true, 
                "treeIndex": 1225, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 882, 
                "treeIndex": 1898, 
                "weight": 1, 
                "px": -1006.770843101082, 
                "py": -11.378888280879357, 
                "name": "ZIPload1898", 
                "y": -11.378888280879357, 
                "x": -1006.770843101082, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 881, 
                "treeIndex": 1897, 
                "weight": 2, 
                "px": -979.0172599037179, 
                "py": 5.000675447659064, 
                "name": "house1897", 
                "y": 5.000675447659064, 
                "x": -979.0172599037179, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 883, 
                "treeIndex": 1899, 
                "weight": 3, 
                "px": -1066.289786494267, 
                "py": -156.90347691961472, 
                "name": "house1899", 
                "y": -156.90347691961472, 
                "x": -1066.289786494267, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 484, 
                "name": "node62463186398T62463185453", 
                "weight": 3, 
                "px": -1039.898388430288, 
                "py": -135.91922674003834, 
                "y": -135.91922674003834, 
                "x": -1039.898388430288, 
                "fixed": true, 
                "treeIndex": 1229, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 884, 
                "treeIndex": 1900, 
                "weight": 1, 
                "px": -1082.2504367099395, 
                "py": -184.47152688870096, 
                "name": "ZIPload1900", 
                "y": -184.47152688870096, 
                "x": -1082.2504367099395, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 883, 
                "treeIndex": 1899, 
                "weight": 3, 
                "px": -1066.289786494267, 
                "py": -156.90347691961472, 
                "name": "house1899", 
                "y": -156.90347691961472, 
                "x": -1066.289786494267, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 885, 
                "treeIndex": 1901, 
                "weight": 1, 
                "px": -1094.7885704508012, 
                "py": -171.7719866960157, 
                "name": "waterheater1901", 
                "y": -171.7719866960157, 
                "x": -1094.7885704508012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 883, 
                "treeIndex": 1899, 
                "weight": 3, 
                "px": -1066.289786494267, 
                "py": -156.90347691961472, 
                "name": "house1899", 
                "y": -156.90347691961472, 
                "x": -1066.289786494267, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 886, 
                "treeIndex": 1902, 
                "weight": 3, 
                "px": -1040.7631234503833, 
                "py": -171.19125617891413, 
                "name": "house1902", 
                "y": -171.19125617891413, 
                "x": -1040.7631234503833, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 484, 
                "name": "node62463186398T62463185453", 
                "weight": 3, 
                "px": -1039.898388430288, 
                "py": -135.91922674003834, 
                "y": -135.91922674003834, 
                "x": -1039.898388430288, 
                "fixed": true, 
                "treeIndex": 1229, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 887, 
                "treeIndex": 1903, 
                "weight": 1, 
                "px": -1034.7142585136617, 
                "py": -202.35417831556012, 
                "name": "ZIPload1903", 
                "y": -202.35417831556012, 
                "x": -1034.7142585136617, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 886, 
                "treeIndex": 1902, 
                "weight": 3, 
                "px": -1040.7631234503833, 
                "py": -171.19125617891413, 
                "name": "house1902", 
                "y": -171.19125617891413, 
                "x": -1040.7631234503833, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 888, 
                "treeIndex": 1904, 
                "weight": 1, 
                "px": -1052.090197022022, 
                "py": -201.49971743182215, 
                "name": "waterheater1904", 
                "y": -201.49971743182215, 
                "x": -1052.090197022022, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 886, 
                "treeIndex": 1902, 
                "weight": 3, 
                "px": -1040.7631234503833, 
                "py": -171.19125617891413, 
                "name": "house1902", 
                "y": -171.19125617891413, 
                "x": -1040.7631234503833, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 889, 
                "treeIndex": 1905, 
                "weight": 2, 
                "px": -1129.657736862532, 
                "py": -117.95391972705255, 
                "name": "house1905", 
                "y": -117.95391972705255, 
                "x": -1129.657736862532, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 482, 
                "name": "node62463185287T62463186324", 
                "weight": 2, 
                "px": -1096.4518091604016, 
                "py": -109.54791878345252, 
                "y": -109.54791878345252, 
                "x": -1096.4518091604016, 
                "fixed": true, 
                "treeIndex": 1231, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 890, 
                "treeIndex": 1906, 
                "weight": 1, 
                "px": -1160.3281211966148, 
                "py": -126.74864299494217, 
                "name": "ZIPload1906", 
                "y": -126.74864299494217, 
                "x": -1160.3281211966148, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 889, 
                "treeIndex": 1905, 
                "weight": 2, 
                "px": -1129.657736862532, 
                "py": -117.95391972705255, 
                "name": "house1905", 
                "y": -117.95391972705255, 
                "x": -1129.657736862532, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 891, 
                "treeIndex": 1907, 
                "weight": 2, 
                "px": -946.2080424168727, 
                "py": -119.61730874755375, 
                "name": "house1907", 
                "y": -119.61730874755375, 
                "x": -946.2080424168727, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 480, 
                "name": "node62463186691T62463186577", 
                "weight": 2, 
                "px": -943.6654223977174, 
                "py": -85.66534559994483, 
                "y": -85.66534559994483, 
                "x": -943.6654223977174, 
                "fixed": true, 
                "treeIndex": 1233, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 892, 
                "treeIndex": 1908, 
                "weight": 1, 
                "px": -949.5293390387169, 
                "py": -151.42271599635612, 
                "name": "ZIPload1908", 
                "y": -151.42271599635612, 
                "x": -949.5293390387169, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 891, 
                "treeIndex": 1907, 
                "weight": 2, 
                "px": -946.2080424168727, 
                "py": -119.61730874755375, 
                "name": "house1907", 
                "y": -119.61730874755375, 
                "x": -946.2080424168727, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 893, 
                "treeIndex": 1909, 
                "weight": 3, 
                "px": -863.1318528622378, 
                "py": -202.36445786415877, 
                "name": "house1909", 
                "y": -202.36445786415877, 
                "x": -863.1318528622378, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 475, 
                "name": "node62463189387T62463189482", 
                "weight": 2, 
                "px": -862.2025750692094, 
                "py": -168.0141787979132, 
                "y": -168.0141787979132, 
                "x": -862.2025750692094, 
                "fixed": true, 
                "treeIndex": 1238, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 894, 
                "treeIndex": 1910, 
                "weight": 1, 
                "px": -856.0817588037991, 
                "py": -232.76304909048025, 
                "name": "ZIPload1910", 
                "y": -232.76304909048025, 
                "x": -856.0817588037991, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 893, 
                "treeIndex": 1909, 
                "weight": 3, 
                "px": -863.1318528622378, 
                "py": -202.36445786415877, 
                "name": "house1909", 
                "y": -202.36445786415877, 
                "x": -863.1318528622378, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 895, 
                "treeIndex": 1911, 
                "weight": 1, 
                "px": -877.5460017707221, 
                "py": -230.55987380124847, 
                "name": "waterheater1911", 
                "y": -230.55987380124847, 
                "x": -877.5460017707221, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 893, 
                "treeIndex": 1909, 
                "weight": 3, 
                "px": -863.1318528622378, 
                "py": -202.36445786415877, 
                "name": "house1909", 
                "y": -202.36445786415877, 
                "x": -863.1318528622378, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 896, 
                "treeIndex": 1912, 
                "weight": 3, 
                "px": -817.0552182419515, 
                "py": 323.34076740438064, 
                "name": "house1912", 
                "y": 323.34076740438064, 
                "x": -817.0552182419515, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 473, 
                "name": "node62463128092T62463188978", 
                "weight": 2, 
                "px": -801.9809594676492, 
                "py": 295.4603185155029, 
                "y": 295.4603185155029, 
                "x": -801.9809594676492, 
                "fixed": true, 
                "treeIndex": 1240, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 897, 
                "treeIndex": 1913, 
                "weight": 1, 
                "px": -819.4804238789957, 
                "py": 353.9630372471398, 
                "name": "ZIPload1913", 
                "y": 353.9630372471398, 
                "x": -819.4804238789957, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 896, 
                "treeIndex": 1912, 
                "weight": 3, 
                "px": -817.0552182419515, 
                "py": 323.34076740438064, 
                "name": "house1912", 
                "y": 323.34076740438064, 
                "x": -817.0552182419515, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 898, 
                "treeIndex": 1914, 
                "weight": 1, 
                "px": -846.5525463647635, 
                "py": 332.6112535168838, 
                "name": "waterheater1914", 
                "y": 332.6112535168838, 
                "x": -846.5525463647635, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 896, 
                "treeIndex": 1912, 
                "weight": 3, 
                "px": -817.0552182419515, 
                "py": 323.34076740438064, 
                "name": "house1912", 
                "y": 323.34076740438064, 
                "x": -817.0552182419515, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 899, 
                "treeIndex": 1915, 
                "weight": 2, 
                "px": -486.62367072666814, 
                "py": 770.6306262104608, 
                "name": "house1915", 
                "y": 770.6306262104608, 
                "x": -486.62367072666814, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 467, 
                "name": "node62463124065T62463124087", 
                "weight": 2, 
                "px": -464.8625439389773, 
                "py": 747.9391212638094, 
                "y": 747.9391212638094, 
                "x": -464.8625439389773, 
                "fixed": true, 
                "treeIndex": 1246, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 900, 
                "treeIndex": 1916, 
                "weight": 1, 
                "px": -512.998585040093, 
                "py": 786.4255292403034, 
                "name": "ZIPload1916", 
                "y": 786.4255292403034, 
                "x": -512.998585040093, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 899, 
                "treeIndex": 1915, 
                "weight": 2, 
                "px": -486.62367072666814, 
                "py": 770.6306262104608, 
                "name": "house1915", 
                "y": 770.6306262104608, 
                "x": -486.62367072666814, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 901, 
                "treeIndex": 1917, 
                "weight": 3, 
                "px": -248.17811206675248, 
                "py": 712.835780959553, 
                "name": "house1917", 
                "y": 712.835780959553, 
                "x": -248.17811206675248, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 464, 
                "name": "node62463123162T62463123126", 
                "weight": 3, 
                "px": -230.3285424540857, 
                "py": 738.7284111126487, 
                "y": 738.7284111126487, 
                "x": -230.3285424540857, 
                "fixed": true, 
                "treeIndex": 1249, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 902, 
                "treeIndex": 1918, 
                "weight": 1, 
                "px": -276.0995552785972, 
                "py": 725.6921589513655, 
                "name": "ZIPload1918", 
                "y": 725.6921589513655, 
                "x": -276.0995552785972, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 901, 
                "treeIndex": 1917, 
                "weight": 3, 
                "px": -248.17811206675248, 
                "py": 712.835780959553, 
                "name": "house1917", 
                "y": 712.835780959553, 
                "x": -248.17811206675248, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 903, 
                "treeIndex": 1919, 
                "weight": 1, 
                "px": -271.66897302695116, 
                "py": 692.6002280045795, 
                "name": "waterheater1919", 
                "y": 692.6002280045795, 
                "x": -271.66897302695116, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 901, 
                "treeIndex": 1917, 
                "weight": 3, 
                "px": -248.17811206675248, 
                "py": 712.835780959553, 
                "name": "house1917", 
                "y": 712.835780959553, 
                "x": -248.17811206675248, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 904, 
                "treeIndex": 1920, 
                "weight": 2, 
                "px": -210.97982386112642, 
                "py": 712.8296193503672, 
                "name": "house1920", 
                "y": 712.8296193503672, 
                "x": -210.97982386112642, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 464, 
                "name": "node62463123162T62463123126", 
                "weight": 3, 
                "px": -230.3285424540857, 
                "py": 738.7284111126487, 
                "y": 738.7284111126487, 
                "x": -230.3285424540857, 
                "fixed": true, 
                "treeIndex": 1249, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 905, 
                "treeIndex": 1921, 
                "weight": 1, 
                "px": -199.9715402521618, 
                "py": 683.3821963564658, 
                "name": "ZIPload1921", 
                "y": 683.3821963564658, 
                "x": -199.9715402521618, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 904, 
                "treeIndex": 1920, 
                "weight": 2, 
                "px": -210.97982386112642, 
                "py": 712.8296193503672, 
                "name": "house1920", 
                "y": 712.8296193503672, 
                "x": -210.97982386112642, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 906, 
                "treeIndex": 1922, 
                "weight": 2, 
                "px": -246.2359083835145, 
                "py": 858.7214291876984, 
                "name": "house1922", 
                "y": 858.7214291876984, 
                "x": -246.2359083835145, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 462, 
                "name": "node62463121169T62463121197", 
                "weight": 2, 
                "px": -215.10100641655902, 
                "py": 853.2187196144181, 
                "y": 853.2187196144181, 
                "x": -215.10100641655902, 
                "fixed": true, 
                "treeIndex": 1251, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 907, 
                "treeIndex": 1923, 
                "weight": 1, 
                "px": -275.6328138337547, 
                "py": 868.4349737808826, 
                "name": "ZIPload1923", 
                "y": 868.4349737808826, 
                "x": -275.6328138337547, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 906, 
                "treeIndex": 1922, 
                "weight": 2, 
                "px": -246.2359083835145, 
                "py": 858.7214291876984, 
                "name": "house1922", 
                "y": 858.7214291876984, 
                "x": -246.2359083835145, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 908, 
                "treeIndex": 1924, 
                "weight": 3, 
                "px": -120.87652773256798, 
                "py": 1064.8818041066115, 
                "name": "house1924", 
                "y": 1064.8818041066115, 
                "x": -120.87652773256798, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 458, 
                "name": "node62462178343T62462178321", 
                "weight": 2, 
                "px": -99.57561070158322, 
                "py": 1040.9040612872466, 
                "y": 1040.9040612872466, 
                "x": -99.57561070158322, 
                "fixed": true, 
                "treeIndex": 1255, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 909, 
                "treeIndex": 1925, 
                "weight": 1, 
                "px": -128.32304964123213, 
                "py": 1094.7531096341077, 
                "name": "ZIPload1925", 
                "y": 1094.7531096341077, 
                "x": -128.32304964123213, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 908, 
                "treeIndex": 1924, 
                "weight": 3, 
                "px": -120.87652773256798, 
                "py": 1064.8818041066115, 
                "name": "house1924", 
                "y": 1064.8818041066115, 
                "x": -120.87652773256798, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 910, 
                "treeIndex": 1926, 
                "weight": 1, 
                "px": -150.2230897789928, 
                "py": 1074.9581723577153, 
                "name": "waterheater1926", 
                "y": 1074.9581723577153, 
                "x": -150.2230897789928, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 908, 
                "treeIndex": 1924, 
                "weight": 3, 
                "px": -120.87652773256798, 
                "py": 1064.8818041066115, 
                "name": "house1924", 
                "y": 1064.8818041066115, 
                "x": -120.87652773256798, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 911, 
                "treeIndex": 1927, 
                "weight": 3, 
                "px": 69.45364548608019, 
                "py": 910.4195863670112, 
                "name": "house1927", 
                "y": 910.4195863670112, 
                "x": 69.45364548608019, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 454, 
                "name": "node62462238928T62462237996", 
                "weight": 3, 
                "px": 44.577453361194856, 
                "py": 889.5149878563956, 
                "y": 889.5149878563956, 
                "x": 44.577453361194856, 
                "fixed": true, 
                "treeIndex": 1259, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 912, 
                "treeIndex": 1928, 
                "weight": 1, 
                "px": 100.61568922302288, 
                "py": 911.6656980174146, 
                "name": "ZIPload1928", 
                "y": 911.6656980174146, 
                "x": 100.61568922302288, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 911, 
                "treeIndex": 1927, 
                "weight": 3, 
                "px": 69.45364548608019, 
                "py": 910.4195863670112, 
                "name": "house1927", 
                "y": 910.4195863670112, 
                "x": 69.45364548608019, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 913, 
                "treeIndex": 1929, 
                "weight": 1, 
                "px": 91.32945450350235, 
                "py": 932.9456676010508, 
                "name": "waterheater1929", 
                "y": 932.9456676010508, 
                "x": 91.32945450350235, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 911, 
                "treeIndex": 1927, 
                "weight": 3, 
                "px": 69.45364548608019, 
                "py": 910.4195863670112, 
                "name": "house1927", 
                "y": 910.4195863670112, 
                "x": 69.45364548608019, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 914, 
                "treeIndex": 1930, 
                "weight": 3, 
                "px": 72.47259231845074, 
                "py": 871.9641664548591, 
                "name": "house1930", 
                "y": 871.9641664548591, 
                "x": 72.47259231845074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 454, 
                "name": "node62462238928T62462237996", 
                "weight": 3, 
                "px": 44.577453361194856, 
                "py": 889.5149878563956, 
                "y": 889.5149878563956, 
                "x": 44.577453361194856, 
                "fixed": true, 
                "treeIndex": 1259, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 915, 
                "treeIndex": 1931, 
                "weight": 1, 
                "px": 103.57363032672626, 
                "py": 869.0103821099605, 
                "name": "ZIPload1931", 
                "y": 869.0103821099605, 
                "x": 103.57363032672626, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 914, 
                "treeIndex": 1930, 
                "weight": 3, 
                "px": 72.47259231845074, 
                "py": 871.9641664548591, 
                "name": "house1930", 
                "y": 871.9641664548591, 
                "x": 72.47259231845074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 916, 
                "treeIndex": 1932, 
                "weight": 1, 
                "px": 93.86410528757547, 
                "py": 848.8836073309246, 
                "name": "waterheater1932", 
                "y": 848.8836073309246, 
                "x": 93.86410528757547, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 914, 
                "treeIndex": 1930, 
                "weight": 3, 
                "px": 72.47259231845074, 
                "py": 871.9641664548591, 
                "name": "house1930", 
                "y": 871.9641664548591, 
                "x": 72.47259231845074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 917, 
                "treeIndex": 1933, 
                "weight": 3, 
                "px": -31.45819394174868, 
                "py": 791.4429080110187, 
                "name": "house1933", 
                "y": 791.4429080110187, 
                "x": -31.45819394174868, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 452, 
                "name": "node62462237962T62462237964", 
                "weight": 2, 
                "px": -14.777912391340159, 
                "py": 820.0584874474686, 
                "y": 820.0584874474686, 
                "x": -14.777912391340159, 
                "fixed": true, 
                "treeIndex": 1261, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 918, 
                "treeIndex": 1934, 
                "weight": 1, 
                "px": -55.04540996207131, 
                "py": 771.303903676545, 
                "name": "ZIPload1934", 
                "y": 771.303903676545, 
                "x": -55.04540996207131, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 917, 
                "treeIndex": 1933, 
                "weight": 3, 
                "px": -31.45819394174868, 
                "py": 791.4429080110187, 
                "name": "house1933", 
                "y": 791.4429080110187, 
                "x": -31.45819394174868, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 919, 
                "treeIndex": 1935, 
                "weight": 1, 
                "px": -32.13892405632112, 
                "py": 760.1235964764187, 
                "name": "waterheater1935", 
                "y": 760.1235964764187, 
                "x": -32.13892405632112, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 917, 
                "treeIndex": 1933, 
                "weight": 3, 
                "px": -31.45819394174868, 
                "py": 791.4429080110187, 
                "name": "house1933", 
                "y": 791.4429080110187, 
                "x": -31.45819394174868, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 920, 
                "treeIndex": 1936, 
                "weight": 3, 
                "px": 39.9363201608913, 
                "py": 747.5249079593011, 
                "name": "house1936", 
                "y": 747.5249079593011, 
                "x": 39.9363201608913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 450, 
                "name": "node62462236984T62462236981", 
                "weight": 2, 
                "px": 32.06353065649789, 
                "py": 780.0817756174145, 
                "y": 780.0817756174145, 
                "x": 32.06353065649789, 
                "fixed": true, 
                "treeIndex": 1263, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 921, 
                "treeIndex": 1937, 
                "weight": 1, 
                "px": 53.476684027057956, 
                "py": 719.5478527286458, 
                "name": "ZIPload1937", 
                "y": 719.5478527286458, 
                "x": 53.476684027057956, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 920, 
                "treeIndex": 1936, 
                "weight": 3, 
                "px": 39.9363201608913, 
                "py": 747.5249079593011, 
                "name": "house1936", 
                "y": 747.5249079593011, 
                "x": 39.9363201608913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 922, 
                "treeIndex": 1938, 
                "weight": 1, 
                "px": 28.015040888118307, 
                "py": 718.5274864284373, 
                "name": "waterheater1938", 
                "y": 718.5274864284373, 
                "x": 28.015040888118307, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 920, 
                "treeIndex": 1936, 
                "weight": 3, 
                "px": 39.9363201608913, 
                "py": 747.5249079593011, 
                "name": "house1936", 
                "y": 747.5249079593011, 
                "x": 39.9363201608913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 923, 
                "treeIndex": 1939, 
                "weight": 3, 
                "px": 1271.4741983186293, 
                "py": 1559.0576015892825, 
                "name": "house1939", 
                "y": 1559.0576015892825, 
                "x": 1271.4741983186293, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 427, 
                "name": "node62463000348T62463000400", 
                "weight": 3, 
                "px": 1299.737877167665, 
                "py": 1574.2173582643165, 
                "y": 1574.2173582643165, 
                "x": 1299.737877167665, 
                "fixed": true, 
                "treeIndex": 1286, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 924, 
                "treeIndex": 1940, 
                "weight": 1, 
                "px": 1252.1332092793652, 
                "py": 1534.937330257035, 
                "name": "ZIPload1940", 
                "y": 1534.937330257035, 
                "x": 1252.1332092793652, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 923, 
                "treeIndex": 1939, 
                "weight": 3, 
                "px": 1271.4741983186293, 
                "py": 1559.0576015892825, 
                "name": "house1939", 
                "y": 1559.0576015892825, 
                "x": 1271.4741983186293, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 925, 
                "treeIndex": 1941, 
                "weight": 1, 
                "px": 1240.0775746765644, 
                "py": 1554.973861700581, 
                "name": "waterheater1941", 
                "y": 1554.973861700581, 
                "x": 1240.0775746765644, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 923, 
                "treeIndex": 1939, 
                "weight": 3, 
                "px": 1271.4741983186293, 
                "py": 1559.0576015892825, 
                "name": "house1939", 
                "y": 1559.0576015892825, 
                "x": 1271.4741983186293, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 926, 
                "treeIndex": 1942, 
                "weight": 3, 
                "px": 1270.48736113577, 
                "py": 1591.9029822275536, 
                "name": "house1942", 
                "y": 1591.9029822275536, 
                "x": 1270.48736113577, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 427, 
                "name": "node62463000348T62463000400", 
                "weight": 3, 
                "px": 1299.737877167665, 
                "py": 1574.2173582643165, 
                "y": 1574.2173582643165, 
                "x": 1299.737877167665, 
                "fixed": true, 
                "treeIndex": 1286, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 927, 
                "treeIndex": 1943, 
                "weight": 1, 
                "px": 1244.4778524771907, 
                "py": 1610.1031076123152, 
                "name": "ZIPload1943", 
                "y": 1610.1031076123152, 
                "x": 1244.4778524771907, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 926, 
                "treeIndex": 1942, 
                "weight": 3, 
                "px": 1270.48736113577, 
                "py": 1591.9029822275536, 
                "name": "house1942", 
                "y": 1591.9029822275536, 
                "x": 1270.48736113577, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 928, 
                "treeIndex": 1944, 
                "weight": 1, 
                "px": 1238.6582523969284, 
                "py": 1593.33320462406, 
                "name": "waterheater1944", 
                "y": 1593.33320462406, 
                "x": 1238.6582523969284, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 926, 
                "treeIndex": 1942, 
                "weight": 3, 
                "px": 1270.48736113577, 
                "py": 1591.9029822275536, 
                "name": "house1942", 
                "y": 1591.9029822275536, 
                "x": 1270.48736113577, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 929, 
                "treeIndex": 1945, 
                "weight": 2, 
                "px": 1295.1379321018119, 
                "py": 1669.855772070111, 
                "name": "house1945", 
                "y": 1669.855772070111, 
                "x": 1295.1379321018119, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 425, 
                "name": "node62462059542T62463000511", 
                "weight": 2, 
                "px": 1320.3651223490094, 
                "py": 1647.2466952631964, 
                "y": 1647.2466952631964, 
                "x": 1320.3651223490094, 
                "fixed": true, 
                "treeIndex": 1288, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 930, 
                "treeIndex": 1946, 
                "weight": 1, 
                "px": 1272.1466929510973, 
                "py": 1692.09970374698, 
                "name": "ZIPload1946", 
                "y": 1692.09970374698, 
                "x": 1272.1466929510973, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 929, 
                "treeIndex": 1945, 
                "weight": 2, 
                "px": 1295.1379321018119, 
                "py": 1669.855772070111, 
                "name": "house1945", 
                "y": 1669.855772070111, 
                "x": 1295.1379321018119, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 931, 
                "treeIndex": 1947, 
                "weight": 3, 
                "px": 1398.374440805939, 
                "py": 1736.694806264047, 
                "name": "house1947", 
                "y": 1736.694806264047, 
                "x": 1398.374440805939, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 423, 
                "name": "node62462059675T62463000610", 
                "weight": 4, 
                "px": 1395.639778172187, 
                "py": 1703.67759545215, 
                "y": 1703.67759545215, 
                "x": 1395.639778172187, 
                "fixed": true, 
                "treeIndex": 1290, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 932, 
                "treeIndex": 1948, 
                "weight": 1, 
                "px": 1397.7331491419263, 
                "py": 1768.3214296091683, 
                "name": "ZIPload1948", 
                "y": 1768.3214296091683, 
                "x": 1397.7331491419263, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 931, 
                "treeIndex": 1947, 
                "weight": 3, 
                "px": 1398.374440805939, 
                "py": 1736.694806264047, 
                "name": "house1947", 
                "y": 1736.694806264047, 
                "x": 1398.374440805939, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 933, 
                "treeIndex": 1949, 
                "weight": 1, 
                "px": 1414.2436690966408, 
                "py": 1765.0380395050513, 
                "name": "waterheater1949", 
                "y": 1765.0380395050513, 
                "x": 1414.2436690966408, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 931, 
                "treeIndex": 1947, 
                "weight": 3, 
                "px": 1398.374440805939, 
                "py": 1736.694806264047, 
                "name": "house1947", 
                "y": 1736.694806264047, 
                "x": 1398.374440805939, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 934, 
                "treeIndex": 1950, 
                "weight": 3, 
                "px": 1421.008831848358, 
                "py": 1726.507647474894, 
                "name": "house1950", 
                "y": 1726.507647474894, 
                "x": 1421.008831848358, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 423, 
                "name": "node62462059675T62463000610", 
                "weight": 4, 
                "px": 1395.639778172187, 
                "py": 1703.67759545215, 
                "y": 1703.67759545215, 
                "x": 1395.639778172187, 
                "fixed": true, 
                "treeIndex": 1290, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 935, 
                "treeIndex": 1951, 
                "weight": 1, 
                "px": 1439.1592945980838, 
                "py": 1752.9869090111583, 
                "name": "ZIPload1951", 
                "y": 1752.9869090111583, 
                "x": 1439.1592945980838, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 934, 
                "treeIndex": 1950, 
                "weight": 3, 
                "px": 1421.008831848358, 
                "py": 1726.507647474894, 
                "name": "house1950", 
                "y": 1726.507647474894, 
                "x": 1421.008831848358, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 936, 
                "treeIndex": 1952, 
                "weight": 1, 
                "px": 1450.0892990795492, 
                "py": 1741.423067335667, 
                "name": "waterheater1952", 
                "y": 1741.423067335667, 
                "x": 1450.0892990795492, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 934, 
                "treeIndex": 1950, 
                "weight": 3, 
                "px": 1421.008831848358, 
                "py": 1726.507647474894, 
                "name": "house1950", 
                "y": 1726.507647474894, 
                "x": 1421.008831848358, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 937, 
                "treeIndex": 1953, 
                "weight": 3, 
                "px": 1430.1035817687593, 
                "py": 1702.5780074427398, 
                "name": "house1953", 
                "y": 1702.5780074427398, 
                "x": 1430.1035817687593, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 423, 
                "name": "node62462059675T62463000610", 
                "weight": 4, 
                "px": 1395.639778172187, 
                "py": 1703.67759545215, 
                "y": 1703.67759545215, 
                "x": 1395.639778172187, 
                "fixed": true, 
                "treeIndex": 1290, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 938, 
                "treeIndex": 1954, 
                "weight": 1, 
                "px": 1461.1204755791505, 
                "py": 1696.2696045307875, 
                "name": "ZIPload1954", 
                "y": 1696.2696045307875, 
                "x": 1461.1204755791505, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 937, 
                "treeIndex": 1953, 
                "weight": 3, 
                "px": 1430.1035817687593, 
                "py": 1702.5780074427398, 
                "name": "house1953", 
                "y": 1702.5780074427398, 
                "x": 1430.1035817687593, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 939, 
                "treeIndex": 1955, 
                "weight": 1, 
                "px": 1460.5460545860367, 
                "py": 1713.804124460991, 
                "name": "waterheater1955", 
                "y": 1713.804124460991, 
                "x": 1460.5460545860367, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 937, 
                "treeIndex": 1953, 
                "weight": 3, 
                "px": 1430.1035817687593, 
                "py": 1702.5780074427398, 
                "name": "house1953", 
                "y": 1702.5780074427398, 
                "x": 1430.1035817687593, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 940, 
                "treeIndex": 1956, 
                "weight": 2, 
                "px": 1350.4903679204556, 
                "py": 1788.0510729105868, 
                "name": "house1956", 
                "y": 1788.0510729105868, 
                "x": 1350.4903679204556, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 421, 
                "name": "node62463001627T62463000688", 
                "weight": 2, 
                "px": 1345.46221588881, 
                "py": 1753.2351873726498, 
                "y": 1753.2351873726498, 
                "x": 1345.46221588881, 
                "fixed": true, 
                "treeIndex": 1292, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 941, 
                "treeIndex": 1957, 
                "weight": 1, 
                "px": 1359.1736522595322, 
                "py": 1819.374703794996, 
                "name": "ZIPload1957", 
                "y": 1819.374703794996, 
                "x": 1359.1736522595322, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 940, 
                "treeIndex": 1956, 
                "weight": 2, 
                "px": 1350.4903679204556, 
                "py": 1788.0510729105868, 
                "name": "house1956", 
                "y": 1788.0510729105868, 
                "x": 1350.4903679204556, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 942, 
                "treeIndex": 1958, 
                "weight": 3, 
                "px": 1280.5072828335647, 
                "py": 1811.397168021647, 
                "name": "house1958", 
                "y": 1811.397168021647, 
                "x": 1280.5072828335647, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 419, 
                "name": "node62462059793T62462059787", 
                "weight": 2, 
                "px": 1297.5830617729914, 
                "py": 1781.1736626736906, 
                "y": 1781.1736626736906, 
                "x": 1297.5830617729914, 
                "fixed": true, 
                "treeIndex": 1294, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 943, 
                "treeIndex": 1959, 
                "weight": 1, 
                "px": 1255.3366921662373, 
                "py": 1829.8774295189332, 
                "name": "ZIPload1959", 
                "y": 1829.8774295189332, 
                "x": 1255.3366921662373, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 942, 
                "treeIndex": 1958, 
                "weight": 3, 
                "px": 1280.5072828335647, 
                "py": 1811.397168021647, 
                "name": "house1958", 
                "y": 1811.397168021647, 
                "x": 1280.5072828335647, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 944, 
                "treeIndex": 1960, 
                "weight": 1, 
                "px": 1277.2120526009041, 
                "py": 1842.8687412750205, 
                "name": "waterheater1960", 
                "y": 1842.8687412750205, 
                "x": 1277.2120526009041, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 942, 
                "treeIndex": 1958, 
                "weight": 3, 
                "px": 1280.5072828335647, 
                "py": 1811.397168021647, 
                "name": "house1958", 
                "y": 1811.397168021647, 
                "x": 1280.5072828335647, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 945, 
                "treeIndex": 1961, 
                "weight": 3, 
                "px": 1438.290487021592, 
                "py": 1589.708696229002, 
                "name": "house1961", 
                "y": 1589.708696229002, 
                "x": 1438.290487021592, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 417, 
                "name": "node62462059308T62462058491", 
                "weight": 2, 
                "px": 1405.4907373797937, 
                "py": 1579.6249144189574, 
                "y": 1579.6249144189574, 
                "x": 1405.4907373797937, 
                "fixed": true, 
                "treeIndex": 1296, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 946, 
                "treeIndex": 1962, 
                "weight": 1, 
                "px": 1469.0908673937702, 
                "py": 1584.5189107303072, 
                "name": "ZIPload1962", 
                "y": 1584.5189107303072, 
                "x": 1469.0908673937702, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 945, 
                "treeIndex": 1961, 
                "weight": 3, 
                "px": 1438.290487021592, 
                "py": 1589.708696229002, 
                "name": "house1961", 
                "y": 1589.708696229002, 
                "x": 1438.290487021592, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 947, 
                "treeIndex": 1963, 
                "weight": 1, 
                "px": 1465.6026793588921, 
                "py": 1605.8385927904612, 
                "name": "waterheater1963", 
                "y": 1605.8385927904612, 
                "x": 1465.6026793588921, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 945, 
                "treeIndex": 1961, 
                "weight": 3, 
                "px": 1438.290487021592, 
                "py": 1589.708696229002, 
                "name": "house1961", 
                "y": 1589.708696229002, 
                "x": 1438.290487021592, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 948, 
                "treeIndex": 1964, 
                "weight": 3, 
                "px": 1634.2169452300361, 
                "py": 1098.9056154316966, 
                "name": "house1964", 
                "y": 1098.9056154316966, 
                "x": 1634.2169452300361, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 403, 
                "name": "node62474182051T62463002948", 
                "weight": 4, 
                "px": 1628.959829144086, 
                "py": 1067.27273820603, 
                "y": 1067.27273820603, 
                "x": 1628.959829144086, 
                "fixed": true, 
                "treeIndex": 1310, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 949, 
                "treeIndex": 1965, 
                "weight": 1, 
                "px": 1639.3004335918033, 
                "py": 1129.6211892797596, 
                "name": "ZIPload1965", 
                "y": 1129.6211892797596, 
                "x": 1639.3004335918033, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 948, 
                "treeIndex": 1964, 
                "weight": 3, 
                "px": 1634.2169452300361, 
                "py": 1098.9056154316966, 
                "name": "house1964", 
                "y": 1098.9056154316966, 
                "x": 1634.2169452300361, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 950, 
                "treeIndex": 1966, 
                "weight": 1, 
                "px": 1656.6546795645404, 
                "py": 1121.7942654543947, 
                "name": "waterheater1966", 
                "y": 1121.7942654543947, 
                "x": 1656.6546795645404, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 948, 
                "treeIndex": 1964, 
                "weight": 3, 
                "px": 1634.2169452300361, 
                "py": 1098.9056154316966, 
                "name": "house1964", 
                "y": 1098.9056154316966, 
                "x": 1634.2169452300361, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 951, 
                "treeIndex": 1967, 
                "weight": 2, 
                "px": 1660.6875750981583, 
                "py": 1062.4669113873672, 
                "name": "house1967", 
                "y": 1062.4669113873672, 
                "x": 1660.6875750981583, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 403, 
                "name": "node62474182051T62463002948", 
                "weight": 4, 
                "px": 1628.959829144086, 
                "py": 1067.27273820603, 
                "y": 1067.27273820603, 
                "x": 1628.959829144086, 
                "fixed": true, 
                "treeIndex": 1310, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 952, 
                "treeIndex": 1968, 
                "weight": 1, 
                "px": 1693.3379893739614, 
                "py": 1062.4969729894597, 
                "name": "ZIPload1968", 
                "y": 1062.4969729894597, 
                "x": 1693.3379893739614, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 951, 
                "treeIndex": 1967, 
                "weight": 2, 
                "px": 1660.6875750981583, 
                "py": 1062.4669113873672, 
                "name": "house1967", 
                "y": 1062.4669113873672, 
                "x": 1660.6875750981583, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 953, 
                "treeIndex": 1969, 
                "weight": 3, 
                "px": 1659.6276002522713, 
                "py": 1084.4142170903112, 
                "name": "house1969", 
                "y": 1084.4142170903112, 
                "x": 1659.6276002522713, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 403, 
                "name": "node62474182051T62463002948", 
                "weight": 4, 
                "px": 1628.959829144086, 
                "py": 1067.27273820603, 
                "y": 1067.27273820603, 
                "x": 1628.959829144086, 
                "fixed": true, 
                "treeIndex": 1310, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 954, 
                "treeIndex": 1970, 
                "weight": 1, 
                "px": 1691.0826707955405, 
                "py": 1090.8637665898557, 
                "name": "ZIPload1970", 
                "y": 1090.8637665898557, 
                "x": 1691.0826707955405, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 953, 
                "treeIndex": 1969, 
                "weight": 3, 
                "px": 1659.6276002522713, 
                "py": 1084.4142170903112, 
                "name": "house1969", 
                "y": 1084.4142170903112, 
                "x": 1659.6276002522713, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 955, 
                "treeIndex": 1971, 
                "weight": 1, 
                "px": 1684.5409220071558, 
                "py": 1105.5643693581078, 
                "name": "waterheater1971", 
                "y": 1105.5643693581078, 
                "x": 1684.5409220071558, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 953, 
                "treeIndex": 1969, 
                "weight": 3, 
                "px": 1659.6276002522713, 
                "py": 1084.4142170903112, 
                "name": "house1969", 
                "y": 1084.4142170903112, 
                "x": 1659.6276002522713, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 956, 
                "treeIndex": 1972, 
                "weight": 3, 
                "px": 1660.2925230280011, 
                "py": 987.2953793855665, 
                "name": "house1972", 
                "y": 987.2953793855665, 
                "x": 1660.2925230280011, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 401, 
                "name": "node62474181058T62474181036", 
                "weight": 4, 
                "px": 1635.5215586149927, 
                "py": 965.9954383524959, 
                "y": 965.9954383524959, 
                "x": 1635.5215586149927, 
                "fixed": true, 
                "treeIndex": 1312, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 957, 
                "treeIndex": 1973, 
                "weight": 1, 
                "px": 1684.3640496592188, 
                "py": 1007.5939646733709, 
                "name": "ZIPload1973", 
                "y": 1007.5939646733709, 
                "x": 1684.3640496592188, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 956, 
                "treeIndex": 1972, 
                "weight": 3, 
                "px": 1660.2925230280011, 
                "py": 987.2953793855665, 
                "name": "house1972", 
                "y": 987.2953793855665, 
                "x": 1660.2925230280011, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 958, 
                "treeIndex": 1974, 
                "weight": 1, 
                "px": 1692.1921691627344, 
                "py": 992.3705521686026, 
                "name": "waterheater1974", 
                "y": 992.3705521686026, 
                "x": 1692.1921691627344, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 956, 
                "treeIndex": 1972, 
                "weight": 3, 
                "px": 1660.2925230280011, 
                "py": 987.2953793855665, 
                "name": "house1972", 
                "y": 987.2953793855665, 
                "x": 1660.2925230280011, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 959, 
                "treeIndex": 1975, 
                "weight": 3, 
                "px": 1669.264987311425, 
                "py": 962.8204024495449, 
                "name": "house1975", 
                "y": 962.8204024495449, 
                "x": 1669.264987311425, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 401, 
                "name": "node62474181058T62474181036", 
                "weight": 4, 
                "px": 1635.5215586149927, 
                "py": 965.9954383524959, 
                "y": 965.9954383524959, 
                "x": 1635.5215586149927, 
                "fixed": true, 
                "treeIndex": 1312, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 960, 
                "treeIndex": 1976, 
                "weight": 1, 
                "px": 1698.9176960117004, 
                "py": 950.8356133672817, 
                "name": "ZIPload1976", 
                "y": 950.8356133672817, 
                "x": 1698.9176960117004, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 959, 
                "treeIndex": 1975, 
                "weight": 3, 
                "px": 1669.264987311425, 
                "py": 962.8204024495449, 
                "name": "house1975", 
                "y": 962.8204024495449, 
                "x": 1669.264987311425, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 961, 
                "treeIndex": 1977, 
                "weight": 1, 
                "px": 1701.7935051483848, 
                "py": 966.0809437736727, 
                "name": "waterheater1977", 
                "y": 966.0809437736727, 
                "x": 1701.7935051483848, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 959, 
                "treeIndex": 1975, 
                "weight": 3, 
                "px": 1669.264987311425, 
                "py": 962.8204024495449, 
                "name": "house1975", 
                "y": 962.8204024495449, 
                "x": 1669.264987311425, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 962, 
                "treeIndex": 1978, 
                "weight": 3, 
                "px": 1658.0157928270387, 
                "py": 940.3727929724446, 
                "name": "house1978", 
                "y": 940.3727929724446, 
                "x": 1658.0157928270387, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 401, 
                "name": "node62474181058T62474181036", 
                "weight": 4, 
                "px": 1635.5215586149927, 
                "py": 965.9954383524959, 
                "y": 965.9954383524959, 
                "x": 1635.5215586149927, 
                "fixed": true, 
                "treeIndex": 1312, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 963, 
                "treeIndex": 1979, 
                "weight": 1, 
                "px": 1686.9613662171566, 
                "py": 927.0384954154091, 
                "name": "ZIPload1979", 
                "y": 927.0384954154091, 
                "x": 1686.9613662171566, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 962, 
                "treeIndex": 1978, 
                "weight": 3, 
                "px": 1658.0157928270387, 
                "py": 940.3727929724446, 
                "name": "house1978", 
                "y": 940.3727929724446, 
                "x": 1658.0157928270387, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 964, 
                "treeIndex": 1980, 
                "weight": 1, 
                "px": 1675.3034036199788, 
                "py": 913.3843214106945, 
                "name": "waterheater1980", 
                "y": 913.3843214106945, 
                "x": 1675.3034036199788, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 962, 
                "treeIndex": 1978, 
                "weight": 3, 
                "px": 1658.0157928270387, 
                "py": 940.3727929724446, 
                "name": "house1978", 
                "y": 940.3727929724446, 
                "x": 1658.0157928270387, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 965, 
                "treeIndex": 1981, 
                "weight": 3, 
                "px": 1743.4636918460978, 
                "py": 820.6048187340925, 
                "name": "house1981", 
                "y": 820.6048187340925, 
                "x": 1743.4636918460978, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 398, 
                "name": "node62463000855T62463000829", 
                "weight": 2, 
                "px": 1710.4799333572314, 
                "py": 831.042354118683, 
                "y": 831.042354118683, 
                "x": 1710.4799333572314, 
                "fixed": true, 
                "treeIndex": 1315, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 966, 
                "treeIndex": 1982, 
                "weight": 1, 
                "px": 1768.7471474527135, 
                "py": 802.2441334285741, 
                "name": "ZIPload1982", 
                "y": 802.2441334285741, 
                "x": 1768.7471474527135, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 965, 
                "treeIndex": 1981, 
                "weight": 3, 
                "px": 1743.4636918460978, 
                "py": 820.6048187340925, 
                "name": "house1981", 
                "y": 820.6048187340925, 
                "x": 1743.4636918460978, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 967, 
                "treeIndex": 1983, 
                "weight": 1, 
                "px": 1775.0170170704914, 
                "py": 824.0902848672321, 
                "name": "waterheater1983", 
                "y": 824.0902848672321, 
                "x": 1775.0170170704914, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 965, 
                "treeIndex": 1981, 
                "weight": 3, 
                "px": 1743.4636918460978, 
                "py": 820.6048187340925, 
                "name": "house1981", 
                "y": 820.6048187340925, 
                "x": 1743.4636918460978, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 968, 
                "treeIndex": 1984, 
                "weight": 2, 
                "px": 1764.0304996234802, 
                "py": 672.032547623168, 
                "name": "house1984", 
                "y": 672.032547623168, 
                "x": 1764.0304996234802, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 395, 
                "name": "node62463001804T62463001814", 
                "weight": 5, 
                "px": 1736.7538838985358, 
                "py": 689.0810374948038, 
                "y": 689.0810374948038, 
                "x": 1736.7538838985358, 
                "fixed": true, 
                "treeIndex": 1318, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 969, 
                "treeIndex": 1985, 
                "weight": 1, 
                "px": 1783.2165168865, 
                "py": 645.7458818762188, 
                "name": "ZIPload1985", 
                "y": 645.7458818762188, 
                "x": 1783.2165168865, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 968, 
                "treeIndex": 1984, 
                "weight": 2, 
                "px": 1764.0304996234802, 
                "py": 672.032547623168, 
                "name": "house1984", 
                "y": 672.032547623168, 
                "x": 1764.0304996234802, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 970, 
                "treeIndex": 1986, 
                "weight": 3, 
                "px": 1709.9251731416985, 
                "py": 669.8887030421101, 
                "name": "house1986", 
                "y": 669.8887030421101, 
                "x": 1709.9251731416985, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 395, 
                "name": "node62463001804T62463001814", 
                "weight": 5, 
                "px": 1736.7538838985358, 
                "py": 689.0810374948038, 
                "y": 689.0810374948038, 
                "x": 1736.7538838985358, 
                "fixed": true, 
                "treeIndex": 1318, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 971, 
                "treeIndex": 1987, 
                "weight": 1, 
                "px": 1697.6311602165606, 
                "py": 640.3769359973716, 
                "name": "ZIPload1987", 
                "y": 640.3769359973716, 
                "x": 1697.6311602165606, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 970, 
                "treeIndex": 1986, 
                "weight": 3, 
                "px": 1709.9251731416985, 
                "py": 669.8887030421101, 
                "name": "house1986", 
                "y": 669.8887030421101, 
                "x": 1709.9251731416985, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 972, 
                "treeIndex": 1988, 
                "weight": 1, 
                "px": 1683.4459374556354, 
                "py": 651.7462156437632, 
                "name": "waterheater1988", 
                "y": 651.7462156437632, 
                "x": 1683.4459374556354, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 970, 
                "treeIndex": 1986, 
                "weight": 3, 
                "px": 1709.9251731416985, 
                "py": 669.8887030421101, 
                "name": "house1986", 
                "y": 669.8887030421101, 
                "x": 1709.9251731416985, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 973, 
                "treeIndex": 1989, 
                "weight": 2, 
                "px": 1727.9290267499025, 
                "py": 657.7665028181117, 
                "name": "house1989", 
                "y": 657.7665028181117, 
                "x": 1727.9290267499025, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 395, 
                "name": "node62463001804T62463001814", 
                "weight": 5, 
                "px": 1736.7538838985358, 
                "py": 689.0810374948038, 
                "y": 689.0810374948038, 
                "x": 1736.7538838985358, 
                "fixed": true, 
                "treeIndex": 1318, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 974, 
                "treeIndex": 1990, 
                "weight": 1, 
                "px": 1722.1117535934407, 
                "py": 625.2057965106143, 
                "name": "ZIPload1990", 
                "y": 625.2057965106143, 
                "x": 1722.1117535934407, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 973, 
                "treeIndex": 1989, 
                "weight": 2, 
                "px": 1727.9290267499025, 
                "py": 657.7665028181117, 
                "name": "house1989", 
                "y": 657.7665028181117, 
                "x": 1727.9290267499025, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 975, 
                "treeIndex": 1991, 
                "weight": 3, 
                "px": 1747.726651627084, 
                "py": 655.7260125700222, 
                "name": "house1991", 
                "y": 655.7260125700222, 
                "x": 1747.726651627084, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 395, 
                "name": "node62463001804T62463001814", 
                "weight": 5, 
                "px": 1736.7538838985358, 
                "py": 689.0810374948038, 
                "y": 689.0810374948038, 
                "x": 1736.7538838985358, 
                "fixed": true, 
                "treeIndex": 1318, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 976, 
                "treeIndex": 1992, 
                "weight": 1, 
                "px": 1762.2185051223967, 
                "py": 627.0144378618406, 
                "name": "ZIPload1992", 
                "y": 627.0144378618406, 
                "x": 1762.2185051223967, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 975, 
                "treeIndex": 1991, 
                "weight": 3, 
                "px": 1747.726651627084, 
                "py": 655.7260125700222, 
                "name": "house1991", 
                "y": 655.7260125700222, 
                "x": 1747.726651627084, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 977, 
                "treeIndex": 1993, 
                "weight": 1, 
                "px": 1748.1430934235364, 
                "py": 622.864220750824, 
                "name": "waterheater1993", 
                "y": 622.864220750824, 
                "x": 1748.1430934235364, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 975, 
                "treeIndex": 1991, 
                "weight": 3, 
                "px": 1747.726651627084, 
                "py": 655.7260125700222, 
                "name": "house1991", 
                "y": 655.7260125700222, 
                "x": 1747.726651627084, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 978, 
                "treeIndex": 1994, 
                "weight": 3, 
                "px": 1833.5209515610181, 
                "py": 651.7813472098019, 
                "name": "house1994", 
                "y": 651.7813472098019, 
                "x": 1833.5209515610181, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 393, 
                "name": "node62463001766T62463001769", 
                "weight": 3, 
                "px": 1817.852873727729, 
                "py": 682.6685650680305, 
                "y": 682.6685650680305, 
                "x": 1817.852873727729, 
                "fixed": true, 
                "treeIndex": 1320, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 979, 
                "treeIndex": 1995, 
                "weight": 1, 
                "px": 1854.9818954092225, 
                "py": 627.9944638653265, 
                "name": "ZIPload1995", 
                "y": 627.9944638653265, 
                "x": 1854.9818954092225, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 978, 
                "treeIndex": 1994, 
                "weight": 3, 
                "px": 1833.5209515610181, 
                "py": 651.7813472098019, 
                "name": "house1994", 
                "y": 651.7813472098019, 
                "x": 1833.5209515610181, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 980, 
                "treeIndex": 1996, 
                "weight": 1, 
                "px": 1840.5318740060995, 
                "py": 619.9382790135442, 
                "name": "waterheater1996", 
                "y": 619.9382790135442, 
                "x": 1840.5318740060995, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 978, 
                "treeIndex": 1994, 
                "weight": 3, 
                "px": 1833.5209515610181, 
                "py": 651.7813472098019, 
                "name": "house1994", 
                "y": 651.7813472098019, 
                "x": 1833.5209515610181, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 981, 
                "treeIndex": 1997, 
                "weight": 3, 
                "px": 1851.6221214357176, 
                "py": 673.2239934686612, 
                "name": "house1997", 
                "y": 673.2239934686612, 
                "x": 1851.6221214357176, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 393, 
                "name": "node62463001766T62463001769", 
                "weight": 3, 
                "px": 1817.852873727729, 
                "py": 682.6685650680305, 
                "y": 682.6685650680305, 
                "x": 1817.852873727729, 
                "fixed": true, 
                "treeIndex": 1320, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 982, 
                "treeIndex": 1998, 
                "weight": 1, 
                "px": 1882.9487009746013, 
                "py": 669.4265925016117, 
                "name": "ZIPload1998", 
                "y": 669.4265925016117, 
                "x": 1882.9487009746013, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 981, 
                "treeIndex": 1997, 
                "weight": 3, 
                "px": 1851.6221214357176, 
                "py": 673.2239934686612, 
                "name": "house1997", 
                "y": 673.2239934686612, 
                "x": 1851.6221214357176, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 983, 
                "treeIndex": 1999, 
                "weight": 1, 
                "px": 1876.392608205401, 
                "py": 652.4645236112782, 
                "name": "waterheater1999", 
                "y": 652.4645236112782, 
                "x": 1876.392608205401, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 981, 
                "treeIndex": 1997, 
                "weight": 3, 
                "px": 1851.6221214357176, 
                "py": 673.2239934686612, 
                "name": "house1997", 
                "y": 673.2239934686612, 
                "x": 1851.6221214357176, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 984, 
                "treeIndex": 2000, 
                "weight": 3, 
                "px": 1567.9357036841054, 
                "py": 893.2959197511549, 
                "name": "house2000", 
                "y": 893.2959197511549, 
                "x": 1567.9357036841054, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 391, 
                "name": "node62473239194T62474180122", 
                "weight": 3, 
                "px": 1543.8336395816773, 
                "py": 915.2499306502494, 
                "y": 915.2499306502494, 
                "x": 1543.8336395816773, 
                "fixed": true, 
                "treeIndex": 1322, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 985, 
                "treeIndex": 2001, 
                "weight": 1, 
                "px": 1578.5851592138192, 
                "py": 863.4736435285965, 
                "name": "ZIPload2001", 
                "y": 863.4736435285965, 
                "x": 1578.5851592138192, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 984, 
                "treeIndex": 2000, 
                "weight": 3, 
                "px": 1567.9357036841054, 
                "py": 893.2959197511549, 
                "name": "house2000", 
                "y": 893.2959197511549, 
                "x": 1567.9357036841054, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 986, 
                "treeIndex": 2002, 
                "weight": 1, 
                "px": 1593.607999599207, 
                "py": 874.712212217835, 
                "name": "waterheater2002", 
                "y": 874.712212217835, 
                "x": 1593.607999599207, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 984, 
                "treeIndex": 2000, 
                "weight": 3, 
                "px": 1567.9357036841054, 
                "py": 893.2959197511549, 
                "name": "house2000", 
                "y": 893.2959197511549, 
                "x": 1567.9357036841054, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 987, 
                "treeIndex": 2003, 
                "weight": 3, 
                "px": 1540.5790983754885, 
                "py": 881.065144387717, 
                "name": "house2003", 
                "y": 881.065144387717, 
                "x": 1540.5790983754885, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 391, 
                "name": "node62473239194T62474180122", 
                "weight": 3, 
                "px": 1543.8336395816773, 
                "py": 915.2499306502494, 
                "y": 915.2499306502494, 
                "x": 1543.8336395816773, 
                "fixed": true, 
                "treeIndex": 1322, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 988, 
                "treeIndex": 2004, 
                "weight": 1, 
                "px": 1549.2684178271754, 
                "py": 850.4373153893664, 
                "name": "ZIPload2004", 
                "y": 850.4373153893664, 
                "x": 1549.2684178271754, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 987, 
                "treeIndex": 2003, 
                "weight": 3, 
                "px": 1540.5790983754885, 
                "py": 881.065144387717, 
                "name": "house2003", 
                "y": 881.065144387717, 
                "x": 1540.5790983754885, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 989, 
                "treeIndex": 2005, 
                "weight": 1, 
                "px": 1532.5105704682246, 
                "py": 849.9691564565129, 
                "name": "waterheater2005", 
                "y": 849.9691564565129, 
                "x": 1532.5105704682246, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 987, 
                "treeIndex": 2003, 
                "weight": 3, 
                "px": 1540.5790983754885, 
                "py": 881.065144387717, 
                "name": "house2003", 
                "y": 881.065144387717, 
                "x": 1540.5790983754885, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 990, 
                "treeIndex": 2006, 
                "weight": 2, 
                "px": 1422.9091604775365, 
                "py": 854.4432072193567, 
                "name": "house2006", 
                "y": 854.4432072193567, 
                "x": 1422.9091604775365, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 388, 
                "name": "node62473238040T62473238073", 
                "weight": 3, 
                "px": 1412.6114354916247, 
                "py": 886.1814460237952, 
                "y": 886.1814460237952, 
                "x": 1412.6114354916247, 
                "fixed": true, 
                "treeIndex": 1325, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 991, 
                "treeIndex": 2007, 
                "weight": 1, 
                "px": 1429.3014918170034, 
                "py": 822.0795110126691, 
                "name": "ZIPload2007", 
                "y": 822.0795110126691, 
                "x": 1429.3014918170034, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 990, 
                "treeIndex": 2006, 
                "weight": 2, 
                "px": 1422.9091604775365, 
                "py": 854.4432072193567, 
                "name": "house2006", 
                "y": 854.4432072193567, 
                "x": 1422.9091604775365, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 992, 
                "treeIndex": 2008, 
                "weight": 2, 
                "px": 1403.6647874479872, 
                "py": 853.1105155770281, 
                "name": "house2008", 
                "y": 853.1105155770281, 
                "x": 1403.6647874479872, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 388, 
                "name": "node62473238040T62473238073", 
                "weight": 3, 
                "px": 1412.6114354916247, 
                "py": 886.1814460237952, 
                "y": 886.1814460237952, 
                "x": 1412.6114354916247, 
                "fixed": true, 
                "treeIndex": 1325, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 993, 
                "treeIndex": 2009, 
                "weight": 1, 
                "px": 1400.6739862498266, 
                "py": 820.4242614095507, 
                "name": "ZIPload2009", 
                "y": 820.4242614095507, 
                "x": 1400.6739862498266, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 992, 
                "treeIndex": 2008, 
                "weight": 2, 
                "px": 1403.6647874479872, 
                "py": 853.1105155770281, 
                "name": "house2008", 
                "y": 853.1105155770281, 
                "x": 1403.6647874479872, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 994, 
                "treeIndex": 2010, 
                "weight": 3, 
                "px": 1389.700662054074, 
                "py": 1027.8097843494113, 
                "name": "house2010", 
                "y": 1027.8097843494113, 
                "x": 1389.700662054074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 386, 
                "name": "node62473238221T62473238126", 
                "weight": 2, 
                "px": 1381.4259934587983, 
                "py": 994.4432171175068, 
                "y": 994.4432171175068, 
                "x": 1381.4259934587983, 
                "fixed": true, 
                "treeIndex": 1327, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 995, 
                "treeIndex": 2011, 
                "weight": 1, 
                "px": 1407.9344756659034, 
                "py": 1053.1551966180875, 
                "name": "ZIPload2011", 
                "y": 1053.1551966180875, 
                "x": 1407.9344756659034, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 994, 
                "treeIndex": 2010, 
                "weight": 3, 
                "px": 1389.700662054074, 
                "py": 1027.8097843494113, 
                "name": "house2010", 
                "y": 1027.8097843494113, 
                "x": 1389.700662054074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 996, 
                "treeIndex": 2012, 
                "weight": 1, 
                "px": 1386.940834237434, 
                "py": 1059.4509279496158, 
                "name": "waterheater2012", 
                "y": 1059.4509279496158, 
                "x": 1386.940834237434, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 994, 
                "treeIndex": 2010, 
                "weight": 3, 
                "px": 1389.700662054074, 
                "py": 1027.8097843494113, 
                "name": "house2010", 
                "y": 1027.8097843494113, 
                "x": 1389.700662054074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 997, 
                "treeIndex": 2013, 
                "weight": 2, 
                "px": 1331.1688593122817, 
                "py": 1098.71737367522, 
                "name": "house2013", 
                "y": 1098.71737367522, 
                "x": 1331.1688593122817, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 383, 
                "name": "node62473238255T62473238283", 
                "weight": 2, 
                "px": 1343.8548658922998, 
                "py": 1067.035322959188, 
                "y": 1067.035322959188, 
                "x": 1343.8548658922998, 
                "fixed": true, 
                "treeIndex": 1330, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 998, 
                "treeIndex": 2014, 
                "weight": 1, 
                "px": 1323.5927882871258, 
                "py": 1129.743901576928, 
                "name": "ZIPload2014", 
                "y": 1129.743901576928, 
                "x": 1323.5927882871258, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 997, 
                "treeIndex": 2013, 
                "weight": 2, 
                "px": 1331.1688593122817, 
                "py": 1098.71737367522, 
                "name": "house2013", 
                "y": 1098.71737367522, 
                "x": 1331.1688593122817, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 999, 
                "treeIndex": 2015, 
                "weight": 3, 
                "px": 1346.7675836502326, 
                "py": 830.7428481145298, 
                "name": "house2015", 
                "y": 830.7428481145298, 
                "x": 1346.7675836502326, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 381, 
                "name": "node62462058915T62462058961", 
                "weight": 2, 
                "px": 1351.471458621473, 
                "py": 867.1793006399793, 
                "y": 867.1793006399793, 
                "x": 1351.471458621473, 
                "fixed": true, 
                "treeIndex": 1332, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1000, 
                "treeIndex": 2016, 
                "weight": 1, 
                "px": 1336.2089513236253, 
                "py": 800.659117982003, 
                "name": "ZIPload2016", 
                "y": 800.659117982003, 
                "x": 1336.2089513236253, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 999, 
                "treeIndex": 2015, 
                "weight": 3, 
                "px": 1346.7675836502326, 
                "py": 830.7428481145298, 
                "name": "house2015", 
                "y": 830.7428481145298, 
                "x": 1346.7675836502326, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1001, 
                "treeIndex": 2017, 
                "weight": 1, 
                "px": 1352.7156108415425, 
                "py": 798.7339909125383, 
                "name": "waterheater2017", 
                "y": 798.7339909125383, 
                "x": 1352.7156108415425, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 999, 
                "treeIndex": 2015, 
                "weight": 3, 
                "px": 1346.7675836502326, 
                "py": 830.7428481145298, 
                "name": "house2015", 
                "y": 830.7428481145298, 
                "x": 1346.7675836502326, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1002, 
                "treeIndex": 2018, 
                "weight": 2, 
                "px": 1218.0288082322402, 
                "py": 854.0088517899256, 
                "name": "house2018", 
                "y": 854.0088517899256, 
                "x": 1218.0288082322402, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 378, 
                "name": "node62462058744T62462058764", 
                "weight": 3, 
                "px": 1224.7849125404844, 
                "py": 885.7292465021741, 
                "y": 885.7292465021741, 
                "x": 1224.7849125404844, 
                "fixed": true, 
                "treeIndex": 1335, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1003, 
                "treeIndex": 2019, 
                "weight": 1, 
                "px": 1208.5907606152018, 
                "py": 822.8732742168428, 
                "name": "ZIPload2019", 
                "y": 822.8732742168428, 
                "x": 1208.5907606152018, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1002, 
                "treeIndex": 2018, 
                "weight": 2, 
                "px": 1218.0288082322402, 
                "py": 854.0088517899256, 
                "name": "house2018", 
                "y": 854.0088517899256, 
                "x": 1218.0288082322402, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1004, 
                "treeIndex": 2020, 
                "weight": 3, 
                "px": 1196.444814763499, 
                "py": 865.4294675861179, 
                "name": "house2020", 
                "y": 865.4294675861179, 
                "x": 1196.444814763499, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 378, 
                "name": "node62462058744T62462058764", 
                "weight": 3, 
                "px": 1224.7849125404844, 
                "py": 885.7292465021741, 
                "y": 885.7292465021741, 
                "x": 1224.7849125404844, 
                "fixed": true, 
                "treeIndex": 1335, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1005, 
                "treeIndex": 2021, 
                "weight": 1, 
                "px": 1168.0278893639068, 
                "py": 851.5920224700858, 
                "name": "ZIPload2021", 
                "y": 851.5920224700858, 
                "x": 1168.0278893639068, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1004, 
                "treeIndex": 2020, 
                "weight": 3, 
                "px": 1196.444814763499, 
                "py": 865.4294675861179, 
                "name": "house2020", 
                "y": 865.4294675861179, 
                "x": 1196.444814763499, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1006, 
                "treeIndex": 2022, 
                "weight": 1, 
                "px": 1180.027296291204, 
                "py": 837.6429571051195, 
                "name": "waterheater2022", 
                "y": 837.6429571051195, 
                "x": 1180.027296291204, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1004, 
                "treeIndex": 2020, 
                "weight": 3, 
                "px": 1196.444814763499, 
                "py": 865.4294675861179, 
                "name": "house2020", 
                "y": 865.4294675861179, 
                "x": 1196.444814763499, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1007, 
                "treeIndex": 2023, 
                "weight": 2, 
                "px": 1148.9372999211641, 
                "py": 922.0513096548246, 
                "name": "house2023", 
                "y": 922.0513096548246, 
                "x": 1148.9372999211641, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 376, 
                "name": "node62462057655T62462057695", 
                "weight": 2, 
                "px": 1180.3500562041847, 
                "py": 934.6086291143297, 
                "y": 934.6086291143297, 
                "x": 1180.3500562041847, 
                "fixed": true, 
                "treeIndex": 1337, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1008, 
                "treeIndex": 2024, 
                "weight": 1, 
                "px": 1119.69407306581, 
                "py": 909.3522535700599, 
                "name": "ZIPload2024", 
                "y": 909.3522535700599, 
                "x": 1119.69407306581, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1007, 
                "treeIndex": 2023, 
                "weight": 2, 
                "px": 1148.9372999211641, 
                "py": 922.0513096548246, 
                "name": "house2023", 
                "y": 922.0513096548246, 
                "x": 1148.9372999211641, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1009, 
                "treeIndex": 2025, 
                "weight": 2, 
                "px": 1161.4294178037107, 
                "py": 1044.8835995451138, 
                "name": "house2025", 
                "y": 1044.8835995451138, 
                "x": 1161.4294178037107, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 374, 
                "name": "node62462058558T62462057585", 
                "weight": 3, 
                "px": 1181.6891153501097, 
                "py": 1020.4282382931724, 
                "y": 1020.4282382931724, 
                "x": 1181.6891153501097, 
                "fixed": true, 
                "treeIndex": 1339, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1010, 
                "treeIndex": 2026, 
                "weight": 1, 
                "px": 1146.7713158787342, 
                "py": 1073.2054327050892, 
                "name": "ZIPload2026", 
                "y": 1073.2054327050892, 
                "x": 1146.7713158787342, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1009, 
                "treeIndex": 2025, 
                "weight": 2, 
                "px": 1161.4294178037107, 
                "py": 1044.8835995451138, 
                "name": "house2025", 
                "y": 1044.8835995451138, 
                "x": 1161.4294178037107, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1011, 
                "treeIndex": 2027, 
                "weight": 3, 
                "px": 1188.273440757725, 
                "py": 1053.9025294122994, 
                "name": "house2027", 
                "y": 1053.9025294122994, 
                "x": 1188.273440757725, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 374, 
                "name": "node62462058558T62462057585", 
                "weight": 3, 
                "px": 1181.6891153501097, 
                "py": 1020.4282382931724, 
                "y": 1020.4282382931724, 
                "x": 1181.6891153501097, 
                "fixed": true, 
                "treeIndex": 1339, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1012, 
                "treeIndex": 2028, 
                "weight": 1, 
                "px": 1199.0207906395601, 
                "py": 1083.4576913226708, 
                "name": "ZIPload2028", 
                "y": 1083.4576913226708, 
                "x": 1199.0207906395601, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1011, 
                "treeIndex": 2027, 
                "weight": 3, 
                "px": 1188.273440757725, 
                "py": 1053.9025294122994, 
                "name": "house2027", 
                "y": 1053.9025294122994, 
                "x": 1188.273440757725, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1013, 
                "treeIndex": 2029, 
                "weight": 1, 
                "px": 1180.9615598270866, 
                "py": 1085.0702960037017, 
                "name": "waterheater2029", 
                "y": 1085.0702960037017, 
                "x": 1180.9615598270866, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1011, 
                "treeIndex": 2027, 
                "weight": 3, 
                "px": 1188.273440757725, 
                "py": 1053.9025294122994, 
                "name": "house2027", 
                "y": 1053.9025294122994, 
                "x": 1188.273440757725, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1014, 
                "treeIndex": 2030, 
                "weight": 3, 
                "px": 1077.0959958732626, 
                "py": 1029.1283944542802, 
                "name": "house2030", 
                "y": 1029.1283944542802, 
                "x": 1077.0959958732626, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 372, 
                "name": "node62462057439T62462057478", 
                "weight": 3, 
                "px": 1109.9877159663765, 
                "py": 1025.6341573380669, 
                "y": 1025.6341573380669, 
                "x": 1109.9877159663765, 
                "fixed": true, 
                "treeIndex": 1341, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1015, 
                "treeIndex": 2031, 
                "weight": 1, 
                "px": 1053.8766163759628, 
                "py": 1050.4055943286203, 
                "name": "ZIPload2031", 
                "y": 1050.4055943286203, 
                "x": 1053.8766163759628, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1014, 
                "treeIndex": 2030, 
                "weight": 3, 
                "px": 1077.0959958732626, 
                "py": 1029.1283944542802, 
                "name": "house2030", 
                "y": 1029.1283944542802, 
                "x": 1077.0959958732626, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1016, 
                "treeIndex": 2032, 
                "weight": 1, 
                "px": 1045.5310556887298, 
                "py": 1031.8743577986158, 
                "name": "waterheater2032", 
                "y": 1031.8743577986158, 
                "x": 1045.5310556887298, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1014, 
                "treeIndex": 2030, 
                "weight": 3, 
                "px": 1077.0959958732626, 
                "py": 1029.1283944542802, 
                "name": "house2030", 
                "y": 1029.1283944542802, 
                "x": 1077.0959958732626, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1017, 
                "treeIndex": 2033, 
                "weight": 3, 
                "px": 1095.9558960404793, 
                "py": 1057.323729964876, 
                "name": "house2033", 
                "y": 1057.323729964876, 
                "x": 1095.9558960404793, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 372, 
                "name": "node62462057439T62462057478", 
                "weight": 3, 
                "px": 1109.9877159663765, 
                "py": 1025.6341573380669, 
                "y": 1025.6341573380669, 
                "x": 1109.9877159663765, 
                "fixed": true, 
                "treeIndex": 1341, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1018, 
                "treeIndex": 2034, 
                "weight": 1, 
                "px": 1095.0982782747228, 
                "py": 1088.9413283875556, 
                "name": "ZIPload2034", 
                "y": 1088.9413283875556, 
                "x": 1095.0982782747228, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1017, 
                "treeIndex": 2033, 
                "weight": 3, 
                "px": 1095.9558960404793, 
                "py": 1057.323729964876, 
                "name": "house2033", 
                "y": 1057.323729964876, 
                "x": 1095.9558960404793, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1019, 
                "treeIndex": 2035, 
                "weight": 1, 
                "px": 1077.774643311483, 
                "py": 1083.8722724605523, 
                "name": "waterheater2035", 
                "y": 1083.8722724605523, 
                "x": 1077.774643311483, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1017, 
                "treeIndex": 2033, 
                "weight": 3, 
                "px": 1095.9558960404793, 
                "py": 1057.323729964876, 
                "name": "house2033", 
                "y": 1057.323729964876, 
                "x": 1095.9558960404793, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1020, 
                "treeIndex": 2036, 
                "weight": 3, 
                "px": 1283.560971886081, 
                "py": 832.3785880352241, 
                "name": "house2036", 
                "y": 832.3785880352241, 
                "x": 1283.560971886081, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 371, 
                "name": "node62462057863T62462058873", 
                "weight": 2, 
                "px": 1295.731240115678, 
                "py": 866.6741709665922, 
                "y": 866.6741709665922, 
                "x": 1295.731240115678, 
                "fixed": true, 
                "treeIndex": 1342, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1021, 
                "treeIndex": 2037, 
                "weight": 1, 
                "px": 1265.508843525296, 
                "py": 806.2290343489133, 
                "name": "ZIPload2037", 
                "y": 806.2290343489133, 
                "x": 1265.508843525296, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1020, 
                "treeIndex": 2036, 
                "weight": 3, 
                "px": 1283.560971886081, 
                "py": 832.3785880352241, 
                "name": "house2036", 
                "y": 832.3785880352241, 
                "x": 1283.560971886081, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1022, 
                "treeIndex": 2038, 
                "weight": 1, 
                "px": 1281.679596716557, 
                "py": 799.9822296258341, 
                "name": "waterheater2038", 
                "y": 799.9822296258341, 
                "x": 1281.679596716557, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1020, 
                "treeIndex": 2036, 
                "weight": 3, 
                "px": 1283.560971886081, 
                "py": 832.3785880352241, 
                "name": "house2036", 
                "y": 832.3785880352241, 
                "x": 1283.560971886081, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1023, 
                "treeIndex": 2039, 
                "weight": 2, 
                "px": 1482.0171671767384, 
                "py": 868.7351944384533, 
                "name": "house2039", 
                "y": 868.7351944384533, 
                "x": 1482.0171671767384, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 370, 
                "name": "node62473239131T62473239069", 
                "weight": 2, 
                "px": 1480.6843721339428, 
                "py": 903.0085671258872, 
                "y": 903.0085671258872, 
                "x": 1480.6843721339428, 
                "fixed": true, 
                "treeIndex": 1343, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1024, 
                "treeIndex": 2040, 
                "weight": 1, 
                "px": 1484.1554228916057, 
                "py": 836.2602201601086, 
                "name": "ZIPload2040", 
                "y": 836.2602201601086, 
                "x": 1484.1554228916057, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1023, 
                "treeIndex": 2039, 
                "weight": 2, 
                "px": 1482.0171671767384, 
                "py": 868.7351944384533, 
                "name": "house2039", 
                "y": 868.7351944384533, 
                "x": 1482.0171671767384, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1025, 
                "treeIndex": 2041, 
                "weight": 2, 
                "px": 1614.7410918760065, 
                "py": 1181.3200099526434, 
                "name": "house2041", 
                "y": 1181.3200099526434, 
                "x": 1614.7410918760065, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 369, 
                "name": "node62463002869T62463003904", 
                "weight": 4, 
                "px": 1586.823464177892, 
                "py": 1164.6816868594567, 
                "y": 1164.6816868594567, 
                "x": 1586.823464177892, 
                "fixed": true, 
                "treeIndex": 1344, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1026, 
                "treeIndex": 2042, 
                "weight": 1, 
                "px": 1641.1887719406777, 
                "py": 1200.4340196869096, 
                "name": "ZIPload2042", 
                "y": 1200.4340196869096, 
                "x": 1641.1887719406777, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1025, 
                "treeIndex": 2041, 
                "weight": 2, 
                "px": 1614.7410918760065, 
                "py": 1181.3200099526434, 
                "name": "house2041", 
                "y": 1181.3200099526434, 
                "x": 1614.7410918760065, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1027, 
                "treeIndex": 2043, 
                "weight": 2, 
                "px": 1570.1186245888284, 
                "py": 1191.7148186556567, 
                "name": "house2043", 
                "y": 1191.7148186556567, 
                "x": 1570.1186245888284, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 369, 
                "name": "node62463002869T62463003904", 
                "weight": 4, 
                "px": 1586.823464177892, 
                "py": 1164.6816868594567, 
                "y": 1164.6816868594567, 
                "x": 1586.823464177892, 
                "fixed": true, 
                "treeIndex": 1344, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1028, 
                "treeIndex": 2044, 
                "weight": 1, 
                "px": 1552.088157297601, 
                "py": 1218.3069269426633, 
                "name": "ZIPload2044", 
                "y": 1218.3069269426633, 
                "x": 1552.088157297601, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1027, 
                "treeIndex": 2043, 
                "weight": 2, 
                "px": 1570.1186245888284, 
                "py": 1191.7148186556567, 
                "name": "house2043", 
                "y": 1191.7148186556567, 
                "x": 1570.1186245888284, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1029, 
                "treeIndex": 2045, 
                "weight": 3, 
                "px": 1596.0678715134186, 
                "py": 1198.0810280062929, 
                "name": "house2045", 
                "y": 1198.0810280062929, 
                "x": 1596.0678715134186, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 369, 
                "name": "node62463002869T62463003904", 
                "weight": 4, 
                "px": 1586.823464177892, 
                "py": 1164.6816868594567, 
                "y": 1164.6816868594567, 
                "x": 1586.823464177892, 
                "fixed": true, 
                "treeIndex": 1344, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1030, 
                "treeIndex": 2046, 
                "weight": 1, 
                "px": 1594.9617885695038, 
                "py": 1229.7643709565853, 
                "name": "ZIPload2046", 
                "y": 1229.7643709565853, 
                "x": 1594.9617885695038, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1029, 
                "treeIndex": 2045, 
                "weight": 3, 
                "px": 1596.0678715134186, 
                "py": 1198.0810280062929, 
                "name": "house2045", 
                "y": 1198.0810280062929, 
                "x": 1596.0678715134186, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1031, 
                "treeIndex": 2047, 
                "weight": 1, 
                "px": 1613.5474523290115, 
                "py": 1225.297247555159, 
                "name": "waterheater2047", 
                "y": 1225.297247555159, 
                "x": 1613.5474523290115, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1029, 
                "treeIndex": 2045, 
                "weight": 3, 
                "px": 1596.0678715134186, 
                "py": 1198.0810280062929, 
                "name": "house2045", 
                "y": 1198.0810280062929, 
                "x": 1596.0678715134186, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1032, 
                "treeIndex": 2048, 
                "weight": 3, 
                "px": 2095.3768888172913, 
                "py": 1022.4017280447413, 
                "name": "house2048", 
                "y": 1022.4017280447413, 
                "x": 2095.3768888172913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 354, 
                "name": "node62474182499T62474182459", 
                "weight": 4, 
                "px": 2115.879519485964, 
                "py": 998.2497015986032, 
                "y": 998.2497015986032, 
                "x": 2115.879519485964, 
                "fixed": true, 
                "treeIndex": 1359, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1033, 
                "treeIndex": 2049, 
                "weight": 1, 
                "px": 2082.740273294094, 
                "py": 1050.5672553146856, 
                "name": "ZIPload2049", 
                "y": 1050.5672553146856, 
                "x": 2082.740273294094, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1032, 
                "treeIndex": 2048, 
                "weight": 3, 
                "px": 2095.3768888172913, 
                "py": 1022.4017280447413, 
                "name": "house2048", 
                "y": 1022.4017280447413, 
                "x": 2095.3768888172913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1034, 
                "treeIndex": 2050, 
                "weight": 1, 
                "px": 2103.408800013916, 
                "py": 1052.6668156067522, 
                "name": "waterheater2050", 
                "y": 1052.6668156067522, 
                "x": 2103.408800013916, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1032, 
                "treeIndex": 2048, 
                "weight": 3, 
                "px": 2095.3768888172913, 
                "py": 1022.4017280447413, 
                "name": "house2048", 
                "y": 1022.4017280447413, 
                "x": 2095.3768888172913, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1035, 
                "treeIndex": 2051, 
                "weight": 2, 
                "px": 2146.730484178274, 
                "py": 1007.3476773046749, 
                "name": "house2051", 
                "y": 1007.3476773046749, 
                "x": 2146.730484178274, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 354, 
                "name": "node62474182499T62474182459", 
                "weight": 4, 
                "px": 2115.879519485964, 
                "py": 998.2497015986032, 
                "y": 998.2497015986032, 
                "x": 2115.879519485964, 
                "fixed": true, 
                "treeIndex": 1359, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1036, 
                "treeIndex": 2052, 
                "weight": 1, 
                "px": 2173.461480769275, 
                "py": 1024.9047757128149, 
                "name": "ZIPload2052", 
                "y": 1024.9047757128149, 
                "x": 2173.461480769275, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1035, 
                "treeIndex": 2051, 
                "weight": 2, 
                "px": 2146.730484178274, 
                "py": 1007.3476773046749, 
                "name": "house2051", 
                "y": 1007.3476773046749, 
                "x": 2146.730484178274, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1037, 
                "treeIndex": 2053, 
                "weight": 2, 
                "px": 2131.991944547959, 
                "py": 1026.6931682814484, 
                "name": "house2053", 
                "y": 1026.6931682814484, 
                "x": 2131.991944547959, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 354, 
                "name": "node62474182499T62474182459", 
                "weight": 4, 
                "px": 2115.879519485964, 
                "py": 998.2497015986032, 
                "y": 998.2497015986032, 
                "x": 2115.879519485964, 
                "fixed": true, 
                "treeIndex": 1359, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1038, 
                "treeIndex": 2054, 
                "weight": 1, 
                "px": 2148.155291311077, 
                "py": 1054.3586397163767, 
                "name": "ZIPload2054", 
                "y": 1054.3586397163767, 
                "x": 2148.155291311077, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1037, 
                "treeIndex": 2053, 
                "weight": 2, 
                "px": 2131.991944547959, 
                "py": 1026.6931682814484, 
                "name": "house2053", 
                "y": 1026.6931682814484, 
                "x": 2131.991944547959, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1039, 
                "treeIndex": 2055, 
                "weight": 3, 
                "px": 2181.52788331797, 
                "py": 939.0431131502411, 
                "name": "house2055", 
                "y": 939.0431131502411, 
                "x": 2181.52788331797, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 352, 
                "name": "node62474181469T62474181497", 
                "weight": 2, 
                "px": 2151.0985526690406, 
                "py": 924.4865607108518, 
                "y": 924.4865607108518, 
                "x": 2151.0985526690406, 
                "fixed": true, 
                "treeIndex": 1361, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1040, 
                "treeIndex": 2056, 
                "weight": 1, 
                "px": 2202.8990976744567, 
                "py": 961.7894715653327, 
                "name": "ZIPload2056", 
                "y": 961.7894715653327, 
                "x": 2202.8990976744567, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1039, 
                "treeIndex": 2055, 
                "weight": 3, 
                "px": 2181.52788331797, 
                "py": 939.0431131502411, 
                "name": "house2055", 
                "y": 939.0431131502411, 
                "x": 2181.52788331797, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1041, 
                "treeIndex": 2057, 
                "weight": 1, 
                "px": 2212.8347613824626, 
                "py": 943.8542730485744, 
                "name": "waterheater2057", 
                "y": 943.8542730485744, 
                "x": 2212.8347613824626, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1039, 
                "treeIndex": 2055, 
                "weight": 3, 
                "px": 2181.52788331797, 
                "py": 939.0431131502411, 
                "name": "house2055", 
                "y": 939.0431131502411, 
                "x": 2181.52788331797, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1042, 
                "treeIndex": 2058, 
                "weight": 2, 
                "px": 2177.6161818333007, 
                "py": 804.9710004961071, 
                "name": "house2058", 
                "y": 804.9710004961071, 
                "x": 2177.6161818333007, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 350, 
                "name": "node62474181379T62474181443", 
                "weight": 5, 
                "px": 2175.842919953029, 
                "py": 836.4682641383355, 
                "y": 836.4682641383355, 
                "x": 2175.842919953029, 
                "fixed": true, 
                "treeIndex": 1363, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1043, 
                "treeIndex": 2059, 
                "weight": 1, 
                "px": 2195.395521031543, 
                "py": 778.304075267861, 
                "name": "ZIPload2059", 
                "y": 778.304075267861, 
                "x": 2195.395521031543, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1042, 
                "treeIndex": 2058, 
                "weight": 2, 
                "px": 2177.6161818333007, 
                "py": 804.9710004961071, 
                "name": "house2058", 
                "y": 804.9710004961071, 
                "x": 2177.6161818333007, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1044, 
                "treeIndex": 2060, 
                "weight": 3, 
                "px": 2199.97292584778, 
                "py": 857.5498935424588, 
                "name": "house2060", 
                "y": 857.5498935424588, 
                "x": 2199.97292584778, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 350, 
                "name": "node62474181379T62474181443", 
                "weight": 5, 
                "px": 2175.842919953029, 
                "py": 836.4682641383355, 
                "y": 836.4682641383355, 
                "x": 2175.842919953029, 
                "fixed": true, 
                "treeIndex": 1363, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1045, 
                "treeIndex": 2061, 
                "weight": 1, 
                "px": 2219.5916127744727, 
                "py": 881.8465945113455, 
                "name": "ZIPload2061", 
                "y": 881.8465945113455, 
                "x": 2219.5916127744727, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1044, 
                "treeIndex": 2060, 
                "weight": 3, 
                "px": 2199.97292584778, 
                "py": 857.5498935424588, 
                "name": "house2060", 
                "y": 857.5498935424588, 
                "x": 2199.97292584778, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1046, 
                "treeIndex": 2062, 
                "weight": 1, 
                "px": 2231.2360919361445, 
                "py": 865.0203546077109, 
                "name": "waterheater2062", 
                "y": 865.0203546077109, 
                "x": 2231.2360919361445, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1044, 
                "treeIndex": 2060, 
                "weight": 3, 
                "px": 2199.97292584778, 
                "py": 857.5498935424588, 
                "name": "house2060", 
                "y": 857.5498935424588, 
                "x": 2199.97292584778, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1047, 
                "treeIndex": 2063, 
                "weight": 3, 
                "px": 2199.7803352256606, 
                "py": 812.990603168702, 
                "name": "house2063", 
                "y": 812.990603168702, 
                "x": 2199.7803352256606, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 350, 
                "name": "node62474181379T62474181443", 
                "weight": 5, 
                "px": 2175.842919953029, 
                "py": 836.4682641383355, 
                "y": 836.4682641383355, 
                "x": 2175.842919953029, 
                "fixed": true, 
                "treeIndex": 1363, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1048, 
                "treeIndex": 2064, 
                "weight": 1, 
                "px": 2218.9308154927244, 
                "py": 787.3227395238495, 
                "name": "ZIPload2064", 
                "y": 787.3227395238495, 
                "x": 2218.9308154927244, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1047, 
                "treeIndex": 2063, 
                "weight": 3, 
                "px": 2199.7803352256606, 
                "py": 812.990603168702, 
                "name": "house2063", 
                "y": 812.990603168702, 
                "x": 2199.7803352256606, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1049, 
                "treeIndex": 2065, 
                "weight": 1, 
                "px": 2229.0089441378504, 
                "py": 798.2265012739751, 
                "name": "waterheater2065", 
                "y": 798.2265012739751, 
                "x": 2229.0089441378504, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1047, 
                "treeIndex": 2063, 
                "weight": 3, 
                "px": 2199.7803352256606, 
                "py": 812.990603168702, 
                "name": "house2063", 
                "y": 812.990603168702, 
                "x": 2199.7803352256606, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1050, 
                "treeIndex": 2066, 
                "weight": 3, 
                "px": 2210.2004355830704, 
                "py": 832.5536088528089, 
                "name": "house2066", 
                "y": 832.5536088528089, 
                "x": 2210.2004355830704, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 350, 
                "name": "node62474181379T62474181443", 
                "weight": 5, 
                "px": 2175.842919953029, 
                "py": 836.4682641383355, 
                "y": 836.4682641383355, 
                "x": 2175.842919953029, 
                "fixed": true, 
                "treeIndex": 1363, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1051, 
                "treeIndex": 2067, 
                "weight": 1, 
                "px": 2242.061600013052, 
                "py": 835.2970760474516, 
                "name": "ZIPload2067", 
                "y": 835.2970760474516, 
                "x": 2242.061600013052, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1050, 
                "treeIndex": 2066, 
                "weight": 3, 
                "px": 2210.2004355830704, 
                "py": 832.5536088528089, 
                "name": "house2066", 
                "y": 832.5536088528089, 
                "x": 2210.2004355830704, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1052, 
                "treeIndex": 2068, 
                "weight": 1, 
                "px": 2240.4945659097307, 
                "py": 820.0356867783282, 
                "name": "waterheater2068", 
                "y": 820.0356867783282, 
                "x": 2240.4945659097307, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1050, 
                "treeIndex": 2066, 
                "weight": 3, 
                "px": 2210.2004355830704, 
                "py": 832.5536088528089, 
                "name": "house2066", 
                "y": 832.5536088528089, 
                "x": 2210.2004355830704, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1053, 
                "treeIndex": 2069, 
                "weight": 3, 
                "px": 2144.367705354076, 
                "py": 718.1693459633052, 
                "name": "house2069", 
                "y": 718.1693459633052, 
                "x": 2144.367705354076, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 348, 
                "name": "node62474181335T62474180389", 
                "weight": 4, 
                "px": 2150.2949628209158, 
                "py": 750.9626188914174, 
                "y": 750.9626188914174, 
                "x": 2150.2949628209158, 
                "fixed": true, 
                "treeIndex": 1365, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1054, 
                "treeIndex": 2070, 
                "weight": 1, 
                "px": 2137.9346532614736, 
                "py": 686.8926203291308, 
                "name": "ZIPload2070", 
                "y": 686.8926203291308, 
                "x": 2137.9346532614736, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1053, 
                "treeIndex": 2069, 
                "weight": 3, 
                "px": 2144.367705354076, 
                "py": 718.1693459633052, 
                "name": "house2069", 
                "y": 718.1693459633052, 
                "x": 2144.367705354076, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1055, 
                "treeIndex": 2071, 
                "weight": 1, 
                "px": 2153.6191283080375, 
                "py": 686.7347400507322, 
                "name": "waterheater2071", 
                "y": 686.7347400507322, 
                "x": 2153.6191283080375, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1053, 
                "treeIndex": 2069, 
                "weight": 3, 
                "px": 2144.367705354076, 
                "py": 718.1693459633052, 
                "name": "house2069", 
                "y": 718.1693459633052, 
                "x": 2144.367705354076, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1056, 
                "treeIndex": 2072, 
                "weight": 2, 
                "px": 2178.911616609858, 
                "py": 735.4882708616011, 
                "name": "house2072", 
                "y": 735.4882708616011, 
                "x": 2178.911616609858, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 348, 
                "name": "node62474181335T62474180389", 
                "weight": 4, 
                "px": 2150.2949628209158, 
                "py": 750.9626188914174, 
                "y": 750.9626188914174, 
                "x": 2150.2949628209158, 
                "fixed": true, 
                "treeIndex": 1365, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1057, 
                "treeIndex": 2073, 
                "weight": 1, 
                "px": 2207.459659459185, 
                "py": 718.6353877772987, 
                "name": "ZIPload2073", 
                "y": 718.6353877772987, 
                "x": 2207.459659459185, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1056, 
                "treeIndex": 2072, 
                "weight": 2, 
                "px": 2178.911616609858, 
                "py": 735.4882708616011, 
                "name": "house2072", 
                "y": 735.4882708616011, 
                "x": 2178.911616609858, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1058, 
                "treeIndex": 2074, 
                "weight": 3, 
                "px": 2168.439920099458, 
                "py": 719.3766361087469, 
                "name": "house2074", 
                "y": 719.3766361087469, 
                "x": 2168.439920099458, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 348, 
                "name": "node62474181335T62474180389", 
                "weight": 4, 
                "px": 2150.2949628209158, 
                "py": 750.9626188914174, 
                "y": 750.9626188914174, 
                "x": 2150.2949628209158, 
                "fixed": true, 
                "treeIndex": 1365, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1059, 
                "treeIndex": 2075, 
                "weight": 1, 
                "px": 2179.74372861045, 
                "py": 688.9590776661304, 
                "name": "ZIPload2075", 
                "y": 688.9590776661304, 
                "x": 2179.74372861045, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1058, 
                "treeIndex": 2074, 
                "weight": 3, 
                "px": 2168.439920099458, 
                "py": 719.3766361087469, 
                "name": "house2074", 
                "y": 719.3766361087469, 
                "x": 2168.439920099458, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1060, 
                "treeIndex": 2076, 
                "weight": 1, 
                "px": 2192.526664500421, 
                "py": 696.5215789807738, 
                "name": "waterheater2076", 
                "y": 696.5215789807738, 
                "x": 2192.526664500421, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1058, 
                "treeIndex": 2074, 
                "weight": 3, 
                "px": 2168.439920099458, 
                "py": 719.3766361087469, 
                "name": "house2074", 
                "y": 719.3766361087469, 
                "x": 2168.439920099458, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1061, 
                "treeIndex": 2077, 
                "weight": 3, 
                "px": 2090.6107895203218, 
                "py": 686.9094484676467, 
                "name": "house2077", 
                "y": 686.9094484676467, 
                "x": 2090.6107895203218, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 346, 
                "name": "node62474180317T62474180356", 
                "weight": 2, 
                "px": 2098.9215976827536, 
                "py": 722.5494504096292, 
                "y": 722.5494504096292, 
                "x": 2098.9215976827536, 
                "fixed": true, 
                "treeIndex": 1367, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1062, 
                "treeIndex": 2078, 
                "weight": 1, 
                "px": 2078.5291339403266, 
                "py": 657.652779415698, 
                "name": "ZIPload2078", 
                "y": 657.652779415698, 
                "x": 2078.5291339403266, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1061, 
                "treeIndex": 2077, 
                "weight": 3, 
                "px": 2090.6107895203218, 
                "py": 686.9094484676467, 
                "name": "house2077", 
                "y": 686.9094484676467, 
                "x": 2090.6107895203218, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1063, 
                "treeIndex": 2079, 
                "weight": 1, 
                "px": 2096.560180389615, 
                "py": 654.9925406902696, 
                "name": "waterheater2079", 
                "y": 654.9925406902696, 
                "x": 2096.560180389615, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1061, 
                "treeIndex": 2077, 
                "weight": 3, 
                "px": 2090.6107895203218, 
                "py": 686.9094484676467, 
                "name": "house2077", 
                "y": 686.9094484676467, 
                "x": 2090.6107895203218, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1064, 
                "treeIndex": 2080, 
                "weight": 3, 
                "px": 2071.02383770789, 
                "py": 1312.187865385411, 
                "name": "house2080", 
                "y": 1312.187865385411, 
                "x": 2071.02383770789, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 343, 
                "name": "node62474181623T62474181695", 
                "weight": 2, 
                "px": 2046.278185984628, 
                "py": 1290.0212608108836, 
                "y": 1290.0212608108836, 
                "x": 2046.278185984628, 
                "fixed": true, 
                "treeIndex": 1370, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1065, 
                "treeIndex": 2081, 
                "weight": 1, 
                "px": 2101.298167819232, 
                "py": 1318.3131354562724, 
                "name": "ZIPload2081", 
                "y": 1318.3131354562724, 
                "x": 2101.298167819232, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1064, 
                "treeIndex": 2080, 
                "weight": 3, 
                "px": 2071.02383770789, 
                "py": 1312.187865385411, 
                "name": "house2080", 
                "y": 1312.187865385411, 
                "x": 2071.02383770789, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1066, 
                "treeIndex": 2082, 
                "weight": 1, 
                "px": 2085.70490206776, 
                "py": 1339.871678408513, 
                "name": "waterheater2082", 
                "y": 1339.871678408513, 
                "x": 2085.70490206776, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1064, 
                "treeIndex": 2080, 
                "weight": 3, 
                "px": 2071.02383770789, 
                "py": 1312.187865385411, 
                "name": "house2080", 
                "y": 1312.187865385411, 
                "x": 2071.02383770789, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1067, 
                "treeIndex": 2083, 
                "weight": 3, 
                "px": 1808.5893949737376, 
                "py": 1699.9665940379625, 
                "name": "house2083", 
                "y": 1699.9665940379625, 
                "x": 1808.5893949737376, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 332, 
                "name": "node62474182629T62474182678", 
                "weight": 2, 
                "px": 1827.8313388332188, 
                "py": 1673.6666922284028, 
                "y": 1673.6666922284028, 
                "x": 1827.8313388332188, 
                "fixed": true, 
                "treeIndex": 1381, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1068, 
                "treeIndex": 2084, 
                "weight": 1, 
                "px": 1800.9820112927462, 
                "py": 1729.9385827202655, 
                "name": "ZIPload2084", 
                "y": 1729.9385827202655, 
                "x": 1800.9820112927462, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1067, 
                "treeIndex": 2083, 
                "weight": 3, 
                "px": 1808.5893949737376, 
                "py": 1699.9665940379625, 
                "name": "house2083", 
                "y": 1699.9665940379625, 
                "x": 1808.5893949737376, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1069, 
                "treeIndex": 2085, 
                "weight": 1, 
                "px": 1781.1064108773191, 
                "py": 1714.516291792872, 
                "name": "waterheater2085", 
                "y": 1714.516291792872, 
                "x": 1781.1064108773191, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1067, 
                "treeIndex": 2083, 
                "weight": 3, 
                "px": 1808.5893949737376, 
                "py": 1699.9665940379625, 
                "name": "house2083", 
                "y": 1699.9665940379625, 
                "x": 1808.5893949737376, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1070, 
                "treeIndex": 2086, 
                "weight": 2, 
                "px": 378.1170719029312, 
                "py": 1303.83792472607, 
                "name": "house2086", 
                "y": 1303.83792472607, 
                "x": 378.1170719029312, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 328, 
                "name": "node62462172377T62462172490", 
                "weight": 2, 
                "px": 391.4111591588766, 
                "py": 1275.5182593658203, 
                "y": 1275.5182593658203, 
                "x": 391.4111591588766, 
                "fixed": true, 
                "treeIndex": 1385, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1071, 
                "treeIndex": 2087, 
                "weight": 1, 
                "px": 374.1991500809843, 
                "py": 1334.3091067346693, 
                "name": "ZIPload2087", 
                "y": 1334.3091067346693, 
                "x": 374.1991500809843, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1070, 
                "treeIndex": 2086, 
                "weight": 2, 
                "px": 378.1170719029312, 
                "py": 1303.83792472607, 
                "name": "house2086", 
                "y": 1303.83792472607, 
                "x": 378.1170719029312, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1072, 
                "treeIndex": 2088, 
                "weight": 3, 
                "px": 496.24628887352395, 
                "py": 1291.9573610568755, 
                "name": "house2088", 
                "y": 1291.9573610568755, 
                "x": 496.24628887352395, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 326, 
                "name": "node62462172359T62462172379", 
                "weight": 2, 
                "px": 468.78897394389986, 
                "py": 1276.3289248233327, 
                "y": 1276.3289248233327, 
                "x": 468.78897394389986, 
                "fixed": true, 
                "treeIndex": 1387, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1073, 
                "treeIndex": 2089, 
                "weight": 1, 
                "px": 515.1470377191199, 
                "py": 1316.1704307161847, 
                "name": "ZIPload2089", 
                "y": 1316.1704307161847, 
                "x": 515.1470377191199, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1072, 
                "treeIndex": 2088, 
                "weight": 3, 
                "px": 496.24628887352395, 
                "py": 1291.9573610568755, 
                "name": "house2088", 
                "y": 1291.9573610568755, 
                "x": 496.24628887352395, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1074, 
                "treeIndex": 2090, 
                "weight": 1, 
                "px": 526.8490647904454, 
                "py": 1288.1487474258006, 
                "name": "waterheater2090", 
                "y": 1288.1487474258006, 
                "x": 526.8490647904454, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1072, 
                "treeIndex": 2088, 
                "weight": 3, 
                "px": 496.24628887352395, 
                "py": 1291.9573610568755, 
                "name": "house2088", 
                "y": 1291.9573610568755, 
                "x": 496.24628887352395, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1075, 
                "treeIndex": 2091, 
                "weight": 3, 
                "px": 205.1148879220682, 
                "py": 1665.4773809454878, 
                "name": "house2091", 
                "y": 1665.4773809454878, 
                "x": 205.1148879220682, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 312, 
                "name": "node62462169230T62462169245", 
                "weight": 2, 
                "px": 232.08703604377322, 
                "py": 1647.011720365263, 
                "y": 1647.011720365263, 
                "x": 232.08703604377322, 
                "fixed": true, 
                "treeIndex": 1401, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1076, 
                "treeIndex": 2092, 
                "weight": 1, 
                "px": 192.37128112458817, 
                "py": 1693.6519453082396, 
                "name": "ZIPload2092", 
                "y": 1693.6519453082396, 
                "x": 192.37128112458817, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1075, 
                "treeIndex": 2091, 
                "weight": 3, 
                "px": 205.1148879220682, 
                "py": 1665.4773809454878, 
                "name": "house2091", 
                "y": 1665.4773809454878, 
                "x": 205.1148879220682, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1077, 
                "treeIndex": 2093, 
                "weight": 1, 
                "px": 175.07269039775846, 
                "py": 1673.4300704168184, 
                "name": "waterheater2093", 
                "y": 1673.4300704168184, 
                "x": 175.07269039775846, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1075, 
                "treeIndex": 2091, 
                "weight": 3, 
                "px": 205.1148879220682, 
                "py": 1665.4773809454878, 
                "name": "house2091", 
                "y": 1665.4773809454878, 
                "x": 205.1148879220682, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1078, 
                "treeIndex": 2094, 
                "weight": 2, 
                "px": 396.11455605194794, 
                "py": 1645.223561289529, 
                "name": "house2094", 
                "y": 1645.223561289529, 
                "x": 396.11455605194794, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 310, 
                "name": "node62462168493T62462169442", 
                "weight": 2, 
                "px": 423.34307996944267, 
                "py": 1628.2419683777034, 
                "y": 1628.2419683777034, 
                "x": 423.34307996944267, 
                "fixed": true, 
                "treeIndex": 1403, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1079, 
                "treeIndex": 2095, 
                "weight": 1, 
                "px": 368.98187905849875, 
                "py": 1660.5422268078673, 
                "name": "ZIPload2095", 
                "y": 1660.5422268078673, 
                "x": 368.98187905849875, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1078, 
                "treeIndex": 2094, 
                "weight": 2, 
                "px": 396.11455605194794, 
                "py": 1645.223561289529, 
                "name": "house2094", 
                "y": 1645.223561289529, 
                "x": 396.11455605194794, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1080, 
                "treeIndex": 2096, 
                "weight": 3, 
                "px": 560.6125292204134, 
                "py": 1875.4750066832873, 
                "name": "house2096", 
                "y": 1875.4750066832873, 
                "x": 560.6125292204134, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 305, 
                "name": "node62462163909T62462162948", 
                "weight": 3, 
                "px": 592.1740150302438, 
                "py": 1868.916779396204, 
                "y": 1868.916779396204, 
                "x": 592.1740150302438, 
                "fixed": true, 
                "treeIndex": 1408, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1081, 
                "treeIndex": 2097, 
                "weight": 1, 
                "px": 539.327748977829, 
                "py": 1898.5202361307195, 
                "name": "ZIPload2097", 
                "y": 1898.5202361307195, 
                "x": 539.327748977829, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1080, 
                "treeIndex": 2096, 
                "weight": 3, 
                "px": 560.6125292204134, 
                "py": 1875.4750066832873, 
                "name": "house2096", 
                "y": 1875.4750066832873, 
                "x": 560.6125292204134, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1082, 
                "treeIndex": 2098, 
                "weight": 1, 
                "px": 529.5236927486685, 
                "py": 1879.662524933046, 
                "name": "waterheater2098", 
                "y": 1879.662524933046, 
                "x": 529.5236927486685, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1080, 
                "treeIndex": 2096, 
                "weight": 3, 
                "px": 560.6125292204134, 
                "py": 1875.4750066832873, 
                "name": "house2096", 
                "y": 1875.4750066832873, 
                "x": 560.6125292204134, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1083, 
                "treeIndex": 2099, 
                "weight": 3, 
                "px": 585.6028878550012, 
                "py": 1901.3940926301348, 
                "name": "house2099", 
                "y": 1901.3940926301348, 
                "x": 585.6028878550012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 305, 
                "name": "node62462163909T62462162948", 
                "weight": 3, 
                "px": 592.1740150302438, 
                "py": 1868.916779396204, 
                "y": 1868.916779396204, 
                "x": 592.1740150302438, 
                "fixed": true, 
                "treeIndex": 1408, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1084, 
                "treeIndex": 2100, 
                "weight": 1, 
                "px": 583.1429596905018, 
                "py": 1932.507521356861, 
                "name": "ZIPload2100", 
                "y": 1932.507521356861, 
                "x": 583.1429596905018, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1083, 
                "treeIndex": 2099, 
                "weight": 3, 
                "px": 585.6028878550012, 
                "py": 1901.3940926301348, 
                "name": "house2099", 
                "y": 1901.3940926301348, 
                "x": 585.6028878550012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1085, 
                "treeIndex": 2101, 
                "weight": 1, 
                "px": 564.5392057393185, 
                "py": 1925.0721491852853, 
                "name": "waterheater2101", 
                "y": 1925.0721491852853, 
                "x": 564.5392057393185, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1083, 
                "treeIndex": 2099, 
                "weight": 3, 
                "px": 585.6028878550012, 
                "py": 1901.3940926301348, 
                "name": "house2099", 
                "y": 1901.3940926301348, 
                "x": 585.6028878550012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1086, 
                "treeIndex": 2102, 
                "weight": 3, 
                "px": 1104.9361187373484, 
                "py": 2067.9669469142696, 
                "name": "house2102", 
                "y": 2067.9669469142696, 
                "x": 1104.9361187373484, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 294, 
                "name": "node62462091125T62462091135", 
                "weight": 2, 
                "px": 1086.6870250441314, 
                "py": 2040.1035849244906, 
                "y": 2040.1035849244906, 
                "x": 1086.6870250441314, 
                "fixed": true, 
                "treeIndex": 1419, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1087, 
                "treeIndex": 2103, 
                "weight": 1, 
                "px": 1110.5189251482984, 
                "py": 2098.5927618606743, 
                "name": "ZIPload2103", 
                "y": 2098.5927618606743, 
                "x": 1110.5189251482984, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1086, 
                "treeIndex": 2102, 
                "weight": 3, 
                "px": 1104.9361187373484, 
                "py": 2067.9669469142696, 
                "name": "house2102", 
                "y": 2067.9669469142696, 
                "x": 1104.9361187373484, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1088, 
                "treeIndex": 2104, 
                "weight": 1, 
                "px": 1131.4834755753814, 
                "py": 2084.686331468787, 
                "name": "waterheater2104", 
                "y": 2084.686331468787, 
                "x": 1131.4834755753814, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1086, 
                "treeIndex": 2102, 
                "weight": 3, 
                "px": 1104.9361187373484, 
                "py": 2067.9669469142696, 
                "name": "house2102", 
                "y": 2067.9669469142696, 
                "x": 1104.9361187373484, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1089, 
                "treeIndex": 2105, 
                "weight": 3, 
                "px": 607.3310082254026, 
                "py": 2119.487074804376, 
                "name": "house2105", 
                "y": 2119.487074804376, 
                "x": 607.3310082254026, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 274, 
                "name": "node62462101209T62462101267", 
                "weight": 2, 
                "px": 635.5583689028462, 
                "py": 2100.789849296747, 
                "y": 2100.789849296747, 
                "x": 635.5583689028462, 
                "fixed": true, 
                "treeIndex": 1439, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1090, 
                "treeIndex": 2106, 
                "weight": 1, 
                "px": 576.3270140704232, 
                "py": 2122.221967315925, 
                "name": "ZIPload2106", 
                "y": 2122.221967315925, 
                "x": 576.3270140704232, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1089, 
                "treeIndex": 2105, 
                "weight": 3, 
                "px": 607.3310082254026, 
                "py": 2119.487074804376, 
                "name": "house2105", 
                "y": 2119.487074804376, 
                "x": 607.3310082254026, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1091, 
                "treeIndex": 2107, 
                "weight": 1, 
                "px": 588.8553498682729, 
                "py": 2145.030418061009, 
                "name": "waterheater2107", 
                "y": 2145.030418061009, 
                "x": 588.8553498682729, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1089, 
                "treeIndex": 2105, 
                "weight": 3, 
                "px": 607.3310082254026, 
                "py": 2119.487074804376, 
                "name": "house2105", 
                "y": 2119.487074804376, 
                "x": 607.3310082254026, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1092, 
                "treeIndex": 2108, 
                "weight": 3, 
                "px": 750.2374192698894, 
                "py": 2156.465484862577, 
                "name": "house2108", 
                "y": 2156.465484862577, 
                "x": 750.2374192698894, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 272, 
                "name": "node62462100205T62462100224", 
                "weight": 2, 
                "px": 724.8517876506663, 
                "py": 2133.1646805020896, 
                "y": 2133.1646805020896, 
                "x": 724.8517876506663, 
                "fixed": true, 
                "treeIndex": 1441, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1093, 
                "treeIndex": 2109, 
                "weight": 1, 
                "px": 780.0347473819505, 
                "py": 2165.946971403217, 
                "name": "ZIPload2109", 
                "y": 2165.946971403217, 
                "x": 780.0347473819505, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1092, 
                "treeIndex": 2108, 
                "weight": 3, 
                "px": 750.2374192698894, 
                "py": 2156.465484862577, 
                "name": "house2108", 
                "y": 2156.465484862577, 
                "x": 750.2374192698894, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1094, 
                "treeIndex": 2110, 
                "weight": 1, 
                "px": 764.9087294270597, 
                "py": 2184.4998556104865, 
                "name": "waterheater2110", 
                "y": 2184.4998556104865, 
                "x": 764.9087294270597, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1092, 
                "treeIndex": 2108, 
                "weight": 3, 
                "px": 750.2374192698894, 
                "py": 2156.465484862577, 
                "name": "house2108", 
                "y": 2156.465484862577, 
                "x": 750.2374192698894, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1095, 
                "treeIndex": 2111, 
                "weight": 3, 
                "px": 659.6562832742012, 
                "py": 2190.9518256666024, 
                "name": "house2111", 
                "y": 2190.9518256666024, 
                "x": 659.6562832742012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 270, 
                "name": "node62462100389T62462101338", 
                "weight": 2, 
                "px": 661.5851729716595, 
                "py": 2156.8283569162977, 
                "y": 2156.8283569162977, 
                "x": 661.5851729716595, 
                "fixed": true, 
                "treeIndex": 1443, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1096, 
                "treeIndex": 2112, 
                "weight": 1, 
                "px": 670.7641666132952, 
                "py": 2220.17353556689, 
                "name": "ZIPload2112", 
                "y": 2220.17353556689, 
                "x": 670.7641666132952, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1095, 
                "treeIndex": 2111, 
                "weight": 3, 
                "px": 659.6562832742012, 
                "py": 2190.9518256666024, 
                "name": "house2111", 
                "y": 2190.9518256666024, 
                "x": 659.6562832742012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1097, 
                "treeIndex": 2113, 
                "weight": 1, 
                "px": 645.9310384163009, 
                "py": 2219.258582610469, 
                "name": "waterheater2113", 
                "y": 2219.258582610469, 
                "x": 645.9310384163009, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1095, 
                "treeIndex": 2111, 
                "weight": 3, 
                "px": 659.6562832742012, 
                "py": 2190.9518256666024, 
                "name": "house2111", 
                "y": 2190.9518256666024, 
                "x": 659.6562832742012, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1098, 
                "treeIndex": 2114, 
                "weight": 3, 
                "px": 356.45416037990975, 
                "py": 1855.6749097626853, 
                "name": "house2114", 
                "y": 1855.6749097626853, 
                "x": 356.45416037990975, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 265, 
                "name": "node62462166430T62462166454", 
                "weight": 2, 
                "px": 372.7668976317326, 
                "py": 1826.8871048894177, 
                "y": 1826.8871048894177, 
                "x": 372.7668976317326, 
                "fixed": true, 
                "treeIndex": 1448, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1099, 
                "treeIndex": 2115, 
                "weight": 1, 
                "px": 331.7372481650769, 
                "py": 1874.433792930712, 
                "name": "ZIPload2115", 
                "y": 1874.433792930712, 
                "x": 331.7372481650769, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1098, 
                "treeIndex": 2114, 
                "weight": 3, 
                "px": 356.45416037990975, 
                "py": 1855.6749097626853, 
                "name": "house2114", 
                "y": 1855.6749097626853, 
                "x": 356.45416037990975, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1100, 
                "treeIndex": 2116, 
                "weight": 1, 
                "px": 355.55326129917376, 
                "py": 1886.8829274113477, 
                "name": "waterheater2116", 
                "y": 1886.8829274113477, 
                "x": 355.55326129917376, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1098, 
                "treeIndex": 2114, 
                "weight": 3, 
                "px": 356.45416037990975, 
                "py": 1855.6749097626853, 
                "name": "house2114", 
                "y": 1855.6749097626853, 
                "x": 356.45416037990975, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1101, 
                "treeIndex": 2117, 
                "weight": 3, 
                "px": 634.173438701638, 
                "py": 1610.68195409088, 
                "name": "house2117", 
                "y": 1610.68195409088, 
                "x": 634.173438701638, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 261, 
                "name": "node62462169487T62462169469", 
                "weight": 3, 
                "px": 607.7325308741904, 
                "py": 1592.8110924012497, 
                "y": 1592.8110924012497, 
                "x": 607.7325308741904, 
                "fixed": true, 
                "treeIndex": 1452, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1102, 
                "treeIndex": 2118, 
                "weight": 1, 
                "px": 662.9722627716683, 
                "py": 1621.5817053526353, 
                "name": "ZIPload2118", 
                "y": 1621.5817053526353, 
                "x": 662.9722627716683, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1101, 
                "treeIndex": 2117, 
                "weight": 3, 
                "px": 634.173438701638, 
                "py": 1610.68195409088, 
                "name": "house2117", 
                "y": 1610.68195409088, 
                "x": 634.173438701638, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1103, 
                "treeIndex": 2119, 
                "weight": 1, 
                "px": 643.855101202907, 
                "py": 1640.343003617727, 
                "name": "waterheater2119", 
                "y": 1640.343003617727, 
                "x": 643.855101202907, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1101, 
                "treeIndex": 2117, 
                "weight": 3, 
                "px": 634.173438701638, 
                "py": 1610.68195409088, 
                "name": "house2117", 
                "y": 1610.68195409088, 
                "x": 634.173438701638, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1104, 
                "treeIndex": 2120, 
                "weight": 3, 
                "px": 587.2335969176492, 
                "py": 1616.5792499578529, 
                "name": "house2120", 
                "y": 1616.5792499578529, 
                "x": 587.2335969176492, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 261, 
                "name": "node62462169487T62462169469", 
                "weight": 3, 
                "px": 607.7325308741904, 
                "py": 1592.8110924012497, 
                "y": 1592.8110924012497, 
                "x": 607.7325308741904, 
                "fixed": true, 
                "treeIndex": 1452, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1105, 
                "treeIndex": 2121, 
                "weight": 1, 
                "px": 590.027354277915, 
                "py": 1647.385333133384, 
                "name": "ZIPload2121", 
                "y": 1647.385333133384, 
                "x": 590.027354277915, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1104, 
                "treeIndex": 2120, 
                "weight": 3, 
                "px": 587.2335969176492, 
                "py": 1616.5792499578529, 
                "name": "house2120", 
                "y": 1616.5792499578529, 
                "x": 587.2335969176492, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1106, 
                "treeIndex": 2122, 
                "weight": 1, 
                "px": 561.8546120647156, 
                "py": 1633.9430238871582, 
                "name": "waterheater2122", 
                "y": 1633.9430238871582, 
                "x": 561.8546120647156, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1104, 
                "treeIndex": 2120, 
                "weight": 3, 
                "px": 587.2335969176492, 
                "py": 1616.5792499578529, 
                "name": "house2120", 
                "y": 1616.5792499578529, 
                "x": 587.2335969176492, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1107, 
                "treeIndex": 2123, 
                "weight": 3, 
                "px": 710.8933192863987, 
                "py": 1484.7901375838442, 
                "name": "house2123", 
                "y": 1484.7901375838442, 
                "x": 710.8933192863987, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 258, 
                "name": "node62462170679T62462170743", 
                "weight": 2, 
                "px": 701.5384971881084, 
                "py": 1517.420197287325, 
                "y": 1517.420197287325, 
                "x": 701.5384971881084, 
                "fixed": true, 
                "treeIndex": 1455, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1108, 
                "treeIndex": 2124, 
                "weight": 1, 
                "px": 739.8566338140689, 
                "py": 1471.9071724578748, 
                "name": "ZIPload2124", 
                "y": 1471.9071724578748, 
                "x": 739.8566338140689, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1107, 
                "treeIndex": 2123, 
                "weight": 3, 
                "px": 710.8933192863987, 
                "py": 1484.7901375838442, 
                "name": "house2123", 
                "y": 1484.7901375838442, 
                "x": 710.8933192863987, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1109, 
                "treeIndex": 2125, 
                "weight": 1, 
                "px": 706.9094211877916, 
                "py": 1453.3524742266698, 
                "name": "waterheater2125", 
                "y": 1453.3524742266698, 
                "x": 706.9094211877916, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1107, 
                "treeIndex": 2123, 
                "weight": 3, 
                "px": 710.8933192863987, 
                "py": 1484.7901375838442, 
                "name": "house2123", 
                "y": 1484.7901375838442, 
                "x": 710.8933192863987, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1110, 
                "treeIndex": 2126, 
                "weight": 3, 
                "px": 916.5306276850004, 
                "py": 1535.747426638457, 
                "name": "house2126", 
                "y": 1535.747426638457, 
                "x": 916.5306276850004, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 253, 
                "name": "node62462110050T62462110060", 
                "weight": 3, 
                "px": 894.1563798981966, 
                "py": 1558.8624974578618, 
                "y": 1558.8624974578618, 
                "x": 894.1563798981966, 
                "fixed": true, 
                "treeIndex": 1460, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1111, 
                "treeIndex": 2127, 
                "weight": 1, 
                "px": 946.8201427175992, 
                "py": 1528.6775611712437, 
                "name": "ZIPload2127", 
                "y": 1528.6775611712437, 
                "x": 946.8201427175992, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1110, 
                "treeIndex": 2126, 
                "weight": 3, 
                "px": 916.5306276850004, 
                "py": 1535.747426638457, 
                "name": "house2126", 
                "y": 1535.747426638457, 
                "x": 916.5306276850004, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1112, 
                "treeIndex": 2128, 
                "weight": 1, 
                "px": 931.069511827308, 
                "py": 1508.1453183054243, 
                "name": "waterheater2128", 
                "y": 1508.1453183054243, 
                "x": 931.069511827308, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1110, 
                "treeIndex": 2126, 
                "weight": 3, 
                "px": 916.5306276850004, 
                "py": 1535.747426638457, 
                "name": "house2126", 
                "y": 1535.747426638457, 
                "x": 916.5306276850004, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1113, 
                "treeIndex": 2129, 
                "weight": 3, 
                "px": 923.1563497808545, 
                "py": 1575.1995680381733, 
                "name": "house2129", 
                "y": 1575.1995680381733, 
                "x": 923.1563497808545, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 253, 
                "name": "node62462110050T62462110060", 
                "weight": 3, 
                "px": 894.1563798981966, 
                "py": 1558.8624974578618, 
                "y": 1558.8624974578618, 
                "x": 894.1563798981966, 
                "fixed": true, 
                "treeIndex": 1460, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1114, 
                "treeIndex": 2130, 
                "weight": 1, 
                "px": 944.9182605290882, 
                "py": 1597.6677769988341, 
                "name": "ZIPload2130", 
                "y": 1597.6677769988341, 
                "x": 944.9182605290882, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1113, 
                "treeIndex": 2129, 
                "weight": 3, 
                "px": 923.1563497808545, 
                "py": 1575.1995680381733, 
                "name": "house2129", 
                "y": 1575.1995680381733, 
                "x": 923.1563497808545, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1115, 
                "treeIndex": 2131, 
                "weight": 1, 
                "px": 954.6884888273935, 
                "py": 1575.6798632825482, 
                "name": "waterheater2131", 
                "y": 1575.6798632825482, 
                "x": 954.6884888273935, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1113, 
                "treeIndex": 2129, 
                "weight": 3, 
                "px": 923.1563497808545, 
                "py": 1575.1995680381733, 
                "name": "house2129", 
                "y": 1575.1995680381733, 
                "x": 923.1563497808545, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1116, 
                "treeIndex": 2132, 
                "weight": 3, 
                "px": 793.5060095322652, 
                "py": 1659.450447059345, 
                "name": "house2132", 
                "y": 1659.450447059345, 
                "x": 793.5060095322652, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 251, 
                "name": "node62462168810T62462168870", 
                "weight": 3, 
                "px": 781.9595603533893, 
                "py": 1628.3124984850037, 
                "y": 1628.3124984850037, 
                "x": 781.9595603533893, 
                "fixed": true, 
                "treeIndex": 1462, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1117, 
                "treeIndex": 2133, 
                "weight": 1, 
                "px": 816.5172005542961, 
                "py": 1680.9453566075028, 
                "name": "ZIPload2133", 
                "y": 1680.9453566075028, 
                "x": 816.5172005542961, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1116, 
                "treeIndex": 2132, 
                "weight": 3, 
                "px": 793.5060095322652, 
                "py": 1659.450447059345, 
                "name": "house2132", 
                "y": 1659.450447059345, 
                "x": 793.5060095322652, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1118, 
                "treeIndex": 2134, 
                "weight": 1, 
                "px": 799.4204865376039, 
                "py": 1690.5440392623168, 
                "name": "waterheater2134", 
                "y": 1690.5440392623168, 
                "x": 799.4204865376039, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1116, 
                "treeIndex": 2132, 
                "weight": 3, 
                "px": 793.5060095322652, 
                "py": 1659.450447059345, 
                "name": "house2132", 
                "y": 1659.450447059345, 
                "x": 793.5060095322652, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1119, 
                "treeIndex": 2135, 
                "weight": 2, 
                "px": 813.1099219144688, 
                "py": 1638.511656930731, 
                "name": "house2135", 
                "y": 1638.511656930731, 
                "x": 813.1099219144688, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 251, 
                "name": "node62462168810T62462168870", 
                "weight": 3, 
                "px": 781.9595603533893, 
                "py": 1628.3124984850037, 
                "y": 1628.3124984850037, 
                "x": 781.9595603533893, 
                "fixed": true, 
                "treeIndex": 1462, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1120, 
                "treeIndex": 2136, 
                "weight": 1, 
                "px": 842.8529278981848, 
                "py": 1649.7532140923379, 
                "name": "ZIPload2136", 
                "y": 1649.7532140923379, 
                "x": 842.8529278981848, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1119, 
                "treeIndex": 2135, 
                "weight": 2, 
                "px": 813.1099219144688, 
                "py": 1638.511656930731, 
                "name": "house2135", 
                "y": 1638.511656930731, 
                "x": 813.1099219144688, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1121, 
                "treeIndex": 2137, 
                "weight": 3, 
                "px": -44.998533976297786, 
                "py": 1186.5072135781809, 
                "name": "house2137", 
                "y": 1186.5072135781809, 
                "x": -44.998533976297786, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 246, 
                "name": "node62462173273T62462173272", 
                "weight": 2, 
                "px": -13.329024844510036, 
                "py": 1188.8022870639916, 
                "y": 1188.8022870639916, 
                "x": -13.329024844510036, 
                "fixed": true, 
                "treeIndex": 1467, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1122, 
                "treeIndex": 2138, 
                "weight": 1, 
                "px": -71.40665342586527, 
                "py": 1202.5190897936875, 
                "name": "ZIPload2138", 
                "y": 1202.5190897936875, 
                "x": -71.40665342586527, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1121, 
                "treeIndex": 2137, 
                "weight": 3, 
                "px": -44.998533976297786, 
                "py": 1186.5072135781809, 
                "name": "house2137", 
                "y": 1186.5072135781809, 
                "x": -44.998533976297786, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1123, 
                "treeIndex": 2139, 
                "weight": 1, 
                "px": -72.65325808790391, 
                "py": 1172.8813339401615, 
                "name": "waterheater2139", 
                "y": 1172.8813339401615, 
                "x": -72.65325808790391, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1121, 
                "treeIndex": 2137, 
                "weight": 3, 
                "px": -44.998533976297786, 
                "py": 1186.5072135781809, 
                "name": "house2137", 
                "y": 1186.5072135781809, 
                "x": -44.998533976297786, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1124, 
                "treeIndex": 2140, 
                "weight": 2, 
                "px": -591.8156048489121, 
                "py": 1279.5698915198402, 
                "name": "house2140", 
                "y": 1279.5698915198402, 
                "x": -591.8156048489121, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 226, 
                "name": "node62462223811T62462223734", 
                "weight": 2, 
                "px": -623.2947752216428, 
                "py": 1292.7368786558427, 
                "y": 1292.7368786558427, 
                "x": -623.2947752216428, 
                "fixed": true, 
                "treeIndex": 1487, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1125, 
                "treeIndex": 2141, 
                "weight": 1, 
                "px": -559.7747830997403, 
                "py": 1276.8897820758698, 
                "name": "ZIPload2141", 
                "y": 1276.8897820758698, 
                "x": -559.7747830997403, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1124, 
                "treeIndex": 2140, 
                "weight": 2, 
                "px": -591.8156048489121, 
                "py": 1279.5698915198402, 
                "name": "house2140", 
                "y": 1279.5698915198402, 
                "x": -591.8156048489121, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1126, 
                "treeIndex": 2142, 
                "weight": 3, 
                "px": -664.531420997074, 
                "py": 1341.3190220310303, 
                "name": "house2142", 
                "y": 1341.3190220310303, 
                "x": -664.531420997074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 224, 
                "name": "node62462221747T62462222618", 
                "weight": 2, 
                "px": -686.1903217136328, 
                "py": 1317.269463073565, 
                "y": 1317.269463073565, 
                "x": -686.1903217136328, 
                "fixed": true, 
                "treeIndex": 1489, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1127, 
                "treeIndex": 2143, 
                "weight": 1, 
                "px": -650.915891986845, 
                "py": 1369.1021987030683, 
                "name": "ZIPload2143", 
                "y": 1369.1021987030683, 
                "x": -650.915891986845, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1126, 
                "treeIndex": 2142, 
                "weight": 3, 
                "px": -664.531420997074, 
                "py": 1341.3190220310303, 
                "name": "house2142", 
                "y": 1341.3190220310303, 
                "x": -664.531420997074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1128, 
                "treeIndex": 2144, 
                "weight": 1, 
                "px": -635.2573495820419, 
                "py": 1352.1574333156218, 
                "name": "waterheater2144", 
                "y": 1352.1574333156218, 
                "x": -635.2573495820419, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1126, 
                "treeIndex": 2142, 
                "weight": 3, 
                "px": -664.531420997074, 
                "py": 1341.3190220310303, 
                "name": "house2142", 
                "y": 1341.3190220310303, 
                "x": -664.531420997074, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1129, 
                "treeIndex": 2145, 
                "weight": 3, 
                "px": -971.049391649769, 
                "py": 1346.5896671569994, 
                "name": "house2145", 
                "y": 1346.5896671569994, 
                "x": -971.049391649769, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 220, 
                "name": "node62462222990T62462222900", 
                "weight": 8, 
                "px": -937.3379916638752, 
                "py": 1348.7708062290242, 
                "y": 1348.7708062290242, 
                "x": -937.3379916638752, 
                "fixed": true, 
                "treeIndex": 1493, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1130, 
                "treeIndex": 2146, 
                "weight": 1, 
                "px": -999.5946860575796, 
                "py": 1361.2489991118273, 
                "name": "ZIPload2146", 
                "y": 1361.2489991118273, 
                "x": -999.5946860575796, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1129, 
                "treeIndex": 2145, 
                "weight": 3, 
                "px": -971.049391649769, 
                "py": 1346.5896671569994, 
                "name": "house2145", 
                "y": 1346.5896671569994, 
                "x": -971.049391649769, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1131, 
                "treeIndex": 2147, 
                "weight": 1, 
                "px": -1003.4994418106887, 
                "py": 1345.6490794640588, 
                "name": "waterheater2147", 
                "y": 1345.6490794640588, 
                "x": -1003.4994418106887, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1129, 
                "treeIndex": 2145, 
                "weight": 3, 
                "px": -971.049391649769, 
                "py": 1346.5896671569994, 
                "name": "house2145", 
                "y": 1346.5896671569994, 
                "x": -971.049391649769, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1132, 
                "treeIndex": 2148, 
                "weight": 2, 
                "px": -941.4542244650871, 
                "py": 1314.5012585668298, 
                "name": "house2148", 
                "y": 1314.5012585668298, 
                "x": -941.4542244650871, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 220, 
                "name": "node62462222990T62462222900", 
                "weight": 8, 
                "px": -937.3379916638752, 
                "py": 1348.7708062290242, 
                "y": 1348.7708062290242, 
                "x": -937.3379916638752, 
                "fixed": true, 
                "treeIndex": 1493, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1133, 
                "treeIndex": 2149, 
                "weight": 1, 
                "px": -937.6095078542166, 
                "py": 1283.108310607992, 
                "name": "ZIPload2149", 
                "y": 1283.108310607992, 
                "x": -937.6095078542166, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1132, 
                "treeIndex": 2148, 
                "weight": 2, 
                "px": -941.4542244650871, 
                "py": 1314.5012585668298, 
                "name": "house2148", 
                "y": 1314.5012585668298, 
                "x": -941.4542244650871, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1134, 
                "treeIndex": 2150, 
                "weight": 3, 
                "px": -912.0823167041846, 
                "py": 1369.5964637770887, 
                "name": "house2150", 
                "y": 1369.5964637770887, 
                "x": -912.0823167041846, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "target": {
                "index": 220, 
                "name": "node62462222990T62462222900", 
                "weight": 8, 
                "px": -937.3379916638752, 
                "py": 1348.7708062290242, 
                "y": 1348.7708062290242, 
                "x": -937.3379916638752, 
                "fixed": true, 
                "treeIndex": 1493, 
                "chargeMultiple": 1, 
                "objectType": "triplex_meter"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1135, 
                "treeIndex": 2151, 
                "weight": 1, 
                "px": -899.2284914880022, 
                "py": 1398.9323002140618, 
                "name": "ZIPload2151", 
                "y": 1398.9323002140618, 
                "x": -899.2284914880022, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "ZIPload"
            }, 
            "target": {
                "index": 1134, 
                "treeIndex": 2150, 
                "weight": 3, 
                "px": -912.0823167041846, 
                "py": 1369.5964637770887, 
                "name": "house2150", 
                "y": 1369.5964637770887, 
                "x": -912.0823167041846, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1136, 
                "treeIndex": 2152, 
                "weight": 1, 
                "px": -885.5242364193889, 
                "py": 1387.6384288275892, 
                "name": "waterheater2152", 
                "y": 1387.6384288275892, 
                "x": -885.5242364193889, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "waterheater"
            }, 
            "target": {
                "index": 1134, 
                "treeIndex": 2150, 
                "weight": 3, 
                "px": -912.0823167041846, 
                "py": 1369.5964637770887, 
                "name": "house2150", 
                "y": 1369.5964637770887, 
                "x": -912.0823167041846, 
                "fixed": true, 
                "chargeMultiple": 1, 
                "objectType": "house"
            }, 
            "objectType": "parentChild"
        }, 
        {
            "source": {
                "index": 1137, 
