            "name": "T62463031930", 
            "object": "transformer", 
            "to": "node62474211060T62463031930", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "980": {
            "distance_BC": "7.0", 
            "name": "20531line_configuration98301line_spacing98302", 
            "distance_CN": "5.0", 
            "object": "line_spacing", 
            "distance_AN": "4.272002", 
            "distance_AB": "2.5", 
            "distance_AC": "4.5", 
            "distance_BN": "5.656854"
        }, 
        "981": {
            "object": "overhead_line_conductor", 
            "resistance": "0.303", 
            "name": "20531line_configuration98301overhead_line_conductor98303", 
            "geometric_mean_radius": "0.0221"
        }, 
        "986": {
            "phases": "ACBN", 
            "from": "node2087420741", 
            "name": "20874", 
            "object": "overhead_line", 
            "to": "node2078820874", 
            "length": "232.862", 
            "configuration": "20531line_configuration98301"
        }, 
        "987": {
            "phases": "AN", 
            "from": "node2078820874", 
            "name": "20788", 
            "object": "overhead_line", 
            "to": "nodeT6247421408320788", 
            "length": "267.903", 
            "configuration": "20531line_configuration98301"
        }, 
        "2479": {
            "parent": "house2478", 
            "schedule_skew": "-4250", 
            "name": "ZIPload2479", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "2478": {
            "schedule_skew": "-141", 
            "name": "house2478", 
            "parent": "node62474207930T62474207936", 
            "floor_area": "2100", 
            "cooling_COP": "3", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating2*1", 
            "cooling_setpoint": "cooling2*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "3", 
            "mass_temperature": "70", 
            "heating_system_type": "RESISTANCE"
        }, 
        "114": {
            "phases": "AS", 
            "from": "nodeT6247419721519682", 
            "name": "T62474197215", 
            "object": "transformer", 
            "to": "node62474197221T62474197215", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "117": {
            "phases": "AS", 
            "from": "nodeT6247419710519559", 
            "name": "T62474197105", 
            "object": "transformer", 
            "to": "node62474196191T62474197105", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "116": {
            "phases": "AN", 
            "from": "nodeT6247419610319558", 
            "name": "19559", 
            "object": "overhead_line", 
            "to": "nodeT6247419710519559", 
            "length": "202.235", 
            "configuration": "18949line_configuration24501"
        }, 
        "110": {
            "phases": "AS", 
            "from": "nodeT6247419635319683", 
            "name": "T62474196353", 
            "object": "transformer", 
            "to": "node62474196319T62474196353", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "113": {
            "phases": "AN", 
            "from": "nodeT6247419621319560", 
            "name": "19682", 
            "object": "overhead_line", 
            "to": "nodeT6247419721519682", 
            "length": "198.705", 
            "configuration": "18949line_configuration24501"
        }, 
        "119": {
            "phases": "AN", 
            "from": "node1948319584", 
            "name": "18572", 
            "object": "overhead_line", 
            "to": "nodeT6246301663418572", 
            "length": "141.214", 
            "configuration": "18949line_configuration24501"
        }, 
        "1797": {
            "schedule_skew": "1880", 
            "name": "house1797", 
            "parent": "node62463019285T62463019253", 
            "floor_area": "500", 
            "cooling_COP": "3.2", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating3*1", 
            "cooling_setpoint": "cooling1*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "2", 
            "heating_COP": "3.3", 
            "mass_temperature": "70", 
            "heating_system_type": "RESISTANCE"
        }, 
        "2079": {
            "schedule_skew": "1050", 
            "demand": "water18*1", 
            "temperature": "135", 
            "parent": "house2077", 
            "object": "waterheater", 
            "heating_element_capacity": "4.4", 
            "thermostat_deadband": "2.9", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "128", 
            "tank_UA": "2.3", 
            "name": "waterheater2079"
        }, 
        "2078": {
            "parent": "house2077", 
            "schedule_skew": "-225", 
            "name": "ZIPload2078", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "2073": {
            "parent": "house2072", 
            "schedule_skew": "4740", 
            "name": "ZIPload2073", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "2072": {
            "schedule_skew": "-213", 
            "name": "house2072", 
            "parent": "node62474181335T62474180389", 
            "floor_area": "2000", 
            "cooling_COP": "4", 
            "object": "house", 
            "cooling_system_type": "HEAT_PUMP", 
            "heating_setpoint": "heating8*1", 
            "cooling_setpoint": "cooling6*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "3.1", 
            "mass_temperature": "70", 
            "heating_system_type": "RESISTANCE"
        }, 
        "2071": {
            "schedule_skew": "3760", 
            "demand": "water12*1", 
            "temperature": "135", 
            "parent": "house2069", 
            "object": "waterheater", 
            "heating_element_capacity": "4.6", 
            "thermostat_deadband": "2.1", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "132", 
            "tank_UA": "3.1", 
            "name": "waterheater2071"
        }, 
        "2070": {
            "parent": "house2069", 
            "schedule_skew": "1320", 
            "name": "ZIPload2070", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "2077": {
            "schedule_skew": "-401", 
            "name": "house2077", 
            "parent": "node62474180317T62474180356", 
            "floor_area": "1800", 
            "cooling_COP": "3.2", 
            "object": "house", 
            "cooling_system_type": "NONE", 
            "heating_setpoint": "heating8*1", 
            "cooling_setpoint": "cooling7*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "2.2", 
            "mass_temperature": "70", 
            "heating_system_type": "RESISTANCE"
        }, 
        "2076": {
            "schedule_skew": "2990", 
            "demand": "water5*1", 
            "temperature": "135", 
            "parent": "house2074", 
            "object": "waterheater", 
            "heating_element_capacity": "5", 
            "thermostat_deadband": "2.4", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "130", 
            "tank_UA": "3.8", 
            "name": "waterheater2076"
        }, 
        "2075": {
            "parent": "house2074", 
            "schedule_skew": "-744", 
            "name": "ZIPload2075", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "2074": {
            "schedule_skew": "-185", 
            "name": "house2074", 
            "parent": "node62474181335T62474180389", 
            "floor_area": "1400", 
            "cooling_COP": "2.5", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating7*1", 
            "cooling_setpoint": "cooling2*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "6", 
            "heating_COP": "3.4", 
            "mass_temperature": "70", 
            "heating_system_type": "GAS"
        }, 
        "1796": {
            "schedule_skew": "1650", 
            "demand": "water11*1", 
            "temperature": "135", 
            "parent": "house1794", 
            "object": "waterheater", 
            "heating_element_capacity": "4.9", 
            "thermostat_deadband": "4.3", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "131", 
            "tank_UA": "4", 
            "name": "waterheater1796"
        }, 
        "1035": {
            "phases": "CN", 
            "from": "node2047920501", 
            "name": "20479", 
            "object": "overhead_line", 
            "to": "node2047820479", 
            "length": "318.945", 
            "configuration": "16781line_configuration73701"
        }, 
        "2565": {
            "parent": "house2564", 
            "schedule_skew": "-608", 
            "name": "ZIPload2565", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1986": {
            "schedule_skew": "-1030", 
            "name": "house1986", 
            "parent": "node62463001804T62463001814", 
            "floor_area": "1900", 
            "cooling_COP": "3", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating2*1", 
            "cooling_setpoint": "cooling3*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "2.2", 
            "mass_temperature": "70", 
            "heating_system_type": "HEAT_PUMP"
        }, 
        "1987": {
            "parent": "house1986", 
            "schedule_skew": "-3020", 
            "name": "ZIPload1987", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1984": {
            "schedule_skew": "-467", 
            "name": "house1984", 
            "parent": "node62463001804T62463001814", 
            "floor_area": "2600", 
            "cooling_COP": "3.3", 
            "object": "house", 
            "cooling_system_type": "NONE", 
            "heating_setpoint": "heating6*1", 
            "cooling_setpoint": "cooling4*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "2", 
            "heating_COP": "3", 
            "mass_temperature": "70", 
            "heating_system_type": "RESISTANCE"
        }, 
        "1985": {
            "parent": "house1984", 
            "schedule_skew": "2600", 
            "name": "ZIPload1985", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1982": {
            "parent": "house1981", 
            "schedule_skew": "4700", 
            "name": "ZIPload1982", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1983": {
            "schedule_skew": "2670", 
            "demand": "water13*1", 
            "temperature": "135", 
            "parent": "house1981", 
            "object": "waterheater", 
            "heating_element_capacity": "5.1", 
            "thermostat_deadband": "5.2", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "132", 
            "tank_UA": "4", 
            "name": "waterheater1983"
        }, 
        "1980": {
            "schedule_skew": "3440", 
            "demand": "water5*1", 
            "temperature": "135", 
            "parent": "house1978", 
            "object": "waterheater", 
            "heating_element_capacity": "4.1", 
            "thermostat_deadband": "5.7", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "131", 
            "tank_UA": "3.6", 
            "name": "waterheater1980"
        }, 
        "1981": {
            "schedule_skew": "-1700", 
            "name": "house1981", 
            "parent": "node62463000855T62463000829", 
            "floor_area": "1200", 
            "cooling_COP": "3.6", 
            "object": "house", 
            "cooling_system_type": "NONE", 
            "heating_setpoint": "heating1*1", 
            "cooling_setpoint": "cooling2*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "2.9", 
            "mass_temperature": "70", 
            "heating_system_type": "GAS"
        }, 
        "1638": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420793657911"
        }, 
        "1639": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62474207930T62474207936"
        }, 
        "1988": {
            "schedule_skew": "1730", 
            "demand": "water4*1", 
            "temperature": "135", 
            "parent": "house1986", 
            "object": "waterheater", 
            "heating_element_capacity": "5", 
            "thermostat_deadband": "2.6", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "132", 
            "tank_UA": "2.3", 
            "name": "waterheater1988"
        }, 
        "1989": {
            "schedule_skew": "-392", 
            "name": "house1989", 
            "parent": "node62463001804T62463001814", 
            "floor_area": "600", 
            "cooling_COP": "2.5", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating8*1", 
            "cooling_setpoint": "cooling4*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "6", 
            "heating_COP": "3.5", 
            "mass_temperature": "70", 
            "heating_system_type": "GAS"
        }, 
        "1781": {
            "parent": "house1780", 
            "schedule_skew": "-2610", 
            "name": "ZIPload1781", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "568": {
            "phases": "BS", 
            "from": "nodeT6246210126716194", 
            "name": "T62462101267", 
            "object": "transformer", 
            "to": "node62462101209T62462101267", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "560": {
            "phases": "BN", 
            "from": "nodeF751416237", 
            "name": "F7514", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node16229F7514"
        }, 
        "561": {
            "phases": "BN", 
            "from": "node16229F7514", 
            "name": "16229", 
            "object": "overhead_line", 
            "to": "node1620916229", 
            "length": "121.877", 
            "configuration": "16194line_configuration57101"
        }, 
        "562": {
            "phases": "BN", 
            "from": "node1620916229", 
            "name": "16209", 
            "object": "overhead_line", 
            "to": "node7247316209", 
            "length": "197.367", 
            "configuration": "16194line_configuration57101"
        }, 
        "563": {
            "phases": "BN", 
            "from": "node7247316209", 
            "name": "72473", 
            "object": "overhead_line", 
            "to": "node7247472473", 
            "length": "255", 
            "configuration": "16194line_configuration57101"
        }, 
        "564": {
            "phases": "BN", 
            "from": "node7247472473", 
            "name": "72474", 
            "object": "overhead_line", 
            "to": "node7247572474", 
            "length": "255", 
            "configuration": "16194line_configuration57101"
        }, 
        "565": {
            "phases": "BN", 
            "from": "node7247572474", 
            "name": "72475", 
            "object": "overhead_line", 
            "to": "node7247672475", 
            "length": "360", 
            "configuration": "16194line_configuration57101"
        }, 
        "566": {
            "phases": "BN", 
            "from": "node7247316209", 
            "name": "16194", 
            "object": "overhead_line", 
            "to": "nodeT6246210126716194", 
            "length": "268.71", 
            "configuration": "16194line_configuration57101"
        }, 
        "567": {
            "name": "16194line_configuration57101", 
            "object": "line_configuration", 
            "spacing": "20531line_configuration98301line_spacing98302", 
            "conductor_N": "16781line_configuration73701overhead_line_conductor73706", 
            "conductor_A": "17366line_configuration62801overhead_line_conductor62804", 
            "conductor_C": "17366line_configuration62801overhead_line_conductor62804", 
            "conductor_B": "16781line_configuration73701overhead_line_conductor73706"
        }, 
        "1188": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19103F8245"
        }, 
        "1189": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313125019103"
        }, 
        "1186": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1909519041"
        }, 
        "1187": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF824519095"
        }, 
        "1184": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312914618752"
        }, 
        "1185": {
            "phases": "BS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62463129089T62463129146"
        }, 
        "1182": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1875318754"
        }, 
        "1183": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1875218753"
        }, 
        "1180": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1900919165"
        }, 
        "1181": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1875419009"
        }, 
        "727": {
            "phases": "CN", 
            "from": "nodeT6246222745716882", 
            "name": "16797", 
            "object": "overhead_line", 
            "to": "nodeT6246222653816797", 
            "length": "315.855", 
            "configuration": "16781line_configuration73701"
        }, 
        "724": {
            "phases": "CN", 
            "from": "nodeT6246222846516733", 
            "name": "16882", 
            "object": "overhead_line", 
            "to": "nodeT6246222745716882", 
            "length": "221.91", 
            "configuration": "16781line_configuration73701"
        }, 
        "725": {
            "phases": "CS", 
            "from": "nodeT6246222745716882", 
            "name": "T62462227457", 
            "object": "transformer", 
            "to": "node62462226475T62462227457", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "1748": {
            "parent": "house1747", 
            "schedule_skew": "-745", 
            "name": "ZIPload1748", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1749": {
            "schedule_skew": "909", 
            "name": "house1749", 
            "parent": "node62463016405T62463015557", 
            "floor_area": "2000", 
            "cooling_COP": "2.6", 
            "object": "house", 
            "cooling_system_type": "HEAT_PUMP", 
            "heating_setpoint": "heating7*1", 
            "cooling_setpoint": "cooling4*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "6", 
            "heating_COP": "2.5", 
            "mass_temperature": "70", 
            "heating_system_type": "RESISTANCE"
        }, 
        "721": {
            "phases": "CN", 
            "from": "nodeT6246222943616477", 
            "name": "16733", 
            "object": "overhead_line", 
            "to": "nodeT6246222846516733", 
            "length": "141.308", 
            "configuration": "16781line_configuration73701"
        }, 
        "1744": {
            "schedule_skew": "-929", 
            "name": "house1744", 
            "parent": "node62463017349T62463017451", 
            "floor_area": "760", 
            "cooling_COP": "3.4", 
            "object": "house", 
            "cooling_system_type": "NONE", 
            "heating_setpoint": "heating7*1", 
            "cooling_setpoint": "cooling7*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "3.3", 
            "mass_temperature": "70", 
            "heating_system_type": "GAS"
        }, 
        "1745": {
            "parent": "house1744", 
            "schedule_skew": "985", 
            "name": "ZIPload1745", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1746": {
            "schedule_skew": "-1780", 
            "demand": "water10*1", 
            "temperature": "135", 
            "parent": "house1744", 
            "object": "waterheater", 
            "heating_element_capacity": "5.3", 
            "thermostat_deadband": "6", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "126", 
            "tank_UA": "3.2", 
            "name": "waterheater1746"
        }, 
        "1747": {
            "schedule_skew": "1940", 
            "name": "house1747", 
            "parent": "node62463016405T62463015557", 
            "floor_area": "2300", 
            "cooling_COP": "3.2", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating7*1", 
            "cooling_setpoint": "cooling6*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "2.3", 
            "mass_temperature": "70", 
            "heating_system_type": "GAS"
        }, 
        "1740": {
            "parent": "house1739", 
            "schedule_skew": "2190", 
            "name": "ZIPload1740", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1741": {
            "schedule_skew": "1140", 
            "name": "house1741", 
            "parent": "node62463017349T62463017451", 
            "floor_area": "1800", 
            "cooling_COP": "3.3", 
            "object": "house", 
            "cooling_system_type": "ELECTRIC", 
            "heating_setpoint": "heating5*1", 
            "cooling_setpoint": "cooling4*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "3.2", 
            "mass_temperature": "70", 
            "heating_system_type": "HEAT_PUMP"
        }, 
        "1742": {
            "parent": "house1741", 
            "schedule_skew": "505", 
            "name": "ZIPload1742", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "1743": {
            "schedule_skew": "1320", 
            "demand": "water2*1", 
            "temperature": "135", 
            "parent": "house1741", 
            "object": "waterheater", 
            "heating_element_capacity": "5.3", 
            "thermostat_deadband": "3.1", 
            "location": "INSIDE", 
            "tank_volume": "50", 
            "tank_setpoint": "133", 
            "tank_UA": "3.8", 
            "name": "waterheater1743"
        }, 
        "1164": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1957319793"
        }, 
        "1165": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307912719573"
        }, 
        "1166": {
            "phases": "CS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62463079175T62463079127"
        }, 
        "1167": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313995019792"
        }, 
        "1160": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1920219511"
        }, 
        "1161": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1970519202"
        }, 
        "1162": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1973319705"
        }, 
        "1163": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1979319733"
        }, 
        "1168": {
            "phases": "CS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62463139865T62463139950"
        }, 
        "1169": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307513319198"
        }, 
        "48": {
            "phases": "ACBN", 
            "from": "nodeT6246302067019935", 
            "name": "19597", 
            "object": "overhead_line", 
            "to": "node1985219597", 
            "length": "222.044", 
            "configuration": "20531line_configuration98301"
        }, 
        "49": {
            "phases": "ACBN", 
            "from": "node1985219597", 
            "name": "19852", 
            "object": "overhead_line", 
            "to": "nodeT6246301941419852", 
            "length": "273.49", 
            "configuration": "20531line_configuration98301"
        }, 
        "46": {
            "phases": "BS", 
            "from": "nodeT6246302067019935", 
            "name": "T62463020670", 
            "object": "transformer", 
            "to": "node62463020586T62463020670", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "45": {
            "phases": "ACBN", 
            "from": "nodeT6246302166319663", 
            "name": "19935", 
            "object": "overhead_line", 
            "to": "nodeT6246302067019935", 
            "length": "194.654", 
            "configuration": "20531line_configuration98301"
        }, 
        "42": {
            "phases": "ACBN", 
            "from": "nodeT6246302267620050", 
            "name": "19663", 
            "object": "overhead_line", 
            "to": "nodeT6246302166319663", 
            "length": "211.226", 
            "configuration": "20531line_configuration98301"
        }, 
        "43": {
            "phases": "CS", 
            "from": "nodeT6246302166319663", 
            "name": "T62463021663", 
            "object": "transformer", 
            "to": "node62463021692T62463021663", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "40": {
            "phases": "BS", 
            "from": "nodeT6246302267620050", 
            "name": "T62463022676", 
            "object": "transformer", 
            "to": "node62463022720T62463022676", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "1568": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19776F7584"
        }, 
        "1569": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301915019776"
        }, 
        "1298": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205736757790"
        }, 
        "1299": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF716757851"
        }, 
        "1292": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62463001627T62463000688"
        }, 
        "1293": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205978757835"
        }, 
        "1290": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62462059675T62463000610"
        }, 
        "1291": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300068857843"
        }, 
        "1296": {
            "phases": "BS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62462059308T62462058491"
        }, 
        "1297": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5779557794"
        }, 
        "1294": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62462059793T62462059787"
        }, 
        "1295": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205849157833"
        }, 
        "1360": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418149757865"
        }, 
        "1712": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302843020478"
        }, 
        "1711": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2047820479"
        }, 
        "1381": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62474182629T62474182678"
        }, 
        "1715": {
            "parent": "house1714", 
            "schedule_skew": "-1030", 
            "name": "ZIPload1715", 
            "power_fraction": "0.400000", 
            "object": "ZIPload", 
            "current_fraction": "0.300000", 
            "base_power": "LIGHTS*1.33", 
            "impedance_pf": "1.000", 
            "current_pf": "1.000", 
            "power_pf": "1.000", 
            "impedance_fraction": "0.300000", 
            "heatgain_fraction": "0.9"
        }, 
        "590": {
            "phases": "CS", 
            "from": "nodeT6246217074317023", 
            "name": "T62462170743", 
            "object": "transformer", 
            "to": "node62462170679T62462170743", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "1714": {
            "schedule_skew": "-771", 
            "name": "house1714", 
            "parent": "node62463027798T62463027880", 
            "floor_area": "1400", 
            "cooling_COP": "2.5", 
            "object": "house", 
            "cooling_system_type": "NONE", 
            "heating_setpoint": "heating1*1", 
            "cooling_setpoint": "cooling6*1", 
            "air_temperature": "70", 
            "thermal_integrity_level": "5", 
            "heating_COP": "3", 
            "mass_temperature": "70", 
            "heating_system_type": "GAS"
        }, 
        "1366": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418035657847"
        }, 
        "473": {
            "phases": "AN", 
            "from": "nodeT6247418149757865", 
            "name": "57858", 
            "object": "underground_line", 
            "to": "nodeT6247418144357858", 
            "length": "139.46", 
            "configuration": "57825line_configuration40901"
        }, 
        "470": {
            "phases": "AN", 
            "from": "nodeT6247418245957866", 
            "name": "57865", 
            "object": "underground_line", 
            "to": "nodeT6247418149757865", 
            "length": "120.109", 
            "configuration": "57825line_configuration40901"
        }, 
        "471": {
            "phases": "AS", 
            "from": "nodeT6247418149757865", 
            "name": "T62474181497", 
            "object": "transformer", 
            "to": "node62474181469T62474181497", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "1362": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418144357858"
        }, 
        "1363": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62474181379T62474181443"
        }, 
        "474": {
            "phases": "AS", 
            "from": "nodeT6247418144357858", 
            "name": "T62474181443", 
            "object": "transformer", 
            "to": "node62474181379T62474181443", 
            "configuration": "T62474206624transformer_configuration90001"
        }, 
        "1361": {
            "phases": "AS", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "name": "node62474181469T62474181497"
        }, 
        "479": {
            "phases": "AN", 
            "from": "nodeT6247418144357858", 
            "name": "57852", 
            "object": "underground_line", 
            "to": "nodeT6247418038957852", 
            "length": "140.033", 
            "configuration": "57825line_configuration40901"
        }, 
        "1368": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1781118374"
        }, 
        "1369": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418169517811"
        }
    }, 
    "nodes": [
        {
            "index": 0, 
            "name": "node62463028401T62463028430", 
            "weight": 2, 
            "px": 1439.426359839565, 
            "py": 235.32405702296032, 
            "y": 235.32405702296032, 
            "x": 1439.426359839565, 
            "fixed": true, 
            "treeIndex": 1713, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 1, 
            "name": "nodeT6246302843020478", 
            "weight": 2, 
            "px": 1446.5622536130952, 
            "py": 195.2563450120848, 
            "y": 195.2563450120848, 
            "x": 1446.5622536130952, 
            "fixed": true, 
            "treeIndex": 1712, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 2, 
            "name": "node2047820479", 
            "weight": 2, 
            "px": 1449.036047708269, 
            "py": 153.04768690073578, 
            "y": 153.04768690073578, 
            "x": 1449.036047708269, 
            "fixed": true, 
            "treeIndex": 1711, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 3, 
            "name": "node2047920501", 
            "weight": 2, 
            "px": 1445.6642620562745, 
            "py": 108.74944344562968, 
            "y": 108.74944344562968, 
            "x": 1445.6642620562745, 
            "fixed": true, 
            "treeIndex": 1710, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 4, 
            "name": "node62463028720T62463028740", 
            "weight": 2, 
            "px": 1424.1470765319602, 
            "py": 105.09630808234506, 
            "y": 105.09630808234506, 
            "x": 1424.1470765319602, 
            "fixed": true, 
            "treeIndex": 1709, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 5, 
            "name": "nodeT6246302874020500", 
            "weight": 3, 
            "px": 1438.455630366753, 
            "py": 67.12886907774208, 
            "y": 67.12886907774208, 
            "x": 1438.455630366753, 
            "fixed": true, 
            "treeIndex": 1708, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 6, 
            "name": "node20500F7572", 
            "weight": 2, 
            "px": 1438.4757899799033, 
            "py": 16.778164096613825, 
            "y": 16.778164096613825, 
            "x": 1438.4757899799033, 
            "fixed": true, 
            "treeIndex": 1707, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 7, 
            "name": "nodeF757220499", 
            "weight": 2, 
            "px": 1438.1348705336945, 
            "py": -36.85372627102412, 
            "y": -36.85372627102412, 
            "x": 1438.1348705336945, 
            "fixed": true, 
            "treeIndex": 1706, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 8, 
            "name": "node62463032835T62463032849", 
            "weight": 3, 
            "px": 1744.1471106621705, 
            "py": -52.909364365476456, 
            "y": -52.909364365476456, 
            "x": 1744.1471106621705, 
            "fixed": true, 
            "treeIndex": 1705, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 9, 
            "name": "nodeT6246303284920665", 
            "weight": 2, 
            "px": 1707.040415225388, 
            "py": -73.27468699571314, 
            "y": -73.27468699571314, 
            "x": 1707.040415225388, 
            "fixed": true, 
            "treeIndex": 1704, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 10, 
            "name": "node62474211556T62474211583", 
            "weight": 3, 
            "px": 2027.8979010499427, 
            "py": -434.0917210569635, 
            "y": -434.0917210569635, 
            "x": 2027.8979010499427, 
            "fixed": true, 
            "treeIndex": 1703, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 11, 
            "name": "nodeT6247421158320770", 
            "weight": 2, 
            "px": 2013.6942779439137, 
            "py": -395.5834943552227, 
            "y": -395.5834943552227, 
            "x": 2013.6942779439137, 
            "fixed": true, 
            "treeIndex": 1702, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 12, 
            "name": "node2077020460", 
            "weight": 2, 
            "px": 1999.1801819001703, 
            "py": -356.1807208825653, 
            "y": -356.1807208825653, 
            "x": 1999.1801819001703, 
            "fixed": true, 
            "treeIndex": 1701, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 13, 
            "name": "node62474209432T62474209464", 
            "weight": 2, 
            "px": 1930.756571155803, 
            "py": -430.19702455933526, 
            "y": -430.19702455933526, 
            "x": 1930.756571155803, 
            "fixed": true, 
            "treeIndex": 1700, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 14, 
            "name": "nodeT6247420946420553", 
            "weight": 2, 
            "px": 1948.0173698787962, 
            "py": -392.6112643087277, 
            "y": -392.6112643087277, 
            "x": 1948.0173698787962, 
            "fixed": true, 
            "treeIndex": 1699, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 15, 
            "name": "node2055320611", 
            "weight": 2, 
            "px": 1966.5479248306983, 
            "py": -355.78662264507375, 
            "y": -355.78662264507375, 
            "x": 1966.5479248306983, 
            "fixed": true, 
            "treeIndex": 1698, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 16, 
            "name": "node2061120751", 
            "weight": 3, 
            "px": 1985.1615702781528, 
            "py": -318.39271307368074, 
            "y": -318.39271307368074, 
            "x": 1985.1615702781528, 
            "fixed": true, 
            "treeIndex": 1697, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 17, 
            "name": "node62474211335T62474211356", 
            "weight": 2, 
            "px": 2022.7553126229652, 
            "py": -290.9040944426698, 
            "y": -290.9040944426698, 
            "x": 2022.7553126229652, 
            "fixed": true, 
            "treeIndex": 1696, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 18, 
            "name": "nodeT6247421135620750", 
            "weight": 3, 
            "px": 1989.9010994243718, 
            "py": -272.34465781520856, 
            "y": -272.34465781520856, 
            "x": 1989.9010994243718, 
            "fixed": true, 
            "treeIndex": 1695, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 19, 
            "name": "node2075020758", 
            "weight": 2, 
            "px": 1985.089681265002, 
            "py": -218.3278479165904, 
            "y": -218.3278479165904, 
            "x": 1985.089681265002, 
            "fixed": true, 
            "treeIndex": 1694, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 20, 
            "name": "node62474212387T62474212358", 
            "weight": 2, 
            "px": 2100.026403525833, 
            "py": -186.04171978948384, 
            "y": -186.04171978948384, 
            "x": 2100.026403525833, 
            "fixed": true, 
            "treeIndex": 1693, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 21, 
            "name": "nodeT6247421235820660", 
            "weight": 2, 
            "px": 2060.213578041969, 
            "py": -180.41929742748815, 
            "y": -180.41929742748815, 
            "x": 2060.213578041969, 
            "fixed": true, 
            "treeIndex": 1692, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 22, 
            "name": "node62474212215T62474212237", 
            "weight": 2, 
            "px": 2059.6348624706648, 
            "py": -156.15322210641304, 
            "y": -156.15322210641304, 
            "x": 2059.6348624706648, 
            "fixed": true, 
            "treeIndex": 1691, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 23, 
            "name": "nodeT6247421223720865", 
            "weight": 3, 
            "px": 2023.098253031596, 
            "py": -171.47445802918557, 
            "y": -171.47445802918557, 
            "x": 2023.098253031596, 
            "fixed": true, 
            "treeIndex": 1690, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 24, 
            "name": "node2086520864", 
            "weight": 3, 
            "px": 1980.280707370339, 
            "py": -166.4374485673583, 
            "y": -166.4374485673583, 
            "x": 1980.280707370339, 
            "fixed": true, 
            "treeIndex": 1689, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 25, 
            "name": "node62463030909T62474210056", 
            "weight": 3, 
            "px": 1992.2903714320357, 
            "py": -51.55454478840717, 
            "y": -51.55454478840717, 
            "x": 1992.2903714320357, 
            "fixed": true, 
            "treeIndex": 1688, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 26, 
            "name": "nodeT6247421005620599", 
            "weight": 2, 
            "px": 1970.9913604706603, 
            "py": -93.49460882563359, 
            "y": -93.49460882563359, 
            "x": 1970.9913604706603, 
            "fixed": true, 
            "treeIndex": 1687, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 27, 
            "name": "node62474213353T62474213347", 
            "weight": 2, 
            "px": 2069.873780768516, 
            "py": -54.71110923466322, 
            "y": -54.71110923466322, 
            "x": 2069.873780768516, 
            "fixed": true, 
            "treeIndex": 1686, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 28, 
            "name": "nodeT6247421334720400", 
            "weight": 2, 
            "px": 2030.4943308691752, 
            "py": -81.9959491088946, 
            "y": -81.9959491088946, 
            "x": 2030.4943308691752, 
            "fixed": true, 
            "treeIndex": 1685, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 29, 
            "name": "node2040020887", 
            "weight": 2, 
            "px": 1990.9660531178436, 
            "py": -107.24066383971603, 
            "y": -107.24066383971603, 
            "x": 1990.9660531178436, 
            "fixed": true, 
            "treeIndex": 1684, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 30, 
            "name": "node2088720886", 
            "weight": 4, 
            "px": 1950.3502852891136, 
            "py": -126.62672704277419, 
            "y": -126.62672704277419, 
            "x": 1950.3502852891136, 
            "fixed": true, 
            "treeIndex": 1683, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 31, 
            "name": "node20886F7579", 
            "weight": 2, 
            "px": 1883.750051636453, 
            "py": -120.83247099432185, 
            "y": -120.83247099432185, 
            "x": 1883.750051636453, 
            "fixed": true, 
            "treeIndex": 1682, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 32, 
            "name": "nodeF757920781", 
            "weight": 2, 
            "px": 1807.8809715191749, 
            "py": -115.10170154571234, 
            "y": -115.10170154571234, 
            "x": 1807.8809715191749, 
            "fixed": true, 
            "treeIndex": 1681, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 33, 
            "name": "nodeT6247421409921038", 
            "weight": 1, 
            "px": 1855.959097700912, 
            "py": -201.57125443718138, 
            "y": -201.57125443718138, 
            "x": 1855.959097700912, 
            "fixed": true, 
            "treeIndex": 1680, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 34, 
            "name": "node21038F7409", 
            "weight": 2, 
            "px": 1825.6756736900888, 
            "py": -187.76246176641385, 
            "y": -187.76246176641385, 
            "x": 1825.6756736900888, 
            "fixed": true, 
            "treeIndex": 1679, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 35, 
            "name": "nodeF740921039", 
            "weight": 2, 
            "px": 1798.2761108227166, 
            "py": -166.0845435568967, 
            "y": -166.0845435568967, 
            "x": 1798.2761108227166, 
            "fixed": true, 
            "treeIndex": 1678, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 36, 
            "name": "node62474215045T62474214083", 
            "weight": 2, 
            "px": 1775.4013023640423, 
            "py": -183.37866534108878, 
            "y": -183.37866534108878, 
            "x": 1775.4013023640423, 
            "fixed": true, 
            "treeIndex": 1677, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 37, 
            "name": "nodeT6247421408320788", 
            "weight": 3, 
            "px": 1769.8112710585492, 
            "py": -145.41108339109638, 
            "y": -145.41108339109638, 
            "x": 1769.8112710585492, 
            "fixed": true, 
            "treeIndex": 1676, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 38, 
            "name": "node2078820874", 
            "weight": 3, 
            "px": 1740.4873036509234, 
            "py": -110.2276243638018, 
            "y": -110.2276243638018, 
            "x": 1740.4873036509234, 
            "fixed": true, 
            "treeIndex": 1675, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 39, 
            "name": "node2087420741", 
            "weight": 3, 
            "px": 1672.0774164562895, 
            "py": -91.67373490354619, 
            "y": -91.67373490354619, 
            "x": 1672.0774164562895, 
            "fixed": true, 
            "treeIndex": 1674, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 40, 
            "name": "node62474211060T62463031930", 
            "weight": 3, 
            "px": 1623.9918967169883, 
            "py": -116.65585206635924, 
            "y": -116.65585206635924, 
            "x": 1623.9918967169883, 
            "fixed": true, 
            "treeIndex": 1673, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 41, 
            "name": "nodeT6246303193020531", 
            "weight": 3, 
            "px": 1597.4587175735157, 
            "py": -79.3533976860758, 
            "y": -79.3533976860758, 
            "x": 1597.4587175735157, 
            "fixed": true, 
            "treeIndex": 1672, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 42, 
            "name": "node62474207119T62474207223", 
            "weight": 3, 
            "px": 1877.6463516991262, 
            "py": 262.11979045032575, 
            "y": 262.11979045032575, 
            "x": 1877.6463516991262, 
            "fixed": true, 
            "treeIndex": 1671, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 43, 
            "name": "nodeT6247420722358261", 
            "weight": 2, 
            "px": 1839.1425063570389, 
            "py": 240.47865039217518, 
            "y": 240.47865039217518, 
            "x": 1839.1425063570389, 
            "fixed": true, 
            "treeIndex": 1670, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 44, 
            "name": "node58261F7427", 
            "weight": 2, 
            "px": 1800.3335559076515, 
            "py": 217.27159798697014, 
            "y": 217.27159798697014, 
            "x": 1800.3335559076515, 
            "fixed": true, 
            "treeIndex": 1669, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 45, 
            "name": "nodeF742758262", 
            "weight": 2, 
            "px": 1760.2906887970494, 
            "py": 191.07829771013002, 
            "y": 191.07829771013002, 
            "x": 1760.2906887970494, 
            "fixed": true, 
            "treeIndex": 1668, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 46, 
            "name": "node5826220341", 
            "weight": 2, 
            "px": 1718.5772527774716, 
            "py": 161.21014593734466, 
            "y": 161.21014593734466, 
            "x": 1718.5772527774716, 
            "fixed": true, 
            "treeIndex": 1667, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 47, 
            "name": "node2034120350", 
            "weight": 2, 
            "px": 1674.863928011425, 
            "py": 127.65926539736323, 
            "y": 127.65926539736323, 
            "x": 1674.863928011425, 
            "fixed": true, 
            "treeIndex": 1666, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 48, 
            "name": "node62474208243T62474208138", 
            "weight": 3, 
            "px": 1637.074598873866, 
            "py": 141.63046639820203, 
            "y": 141.63046639820203, 
            "x": 1637.074598873866, 
            "fixed": true, 
            "treeIndex": 1665, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 49, 
            "name": "nodeT6247420813820424", 
            "weight": 3, 
            "px": 1635.2688883919639, 
            "py": 94.4683875574969, 
            "y": 94.4683875574969, 
            "x": 1635.2688883919639, 
            "fixed": true, 
            "treeIndex": 1664, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 50, 
            "name": "node62474207056T62474207085", 
            "weight": 2, 
            "px": 1646.5368453671244, 
            "py": 67.49331387280277, 
            "y": 67.49331387280277, 
            "x": 1646.5368453671244, 
            "fixed": true, 
            "treeIndex": 1663, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 51, 
            "name": "nodeT6247420708520423", 
            "weight": 3, 
            "px": 1607.0938034254625, 
            "py": 43.75385394687223, 
            "y": 43.75385394687223, 
            "x": 1607.0938034254625, 
            "fixed": true, 
            "treeIndex": 1662, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 52, 
            "name": "node62463027895T62463028953", 
            "weight": 2, 
            "px": 1561.5030775540447, 
            "py": 26.41288076024124, 
            "y": 26.41288076024124, 
            "x": 1561.5030775540447, 
            "fixed": true, 
            "treeIndex": 1661, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 53, 
            "name": "nodeT6246302895320509", 
            "weight": 3, 
            "px": 1571.1981447192584, 
            "py": -9.188464744902031, 
            "y": -9.188464744902031, 
            "x": 1571.1981447192584, 
            "fixed": true, 
            "treeIndex": 1660, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 54, 
            "name": "node2050920507", 
            "weight": 3, 
            "px": 1521.5318551440698, 
            "py": -58.96421815704684, 
            "y": -58.96421815704684, 
            "x": 1521.5318551440698, 
            "fixed": true, 
            "treeIndex": 1659, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 55, 
            "name": "node62463026977T62463026955", 
            "weight": 3, 
            "px": 1269.9137729532024, 
            "py": 45.84413958548676, 
            "y": 45.84413958548676, 
            "x": 1269.9137729532024, 
            "fixed": true, 
            "treeIndex": 1658, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 56, 
            "name": "nodeT6246302695520288", 
            "weight": 2, 
            "px": 1267.0366348553785, 
            "py": 7.168044622400518, 
            "y": 7.168044622400518, 
            "x": 1267.0366348553785, 
            "fixed": true, 
            "treeIndex": 1657, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 57, 
            "name": "node20288F6543", 
            "weight": 2, 
            "px": 1263.2962394512595, 
            "py": -31.365102342680085, 
            "y": -31.365102342680085, 
            "x": 1263.2962394512595, 
            "fixed": true, 
            "treeIndex": 1656, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 58, 
            "name": "nodeF654320287", 
            "weight": 2, 
            "px": 1259.1464424083438, 
            "py": -70.49878589248485, 
            "y": -70.49878589248485, 
            "x": 1259.1464424083438, 
            "fixed": true, 
            "treeIndex": 1655, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 59, 
            "name": "node62474205151T62474205022", 
            "weight": 3, 
            "px": 1294.5653034223544, 
            "py": -289.5917538156349, 
            "y": -289.5917538156349, 
            "x": 1294.5653034223544, 
            "fixed": true, 
            "treeIndex": 1654, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 60, 
            "name": "nodeT6247420502220172", 
            "weight": 2, 
            "px": 1260.1943289973458, 
            "py": -264.4047525121912, 
            "y": -264.4047525121912, 
            "x": 1260.1943289973458, 
            "fixed": true, 
            "treeIndex": 1653, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 61, 
            "name": "node62474204371T62474204354", 
            "weight": 6, 
            "px": 1192.3119093730902, 
            "py": -869.2358175778619, 
            "y": -869.2358175778619, 
            "x": 1192.3119093730902, 
            "fixed": true, 
            "treeIndex": 1652, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 62, 
            "name": "nodeT6247420435458172", 
            "weight": 2, 
            "px": 1131.0770757985322, 
            "py": -827.8854774238004, 
            "y": -827.8854774238004, 
            "x": 1131.0770757985322, 
            "fixed": true, 
            "treeIndex": 1651, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 63, 
            "name": "node62474203443T62474203356", 
            "weight": 5, 
            "px": 1121.131084907716, 
            "py": -794.4906654965629, 
            "y": -794.4906654965629, 
            "x": 1121.131084907716, 
            "fixed": true, 
            "treeIndex": 1650, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 64, 
            "name": "nodeT6247420335658143", 
            "weight": 3, 
            "px": 1074.3843942888209, 
            "py": -786.5349185458015, 
            "y": -786.5349185458015, 
            "x": 1074.3843942888209, 
            "fixed": true, 
            "treeIndex": 1649, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 65, 
            "name": "node5814358137", 
            "weight": 2, 
            "px": 1002.592680066591, 
            "py": -743.3343449337411, 
            "y": -743.3343449337411, 
            "x": 1002.592680066591, 
            "fixed": true, 
            "treeIndex": 1648, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 66, 
            "name": "node62474207489T62474207437", 
            "weight": 2, 
            "px": -36.312990409869805, 
            "py": -926.3556285916982, 
            "y": -926.3556285916982, 
            "x": -36.312990409869805, 
            "fixed": true, 
            "treeIndex": 1647, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 67, 
            "name": "nodeT6247420743758260", 
            "weight": 2, 
            "px": 4.0573012165898055, 
            "py": -900.2638318170149, 
            "y": -900.2638318170149, 
            "x": 4.0573012165898055, 
            "fixed": true, 
            "treeIndex": 1646, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 68, 
            "name": "node62474207559T62474207612", 
            "weight": 6, 
            "px": 36.6064408444431, 
            "py": -940.6547386828879, 
            "y": -940.6547386828879, 
            "x": 36.6064408444431, 
            "fixed": true, 
            "treeIndex": 1645, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 69, 
            "name": "nodeT6247420761258240", 
            "weight": 3, 
            "px": 42.673678445917, 
            "py": -883.0166860402513, 
            "y": -883.0166860402513, 
            "x": 42.673678445917, 
            "fixed": true, 
            "treeIndex": 1644, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 70, 
            "name": "node62474206893T62474207830", 
            "weight": 4, 
            "px": -186.97720134945914, 
            "py": -902.7575576539684, 
            "y": -902.7575576539684, 
            "x": -186.97720134945914, 
            "fixed": true, 
            "treeIndex": 1643, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 71, 
            "name": "nodeT6247420783058242", 
            "weight": 2, 
            "px": -152.9051233731557, 
            "py": -858.4157851492472, 
            "y": -858.4157851492472, 
            "x": -152.9051233731557, 
            "fixed": true, 
            "treeIndex": 1642, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 72, 
            "name": "node62474208819T62474208904", 
            "weight": 3, 
            "px": -294.81707372738657, 
            "py": -682.0575283371517, 
            "y": -682.0575283371517, 
            "x": -294.81707372738657, 
            "fixed": true, 
            "treeIndex": 1641, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 73, 
            "name": "nodeT6247420890458263", 
            "weight": 2, 
            "px": -276.7253914743772, 
            "py": -729.5441100581332, 
            "y": -729.5441100581332, 
            "x": -276.7253914743772, 
            "fixed": true, 
            "treeIndex": 1640, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 74, 
            "name": "node62474207930T62474207936", 
            "weight": 5, 
            "px": -318.8462712547574, 
            "py": -755.9255409153407, 
            "y": -755.9255409153407, 
            "x": -318.8462712547574, 
            "fixed": true, 
            "treeIndex": 1639, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 75, 
            "name": "nodeT6247420793657911", 
            "weight": 3, 
            "px": -260.0671609014863, 
            "py": -773.7956670232944, 
            "y": -773.7956670232944, 
            "x": -260.0671609014863, 
            "fixed": true, 
            "treeIndex": 1638, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 76, 
            "name": "node62474146040T62474206947", 
            "weight": 4, 
            "px": -261.57673437469543, 
            "py": -829.7024680516757, 
            "y": -829.7024680516757, 
            "x": -261.57673437469543, 
            "fixed": true, 
            "treeIndex": 1637, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 77, 
            "name": "nodeT6247420694757997", 
            "weight": 3, 
            "px": -201.1612527114539, 
            "py": -810.3498174310757, 
            "y": -810.3498174310757, 
            "x": -201.1612527114539, 
            "fixed": true, 
            "treeIndex": 1636, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 78, 
            "name": "node62474205893T62474206824", 
            "weight": 3, 
            "px": -152.91618474319608, 
            "py": -783.574608890724, 
            "y": -783.574608890724, 
            "x": -152.91618474319608, 
            "fixed": true, 
            "treeIndex": 1635, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 79, 
            "name": "nodeT6247420682458243", 
            "weight": 4, 
            "px": -122.98196849927713, 
            "py": -819.8065263487008, 
            "y": -819.8065263487008, 
            "x": -122.98196849927713, 
            "fixed": true, 
            "treeIndex": 1634, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 80, 
            "name": "node62474206706T62474206724", 
            "weight": 3, 
            "px": -57.61050406144821, 
            "py": -784.2119637841946, 
            "y": -784.2119637841946, 
            "x": -57.61050406144821, 
            "fixed": true, 
            "treeIndex": 1633, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 81, 
            "name": "nodeT6247420672458241", 
            "weight": 3, 
            "px": -28.815434242326226, 
            "py": -823.7726011432869, 
            "y": -823.7726011432869, 
            "x": -28.815434242326226, 
            "fixed": true, 
            "treeIndex": 1632, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 82, 
            "name": "node62474205692T62474206624", 
            "weight": 2, 
            "px": 66.47263796300957, 
            "py": -853.9559076881247, 
            "y": -853.9559076881247, 
            "x": 66.47263796300957, 
            "fixed": true, 
            "treeIndex": 1631, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 83, 
            "name": "nodeT6247420662458233", 
            "weight": 4, 
            "px": 64.11110185120624, 
            "py": -831.0108961351368, 
            "y": -831.0108961351368, 
            "x": 64.11110185120624, 
            "fixed": true, 
            "treeIndex": 1630, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 84, 
            "name": "node62474206532T62474206505", 
            "weight": 3, 
            "px": 159.84506829304004, 
            "py": -847.9998124291282, 
            "y": -847.9998124291282, 
            "x": 159.84506829304004, 
            "fixed": true, 
            "treeIndex": 1629, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 85, 
            "name": "nodeT6247420650557921", 
            "weight": 3, 
            "px": 172.13749510569903, 
            "py": -813.1485546183155, 
            "y": -813.1485546183155, 
            "x": 172.13749510569903, 
            "fixed": true, 
            "treeIndex": 1628, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 86, 
            "name": "node62474204552T62474204575", 
            "weight": 5, 
            "px": 234.00649744365313, 
            "py": -757.1650360825901, 
            "y": -757.1650360825901, 
            "x": 234.00649744365313, 
            "fixed": true, 
            "treeIndex": 1627, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 87, 
            "name": "nodeT6247420457558177", 
            "weight": 3, 
            "px": 286.502573157312, 
            "py": -791.612545978183, 
            "y": -791.612545978183, 
            "x": 286.502573157312, 
            "fixed": true, 
            "treeIndex": 1626, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 88, 
            "name": "node62474203572T62474203566", 
            "weight": 5, 
            "px": 387.5897273349134, 
            "py": -741.7676332715829, 
            "y": -741.7676332715829, 
            "x": 387.5897273349134, 
            "fixed": true, 
            "treeIndex": 1625, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 89, 
            "name": "nodeT6247420356658144", 
            "weight": 3, 
            "px": 410.25936712931554, 
            "py": -787.546802235536, 
            "y": -787.546802235536, 
            "x": 410.25936712931554, 
            "fixed": true, 
            "treeIndex": 1624, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 90, 
            "name": "node62474203871T62474203769", 
            "weight": 5, 
            "px": 563.1868078976264, 
            "py": -1033.2657525048285, 
            "y": -1033.2657525048285, 
            "x": 563.1868078976264, 
            "fixed": true, 
            "treeIndex": 1623, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 91, 
            "name": "node62474202953T62474202989", 
            "weight": 5, 
            "px": 835.860385710723, 
            "py": -1305.8657981809363, 
            "y": -1305.8657981809363, 
            "x": 835.860385710723, 
            "fixed": true, 
            "treeIndex": 1622, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 92, 
            "name": "nodeT6247420298958142", 
            "weight": 2, 
            "px": 811.9965977385008, 
            "py": -1256.0966073833313, 
            "y": -1256.0966073833313, 
            "x": 811.9965977385008, 
            "fixed": true, 
            "treeIndex": 1621, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 93, 
            "name": "node62474203981T62474203987", 
            "weight": 5, 
            "px": 844.8357172943553, 
            "py": -1208.9267177725046, 
            "y": -1208.9267177725046, 
            "x": 844.8357172943553, 
            "fixed": true, 
            "treeIndex": 1620, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 94, 
            "name": "nodeT6247420398758183", 
            "weight": 3, 
            "px": 790.5859196213132, 
            "py": -1208.2308482152434, 
            "y": -1208.2308482152434, 
            "x": 790.5859196213132, 
            "fixed": true, 
            "treeIndex": 1619, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 95, 
            "name": "node62474144036T62474204979", 
            "weight": 3, 
            "px": 727.9392627259597, 
            "py": -1225.5797564182412, 
            "y": -1225.5797564182412, 
            "x": 727.9392627259597, 
            "fixed": true, 
            "treeIndex": 1618, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 96, 
            "name": "nodeT6247420497957981", 
            "weight": 3, 
            "px": 734.7241697341179, 
            "py": -1177.3257079982316, 
            "y": -1177.3257079982316, 
            "x": 734.7241697341179, 
            "fixed": true, 
            "treeIndex": 1617, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 97, 
            "name": "node62474204990T62474204859", 
            "weight": 3, 
            "px": 691.5797487400674, 
            "py": -1168.5693390974143, 
            "y": -1168.5693390974143, 
            "x": 691.5797487400674, 
            "fixed": true, 
            "treeIndex": 1616, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 98, 
            "name": "nodeT6247420485957977", 
            "weight": 3, 
            "px": 689.4056982476238, 
            "py": -1124.2210020897876, 
            "y": -1124.2210020897876, 
            "x": 689.4056982476238, 
            "fixed": true, 
            "treeIndex": 1615, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 99, 
            "name": "node62474204748T62474204749", 
            "weight": 5, 
            "px": 692.1133710916789, 
            "py": -1068.035248544913, 
            "y": -1068.035248544913, 
            "x": 692.1133710916789, 
            "fixed": true, 
            "treeIndex": 1614, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 100, 
            "name": "nodeT6247420474958176", 
            "weight": 3, 
            "px": 647.7790639978633, 
            "py": -1063.7524892886493, 
            "y": -1063.7524892886493, 
            "x": 647.7790639978633, 
            "fixed": true, 
            "treeIndex": 1613, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 101, 
            "name": "node5817658150", 
            "weight": 3, 
            "px": 601.0840387090825, 
            "py": -1004.1678948751404, 
            "y": -1004.1678948751404, 
            "x": 601.0840387090825, 
            "fixed": true, 
            "treeIndex": 1612, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 102, 
            "name": "node62474202679T62474202791", 
            "weight": 2, 
            "px": 607.5246339012137, 
            "py": -926.1222345554329, 
            "y": -926.1222345554329, 
            "x": 607.5246339012137, 
            "fixed": true, 
            "treeIndex": 1611, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 103, 
            "name": "nodeT6247420279158146", 
            "weight": 3, 
            "px": 571.9100701771599, 
            "py": -932.9242765168742, 
            "y": -932.9242765168742, 
            "x": 571.9100701771599, 
            "fixed": true, 
            "treeIndex": 1610, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 104, 
            "name": "node62474202650T62474202681", 
            "weight": 4, 
            "px": 507.65412321775705, 
            "py": -872.0311684731707, 
            "y": -872.0311684731707, 
            "x": 507.65412321775705, 
            "fixed": true, 
            "treeIndex": 1609, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 105, 
            "name": "nodeT6247420268158145", 
            "weight": 3, 
            "px": 535.5594099702561, 
            "py": -866.0272127635263, 
            "y": -866.0272127635263, 
            "x": 535.5594099702561, 
            "fixed": true, 
            "treeIndex": 1608, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 106, 
            "name": "node5814558141", 
            "weight": 3, 
            "px": 531.112929291752, 
            "py": -805.3972043485954, 
            "y": -805.3972043485954, 
            "x": 531.112929291752, 
            "fixed": true, 
            "treeIndex": 1607, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 107, 
            "name": "node62474202555T62474202581", 
            "weight": 3, 
            "px": 610.099522456357, 
            "py": -741.8606669153232, 
            "y": -741.8606669153232, 
            "x": 610.099522456357, 
            "fixed": true, 
            "treeIndex": 1606, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 108, 
            "name": "nodeT6247420258158140", 
            "weight": 3, 
            "px": 630.1076000997361, 
            "py": -772.8242173732904, 
            "y": -772.8242173732904, 
            "x": 630.1076000997361, 
            "fixed": true, 
            "treeIndex": 1605, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 109, 
            "name": "node62474202454T62474202471", 
            "weight": 3, 
            "px": 720.0324728478565, 
            "py": -717.7389303788107, 
            "y": -717.7389303788107, 
            "x": 720.0324728478565, 
            "fixed": true, 
            "treeIndex": 1604, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 110, 
            "name": "nodeT6247420247158139", 
            "weight": 3, 
            "px": 727.6498059316779, 
            "py": -748.6159067318384, 
            "y": -748.6159067318384, 
            "x": 727.6498059316779, 
            "fixed": true, 
            "treeIndex": 1603, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 111, 
            "name": "node5813958138", 
            "weight": 2, 
            "px": 842.8206145281532, 
            "py": -727.9727705076751, 
            "y": -727.9727705076751, 
            "x": 842.8206145281532, 
            "fixed": true, 
            "treeIndex": 1602, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 112, 
            "name": "node5813858135", 
            "weight": 3, 
            "px": 936.851613656112, 
            "py": -701.7306052870836, 
            "y": -701.7306052870836, 
            "x": 936.851613656112, 
            "fixed": true, 
            "treeIndex": 1601, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 113, 
            "name": "node62474202354T62474202362", 
            "weight": 2, 
            "px": 946.8427809733972, 
            "py": -641.0414558976918, 
            "y": -641.0414558976918, 
            "x": 946.8427809733972, 
            "fixed": true, 
            "treeIndex": 1600, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 114, 
            "name": "nodeT6247420236258134", 
            "weight": 3, 
            "px": 986.5757790742917, 
            "py": -644.2827148445007, 
            "y": -644.2827148445007, 
            "x": 986.5757790742917, 
            "fixed": true, 
            "treeIndex": 1599, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 115, 
            "name": "node62474202258T62474202360", 
            "weight": 2, 
            "px": 1041.9337209387984, 
            "py": -629.6977552117013, 
            "y": -629.6977552117013, 
            "x": 1041.9337209387984, 
            "fixed": true, 
            "treeIndex": 1598, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 116, 
            "name": "nodeT6247420236058131", 
            "weight": 3, 
            "px": 1039.8282623894668, 
            "py": -588.3341206417144, 
            "y": -588.3341206417144, 
            "x": 1039.8282623894668, 
            "fixed": true, 
            "treeIndex": 1597, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 117, 
            "name": "node62474202147T62474202166", 
            "weight": 3, 
            "px": 1114.578472710416, 
            "py": -565.0749428865184, 
            "y": -565.0749428865184, 
            "x": 1114.578472710416, 
            "fixed": true, 
            "treeIndex": 1596, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 118, 
            "name": "nodeT6247420216658136", 
            "weight": 3, 
            "px": 1092.529977422764, 
            "py": -530.001496921981, 
            "y": -530.001496921981, 
            "x": 1092.529977422764, 
            "fixed": true, 
            "treeIndex": 1595, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 119, 
            "name": "node62474201080T62463022938", 
            "weight": 3, 
            "px": 1011.3015937345281, 
            "py": -448.9345637309665, 
            "y": -448.9345637309665, 
            "x": 1011.3015937345281, 
            "fixed": true, 
            "treeIndex": 1594, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 120, 
            "name": "nodeT6246302293858119", 
            "weight": 2, 
            "px": 1053.705107544694, 
            "py": -455.68158900180026, 
            "y": -455.68158900180026, 
            "x": 1053.705107544694, 
            "fixed": true, 
            "treeIndex": 1593, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 121, 
            "name": "node62474202046T62463022999", 
            "weight": 4, 
            "px": 1089.674293200838, 
            "py": -420.95156713864174, 
            "y": -420.95156713864174, 
            "x": 1089.674293200838, 
            "fixed": true, 
            "treeIndex": 1592, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 122, 
            "name": "nodeT6246302299958149", 
            "weight": 3, 
            "px": 1093.4868912201375, 
            "py": -458.024948295966, 
            "y": -458.024948295966, 
            "x": 1093.4868912201375, 
            "fixed": true, 
            "treeIndex": 1591, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 123, 
            "name": "node62474204023T62474203073", 
            "weight": 4, 
            "px": 1168.0480204660735, 
            "py": -485.8960759956315, 
            "y": -485.8960759956315, 
            "x": 1168.0480204660735, 
            "fixed": true, 
            "treeIndex": 1590, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 124, 
            "name": "nodeT6247420307358181", 
            "weight": 4, 
            "px": 1130.9695333852737, 
            "py": -470.4931412764495, 
            "y": -470.4931412764495, 
            "x": 1130.9695333852737, 
            "fixed": true, 
            "treeIndex": 1589, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 125, 
            "name": "node58181F7508", 
            "weight": 2, 
            "px": 1165.2429447356212, 
            "py": -396.51649764085494, 
            "y": -396.51649764085494, 
            "x": 1165.2429447356212, 
            "fixed": true, 
            "treeIndex": 1588, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 126, 
            "name": "nodeF750858198", 
            "weight": 2, 
            "px": 1200.881631012797, 
            "py": -313.2139340076069, 
            "y": -313.2139340076069, 
            "x": 1200.881631012797, 
            "fixed": true, 
            "treeIndex": 1587, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 127, 
            "name": "node5819820171", 
            "weight": 3, 
            "px": 1228.4637707291909, 
            "py": -240.65292392546974, 
            "y": -240.65292392546974, 
            "x": 1228.4637707291909, 
            "fixed": true, 
            "treeIndex": 1586, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 128, 
            "name": "node62463024844T62463025910", 
            "weight": 2, 
            "px": 1273.8029364440395, 
            "py": -190.53364477689837, 
            "y": -190.53364477689837, 
            "x": 1273.8029364440395, 
            "fixed": true, 
            "treeIndex": 1585, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 129, 
            "name": "nodeT6246302591020208", 
            "weight": 3, 
            "px": 1244.0419282175951, 
            "py": -169.70538348907905, 
            "y": -169.70538348907905, 
            "x": 1244.0419282175951, 
            "fixed": true, 
            "treeIndex": 1584, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 130, 
            "name": "node62463021455T62463021550", 
            "weight": 4, 
            "px": 997.9526807744703, 
            "py": 113.57097389656133, 
            "y": 113.57097389656133, 
            "x": 997.9526807744703, 
            "fixed": true, 
            "treeIndex": 1583, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 131, 
            "name": "nodeT6246302155019652", 
            "weight": 2, 
            "px": 957.0321632603478, 
            "py": 91.64873256183297, 
            "y": 91.64873256183297, 
            "x": 957.0321632603478, 
            "fixed": true, 
            "treeIndex": 1582, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 132, 
            "name": "node19652F7580", 
            "weight": 2, 
            "px": 914.7952709198128, 
            "py": 70.14634426047024, 
            "y": 70.14634426047024, 
            "x": 914.7952709198128, 
            "fixed": true, 
            "treeIndex": 1581, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 133, 
            "name": "nodeF758019658", 
            "weight": 2, 
            "px": 871.661103648664, 
            "py": 49.44317407640326, 
            "y": 49.44317407640326, 
            "x": 871.661103648664, 
            "fixed": true, 
            "treeIndex": 1580, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 134, 
            "name": "node62463018993T62463018961", 
            "weight": 2, 
            "px": 884.2012147902735, 
            "py": 261.0049649211163, 
            "y": 261.0049649211163, 
            "x": 884.2012147902735, 
            "fixed": true, 
            "treeIndex": 1579, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 135, 
            "name": "nodeT6246301896119574", 
            "weight": 2, 
            "px": 843.957044052924, 
            "py": 235.00768968159684, 
            "y": 235.00768968159684, 
            "x": 843.957044052924, 
            "fixed": true, 
            "treeIndex": 1578, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 136, 
            "name": "node1957419915", 
            "weight": 2, 
            "px": 802.4575998136745, 
            "py": 210.99751625016145, 
            "y": 210.99751625016145, 
            "x": 802.4575998136745, 
            "fixed": true, 
            "treeIndex": 1577, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 137, 
            "name": "node62463019768T62463020860", 
            "weight": 4, 
            "px": 776.7345800702134, 
            "py": 226.31080126902847, 
            "y": 226.31080126902847, 
            "x": 776.7345800702134, 
            "fixed": true, 
            "treeIndex": 1576, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 138, 
            "name": "node62463020936T62463020868", 
            "weight": 2, 
            "px": 839.7543553589122, 
            "py": 174.94567385263906, 
            "y": 174.94567385263906, 
            "x": 839.7543553589122, 
            "fixed": true, 
            "treeIndex": 1575, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 139, 
            "name": "nodeT6246302086819930", 
            "weight": 2, 
            "px": 801.9319285806037, 
            "py": 181.962137225013, 
            "y": 181.962137225013, 
            "x": 801.9319285806037, 
            "fixed": true, 
            "treeIndex": 1574, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 140, 
            "name": "node1993019599", 
            "weight": 4, 
            "px": 765.4074967337772, 
            "py": 190.66818583653378, 
            "y": 190.66818583653378, 
            "x": 765.4074967337772, 
            "fixed": true, 
            "treeIndex": 1573, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 141, 
            "name": "node19599F7581", 
            "weight": 2, 
            "px": 720.6497769082523, 
            "py": 164.79256341554057, 
            "y": 164.79256341554057, 
            "x": 720.6497769082523, 
            "fixed": true, 
            "treeIndex": 1572, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 142, 
            "name": "nodeF758119596", 
            "weight": 2, 
            "px": 672.5332874071165, 
            "py": 137.72063997852726, 
            "y": 137.72063997852726, 
            "x": 672.5332874071165, 
            "fixed": true, 
            "treeIndex": 1571, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 143, 
            "name": "node62463019058T62463019150", 
            "weight": 3, 
            "px": 164.97964864813466, 
            "py": 117.962269286296, 
            "y": 117.962269286296, 
            "x": 164.97964864813466, 
            "fixed": true, 
            "treeIndex": 1570, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 144, 
            "name": "nodeT6246301915019776", 
            "weight": 2, 
            "px": 208.85091509428432, 
            "py": 102.01325977322615, 
            "y": 102.01325977322615, 
            "x": 208.85091509428432, 
            "fixed": true, 
            "treeIndex": 1569, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 145, 
            "name": "node19776F7584", 
            "weight": 2, 
            "px": 252.66177141930712, 
            "py": 87.37852566308815, 
            "y": 87.37852566308815, 
            "x": 252.66177141930712, 
            "fixed": true, 
            "treeIndex": 1568, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 146, 
            "name": "nodeF758419764", 
            "weight": 2, 
            "px": 296.9513500959451, 
            "py": 73.8037116594059, 
            "y": 73.8037116594059, 
            "x": 296.9513500959451, 
            "fixed": true, 
            "treeIndex": 1567, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 147, 
            "name": "node62463075332T62463075357", 
            "weight": 2, 
            "px": -324.3378703507107, 
            "py": -205.34962554404848, 
            "y": -205.34962554404848, 
            "x": -324.3378703507107, 
            "fixed": true, 
            "treeIndex": 1566, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 148, 
            "name": "nodeT6246307535719502", 
            "weight": 2, 
            "px": -301.74648638897037, 
            "py": -173.21769832777264, 
            "y": -173.21769832777264, 
            "x": -301.74648638897037, 
            "fixed": true, 
            "treeIndex": 1565, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 149, 
            "name": "node19502F5047", 
            "weight": 2, 
            "px": -278.86794699012927, 
            "py": -141.63637609906527, 
            "y": -141.63637609906527, 
            "x": -278.86794699012927, 
            "fixed": true, 
            "treeIndex": 1564, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 150, 
            "name": "nodeF504719503", 
            "weight": 2, 
            "px": -255.0126792664724, 
            "py": -109.64370425037347, 
            "y": -109.64370425037347, 
            "x": -255.0126792664724, 
            "fixed": true, 
            "treeIndex": 1563, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 151, 
            "name": "node62463072245T62463072330", 
            "weight": 2, 
            "px": -460.8777240753731, 
            "py": -87.5928489809385, 
            "y": -87.5928489809385, 
            "x": -460.8777240753731, 
            "fixed": true, 
            "treeIndex": 1562, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 152, 
            "name": "nodeT6246307233019396", 
            "weight": 2, 
            "px": -422.9221151661187, 
            "py": -87.12800459005862, 
            "y": -87.12800459005862, 
            "x": -422.9221151661187, 
            "fixed": true, 
            "treeIndex": 1561, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 153, 
            "name": "node19396F7588", 
            "weight": 2, 
            "px": -383.83422424515834, 
            "py": -85.94472107170459, 
            "y": -85.94472107170459, 
            "x": -383.83422424515834, 
            "fixed": true, 
            "treeIndex": 1560, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 154, 
            "name": "nodeF758818569", 
            "weight": 2, 
            "px": -342.72565134066997, 
            "py": -85.24775378843725, 
            "y": -85.24775378843725, 
            "x": -342.72565134066997, 
            "fixed": true, 
            "treeIndex": 1559, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 155, 
            "name": "nodeT6246312984519043", 
            "weight": 1, 
            "px": -413.0842666768586, 
            "py": 227.42321150530842, 
            "y": 227.42321150530842, 
            "x": -413.0842666768586, 
            "fixed": true, 
            "treeIndex": 1558, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 156, 
            "name": "node19043F7590", 
            "weight": 2, 
            "px": -391.5138039403585, 
            "py": 250.36056740861747, 
            "y": 250.36056740861747, 
            "x": -391.5138039403585, 
            "fixed": true, 
            "treeIndex": 1557, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 157, 
            "name": "nodeF759019083", 
            "weight": 2, 
            "px": -371.93417216905084, 
            "py": 275.1625324214316, 
            "y": 275.1625324214316, 
            "x": -371.93417216905084, 
            "fixed": true, 
            "treeIndex": 1556, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 158, 
            "name": "node62462239978T62463120010", 
            "weight": 2, 
            "px": -253.09736084303094, 
            "py": 983.6906048018444, 
            "y": 983.6906048018444, 
            "x": -253.09736084303094, 
            "fixed": true, 
            "treeIndex": 1555, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 159, 
            "name": "nodeT6246312001018203", 
            "weight": 2, 
            "px": -223.6109298267355, 
            "py": 963.7360019041848, 
            "y": 963.7360019041848, 
            "x": -223.6109298267355, 
            "fixed": true, 
            "treeIndex": 1554, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 160, 
            "name": "node18203F7593", 
            "weight": 2, 
            "px": -194.6150767053312, 
            "py": 943.5657224996527, 
            "y": 943.5657224996527, 
            "x": -194.6150767053312, 
            "fixed": true, 
            "treeIndex": 1553, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 161, 
            "name": "nodeF759318222", 
            "weight": 2, 
            "px": -165.32751530320317, 
            "py": 922.9665913076858, 
            "y": 922.9665913076858, 
            "x": -165.32751530320317, 
            "fixed": true, 
            "treeIndex": 1552, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 162, 
            "name": "node62462235664T62462235631", 
            "weight": 2, 
            "px": -403.42152111753325, 
            "py": 1811.6694595071074, 
            "y": 1811.6694595071074, 
            "x": -403.42152111753325, 
            "fixed": true, 
            "treeIndex": 1551, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 163, 
            "name": "nodeT6246223563117082", 
            "weight": 2, 
            "px": -361.46552486222544, 
            "py": 1805.9591194310804, 
            "y": 1805.9591194310804, 
            "x": -361.46552486222544, 
            "fixed": true, 
            "treeIndex": 1550, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 164, 
            "name": "node1708217212", 
            "weight": 2, 
            "px": -318.44294723767734, 
            "py": 1801.1644644689352, 
            "y": 1801.1644644689352, 
            "x": -318.44294723767734, 
            "fixed": true, 
            "treeIndex": 1549, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 165, 
            "name": "node62462232691T62462232564", 
            "weight": 2, 
            "px": -310.5148394442556, 
            "py": 1776.1462190513766, 
            "y": 1776.1462190513766, 
            "x": -310.5148394442556, 
            "fixed": true, 
            "treeIndex": 1548, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 166, 
            "name": "nodeT6246223256417176", 
            "weight": 3, 
            "px": -277.32624357544296, 
            "py": 1796.0925788518284, 
            "y": 1796.0925788518284, 
            "x": -277.32624357544296, 
            "fixed": true, 
            "treeIndex": 1547, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 167, 
            "name": "node62462231414T62462230473", 
            "weight": 2, 
            "px": -240.1415716960725, 
            "py": 1954.1094153745742, 
            "y": 1954.1094153745742, 
            "x": -240.1415716960725, 
            "fixed": true, 
            "treeIndex": 1546, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 168, 
            "name": "nodeT6246223047317252", 
            "weight": 2, 
            "px": -213.06189309138446, 
            "py": 1923.0621349197831, 
            "y": 1923.0621349197831, 
            "x": -213.06189309138446, 
            "fixed": true, 
            "treeIndex": 1545, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 169, 
            "name": "node62462227630T62462227535", 
            "weight": 2, 
            "px": 50.75115983439166, 
            "py": 2110.936246598314, 
            "y": 2110.936246598314, 
            "x": 50.75115983439166, 
            "fixed": true, 
            "treeIndex": 1544, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 170, 
            "name": "nodeT6246222753516865", 
            "weight": 2, 
            "px": 28.991905995279062, 
            "py": 2073.935299583317, 
            "y": 2073.935299583317, 
            "x": 28.991905995279062, 
            "fixed": true, 
            "treeIndex": 1543, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 171, 
            "name": "node62462225428T62462224580", 
            "weight": 2, 
            "px": 163.87557487894185, 
            "py": 2024.05304987031, 
            "y": 2024.05304987031, 
            "x": 163.87557487894185, 
            "fixed": true, 
            "treeIndex": 1542, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 172, 
            "name": "nodeT6246222458016622", 
            "weight": 2, 
            "px": 125.07833165650244, 
            "py": 2023.7621011913657, 
            "y": 2023.7621011913657, 
            "x": 125.07833165650244, 
            "fixed": true, 
            "treeIndex": 1541, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 173, 
            "name": "node1662216781", 
            "weight": 2, 
            "px": 86.03231952331497, 
            "py": 2029.129649510582, 
            "y": 2029.129649510582, 
            "x": 86.03231952331497, 
            "fixed": true, 
            "treeIndex": 1540, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 174, 
            "name": "node62462226602T62462226538", 
            "weight": 2, 
            "px": 83.11699454903827, 
            "py": 2056.0401935463788, 
            "y": 2056.0401935463788, 
            "x": 83.11699454903827, 
            "fixed": true, 
            "treeIndex": 1539, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 175, 
            "name": "nodeT6246222653816797", 
            "weight": 3, 
            "px": 48.65294856347064, 
            "py": 2039.9625189939818, 
            "y": 2039.9625189939818, 
            "x": 48.65294856347064, 
            "fixed": true, 
            "treeIndex": 1538, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 176, 
            "name": "node62462226475T62462227457", 
            "weight": 2, 
            "px": 3.006356784183542, 
            "py": 2080.4063057903345, 
            "y": 2080.4063057903345, 
            "x": 3.006356784183542, 
            "fixed": true, 
            "treeIndex": 1537, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 177, 
            "name": "nodeT6246222745716882", 
            "weight": 4, 
            "px": 7.8933820627323925, 
            "py": 2042.8739399214041, 
            "y": 2042.8739399214041, 
            "x": 7.8933820627323925, 
            "fixed": true, 
            "treeIndex": 1536, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 178, 
            "name": "node62462229319T62462228465", 
            "weight": 2, 
            "px": -48.66048189388045, 
            "py": 2048.6369156125506, 
            "y": 2048.6369156125506, 
            "x": -48.66048189388045, 
            "fixed": true, 
            "treeIndex": 1535, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 179, 
            "name": "nodeT6246222846516733", 
            "weight": 3, 
            "px": -31.708356593996964, 
            "py": 2018.8350072622457, 
            "y": 2018.8350072622457, 
            "x": -31.708356593996964, 
            "fixed": true, 
            "treeIndex": 1534, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 180, 
            "name": "node62462229510T62462229436", 
            "weight": 2, 
            "px": -42.703027213902445, 
            "py": 1963.695444878083, 
            "y": 1963.695444878083, 
            "x": -42.703027213902445, 
            "fixed": true, 
            "treeIndex": 1533, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 181, 
            "name": "nodeT6246222943616477", 
            "weight": 3, 
            "px": -68.06739065214444, 
            "py": 1988.1461653239003, 
            "y": 1988.1461653239003, 
            "x": -68.06739065214444, 
            "fixed": true, 
            "treeIndex": 1532, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 182, 
            "name": "node1647717013", 
            "weight": 2, 
            "px": -113.98825015829316, 
            "py": 1961.0105332761736, 
            "y": 1961.0105332761736, 
            "x": -113.98825015829316, 
            "fixed": true, 
            "treeIndex": 1531, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 183, 
            "name": "node62462229732T62462229741", 
            "weight": 2, 
            "px": -199.0852015793839, 
            "py": 2049.7387595763166, 
            "y": 2049.7387595763166, 
            "x": -199.0852015793839, 
            "fixed": true, 
            "treeIndex": 1530, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 184, 
            "name": "nodeT6246222974116092", 
            "weight": 2, 
            "px": -181.3478745331793, 
            "py": 2012.4593912501014, 
            "y": 2012.4593912501014, 
            "x": -181.3478745331793, 
            "fixed": true, 
            "treeIndex": 1529, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 185, 
            "name": "node1609217006", 
            "weight": 2, 
            "px": -165.8638739342972, 
            "py": 1974.727545017892, 
            "y": 1974.727545017892, 
            "x": -165.8638739342972, 
            "fixed": true, 
            "treeIndex": 1528, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 186, 
            "name": "node1700617146", 
            "weight": 3, 
            "px": -158.0308454821666, 
            "py": 1935.0273386484175, 
            "y": 1935.0273386484175, 
            "x": -158.0308454821666, 
            "fixed": true, 
            "treeIndex": 1527, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 187, 
            "name": "node1714617253", 
            "weight": 3, 
            "px": -189.7324660566049, 
            "py": 1893.6952024320162, 
            "y": 1893.6952024320162, 
            "x": -189.7324660566049, 
            "fixed": true, 
            "treeIndex": 1526, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 188, 
            "name": "node62462231529T62462231545", 
            "weight": 2, 
            "px": -177.08288768450464, 
            "py": 1840.907228558521, 
            "y": 1840.907228558521, 
            "x": -177.08288768450464, 
            "fixed": true, 
            "treeIndex": 1525, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 189, 
            "name": "nodeT6246223154517268", 
            "weight": 3, 
            "px": -212.8586025407662, 
            "py": 1844.4992462109744, 
            "y": 1844.4992462109744, 
            "x": -212.8586025407662, 
            "fixed": true, 
            "treeIndex": 1524, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 190, 
            "name": "node62462231679T62462231679", 
            "weight": 3, 
            "px": -307.2249390639174, 
            "py": 1859.9911595847339, 
            "y": 1859.9911595847339, 
            "x": -307.2249390639174, 
            "fixed": true, 
            "treeIndex": 1523, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 191, 
            "name": "nodeT6246223167917290", 
            "weight": 2, 
            "px": -268.8916579719448, 
            "py": 1831.719111595543, 
            "y": 1831.719111595543, 
            "x": -268.8916579719448, 
            "fixed": true, 
            "treeIndex": 1522, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 192, 
            "name": "node1729017054", 
            "weight": 4, 
            "px": -236.765152375346, 
            "py": 1801.5801617863006, 
            "y": 1801.5801617863006, 
            "x": -236.765152375346, 
            "fixed": true, 
            "treeIndex": 1521, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 193, 
            "name": "nodeT6246223274117194", 
            "weight": 2, 
            "px": -218.63134493148553, 
            "py": 1740.5191869371893, 
            "y": 1740.5191869371893, 
            "x": -218.63134493148553, 
            "fixed": true, 
            "treeIndex": 1520, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 194, 
            "name": "node1719417240", 
            "weight": 2, 
            "px": -199.71310284744285, 
            "py": 1672.220087021985, 
            "y": 1672.220087021985, 
            "x": -199.71310284744285, 
            "fixed": true, 
            "treeIndex": 1519, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 195, 
            "name": "node62462232961T62462233819", 
            "weight": 2, 
            "px": -251.82616089118622, 
            "py": 1639.7825406860939, 
            "y": 1639.7825406860939, 
            "x": -251.82616089118622, 
            "fixed": true, 
            "treeIndex": 1518, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 196, 
            "name": "nodeT6246223381917380", 
            "weight": 2, 
            "px": -217.83400640833509, 
            "py": 1632.6867571946952, 
            "y": 1632.6867571946952, 
            "x": -217.83400640833509, 
            "fixed": true, 
            "treeIndex": 1517, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 197, 
            "name": "node62462234942T62462233960", 
            "weight": 3, 
            "px": -150.8409702129409, 
            "py": 1626.8867543729436, 
            "y": 1626.8867543729436, 
            "x": -150.8409702129409, 
            "fixed": true, 
            "treeIndex": 1516, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 198, 
            "name": "nodeT6246223396017093", 
            "weight": 4, 
            "px": -185.82126597938708, 
            "py": 1616.0189789583524, 
            "y": 1616.0189789583524, 
            "x": -185.82126597938708, 
            "fixed": true, 
            "treeIndex": 1515, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 199, 
            "name": "node62462174083T62462174081", 
            "weight": 3, 
            "px": -222.70585353657702, 
            "py": 1519.4699377718853, 
            "y": 1519.4699377718853, 
            "x": -222.70585353657702, 
            "fixed": true, 
            "treeIndex": 1514, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 200, 
            "name": "nodeT6246217408117450", 
            "weight": 2, 
            "px": -198.39407273773367, 
            "py": 1541.2383079434524, 
            "y": 1541.2383079434524, 
            "x": -198.39407273773367, 
            "fixed": true, 
            "treeIndex": 1513, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 201, 
            "name": "node1745017104", 
            "weight": 3, 
            "px": -183.47390814007375, 
            "py": 1559.9765394000294, 
            "y": 1559.9765394000294, 
            "x": -183.47390814007375, 
            "fixed": true, 
            "treeIndex": 1512, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 202, 
            "name": "node1710417106", 
            "weight": 2, 
            "px": -183.7798551079835, 
            "py": 1493.7406254046305, 
            "y": 1493.7406254046305, 
            "x": -183.7798551079835, 
            "fixed": true, 
            "treeIndex": 1511, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 203, 
            "name": "node62462225969T62462166024", 
            "weight": 2, 
            "px": -489.64878562187255, 
            "py": 1464.9767440951073, 
            "y": 1464.9767440951073, 
            "x": -489.64878562187255, 
            "fixed": true, 
            "treeIndex": 1510, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 204, 
            "name": "nodeT6246216602416774", 
            "weight": 2, 
            "px": -499.1185789350165, 
            "py": 1427.5271957446746, 
            "y": 1427.5271957446746, 
            "x": -499.1185789350165, 
            "fixed": true, 
            "treeIndex": 1509, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 205, 
            "name": "node1677416766", 
            "weight": 2, 
            "px": -512.0209845065821, 
            "py": 1391.0994623275324, 
            "y": 1391.0994623275324, 
            "x": -512.0209845065821, 
            "fixed": true, 
            "treeIndex": 1508, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 206, 
            "name": "node62462157141T62462156117", 
            "weight": 9, 
            "px": -863.3206278928029, 
            "py": 919.4714843641073, 
            "y": 919.4714843641073, 
            "x": -863.3206278928029, 
            "fixed": true, 
            "treeIndex": 1507, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 207, 
            "name": "nodeT6246215611715674", 
            "weight": 2, 
            "px": -829.8585193347805, 
            "py": 966.0301329813302, 
            "y": 966.0301329813302, 
            "x": -829.8585193347805, 
            "fixed": true, 
            "treeIndex": 1506, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 208, 
            "name": "node1567415820", 
            "weight": 2, 
            "px": -795.4031770855195, 
            "py": 1018.444500375307, 
            "y": 1018.444500375307, 
            "x": -795.4031770855195, 
            "fixed": true, 
            "treeIndex": 1505, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 209, 
            "name": "node1582015888", 
            "weight": 2, 
            "px": -760.2944882512583, 
            "py": 1071.0044058244634, 
            "y": 1071.0044058244634, 
            "x": -760.2944882512583, 
            "fixed": true, 
            "treeIndex": 1504, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 210, 
            "name": "node62462219940T62462219856", 
            "weight": 6, 
            "px": -693.3511490856092, 
            "py": 1089.4178760255004, 
            "y": 1089.4178760255004, 
            "x": -693.3511490856092, 
            "fixed": true, 
            "treeIndex": 1503, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 211, 
            "name": "nodeT6246221985615141", 
            "weight": 3, 
            "px": -726.8951630717278, 
            "py": 1116.8284179481443, 
            "y": 1116.8284179481443, 
            "x": -726.8951630717278, 
            "fixed": true, 
            "treeIndex": 1502, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 212, 
            "name": "node1514116021", 
            "weight": 2, 
            "px": -719.8382967415284, 
            "py": 1179.0488301100602, 
            "y": 1179.0488301100602, 
            "x": -719.8382967415284, 
            "fixed": true, 
            "treeIndex": 1501, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 213, 
            "name": "node1602115632", 
            "weight": 2, 
            "px": -711.7441306890748, 
            "py": 1245.595869799284, 
            "y": 1245.595869799284, 
            "x": -711.7441306890748, 
            "fixed": true, 
            "treeIndex": 1500, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 214, 
            "name": "node62462219692T62462220516", 
            "weight": 5, 
            "px": -708.1159362878489, 
            "py": 1395.2974070307375, 
            "y": 1395.2974070307375, 
            "x": -708.1159362878489, 
            "fixed": true, 
            "treeIndex": 1499, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 215, 
            "name": "nodeT6246222051616100", 
            "weight": 2, 
            "px": -708.0814970220052, 
            "py": 1340.1874308107238, 
            "y": 1340.1874308107238, 
            "x": -708.0814970220052, 
            "fixed": true, 
            "treeIndex": 1498, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 216, 
            "name": "node62462221928T62462221998", 
            "weight": 2, 
            "px": -996.6409514204212, 
            "py": 1283.290398714321, 
            "y": 1283.290398714321, 
            "x": -996.6409514204212, 
            "fixed": true, 
            "treeIndex": 1497, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 217, 
            "name": "node62462161131T62462161089", 
            "weight": 6, 
            "px": -1046.8645170878053, 
            "py": 1214.5022286138487, 
            "y": 1214.5022286138487, 
            "x": -1046.8645170878053, 
            "fixed": true, 
            "treeIndex": 1496, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 218, 
            "name": "nodeT6246216108916204", 
            "weight": 2, 
            "px": -1001.414602768058, 
            "py": 1246.1187769209419, 
            "y": 1246.1187769209419, 
            "x": -1001.414602768058, 
            "fixed": true, 
            "treeIndex": 1495, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 219, 
            "name": "node1620416213", 
            "weight": 3, 
            "px": -956.7745200678147, 
            "py": 1279.1013270554236, 
            "y": 1279.1013270554236, 
            "x": -956.7745200678147, 
            "fixed": true, 
            "treeIndex": 1494, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 220, 
            "name": "node62462222990T62462222900", 
            "weight": 8, 
            "px": -937.3379916638752, 
            "py": 1348.7708062290242, 
            "y": 1348.7708062290242, 
            "x": -937.3379916638752, 
            "fixed": true, 
            "treeIndex": 1493, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 221, 
            "name": "nodeT6246222290016223", 
            "weight": 3, 
            "px": -908.8011989520409, 
            "py": 1309.7037495857812, 
            "y": 1309.7037495857812, 
            "x": -908.8011989520409, 
            "fixed": true, 
            "treeIndex": 1492, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 222, 
            "name": "node16223F8885", 
            "weight": 2, 
            "px": -838.6418467459791, 
            "py": 1304.1308380784108, 
            "y": 1304.1308380784108, 
            "x": -838.6418467459791, 
            "fixed": true, 
            "treeIndex": 1491, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 223, 
            "name": "nodeF888516222", 
            "weight": 2, 
            "px": -763.75027883022, 
            "py": 1299.656422868157, 
            "y": 1299.656422868157, 
            "x": -763.75027883022, 
            "fixed": true, 
            "treeIndex": 1490, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 224, 
            "name": "node62462221747T62462222618", 
            "weight": 2, 
            "px": -686.1903217136328, 
            "py": 1317.269463073565, 
            "y": 1317.269463073565, 
            "x": -686.1903217136328, 
            "fixed": true, 
            "treeIndex": 1489, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 225, 
            "name": "nodeT6246222261814901", 
            "weight": 5, 
            "px": -705.2884387700335, 
            "py": 1298.751375274483, 
            "y": 1298.751375274483, 
            "x": -705.2884387700335, 
            "fixed": true, 
            "treeIndex": 1488, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 226, 
            "name": "node62462223811T62462223734", 
            "weight": 2, 
            "px": -623.2947752216428, 
            "py": 1292.7368786558427, 
            "y": 1292.7368786558427, 
            "x": -623.2947752216428, 
            "fixed": true, 
            "treeIndex": 1487, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 227, 
            "name": "nodeT6246222373416390", 
            "weight": 3, 
            "px": -647.3603153514362, 
            "py": 1311.4164095245897, 
            "y": 1311.4164095245897, 
            "x": -647.3603153514362, 
            "fixed": true, 
            "treeIndex": 1486, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 228, 
            "name": "node1639016678", 
            "weight": 2, 
            "px": -583.9384724659756, 
            "py": 1335.9398651136767, 
            "y": 1335.9398651136767, 
            "x": -583.9384724659756, 
            "fixed": true, 
            "treeIndex": 1485, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 229, 
            "name": "node1667816074", 
            "weight": 3, 
            "px": -527.5252967727588, 
            "py": 1356.627304065773, 
            "y": 1356.627304065773, 
            "x": -527.5252967727588, 
            "fixed": true, 
            "treeIndex": 1484, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 230, 
            "name": "node1607416894", 
            "weight": 2, 
            "px": -470.62553423255855, 
            "py": 1367.1762707498167, 
            "y": 1367.1762707498167, 
            "x": -470.62553423255855, 
            "fixed": true, 
            "treeIndex": 1483, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 231, 
            "name": "node1689417143", 
            "weight": 2, 
            "px": -411.79565114414964, 
            "py": 1379.1721298616137, 
            "y": 1379.1721298616137, 
            "x": -411.79565114414964, 
            "fixed": true, 
            "treeIndex": 1482, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 232, 
            "name": "node1714317279", 
            "weight": 2, 
            "px": -353.8019938103057, 
            "py": 1391.8221896234506, 
            "y": 1391.8221896234506, 
            "x": -353.8019938103057, 
            "fixed": true, 
            "treeIndex": 1481, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 233, 
            "name": "node1727917231", 
            "weight": 2, 
            "px": -295.971371821836, 
            "py": 1405.8961458243834, 
            "y": 1405.8961458243834, 
            "x": -295.971371821836, 
            "fixed": true, 
            "treeIndex": 1480, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 234, 
            "name": "node1723117366", 
            "weight": 2, 
            "px": -238.1008886247773, 
            "py": 1422.6435026737595, 
            "y": 1422.6435026737595, 
            "x": -238.1008886247773, 
            "fixed": true, 
            "treeIndex": 1479, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 235, 
            "name": "node1736617105", 
            "weight": 3, 
            "px": -188.07100312836644, 
            "py": 1432.8139892702873, 
            "y": 1432.8139892702873, 
            "x": -188.07100312836644, 
            "fixed": true, 
            "treeIndex": 1478, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 236, 
            "name": "node1710567783", 
            "weight": 2, 
            "px": -146.91331554684513, 
            "py": 1386.1001994521812, 
            "y": 1386.1001994521812, 
            "x": -146.91331554684513, 
            "fixed": true, 
            "treeIndex": 1477, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 237, 
            "name": "node67783R1203", 
            "weight": 2, 
            "px": -103.4093417709875, 
            "py": 1336.561055646988, 
            "y": 1336.561055646988, 
            "x": -103.4093417709875, 
            "fixed": true, 
            "treeIndex": 1476, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 238, 
            "name": "nodeR120367782", 
            "weight": 2, 
            "px": -59.56976310345706, 
            "py": 1286.4999208201923, 
            "y": 1286.4999208201923, 
            "x": -59.56976310345706, 
            "fixed": true, 
            "treeIndex": 1475, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 239, 
            "name": "node6778217421", 
            "weight": 2, 
            "px": -15.107578725919943, 
            "py": 1235.1521233808583, 
            "y": 1235.1521233808583, 
            "x": -15.107578725919943, 
            "fixed": true, 
            "treeIndex": 1474, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 240, 
            "name": "node57768F5640", 
            "weight": 1, 
            "px": 74.00360219593037, 
            "py": 1394.24576624327, 
            "y": 1394.24576624327, 
            "x": 74.00360219593037, 
            "fixed": true, 
            "treeIndex": 1473, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 241, 
            "name": "nodeF564057769", 
            "weight": 2, 
            "px": 63.01867309298047, 
            "py": 1364.1979283180299, 
            "y": 1364.1979283180299, 
            "x": 63.01867309298047, 
            "fixed": true, 
            "treeIndex": 1472, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 242, 
            "name": "node5776917091", 
            "weight": 2, 
            "px": 54.142594576710636, 
            "py": 1332.3073204404852, 
            "y": 1332.3073204404852, 
            "x": 54.142594576710636, 
            "fixed": true, 
            "treeIndex": 1471, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 243, 
            "name": "node17091SW1421-Ax1", 
            "weight": 2, 
            "px": 46.48430918362945, 
            "py": 1298.8240130755846, 
            "y": 1298.8240130755846, 
            "x": 46.48430918362945, 
            "fixed": true, 
            "treeIndex": 1470, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 244, 
            "name": "nodeSW1421-Ax1SW1421-Bx1", 
            "weight": 2, 
            "px": 38.609330294041946, 
            "py": 1264.3048263426094, 
            "y": 1264.3048263426094, 
            "x": 38.609330294041946, 
            "fixed": true, 
            "treeIndex": 1469, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 245, 
            "name": "nodeSW1421-Bx117095", 
            "weight": 2, 
            "px": 29.10615641140323, 
            "py": 1229.3579136236183, 
            "y": 1229.3579136236183, 
            "x": 29.10615641140323, 
            "fixed": true, 
            "treeIndex": 1468, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 246, 
            "name": "node62462173273T62462173272", 
            "weight": 2, 
            "px": -13.329024844510036, 
            "py": 1188.8022870639916, 
            "y": 1188.8022870639916, 
            "x": -13.329024844510036, 
            "fixed": true, 
            "treeIndex": 1467, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 247, 
            "name": "nodeT6246217327217422", 
            "weight": 4, 
            "px": 20.971932303458857, 
            "py": 1192.6601722486632, 
            "y": 1192.6601722486632, 
            "x": 20.971932303458857, 
            "fixed": true, 
            "treeIndex": 1466, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 248, 
            "name": "nodeSW1375-Ax117188", 
            "weight": 1, 
            "px": 167.03394738551683, 
            "py": 1312.8227955411855, 
            "y": 1312.8227955411855, 
            "x": 167.03394738551683, 
            "fixed": true, 
            "treeIndex": 1465, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 249, 
            "name": "node1718817205", 
            "weight": 2, 
            "px": 169.1000297557345, 
            "py": 1281.479506264223, 
            "y": 1281.479506264223, 
            "x": 169.1000297557345, 
            "fixed": true, 
            "treeIndex": 1464, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 250, 
            "name": "nodeSW1375-Bx117189", 
            "weight": 1, 
            "px": 280.4383931882853, 
            "py": 1454.9892873709775, 
            "y": 1454.9892873709775, 
            "x": 280.4383931882853, 
            "fixed": true, 
            "treeIndex": 1463, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 251, 
            "name": "node62462168810T62462168870", 
            "weight": 3, 
            "px": 781.9595603533893, 
            "py": 1628.3124984850037, 
            "y": 1628.3124984850037, 
            "x": 781.9595603533893, 
            "fixed": true, 
            "treeIndex": 1462, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 252, 
            "name": "nodeT6246216887016738", 
            "weight": 2, 
            "px": 755.9426662801795, 
            "py": 1595.6523227945672, 
            "y": 1595.6523227945672, 
            "x": 755.9426662801795, 
            "fixed": true, 
            "treeIndex": 1461, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 253, 
            "name": "node62462110050T62462110060", 
            "weight": 3, 
            "px": 894.1563798981966, 
            "py": 1558.8624974578618, 
            "y": 1558.8624974578618, 
            "x": 894.1563798981966, 
            "fixed": true, 
            "treeIndex": 1460, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 254, 
            "name": "nodeT6246211006057781", 
            "weight": 2, 
            "px": 854.3005793663095, 
            "py": 1557.7452994971975, 
            "y": 1557.7452994971975, 
            "x": 854.3005793663095, 
            "fixed": true, 
            "treeIndex": 1459, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 255, 
            "name": "node57781F7515", 
            "weight": 2, 
            "px": 813.9580762577942, 
            "py": 1557.6889073212387, 
            "y": 1557.6889073212387, 
            "x": 813.9580762577942, 
            "fixed": true, 
            "treeIndex": 1458, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 256, 
            "name": "nodeF751557761", 
            "weight": 2, 
            "px": 772.2959297094716, 
            "py": 1561.048652520611, 
            "y": 1561.048652520611, 
            "x": 772.2959297094716, 
            "fixed": true, 
            "treeIndex": 1457, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 257, 
            "name": "node5776117147", 
            "weight": 3, 
            "px": 731.0156751168348, 
            "py": 1565.4870916279976, 
            "y": 1565.4870916279976, 
            "x": 731.0156751168348, 
            "fixed": true, 
            "treeIndex": 1456, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 258, 
            "name": "node62462170679T62462170743", 
            "weight": 2, 
            "px": 701.5384971881084, 
            "py": 1517.420197287325, 
            "y": 1517.420197287325, 
            "x": 701.5384971881084, 
            "fixed": true, 
            "treeIndex": 1455, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 259, 
            "name": "nodeT6246217074317023", 
            "weight": 3, 
            "px": 688.1490532210465, 
            "py": 1552.7046746028504, 
            "y": 1552.7046746028504, 
            "x": 688.1490532210465, 
            "fixed": true, 
            "treeIndex": 1454, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 260, 
            "name": "node1702316309", 
            "weight": 2, 
            "px": 637.5108424465359, 
            "py": 1556.9026570765893, 
            "y": 1556.9026570765893, 
            "x": 637.5108424465359, 
            "fixed": true, 
            "treeIndex": 1453, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 261, 
            "name": "node62462169487T62462169469", 
            "weight": 3, 
            "px": 607.7325308741904, 
            "py": 1592.8110924012497, 
            "y": 1592.8110924012497, 
            "x": 607.7325308741904, 
            "fixed": true, 
            "treeIndex": 1452, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 262, 
            "name": "nodeT6246216946917035", 
            "weight": 3, 
            "px": 589.6220805235827, 
            "py": 1564.8203353236524, 
            "y": 1564.8203353236524, 
            "x": 589.6220805235827, 
            "fixed": true, 
            "treeIndex": 1451, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 263, 
            "name": "node17035F7517", 
            "weight": 2, 
            "px": 539.5120089051428, 
            "py": 1575.4675026011466, 
            "y": 1575.4675026011466, 
            "x": 539.5120089051428, 
            "fixed": true, 
            "treeIndex": 1450, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 264, 
            "name": "nodeF751716490", 
            "weight": 2, 
            "px": 487.72279928428316, 
            "py": 1590.0321927756193, 
            "y": 1590.0321927756193, 
            "x": 487.72279928428316, 
            "fixed": true, 
            "treeIndex": 1449, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 265, 
            "name": "node62462166430T62462166454", 
            "weight": 2, 
            "px": 372.7668976317326, 
            "py": 1826.8871048894177, 
            "y": 1826.8871048894177, 
            "x": 372.7668976317326, 
            "fixed": true, 
            "treeIndex": 1448, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 266, 
            "name": "nodeT6246216645457765", 
            "weight": 2, 
            "px": 392.0822373593522, 
            "py": 1794.3949165942545, 
            "y": 1794.3949165942545, 
            "x": 392.0822373593522, 
            "fixed": true, 
            "treeIndex": 1447, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 267, 
            "name": "node57765F7516", 
            "weight": 2, 
            "px": 412.3867265262995, 
            "py": 1762.2526786954331, 
            "y": 1762.2526786954331, 
            "x": 412.3867265262995, 
            "fixed": true, 
            "treeIndex": 1446, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 268, 
            "name": "nodeF751657760", 
            "weight": 2, 
            "px": 433.814500064442, 
            "py": 1728.8223411113815, 
            "y": 1728.8223411113815, 
            "x": 433.814500064442, 
            "fixed": true, 
            "treeIndex": 1445, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 269, 
            "name": "node5776016286", 
            "weight": 2, 
            "px": 455.31305653041255, 
            "py": 1693.5885397330703, 
            "y": 1693.5885397330703, 
            "x": 455.31305653041255, 
            "fixed": true, 
            "treeIndex": 1444, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 270, 
            "name": "node62462100389T62462101338", 
            "weight": 2, 
            "px": 661.5851729716595, 
            "py": 2156.8283569162977, 
            "y": 2156.8283569162977, 
            "x": 661.5851729716595, 
            "fixed": true, 
            "treeIndex": 1443, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 271, 
            "name": "nodeT6246210133815631", 
            "weight": 2, 
            "px": 663.9342598493282, 
            "py": 2116.105627097937, 
            "y": 2116.105627097937, 
            "x": 663.9342598493282, 
            "fixed": true, 
            "treeIndex": 1442, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 272, 
            "name": "node62462100205T62462100224", 
            "weight": 2, 
            "px": 724.8517876506663, 
            "py": 2133.1646805020896, 
            "y": 2133.1646805020896, 
            "x": 724.8517876506663, 
            "fixed": true, 
            "treeIndex": 1441, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 273, 
            "name": "nodeT6246210022416109", 
            "weight": 2, 
            "px": 694.0686915663036, 
            "py": 2105.299507438591, 
            "y": 2105.299507438591, 
            "x": 694.0686915663036, 
            "fixed": true, 
            "treeIndex": 1440, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 274, 
            "name": "node62462101209T62462101267", 
            "weight": 2, 
            "px": 635.5583689028462, 
            "py": 2100.789849296747, 
            "y": 2100.789849296747, 
            "x": 635.5583689028462, 
            "fixed": true, 
            "treeIndex": 1439, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 275, 
            "name": "nodeT6246210126716194", 
            "weight": 4, 
            "px": 665.8937033910578, 
            "py": 2079.361083230822, 
            "y": 2079.361083230822, 
            "x": 665.8937033910578, 
            "fixed": true, 
            "treeIndex": 1438, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 276, 
            "name": "node7247672475", 
            "weight": 1, 
            "px": 760.6367065316128, 
            "py": 2062.908309449443, 
            "y": 2062.908309449443, 
            "x": 760.6367065316128, 
            "fixed": true, 
            "treeIndex": 1437, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 277, 
            "name": "node7247572474", 
            "weight": 2, 
            "px": 729.8619963230809, 
            "py": 2052.534608986049, 
            "y": 2052.534608986049, 
            "x": 729.8619963230809, 
            "fixed": true, 
            "treeIndex": 1436, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 278, 
            "name": "node7247472473", 
            "weight": 2, 
            "px": 696.8661508030283, 
            "py": 2045.6491053973643, 
            "y": 2045.6491053973643, 
            "x": 696.8661508030283, 
            "fixed": true, 
            "treeIndex": 1435, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 279, 
            "name": "node7247316209", 
            "weight": 3, 
            "px": 663.6193275838723, 
            "py": 2036.498322123266, 
            "y": 2036.498322123266, 
            "x": 663.6193275838723, 
            "fixed": true, 
            "treeIndex": 1434, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 280, 
            "name": "node1620916229", 
            "weight": 2, 
            "px": 652.4536271185378, 
            "py": 1987.6105309867503, 
            "y": 1987.6105309867503, 
            "x": 652.4536271185378, 
            "fixed": true, 
            "treeIndex": 1433, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 281, 
            "name": "node16229F7514", 
            "weight": 2, 
            "px": 640.0855865257403, 
            "py": 1935.1187791187313, 
            "y": 1935.1187791187313, 
            "x": 640.0855865257403, 
            "fixed": true, 
            "treeIndex": 1432, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 282, 
            "name": "nodeF751416237", 
            "weight": 2, 
            "px": 625.2988902040732, 
            "py": 1881.4957902764672, 
            "y": 1881.4957902764672, 
            "x": 625.2988902040732, 
            "fixed": true, 
            "treeIndex": 1431, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 283, 
            "name": "nodeSW6314665", 
            "weight": 1, 
            "px": 993.891754410112, 
            "py": 2139.467825111942, 
            "y": 2139.467825111942, 
            "x": 993.891754410112, 
            "fixed": true, 
            "treeIndex": 1430, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 284, 
            "name": "node1466514763", 
            "weight": 2, 
            "px": 982.7611510161921, 
            "py": 2109.1213544846437, 
            "y": 2109.1213544846437, 
            "x": 982.7611510161921, 
            "fixed": true, 
            "treeIndex": 1429, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 285, 
            "name": "node1476314601", 
            "weight": 2, 
            "px": 971.955449733581, 
            "py": 2077.2790046191235, 
            "y": 2077.2790046191235, 
            "x": 971.955449733581, 
            "fixed": true, 
            "treeIndex": 1428, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 286, 
            "name": "node1460115028", 
            "weight": 2, 
            "px": 961.6474641601037, 
            "py": 2043.9011110282925, 
            "y": 2043.9011110282925, 
            "x": 961.6474641601037, 
            "fixed": true, 
            "treeIndex": 1427, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 287, 
            "name": "node1502815305", 
            "weight": 2, 
            "px": 951.613152928335, 
            "py": 2009.466768420887, 
            "y": 2009.466768420887, 
            "x": 951.613152928335, 
            "fixed": true, 
            "treeIndex": 1426, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 288, 
            "name": "node57738F5593", 
            "weight": 1, 
            "px": 1271.0987907239548, 
            "py": 2060.1272020880215, 
            "y": 2060.1272020880215, 
            "x": 1271.0987907239548, 
            "fixed": true, 
            "treeIndex": 1425, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 289, 
            "name": "nodeF559357731", 
            "weight": 2, 
            "px": 1240.1539840241153, 
            "py": 2051.2516765372243, 
            "y": 2051.2516765372243, 
            "x": 1240.1539840241153, 
            "fixed": true, 
            "treeIndex": 1424, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 290, 
            "name": "node5773115051", 
            "weight": 2, 
            "px": 1209.064615719278, 
            "py": 2038.4868381567953, 
            "y": 2038.4868381567953, 
            "x": 1209.064615719278, 
            "fixed": true, 
            "treeIndex": 1423, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 291, 
            "name": "node15051SW1039-Ax1", 
            "weight": 2, 
            "px": 1176.0002417944145, 
            "py": 2026.2129116416393, 
            "y": 2026.2129116416393, 
            "x": 1176.0002417944145, 
            "fixed": true, 
            "treeIndex": 1422, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 292, 
            "name": "nodeSW1039-Ax1SW1039-Bx1", 
            "weight": 2, 
            "px": 1140.5673469170217, 
            "py": 2016.3226847189085, 
            "y": 2016.3226847189085, 
            "x": 1140.5673469170217, 
            "fixed": true, 
            "treeIndex": 1421, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 293, 
            "name": "nodeSW1039-Bx115048", 
            "weight": 2, 
            "px": 1102.9222278318725, 
            "py": 2010.4080080625054, 
            "y": 2010.4080080625054, 
            "x": 1102.9222278318725, 
            "fixed": true, 
            "treeIndex": 1420, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 294, 
            "name": "node62462091125T62462091135", 
            "weight": 2, 
            "px": 1086.6870250441314, 
            "py": 2040.1035849244906, 
            "y": 2040.1035849244906, 
            "x": 1086.6870250441314, 
            "fixed": true, 
            "treeIndex": 1419, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 295, 
            "name": "nodeT6246209113515042", 
            "weight": 3, 
            "px": 1065.8577230088276, 
            "py": 2009.703518672011, 
            "y": 2009.703518672011, 
            "x": 1065.8577230088276, 
            "fixed": true, 
            "treeIndex": 1418, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 296, 
            "name": "node15042F5552", 
            "weight": 2, 
            "px": 1026.0956111635915, 
            "py": 1996.6711870568006, 
            "y": 1996.6711870568006, 
            "x": 1026.0956111635915, 
            "fixed": true, 
            "treeIndex": 1417, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 297, 
            "name": "nodeF555268161", 
            "weight": 2, 
            "px": 983.4565785632706, 
            "py": 1985.2524606331433, 
            "y": 1985.2524606331433, 
            "x": 983.4565785632706, 
            "fixed": true, 
            "treeIndex": 1416, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 298, 
            "name": "node6816115040", 
            "weight": 3, 
            "px": 942.2153284347854, 
            "py": 1976.0605410429819, 
            "y": 1976.0605410429819, 
            "x": 942.2153284347854, 
            "fixed": true, 
            "treeIndex": 1415, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 299, 
            "name": "node1504015185", 
            "weight": 2, 
            "px": 899.9601540869904, 
            "py": 1956.3153496364112, 
            "y": 1956.3153496364112, 
            "x": 899.9601540869904, 
            "fixed": true, 
            "treeIndex": 1414, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 300, 
            "name": "node1518515558", 
            "weight": 2, 
            "px": 854.5988878991361, 
            "py": 1936.254318722703, 
            "y": 1936.254318722703, 
            "x": 854.5988878991361, 
            "fixed": true, 
            "treeIndex": 1413, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 301, 
            "name": "node1555814973", 
            "weight": 2, 
            "px": 807.8168657936593, 
            "py": 1916.348932748893, 
            "y": 1916.348932748893, 
            "x": 807.8168657936593, 
            "fixed": true, 
            "treeIndex": 1412, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 302, 
            "name": "node1497315809", 
            "weight": 2, 
            "px": 759.5092098683016, 
            "py": 1896.352997228517, 
            "y": 1896.352997228517, 
            "x": 759.5092098683016, 
            "fixed": true, 
            "treeIndex": 1411, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 303, 
            "name": "node1580915947", 
            "weight": 2, 
            "px": 709.4443928507169, 
            "py": 1876.1524962007004, 
            "y": 1876.1524962007004, 
            "x": 709.4443928507169, 
            "fixed": true, 
            "treeIndex": 1410, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 304, 
            "name": "node1594716149", 
            "weight": 2, 
            "px": 657.2712918740938, 
            "py": 1856.0886289566047, 
            "y": 1856.0886289566047, 
            "x": 657.2712918740938, 
            "fixed": true, 
            "treeIndex": 1409, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 305, 
            "name": "node62462163909T62462162948", 
            "weight": 3, 
            "px": 592.1740150302438, 
            "py": 1868.916779396204, 
            "y": 1868.916779396204, 
            "x": 592.1740150302438, 
            "fixed": true, 
            "treeIndex": 1408, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 306, 
            "name": "nodeT6246216294816246", 
            "weight": 4, 
            "px": 610.1023141385294, 
            "py": 1836.323574271942, 
            "y": 1836.323574271942, 
            "x": 610.1023141385294, 
            "fixed": true, 
            "treeIndex": 1407, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 307, 
            "name": "node1624616401", 
            "weight": 2, 
            "px": 565.9662894013434, 
            "py": 1780.5407060939776, 
            "y": 1780.5407060939776, 
            "x": 565.9662894013434, 
            "fixed": true, 
            "treeIndex": 1406, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 308, 
            "name": "node1640116676", 
            "weight": 2, 
            "px": 516.327791065822, 
            "py": 1717.1708590760504, 
            "y": 1717.1708590760504, 
            "x": 516.327791065822, 
            "fixed": true, 
            "treeIndex": 1405, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 309, 
            "name": "node1667616792", 
            "weight": 3, 
            "px": 474.8219575010182, 
            "py": 1659.0900042135343, 
            "y": 1659.0900042135343, 
            "x": 474.8219575010182, 
            "fixed": true, 
            "treeIndex": 1404, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 310, 
            "name": "node62462168493T62462169442", 
            "weight": 2, 
            "px": 423.34307996944267, 
            "py": 1628.2419683777034, 
            "y": 1628.2419683777034, 
            "x": 423.34307996944267, 
            "fixed": true, 
            "treeIndex": 1403, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 311, 
            "name": "nodeT6246216944216489", 
            "weight": 4, 
            "px": 443.8920531037796, 
            "py": 1604.3788625626976, 
            "y": 1604.3788625626976, 
            "x": 443.8920531037796, 
            "fixed": true, 
            "treeIndex": 1402, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 312, 
            "name": "node62462169230T62462169245", 
            "weight": 2, 
            "px": 232.08703604377322, 
            "py": 1647.011720365263, 
            "y": 1647.011720365263, 
            "x": 232.08703604377322, 
            "fixed": true, 
            "treeIndex": 1401, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 313, 
            "name": "nodeT6246216924517038", 
            "weight": 2, 
            "px": 263.77621435369304, 
            "py": 1628.0840270693552, 
            "y": 1628.0840270693552, 
            "x": 263.77621435369304, 
            "fixed": true, 
            "treeIndex": 1400, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 314, 
            "name": "node1703817134", 
            "weight": 2, 
            "px": 296.6202244992431, 
            "py": 1610.5721395925234, 
            "y": 1610.5721395925234, 
            "x": 296.6202244992431, 
            "fixed": true, 
            "treeIndex": 1399, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 315, 
            "name": "node17134F5269", 
            "weight": 2, 
            "px": 331.6196829345763, 
            "py": 1593.9260294429357, 
            "y": 1593.9260294429357, 
            "x": 331.6196829345763, 
            "fixed": true, 
            "treeIndex": 1398, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 316, 
            "name": "nodeF526917127", 
            "weight": 2, 
            "px": 368.4792249399842, 
            "py": 1578.519315830928, 
            "y": 1578.519315830928, 
            "x": 368.4792249399842, 
            "fixed": true, 
            "treeIndex": 1397, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 317, 
            "name": "nodeT6246217033670559", 
            "weight": 3, 
            "px": 394.74991677844656, 
            "py": 1556.307697765472, 
            "y": 1556.307697765472, 
            "x": 394.74991677844656, 
            "fixed": true, 
            "treeIndex": 1396, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 318, 
            "name": "node7055970558", 
            "weight": 3, 
            "px": 352.5032420289409, 
            "py": 1501.5114211357875, 
            "y": 1501.5114211357875, 
            "x": 352.5032420289409, 
            "fixed": true, 
            "treeIndex": 1395, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 319, 
            "name": "node7055868065", 
            "weight": 3, 
            "px": 310.268990020789, 
            "py": 1447.2924450215876, 
            "y": 1447.2924450215876, 
            "x": 310.268990020789, 
            "fixed": true, 
            "treeIndex": 1394, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 320, 
            "name": "node68065R1202", 
            "weight": 2, 
            "px": 260.9789662131636, 
            "py": 1382.9252720548461, 
            "y": 1382.9252720548461, 
            "x": 260.9789662131636, 
            "fixed": true, 
            "treeIndex": 1393, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 321, 
            "name": "nodeR120268064", 
            "weight": 2, 
            "px": 207.84481947977082, 
            "py": 1312.3990454816062, 
            "y": 1312.3990454816062, 
            "x": 207.84481947977082, 
            "fixed": true, 
            "treeIndex": 1392, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 322, 
            "name": "node6806417210", 
            "weight": 3, 
            "px": 161.52648915285934, 
            "py": 1251.1755098880233, 
            "y": 1251.1755098880233, 
            "x": 161.52648915285934, 
            "fixed": true, 
            "treeIndex": 1391, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 323, 
            "name": "nodeSW1276-Bx117388", 
            "weight": 1, 
            "px": 159.0260424276334, 
            "py": 1152.132569412348, 
            "y": 1152.132569412348, 
            "x": 159.0260424276334, 
            "fixed": true, 
            "treeIndex": 1390, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 324, 
            "name": "node1738817387", 
            "weight": 2, 
            "px": 145.7483158572778, 
            "py": 1181.0838112635977, 
            "y": 1181.0838112635977, 
            "x": 145.7483158572778, 
            "fixed": true, 
            "treeIndex": 1389, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 325, 
            "name": "nodeSW1276-Ax116552", 
            "weight": 1, 
            "px": 326.070587616313, 
            "py": 1191.3622147013707, 
            "y": 1191.3622147013707, 
            "x": 326.070587616313, 
            "fixed": true, 
            "treeIndex": 1388, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 326, 
            "name": "node62462172359T62462172379", 
            "weight": 2, 
            "px": 468.78897394389986, 
            "py": 1276.3289248233327, 
            "y": 1276.3289248233327, 
            "x": 468.78897394389986, 
            "fixed": true, 
            "treeIndex": 1387, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 327, 
            "name": "nodeT6246217237917230", 
            "weight": 2, 
            "px": 438.5091752414067, 
            "py": 1262.4229087959072, 
            "y": 1262.4229087959072, 
            "x": 438.5091752414067, 
            "fixed": true, 
            "treeIndex": 1386, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 328, 
            "name": "node62462172377T62462172490", 
            "weight": 2, 
            "px": 391.4111591588766, 
            "py": 1275.5182593658203, 
            "y": 1275.5182593658203, 
            "x": 391.4111591588766, 
            "fixed": true, 
            "treeIndex": 1385, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 329, 
            "name": "nodeT6246217249017361", 
            "weight": 3, 
            "px": 409.3690649308399, 
            "py": 1249.4275965846048, 
            "y": 1249.4275965846048, 
            "x": 409.3690649308399, 
            "fixed": true, 
            "treeIndex": 1384, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 330, 
            "name": "nodeSW1236-B18318", 
            "weight": 1, 
            "px": 1974.5400739869906, 
            "py": 1537.9474978715132, 
            "y": 1537.9474978715132, 
            "x": 1974.5400739869906, 
            "fixed": true, 
            "treeIndex": 1383, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 331, 
            "name": "node1831818325", 
            "weight": 2, 
            "px": 1962.4422768927348, 
            "py": 1508.2284967240346, 
            "y": 1508.2284967240346, 
            "x": 1962.4422768927348, 
            "fixed": true, 
            "treeIndex": 1382, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 332, 
            "name": "node62474182629T62474182678", 
            "weight": 2, 
            "px": 1827.8313388332188, 
            "py": 1673.6666922284028, 
            "y": 1673.6666922284028, 
            "x": 1827.8313388332188, 
            "fixed": true, 
            "treeIndex": 1381, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 333, 
            "name": "nodeT6247418267818410", 
            "weight": 2, 
            "px": 1848.2950670233238, 
            "py": 1643.8262385141481, 
            "y": 1643.8262385141481, 
            "x": 1848.2950670233238, 
            "fixed": true, 
            "treeIndex": 1380, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 334, 
            "name": "node18410F7423", 
            "weight": 2, 
            "px": 1867.8610429710493, 
            "py": 1613.406658298582, 
            "y": 1613.406658298582, 
            "x": 1867.8610429710493, 
            "fixed": true, 
            "treeIndex": 1379, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 335, 
            "name": "nodeF742317888", 
            "weight": 2, 
            "px": 1887.475451526709, 
            "py": 1581.5025113767017, 
            "y": 1581.5025113767017, 
            "x": 1887.475451526709, 
            "fixed": true, 
            "treeIndex": 1378, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 336, 
            "name": "node1788818443", 
            "weight": 2, 
            "px": 1907.353903249233, 
            "py": 1548.0649123599285, 
            "y": 1548.0649123599285, 
            "x": 1907.353903249233, 
            "fixed": true, 
            "treeIndex": 1377, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 337, 
            "name": "node1844318326", 
            "weight": 2, 
            "px": 1927.863795792183, 
            "py": 1513.1645973223344, 
            "y": 1513.1645973223344, 
            "x": 1927.863795792183, 
            "fixed": true, 
            "treeIndex": 1376, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 338, 
            "name": "node1832618308", 
            "weight": 3, 
            "px": 1948.2581247580479, 
            "py": 1479.3285465658175, 
            "y": 1479.3285465658175, 
            "x": 1948.2581247580479, 
            "fixed": true, 
            "treeIndex": 1375, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 339, 
            "name": "node1830817924", 
            "weight": 2, 
            "px": 1964.1139457310624, 
            "py": 1439.6646997458095, 
            "y": 1439.6646997458095, 
            "x": 1964.1139457310624, 
            "fixed": true, 
            "treeIndex": 1374, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 340, 
            "name": "node1792418217", 
            "weight": 2, 
            "px": 1979.4691408081358, 
            "py": 1397.0014102138828, 
            "y": 1397.0014102138828, 
            "x": 1979.4691408081358, 
            "fixed": true, 
            "treeIndex": 1373, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 341, 
            "name": "node1821718216", 
            "weight": 2, 
            "px": 1993.7116574245008, 
            "py": 1352.5413822085748, 
            "y": 1352.5413822085748, 
            "x": 1993.7116574245008, 
            "fixed": true, 
            "treeIndex": 1372, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 342, 
            "name": "node1821617934", 
            "weight": 2, 
            "px": 2007.2992709337634, 
            "py": 1306.2810617492182, 
            "y": 1306.2810617492182, 
            "x": 2007.2992709337634, 
            "fixed": true, 
            "treeIndex": 1371, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 343, 
            "name": "node62474181623T62474181695", 
            "weight": 2, 
            "px": 2046.278185984628, 
            "py": 1290.0212608108836, 
            "y": 1290.0212608108836, 
            "x": 2046.278185984628, 
            "fixed": true, 
            "treeIndex": 1370, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 344, 
            "name": "nodeT6247418169517811", 
            "weight": 3, 
            "px": 2019.4987754668311, 
            "py": 1262.8861931394588, 
            "y": 1262.8861931394588, 
            "x": 2019.4987754668311, 
            "fixed": true, 
            "treeIndex": 1369, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 345, 
            "name": "node1781118374", 
            "weight": 2, 
            "px": 2018.748434733154, 
            "py": 1212.4540372215913, 
            "y": 1212.4540372215913, 
            "x": 2018.748434733154, 
            "fixed": true, 
            "treeIndex": 1368, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 346, 
            "name": "node62474180317T62474180356", 
            "weight": 2, 
            "px": 2098.9215976827536, 
            "py": 722.5494504096292, 
            "y": 722.5494504096292, 
            "x": 2098.9215976827536, 
            "fixed": true, 
            "treeIndex": 1367, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 347, 
            "name": "nodeT6247418035657847", 
            "weight": 2, 
            "px": 2115.003929502905, 
            "py": 765.5666561976481, 
            "y": 765.5666561976481, 
            "x": 2115.003929502905, 
            "fixed": true, 
            "treeIndex": 1366, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 348, 
            "name": "node62474181335T62474180389", 
            "weight": 4, 
            "px": 2150.2949628209158, 
            "py": 750.9626188914174, 
            "y": 750.9626188914174, 
            "x": 2150.2949628209158, 
            "fixed": true, 
            "treeIndex": 1365, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 349, 
            "name": "nodeT6247418038957852", 
            "weight": 3, 
            "px": 2134.6354192882845, 
            "py": 802.2844404184669, 
            "y": 802.2844404184669, 
            "x": 2134.6354192882845, 
            "fixed": true, 
            "treeIndex": 1364, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 350, 
            "name": "node62474181379T62474181443", 
            "weight": 5, 
            "px": 2175.842919953029, 
            "py": 836.4682641383355, 
            "y": 836.4682641383355, 
            "x": 2175.842919953029, 
            "fixed": true, 
            "treeIndex": 1363, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 351, 
            "name": "nodeT6247418144357858", 
            "weight": 3, 
            "px": 2135.123756858253, 
            "py": 859.4089797660505, 
            "y": 859.4089797660505, 
            "x": 2135.123756858253, 
            "fixed": true, 
            "treeIndex": 1362, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 352, 
            "name": "node62474181469T62474181497", 
            "weight": 2, 
            "px": 2151.0985526690406, 
            "py": 924.4865607108518, 
            "y": 924.4865607108518, 
            "x": 2151.0985526690406, 
            "fixed": true, 
            "treeIndex": 1361, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 353, 
            "name": "nodeT6247418149757865", 
            "weight": 3, 
            "px": 2115.996149289759, 
            "py": 919.3857885297375, 
            "y": 919.3857885297375, 
            "x": 2115.996149289759, 
            "fixed": true, 
            "treeIndex": 1360, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 354, 
            "name": "node62474182499T62474182459", 
            "weight": 4, 
            "px": 2115.879519485964, 
            "py": 998.2497015986032, 
            "y": 998.2497015986032, 
            "x": 2115.879519485964, 
            "fixed": true, 
            "treeIndex": 1359, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 355, 
            "name": "nodeT6247418245957866", 
            "weight": 3, 
            "px": 2093.863541674503, 
            "py": 978.046381322846, 
            "y": 978.046381322846, 
            "x": 2093.863541674503, 
            "fixed": true, 
            "treeIndex": 1358, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 356, 
            "name": "node57866F6537", 
            "weight": 2, 
            "px": 2065.8194927534832, 
            "py": 1041.8299158846291, 
            "y": 1041.8299158846291, 
            "x": 2065.8194927534832, 
            "fixed": true, 
            "treeIndex": 1357, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 357, 
            "name": "nodeF653757878", 
            "weight": 2, 
            "px": 2039.339871706046, 
            "py": 1110.2142623942323, 
            "y": 1110.2142623942323, 
            "x": 2039.339871706046, 
            "fixed": true, 
            "treeIndex": 1356, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 358, 
            "name": "node5787818432", 
            "weight": 3, 
            "px": 2015.5656250697318, 
            "py": 1164.1210490046021, 
            "y": 1164.1210490046021, 
            "x": 2015.5656250697318, 
            "fixed": true, 
            "treeIndex": 1355, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 359, 
            "name": "node1843257818", 
            "weight": 2, 
            "px": 1976.9090512151963, 
            "py": 1197.657584842309, 
            "y": 1197.657584842309, 
            "x": 1976.9090512151963, 
            "fixed": true, 
            "treeIndex": 1354, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 360, 
            "name": "node57818SW1420-Ax1", 
            "weight": 2, 
            "px": 1935.9032480041026, 
            "py": 1232.495252335765, 
            "y": 1232.495252335765, 
            "x": 1935.9032480041026, 
            "fixed": true, 
            "treeIndex": 1353, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 361, 
            "name": "nodeSW1420-Ax1SW1420-Bx1", 
            "weight": 2, 
            "px": 1894.01138358871, 
            "py": 1265.7847583610258, 
            "y": 1265.7847583610258, 
            "x": 1894.01138358871, 
            "fixed": true, 
            "treeIndex": 1352, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 362, 
            "name": "nodeSW1420-Bx157877", 
            "weight": 2, 
            "px": 1850.592579592182, 
            "py": 1296.514078605529, 
            "y": 1296.514078605529, 
            "x": 1850.592579592182, 
            "fixed": true, 
            "treeIndex": 1351, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 363, 
            "name": "node5787757817", 
            "weight": 2, 
            "px": 1805.109549108667, 
            "py": 1323.5930719969456, 
            "y": 1323.5930719969456, 
            "x": 1805.109549108667, 
            "fixed": true, 
            "treeIndex": 1350, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 364, 
            "name": "node5781757879", 
            "weight": 2, 
            "px": 1757.1789896702958, 
            "py": 1346.0623564593434, 
            "y": 1346.0623564593434, 
            "x": 1757.1789896702958, 
            "fixed": true, 
            "treeIndex": 1349, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 365, 
            "name": "node5787957864", 
            "weight": 2, 
            "px": 1706.6690206585831, 
            "py": 1363.0445952840184, 
            "y": 1363.0445952840184, 
            "x": 1706.6690206585831, 
            "fixed": true, 
            "treeIndex": 1348, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 366, 
            "name": "node57864SW1139-Ax1", 
            "weight": 2, 
            "px": 1653.7603143874303, 
            "py": 1374.0059749306915, 
            "y": 1374.0059749306915, 
            "x": 1653.7603143874303, 
            "fixed": true, 
            "treeIndex": 1347, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 367, 
            "name": "nodeSW1139-Ax1SW1139-Bx1", 
            "weight": 2, 
            "px": 1598.7551475417858, 
            "py": 1379.0096513081419, 
            "y": 1379.0096513081419, 
            "x": 1598.7551475417858, 
            "fixed": true, 
            "treeIndex": 1346, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 368, 
            "name": "nodeSW1139-Bx157809", 
            "weight": 2, 
            "px": 1542.112147536224, 
            "py": 1379.11121291238, 
            "y": 1379.11121291238, 
            "x": 1542.112147536224, 
            "fixed": true, 
            "treeIndex": 1345, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 369, 
            "name": "node62463002869T62463003904", 
            "weight": 4, 
            "px": 1586.823464177892, 
            "py": 1164.6816868594567, 
            "y": 1164.6816868594567, 
            "x": 1586.823464177892, 
            "fixed": true, 
            "treeIndex": 1344, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 370, 
            "name": "node62473239131T62473239069", 
            "weight": 2, 
            "px": 1480.6843721339428, 
            "py": 903.0085671258872, 
            "y": 903.0085671258872, 
            "x": 1480.6843721339428, 
            "fixed": true, 
            "treeIndex": 1343, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 371, 
            "name": "node62462057863T62462058873", 
            "weight": 2, 
            "px": 1295.731240115678, 
            "py": 866.6741709665922, 
            "y": 866.6741709665922, 
            "x": 1295.731240115678, 
            "fixed": true, 
            "treeIndex": 1342, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 372, 
            "name": "node62462057439T62462057478", 
            "weight": 3, 
            "px": 1109.9877159663765, 
            "py": 1025.6341573380669, 
            "y": 1025.6341573380669, 
            "x": 1109.9877159663765, 
            "fixed": true, 
            "treeIndex": 1341, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 373, 
            "name": "nodeT6246205747857800", 
            "weight": 2, 
            "px": 1149.2024041703346, 
            "py": 1000.0531998749175, 
            "y": 1000.0531998749175, 
            "x": 1149.2024041703346, 
            "fixed": true, 
            "treeIndex": 1340, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 374, 
            "name": "node62462058558T62462057585", 
            "weight": 3, 
            "px": 1181.6891153501097, 
            "py": 1020.4282382931724, 
            "y": 1020.4282382931724, 
            "x": 1181.6891153501097, 
            "fixed": true, 
            "treeIndex": 1339, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 375, 
            "name": "nodeT6246205758557801", 
            "weight": 3, 
            "px": 1187.4103030555395, 
            "py": 979.3755497258082, 
            "y": 979.3755497258082, 
            "x": 1187.4103030555395, 
            "fixed": true, 
            "treeIndex": 1338, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 376, 
            "name": "node62462057655T62462057695", 
            "weight": 2, 
            "px": 1180.3500562041847, 
            "py": 934.6086291143297, 
            "y": 934.6086291143297, 
            "x": 1180.3500562041847, 
            "fixed": true, 
            "treeIndex": 1337, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 377, 
            "name": "nodeT6246205769557803", 
            "weight": 3, 
            "px": 1218.1409642640335, 
            "py": 943.5706041953665, 
            "y": 943.5706041953665, 
            "x": 1218.1409642640335, 
            "fixed": true, 
            "treeIndex": 1336, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 378, 
            "name": "node62462058744T62462058764", 
            "weight": 3, 
            "px": 1224.7849125404844, 
            "py": 885.7292465021741, 
            "y": 885.7292465021741, 
            "x": 1224.7849125404844, 
            "fixed": true, 
            "treeIndex": 1335, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 379, 
            "name": "nodeT6246205876457829", 
            "weight": 3, 
            "px": 1257.9928695302078, 
            "py": 913.7827420423581, 
            "y": 913.7827420423581, 
            "x": 1257.9928695302078, 
            "fixed": true, 
            "treeIndex": 1334, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 380, 
            "name": "node5782957830", 
            "weight": 3, 
            "px": 1311.2400958414878, 
            "py": 905.0595463264457, 
            "y": 905.0595463264457, 
            "x": 1311.2400958414878, 
            "fixed": true, 
            "treeIndex": 1333, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 381, 
            "name": "node62462058915T62462058961", 
            "weight": 2, 
            "px": 1351.471458621473, 
            "py": 867.1793006399793, 
            "y": 867.1793006399793, 
            "x": 1351.471458621473, 
            "fixed": true, 
            "treeIndex": 1332, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 382, 
            "name": "nodeT6246205896157827", 
            "weight": 3, 
            "px": 1367.827087785667, 
            "py": 908.8318957858148, 
            "y": 908.8318957858148, 
            "x": 1367.827087785667, 
            "fixed": true, 
            "treeIndex": 1331, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 383, 
            "name": "node62473238255T62473238283", 
            "weight": 2, 
            "px": 1343.8548658922998, 
            "py": 1067.035322959188, 
            "y": 1067.035322959188, 
            "x": 1343.8548658922998, 
            "fixed": true, 
            "treeIndex": 1330, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 384, 
            "name": "nodeT6247323828372522", 
            "weight": 2, 
            "px": 1363.2805276639087, 
            "py": 1031.4187952254254, 
            "y": 1031.4187952254254, 
            "x": 1363.2805276639087, 
            "fixed": true, 
            "treeIndex": 1329, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 385, 
            "name": "node7252257823", 
            "weight": 2, 
            "px": 1386.4861800033866, 
            "py": 997.597300026868, 
            "y": 997.597300026868, 
            "x": 1386.4861800033866, 
            "fixed": true, 
            "treeIndex": 1328, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 386, 
            "name": "node62473238221T62473238126", 
            "weight": 2, 
            "px": 1381.4259934587983, 
            "py": 994.4432171175068, 
            "y": 994.4432171175068, 
            "x": 1381.4259934587983, 
            "fixed": true, 
            "treeIndex": 1327, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 387, 
            "name": "nodeT6247323812657824", 
            "weight": 3, 
            "px": 1398.658590125866, 
            "py": 960.2654245519988, 
            "y": 960.2654245519988, 
            "x": 1398.658590125866, 
            "fixed": true, 
            "treeIndex": 1326, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 388, 
            "name": "node62473238040T62473238073", 
            "weight": 3, 
            "px": 1412.6114354916247, 
            "py": 886.1814460237952, 
            "y": 886.1814460237952, 
            "x": 1412.6114354916247, 
            "fixed": true, 
            "treeIndex": 1325, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 389, 
            "name": "nodeT6247323807357806", 
            "weight": 4, 
            "px": 1420.4987257629925, 
            "py": 925.5205420220385, 
            "y": 925.5205420220385, 
            "x": 1420.4987257629925, 
            "fixed": true, 
            "treeIndex": 1324, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 390, 
            "name": "node5780657825", 
            "weight": 3, 
            "px": 1480.265998722225, 
            "py": 938.7668287756462, 
            "y": 938.7668287756462, 
            "x": 1480.265998722225, 
            "fixed": true, 
            "treeIndex": 1323, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 391, 
            "name": "node62473239194T62474180122", 
            "weight": 3, 
            "px": 1543.8336395816773, 
            "py": 915.2499306502494, 
            "y": 915.2499306502494, 
            "x": 1543.8336395816773, 
            "fixed": true, 
            "treeIndex": 1322, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 392, 
            "name": "nodeT6247418012257845", 
            "weight": 3, 
            "px": 1542.4658463937476, 
            "py": 956.2597722204129, 
            "y": 956.2597722204129, 
            "x": 1542.4658463937476, 
            "fixed": true, 
            "treeIndex": 1321, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 393, 
            "name": "node62463001766T62463001769", 
            "weight": 3, 
            "px": 1817.852873727729, 
            "py": 682.6685650680305, 
            "y": 682.6685650680305, 
            "x": 1817.852873727729, 
            "fixed": true, 
            "treeIndex": 1320, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 394, 
            "name": "nodeT6246300176957821", 
            "weight": 2, 
            "px": 1774.3457691121712, 
            "py": 712.975750016114, 
            "y": 712.975750016114, 
            "x": 1774.3457691121712, 
            "fixed": true, 
            "treeIndex": 1319, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 395, 
            "name": "node62463001804T62463001814", 
            "weight": 5, 
            "px": 1736.7538838985358, 
            "py": 689.0810374948038, 
            "y": 689.0810374948038, 
            "x": 1736.7538838985358, 
            "fixed": true, 
            "treeIndex": 1318, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 396, 
            "name": "nodeT6246300181472108", 
            "weight": 3, 
            "px": 1733.1582343850603, 
            "py": 738.0255201669615, 
            "y": 738.0255201669615, 
            "x": 1733.1582343850603, 
            "fixed": true, 
            "treeIndex": 1317, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 397, 
            "name": "node7210857846", 
            "weight": 2, 
            "px": 1700.4752359433699, 
            "py": 797.0545709858433, 
            "y": 797.0545709858433, 
            "x": 1700.4752359433699, 
            "fixed": true, 
            "treeIndex": 1316, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 398, 
            "name": "node62463000855T62463000829", 
            "weight": 2, 
            "px": 1710.4799333572314, 
            "py": 831.042354118683, 
            "y": 831.042354118683, 
            "x": 1710.4799333572314, 
            "fixed": true, 
            "treeIndex": 1315, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 399, 
            "name": "nodeT6246300082957844", 
            "weight": 3, 
            "px": 1669.7860704034256, 
            "py": 854.7558818363528, 
            "y": 854.7558818363528, 
            "x": 1669.7860704034256, 
            "fixed": true, 
            "treeIndex": 1314, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 400, 
            "name": "nodeT6246300097957849", 
            "weight": 2, 
            "px": 1625.6298620905961, 
            "py": 921.3616935083759, 
            "y": 921.3616935083759, 
            "x": 1625.6298620905961, 
            "fixed": true, 
            "treeIndex": 1313, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 401, 
            "name": "node62474181058T62474181036", 
            "weight": 4, 
            "px": 1635.5215586149927, 
            "py": 965.9954383524959, 
            "y": 965.9954383524959, 
            "x": 1635.5215586149927, 
            "fixed": true, 
            "treeIndex": 1312, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 402, 
            "name": "nodeT6247418103657857", 
            "weight": 4, 
            "px": 1595.69859270438, 
            "py": 982.4344159998224, 
            "y": 982.4344159998224, 
            "x": 1595.69859270438, 
            "fixed": true, 
            "treeIndex": 1311, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 403, 
            "name": "node62474182051T62463002948", 
            "weight": 4, 
            "px": 1628.959829144086, 
            "py": 1067.27273820603, 
            "y": 1067.27273820603, 
            "x": 1628.959829144086, 
            "fixed": true, 
            "treeIndex": 1310, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 404, 
            "name": "nodeT6246300294857880", 
            "weight": 3, 
            "px": 1593.7599368914875, 
            "py": 1056.4337041987148, 
            "y": 1056.4337041987148, 
            "x": 1593.7599368914875, 
            "fixed": true, 
            "treeIndex": 1309, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 405, 
            "name": "node5788057819", 
            "weight": 3, 
            "px": 1576.9581830188456, 
            "py": 1122.559409776885, 
            "y": 1122.559409776885, 
            "x": 1576.9581830188456, 
            "fixed": true, 
            "treeIndex": 1308, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 406, 
            "name": "node5781957811", 
            "weight": 2, 
            "px": 1553.2825955831718, 
            "py": 1188.0301398623246, 
            "y": 1188.0301398623246, 
            "x": 1553.2825955831718, 
            "fixed": true, 
            "treeIndex": 1307, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 407, 
            "name": "node57811F6171", 
            "weight": 2, 
            "px": 1532.5934979151066, 
            "py": 1257.1414606392518, 
            "y": 1257.1414606392518, 
            "x": 1532.5934979151066, 
            "fixed": true, 
            "treeIndex": 1306, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 408, 
            "name": "nodeF617157810", 
            "weight": 2, 
            "px": 1513.30559376342, 
            "py": 1323.7068269635306, 
            "y": 1323.7068269635306, 
            "x": 1513.30559376342, 
            "fixed": true, 
            "treeIndex": 1305, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 409, 
            "name": "node57855SW1064-Ax1", 
            "weight": 1, 
            "px": 1542.9739444950765, 
            "py": 1463.150030958456, 
            "y": 1463.150030958456, 
            "x": 1542.9739444950765, 
            "fixed": true, 
            "treeIndex": 1304, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 410, 
            "name": "nodeSW1064-Ax1SW1064-Bx1", 
            "weight": 2, 
            "px": 1527.9312717420742, 
            "py": 1433.8185326796213, 
            "y": 1433.8185326796213, 
            "x": 1527.9312717420742, 
            "fixed": true, 
            "treeIndex": 1303, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 411, 
            "name": "nodeSW1064-Bx157856", 
            "weight": 2, 
            "px": 1512.3291638092812, 
            "py": 1402.9121194555053, 
            "y": 1402.9121194555053, 
            "x": 1512.3291638092812, 
            "fixed": true, 
            "treeIndex": 1302, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 412, 
            "name": "node5785657808", 
            "weight": 4, 
            "px": 1493.8977523856806, 
            "py": 1376.9106268106848, 
            "y": 1376.9106268106848, 
            "x": 1493.8977523856806, 
            "fixed": true, 
            "treeIndex": 1301, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 413, 
            "name": "node57808F7167", 
            "weight": 2, 
            "px": 1438.0809757618413, 
            "py": 1418.8072516723382, 
            "y": 1418.8072516723382, 
            "x": 1438.0809757618413, 
            "fixed": true, 
            "treeIndex": 1300, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 414, 
            "name": "nodeF716757851", 
            "weight": 2, 
            "px": 1375.959073493479, 
            "py": 1465.7694709071354, 
            "y": 1465.7694709071354, 
            "x": 1375.959073493479, 
            "fixed": true, 
            "treeIndex": 1299, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 415, 
            "name": "nodeT6246205736757790", 
            "weight": 1, 
            "px": 1413.1585475266795, 
            "py": 1521.5484018424143, 
            "y": 1521.5484018424143, 
            "x": 1413.1585475266795, 
            "fixed": true, 
            "treeIndex": 1298, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 416, 
            "name": "node5779557794", 
            "weight": 2, 
            "px": 1389.6284326792613, 
            "py": 1542.3764929735435, 
            "y": 1542.3764929735435, 
            "x": 1389.6284326792613, 
            "fixed": true, 
            "treeIndex": 1297, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 417, 
            "name": "node62462059308T62462058491", 
            "weight": 2, 
            "px": 1405.4907373797937, 
            "py": 1579.6249144189574, 
            "y": 1579.6249144189574, 
            "x": 1405.4907373797937, 
            "fixed": true, 
            "treeIndex": 1296, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 418, 
            "name": "nodeT6246205849157833", 
            "weight": 3, 
            "px": 1369.503813797906, 
            "py": 1566.4735823407536, 
            "y": 1566.4735823407536, 
            "x": 1369.503813797906, 
            "fixed": true, 
            "treeIndex": 1295, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 419, 
            "name": "node62462059793T62462059787", 
            "weight": 2, 
            "px": 1297.5830617729914, 
            "py": 1781.1736626736906, 
            "y": 1781.1736626736906, 
            "x": 1297.5830617729914, 
            "fixed": true, 
            "treeIndex": 1294, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 420, 
            "name": "nodeT6246205978757835", 
            "weight": 2, 
            "px": 1320.4064281300746, 
            "py": 1744.5015909590347, 
            "y": 1744.5015909590347, 
            "x": 1320.4064281300746, 
            "fixed": true, 
            "treeIndex": 1293, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 421, 
            "name": "node62463001627T62463000688", 
            "weight": 2, 
            "px": 1345.46221588881, 
            "py": 1753.2351873726498, 
            "y": 1753.2351873726498, 
            "x": 1345.46221588881, 
            "fixed": true, 
            "treeIndex": 1292, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 422, 
            "name": "nodeT6246300068857843", 
            "weight": 3, 
            "px": 1344.1692990780014, 
            "py": 1711.475044007609, 
            "y": 1711.475044007609, 
            "x": 1344.1692990780014, 
            "fixed": true, 
            "treeIndex": 1291, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 423, 
            "name": "node62462059675T62463000610", 
            "weight": 4, 
            "px": 1395.639778172187, 
            "py": 1703.67759545215, 
            "y": 1703.67759545215, 
            "x": 1395.639778172187, 
            "fixed": true, 
            "treeIndex": 1290, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 424, 
            "name": "nodeT6246300061057836", 
            "weight": 3, 
            "px": 1360.0071384387522, 
            "py": 1668.4928808857403, 
            "y": 1668.4928808857403, 
            "x": 1360.0071384387522, 
            "fixed": true, 
            "treeIndex": 1289, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 425, 
            "name": "node62462059542T62463000511", 
            "weight": 2, 
            "px": 1320.3651223490094, 
            "py": 1647.2466952631964, 
            "y": 1647.2466952631964, 
            "x": 1320.3651223490094, 
            "fixed": true, 
            "treeIndex": 1288, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 426, 
            "name": "nodeT6246300051157838", 
            "weight": 3, 
            "px": 1344.4729195979692, 
            "py": 1613.9352711019308, 
            "y": 1613.9352711019308, 
            "x": 1344.4729195979692, 
            "fixed": true, 
            "treeIndex": 1287, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 427, 
            "name": "node62463000348T62463000400", 
            "weight": 3, 
            "px": 1299.737877167665, 
            "py": 1574.2173582643165, 
            "y": 1574.2173582643165, 
            "x": 1299.737877167665, 
            "fixed": true, 
            "treeIndex": 1286, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 428, 
            "name": "nodeT6246300040057837", 
            "weight": 4, 
            "px": 1335.2259109030651, 
            "py": 1559.7372680993794, 
            "y": 1559.7372680993794, 
            "x": 1335.2259109030651, 
            "fixed": true, 
            "treeIndex": 1285, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 429, 
            "name": "node5783757850", 
            "weight": 3, 
            "px": 1322.8984807560926, 
            "py": 1508.0200038084881, 
            "y": 1508.0200038084881, 
            "x": 1322.8984807560926, 
            "fixed": true, 
            "treeIndex": 1284, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 430, 
            "name": "node57850F5187", 
            "weight": 2, 
            "px": 1259.0517265976068, 
            "py": 1485.4873785712057, 
            "y": 1485.4873785712057, 
            "x": 1259.0517265976068, 
            "fixed": true, 
            "treeIndex": 1283, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 431, 
            "name": "nodeF518757854", 
            "weight": 2, 
            "px": 1191.7527192682724, 
            "py": 1463.2381013691158, 
            "y": 1463.2381013691158, 
            "x": 1191.7527192682724, 
            "fixed": true, 
            "treeIndex": 1282, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 432, 
            "name": "node5785418265", 
            "weight": 2, 
            "px": 1125.7163960046498, 
            "py": 1441.1746003097987, 
            "y": 1441.1746003097987, 
            "x": 1125.7163960046498, 
            "fixed": true, 
            "treeIndex": 1281, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 433, 
            "name": "node1826517903", 
            "weight": 2, 
            "px": 1060.3379471162532, 
            "py": 1418.7026622748283, 
            "y": 1418.7026622748283, 
            "x": 1060.3379471162532, 
            "fixed": true, 
            "treeIndex": 1280, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 434, 
            "name": "node1790318206", 
            "weight": 2, 
            "px": 994.9948559216818, 
            "py": 1396.073921308513, 
            "y": 1396.073921308513, 
            "x": 994.9948559216818, 
            "fixed": true, 
            "treeIndex": 1279, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 435, 
            "name": "node1820618177", 
            "weight": 2, 
            "px": 929.306322762569, 
            "py": 1373.855388018719, 
            "y": 1373.855388018719, 
            "x": 929.306322762569, 
            "fixed": true, 
            "treeIndex": 1278, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 436, 
            "name": "node1817717783", 
            "weight": 2, 
            "px": 863.1153425375838, 
            "py": 1352.3938682650094, 
            "y": 1352.3938682650094, 
            "x": 863.1153425375838, 
            "fixed": true, 
            "treeIndex": 1277, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 437, 
            "name": "node1778317643", 
            "weight": 2, 
            "px": 796.3154188268404, 
            "py": 1331.728275657457, 
            "y": 1331.728275657457, 
            "x": 796.3154188268404, 
            "fixed": true, 
            "treeIndex": 1276, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 438, 
            "name": "node1764317720", 
            "weight": 2, 
            "px": 728.8691662722351, 
            "py": 1311.780266805873, 
            "y": 1311.780266805873, 
            "x": 728.8691662722351, 
            "fixed": true, 
            "treeIndex": 1275, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 439, 
            "name": "node1772017699", 
            "weight": 2, 
            "px": 660.7814442724552, 
            "py": 1292.2483365575133, 
            "y": 1292.2483365575133, 
            "x": 660.7814442724552, 
            "fixed": true, 
            "treeIndex": 1274, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 440, 
            "name": "node1769917391", 
            "weight": 2, 
            "px": 591.8723671222496, 
            "py": 1272.8843884213597, 
            "y": 1272.8843884213597, 
            "x": 591.8723671222496, 
            "fixed": true, 
            "treeIndex": 1273, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 441, 
            "name": "node1739117563", 
            "weight": 2, 
            "px": 521.6894832462324, 
            "py": 1254.4103766189255, 
            "y": 1254.4103766189255, 
            "x": 521.6894832462324, 
            "fixed": true, 
            "treeIndex": 1272, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 442, 
            "name": "node1756317443", 
            "weight": 2, 
            "px": 450.0339257818299, 
            "py": 1239.1070038767866, 
            "y": 1239.1070038767866, 
            "x": 450.0339257818299, 
            "fixed": true, 
            "treeIndex": 1271, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 443, 
            "name": "node1744316564", 
            "weight": 3, 
            "px": 386.84366775299276, 
            "py": 1229.1066047270444, 
            "y": 1229.1066047270444, 
            "x": 386.84366775299276, 
            "fixed": true, 
            "treeIndex": 1270, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 444, 
            "name": "node1656468063", 
            "weight": 3, 
            "px": 328.55102133920315, 
            "py": 1222.3407961226571, 
            "y": 1222.3407961226571, 
            "x": 328.55102133920315, 
            "fixed": true, 
            "treeIndex": 1269, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 445, 
            "name": "node68063R1201", 
            "weight": 2, 
            "px": 261.13168568777536, 
            "py": 1216.3529363074, 
            "y": 1216.3529363074, 
            "x": 261.13168568777536, 
            "fixed": true, 
            "treeIndex": 1268, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 446, 
            "name": "nodeR120168062", 
            "weight": 2, 
            "px": 188.26650540925064, 
            "py": 1210.9109718454251, 
            "y": 1210.9109718454251, 
            "x": 188.26650540925064, 
            "fixed": true, 
            "treeIndex": 1267, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 447, 
            "name": "node6806216557", 
            "weight": 4, 
            "px": 122.99138541303766, 
            "py": 1200.042195132247, 
            "y": 1200.042195132247, 
            "x": 122.99138541303766, 
            "fixed": true, 
            "treeIndex": 1266, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 448, 
            "name": "node1655717535", 
            "weight": 3, 
            "px": 52.09731255899442, 
            "py": 1147.8874658243346, 
            "y": 1147.8874658243346, 
            "x": 52.09731255899442, 
            "fixed": true, 
            "treeIndex": 1265, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 449, 
            "name": "node1753517756", 
            "weight": 2, 
            "px": -18.683357288223675, 
            "py": 1051.5349545384674, 
            "y": 1051.5349545384674, 
            "x": -18.683357288223675, 
            "fixed": true, 
            "treeIndex": 1264, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 450, 
            "name": "node62462236984T62462236981", 
            "weight": 2, 
            "px": 32.06353065649789, 
            "py": 780.0817756174145, 
            "y": 780.0817756174145, 
            "x": 32.06353065649789, 
            "fixed": true, 
            "treeIndex": 1263, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 451, 
            "name": "nodeT6246223698117773", 
            "weight": 2, 
            "px": 19.50127610756789, 
            "py": 816.864656975496, 
            "y": 816.864656975496, 
            "x": 19.50127610756789, 
            "fixed": true, 
            "treeIndex": 1262, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 452, 
            "name": "node62462237962T62462237964", 
            "weight": 2, 
            "px": -14.777912391340159, 
            "py": 820.0584874474686, 
            "y": 820.0584874474686, 
            "x": -14.777912391340159, 
            "fixed": true, 
            "treeIndex": 1261, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 453, 
            "name": "nodeT6246223796417998", 
            "weight": 3, 
            "px": 5.650165713314474, 
            "py": 850.5070255090557, 
            "y": 850.5070255090557, 
            "x": 5.650165713314474, 
            "fixed": true, 
            "treeIndex": 1260, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 454, 
            "name": "node62462238928T62462237996", 
            "weight": 3, 
            "px": 44.577453361194856, 
            "py": 889.5149878563956, 
            "y": 889.5149878563956, 
            "x": 44.577453361194856, 
            "fixed": true, 
            "treeIndex": 1259, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 455, 
            "name": "nodeT6246223799617654", 
            "weight": 3, 
            "px": 7.357390721716615, 
            "py": 888.4311847617552, 
            "y": 888.4311847617552, 
            "x": 7.357390721716615, 
            "fixed": true, 
            "treeIndex": 1258, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 456, 
            "name": "node17654F7598", 
            "weight": 2, 
            "px": -17.06196476651178, 
            "py": 921.9582242048027, 
            "y": 921.9582242048027, 
            "x": -17.06196476651178, 
            "fixed": true, 
            "treeIndex": 1257, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 457, 
            "name": "nodeF759818094", 
            "weight": 2, 
            "px": -43.03708051504693, 
            "py": 955.7583917097373, 
            "y": 955.7583917097373, 
            "x": -43.03708051504693, 
            "fixed": true, 
            "treeIndex": 1256, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 458, 
            "name": "node62462178343T62462178321", 
            "weight": 2, 
            "px": -99.57561070158322, 
            "py": 1040.9040612872466, 
            "y": 1040.9040612872466, 
            "x": -99.57561070158322, 
            "fixed": true, 
            "treeIndex": 1255, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 459, 
            "name": "nodeT6246217832118025", 
            "weight": 2, 
            "px": -79.71033414958117, 
            "py": 1013.031161675704, 
            "y": 1013.031161675704, 
            "x": -79.71033414958117, 
            "fixed": true, 
            "treeIndex": 1254, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 460, 
            "name": "node1802518098", 
            "weight": 4, 
            "px": -77.17893214030295, 
            "py": 972.4237007272684, 
            "y": 972.4237007272684, 
            "x": -77.17893214030295, 
            "fixed": true, 
            "treeIndex": 1253, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 461, 
            "name": "node1809818225", 
            "weight": 3, 
            "px": -136.76373945373982, 
            "py": 903.713001173114, 
            "y": 903.713001173114, 
            "x": -136.76373945373982, 
            "fixed": true, 
            "treeIndex": 1252, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 462, 
            "name": "node62463121169T62463121197", 
            "weight": 2, 
            "px": -215.10100641655902, 
            "py": 853.2187196144181, 
            "y": 853.2187196144181, 
            "x": -215.10100641655902, 
            "fixed": true, 
            "treeIndex": 1251, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 463, 
            "name": "nodeT6246312119717815", 
            "weight": 3, 
            "px": -197.1145788748487, 
            "py": 829.022816351501, 
            "y": 829.022816351501, 
            "x": -197.1145788748487, 
            "fixed": true, 
            "treeIndex": 1250, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 464, 
            "name": "node62463123162T62463123126", 
            "weight": 3, 
            "px": -230.3285424540857, 
            "py": 738.7284111126487, 
            "y": 738.7284111126487, 
            "x": -230.3285424540857, 
            "fixed": true, 
            "treeIndex": 1249, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 465, 
            "name": "nodeT6246312312617886", 
            "weight": 3, 
            "px": -256.302290087386, 
            "py": 754.4296098241174, 
            "y": 754.4296098241174, 
            "x": -256.302290087386, 
            "fixed": true, 
            "treeIndex": 1248, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 466, 
            "name": "node1788618630", 
            "weight": 2, 
            "px": -331.0511521168594, 
            "py": 667.2094673534503, 
            "y": 667.2094673534503, 
            "x": -331.0511521168594, 
            "fixed": true, 
            "treeIndex": 1247, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 467, 
            "name": "node62463124065T62463124087", 
            "weight": 2, 
            "px": -464.8625439389773, 
            "py": 747.9391212638094, 
            "y": 747.9391212638094, 
            "x": -464.8625439389773, 
            "fixed": true, 
            "treeIndex": 1246, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 468, 
            "name": "nodeT6246312408718674", 
            "weight": 2, 
            "px": -443.8148338986793, 
            "py": 722.0076229736378, 
            "y": 722.0076229736378, 
            "x": -443.8148338986793, 
            "fixed": true, 
            "treeIndex": 1245, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 469, 
            "name": "nodeT6246312515318675", 
            "weight": 2, 
            "px": -423.8101937879769, 
            "py": 695.1678180961657, 
            "y": 695.1678180961657, 
            "x": -423.8101937879769, 
            "fixed": true, 
            "treeIndex": 1244, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 470, 
            "name": "node18675F7591", 
            "weight": 2, 
            "px": -407.1435863496735, 
            "py": 665.6404954512582, 
            "y": 665.6404954512582, 
            "x": -407.1435863496735, 
            "fixed": true, 
            "treeIndex": 1243, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 471, 
            "name": "nodeF759118823", 
            "weight": 2, 
            "px": -393.3989277251281, 
            "py": 634.840707212179, 
            "y": 634.840707212179, 
            "x": -393.3989277251281, 
            "fixed": true, 
            "treeIndex": 1242, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 472, 
            "name": "node1882318525", 
            "weight": 3, 
            "px": -400.26288117050404, 
            "py": 588.2388332011694, 
            "y": 588.2388332011694, 
            "x": -400.26288117050404, 
            "fixed": true, 
            "treeIndex": 1241, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 473, 
            "name": "node62463128092T62463188978", 
            "weight": 2, 
            "px": -801.9809594676492, 
            "py": 295.4603185155029, 
            "y": 295.4603185155029, 
            "x": -801.9809594676492, 
            "fixed": true, 
            "treeIndex": 1240, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 474, 
            "name": "nodeT6246318897818991", 
            "weight": 2, 
            "px": -792.7487694362972, 
            "py": 263.3892613192302, 
            "y": 263.3892613192302, 
            "x": -792.7487694362972, 
            "fixed": true, 
            "treeIndex": 1239, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 475, 
            "name": "node62463189387T62463189482", 
            "weight": 2, 
            "px": -862.2025750692094, 
            "py": -168.0141787979132, 
            "y": -168.0141787979132, 
            "x": -862.2025750692094, 
            "fixed": true, 
            "treeIndex": 1238, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 476, 
            "name": "nodeT6246318948219027", 
            "weight": 2, 
            "px": -865.30950442973, 
            "py": -126.85255907600053, 
            "y": -126.85255907600053, 
            "x": -865.30950442973, 
            "fixed": true, 
            "treeIndex": 1237, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 477, 
            "name": "node1902718910", 
            "weight": 2, 
            "px": -871.8493731473412, 
            "py": -85.70058665019914, 
            "y": -85.70058665019914, 
            "x": -871.8493731473412, 
            "fixed": true, 
            "treeIndex": 1236, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 478, 
            "name": "node1891018893", 
            "weight": 2, 
            "px": -882.3206565705453, 
            "py": -42.89037814092173, 
            "y": -42.89037814092173, 
            "x": -882.3206565705453, 
            "fixed": true, 
            "treeIndex": 1235, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 479, 
            "name": "node1889318358", 
            "weight": 2, 
            "px": -896.4982822615445, 
            "py": 1.2495114857181164, 
            "y": 1.2495114857181164, 
            "x": -896.4982822615445, 
            "fixed": true, 
            "treeIndex": 1234, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 480, 
            "name": "node62463186691T62463186577", 
            "weight": 2, 
            "px": -943.6654223977174, 
            "py": -85.66534559994483, 
            "y": -85.66534559994483, 
            "x": -943.6654223977174, 
            "fixed": true, 
            "treeIndex": 1233, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 481, 
            "name": "nodeT6246318657718329", 
            "weight": 2, 
            "px": -941.0398189338651, 
            "py": -45.90763419522291, 
            "y": -45.90763419522291, 
            "x": -941.0398189338651, 
            "fixed": true, 
            "treeIndex": 1232, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 482, 
            "name": "node62463185287T62463186324", 
            "weight": 2, 
            "px": -1096.4518091604016, 
            "py": -109.54791878345252, 
            "y": -109.54791878345252, 
            "x": -1096.4518091604016, 
            "fixed": true, 
            "treeIndex": 1231, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 483, 
            "name": "nodeT6246318632418790", 
            "weight": 2, 
            "px": -1056.4042785949268, 
            "py": -100.79502779487238, 
            "y": -100.79502779487238, 
            "x": -1056.4042785949268, 
            "fixed": true, 
            "treeIndex": 1230, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 484, 
            "name": "node62463186398T62463185453", 
            "weight": 3, 
            "px": -1039.898388430288, 
            "py": -135.91922674003834, 
            "y": -135.91922674003834, 
            "x": -1039.898388430288, 
            "fixed": true, 
            "treeIndex": 1229, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 485, 
            "name": "nodeT6246318545318695", 
            "weight": 3, 
            "px": -1018.1170268818349, 
            "py": -92.75287530675794, 
            "y": -92.75287530675794, 
            "x": -1018.1170268818349, 
            "fixed": true, 
            "treeIndex": 1228, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 486, 
            "name": "node1869518696", 
            "weight": 2, 
            "px": -978.1374681956337, 
            "py": -50.92534300215857, 
            "y": -50.92534300215857, 
            "x": -978.1374681956337, 
            "fixed": true, 
            "treeIndex": 1227, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 487, 
            "name": "node1869618330", 
            "weight": 3, 
            "px": -939.3248292272001, 
            "py": -7.77376903527575, 
            "y": -7.77376903527575, 
            "x": -939.3248292272001, 
            "fixed": true, 
            "treeIndex": 1226, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 488, 
            "name": "node62463186718T62463186742", 
            "weight": 3, 
            "px": -952.8646501889506, 
            "py": 25.51324184673831, 
            "y": 25.51324184673831, 
            "x": -952.8646501889506, 
            "fixed": true, 
            "treeIndex": 1225, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 489, 
            "name": "nodeT6246318674218359", 
            "weight": 4, 
            "px": -911.3222202810961, 
            "py": 40.68808326349004, 
            "y": 40.68808326349004, 
            "x": -911.3222202810961, 
            "fixed": true, 
            "treeIndex": 1224, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 490, 
            "name": "node1835917950", 
            "weight": 2, 
            "px": -873.3009408958576, 
            "py": 114.78970478152561, 
            "y": 114.78970478152561, 
            "x": -873.3009408958576, 
            "fixed": true, 
            "treeIndex": 1223, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 491, 
            "name": "node62463188901T62463187888", 
            "weight": 2, 
            "px": -774.8730841913587, 
            "py": 158.0365839002944, 
            "y": 158.0365839002944, 
            "x": -774.8730841913587, 
            "fixed": true, 
            "treeIndex": 1222, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 492, 
            "name": "nodeT6246318788818907", 
            "weight": 2, 
            "px": -811.1035695814268, 
            "py": 165.93278547929302, 
            "y": 165.93278547929302, 
            "x": -811.1035695814268, 
            "fixed": true, 
            "treeIndex": 1221, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 493, 
            "name": "node62463193561T62463193504", 
            "weight": 2, 
            "px": -1045.6734039705643, 
            "py": 238.5566098112783, 
            "y": 238.5566098112783, 
            "x": -1045.6734039705643, 
            "fixed": true, 
            "treeIndex": 1220, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 494, 
            "name": "nodeT6246319350418558", 
            "weight": 2, 
            "px": -1005.0239800023306, 
            "py": 230.8514279565589, 
            "y": 230.8514279565589, 
            "x": -1005.0239800023306, 
            "fixed": true, 
            "treeIndex": 1219, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 495, 
            "name": "node1855819096", 
            "weight": 2, 
            "px": -965.7046681389203, 
            "py": 216.20625003179802, 
            "y": 216.20625003179802, 
            "x": -965.7046681389203, 
            "fixed": true, 
            "treeIndex": 1218, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 496, 
            "name": "node62463190694T62463190598", 
            "weight": 2, 
            "px": -973.796485174633, 
            "py": 194.88545752440695, 
            "y": 194.88545752440695, 
            "x": -973.796485174633, 
            "fixed": true, 
            "treeIndex": 1217, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 497, 
            "name": "nodeT6246319059819136", 
            "weight": 3, 
            "px": -930.3980092334665, 
            "py": 195.88724604131042, 
            "y": 195.88724604131042, 
            "x": -930.3980092334665, 
            "fixed": true, 
            "treeIndex": 1216, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 498, 
            "name": "node62463190800T62463189781", 
            "weight": 2, 
            "px": -923.6522359285723, 
            "py": 163.09541767810856, 
            "y": 163.09541767810856, 
            "x": -923.6522359285723, 
            "fixed": true, 
            "treeIndex": 1215, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 499, 
            "name": "nodeT6246318978118948", 
            "weight": 3, 
            "px": -887.1899821174376, 
            "py": 179.4831862938168, 
            "y": 179.4831862938168, 
            "x": -887.1899821174376, 
            "fixed": true, 
            "treeIndex": 1214, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 500, 
            "name": "node62463188749T62463188832", 
            "weight": 3, 
            "px": -836.2333718712905, 
            "py": 136.58642081541961, 
            "y": 136.58642081541961, 
            "x": -836.2333718712905, 
            "fixed": true, 
            "treeIndex": 1213, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 501, 
            "name": "nodeT6246318883218949", 
            "weight": 5, 
            "px": -841.1341070082934, 
            "py": 176.41022078452198, 
            "y": 176.41022078452198, 
            "x": -841.1341070082934, 
            "fixed": true, 
            "treeIndex": 1212, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 502, 
            "name": "node1894919049", 
            "weight": 3, 
            "px": -793.1376447691196, 
            "py": 231.41331172301665, 
            "y": 231.41331172301665, 
            "x": -793.1376447691196, 
            "fixed": true, 
            "treeIndex": 1211, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 503, 
            "name": "node19049F5007", 
            "weight": 2, 
            "px": -730.6261831322798, 
            "py": 302.4369997851718, 
            "y": 302.4369997851718, 
            "x": -730.6261831322798, 
            "fixed": true, 
            "treeIndex": 1210, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 504, 
            "name": "nodeF500719048", 
            "weight": 2, 
            "px": -663.120797570821, 
            "py": 380.3379988893495, 
            "y": 380.3379988893495, 
            "x": -663.120797570821, 
            "fixed": true, 
            "treeIndex": 1209, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 505, 
            "name": "nodeSW1248-A19393", 
            "weight": 1, 
            "px": -624.2611024397787, 
            "py": 376.4409944104015, 
            "y": 376.4409944104015, 
            "x": -624.2611024397787, 
            "fixed": true, 
            "treeIndex": 1208, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 506, 
            "name": "node62463133009T62463132037", 
            "weight": 2, 
            "px": -588.6249780555806, 
            "py": 372.62407262239816, 
            "y": 372.62407262239816, 
            "x": -588.6249780555806, 
            "fixed": true, 
            "treeIndex": 1207, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 507, 
            "name": "nodeT6246313203719094", 
            "weight": 3, 
            "px": -606.3017537640619, 
            "py": 401.5694071641845, 
            "y": 401.5694071641845, 
            "x": -606.3017537640619, 
            "fixed": true, 
            "treeIndex": 1206, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 508, 
            "name": "node62463132482T62463132499", 
            "weight": 2, 
            "px": -979.8466037188776, 
            "py": 457.8553380709584, 
            "y": 457.8553380709584, 
            "x": -979.8466037188776, 
            "fixed": true, 
            "treeIndex": 1205, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 509, 
            "name": "nodeT6246313249919328", 
            "weight": 2, 
            "px": -950.3071177692284, 
            "py": 478.8381289535454, 
            "y": 478.8381289535454, 
            "x": -950.3071177692284, 
            "fixed": true, 
            "treeIndex": 1204, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 510, 
            "name": "node62463132895T62463133818", 
            "weight": 2, 
            "px": -1071.6420445284443, 
            "py": 584.4264764403869, 
            "y": 584.4264764403869, 
            "x": -1071.6420445284443, 
            "fixed": true, 
            "treeIndex": 1203, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 511, 
            "name": "nodeT6246313381819387", 
            "weight": 2, 
            "px": -1051.5183769324879, 
            "py": 551.7901244099994, 
            "y": 551.7901244099994, 
            "x": -1051.5183769324879, 
            "fixed": true, 
            "treeIndex": 1202, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 512, 
            "name": "nodeT6246313662757963", 
            "weight": 1, 
            "px": -1185.6325138741927, 
            "py": 495.9008767796322, 
            "y": 495.9008767796322, 
            "x": -1185.6325138741927, 
            "fixed": true, 
            "treeIndex": 1201, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 513, 
            "name": "node5796319316", 
            "weight": 2, 
            "px": -1157.452920030138, 
            "py": 512.9569708706698, 
            "y": 512.9569708706698, 
            "x": -1157.452920030138, 
            "fixed": true, 
            "treeIndex": 1200, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 514, 
            "name": "node62463134548T62463134578", 
            "weight": 3, 
            "px": -1215.1543267331256, 
            "py": 541.6603193732288, 
            "y": 541.6603193732288, 
            "x": -1215.1543267331256, 
            "fixed": true, 
            "treeIndex": 1199, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 515, 
            "name": "nodeT6246313457819521", 
            "weight": 2, 
            "px": -1170.0693956483196, 
            "py": 535.2257463295037, 
            "y": 535.2257463295037, 
            "x": -1170.0693956483196, 
            "fixed": true, 
            "treeIndex": 1198, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 516, 
            "name": "nodeT6246313468319341", 
            "weight": 3, 
            "px": -1127.1299892509876, 
            "py": 526.1684506418377, 
            "y": 526.1684506418377, 
            "x": -1127.1299892509876, 
            "fixed": true, 
            "treeIndex": 1197, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 517, 
            "name": "node62463133761T62463133761", 
            "weight": 2, 
            "px": -1112.2272763227381, 
            "py": 492.99408098904917, 
            "y": 492.99408098904917, 
            "x": -1112.2272763227381, 
            "fixed": true, 
            "treeIndex": 1196, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 518, 
            "name": "nodeT6246313376119386", 
            "weight": 3, 
            "px": -1083.0587629943482, 
            "py": 519.2462002712771, 
            "y": 519.2462002712771, 
            "x": -1083.0587629943482, 
            "fixed": true, 
            "treeIndex": 1195, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 519, 
            "name": "node1938619340", 
            "weight": 3, 
            "px": -1034.347423085727, 
            "py": 520.1664778604156, 
            "y": 520.1664778604156, 
            "x": -1034.347423085727, 
            "fixed": true, 
            "treeIndex": 1194, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 520, 
            "name": "node1934019329", 
            "weight": 2, 
            "px": -977.1257418010933, 
            "py": 509.28330252137033, 
            "y": 509.28330252137033, 
            "x": -977.1257418010933, 
            "fixed": true, 
            "treeIndex": 1193, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 521, 
            "name": "node1932919297", 
            "weight": 3, 
            "px": -922.1821552159872, 
            "py": 497.37159004497073, 
            "y": 497.37159004497073, 
            "x": -922.1821552159872, 
            "fixed": true, 
            "treeIndex": 1192, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 522, 
            "name": "node1929719284", 
            "weight": 2, 
            "px": -860.5245201955472, 
            "py": 487.25434943728055, 
            "y": 487.25434943728055, 
            "x": -860.5245201955472, 
            "fixed": true, 
            "treeIndex": 1191, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 523, 
            "name": "node62463132202T62463131250", 
            "weight": 2, 
            "px": -809.4506281838462, 
            "py": 512.1905825200772, 
            "y": 512.1905825200772, 
            "x": -809.4506281838462, 
            "fixed": true, 
            "treeIndex": 1190, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 524, 
            "name": "nodeT6246313125019103", 
            "weight": 3, 
            "px": -802.1047443509432, 
            "py": 477.56067405295374, 
            "y": 477.56067405295374, 
            "x": -802.1047443509432, 
            "fixed": true, 
            "treeIndex": 1189, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 525, 
            "name": "node19103F8245", 
            "weight": 2, 
            "px": -739.933380146073, 
            "py": 462.3938568962654, 
            "y": 462.3938568962654, 
            "x": -739.933380146073, 
            "fixed": true, 
            "treeIndex": 1188, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 526, 
            "name": "nodeF824519095", 
            "weight": 2, 
            "px": -672.9428887160929, 
            "py": 445.39326481933983, 
            "y": 445.39326481933983, 
            "x": -672.9428887160929, 
            "fixed": true, 
            "treeIndex": 1187, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 527, 
            "name": "node1909519041", 
            "weight": 4, 
            "px": -610.4146207133381, 
            "py": 440.3065520168073, 
            "y": 440.3065520168073, 
            "x": -610.4146207133381, 
            "fixed": true, 
            "treeIndex": 1186, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 528, 
            "name": "node62463129089T62463129146", 
            "weight": 4, 
            "px": -543.5231162116489, 
            "py": 509.44099381164267, 
            "y": 509.44099381164267, 
            "x": -543.5231162116489, 
            "fixed": true, 
            "treeIndex": 1185, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 529, 
            "name": "nodeT6246312914618752", 
            "weight": 3, 
            "px": -531.7480640922264, 
            "py": 485.92585187851523, 
            "y": 485.92585187851523, 
            "x": -531.7480640922264, 
            "fixed": true, 
            "treeIndex": 1184, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 530, 
            "name": "node1875218753", 
            "weight": 3, 
            "px": -463.82302549253893, 
            "py": 515.8498324557147, 
            "y": 515.8498324557147, 
            "x": -463.82302549253893, 
            "fixed": true, 
            "treeIndex": 1183, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 531, 
            "name": "node1875318754", 
            "weight": 2, 
            "px": -437.682069430275, 
            "py": 464.8949336828388, 
            "y": 464.8949336828388, 
            "x": -437.682069430275, 
            "fixed": true, 
            "treeIndex": 1182, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 532, 
            "name": "node1875419009", 
            "weight": 2, 
            "px": -413.1628589883843, 
            "py": 410.24046788968593, 
            "y": 410.24046788968593, 
            "x": -413.1628589883843, 
            "fixed": true, 
            "treeIndex": 1181, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 533, 
            "name": "node1900919165", 
            "weight": 2, 
            "px": -391.06898025079744, 
            "py": 354.11593891519306, 
            "y": 354.11593891519306, 
            "x": -391.06898025079744, 
            "fixed": true, 
            "treeIndex": 1180, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 534, 
            "name": "node62463130850T62463130794", 
            "weight": 2, 
            "px": -354.4608805143817, 
            "py": 333.36736110875216, 
            "y": 333.36736110875216, 
            "x": -354.4608805143817, 
            "fixed": true, 
            "treeIndex": 1179, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 535, 
            "name": "nodeT6246313079419089", 
            "weight": 4, 
            "px": -374.6249211456084, 
            "py": 306.02022400452313, 
            "y": 306.02022400452313, 
            "x": -374.6249211456084, 
            "fixed": true, 
            "treeIndex": 1178, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 536, 
            "name": "node1908919281", 
            "weight": 2, 
            "px": -363.3828785615827, 
            "py": 252.52466868261877, 
            "y": 252.52466868261877, 
            "x": -363.3828785615827, 
            "fixed": true, 
            "treeIndex": 1177, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 537, 
            "name": "node19281SW1250-Ax1", 
            "weight": 2, 
            "px": -353.90755237460417, 
            "py": 194.6596357613541, 
            "y": 194.6596357613541, 
            "x": -353.90755237460417, 
            "fixed": true, 
            "treeIndex": 1176, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 538, 
            "name": "nodeSW1250-Ax1SW1250-Bx1", 
            "weight": 2, 
            "px": -344.92693226803976, 
            "py": 136.98158775911955, 
            "y": 136.98158775911955, 
            "x": -344.92693226803976, 
            "fixed": true, 
            "treeIndex": 1175, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 539, 
            "name": "nodeSW1250-Bx170925", 
            "weight": 2, 
            "px": -335.6374816415675, 
            "py": 78.57611687187563, 
            "y": 78.57611687187563, 
            "x": -335.6374816415675, 
            "fixed": true, 
            "treeIndex": 1174, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 540, 
            "name": "node7092570924", 
            "weight": 2, 
            "px": -326.496954575552, 
            "py": 18.654193725832922, 
            "y": 18.654193725832922, 
            "x": -326.496954575552, 
            "fixed": true, 
            "treeIndex": 1173, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 541, 
            "name": "node62463133906T62463072031", 
            "weight": 2, 
            "px": -350.75461685652357, 
            "py": -9.97158367615745, 
            "y": -9.97158367615745, 
            "x": -350.75461685652357, 
            "fixed": true, 
            "treeIndex": 1172, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 542, 
            "name": "nodeT6246307203119384", 
            "weight": 3, 
            "px": -319.21749994320055, 
            "py": -35.89424668509653, 
            "y": -35.89424668509653, 
            "x": -319.21749994320055, 
            "fixed": true, 
            "treeIndex": 1171, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 543, 
            "name": "node62463075194T62463075133", 
            "weight": 2, 
            "px": -660.5300619480785, 
            "py": -344.02751897225795, 
            "y": -344.02751897225795, 
            "x": -660.5300619480785, 
            "fixed": true, 
            "treeIndex": 1170, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 544, 
            "name": "nodeT6246307513319198", 
            "weight": 2, 
            "px": -619.8924864430135, 
            "py": -331.7674760500851, 
            "y": -331.7674760500851, 
            "x": -619.8924864430135, 
            "fixed": true, 
            "treeIndex": 1169, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 545, 
            "name": "node62463139865T62463139950", 
            "weight": 2, 
            "px": -715.2623391998716, 
            "py": -528.5086154815801, 
            "y": -528.5086154815801, 
            "x": -715.2623391998716, 
            "fixed": true, 
            "treeIndex": 1168, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 546, 
            "name": "nodeT6246313995019792", 
            "weight": 2, 
            "px": -703.2049048578182, 
            "py": -488.8958889892928, 
            "y": -488.8958889892928, 
            "x": -703.2049048578182, 
            "fixed": true, 
            "treeIndex": 1167, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 547, 
            "name": "node62463079175T62463079127", 
            "weight": 2, 
            "px": -800.0144027972219, 
            "py": -519.9276812422215, 
            "y": -519.9276812422215, 
            "x": -800.0144027972219, 
            "fixed": true, 
            "treeIndex": 1166, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 548, 
            "name": "nodeT6246307912719573", 
            "weight": 2, 
            "px": -765.1185161736839, 
            "py": -496.659721411877, 
            "y": -496.659721411877, 
            "x": -765.1185161736839, 
            "fixed": true, 
            "treeIndex": 1165, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 549, 
            "name": "node1957319793", 
            "weight": 2, 
            "px": -728.8836284209012, 
            "py": -474.49654175162743, 
            "y": -474.49654175162743, 
            "x": -728.8836284209012, 
            "fixed": true, 
            "treeIndex": 1164, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 550, 
            "name": "node1979319733", 
            "weight": 3, 
            "px": -692.2443251022733, 
            "py": -451.50825004692007, 
            "y": -451.50825004692007, 
            "x": -692.2443251022733, 
            "fixed": true, 
            "treeIndex": 1163, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 551, 
            "name": "node1973319705", 
            "weight": 2, 
            "px": -657.111599195993, 
            "py": -410.68405697969416, 
            "y": -410.68405697969416, 
            "x": -657.111599195993, 
            "fixed": true, 
            "treeIndex": 1162, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 552, 
            "name": "node1970519202", 
            "weight": 2, 
            "px": -619.047762766762, 
            "py": -364.7861813657875, 
            "y": -364.7861813657875, 
            "x": -619.047762766762, 
            "fixed": true, 
            "treeIndex": 1161, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 553, 
            "name": "node1920219511", 
            "weight": 3, 
            "px": -581.301794550891, 
            "py": -321.71576831133245, 
            "y": -321.71576831133245, 
            "x": -581.301794550891, 
            "fixed": true, 
            "treeIndex": 1160, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 554, 
            "name": "node62463073088T62463074161", 
            "weight": 3, 
            "px": -545.0455354839723, 
            "py": -326.9592581660378, 
            "y": -326.9592581660378, 
            "x": -545.0455354839723, 
            "fixed": true, 
            "treeIndex": 1159, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 555, 
            "name": "nodeT6246307416119512", 
            "weight": 3, 
            "px": -534.7329114592983, 
            "py": -283.99134890927525, 
            "y": -283.99134890927525, 
            "x": -534.7329114592983, 
            "fixed": true, 
            "treeIndex": 1158, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 556, 
            "name": "node62463074197T62463074165", 
            "weight": 2, 
            "px": -532.9107079790857, 
            "py": -238.9526938311803, 
            "y": -238.9526938311803, 
            "x": -532.9107079790857, 
            "fixed": true, 
            "treeIndex": 1157, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 557, 
            "name": "nodeT6246307416519353", 
            "weight": 3, 
            "px": -489.8118947847848, 
            "py": -237.19282638883035, 
            "y": -237.19282638883035, 
            "x": -489.8118947847848, 
            "fixed": true, 
            "treeIndex": 1156, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 558, 
            "name": "node19353F7589", 
            "weight": 2, 
            "px": -429.20525764622363, 
            "py": -183.96794813559004, 
            "y": -183.96794813559004, 
            "x": -429.20525764622363, 
            "fixed": true, 
            "treeIndex": 1155, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 559, 
            "name": "nodeF758919344", 
            "weight": 2, 
            "px": -361.6814616589744, 
            "py": -125.56323872807216, 
            "y": -125.56323872807216, 
            "x": -361.6814616589744, 
            "fixed": true, 
            "treeIndex": 1154, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 560, 
            "name": "node1934419345", 
            "weight": 4, 
            "px": -304.4742638797837, 
            "py": -84.97137660138583, 
            "y": -84.97137660138583, 
            "x": -304.4742638797837, 
            "fixed": true, 
            "treeIndex": 1153, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 561, 
            "name": "node1934519501", 
            "weight": 3, 
            "px": -231.37210045617246, 
            "py": -80.11056688926986, 
            "y": -80.11056688926986, 
            "x": -231.37210045617246, 
            "fixed": true, 
            "treeIndex": 1152, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 562, 
            "name": "node1950119186", 
            "weight": 2, 
            "px": -134.01963101257644, 
            "py": -67.41141295806794, 
            "y": -67.41141295806794, 
            "x": -134.01963101257644, 
            "fixed": true, 
            "treeIndex": 1151, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 563, 
            "name": "node62463074798T62463074775", 
            "weight": 3, 
            "px": -162.01534414179142, 
            "py": -248.91220133800542, 
            "y": -248.91220133800542, 
            "x": -162.01534414179142, 
            "fixed": true, 
            "treeIndex": 1150, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 564, 
            "name": "nodeT6246307477519519", 
            "weight": 2, 
            "px": -147.07175539808068, 
            "py": -210.40355382930872, 
            "y": -210.40355382930872, 
            "x": -147.07175539808068, 
            "fixed": true, 
            "treeIndex": 1149, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 565, 
            "name": "node1951919196", 
            "weight": 2, 
            "px": -130.7908870151549, 
            "py": -171.44784201084798, 
            "y": -171.44784201084798, 
            "x": -130.7908870151549, 
            "fixed": true, 
            "treeIndex": 1148, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 566, 
            "name": "node19196F7587", 
            "weight": 2, 
            "px": -111.43085412397897, 
            "py": -131.79677493100434, 
            "y": -131.79677493100434, 
            "x": -111.43085412397897, 
            "fixed": true, 
            "treeIndex": 1147, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 567, 
            "name": "nodeF758719582", 
            "weight": 2, 
            "px": -87.0791534940038, 
            "py": -92.46437307981091, 
            "y": -92.46437307981091, 
            "x": -87.0791534940038, 
            "fixed": true, 
            "treeIndex": 1146, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 568, 
            "name": "nodeT6246307566519538", 
            "weight": 3, 
            "px": -42.01248183056302, 
            "py": -56.6236370497403, 
            "y": -56.6236370497403, 
            "x": -42.01248183056302, 
            "fixed": true, 
            "treeIndex": 1145, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 569, 
            "name": "node62463076992T62463076899", 
            "weight": 4, 
            "px": 4.321370280481552, 
            "py": -67.45985138177791, 
            "y": -67.45985138177791, 
            "x": 4.321370280481552, 
            "fixed": true, 
            "treeIndex": 1144, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 570, 
            "name": "nodeT6246307689919589", 
            "weight": 3, 
            "px": 50.638652628150936, 
            "py": -34.21905029593724, 
            "y": -34.21905029593724, 
            "x": 50.638652628150936, 
            "fixed": true, 
            "treeIndex": 1143, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 571, 
            "name": "node62463078953T62463078922", 
            "weight": 2, 
            "px": -26.084636548591213, 
            "py": 78.92017083927459, 
            "y": 78.92017083927459, 
            "x": -26.084636548591213, 
            "fixed": true, 
            "treeIndex": 1142, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 572, 
            "name": "nodeT6246307892258021", 
            "weight": 2, 
            "px": 10.816598540102456, 
            "py": 55.05411842415063, 
            "y": 55.05411842415063, 
            "x": 10.816598540102456, 
            "fixed": true, 
            "treeIndex": 1141, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 573, 
            "name": "node58021F7586", 
            "weight": 2, 
            "px": 48.49678231532528, 
            "py": 31.958965490804466, 
            "y": 31.958965490804466, 
            "x": 48.49678231532528, 
            "fixed": true, 
            "treeIndex": 1140, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 574, 
            "name": "nodeF758658017", 
            "weight": 2, 
            "px": 88.67950912507413, 
            "py": 9.152335408110549, 
            "y": 9.152335408110549, 
            "x": 88.67950912507413, 
            "fixed": true, 
            "treeIndex": 1139, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 575, 
            "name": "node5801719731", 
            "weight": 3, 
            "px": 149.3834890316494, 
            "py": -4.181065696671992, 
            "y": -4.181065696671992, 
            "x": 149.3834890316494, 
            "fixed": true, 
            "treeIndex": 1138, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 576, 
            "name": "node62463016251T62463016201", 
            "weight": 3, 
            "px": 178.33557115205375, 
            "py": -59.237707095220216, 
            "y": -59.237707095220216, 
            "x": 178.33557115205375, 
            "fixed": true, 
            "treeIndex": 1137, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 577, 
            "name": "nodeT6246301620119561", 
            "weight": 2, 
            "px": 201.44091960076634, 
            "py": -21.202271788679976, 
            "y": -21.202271788679976, 
            "x": 201.44091960076634, 
            "fixed": true, 
            "treeIndex": 1136, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 578, 
            "name": "node62463074975T62463014050", 
            "weight": 2, 
            "px": 257.49361906752034, 
            "py": -258.16061333196654, 
            "y": -258.16061333196654, 
            "x": 257.49361906752034, 
            "fixed": true, 
            "treeIndex": 1135, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 579, 
            "name": "nodeT6246301405019507", 
            "weight": 2, 
            "px": 255.49164325095197, 
            "py": -219.60669609324376, 
            "y": -219.60669609324376, 
            "x": 255.49164325095197, 
            "fixed": true, 
            "treeIndex": 1134, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 580, 
            "name": "node1950718588", 
            "weight": 2, 
            "px": 255.070956751163, 
            "py": -179.21001819428804, 
            "y": -179.21001819428804, 
            "x": 255.070956751163, 
            "fixed": true, 
            "treeIndex": 1133, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 581, 
            "name": "node62463016038T62463016077", 
            "weight": 2, 
            "px": 281.3385190530818, 
            "py": -170.06537478209978, 
            "y": -170.06537478209978, 
            "x": 281.3385190530818, 
            "fixed": true, 
            "treeIndex": 1132, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 582, 
            "name": "nodeT6246301607719714", 
            "weight": 3, 
            "px": 256.38699819631114, 
            "py": -138.8472298254947, 
            "y": -138.8472298254947, 
            "x": 256.38699819631114, 
            "fixed": true, 
            "treeIndex": 1131, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 583, 
            "name": "node19714F7585", 
            "weight": 2, 
            "px": 244.42628127852714, 
            "py": -89.92133602520825, 
            "y": -89.92133602520825, 
            "x": 244.42628127852714, 
            "fixed": true, 
            "treeIndex": 1130, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 584, 
            "name": "nodeF758519740", 
            "weight": 2, 
            "px": 231.97694585775014, 
            "py": -36.128320972803444, 
            "y": -36.128320972803444, 
            "x": 231.97694585775014, 
            "fixed": true, 
            "treeIndex": 1129, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 585, 
            "name": "node62463017062T62463017045", 
            "weight": 2, 
            "px": 250.3730446411991, 
            "py": -17.863978785913336, 
            "y": -17.863978785913336, 
            "x": 250.3730446411991, 
            "fixed": true, 
            "treeIndex": 1128, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 586, 
            "name": "nodeT6246301704519748", 
            "weight": 5, 
            "px": 239.02787120884736, 
            "py": 13.077833558057259, 
            "y": 13.077833558057259, 
            "x": 239.02787120884736, 
            "fixed": true, 
            "treeIndex": 1127, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 587, 
            "name": "node1974819765", 
            "weight": 3, 
            "px": 337.9403966899741, 
            "py": 63.66637347620645, 
            "y": 63.66637347620645, 
            "x": 337.9403966899741, 
            "fixed": true, 
            "treeIndex": 1126, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 588, 
            "name": "node62463021167T62463021200", 
            "weight": 2, 
            "px": 227.92928993117928, 
            "py": 202.87992008203105, 
            "y": 202.87992008203105, 
            "x": 227.92928993117928, 
            "fixed": true, 
            "treeIndex": 1125, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 589, 
            "name": "nodeT6246302120019237", 
            "weight": 2, 
            "px": 268.41748643292, 
            "py": 184.5058035178564, 
            "y": 184.5058035178564, 
            "x": 268.41748643292, 
            "fixed": true, 
            "treeIndex": 1124, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 590, 
            "name": "node62463019285T62463019253", 
            "weight": 2, 
            "px": 285.63429481307395, 
            "py": 204.53892931061986, 
            "y": 204.53892931061986, 
            "x": 285.63429481307395, 
            "fixed": true, 
            "treeIndex": 1123, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 591, 
            "name": "nodeT6246301925319563", 
            "weight": 3, 
            "px": 305.70219434392624, 
            "py": 171.4049073366715, 
            "y": 171.4049073366715, 
            "x": 305.70219434392624, 
            "fixed": true, 
            "treeIndex": 1122, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 592, 
            "name": "node19563F5815", 
            "weight": 2, 
            "px": 343.83011126268957, 
            "py": 146.8114933008242, 
            "y": 146.8114933008242, 
            "x": 343.83011126268957, 
            "fixed": true, 
            "treeIndex": 1121, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 593, 
            "name": "nodeF581519816", 
            "weight": 2, 
            "px": 383.8772704182914, 
            "py": 121.89362477572793, 
            "y": 121.89362477572793, 
            "x": 383.8772704182914, 
            "fixed": true, 
            "treeIndex": 1120, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 594, 
            "name": "node62463018228T62463018249", 
            "weight": 2, 
            "px": 424.6872674119295, 
            "py": 65.92017494977719, 
            "y": 65.92017494977719, 
            "x": 424.6872674119295, 
            "fixed": true, 
            "treeIndex": 1119, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 595, 
            "name": "nodeT6246301824919815", 
            "weight": 4, 
            "px": 440.5753117636782, 
            "py": 111.35192341258356, 
            "y": 111.35192341258356, 
            "x": 440.5753117636782, 
            "fixed": true, 
            "treeIndex": 1118, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 596, 
            "name": "node62463016539T62463016634", 
            "weight": 2, 
            "px": 716.1931344509801, 
            "py": 612.8309431050469, 
            "y": 612.8309431050469, 
            "x": 716.1931344509801, 
            "fixed": true, 
            "treeIndex": 1117, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 597, 
            "name": "nodeT6246301663418572", 
            "weight": 2, 
            "px": 671.9872740783386, 
            "py": 606.1617490546346, 
            "y": 606.1617490546346, 
            "x": 671.9872740783386, 
            "fixed": true, 
            "treeIndex": 1116, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 598, 
            "name": "node62474196191T62474197105", 
            "weight": 2, 
            "px": 659.0042238471077, 
            "py": 887.8144049594819, 
            "y": 887.8144049594819, 
            "x": 659.0042238471077, 
            "fixed": true, 
            "treeIndex": 1115, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 599, 
            "name": "nodeT6247419710519559", 
            "weight": 2, 
            "px": 684.7800639186308, 
            "py": 847.7230387210438, 
            "y": 847.7230387210438, 
            "x": 684.7800639186308, 
            "fixed": true, 
            "treeIndex": 1114, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 600, 
            "name": "node62474197221T62474197215", 
            "weight": 2, 
            "px": 760.6407121472777, 
            "py": 947.629502787956, 
            "y": 947.629502787956, 
            "x": 760.6407121472777, 
            "fixed": true, 
            "treeIndex": 1113, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 601, 
            "name": "nodeT6247419721519682", 
            "weight": 2, 
            "px": 740.4360127702535, 
            "py": 903.7522771512631, 
            "y": 903.7522771512631, 
            "x": 740.4360127702535, 
            "fixed": true, 
            "treeIndex": 1112, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 602, 
            "name": "node62474196319T62474196353", 
            "weight": 3, 
            "px": 705.4224357148214, 
            "py": 965.6166431604429, 
            "y": 965.6166431604429, 
            "x": 705.4224357148214, 
            "fixed": true, 
            "treeIndex": 1111, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 603, 
            "name": "nodeT6247419635319683", 
            "weight": 2, 
            "px": 715.760036076993, 
            "py": 913.6347318628416, 
            "y": 913.6347318628416, 
            "x": 715.760036076993, 
            "fixed": true, 
            "treeIndex": 1110, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 604, 
            "name": "node62474195268T62474196213", 
            "weight": 3, 
            "px": 763.2426718954583, 
            "py": 890.2792569525387, 
            "y": 890.2792569525387, 
            "x": 763.2426718954583, 
            "fixed": true, 
            "treeIndex": 1109, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 605, 
            "name": "nodeT6247419621319560", 
            "weight": 4, 
            "px": 723.751076881839, 
            "py": 865.9113567544657, 
            "y": 865.9113567544657, 
            "x": 723.751076881839, 
            "fixed": true, 
            "treeIndex": 1108, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 606, 
            "name": "node62474195151T62474196103", 
            "weight": 2, 
            "px": 742.2884364230395, 
            "py": 820.338720001158, 
            "y": 820.338720001158, 
            "x": 742.2884364230395, 
            "fixed": true, 
            "treeIndex": 1107, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 607, 
            "name": "nodeT6247419610319558", 
            "weight": 4, 
            "px": 703.1080318778836, 
            "py": 812.1384872474237, 
            "y": 812.1384872474237, 
            "x": 703.1080318778836, 
            "fixed": true, 
            "treeIndex": 1106, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 608, 
            "name": "node62474195011T62474196023", 
            "weight": 3, 
            "px": 655.1120372470367, 
            "py": 788.6853921235007, 
            "y": 788.6853921235007, 
            "x": 655.1120372470367, 
            "fixed": true, 
            "treeIndex": 1105, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 609, 
            "name": "nodeT6247419602319688", 
            "weight": 3, 
            "px": 678.0744913821469, 
            "py": 746.5611372994395, 
            "y": 746.5611372994395, 
            "x": 678.0744913821469, 
            "fixed": true, 
            "treeIndex": 1104, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 610, 
            "name": "node62463016900T62463016837", 
            "weight": 2, 
            "px": 701.758743828916, 
            "py": 696.2074708850105, 
            "y": 696.2074708850105, 
            "x": 701.758743828916, 
            "fixed": true, 
            "treeIndex": 1103, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 611, 
            "name": "nodeT6246301683718573", 
            "weight": 3, 
            "px": 660.3590691465089, 
            "py": 669.7151369002257, 
            "y": 669.7151369002257, 
            "x": 660.3590691465089, 
            "fixed": true, 
            "treeIndex": 1102, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 612, 
            "name": "node62463013707T62463013737", 
            "weight": 2, 
            "px": 563.842298655575, 
            "py": 711.7917571126254, 
            "y": 711.7917571126254, 
            "x": 563.842298655575, 
            "fixed": true, 
            "treeIndex": 1101, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 613, 
            "name": "nodeT6246301373719474", 
            "weight": 2, 
            "px": 586.3937915898675, 
            "py": 675.8454583211776, 
            "y": 675.8454583211776, 
            "x": 586.3937915898675, 
            "fixed": true, 
            "treeIndex": 1100, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 614, 
            "name": "node62463014628T62463014734", 
            "weight": 3, 
            "px": 558.1114115976708, 
            "py": 660.7748399466004, 
            "y": 660.7748399466004, 
            "x": 558.1114115976708, 
            "fixed": true, 
            "treeIndex": 1099, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 615, 
            "name": "nodeT6246301473419483", 
            "weight": 3, 
            "px": 603.3684443509877, 
            "py": 640.7052258774736, 
            "y": 640.7052258774736, 
            "x": 603.3684443509877, 
            "fixed": true, 
            "treeIndex": 1098, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 616, 
            "name": "node1948319584", 
            "weight": 4, 
            "px": 633.6617875375393, 
            "py": 598.924029438415, 
            "y": 598.924029438415, 
            "x": 633.6617875375393, 
            "fixed": true, 
            "treeIndex": 1097, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 617, 
            "name": "node62463012543T62463012540", 
            "weight": 2, 
            "px": 745.1080313461273, 
            "py": 530.4199320843638, 
            "y": 530.4199320843638, 
            "x": 745.1080313461273, 
            "fixed": true, 
            "treeIndex": 1096, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 618, 
            "name": "nodeT6246301254019399", 
            "weight": 2, 
            "px": 702.7297822890848, 
            "py": 530.1268486645065, 
            "y": 530.1268486645065, 
            "x": 702.7297822890848, 
            "fixed": true, 
            "treeIndex": 1095, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 619, 
            "name": "node62463013691T62463013576", 
            "weight": 2, 
            "px": 696.8694845201883, 
            "py": 507.21548749480877, 
            "y": 507.21548749480877, 
            "x": 696.8694845201883, 
            "fixed": true, 
            "treeIndex": 1094, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 620, 
            "name": "nodeT6246301357619342", 
            "weight": 3, 
            "px": 663.1873098573442, 
            "py": 527.9077858614161, 
            "y": 527.9077858614161, 
            "x": 663.1873098573442, 
            "fixed": true, 
            "treeIndex": 1093, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 621, 
            "name": "node62463016405T62463015557", 
            "weight": 3, 
            "px": 596.1168456944731, 
            "py": 552.2422790468208, 
            "y": 552.2422790468208, 
            "x": 596.1168456944731, 
            "fixed": true, 
            "treeIndex": 1092, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 622, 
            "name": "nodeT6246301555719583", 
            "weight": 4, 
            "px": 620.0833773059561, 
            "py": 520.6349692974479, 
            "y": 520.6349692974479, 
            "x": 620.0833773059561, 
            "fixed": true, 
            "treeIndex": 1091, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 623, 
            "name": "node62463017349T62463017451", 
            "weight": 3, 
            "px": 517.9329427280294, 
            "py": 465.70703967450686, 
            "y": 465.70703967450686, 
            "x": 517.9329427280294, 
            "fixed": true, 
            "treeIndex": 1090, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 624, 
            "name": "nodeT6246301745119750", 
            "weight": 2, 
            "px": 560.855631309483, 
            "py": 461.03579362461215, 
            "y": 461.03579362461215, 
            "x": 560.855631309483, 
            "fixed": true, 
            "treeIndex": 1089, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 625, 
            "name": "node62463018503T62463017479", 
            "weight": 2, 
            "px": 621.7449690492407, 
            "py": 436.15152612818133, 
            "y": 436.15152612818133, 
            "x": 621.7449690492407, 
            "fixed": true, 
            "treeIndex": 1088, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 626, 
            "name": "nodeT6246301747919770", 
            "weight": 4, 
            "px": 593.993022084385, 
            "py": 444.8727464340316, 
            "y": 444.8727464340316, 
            "x": 593.993022084385, 
            "fixed": true, 
            "treeIndex": 1087, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 627, 
            "name": "node19770F7582", 
            "weight": 2, 
            "px": 566.6153474928306, 
            "py": 340.8753814894671, 
            "y": 340.8753814894671, 
            "x": 566.6153474928306, 
            "fixed": true, 
            "treeIndex": 1086, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 628, 
            "name": "nodeF758219837", 
            "weight": 2, 
            "px": 533.8929034808739, 
            "py": 221.545783459304, 
            "y": 221.545783459304, 
            "x": 533.8929034808739, 
            "fixed": true, 
            "treeIndex": 1085, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 629, 
            "name": "node62463025237T62463024257", 
            "weight": 2, 
            "px": 153.26809634476854, 
            "py": 412.13838261786645, 
            "y": 412.13838261786645, 
            "x": 153.26809634476854, 
            "fixed": true, 
            "treeIndex": 1084, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 630, 
            "name": "nodeT6246302425720132", 
            "weight": 2, 
            "px": 194.5852954284031, 
            "py": 389.7599256215222, 
            "y": 389.7599256215222, 
            "x": 194.5852954284031, 
            "fixed": true, 
            "treeIndex": 1083, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 631, 
            "name": "node2013220061", 
            "weight": 2, 
            "px": 237.1033589404015, 
            "py": 368.60570447564277, 
            "y": 368.60570447564277, 
            "x": 237.1033589404015, 
            "fixed": true, 
            "treeIndex": 1082, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 632, 
            "name": "node62463022298T62463022289", 
            "weight": 2, 
            "px": 253.62775015537704, 
            "py": 387.1621715216114, 
            "y": 387.1621715216114, 
            "x": 253.62775015537704, 
            "fixed": true, 
            "treeIndex": 1081, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 633, 
            "name": "nodeT6246302228919964", 
            "weight": 3, 
            "px": 278.3179303395781, 
            "py": 348.84869050347936, 
            "y": 348.84869050347936, 
            "x": 278.3179303395781, 
            "fixed": true, 
            "treeIndex": 1080, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 634, 
            "name": "node1996419592", 
            "weight": 2, 
            "px": 323.8244866135526, 
            "py": 310.8754991408554, 
            "y": 310.8754991408554, 
            "x": 323.8244866135526, 
            "fixed": true, 
            "treeIndex": 1079, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 635, 
            "name": "node1959219849", 
            "weight": 2, 
            "px": 372.76747297826074, 
            "py": 268.31120532528274, 
            "y": 268.31120532528274, 
            "x": 372.76747297826074, 
            "fixed": true, 
            "treeIndex": 1078, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 636, 
            "name": "node19849F7944", 
            "weight": 2, 
            "px": 422.7103646204026, 
            "py": 225.03130598830765, 
            "y": 225.03130598830765, 
            "x": 422.7103646204026, 
            "fixed": true, 
            "treeIndex": 1077, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 637, 
            "name": "nodeF794419848", 
            "weight": 2, 
            "px": 473.7260992132873, 
            "py": 182.44158940359443, 
            "y": 182.44158940359443, 
            "x": 473.7260992132873, 
            "fixed": true, 
            "treeIndex": 1076, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 638, 
            "name": "node62463019498T62463019467", 
            "weight": 2, 
            "px": 472.728957345233, 
            "py": 278.4487477648676, 
            "y": 278.4487477648676, 
            "x": 472.728957345233, 
            "fixed": true, 
            "treeIndex": 1075, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 639, 
            "name": "nodeT6246301946719851", 
            "weight": 2, 
            "px": 489.200711962624, 
            "py": 247.99870455541614, 
            "y": 247.99870455541614, 
            "x": 489.200711962624, 
            "fixed": true, 
            "treeIndex": 1074, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 640, 
            "name": "node19851F7573", 
            "weight": 2, 
            "px": 501.9495769021962, 
            "py": 216.72253951901178, 
            "y": 216.72253951901178, 
            "x": 501.9495769021962, 
            "fixed": true, 
            "treeIndex": 1073, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 641, 
            "name": "nodeF757319850", 
            "weight": 2, 
            "px": 511.4691686202855, 
            "py": 184.8220851944419, 
            "y": 184.8220851944419, 
            "x": 511.4691686202855, 
            "fixed": true, 
            "treeIndex": 1072, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 642, 
            "name": "node62463019437T62463019414", 
            "weight": 2, 
            "px": 519.8879358944902, 
            "py": 120.4079044038089, 
            "y": 120.4079044038089, 
            "x": 519.8879358944902, 
            "fixed": true, 
            "treeIndex": 1071, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 643, 
            "name": "nodeT6246301941419852", 
            "weight": 6, 
            "px": 525.4203776522035, 
            "py": 148.74334013948362, 
            "y": 148.74334013948362, 
            "x": 525.4203776522035, 
            "fixed": true, 
            "treeIndex": 1070, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 644, 
            "name": "node1985219597", 
            "weight": 3, 
            "px": 629.1168427261521, 
            "py": 114.83708148669966, 
            "y": 114.83708148669966, 
            "x": 629.1168427261521, 
            "fixed": true, 
            "treeIndex": 1069, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 645, 
            "name": "node62463020586T62463020670", 
            "weight": 2, 
            "px": 699.6197002895964, 
            "py": 46.11432173563525, 
            "y": 46.11432173563525, 
            "x": 699.6197002895964, 
            "fixed": true, 
            "treeIndex": 1068, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 646, 
            "name": "nodeT6246302067019935", 
            "weight": 3, 
            "px": 738.2205788209728, 
            "py": 68.78801919346249, 
            "y": 68.78801919346249, 
            "x": 738.2205788209728, 
            "fixed": true, 
            "treeIndex": 1067, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 647, 
            "name": "node62463021692T62463021663", 
            "weight": 2, 
            "px": 803.4502108649511, 
            "py": 9.085869712859868, 
            "y": 9.085869712859868, 
            "x": 803.4502108649511, 
            "fixed": true, 
            "treeIndex": 1066, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 648, 
            "name": "nodeT6246302166319663", 
            "weight": 4, 
            "px": 833.1512575088003, 
            "py": 32.755813988827875, 
            "y": 32.755813988827875, 
            "x": 833.1512575088003, 
            "fixed": true, 
            "treeIndex": 1065, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 649, 
            "name": "node62463022720T62463022676", 
            "weight": 2, 
            "px": 938.3585544057726, 
            "py": 1.242363202736942, 
            "y": 1.242363202736942, 
            "x": 938.3585544057726, 
            "fixed": true, 
            "treeIndex": 1064, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 650, 
            "name": "nodeT6246302267620050", 
            "weight": 3, 
            "px": 927.8398902887008, 
            "py": -6.415654954511418, 
            "y": -6.415654954511418, 
            "x": 927.8398902887008, 
            "fixed": true, 
            "treeIndex": 1063, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 651, 
            "name": "node62463024800T62463023775", 
            "weight": 3, 
            "px": 903.6259960053823, 
            "py": -156.74937148682682, 
            "y": -156.74937148682682, 
            "x": 903.6259960053823, 
            "fixed": true, 
            "treeIndex": 1062, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 652, 
            "name": "nodeT6246302377520130", 
            "weight": 2, 
            "px": 933.190506817802, 
            "py": -129.4791010165918, 
            "y": -129.4791010165918, 
            "x": 933.190506817802, 
            "fixed": true, 
            "treeIndex": 1061, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 653, 
            "name": "node20130F8944", 
            "weight": 2, 
            "px": 960.8863586201587, 
            "py": -101.09802316139803, 
            "y": -101.09802316139803, 
            "x": 960.8863586201587, 
            "fixed": true, 
            "treeIndex": 1060, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 654, 
            "name": "nodeF894420129", 
            "weight": 2, 
            "px": 985.8376107886414, 
            "py": -69.91730815742292, 
            "y": -69.91730815742292, 
            "x": 985.8376107886414, 
            "fixed": true, 
            "treeIndex": 1059, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 655, 
            "name": "nodeT6246302460920145", 
            "weight": 3, 
            "px": 1026.691998832236, 
            "py": -46.02397602688591, 
            "y": -46.02397602688591, 
            "x": 1026.691998832236, 
            "fixed": true, 
            "treeIndex": 1058, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 656, 
            "name": "node2014520248", 
            "weight": 2, 
            "px": 1151.8886816476333, 
            "py": -83.99860890963942, 
            "y": -83.99860890963942, 
            "x": 1151.8886816476333, 
            "fixed": true, 
            "treeIndex": 1057, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 657, 
            "name": "node2024820286", 
            "weight": 4, 
            "px": 1255.4296823267446, 
            "py": -106.83535857666811, 
            "y": -106.83535857666811, 
            "x": 1255.4296823267446, 
            "fixed": true, 
            "treeIndex": 1056, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 658, 
            "name": "node62463027798T62463027880", 
            "weight": 2, 
            "px": 1358.3413257299505, 
            "py": -114.28535186602763, 
            "y": -114.28535186602763, 
            "x": 1358.3413257299505, 
            "fixed": true, 
            "treeIndex": 1055, 
            "chargeMultiple": 1, 
            "objectType": "triplex_meter"
        }, 
        {
            "index": 659, 
            "name": "nodeT6246302788020367", 
            "weight": 3, 
            "px": 1357.6737230959702, 
            "py": -90.56314363288172, 
            "y": -90.56314363288172, 
            "x": 1357.6737230959702, 
            "fixed": true, 
            "treeIndex": 1054, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 660, 
            "name": "node2036720506", 
            "weight": 4, 
            "px": 1436.9595333176528, 
            "py": -83.05774433733268, 
            "y": -83.05774433733268, 
            "x": 1436.9595333176528, 
            "fixed": true, 
            "treeIndex": 1053, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 661, 
            "name": "node2050620369", 
            "weight": 2, 
            "px": 1464.1998279747295, 
            "py": -133.6407459044663, 
            "y": -133.6407459044663, 
            "x": 1464.1998279747295, 
            "fixed": true, 
            "treeIndex": 1052, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 662, 
            "name": "node2036920549", 
            "weight": 2, 
            "px": 1492.388008443653, 
            "py": -188.45566300492015, 
            "y": -188.45566300492015, 
            "x": 1492.388008443653, 
            "fixed": true, 
            "treeIndex": 1051, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 663, 
            "name": "node2054920445", 
            "weight": 2, 
            "px": 1519.035012812131, 
            "py": -241.38609997765326, 
            "y": -241.38609997765326, 
            "x": 1519.035012812131, 
            "fixed": true, 
            "treeIndex": 1050, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 664, 
            "name": "node2044520881", 
            "weight": 2, 
            "px": 1544.0422903081783, 
            "py": -291.98776211146344, 
            "y": -291.98776211146344, 
            "x": 1544.0422903081783, 
            "fixed": true, 
            "treeIndex": 1049, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 665, 
            "name": "node2088120837", 
            "weight": 2, 
            "px": 1567.3720339849103, 
            "py": -340.17786675579816, 
            "y": -340.17786675579816, 
            "x": 1567.3720339849103, 
            "fixed": true, 
            "treeIndex": 1048, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 666, 
            "name": "node2083720944", 
            "weight": 2, 
            "px": 1589.0597565062724, 
            "py": -386.0196663022489, 
            "y": -386.0196663022489, 
            "x": 1589.0597565062724, 
            "fixed": true, 
            "treeIndex": 1047, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 667, 
            "name": "node20944R1182", 
            "weight": 2, 
            "px": 1609.3028447213858, 
            "py": -429.693003704354, 
            "y": -429.693003704354, 
            "x": 1609.3028447213858, 
            "fixed": true, 
            "treeIndex": 1046, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 668, 
            "name": "nodeR118268299", 
            "weight": 2, 
            "px": 1628.4300864641232, 
            "py": -471.360890898616, 
            "y": -471.360890898616, 
            "x": 1628.4300864641232, 
            "fixed": true, 
            "treeIndex": 1045, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 669, 
            "name": "node6829968298", 
            "weight": 2, 
            "px": 1646.770806680091, 
            "py": -511.34317124570765, 
            "y": -511.34317124570765, 
            "x": 1646.770806680091, 
            "fixed": true, 
            "treeIndex": 1044, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 670, 
            "name": "node6830168300", 
            "weight": 1, 
            "px": 1645.6118578901094, 
            "py": -571.4086568771116, 
            "y": -571.4086568771116, 
            "x": 1645.6118578901094, 
            "fixed": 1, 
            "treeIndex": 1043, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 671, 
            "name": "node6830368302", 
            "weight": 1, 
            "px": 1662.6310803765828, 
            "py": -576.2721787914022, 
            "y": -576.2721787914022, 
            "x": 1662.6310803765828, 
            "fixed": true, 
            "treeIndex": 1042, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 672, 
            "name": "node6830568304", 
            "weight": 1, 
            "px": 1691.4085843083938, 
            "py": -555.747406331857, 
            "y": -555.747406331857, 
            "x": 1691.4085843083938, 
            "fixed": true, 
            "treeIndex": 1041, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 673, 
            "name": "node6830421011", 
            "weight": 5, 
            "px": 1662.4535632804254, 
            "py": -545.4753826886978, 
            "y": -545.4753826886978, 
            "x": 1662.4535632804254, 
            "fixed": true, 
            "treeIndex": 1040, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 674, 
            "name": "node2101121003", 
            "weight": 2, 
            "px": 1680.1378023597165, 
            "py": -574.3182965676051, 
            "y": -574.3182965676051, 
            "x": 1680.1378023597165, 
            "fixed": true, 
            "treeIndex": 1039, 
            "chargeMultiple": 1, 
            "objectType": "gridNode"
        }, 
        {
            "index": 675, 
            "name": "20531line_configuration98301overhead_line_conductor98303", 
            "weight": 0, 
            "px": 399.54122299704665, 
            "py": 2183.0787971837144, 
            "y": 2183.0787971837144, 
            "x": 399.54122299704665, 
            "fixed": true, 
            "treeIndex": 981, 
            "chargeMultiple": 1, 
            "objectType": "overhead_line_conductor"
        }, 
        {
            "index": 676, 
            "name": "20531line_configuration98301line_spacing98302", 
            "weight": 0, 
            "px": -822.8902344162622, 
            "py": -784.3414763027122, 
            "y": -784.3414763027122, 
            "x": -822.8902344162622, 
            "fixed": true, 
            "treeIndex": 980, 
            "chargeMultiple": 1, 
            "objectType": "line_spacing"
        }, 
        {
            "index": 677, 
            "name": "20531line_configuration98301", 
            "weight": 0, 
            "px": 1131.7273227954786, 
            "py": 2249.507579379679, 
            "y": 2249.507579379679, 
            "x": 1131.7273227954786, 
            "fixed": true, 
            "treeIndex": 979, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 678, 
            "name": "T62474206624transformer_configuration90001", 
            "weight": 0, 
            "px": 259.9338981764239, 
            "py": 2284.610234683496, 
            "y": 2284.610234683496, 
            "x": 259.9338981764239, 
            "fixed": true, 
            "treeIndex": 895, 
            "chargeMultiple": 1, 
            "objectType": "transformer_configuration"
        }, 
        {
            "index": 679, 
            "name": "20171line_configuration80401", 
            "weight": 0, 
            "px": 292.53353638993593, 
            "py": 2344.4374097972777, 
            "y": 2344.4374097972777, 
            "x": 292.53353638993593, 
            "fixed": true, 
            "treeIndex": 799, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 680, 
            "name": "19599line_configuration78201", 
            "weight": 0, 
            "px": 488.0569808749745, 
            "py": 2350.795850449527, 
            "y": 2350.795850449527, 
            "x": 488.0569808749745, 
            "fixed": true, 
            "treeIndex": 776, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 681, 
            "name": "16781line_configuration73701overhead_line_conductor73706", 
            "weight": 0, 
            "px": 1660.7896086618412, 
            "py": -874.117675279823, 
            "y": -874.117675279823, 
            "x": 1660.7896086618412, 
            "fixed": true, 
            "treeIndex": 732, 
            "chargeMultiple": 1, 
            "objectType": "overhead_line_conductor"
        }, 
        {
            "index": 682, 
            "name": "16781line_configuration73701", 
            "weight": 0, 
            "px": 393.4896141757013, 
            "py": 2350.9017391257203, 
            "y": 2350.9017391257203, 
            "x": 393.4896141757013, 
            "fixed": true, 
            "treeIndex": 731, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 683, 
            "name": "14901line_configuration63801", 
            "weight": 0, 
            "px": 329.2426937610795, 
            "py": 2214.9265273995593, 
            "y": 2214.9265273995593, 
            "x": 329.2426937610795, 
            "fixed": true, 
            "treeIndex": 633, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 684, 
            "name": "17366line_configuration62801overhead_line_conductor62804", 
            "weight": 0, 
            "px": 1591.3816216353205, 
            "py": 1971.8665062599468, 
            "y": 1971.8665062599468, 
            "x": 1591.3816216353205, 
            "fixed": true, 
            "treeIndex": 622, 
            "chargeMultiple": 1, 
            "objectType": "overhead_line_conductor"
        }, 
        {
            "index": 685, 
            "name": "CAP134", 
            "weight": 1, 
            "px": 322.05337347281835, 
            "py": 1503.5261452503473, 
            "y": 1503.5261452503473, 
            "x": 322.05337347281835, 
            "fixed": true, 
            "treeIndex": 603, 
            "chargeMultiple": 1, 
            "objectType": "capacitor"
        }, 
        {
            "index": 686, 
            "name": "16194line_configuration57101", 
            "weight": 0, 
            "px": 730.9353230944746, 
            "py": 2366.3822431598364, 
            "y": 2366.3822431598364, 
            "x": 730.9353230944746, 
            "fixed": true, 
            "treeIndex": 567, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 687, 
            "name": "57825line_configuration40901underground_line_conductor40906", 
            "weight": 0, 
            "px": 368.58706720772904, 
            "py": 2280.5269078867113, 
            "y": 2280.5269078867113, 
            "x": 368.58706720772904, 
            "fixed": true, 
            "treeIndex": 413, 
            "chargeMultiple": 1, 
            "objectType": "underground_line_conductor"
        }, 
        {
            "index": 688, 
            "name": "57825line_configuration40901line_spacing40902", 
            "weight": 0, 
            "px": 172.743996210106, 
            "py": 2336.833672343844, 
            "y": 2336.833672343844, 
            "x": 172.743996210106, 
            "fixed": true, 
            "treeIndex": 412, 
            "chargeMultiple": 1, 
            "objectType": "line_spacing"
        }, 
        {
            "index": 689, 
            "name": "57825line_configuration40901", 
            "weight": 0, 
            "px": 1507.489943042507, 
            "py": 2034.6735136599132, 
            "y": 2034.6735136599132, 
            "x": 1507.489943042507, 
            "fixed": true, 
            "treeIndex": 411, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 690, 
            "name": "16564line_configuration32701overhead_line_conductor32706", 
            "weight": 0, 
            "px": 452.0239916811309, 
            "py": 2277.170256641745, 
            "y": 2277.170256641745, 
            "x": 452.0239916811309, 
            "fixed": true, 
            "treeIndex": 333, 
            "chargeMultiple": 1, 
            "objectType": "overhead_line_conductor"
        }, 
        {
            "index": 691, 
            "name": "16564line_configuration32701", 
            "weight": 0, 
            "px": 1669.6813395807953, 
            "py": 1896.795120289964, 
            "y": 1896.795120289964, 
            "x": 1669.6813395807953, 
            "fixed": true, 
            "treeIndex": 332, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 692, 
            "name": "18949line_configuration24501", 
            "weight": 0, 
            "px": 941.4647281826936, 
            "py": 2299.4141941714993, 
            "y": 2299.4141941714993, 
            "x": 941.4647281826936, 
            "fixed": true, 
            "treeIndex": 250, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 693, 
            "name": "19519line_configuration15901", 
            "weight": 0, 
            "px": 1391.6993639302545, 
            "py": 2119.7566617006505, 
            "y": 2119.7566617006505, 
            "x": 1391.6993639302545, 
            "fixed": true, 
            "treeIndex": 166, 
            "chargeMultiple": 1, 
            "objectType": "line_configuration"
        }, 
        {
            "index": 694, 
            "name": "BURLINGTON", 
            "weight": 1, 
            "px": 1693.356990032781, 
            "py": -603.8403494145668, 
            "y": -603.8403494145668, 
            "x": 1693.356990032781, 
            "fixed": true, 
            "treeIndex": 11, 
            "chargeMultiple": 1, 
            "objectType": "gridNode swingNode"
        }, 
        {
            "index": 695, 
            "name": "Climate", 
            "weight": 0, 
            "px": -750.8897934252309, 
            "py": -822.2962974261212, 
            "y": -822.2962974261212, 
            "x": -750.8897934252309, 
            "fixed": true, 
            "treeIndex": 10, 
            "chargeMultiple": 1, 
            "objectType": "climate"
        }, 
        {
            "index": 696, 
            "treeIndex": 9, 
            "weight": 0, 
            "px": -708.4655221157639, 
            "py": -886.2935733593636, 
            "y": -886.2935733593636, 
            "x": -708.4655221157639, 
            "fixed": true, 
            "chargeMultiple": 1
        }, 
        {
            "index": 697, 
            "treeIndex": 8, 
            "weight": 0, 
            "px": 573.47259528843, 
            "py": 2357.0008444408763, 
            "y": 2357.0008444408763, 
            "x": 573.47259528843, 
            "fixed": true, 
            "chargeMultiple": 1
        }, 
        {
            "index": 698, 
            "treeIndex": 1714, 
            "weight": 2, 
            "px": 1384.1988685817662, 
            "py": -132.70193312031225, 
            "name": "house1714", 
            "y": -132.70193312031225, 
            "x": 1384.1988685817662, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 699, 
            "treeIndex": 1715, 
            "weight": 1, 
            "px": 1406.1891689607678, 
            "py": -154.62630081966506, 
            "name": "ZIPload1715", 
            "y": -154.62630081966506, 
            "x": 1406.1891689607678, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 700, 
            "treeIndex": 1716, 
            "weight": 3, 
            "px": 898.266474156644, 
            "py": -188.13886855068017, 
            "name": "house1716", 
            "y": -188.13886855068017, 
            "x": 898.266474156644, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 701, 
            "treeIndex": 1717, 
            "weight": 1, 
            "px": 922.4703497646508, 
            "py": -206.97449737209257, 
            "name": "ZIPload1717", 
            "y": -206.97449737209257, 
            "x": 922.4703497646508, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 702, 
            "treeIndex": 1718, 
            "weight": 1, 
            "px": 889.3510051806949, 
            "py": -218.53538895724708, 
            "name": "waterheater1718", 
            "y": -218.53538895724708, 
            "x": 889.3510051806949, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 703, 
            "treeIndex": 1719, 
            "weight": 3, 
            "px": 872.3293775902764, 
            "py": -168.42415175184354, 
            "name": "house1719", 
            "y": -168.42415175184354, 
            "x": 872.3293775902764, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 704, 
            "treeIndex": 1720, 
            "weight": 1, 
            "px": 841.6963112765856, 
            "py": -175.02856431318185, 
            "name": "ZIPload1720", 
            "y": -175.02856431318185, 
            "x": 841.6963112765856, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 705, 
            "treeIndex": 1721, 
            "weight": 1, 
            "px": 853.4363396070528, 
            "py": -193.78057916818864, 
            "name": "waterheater1721", 
            "y": -193.78057916818864, 
            "x": 853.4363396070528, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 706, 
            "treeIndex": 1722, 
            "weight": 2, 
            "px": 968.7747962014485, 
            "py": -8.712593956250224, 
            "name": "house1722", 
            "y": -8.712593956250224, 
            "x": 968.7747962014485, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 707, 
            "treeIndex": 1723, 
            "weight": 1, 
            "px": 999.5790695579255, 
            "py": -12.915382176689972, 
            "name": "ZIPload1723", 
            "y": -12.915382176689972, 
            "x": 999.5790695579255, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 708, 
            "treeIndex": 1724, 
            "weight": 2, 
            "px": 790.9326851867401, 
            "py": -21.15082566046826, 
            "name": "house1724", 
            "y": -21.15082566046826, 
            "x": 790.9326851867401, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 709, 
            "treeIndex": 1725, 
            "weight": 1, 
            "px": 778.2108346888158, 
            "py": -49.89837109573789, 
            "name": "ZIPload1725", 
            "y": -49.89837109573789, 
            "x": 778.2108346888158, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 710, 
            "treeIndex": 1726, 
            "weight": 2, 
            "px": 688.0897287486625, 
            "py": 14.87793824318086, 
            "name": "house1726", 
            "y": 14.87793824318086, 
            "x": 688.0897287486625, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 711, 
            "treeIndex": 1727, 
            "weight": 1, 
            "px": 678.4912739111433, 
            "py": -15.31854489570305, 
            "name": "ZIPload1727", 
            "y": -15.31854489570305, 
            "x": 678.4912739111433, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 712, 
            "treeIndex": 1728, 
            "weight": 2, 
            "px": 528.87280004254, 
            "py": 88.30752095495966, 
            "name": "house1728", 
            "y": 88.30752095495966, 
            "x": 528.87280004254, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 713, 
            "treeIndex": 1729, 
            "weight": 1, 
            "px": 537.6601086797006, 
            "py": 57.856081172066325, 
            "name": "ZIPload1729", 
            "y": 57.856081172066325, 
            "x": 537.6601086797006, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 714, 
            "treeIndex": 1730, 
            "weight": 3, 
            "px": 454.0478087749254, 
            "py": 304.7268442234505, 
            "name": "house1730", 
            "y": 304.7268442234505, 
            "x": 454.0478087749254, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 715, 
            "treeIndex": 1731, 
            "weight": 1, 
            "px": 447.6435781968656, 
            "py": 334.85190275648574, 
            "name": "ZIPload1731", 
            "y": 334.85190275648574, 
            "x": 447.6435781968656, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 716, 
            "treeIndex": 1732, 
            "weight": 1, 
            "px": 425.9578209022169, 
            "py": 318.1443206210606, 
            "name": "waterheater1732", 
            "y": 318.1443206210606, 
            "x": 425.9578209022169, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 717, 
            "treeIndex": 1733, 
            "weight": 3, 
            "px": 234.27240083218572, 
            "py": 417.3950771835266, 
            "name": "house1733", 
            "y": 417.3950771835266, 
            "x": 234.27240083218572, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 718, 
            "treeIndex": 1734, 
            "weight": 1, 
            "px": 209.44143294035953, 
            "py": 437.0191192621369, 
            "name": "ZIPload1734", 
            "y": 437.0191192621369, 
            "x": 209.44143294035953, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 719, 
            "treeIndex": 1735, 
            "weight": 1, 
            "px": 224.92002605721268, 
            "py": 448.03031087335114, 
            "name": "waterheater1735", 
            "y": 448.03031087335114, 
            "x": 224.92002605721268, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 720, 
            "treeIndex": 1736, 
            "weight": 3, 
            "px": 121.7158504143495, 
            "py": 429.9510861667034, 
            "name": "house1736", 
            "y": 429.9510861667034, 
            "x": 121.7158504143495, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 721, 
            "treeIndex": 1737, 
            "weight": 1, 
            "px": 100.84115321300509, 
            "py": 453.72919553312727, 
            "name": "ZIPload1737", 
            "y": 453.72919553312727, 
            "x": 100.84115321300509, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 722, 
            "treeIndex": 1738, 
            "weight": 1, 
            "px": 90.32364370695929, 
            "py": 436.53137168280256, 
            "name": "waterheater1738", 
            "y": 436.53137168280256, 
            "x": 90.32364370695929, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 723, 
            "treeIndex": 1739, 
            "weight": 2, 
            "px": 644.9791104246964, 
            "py": 413.57799264942986, 
            "name": "house1739", 
            "y": 413.57799264942986, 
            "x": 644.9791104246964, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 724, 
            "treeIndex": 1740, 
            "weight": 1, 
            "px": 668.73610952951, 
            "py": 393.3893094490801, 
            "name": "ZIPload1740", 
            "y": 393.3893094490801, 
            "x": 668.73610952951, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 725, 
            "treeIndex": 1741, 
            "weight": 3, 
            "px": 488.7793174082152, 
            "py": 451.8238833236842, 
            "name": "house1741", 
            "y": 451.8238833236842, 
            "x": 488.7793174082152, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 726, 
            "treeIndex": 1742, 
            "weight": 1, 
            "px": 462.4225654900196, 
            "py": 435.4312743433085, 
            "name": "ZIPload1742", 
            "y": 435.4312743433085, 
            "x": 462.4225654900196, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 727, 
            "treeIndex": 1743, 
            "weight": 1, 
            "px": 457.379421818311, 
            "py": 456.59172892594614, 
            "name": "waterheater1743", 
            "y": 456.59172892594614, 
            "x": 457.379421818311, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 728, 
            "treeIndex": 1744, 
            "weight": 3, 
            "px": 489.2583756066267, 
            "py": 484.70426224098316, 
            "name": "house1744", 
            "y": 484.70426224098316, 
            "x": 489.2583756066267, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 729, 
            "treeIndex": 1745, 
            "weight": 1, 
            "px": 458.7304197861414, 
            "py": 493.4789224698422, 
            "name": "ZIPload1745", 
            "y": 493.4789224698422, 
            "x": 458.7304197861414, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 730, 
            "treeIndex": 1746, 
            "weight": 1, 
            "px": 468.11744084167907, 
            "py": 508.7864532629538, 
            "name": "waterheater1746", 
            "y": 508.7864532629538, 
            "x": 468.11744084167907, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 731, 
            "treeIndex": 1747, 
            "weight": 2, 
            "px": 568.8757444137453, 
            "py": 537.4925827275476, 
            "name": "house1747", 
            "y": 537.4925827275476, 
            "x": 568.8757444137453, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 732, 
            "treeIndex": 1748, 
            "weight": 1, 
            "px": 538.0512261692337, 
            "py": 532.8841417172192, 
            "name": "ZIPload1748", 
            "y": 532.8841417172192, 
            "x": 538.0512261692337, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 733, 
            "treeIndex": 1749, 
            "weight": 3, 
            "px": 569.3868564241844, 
            "py": 571.708693653373, 
            "name": "house1749", 
            "y": 571.708693653373, 
            "x": 569.3868564241844, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 734, 
            "treeIndex": 1750, 
            "weight": 1, 
            "px": 538.2957929637256, 
            "py": 576.0795881319483, 
            "name": "ZIPload1750", 
            "y": 576.0795881319483, 
            "x": 538.2957929637256, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 735, 
            "treeIndex": 1751, 
            "weight": 1, 
            "px": 546.1559934695143, 
            "py": 592.9626519490182, 
            "name": "waterheater1751", 
            "y": 592.9626519490182, 
            "x": 546.1559934695143, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 736, 
            "treeIndex": 1752, 
            "weight": 2, 
            "px": 726.9445221201978, 
            "py": 491.09819487344464, 
            "name": "house1752", 
            "y": 491.09819487344464, 
            "x": 726.9445221201978, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 737, 
            "treeIndex": 1753, 
            "weight": 1, 
            "px": 756.614679832933, 
            "py": 478.93003887418814, 
            "name": "ZIPload1753", 
            "y": 478.93003887418814, 
            "x": 756.614679832933, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 738, 
            "treeIndex": 1754, 
            "weight": 2, 
            "px": 780.2821871949502, 
            "py": 529.3804994606713, 
            "name": "house1754", 
            "y": 529.3804994606713, 
            "x": 780.2821871949502, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 739, 
            "treeIndex": 1755, 
            "weight": 1, 
            "px": 812.7200581908448, 
            "py": 527.9221372446614, 
            "name": "ZIPload1755", 
            "y": 527.9221372446614, 
            "x": 812.7200581908448, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 740, 
            "treeIndex": 1756, 
            "weight": 3, 
            "px": 533.419810283342, 
            "py": 684.137882861904, 
            "name": "house1756", 
            "y": 684.137882861904, 
            "x": 533.419810283342, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 741, 
            "treeIndex": 1757, 
            "weight": 1, 
            "px": 513.6958586627165, 
            "py": 709.2043667793116, 
            "name": "ZIPload1757", 
            "y": 709.2043667793116, 
            "x": 513.6958586627165, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 742, 
            "treeIndex": 1758, 
            "weight": 1, 
            "px": 503.45103608410767, 
            "py": 697.2242891211456, 
            "name": "waterheater1758", 
            "y": 697.2242891211456, 
            "x": 503.45103608410767, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 743, 
            "treeIndex": 1759, 
            "weight": 3, 
            "px": 522.342734646863, 
            "py": 662.1575189422916, 
            "name": "house1759", 
            "y": 662.1575189422916, 
            "x": 522.342734646863, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 744, 
            "treeIndex": 1760, 
            "weight": 1, 
            "px": 491.9494718775843, 
            "py": 672.8710695013363, 
            "name": "ZIPload1760", 
            "y": 672.8710695013363, 
            "x": 491.9494718775843, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 745, 
            "treeIndex": 1761, 
            "weight": 1, 
            "px": 490.2414850692662, 
            "py": 657.230812958209, 
            "name": "waterheater1761", 
            "y": 657.230812958209, 
            "x": 490.2414850692662, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 746, 
            "treeIndex": 1762, 
            "weight": 2, 
            "px": 541.0359400125537, 
            "py": 739.3137502247816, 
            "name": "house1762", 
            "y": 739.3137502247816, 
            "x": 541.0359400125537, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 747, 
            "treeIndex": 1763, 
            "weight": 1, 
            "px": 516.7693433781905, 
            "py": 761.5260486368334, 
            "name": "ZIPload1763", 
            "y": 761.5260486368334, 
            "x": 516.7693433781905, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 748, 
            "treeIndex": 1764, 
            "weight": 3, 
            "px": 735.9178742448983, 
            "py": 704.9265804142988, 
            "name": "house1764", 
            "y": 704.9265804142988, 
            "x": 735.9178742448983, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 749, 
            "treeIndex": 1765, 
            "weight": 1, 
            "px": 767.462243121149, 
            "py": 702.5585490010886, 
            "name": "ZIPload1765", 
            "y": 702.5585490010886, 
            "x": 767.462243121149, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 750, 
            "treeIndex": 1766, 
            "weight": 1, 
            "px": 763.8017208272599, 
            "py": 720.4204910078844, 
            "name": "waterheater1766", 
            "y": 720.4204910078844, 
            "x": 763.8017208272599, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 751, 
            "treeIndex": 1767, 
            "weight": 3, 
            "px": 646.3623652941927, 
            "py": 819.867361222326, 
            "name": "house1767", 
            "y": 819.867361222326, 
            "x": 646.3623652941927, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 752, 
            "treeIndex": 1768, 
            "weight": 1, 
            "px": 642.3393497993032, 
            "py": 850.7757596667599, 
            "name": "ZIPload1768", 
            "y": 850.7757596667599, 
            "x": 642.3393497993032, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 753, 
            "treeIndex": 1769, 
            "weight": 1, 
            "px": 624.8265854864183, 
            "py": 843.5978081461891, 
            "name": "waterheater1769", 
            "y": 843.5978081461891, 
            "x": 624.8265854864183, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 754, 
            "treeIndex": 1770, 
            "weight": 3, 
            "px": 623.5441183285358, 
            "py": 802.5404618806424, 
            "name": "house1770", 
            "y": 802.5404618806424, 
            "x": 623.5441183285358, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 755, 
            "treeIndex": 1771, 
            "weight": 1, 
            "px": 592.8879581936499, 
            "py": 810.5825451097099, 
            "name": "ZIPload1771", 
            "y": 810.5825451097099, 
            "x": 592.8879581936499, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 756, 
            "treeIndex": 1772, 
            "weight": 1, 
            "px": 600.6147702263676, 
            "py": 825.3800444043198, 
            "name": "waterheater1772", 
            "y": 825.3800444043198, 
            "x": 600.6147702263676, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 757, 
            "treeIndex": 1773, 
            "weight": 2, 
            "px": 776.6088955462711, 
            "py": 818.6597729761122, 
            "name": "house1773", 
            "y": 818.6597729761122, 
            "x": 776.6088955462711, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 758, 
            "treeIndex": 1774, 
            "weight": 1, 
            "px": 808.8329735744301, 
            "py": 818.3379669785743, 
            "name": "ZIPload1774", 
            "y": 818.3379669785743, 
            "x": 808.8329735744301, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 759, 
            "treeIndex": 1775, 
            "weight": 2, 
            "px": 795.8425667541637, 
            "py": 889.1520196101977, 
            "name": "house1775", 
            "y": 889.1520196101977, 
            "x": 795.8425667541637, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 760, 
            "treeIndex": 1776, 
            "weight": 1, 
            "px": 828.26882306575, 
            "py": 892.0902955613492, 
            "name": "ZIPload1776", 
            "y": 892.0902955613492, 
            "x": 828.26882306575, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 761, 
            "treeIndex": 1777, 
            "weight": 3, 
            "px": 789.7680163311381, 
            "py": 913.8208699259225, 
            "name": "house1777", 
            "y": 913.8208699259225, 
            "x": 789.7680163311381, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 762, 
            "treeIndex": 1778, 
            "weight": 1, 
            "px": 807.5410905791646, 
            "py": 940.13008701832, 
            "name": "ZIPload1778", 
            "y": 940.13008701832, 
            "x": 807.5410905791646, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 763, 
            "treeIndex": 1779, 
            "weight": 1, 
            "px": 819.2465967417232, 
            "py": 927.2716460705794, 
            "name": "waterheater1779", 
            "y": 927.2716460705794, 
            "x": 819.2465967417232, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 764, 
            "treeIndex": 1780, 
            "weight": 3, 
            "px": 689.8600048157145, 
            "py": 997.0489613523044, 
            "name": "house1780", 
            "y": 997.0489613523044, 
            "x": 689.8600048157145, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 765, 
            "treeIndex": 1781, 
            "weight": 1, 
            "px": 687.6557328408765, 
            "py": 1029.0135066091275, 
            "name": "ZIPload1781", 
            "y": 1029.0135066091275, 
            "x": 687.6557328408765, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 766, 
            "treeIndex": 1782, 
            "weight": 1, 
            "px": 671.1374655365726, 
            "py": 1023.5919022621183, 
            "name": "waterheater1782", 
            "y": 1023.5919022621183, 
            "x": 671.1374655365726, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 767, 
            "treeIndex": 1783, 
            "weight": 2, 
            "px": 713.7587672634396, 
            "py": 999.2876032296051, 
            "name": "house1783", 
            "y": 999.2876032296051, 
            "x": 713.7587672634396, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 768, 
            "treeIndex": 1784, 
            "weight": 1, 
            "px": 721.4161261187722, 
            "py": 1031.24851710874, 
            "name": "ZIPload1784", 
            "y": 1031.24851710874, 
            "x": 721.4161261187722, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 769, 
            "treeIndex": 1785, 
            "weight": 3, 
            "px": 777.8007856267897, 
            "py": 980.7816924783837, 
            "name": "house1785", 
            "y": 980.7816924783837, 
            "x": 777.8007856267897, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 770, 
            "treeIndex": 1786, 
            "weight": 1, 
            "px": 784.6358495307248, 
            "py": 1011.9855476625585, 
            "name": "ZIPload1786", 
            "y": 1011.9855476625585, 
            "x": 784.6358495307248, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 771, 
            "treeIndex": 1787, 
            "weight": 1, 
            "px": 800.7525697351201, 
            "py": 1003.6715587092204, 
            "name": "waterheater1787", 
            "y": 1003.6715587092204, 
            "x": 800.7525697351201, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 772, 
            "treeIndex": 1788, 
            "weight": 3, 
            "px": 636.3759844894558, 
            "py": 917.325894540755, 
            "name": "house1788", 
            "y": 917.325894540755, 
            "x": 636.3759844894558, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 773, 
            "treeIndex": 1789, 
            "weight": 1, 
            "px": 623.9877309283349, 
            "py": 946.6423945057426, 
            "name": "ZIPload1789", 
            "y": 946.6423945057426, 
            "x": 623.9877309283349, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 774, 
            "treeIndex": 1790, 
            "weight": 1, 
            "px": 610.0143575099784, 
            "py": 936.2672736360806, 
            "name": "waterheater1790", 
            "y": 936.2672736360806, 
            "x": 610.0143575099784, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 775, 
            "treeIndex": 1791, 
            "weight": 3, 
            "px": 752.1187495762325, 
            "py": 617.311164562525, 
            "name": "house1791", 
            "y": 617.311164562525, 
            "x": 752.1187495762325, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 776, 
            "treeIndex": 1792, 
            "weight": 1, 
            "px": 781.1401934343706, 
            "py": 630.1567256905962, 
            "name": "ZIPload1792", 
            "y": 630.1567256905962, 
            "x": 781.1401934343706, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 777, 
            "treeIndex": 1793, 
            "weight": 1, 
            "px": 784.0920999948569, 
            "py": 612.7792265830016, 
            "name": "waterheater1793", 
            "y": 612.7792265830016, 
            "x": 784.0920999948569, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 778, 
            "treeIndex": 1794, 
            "weight": 3, 
            "px": 432.37367926824237, 
            "py": 32.315275288898704, 
            "name": "house1794", 
            "y": 32.315275288898704, 
            "x": 432.37367926824237, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 779, 
            "treeIndex": 1795, 
            "weight": 1, 
            "px": 430.2520365417512, 
            "py": 1.0322008978892463, 
            "name": "ZIPload1795", 
            "y": 1.0322008978892463, 
            "x": 430.2520365417512, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 780, 
            "treeIndex": 1796, 
            "weight": 1, 
            "px": 450.58845323367615, 
            "py": 6.38657866873825, 
            "name": "waterheater1796", 
            "y": 6.38657866873825, 
            "x": 450.58845323367615, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 781, 
            "treeIndex": 1797, 
            "weight": 3, 
            "px": 266.2241213488746, 
            "py": 232.42126394313684, 
            "name": "house1797", 
            "y": 232.42126394313684, 
            "x": 266.2241213488746, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 782, 
            "treeIndex": 1798, 
            "weight": 1, 
            "px": 255.27618237811598, 
            "py": 261.6742355584163, 
            "name": "ZIPload1798", 
            "y": 261.6742355584163, 
            "x": 255.27618237811598, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 783, 
            "treeIndex": 1799, 
            "weight": 1, 
            "px": 239.41715233757805, 
            "py": 249.26761549719606, 
            "name": "waterheater1799", 
            "y": 249.26761549719606, 
            "x": 239.41715233757805, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 784, 
            "treeIndex": 1800, 
            "weight": 3, 
            "px": 196.0494781450463, 
            "py": 220.25095049887858, 
            "name": "house1800", 
            "y": 220.25095049887858, 
            "x": 196.0494781450463, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 785, 
            "treeIndex": 1801, 
            "weight": 1, 
            "px": 175.4536117755966, 
            "py": 244.44183316424147, 
            "name": "ZIPload1801", 
            "y": 244.44183316424147, 
            "x": 175.4536117755966, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 786, 
            "treeIndex": 1802, 
            "weight": 1, 
            "px": 165.34404420729047, 
            "py": 230.1546484773052, 
            "name": "waterheater1802", 
            "y": 230.1546484773052, 
            "x": 165.34404420729047, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 787, 
            "treeIndex": 1803, 
            "weight": 3, 
            "px": 274.7429799736895, 
            "py": -41.57286527921392, 
            "name": "house1803", 
            "y": -41.57286527921392, 
            "x": 274.7429799736895, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 788, 
            "treeIndex": 1804, 
            "weight": 1, 
            "px": 288.0471883408539, 
            "py": -69.92993632880624, 
            "name": "ZIPload1804", 
            "y": -69.92993632880624, 
            "x": 288.0471883408539, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 789, 
            "treeIndex": 1805, 
            "weight": 1, 
            "px": 303.6556155945448, 
            "py": -54.164791067406874, 
            "name": "waterheater1805", 
            "y": -54.164791067406874, 
            "x": 303.6556155945448, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 790, 
            "treeIndex": 1806, 
            "weight": 2, 
            "px": 303.9467146232218, 
            "py": -195.41719992967765, 
            "name": "house1806", 
            "y": -195.41719992967765, 
            "x": 303.9467146232218, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 791, 
            "treeIndex": 1807, 
            "weight": 1, 
            "px": 325.59743904457775, 
            "py": -218.8239911463637, 
            "name": "ZIPload1807", 
            "y": -218.8239911463637, 
            "x": 325.59743904457775, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 792, 
            "treeIndex": 1808, 
            "weight": 2, 
            "px": 259.8932472400541, 
            "py": -291.1096199655729, 
            "name": "house1808", 
            "y": -291.1096199655729, 
            "x": 259.8932472400541, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 793, 
            "treeIndex": 1809, 
            "weight": 1, 
            "px": 260.27281167576973, 
            "py": -322.45069291512436, 
            "name": "ZIPload1809", 
            "y": -322.45069291512436, 
            "x": 260.27281167576973, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 794, 
            "treeIndex": 1810, 
            "weight": 2, 
            "px": 180.3823068678026, 
            "py": -91.34587125105129, 
            "name": "house1810", 
            "y": -91.34587125105129, 
            "x": 180.3823068678026, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 795, 
            "treeIndex": 1811, 
            "weight": 1, 
            "px": 180.12188781000128, 
            "py": -123.57066897687163, 
            "name": "ZIPload1811", 
            "y": -123.57066897687163, 
            "x": 180.12188781000128, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 796, 
            "treeIndex": 1812, 
            "weight": 3, 
            "px": 154.70285052880934, 
            "py": -84.25039462661854, 
            "name": "house1812", 
            "y": -84.25039462661854, 
            "x": 154.70285052880934, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 797, 
            "treeIndex": 1813, 
            "weight": 1, 
            "px": 129.8234403833211, 
            "py": -103.41927900579394, 
            "name": "ZIPload1813", 
            "y": -103.41927900579394, 
            "x": 129.8234403833211, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 798, 
            "treeIndex": 1814, 
            "weight": 1, 
            "px": 145.2187889124786, 
            "py": -114.90279395244158, 
            "name": "waterheater1814", 
            "y": -114.90279395244158, 
            "x": 145.2187889124786, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 799, 
            "treeIndex": 1815, 
            "weight": 3, 
            "px": -55.346458560053016, 
            "py": 98.61923227509104, 
            "name": "house1815", 
            "y": 98.61923227509104, 
            "x": -55.346458560053016, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 800, 
            "treeIndex": 1816, 
            "weight": 1, 
            "px": -73.17791246706005, 
            "py": 124.57242938413968, 
            "name": "ZIPload1816", 
            "y": 124.57242938413968, 
            "x": -73.17791246706005, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 801, 
            "treeIndex": 1817, 
            "weight": 1, 
            "px": -85.99727241409256, 
            "py": 107.20519013579526, 
            "name": "waterheater1817", 
            "y": 107.20519013579526, 
            "x": -85.99727241409256, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 802, 
            "treeIndex": 1818, 
            "weight": 2, 
            "px": -21.265391446683207, 
            "py": -46.21246503982859, 
            "name": "house1818", 
            "y": -46.21246503982859, 
            "x": -21.265391446683207, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 803, 
            "treeIndex": 1819, 
            "weight": 1, 
            "px": -50.10177115129202, 
            "py": -32.00739647950019, 
            "name": "ZIPload1819", 
            "y": -32.00739647950019, 
            "x": -50.10177115129202, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 804, 
            "treeIndex": 1820, 
            "weight": 3, 
            "px": -20.46438671537929, 
            "py": -88.74296185755664, 
            "name": "house1820", 
            "y": -88.74296185755664, 
            "x": -20.46438671537929, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 805, 
            "treeIndex": 1821, 
            "weight": 1, 
            "px": -48.25476904761423, 
            "py": -103.01848288424175, 
            "name": "ZIPload1821", 
            "y": -103.01848288424175, 
            "x": -48.25476904761423, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 806, 
            "treeIndex": 1822, 
            "weight": 1, 
            "px": -33.73707541886532, 
            "py": -117.74895077389994, 
            "name": "waterheater1822", 
            "y": -117.74895077389994, 
            "x": -33.73707541886532, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 807, 
            "treeIndex": 1823, 
            "weight": 3, 
            "px": 6.713325174360616, 
            "py": -100.8804335192801, 
            "name": "house1823", 
            "y": -100.8804335192801, 
            "x": 6.713325174360616, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 808, 
            "treeIndex": 1824, 
            "weight": 1, 
            "px": -3.2279946063591787, 
            "py": -130.8862376920923, 
            "name": "ZIPload1824", 
            "y": -130.8862376920923, 
            "x": -3.2279946063591787, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 809, 
            "treeIndex": 1825, 
            "weight": 1, 
            "px": 15.398527043921952, 
            "py": -131.47652941859633, 
            "name": "waterheater1825", 
            "y": -131.47652941859633, 
            "x": 15.398527043921952, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 810, 
            "treeIndex": 1826, 
            "weight": 3, 
            "px": -184.38748113633415, 
            "py": -273.1970881639165, 
            "name": "house1826", 
            "y": -273.1970881639165, 
            "x": -184.38748113633415, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 811, 
            "treeIndex": 1827, 
            "weight": 1, 
            "px": -190.62413752866982, 
            "py": -303.8983021659039, 
            "name": "ZIPload1827", 
            "y": -303.8983021659039, 
            "x": -190.62413752866982, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 812, 
            "treeIndex": 1828, 
            "weight": 1, 
            "px": -209.45119300176472, 
            "py": -292.4065508565837, 
            "name": "waterheater1828", 
            "y": -292.4065508565837, 
            "x": -209.45119300176472, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 813, 
            "treeIndex": 1829, 
            "weight": 2, 
            "px": -153.36406318175128, 
            "py": -280.44373613129596, 
            "name": "house1829", 
            "y": -280.44373613129596, 
            "x": -153.36406318175128, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 814, 
            "treeIndex": 1830, 
            "weight": 1, 
            "px": -149.8106422112035, 
            "py": -311.9352363709529, 
            "name": "ZIPload1830", 
            "y": -311.9352363709529, 
            "x": -149.8106422112035, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 815, 
            "treeIndex": 1831, 
            "weight": 3, 
            "px": -565.7511832843718, 
            "py": -232.60236196828862, 
            "name": "house1831", 
            "y": -232.60236196828862, 
            "x": -565.7511832843718, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 816, 
            "treeIndex": 1832, 
            "weight": 1, 
            "px": -596.509131400294, 
            "py": -237.83967155280604, 
            "name": "ZIPload1832", 
            "y": -237.83967155280604, 
            "x": -596.509131400294, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 817, 
            "treeIndex": 1833, 
            "weight": 1, 
            "px": -591.1959969776311, 
            "py": -214.31707799119962, 
            "name": "waterheater1833", 
            "y": -214.31707799119962, 
            "x": -591.1959969776311, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 818, 
            "treeIndex": 1834, 
            "weight": 2, 
            "px": -560.3810007517242, 
            "py": -355.58343095721807, 
            "name": "house1834", 
            "y": -355.58343095721807, 
            "x": -560.3810007517242, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 819, 
            "treeIndex": 1835, 
            "weight": 1, 
            "px": -571.1271699291614, 
            "py": -385.63951071544574, 
            "name": "ZIPload1835", 
            "y": -385.63951071544574, 
            "x": -571.1271699291614, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 820, 
            "treeIndex": 1836, 
            "weight": 2, 
            "px": -533.2608444016122, 
            "py": -357.46028970344946, 
            "name": "house1836", 
            "y": -357.46028970344946, 
            "x": -533.2608444016122, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 821, 
            "treeIndex": 1837, 
            "weight": 1, 
            "px": -526.769264312242, 
            "py": -388.5147663724797, 
            "name": "ZIPload1837", 
            "y": -388.5147663724797, 
            "x": -526.769264312242, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 822, 
            "treeIndex": 1838, 
            "weight": 3, 
            "px": -827.9209425669833, 
            "py": -540.1205642193422, 
            "name": "house1838", 
            "y": -540.1205642193422, 
            "x": -827.9209425669833, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 823, 
            "treeIndex": 1839, 
            "weight": 1, 
            "px": -858.3778894600897, 
            "py": -547.0818034068304, 
            "name": "ZIPload1839", 
            "y": -547.0818034068304, 
            "x": -858.3778894600897, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 824, 
            "treeIndex": 1840, 
            "weight": 1, 
            "px": -844.6820321346969, 
            "py": -566.9237926660253, 
            "name": "waterheater1840", 
            "y": -566.9237926660253, 
            "x": -844.6820321346969, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 825, 
            "treeIndex": 1841, 
            "weight": 3, 
            "px": -725.4795321713032, 
            "py": -561.4194192086119, 
            "name": "house1841", 
            "y": -561.4194192086119, 
            "x": -725.4795321713032, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 826, 
            "treeIndex": 1842, 
            "weight": 1, 
            "px": -745.9369816866863, 
            "py": -585.1994450330834, 
            "name": "ZIPload1842", 
            "y": -585.1994450330834, 
            "x": -745.9369816866863, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 827, 
            "treeIndex": 1843, 
            "weight": 1, 
            "px": -724.3242521473057, 
            "py": -592.979139979019, 
            "name": "waterheater1843", 
            "y": -592.979139979019, 
            "x": -724.3242521473057, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 828, 
            "treeIndex": 1844, 
            "weight": 3, 
            "px": -693.4727360536756, 
            "py": -355.10187055468174, 
            "name": "house1844", 
            "y": -355.10187055468174, 
            "x": -693.4727360536756, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 829, 
            "treeIndex": 1845, 
            "weight": 1, 
            "px": -724.8216719009913, 
            "py": -354.0051737361921, 
            "name": "ZIPload1845", 
            "y": -354.0051737361921, 
            "x": -724.8216719009913, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 830, 
            "treeIndex": 1846, 
            "weight": 1, 
            "px": -718.1549113307952, 
            "py": -375.0296628365364, 
            "name": "waterheater1846", 
            "y": -375.0296628365364, 
            "x": -718.1549113307952, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 831, 
            "treeIndex": 1847, 
            "weight": 3, 
            "px": -379.5021402224781, 
            "py": 7.024315026844145, 
            "name": "house1847", 
            "y": 7.024315026844145, 
            "x": -379.5021402224781, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 832, 
            "treeIndex": 1848, 
            "weight": 1, 
            "px": -410.2722109033735, 
            "py": 12.291620487098145, 
            "name": "ZIPload1848", 
            "y": 12.291620487098145, 
            "x": -410.2722109033735, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 833, 
            "treeIndex": 1849, 
            "weight": 1, 
            "px": -395.90947484460486, 
            "py": 33.62416748728826, 
            "name": "waterheater1849", 
            "y": 33.62416748728826, 
            "x": -395.90947484460486, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 834, 
            "treeIndex": 1850, 
            "weight": 2, 
            "px": -385.3171741283353, 
            "py": 335.01327142837897, 
            "name": "house1850", 
            "y": 335.01327142837897, 
            "x": -385.3171741283353, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 835, 
            "treeIndex": 1851, 
            "weight": 1, 
            "px": -416.1568963221043, 
            "py": 331.4226407462651, 
            "name": "ZIPload1851", 
            "y": 331.4226407462651, 
            "x": -416.1568963221043, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 836, 
            "treeIndex": 1852, 
            "weight": 3, 
            "px": -513.0406881293088, 
            "py": 520.3059047974151, 
            "name": "house1852", 
            "y": 520.3059047974151, 
            "x": -513.0406881293088, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 837, 
            "treeIndex": 1853, 
            "weight": 1, 
            "px": -482.913485466683, 
            "py": 526.806195158517, 
            "name": "ZIPload1853", 
            "y": 526.806195158517, 
            "x": -482.913485466683, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 838, 
            "treeIndex": 1854, 
            "weight": 1, 
            "px": -496.0587845181417, 
            "py": 546.5719441253912, 
            "name": "waterheater1854", 
            "y": 546.5719441253912, 
            "x": -496.0587845181417, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 839, 
            "treeIndex": 1855, 
            "weight": 3, 
            "px": -574.2579768405757, 
            "py": 504.40777206916033, 
            "name": "house1855", 
            "y": 504.40777206916033, 
            "x": -574.2579768405757, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 840, 
            "treeIndex": 1856, 
            "weight": 1, 
            "px": -596.6185375322037, 
            "py": 483.7122329843467, 
            "name": "ZIPload1856", 
            "y": 483.7122329843467, 
            "x": -596.6185375322037, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 841, 
            "treeIndex": 1857, 
            "weight": 1, 
            "px": -600.2289830642864, 
            "py": 521.4246668490327, 
            "name": "waterheater1857", 
            "y": 521.4246668490327, 
            "x": -600.2289830642864, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 842, 
            "treeIndex": 1858, 
            "weight": 3, 
            "px": -550.0562066359913, 
            "py": 541.5091308214595, 
            "name": "house1858", 
            "y": 541.5091308214595, 
            "x": -550.0562066359913, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 843, 
            "treeIndex": 1859, 
            "weight": 1, 
            "px": -545.0960153813231, 
            "py": 572.3055354111244, 
            "name": "ZIPload1859", 
            "y": 572.3055354111244, 
            "x": -545.0960153813231, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 844, 
            "treeIndex": 1860, 
            "weight": 1, 
            "px": -568.483254846261, 
            "py": 566.9896091404283, 
            "name": "waterheater1860", 
            "y": 566.9896091404283, 
            "x": -568.483254846261, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 845, 
            "treeIndex": 1861, 
            "weight": 3, 
            "px": -805.0891756591783, 
            "py": 543.9257336032599, 
            "name": "house1861", 
            "y": 543.9257336032599, 
            "x": -805.0891756591783, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 846, 
            "treeIndex": 1862, 
            "weight": 1, 
            "px": -813.0250263605925, 
            "py": 573.7299804641156, 
            "name": "ZIPload1862", 
            "y": 573.7299804641156, 
            "x": -813.0250263605925, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 847, 
            "treeIndex": 1863, 
            "weight": 1, 
            "px": -783.0283897267859, 
            "py": 565.5683248671502, 
            "name": "waterheater1863", 
            "y": 565.5683248671502, 
            "x": -783.0283897267859, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 848, 
            "treeIndex": 1864, 
            "weight": 2, 
            "px": -1135.6510250615202, 
            "py": 468.5065302440482, 
            "name": "house1864", 
            "y": 468.5065302440482, 
            "x": -1135.6510250615202, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 849, 
            "treeIndex": 1865, 
            "weight": 1, 
            "px": -1159.2262819742034, 
            "py": 446.82984452870704, 
            "name": "ZIPload1865", 
            "y": 446.82984452870704, 
            "x": -1159.2262819742034, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 850, 
            "treeIndex": 1866, 
            "weight": 3, 
            "px": -1240.2632148737582, 
            "py": 563.0900366993271, 
            "name": "house1866", 
            "y": 563.0900366993271, 
            "x": -1240.2632148737582, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 851, 
            "treeIndex": 1867, 
            "weight": 1, 
            "px": -1259.3052417018775, 
            "py": 587.9637242493378, 
            "name": "ZIPload1867", 
            "y": 587.9637242493378, 
            "x": -1259.3052417018775, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 852, 
            "treeIndex": 1868, 
            "weight": 1, 
            "px": -1271.3302459562515, 
            "py": 569.2360163756128, 
            "name": "waterheater1868", 
            "y": 569.2360163756128, 
            "x": -1271.3302459562515, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 853, 
            "treeIndex": 1869, 
            "weight": 3, 
            "px": -1246.4125654995973, 
            "py": 528.3044183427126, 
            "name": "house1869", 
            "y": 528.3044183427126, 
            "x": -1246.4125654995973, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 854, 
            "treeIndex": 1870, 
            "weight": 1, 
            "px": -1277.7354943493692, 
            "py": 530.4049912395132, 
            "name": "ZIPload1870", 
            "y": 530.4049912395132, 
            "x": -1277.7354943493692, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 855, 
            "treeIndex": 1871, 
            "weight": 1, 
            "px": -1271.9619861098383, 
            "py": 509.381078950769, 
            "name": "waterheater1871", 
            "y": 509.381078950769, 
            "x": -1271.9619861098383, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 856, 
            "treeIndex": 1872, 
            "weight": 3, 
            "px": -1090.8761848265676, 
            "py": 611.8327408915153, 
            "name": "house1872", 
            "y": 611.8327408915153, 
            "x": -1090.8761848265676, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 857, 
            "treeIndex": 1873, 
            "weight": 1, 
            "px": -1098.3432883687208, 
            "py": 641.9837524540902, 
            "name": "ZIPload1873", 
            "y": 641.9837524540902, 
            "x": -1098.3432883687208, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 858, 
            "treeIndex": 1874, 
            "weight": 1, 
            "px": -1118.078238130301, 
            "py": 627.5781463000521, 
            "name": "waterheater1874", 
            "y": 627.5781463000521, 
            "x": -1118.078238130301, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 859, 
            "treeIndex": 1875, 
            "weight": 3, 
            "px": -1006.484631611448, 
            "py": 438.51536690051284, 
            "name": "house1875", 
            "y": 438.51536690051284, 
            "x": -1006.484631611448, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 860, 
            "treeIndex": 1876, 
            "weight": 1, 
            "px": -1020.645001845912, 
            "py": 410.9722339623642, 
            "name": "ZIPload1876", 
            "y": 410.9722339623642, 
            "x": -1020.645001845912, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 861, 
            "treeIndex": 1877, 
            "weight": 1, 
            "px": -1036.5912777182111, 
            "py": 430.06470189654124, 
            "name": "waterheater1877", 
            "y": 430.06470189654124, 
            "x": -1036.5912777182111, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 862, 
            "treeIndex": 1878, 
            "weight": 2, 
            "px": -573.6598587083054, 
            "py": 344.20085732240665, 
            "name": "house1878", 
            "y": 344.20085732240665, 
            "x": -573.6598587083054, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 863, 
            "treeIndex": 1879, 
            "weight": 1, 
            "px": -557.4377456468851, 
            "py": 317.6900881515856, 
            "name": "ZIPload1879", 
            "y": 317.6900881515856, 
            "x": -557.4377456468851, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 864, 
            "treeIndex": 1880, 
            "weight": 2, 
            "px": -812.7494736051115, 
            "py": 114.82920667433444, 
            "name": "house1880", 
            "y": 114.82920667433444, 
            "x": -812.7494736051115, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 865, 
            "treeIndex": 1881, 
            "weight": 1, 
            "px": -792.7946760602168, 
            "py": 90.01762403328057, 
            "name": "ZIPload1881", 
            "y": 90.01762403328057, 
            "x": -792.7946760602168, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 866, 
            "treeIndex": 1882, 
            "weight": 2, 
            "px": -832.3136687549809, 
            "py": 103.5691539033045, 
            "name": "house1882", 
            "y": 103.5691539033045, 
            "x": -832.3136687549809, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 867, 
            "treeIndex": 1883, 
            "weight": 1, 
            "px": -826.0967770575052, 
            "py": 71.92205176778447, 
            "name": "ZIPload1883", 
            "y": 71.92205176778447, 
            "x": -826.0967770575052, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 868, 
            "treeIndex": 1884, 
            "weight": 3, 
            "px": -953.396558345568, 
            "py": 146.6316558934281, 
            "name": "house1884", 
            "y": 146.6316558934281, 
            "x": -953.396558345568, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 869, 
            "treeIndex": 1885, 
            "weight": 1, 
            "px": -984.5455686676145, 
            "py": 143.79922203085346, 
            "name": "ZIPload1885", 
            "y": 143.79922203085346, 
            "x": -984.5455686676145, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 870, 
            "treeIndex": 1886, 
            "weight": 1, 
            "px": -978.2600296699572, 
            "py": 126.98680262522986, 
            "name": "waterheater1886", 
            "y": 126.98680262522986, 
            "x": -978.2600296699572, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 871, 
            "treeIndex": 1887, 
            "weight": 3, 
            "px": -1009.4986062688203, 
            "py": 190.25147173009768, 
            "name": "house1887", 
            "y": 190.25147173009768, 
            "x": -1009.4986062688203, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 872, 
            "treeIndex": 1888, 
            "weight": 1, 
            "px": -1040.9699484387897, 
            "py": 193.53459055499377, 
            "name": "ZIPload1888", 
            "y": 193.53459055499377, 
            "x": -1040.9699484387897, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 873, 
            "treeIndex": 1889, 
            "weight": 1, 
            "px": -1038.312490011699, 
            "py": 175.72897798212563, 
            "name": "waterheater1889", 
            "y": 175.72897798212563, 
            "x": -1038.312490011699, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 874, 
            "treeIndex": 1890, 
            "weight": 2, 
            "px": -1080.2141428621612, 
            "py": 239.74375761891906, 
            "name": "house1890", 
            "y": 239.74375761891906, 
            "x": -1080.2141428621612, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 875, 
            "treeIndex": 1891, 
            "weight": 1, 
            "px": -1112.2365017866987, 
            "py": 236.9633005745556, 
            "name": "ZIPload1891", 
            "y": 236.9633005745556, 
            "x": -1112.2365017866987, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 876, 
            "treeIndex": 1892, 
            "weight": 2, 
            "px": -743.8708281255697, 
            "py": 146.8009957023706, 
            "name": "house1892", 
            "y": 146.8009957023706, 
            "x": -743.8708281255697, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 877, 
            "treeIndex": 1893, 
            "weight": 1, 
            "px": -717.6282720765505, 
            "py": 129.4815341207873, 
            "name": "ZIPload1893", 
            "y": 129.4815341207873, 
            "x": -717.6282720765505, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 878, 
            "treeIndex": 1894, 
            "weight": 3, 
            "px": -986.7213671666536, 
            "py": 28.569124547155052, 
            "name": "house1894", 
            "y": 28.569124547155052, 
            "x": -986.7213671666536, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 879, 
            "treeIndex": 1895, 
            "weight": 1, 
            "px": -1016.8862303882194, 
            "py": 18.50467190229326, 
            "name": "ZIPload1895", 
            "y": 18.50467190229326, 
            "x": -1016.8862303882194, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 880, 
            "treeIndex": 1896, 
            "weight": 1, 
            "px": -1018.0068382973673, 
            "py": 35.961108110623584, 
            "name": "waterheater1896", 
            "y": 35.961108110623584, 
            "x": -1018.0068382973673, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 881, 
            "treeIndex": 1897, 
            "weight": 2, 
            "px": -979.0172599037179, 
            "py": 5.000675447659064, 
            "name": "house1897", 
            "y": 5.000675447659064, 
            "x": -979.0172599037179, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 882, 
            "treeIndex": 1898, 
            "weight": 1, 
            "px": -1006.770843101082, 
            "py": -11.378888280879357, 
            "name": "ZIPload1898", 
            "y": -11.378888280879357, 
            "x": -1006.770843101082, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 883, 
            "treeIndex": 1899, 
            "weight": 3, 
            "px": -1066.289786494267, 
            "py": -156.90347691961472, 
            "name": "house1899", 
            "y": -156.90347691961472, 
            "x": -1066.289786494267, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 884, 
            "treeIndex": 1900, 
            "weight": 1, 
            "px": -1082.2504367099395, 
            "py": -184.47152688870096, 
            "name": "ZIPload1900", 
            "y": -184.47152688870096, 
            "x": -1082.2504367099395, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 885, 
            "treeIndex": 1901, 
            "weight": 1, 
            "px": -1094.7885704508012, 
            "py": -171.7719866960157, 
            "name": "waterheater1901", 
            "y": -171.7719866960157, 
            "x": -1094.7885704508012, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 886, 
            "treeIndex": 1902, 
            "weight": 3, 
            "px": -1040.7631234503833, 
            "py": -171.19125617891413, 
            "name": "house1902", 
            "y": -171.19125617891413, 
            "x": -1040.7631234503833, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 887, 
            "treeIndex": 1903, 
            "weight": 1, 
            "px": -1034.7142585136617, 
            "py": -202.35417831556012, 
            "name": "ZIPload1903", 
            "y": -202.35417831556012, 
            "x": -1034.7142585136617, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 888, 
            "treeIndex": 1904, 
            "weight": 1, 
            "px": -1052.090197022022, 
            "py": -201.49971743182215, 
            "name": "waterheater1904", 
            "y": -201.49971743182215, 
            "x": -1052.090197022022, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "waterheater"
        }, 
        {
            "index": 889, 
            "treeIndex": 1905, 
            "weight": 2, 
            "px": -1129.657736862532, 
            "py": -117.95391972705255, 
            "name": "house1905", 
            "y": -117.95391972705255, 
            "x": -1129.657736862532, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 890, 
            "treeIndex": 1906, 
            "weight": 1, 
            "px": -1160.3281211966148, 
            "py": -126.74864299494217, 
            "name": "ZIPload1906", 
            "y": -126.74864299494217, 
            "x": -1160.3281211966148, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 891, 
            "treeIndex": 1907, 
            "weight": 2, 
            "px": -946.2080424168727, 
            "py": -119.61730874755375, 
            "name": "house1907", 
            "y": -119.61730874755375, 
            "x": -946.2080424168727, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 892, 
            "treeIndex": 1908, 
            "weight": 1, 
            "px": -949.5293390387169, 
            "py": -151.42271599635612, 
            "name": "ZIPload1908", 
            "y": -151.42271599635612, 
            "x": -949.5293390387169, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "ZIPload"
        }, 
        {
            "index": 893, 
            "treeIndex": 1909, 
            "weight": 3, 
            "px": -863.1318528622378, 
            "py": -202.36445786415877, 
            "name": "house1909", 
            "y": -202.36445786415877, 
            "x": -863.1318528622378, 
            "fixed": true, 
            "chargeMultiple": 1, 
            "objectType": "house"
        }, 
        {
            "index": 894, 
            "treeIndex": 1910, 
            "weight": 1, 
            "px": -856.0817588037991, 
            "py": -232.76304909048025, 
            "name": "ZIPload1910", 
            "y": -232.76304909048025, 
            "x": -856.0817588037991, 
