            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9046": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_19", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9045": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_18", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9044": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_17", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3544": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1516", 
            "name": "R3-12-47-3_ol_1121", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1517", 
            "length": "133.000", 
            "configuration": "line_configuration_25"
        }, 
        "3545": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1517", 
            "name": "R3-12-47-3_ol_1122", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1518", 
            "length": "220.200", 
            "configuration": "line_configuration_25"
        }, 
        "3546": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1518", 
            "name": "R3-12-47-3_ol_1123", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1519", 
            "length": "220.000", 
            "configuration": "line_configuration_44"
        }, 
        "3547": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1518", 
            "name": "R3-12-47-3_ol_1124", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1534", 
            "length": "142.200", 
            "configuration": "line_configuration_25"
        }, 
        "3540": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1507", 
            "name": "R3-12-47-3_ol_1117", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1510", 
            "length": "271.700", 
            "configuration": "line_configuration_25"
        }, 
        "3541": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1510", 
            "name": "R3-12-47-3_ol_1118", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1511", 
            "length": "65.000", 
            "configuration": "line_configuration_25"
        }, 
        "3542": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1511", 
            "name": "R3-12-47-3_ol_1119", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1515", 
            "length": "273.500", 
            "configuration": "line_configuration_25"
        }, 
        "3543": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1515", 
            "name": "R3-12-47-3_ol_1120", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1516", 
            "length": "128.000", 
            "configuration": "line_configuration_25"
        }, 
        "3548": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1519", 
            "name": "R3-12-47-3_ol_1125", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1520", 
            "length": "284.000", 
            "configuration": "line_configuration_44"
        }, 
        "3549": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1520", 
            "name": "R3-12-47-3_ol_1126", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1522", 
            "length": "197.000", 
            "configuration": "line_configuration_44"
        }, 
        "2965": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_638", 
            "name": "R3-12-47-3_ol_542", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_650", 
            "length": "318.000", 
            "configuration": "line_configuration_24"
        }, 
        "2964": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_649", 
            "name": "R3-12-47-3_ol_541", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_651", 
            "length": "148.500", 
            "configuration": "line_configuration_26"
        }, 
        "2967": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_654", 
            "name": "R3-12-47-3_ol_544", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_655", 
            "length": "284.700", 
            "configuration": "line_configuration_26"
        }, 
        "2966": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_653", 
            "name": "R3-12-47-3_ol_543", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_654", 
            "length": "299.700", 
            "configuration": "line_configuration_26"
        }, 
        "2961": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_603", 
            "name": "R3-12-47-3_ol_538", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_604", 
            "length": "168.200", 
            "configuration": "line_configuration_25"
        }, 
        "2960": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_602", 
            "name": "R3-12-47-3_ol_537", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1063", 
            "length": "217.600", 
            "configuration": "line_configuration_28"
        }, 
        "2963": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_648", 
            "name": "R3-12-47-3_ol_540", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_649", 
            "length": "302.000", 
            "configuration": "line_configuration_26"
        }, 
        "2962": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_643", 
            "name": "R3-12-47-3_ol_539", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_644", 
            "length": "105.600", 
            "configuration": "line_configuration_26"
        }, 
        "762": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_341", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "763": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_342", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "760": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_339", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "761": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_340", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2969": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_656", 
            "name": "R3-12-47-3_ol_546", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_657", 
            "length": "251.600", 
            "configuration": "line_configuration_26"
        }, 
        "2968": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_655", 
            "name": "R3-12-47-3_ol_545", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_656", 
            "length": "209.500", 
            "configuration": "line_configuration_26"
        }, 
        "764": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_343", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "765": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_344", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5379": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1755", 
            "name": "R3-12-47-3_xfmr_1418", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1418", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5378": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1752", 
            "name": "R3-12-47-3_xfmr_1417", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1417", 
            "configuration": "transformer_configuration_8823"
        }, 
        "1078": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_657", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1079": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_658", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5375": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1751", 
            "name": "R3-12-47-3_xfmr_1414", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1414", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5374": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1751", 
            "name": "R3-12-47-3_xfmr_1413", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1413", 
            "configuration": "transformer_configuration_8806"
        }, 
        "5377": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1752", 
            "name": "R3-12-47-3_xfmr_1416", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1416", 
            "configuration": "transformer_configuration_8808"
        }, 
        "1075": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_654", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5371": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1749", 
            "name": "R3-12-47-3_xfmr_1410", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1410", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5370": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1749", 
            "name": "R3-12-47-3_xfmr_1409", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1409", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5373": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1751", 
            "name": "R3-12-47-3_xfmr_1412", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1412", 
            "configuration": "transformer_configuration_8788"
        }, 
        "1071": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_650", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5583": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1732", 
            "name": "R3-12-47-3_xfmr_1622", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1622", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4338": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_960", 
            "name": "R3-12-47-3_xfmr_377", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_377", 
            "configuration": "transformer_configuration_8819"
        }, 
        "4339": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_964", 
            "name": "R3-12-47-3_xfmr_378", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_378", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4336": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_962", 
            "name": "R3-12-47-3_xfmr_375", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_375", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4337": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_960", 
            "name": "R3-12-47-3_xfmr_376", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_376", 
            "configuration": "transformer_configuration_8804"
        }, 
        "4334": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_957", 
            "name": "R3-12-47-3_xfmr_373", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_373", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4335": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_962", 
            "name": "R3-12-47-3_xfmr_374", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_374", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4332": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_956", 
            "name": "R3-12-47-3_xfmr_371", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_371", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4333": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_957", 
            "name": "R3-12-47-3_xfmr_372", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_372", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4330": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_954", 
            "name": "R3-12-47-3_xfmr_369", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_369", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4331": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_956", 
            "name": "R3-12-47-3_xfmr_370", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_370", 
            "configuration": "transformer_configuration_8802"
        }, 
        "3135": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_843", 
            "name": "R3-12-47-3_ol_712", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_844", 
            "length": "70.000", 
            "configuration": "line_configuration_26"
        }, 
        "5182": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1408", 
            "name": "R3-12-47-3_xfmr_1221", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1221", 
            "configuration": "transformer_configuration_8786"
        }, 
        "3137": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_844", 
            "name": "R3-12-47-3_ol_714", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_845", 
            "length": "141.500", 
            "configuration": "line_configuration_26"
        }, 
        "3136": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_843", 
            "name": "R3-12-47-3_ol_713", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_846", 
            "length": "88.500", 
            "configuration": "line_configuration_36"
        }, 
        "3131": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_834", 
            "name": "R3-12-47-3_ol_708", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_836", 
            "length": "286.700", 
            "configuration": "line_configuration_36"
        }, 
        "3130": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_827", 
            "name": "R3-12-47-3_ol_707", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_834", 
            "length": "83.000", 
            "configuration": "line_configuration_36"
        }, 
        "3133": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_836", 
            "name": "R3-12-47-3_ol_710", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_837", 
            "length": "306.100", 
            "configuration": "line_configuration_36"
        }, 
        "3132": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_822", 
            "name": "R3-12-47-3_ol_709", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_835", 
            "length": "95.700", 
            "configuration": "line_configuration_25"
        }, 
        "3139": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_835", 
            "name": "R3-12-47-3_ol_716", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_847", 
            "length": "87.700", 
            "configuration": "line_configuration_25"
        }, 
        "3138": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_846", 
            "name": "R3-12-47-3_ol_715", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_848", 
            "length": "264.500", 
            "configuration": "line_configuration_36"
        }, 
        "1533": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1111", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10287": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1260", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5183": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1408", 
            "name": "R3-12-47-3_xfmr_1222", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1222", 
            "configuration": "transformer_configuration_8803"
        }, 
        "5180": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1404", 
            "name": "R3-12-47-3_xfmr_1219", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1219", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5768": {
            "powerC_rating": "87.5", 
            "power_rating": "262.5", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00038", 
            "shunt_impedance": "835.035+844.233j", 
            "reactance": "0.00190", 
            "powerB_rating": "87.5", 
            "powerA_rating": "87.5", 
            "name": "transformer_configuration_10484"
        }, 
        "5769": {
            "powerC_rating": "50.0", 
            "power_rating": "100.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00100", 
            "shunt_impedance": "496.060+438.462j", 
            "reactance": "0.00500", 
            "powerB_rating": "0.0", 
            "powerA_rating": "50.0", 
            "name": "transformer_configuration_10485"
        }, 
        "5766": {
            "power_rating": "20.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00500", 
            "shunt_impedance": "329.180+380.752j", 
            "reactance": "0.02500", 
            "powerB_rating": "10.0", 
            "powerA_rating": "10.0", 
            "name": "transformer_configuration_10482"
        }, 
        "5767": {
            "powerC_rating": "15.0", 
            "power_rating": "30.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00333", 
            "shunt_impedance": "350.040+379.671j", 
            "reactance": "0.01667", 
            "powerB_rating": "15.0", 
            "name": "transformer_configuration_10483"
        }, 
        "5764": {
            "powerC_rating": "15.0", 
            "power_rating": "45.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00222", 
            "shunt_impedance": "381.330+415.495j", 
            "reactance": "0.01111", 
            "powerB_rating": "15.0", 
            "powerA_rating": "15.0", 
            "name": "transformer_configuration_10480"
        }, 
        "5765": {
            "powerC_rating": "15.0", 
            "power_rating": "30.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "PADMOUNT", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00333", 
            "shunt_impedance": "350.040+286.561j", 
            "reactance": "0.01667", 
            "powerB_rating": "15.0", 
            "powerA_rating": "0.0", 
            "name": "transformer_configuration_10481"
        }, 
        "5762": {
            "power_rating": "25.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00400", 
            "shunt_impedance": "339.610+361.656j", 
            "reactance": "0.02000", 
            "powerB_rating": "25.0", 
            "name": "transformer_configuration_10478"
        }, 
        "5763": {
            "power_rating": "50.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00200", 
            "shunt_impedance": "391.760+359.186j", 
            "reactance": "0.01000", 
            "powerB_rating": "25.0", 
            "powerA_rating": "25.0", 
            "name": "transformer_configuration_10479"
        }, 
        "5760": {
            "powerC_rating": "15.0", 
            "power_rating": "45.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "PADMOUNT", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00222", 
            "shunt_impedance": "381.330+411.613j", 
            "reactance": "0.01111", 
            "powerB_rating": "15.0", 
            "powerA_rating": "15.0", 
            "name": "transformer_configuration_10476"
        }, 
        "5761": {
            "powerC_rating": "25.0", 
            "power_rating": "25.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00400", 
            "shunt_impedance": "339.610+332.911j", 
            "reactance": "0.02000", 
            "name": "transformer_configuration_10477"
        }, 
        "1531": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1109"
        }, 
        "5181": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1404", 
            "name": "R3-12-47-3_xfmr_1220", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1220", 
            "configuration": "transformer_configuration_8808"
        }, 
        "8192": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_790", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8193": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_791", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5186": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1414", 
            "name": "R3-12-47-3_xfmr_1225", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1225", 
            "configuration": "transformer_configuration_8788"
        }, 
        "8190": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_788", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8191": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_789", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2256": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1834", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11263": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2236", 
            "parent": "R3-12-47-3_tm_611", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8196": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_794", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8197": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_795", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12518": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1422", 
            "name": "R3-12-47-3_ul_241", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1423", 
            "length": "437.000", 
            "configuration": "line_configuration_27"
        }, 
        "8194": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_792", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5187": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1414", 
            "name": "R3-12-47-3_xfmr_1226", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1226", 
            "configuration": "transformer_configuration_8817"
        }, 
        "12514": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1400", 
            "name": "R3-12-47-3_ul_237", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1401", 
            "length": "207.000", 
            "configuration": "line_configuration_53"
        }, 
        "12515": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1401", 
            "name": "R3-12-47-3_ul_238", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1402", 
            "length": "581.000", 
            "configuration": "line_configuration_53"
        }, 
        "12516": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1402", 
            "name": "R3-12-47-3_ul_239", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1403", 
            "length": "293.000", 
            "configuration": "line_configuration_53"
        }, 
        "8195": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_793", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12510": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1351", 
            "name": "R3-12-47-3_ul_233", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1352", 
            "length": "333.000", 
            "configuration": "line_configuration_27"
        }, 
        "2978": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_665", 
            "name": "R3-12-47-3_ol_555", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_666", 
            "length": "263.800", 
            "configuration": "line_configuration_32"
        }, 
        "12512": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1357", 
            "name": "R3-12-47-3_ul_235", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1358", 
            "length": "348.000", 
            "configuration": "line_configuration_53"
        }, 
        "12513": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1389", 
            "name": "R3-12-47-3_ul_236", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1390", 
            "length": "252.000", 
            "configuration": "line_configuration_27"
        }, 
        "7427": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_25", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7426": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_24", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7425": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_23", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2979": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_666", 
            "name": "R3-12-47-3_ol_556", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_667", 
            "length": "228.200", 
            "configuration": "line_configuration_25"
        }, 
        "7423": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_21", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7422": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_20", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7421": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_19", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7420": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_18", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2250": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1828", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "7429": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_27", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7428": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_26", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5184": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1412", 
            "name": "R3-12-47-3_xfmr_1223", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1223", 
            "configuration": "transformer_configuration_8788"
        }, 
        "6600": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_823", 
            "name": "R3-12-47-3_tl_823", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_823", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6601": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_824", 
            "name": "R3-12-47-3_tl_824", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_824", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6602": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_825", 
            "name": "R3-12-47-3_tl_825", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_825", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6603": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_826", 
            "name": "R3-12-47-3_tl_826", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_826", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6604": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_827", 
            "name": "R3-12-47-3_tl_827", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_827", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6605": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_828", 
            "name": "R3-12-47-3_tl_828", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_828", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6606": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_829", 
            "name": "R3-12-47-3_tl_829", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_829", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6607": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_830", 
            "name": "R3-12-47-3_tl_830", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_830", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6608": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_831", 
            "name": "R3-12-47-3_tl_831", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_831", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6609": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_832", 
            "name": "R3-12-47-3_tl_832", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_832", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "12449": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1130", 
            "name": "R3-12-47-3_ul_172", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1131", 
            "length": "279.000", 
            "configuration": "line_configuration_54"
        }, 
        "10857": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1830", 
            "parent": "R3-12-47-3_tm_205", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10856": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1829", 
            "parent": "R3-12-47-3_tm_204", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10855": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1828", 
            "parent": "R3-12-47-3_tm_203", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5185": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1412", 
            "name": "R3-12-47-3_xfmr_1224", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1224", 
            "configuration": "transformer_configuration_8802"
        }, 
        "10853": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1826", 
            "parent": "R3-12-47-3_tm_201", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10852": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1825", 
            "parent": "R3-12-47-3_tm_200", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10851": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1824", 
            "parent": "R3-12-47-3_tm_199", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10850": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1823", 
            "parent": "R3-12-47-3_tm_198", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10859": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1832", 
            "parent": "R3-12-47-3_tm_207", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10858": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1831", 
            "parent": "R3-12-47-3_tm_206", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2974": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_650", 
            "name": "R3-12-47-3_ol_551", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_661", 
            "length": "190.000", 
            "configuration": "line_configuration_24"
        }, 
        "2975": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_663", 
            "name": "R3-12-47-3_ol_552", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_664", 
            "length": "860.200", 
            "configuration": "line_configuration_25"
        }, 
        "1043": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_622", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10480": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1453", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4570": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1224", 
            "name": "R3-12-47-3_xfmr_609", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_609", 
            "configuration": "transformer_configuration_8818"
        }, 
        "1042": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_621", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5360": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1774", 
            "name": "R3-12-47-3_xfmr_1399", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1399", 
            "configuration": "transformer_configuration_8818"
        }, 
        "1040": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_619", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12189": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3162", 
            "parent": "R3-12-47-3_tm_1537", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12188": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3161", 
            "parent": "R3-12-47-3_tm_1536", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12187": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3160", 
            "parent": "R3-12-47-3_tm_1535", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5366": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1743", 
            "name": "R3-12-47-3_xfmr_1405", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1405", 
            "configuration": "transformer_configuration_8802"
        }, 
        "12185": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3158", 
            "parent": "R3-12-47-3_tm_1533", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12184": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3157", 
            "parent": "R3-12-47-3_tm_1532", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12183": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3156", 
            "parent": "R3-12-47-3_tm_1531", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12182": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3155", 
            "parent": "R3-12-47-3_tm_1530", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12181": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3154", 
            "parent": "R3-12-47-3_tm_1529", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5367": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1743", 
            "name": "R3-12-47-3_xfmr_1406", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1406", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4571": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_515", 
            "name": "R3-12-47-3_xfmr_610", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_610", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5364": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1742", 
            "name": "R3-12-47-3_xfmr_1403", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1403", 
            "configuration": "transformer_configuration_8804"
        }, 
        "5365": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1742", 
            "name": "R3-12-47-3_xfmr_1404", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1404", 
            "configuration": "transformer_configuration_8819"
        }, 
        "2358": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1936", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2359": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1937", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2352": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1930", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2353": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1931", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2350": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1928", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2351": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1929", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2356": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1934", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "5368": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1747", 
            "name": "R3-12-47-3_xfmr_1407", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1407", 
            "configuration": "transformer_configuration_8788"
        }, 
        "2354": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1932", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2355": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1933", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "5369": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1747", 
            "name": "R3-12-47-3_xfmr_1408", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1408", 
            "configuration": "transformer_configuration_8817"
        }, 
        "1898": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1476", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1899": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1477", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3739": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1775", 
            "name": "R3-12-47-3_ol_1316", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1776", 
            "length": "220.200", 
            "configuration": "line_configuration_25"
        }, 
        "3738": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1760", 
            "name": "R3-12-47-3_ol_1315", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1809", 
            "length": "105.000", 
            "configuration": "line_configuration_34"
        }, 
        "3737": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1765", 
            "name": "R3-12-47-3_ol_1314", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1766", 
            "length": "293.000", 
            "configuration": "line_configuration_25"
        }, 
        "3736": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1763", 
            "name": "R3-12-47-3_ol_1313", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1765", 
            "length": "226.800", 
            "configuration": "line_configuration_25"
        }, 
        "3735": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1763", 
            "name": "R3-12-47-3_ol_1312", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1764", 
            "length": "376.600", 
            "configuration": "line_configuration_28"
        }, 
        "3734": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1762", 
            "name": "R3-12-47-3_ol_1311", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1763", 
            "length": "300.500", 
            "configuration": "line_configuration_25"
        }, 
        "3733": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1761", 
            "name": "R3-12-47-3_ol_1310", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1762", 
            "length": "281.000", 
            "configuration": "line_configuration_25"
        }, 
        "1891": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1469", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3731": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1758", 
            "name": "R3-12-47-3_ol_1308", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1761", 
            "length": "312.000", 
            "configuration": "line_configuration_25"
        }, 
        "3730": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1757", 
            "name": "R3-12-47-3_ol_1307", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1758", 
            "length": "135.800", 
            "configuration": "line_configuration_25"
        }, 
        "4691": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_642", 
            "name": "R3-12-47-3_xfmr_730", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_730", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4690": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_642", 
            "name": "R3-12-47-3_xfmr_729", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_729", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4693": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_634", 
            "name": "R3-12-47-3_xfmr_732", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_732", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4692": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_634", 
            "name": "R3-12-47-3_xfmr_731", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_731", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4695": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_635", 
            "name": "R3-12-47-3_xfmr_734", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_734", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4694": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_635", 
            "name": "R3-12-47-3_xfmr_733", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_733", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4925": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1141", 
            "name": "R3-12-47-3_xfmr_964", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_964", 
            "configuration": "transformer_configuration_8801"
        }, 
        "4696": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_639", 
            "name": "R3-12-47-3_xfmr_735", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_735", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4699": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_640", 
            "name": "R3-12-47-3_xfmr_738", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_738", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4698": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_640", 
            "name": "R3-12-47-3_xfmr_737", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_737", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4929": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1152", 
            "name": "R3-12-47-3_xfmr_968", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_968", 
            "configuration": "transformer_configuration_8804"
        }, 
        "4928": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1152", 
            "name": "R3-12-47-3_xfmr_967", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_967", 
            "configuration": "transformer_configuration_8795"
        }, 
        "12160": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3133", 
            "parent": "R3-12-47-3_tm_1508", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2138": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1716", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2139": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1717", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11726": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2699", 
            "parent": "R3-12-47-3_tm_1074", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11727": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2700", 
            "parent": "R3-12-47-3_tm_1075", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11724": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2697", 
            "parent": "R3-12-47-3_tm_1072", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11725": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2698", 
            "parent": "R3-12-47-3_tm_1073", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11722": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2695", 
            "parent": "R3-12-47-3_tm_1070", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11723": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2696", 
            "parent": "R3-12-47-3_tm_1071", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11720": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2693", 
            "parent": "R3-12-47-3_tm_1068", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11721": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2694", 
            "parent": "R3-12-47-3_tm_1069", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10701": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1674", 
            "parent": "R3-12-47-3_tm_49", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11728": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2701", 
            "parent": "R3-12-47-3_tm_1076", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11729": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2702", 
            "parent": "R3-12-47-3_tm_1077", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5160": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1376", 
            "name": "R3-12-47-3_xfmr_1199", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1199", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5161": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1381", 
            "name": "R3-12-47-3_xfmr_1200", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1200", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5162": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1381", 
            "name": "R3-12-47-3_xfmr_1201", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1201", 
            "configuration": "transformer_configuration_8823"
        }, 
        "5163": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1391", 
            "name": "R3-12-47-3_xfmr_1202", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1202", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5164": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1391", 
            "name": "R3-12-47-3_xfmr_1203", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1203", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5165": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1391", 
            "name": "R3-12-47-3_xfmr_1204", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1204", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5166": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1390", 
            "name": "R3-12-47-3_xfmr_1205", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1205", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4801": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_731", 
            "name": "R3-12-47-3_xfmr_840", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_840", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5168": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1395", 
            "name": "R3-12-47-3_xfmr_1207", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1207", 
            "configuration": "transformer_configuration_8794"
        }, 
        "5169": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1395", 
            "name": "R3-12-47-3_xfmr_1208", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1208", 
            "configuration": "transformer_configuration_8801"
        }, 
        "2787": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_599", 
            "name": "R3-12-47-3_ol_364", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_610", 
            "length": "189.200", 
            "configuration": "line_configuration_24"
        }, 
        "2786": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_609", 
            "name": "R3-12-47-3_ol_363", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1036", 
            "length": "330.800", 
            "configuration": "line_configuration_40"
        }, 
        "10700": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1673", 
            "parent": "R3-12-47-3_tm_48", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2781": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_604", 
            "name": "R3-12-47-3_ol_358", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_606", 
            "length": "261.100", 
            "configuration": "line_configuration_25"
        }, 
        "11250": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2223", 
            "parent": "R3-12-47-3_tm_598", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2780": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_604", 
            "name": "R3-12-47-3_ol_357", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_605", 
            "length": "228.000", 
            "configuration": "line_configuration_28"
        }, 
        "2783": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_606", 
            "name": "R3-12-47-3_ol_360", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_608", 
            "length": "356.900", 
            "configuration": "line_configuration_25"
        }, 
        "2782": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_606", 
            "name": "R3-12-47-3_ol_359", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_607", 
            "length": "10.000", 
            "configuration": "line_configuration_25"
        }, 
        "10707": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1680", 
            "parent": "R3-12-47-3_tm_55", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9698": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_671", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9699": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_672", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9696": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_669", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9697": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_670", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9694": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_667", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9695": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_668", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9692": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_665", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9693": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_666", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9690": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_663", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9691": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_664", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8257": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_855", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10706": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1679", 
            "parent": "R3-12-47-3_tm_54", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8256": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_854", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10602": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1575", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12059": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3032", 
            "parent": "R3-12-47-3_tm_1407", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8253": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_851", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10603": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1576", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8252": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_850", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9467": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_440", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10705": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1678", 
            "parent": "R3-12-47-3_tm_53", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "667": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_246", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9466": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_439", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "666": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_245", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10606": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1579", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1261": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_840", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10607": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1580", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1799": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1377", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1798": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1376", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "10604": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1577", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10021": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_994", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1793": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1371", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1267": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_846", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1791": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1369", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1790": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1368", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1797": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1375", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1796": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1374", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1795": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1373", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1794": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1372", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12154": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3127", 
            "parent": "R3-12-47-3_tm_1502", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6848": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1071", 
            "name": "R3-12-47-3_tl_1071", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1071", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6849": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1072", 
            "name": "R3-12-47-3_tl_1072", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1072", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "661": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_240", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12155": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3128", 
            "parent": "R3-12-47-3_tm_1503", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6842": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1065", 
            "name": "R3-12-47-3_tl_1065", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1065", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6843": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1066", 
            "name": "R3-12-47-3_tl_1066", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1066", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6840": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1063", 
            "name": "R3-12-47-3_tl_1063", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1063", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "660": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_239"
        }, 
        "6846": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1069", 
            "name": "R3-12-47-3_tl_1069", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1069", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6847": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1070", 
            "name": "R3-12-47-3_tl_1070", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1070", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6844": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1067", 
            "name": "R3-12-47-3_tl_1067", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1067", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6845": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1068", 
            "name": "R3-12-47-3_tl_1068", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1068", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10609": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1582", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9469": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_442", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9468": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_441", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12152": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3125", 
            "parent": "R3-12-47-3_tm_1500", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12153": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3126", 
            "parent": "R3-12-47-3_tm_1501", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6590": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_813", 
            "name": "R3-12-47-3_tl_813", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_813", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6591": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_814", 
            "name": "R3-12-47-3_tl_814", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_814", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6592": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_815", 
            "name": "R3-12-47-3_tl_815", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_815", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6593": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_816", 
            "name": "R3-12-47-3_tl_816", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_816", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6594": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_817", 
            "name": "R3-12-47-3_tl_817", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_817", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6595": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_818", 
            "name": "R3-12-47-3_tl_818", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_818", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6596": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_819", 
            "name": "R3-12-47-3_tl_819", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_819", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6597": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_820", 
            "name": "R3-12-47-3_tl_820", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_820", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6598": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_821", 
            "name": "R3-12-47-3_tl_821", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_821", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6599": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_822", 
            "name": "R3-12-47-3_tl_822", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_822", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "8239": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_837", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8238": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_836", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7638": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_236", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7639": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_237", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7632": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_230", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7633": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_231", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7630": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_228", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7631": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_229", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7636": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_234", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7637": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_235", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7634": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_232", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7635": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_233", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10628": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1601", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1025": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_604", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9169": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_142", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9843": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_816", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9842": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_815", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9841": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_814", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9840": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_813", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9847": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_820", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9846": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_819", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9845": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_818", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9844": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_817", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9849": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_822", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9848": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_821", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10629": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1602", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5345": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1875", 
            "name": "R3-12-47-3_xfmr_1384", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1384", 
            "configuration": "transformer_configuration_8802"
        }, 
        "1241": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_820", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3093": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_780", 
            "name": "R3-12-47-3_ol_670", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_781", 
            "length": "92.100", 
            "configuration": "line_configuration_24"
        }, 
        "3090": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_700", 
            "name": "R3-12-47-3_ol_667", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_773", 
            "length": "362.000", 
            "configuration": "line_configuration_34"
        }, 
        "3091": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_700", 
            "name": "R3-12-47-3_ol_668", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_782", 
            "length": "241.000", 
            "configuration": "line_configuration_24"
        }, 
        "3096": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1209", 
            "name": "R3-12-47-3_ol_673", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1221", 
            "length": "346.100", 
            "configuration": "line_configuration_57"
        }, 
        "3097": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1224", 
            "name": "R3-12-47-3_ol_674", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1225", 
            "length": "171.200", 
            "configuration": "line_configuration_25"
        }, 
        "3094": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_786", 
            "name": "R3-12-47-3_ol_671", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_787", 
            "length": "306.900", 
            "configuration": "line_configuration_26"
        }, 
        "1530": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1108"
        }, 
        "1249": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_828", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "648": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_227"
        }, 
        "3098": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1225", 
            "name": "R3-12-47-3_ol_675", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1226", 
            "length": "159.200", 
            "configuration": "line_configuration_25"
        }, 
        "3099": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1226", 
            "name": "R3-12-47-3_ol_676", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1227", 
            "length": "140.200", 
            "configuration": "line_configuration_25"
        }, 
        "5346": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1875", 
            "name": "R3-12-47-3_xfmr_1385", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1385", 
            "configuration": "transformer_configuration_8817"
        }, 
        "1539": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1117", 
            "voltage_A": "7200+0.0j"
        }, 
        "1538": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1116", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "4101": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_333", 
            "name": "R3-12-47-3_xfmr_140", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_140", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4100": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_312", 
            "name": "R3-12-47-3_xfmr_139", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_139", 
            "configuration": "transformer_configuration_8807"
        }, 
        "4103": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_333", 
            "name": "R3-12-47-3_xfmr_142", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_142", 
            "configuration": "transformer_configuration_8823"
        }, 
        "4102": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_333", 
            "name": "R3-12-47-3_xfmr_141", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_141", 
            "configuration": "transformer_configuration_8806"
        }, 
        "4105": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_338", 
            "name": "R3-12-47-3_xfmr_144", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_144", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4104": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_338", 
            "name": "R3-12-47-3_xfmr_143", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_143", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4107": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_390", 
            "name": "R3-12-47-3_xfmr_146", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_146", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4106": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_338", 
            "name": "R3-12-47-3_xfmr_145", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_145", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4109": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_390", 
            "name": "R3-12-47-3_xfmr_148", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_148", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4108": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_390", 
            "name": "R3-12-47-3_xfmr_147", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_147", 
            "configuration": "transformer_configuration_8806"
        }, 
        "7613": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_211", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9647": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_620", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9646": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_619", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9641": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_614", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9640": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_613", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3898": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1962", 
            "name": "R3-12-47-3_ol_1475", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1963", 
            "length": "430.000", 
            "configuration": "line_configuration_28"
        }, 
        "3899": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1963", 
            "name": "R3-12-47-3_ol_1476", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1964", 
            "length": "496.400", 
            "configuration": "line_configuration_28"
        }, 
        "9643": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_616", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3892": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1943", 
            "name": "R3-12-47-3_ol_1469", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1954", 
            "length": "494.400", 
            "configuration": "line_configuration_25"
        }, 
        "3893": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1955", 
            "name": "R3-12-47-3_ol_1470", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1956", 
            "length": "166.900", 
            "configuration": "line_configuration_28"
        }, 
        "3890": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1952", 
            "name": "R3-12-47-3_ol_1467", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1953", 
            "length": "88.000", 
            "configuration": "line_configuration_28"
        }, 
        "3891": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1953", 
            "name": "R3-12-47-3_ol_1468", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1955", 
            "length": "173.300", 
            "configuration": "line_configuration_28"
        }, 
        "3896": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1958", 
            "name": "R3-12-47-3_ol_1473", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1959", 
            "length": "247.000", 
            "configuration": "line_configuration_28"
        }, 
        "3897": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1960", 
            "name": "R3-12-47-3_ol_1474", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1961", 
            "length": "147.000", 
            "configuration": "line_configuration_28"
        }, 
        "3894": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1956", 
            "name": "R3-12-47-3_ol_1471", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1957", 
            "length": "187.700", 
            "configuration": "line_configuration_28"
        }, 
        "3895": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1957", 
            "name": "R3-12-47-3_ol_1472", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1958", 
            "length": "190.200", 
            "configuration": "line_configuration_28"
        }, 
        "5341": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1720", 
            "name": "R3-12-47-3_xfmr_1380", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1380", 
            "configuration": "transformer_configuration_8817"
        }, 
        "8741": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1339", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5951": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_174", 
            "name": "R3-12-47-3_tl_174", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_174", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5950": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_173", 
            "name": "R3-12-47-3_tl_173", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_173", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5953": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_176", 
            "name": "R3-12-47-3_tl_176", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_176", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5952": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_175", 
            "name": "R3-12-47-3_tl_175", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_175", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5955": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_178", 
            "name": "R3-12-47-3_tl_178", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_178", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5954": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_177", 
            "name": "R3-12-47-3_tl_177", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_177", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5957": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_180", 
            "name": "R3-12-47-3_tl_180", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_180", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5956": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_179", 
            "name": "R3-12-47-3_tl_179", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_179", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5959": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_182", 
            "name": "R3-12-47-3_tl_182", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_182", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5958": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_181", 
            "name": "R3-12-47-3_tl_181", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_181", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "11531": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2504", 
            "parent": "R3-12-47-3_tm_879", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11530": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2503", 
            "parent": "R3-12-47-3_tm_878", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11537": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2510", 
            "parent": "R3-12-47-3_tm_885", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11536": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2509", 
            "parent": "R3-12-47-3_tm_884", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11535": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2508", 
            "parent": "R3-12-47-3_tm_883", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11534": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2507", 
            "parent": "R3-12-47-3_tm_882", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12055": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3028", 
            "parent": "R3-12-47-3_tm_1403", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12054": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3027", 
            "parent": "R3-12-47-3_tm_1402", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9167": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_140", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1454": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1032", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12058": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3031", 
            "parent": "R3-12-47-3_tm_1406", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1991": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1569", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11809": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2782", 
            "parent": "R3-12-47-3_tm_1157", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1455": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1033", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5774": {
            "powerC_rating": "15.0", 
            "power_rating": "30.0", 
            "primary_voltage": "12470.000 V", 
            "install_type": "PADMOUNT", 
            "object": "transformer_configuration", 
            "secondary_voltage": "480 V", 
            "connect_type": "WYE_WYE", 
            "resistance": "0.00333", 
            "shunt_impedance": "350.040+395.375j", 
            "reactance": "0.01667", 
            "powerB_rating": "15.0", 
            "name": "transformer_configuration_10490"
        }, 
        "11808": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2781", 
            "parent": "R3-12-47-3_tm_1156", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10621": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1594", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10788": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1761", 
            "parent": "R3-12-47-3_tm_136", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9798": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_771", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6039": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_262", 
            "name": "R3-12-47-3_tl_262", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_262", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6038": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_261", 
            "name": "R3-12-47-3_tl_261", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_261", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6033": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_256", 
            "name": "R3-12-47-3_tl_256", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_256", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6032": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_255", 
            "name": "R3-12-47-3_tl_255", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_255", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6031": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_254", 
            "name": "R3-12-47-3_tl_254", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_254", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6030": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_253", 
            "name": "R3-12-47-3_tl_253", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_253", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6037": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_260", 
            "name": "R3-12-47-3_tl_260", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_260", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6036": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_259", 
            "name": "R3-12-47-3_tl_259", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_259", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6035": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_258", 
            "name": "R3-12-47-3_tl_258", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_258", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6034": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_257", 
            "name": "R3-12-47-3_tl_257", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_257", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9205": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_178", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9204": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_177", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2659": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_284", 
            "name": "R3-12-47-3_ol_236", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_285", 
            "length": "304.000", 
            "configuration": "line_configuration_36"
        }, 
        "2658": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_283", 
            "name": "R3-12-47-3_ol_235", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_284", 
            "length": "114.800", 
            "configuration": "line_configuration_36"
        }, 
        "9201": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_174", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9200": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_173", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9203": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_176", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9202": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_175", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2653": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_278", 
            "name": "R3-12-47-3_ol_230", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_127", 
            "length": "106.400", 
            "configuration": "line_configuration_40"
        }, 
        "2652": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_277", 
            "name": "R3-12-47-3_ol_229", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_278", 
            "length": "323.100", 
            "configuration": "line_configuration_25"
        }, 
        "2651": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_276", 
            "name": "R3-12-47-3_ol_228", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_277", 
            "length": "392.200", 
            "configuration": "line_configuration_25"
        }, 
        "2650": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_275", 
            "name": "R3-12-47-3_ol_227", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_276", 
            "length": "350.200", 
            "configuration": "line_configuration_25"
        }, 
        "2657": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_282", 
            "name": "R3-12-47-3_ol_234", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_283", 
            "length": "103.800", 
            "configuration": "line_configuration_36"
        }, 
        "2656": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_266", 
            "name": "R3-12-47-3_ol_233", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_280", 
            "length": "110.000", 
            "configuration": "line_configuration_24"
        }, 
        "2655": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_278", 
            "name": "R3-12-47-3_ol_232", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1674", 
            "length": "399.700", 
            "configuration": "line_configuration_25"
        }, 
        "2654": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_278", 
            "name": "R3-12-47-3_ol_231", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_281", 
            "length": "340.300", 
            "configuration": "line_configuration_25"
        }, 
        "11636": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2609", 
            "parent": "R3-12-47-3_tm_984", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7388": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1611", 
            "name": "R3-12-47-3_tl_1611", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1611", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7389": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1612", 
            "name": "R3-12-47-3_tl_1612", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1612", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7382": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1605", 
            "name": "R3-12-47-3_tl_1605", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1605", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7383": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1606", 
            "name": "R3-12-47-3_tl_1606", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1606", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7380": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1603", 
            "name": "R3-12-47-3_tl_1603", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1603", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7381": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1604", 
            "name": "R3-12-47-3_tl_1604", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1604", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7386": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1609", 
            "name": "R3-12-47-3_tl_1609", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1609", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7387": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1610", 
            "name": "R3-12-47-3_tl_1610", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1610", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7384": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1607", 
            "name": "R3-12-47-3_tl_1607", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1607", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7385": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1608", 
            "name": "R3-12-47-3_tl_1608", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1608", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "12370": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1220", 
            "name": "R3-12-47-3_ul_93", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1222", 
            "length": "264.000", 
            "configuration": "line_configuration_52"
        }, 
        "12371": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1233", 
            "name": "R3-12-47-3_ul_94", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1235", 
            "length": "432.000", 
            "configuration": "line_configuration_52"
        }, 
        "12372": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1452", 
            "name": "R3-12-47-3_ul_95", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1455", 
            "length": "116.000", 
            "configuration": "line_configuration_42"
        }, 
        "10572": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1545", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12374": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1453", 
            "name": "R3-12-47-3_ul_97", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1454", 
            "length": "108.000", 
            "configuration": "line_configuration_48"
        }, 
        "12375": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1455", 
            "name": "R3-12-47-3_ul_98", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1456", 
            "length": "268.000", 
            "configuration": "line_configuration_42"
        }, 
        "12376": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1457", 
            "name": "R3-12-47-3_ul_99", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1458", 
            "length": "63.000", 
            "configuration": "line_configuration_42"
        }, 
        "12377": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1458", 
            "name": "R3-12-47-3_ul_100", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1459", 
            "length": "143.000", 
            "configuration": "line_configuration_58"
        }, 
        "12378": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_793", 
            "name": "R3-12-47-3_ul_101", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_794", 
            "length": "210.000", 
            "configuration": "line_configuration_27"
        }, 
        "12379": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_794", 
            "name": "R3-12-47-3_ul_102", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_795", 
            "length": "348.000", 
            "configuration": "line_configuration_27"
        }, 
        "9061": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_34", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9060": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_33", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9063": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_36", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9062": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_35", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9065": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_38", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1452": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1030", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "9067": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_40", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9066": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_39", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9069": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_42", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9068": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_41", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10284": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1257", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10285": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1258", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10282": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1255", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10283": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1256", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10280": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1253", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10281": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1254", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3562": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1551", 
            "name": "R3-12-47-3_ol_1139", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1552", 
            "length": "373.000", 
            "configuration": "line_configuration_25"
        }, 
        "3563": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1552", 
            "name": "R3-12-47-3_ol_1140", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1553", 
            "length": "228.000", 
            "configuration": "line_configuration_25"
        }, 
        "3560": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1547", 
            "name": "R3-12-47-3_ol_1137", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1523", 
            "length": "350.000", 
            "configuration": "line_configuration_40"
        }, 
        "1453": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1031", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3566": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1555", 
            "name": "R3-12-47-3_ol_1143", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1592", 
            "length": "256.400", 
            "configuration": "line_configuration_25"
        }, 
        "3567": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1556", 
            "name": "R3-12-47-3_ol_1144", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1557", 
            "length": "226.300", 
            "configuration": "line_configuration_32"
        }, 
        "3564": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1553", 
            "name": "R3-12-47-3_ol_1141", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1554", 
            "length": "205.000", 
            "configuration": "line_configuration_25"
        }, 
        "3565": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1554", 
            "name": "R3-12-47-3_ol_1142", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1555", 
            "length": "222.100", 
            "configuration": "line_configuration_25"
        }, 
        "3034": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_718", 
            "name": "R3-12-47-3_ol_611", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_719", 
            "length": "261.000", 
            "configuration": "line_configuration_32"
        }, 
        "3568": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1556", 
            "name": "R3-12-47-3_ol_1145", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1580", 
            "length": "103.500", 
            "configuration": "line_configuration_34"
        }, 
        "3569": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1557", 
            "name": "R3-12-47-3_ol_1146", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1558", 
            "length": "307.100", 
            "configuration": "line_configuration_32"
        }, 
        "4484": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1118", 
            "name": "R3-12-47-3_xfmr_523", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_523", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4485": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1119", 
            "name": "R3-12-47-3_xfmr_524", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_524", 
            "configuration": "transformer_configuration_8799"
        }, 
        "4486": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1121", 
            "name": "R3-12-47-3_xfmr_525", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_525", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4487": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1124", 
            "name": "R3-12-47-3_xfmr_526", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_526", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4480": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1115", 
            "name": "R3-12-47-3_xfmr_519", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_519", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4481": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1116", 
            "name": "R3-12-47-3_xfmr_520", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_520", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4482": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1116", 
            "name": "R3-12-47-3_xfmr_521", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_521", 
            "configuration": "transformer_configuration_8806"
        }, 
        "4483": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1116", 
            "name": "R3-12-47-3_xfmr_522", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_522", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4488": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1125", 
            "name": "R3-12-47-3_xfmr_527", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_527", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4489": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1113", 
            "name": "R3-12-47-3_xfmr_528", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_528", 
            "configuration": "transformer_configuration_8790"
        }, 
        "2903": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_532", 
            "name": "R3-12-47-3_ol_480", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_533", 
            "length": "196.100", 
            "configuration": "line_configuration_25"
        }, 
        "2902": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_531", 
            "name": "R3-12-47-3_ol_479", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1212", 
            "length": "150.000", 
            "configuration": "line_configuration_26"
        }, 
        "2901": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_531", 
            "name": "R3-12-47-3_ol_478", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1211", 
            "length": "38.100", 
            "configuration": "line_configuration_28"
        }, 
        "2900": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_531", 
            "name": "R3-12-47-3_ol_477", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_532", 
            "length": "248.000", 
            "configuration": "line_configuration_25"
        }, 
        "708": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_287", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "709": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_288", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2905": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_533", 
            "name": "R3-12-47-3_ol_482", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_534", 
            "length": "215.800", 
            "configuration": "line_configuration_25"
        }, 
        "147": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1872", 
            "name": "R3-12-47-3_fuse_137", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1873"
        }, 
        "704": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_283", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "705": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_284", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "706": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_285", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2908": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_535", 
            "name": "R3-12-47-3_ol_485", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_579", 
            "length": "162.400", 
            "configuration": "line_configuration_25"
        }, 
        "700": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_279"
        }, 
        "701": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_280", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "702": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_281", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "703": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_282", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11883": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2856", 
            "parent": "R3-12-47-3_tm_1231", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11882": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2855", 
            "parent": "R3-12-47-3_tm_1230", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11881": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2854", 
            "parent": "R3-12-47-3_tm_1229", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11880": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2853", 
            "parent": "R3-12-47-3_tm_1228", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11887": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2860", 
            "parent": "R3-12-47-3_tm_1235", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11886": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2859", 
            "parent": "R3-12-47-3_tm_1234", 
            "object": "triplex_node", 
            "power_12": "5217.5629+1756.0919j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11885": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2858", 
            "parent": "R3-12-47-3_tm_1233", 
            "object": "triplex_node", 
            "power_12": "5217.5629+1756.0919j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2486": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_70", 
            "name": "R3-12-47-3_ol_63", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_71", 
            "length": "341.900", 
            "configuration": "line_configuration_28"
        }, 
        "11889": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2862", 
            "parent": "R3-12-47-3_tm_1237", 
            "object": "triplex_node", 
            "power_12": "2790.3751+939.1655j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11888": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2861", 
            "parent": "R3-12-47-3_tm_1236", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5319": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1652", 
            "name": "R3-12-47-3_xfmr_1358", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1358", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5318": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1652", 
            "name": "R3-12-47-3_xfmr_1357", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1357", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5313": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1649", 
            "name": "R3-12-47-3_xfmr_1352", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1352", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5312": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1648", 
            "name": "R3-12-47-3_xfmr_1351", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1351", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5311": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1648", 
            "name": "R3-12-47-3_xfmr_1350", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1350", 
            "configuration": "transformer_configuration_8788"
        }, 
        "141": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1781", 
            "name": "R3-12-47-3_fuse_131", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1782"
        }, 
        "5317": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1653", 
            "name": "R3-12-47-3_xfmr_1356", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1356", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5316": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1653", 
            "name": "R3-12-47-3_xfmr_1355", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1355", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5315": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1649", 
            "name": "R3-12-47-3_xfmr_1354", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1354", 
            "configuration": "transformer_configuration_8818"
        }, 
        "5314": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1649", 
            "name": "R3-12-47-3_xfmr_1353", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1353", 
            "configuration": "transformer_configuration_8802"
        }, 
        "2487": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_71", 
            "name": "R3-12-47-3_ol_64", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_72", 
            "length": "100.600", 
            "configuration": "line_configuration_28"
        }, 
        "3214": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_941", 
            "name": "R3-12-47-3_ol_791", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_942", 
            "length": "225.600", 
            "configuration": "line_configuration_44"
        }, 
        "1987": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1565", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1984": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1562", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3153": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_858", 
            "name": "R3-12-47-3_ol_730", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_865", 
            "length": "300.000", 
            "configuration": "line_configuration_25"
        }, 
        "3152": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_858", 
            "name": "R3-12-47-3_ol_729", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_864", 
            "length": "10.000", 
            "configuration": "line_configuration_25"
        }, 
        "3151": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_847", 
            "name": "R3-12-47-3_ol_728", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_858", 
            "length": "295.600", 
            "configuration": "line_configuration_25"
        }, 
        "3150": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_857", 
            "name": "R3-12-47-3_ol_727", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_859", 
            "length": "181.000", 
            "configuration": "line_configuration_26"
        }, 
        "3157": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_809", 
            "name": "R3-12-47-3_ol_734", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_871", 
            "length": "119.000", 
            "configuration": "line_configuration_24"
        }, 
        "3156": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_867", 
            "name": "R3-12-47-3_ol_733", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_872", 
            "length": "295.700", 
            "configuration": "line_configuration_25"
        }, 
        "3155": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_866", 
            "name": "R3-12-47-3_ol_732", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_867", 
            "length": "330.800", 
            "configuration": "line_configuration_25"
        }, 
        "3154": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_865", 
            "name": "R3-12-47-3_ol_731", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_866", 
            "length": "194.700", 
            "configuration": "line_configuration_25"
        }, 
        "11083": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2056", 
            "parent": "R3-12-47-3_tm_431", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1982": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1560", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3159": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_873", 
            "name": "R3-12-47-3_ol_736", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_874", 
            "length": "204.000", 
            "configuration": "line_configuration_32"
        }, 
        "3158": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_870", 
            "name": "R3-12-47-3_ol_735", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_811", 
            "length": "337.000", 
            "configuration": "line_configuration_36"
        }, 
        "11087": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2060", 
            "parent": "R3-12-47-3_tm_435", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11086": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2059", 
            "parent": "R3-12-47-3_tm_434", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11085": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2058", 
            "parent": "R3-12-47-3_tm_433", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1983": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1561", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10648": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1621", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1980": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1558", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10747": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1720", 
            "parent": "R3-12-47-3_tm_95", 
            "object": "triplex_node", 
            "power_12": "20902.8902+7035.3527j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1981": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1559", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1260": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_839", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12248": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3221", 
            "parent": "R3-12-47-3_tm_1596", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10649": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1622", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10746": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1719", 
            "parent": "R3-12-47-3_tm_94", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2482": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_64", 
            "name": "R3-12-47-3_ol_59", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_65", 
            "length": "118.300", 
            "configuration": "line_configuration_28"
        }, 
        "10646": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1619", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10745": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1718", 
            "parent": "R3-12-47-3_tm_93", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12237": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3210", 
            "parent": "R3-12-47-3_tm_1585", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1266": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_845", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2483": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_66", 
            "name": "R3-12-47-3_ol_60", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_67", 
            "length": "347.700", 
            "configuration": "line_configuration_28"
        }, 
        "10647": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1620", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2480": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_61", 
            "name": "R3-12-47-3_ol_57", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_62", 
            "length": "331.000", 
            "configuration": "line_configuration_28"
        }, 
        "8574": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1172", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8575": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1173", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8576": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1174", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8577": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1175", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8570": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1168", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8571": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1169", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8572": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1170", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8573": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1171", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11761": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2734", 
            "parent": "R3-12-47-3_tm_1109", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8578": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1176", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8579": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1177", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12578": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1772", 
            "name": "R3-12-47-3_ul_301", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1773", 
            "length": "112.000", 
            "configuration": "line_configuration_58"
        }, 
        "12579": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1782", 
            "name": "R3-12-47-3_ul_302", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1783", 
            "length": "180.000", 
            "configuration": "line_configuration_46"
        }, 
        "12572": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1508", 
            "name": "R3-12-47-3_ul_295", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1711", 
            "length": "52.000", 
            "configuration": "line_configuration_29"
        }, 
        "12573": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1723", 
            "name": "R3-12-47-3_ul_296", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1748", 
            "length": "241.000", 
            "configuration": "line_configuration_53"
        }, 
        "12570": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1684", 
            "name": "R3-12-47-3_ul_293", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1686", 
            "length": "139.000", 
            "configuration": "line_configuration_33"
        }, 
        "12571": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1686", 
            "name": "R3-12-47-3_ul_294", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1687", 
            "length": "10.000", 
            "configuration": "line_configuration_60"
        }, 
        "12576": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1769", 
            "name": "R3-12-47-3_ul_299", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1770", 
            "length": "643.000", 
            "configuration": "line_configuration_53"
        }, 
        "12577": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1770", 
            "name": "R3-12-47-3_ul_300", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1771", 
            "length": "393.000", 
            "configuration": "line_configuration_53"
        }, 
        "12574": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1723", 
            "name": "R3-12-47-3_ul_297", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1872", 
            "length": "134.000", 
            "configuration": "line_configuration_52"
        }, 
        "12575": {
            "phases": "CN", 
            "from": "R3-12-47-3_node_1736", 
            "name": "R3-12-47-3_ul_298", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1737", 
            "length": "454.000", 
            "configuration": "line_configuration_38"
        }, 
        "7409": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_7", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7408": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_6", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7405": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_3", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7404": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_2", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7407": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_5", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7406": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_4", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7401": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1624", 
            "name": "R3-12-47-3_tl_1624", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1624", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7400": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1623", 
            "name": "R3-12-47-3_tl_1623", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1623", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7403": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7402": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1625", 
            "name": "R3-12-47-3_tl_1625", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1625", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "568": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_147", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "569": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_148", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12249": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3222", 
            "parent": "R3-12-47-3_tm_1597", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2816": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_429", 
            "name": "R3-12-47-3_ol_393", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_430", 
            "length": "213.000", 
            "configuration": "line_configuration_34"
        }, 
        "6628": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_851", 
            "name": "R3-12-47-3_tl_851", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_851", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6629": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_852", 
            "name": "R3-12-47-3_tl_852", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_852", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6626": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_849", 
            "name": "R3-12-47-3_tl_849", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_849", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6627": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_850", 
            "name": "R3-12-47-3_tl_850", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_850", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6624": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_847", 
            "name": "R3-12-47-3_tl_847", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_847", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6625": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_848", 
            "name": "R3-12-47-3_tl_848", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_848", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6622": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_845", 
            "name": "R3-12-47-3_tl_845", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_845", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6623": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_846", 
            "name": "R3-12-47-3_tl_846", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_846", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6620": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_843", 
            "name": "R3-12-47-3_tl_843", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_843", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6621": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_844", 
            "name": "R3-12-47-3_tl_844", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_844", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10643": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1616", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10740": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1713", 
            "parent": "R3-12-47-3_tm_88", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12502": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1335", 
            "name": "R3-12-47-3_ul_225", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1338", 
            "length": "502.000", 
            "configuration": "line_configuration_27"
        }, 
        "564": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_143", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "565": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_144", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10640": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1613", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12298": {
            "phases": "BN", 
            "from": "R3-12-47-3_node_232", 
            "name": "R3-12-47-3_ul_21", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_233", 
            "length": "296.000", 
            "configuration": "line_configuration_41"
        }, 
        "4714": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_654", 
            "name": "R3-12-47-3_xfmr_753", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_753", 
            "configuration": "transformer_configuration_8821"
        }, 
        "4715": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_656", 
            "name": "R3-12-47-3_xfmr_754", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_754", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4716": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_656", 
            "name": "R3-12-47-3_xfmr_755", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_755", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4717": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_658", 
            "name": "R3-12-47-3_xfmr_756", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_756", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4710": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_650", 
            "name": "R3-12-47-3_xfmr_749", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_749", 
            "configuration": "transformer_configuration_8796"
        }, 
        "4711": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_650", 
            "name": "R3-12-47-3_xfmr_750", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_750", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4712": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_650", 
            "name": "R3-12-47-3_xfmr_751", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_751", 
            "configuration": "transformer_configuration_8823"
        }, 
        "2337": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1915", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2338": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1916", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2339": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1917", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12504": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1338", 
            "name": "R3-12-47-3_ul_227", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1341", 
            "length": "272.000", 
            "configuration": "line_configuration_27"
        }, 
        "4718": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_658", 
            "name": "R3-12-47-3_xfmr_757", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_757", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4719": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_659", 
            "name": "R3-12-47-3_xfmr_758", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_758", 
            "configuration": "transformer_configuration_8788"
        }, 
        "11766": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2739", 
            "parent": "R3-12-47-3_tm_1114", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10641": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1614", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10728": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1701", 
            "parent": "R3-12-47-3_tm_76", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3715": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1742", 
            "name": "R3-12-47-3_ol_1292", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1743", 
            "length": "252.000", 
            "configuration": "line_configuration_28"
        }, 
        "3714": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1741", 
            "name": "R3-12-47-3_ol_1291", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1742", 
            "length": "192.800", 
            "configuration": "line_configuration_28"
        }, 
        "3717": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1744", 
            "name": "R3-12-47-3_ol_1294", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1768", 
            "length": "90.400", 
            "configuration": "line_configuration_40"
        }, 
        "3716": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1744", 
            "name": "R3-12-47-3_ol_1293", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1745", 
            "length": "219.300", 
            "configuration": "line_configuration_32"
        }, 
        "3711": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1738", 
            "name": "R3-12-47-3_ol_1288", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1739", 
            "length": "278.400", 
            "configuration": "line_configuration_44"
        }, 
        "3710": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1735", 
            "name": "R3-12-47-3_ol_1287", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1744", 
            "length": "195.200", 
            "configuration": "line_configuration_32"
        }, 
        "3713": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1740", 
            "name": "R3-12-47-3_ol_1290", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1741", 
            "length": "331.500", 
            "configuration": "line_configuration_28"
        }, 
        "3712": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1739", 
            "name": "R3-12-47-3_ol_1289", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1740", 
            "length": "107.900", 
            "configuration": "line_configuration_28"
        }, 
        "3719": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1746", 
            "name": "R3-12-47-3_ol_1296", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1747", 
            "length": "354.700", 
            "configuration": "line_configuration_26"
        }, 
        "3718": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1745", 
            "name": "R3-12-47-3_ol_1295", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1746", 
            "length": "360.300", 
            "configuration": "line_configuration_25"
        }, 
        "8189": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_787", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4909": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_845", 
            "name": "R3-12-47-3_xfmr_948", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_948", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4908": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_845", 
            "name": "R3-12-47-3_xfmr_947", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_947", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4679": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_663", 
            "name": "R3-12-47-3_xfmr_718", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_718", 
            "configuration": "transformer_configuration_8818"
        }, 
        "4678": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_663", 
            "name": "R3-12-47-3_xfmr_717", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_717", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4901": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_840", 
            "name": "R3-12-47-3_xfmr_940", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_940", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4676": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_614", 
            "name": "R3-12-47-3_xfmr_715", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_715", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4903": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_842", 
            "name": "R3-12-47-3_xfmr_942", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_942", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4674": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1036", 
            "name": "R3-12-47-3_xfmr_713", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_713", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4673": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1036", 
            "name": "R3-12-47-3_xfmr_712", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_712", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4904": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_841", 
            "name": "R3-12-47-3_xfmr_943", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_943", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4671": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_611", 
            "name": "R3-12-47-3_xfmr_710", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_710", 
            "configuration": "transformer_configuration_8801"
        }, 
        "4670": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_611", 
            "name": "R3-12-47-3_xfmr_709", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_709", 
            "configuration": "transformer_configuration_8794"
        }, 
        "7437": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_35", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11708": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2681", 
            "parent": "R3-12-47-3_tm_1056", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11709": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2682", 
            "parent": "R3-12-47-3_tm_1057", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8188": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_786", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11704": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2677", 
            "parent": "R3-12-47-3_tm_1052", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11705": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2678", 
            "parent": "R3-12-47-3_tm_1053", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11706": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2679", 
            "parent": "R3-12-47-3_tm_1054", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11707": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2680", 
            "parent": "R3-12-47-3_tm_1055", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11700": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2673", 
            "parent": "R3-12-47-3_tm_1048", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11701": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2674", 
            "parent": "R3-12-47-3_tm_1049", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11702": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2675", 
            "parent": "R3-12-47-3_tm_1050", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11703": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2676", 
            "parent": "R3-12-47-3_tm_1051", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5148": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1362", 
            "name": "R3-12-47-3_xfmr_1187", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1187", 
            "configuration": "transformer_configuration_8808"
        }, 
        "5149": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1363", 
            "name": "R3-12-47-3_xfmr_1188", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1188", 
            "configuration": "transformer_configuration_8794"
        }, 
        "5146": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1360", 
            "name": "R3-12-47-3_xfmr_1185", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1185", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5147": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1362", 
            "name": "R3-12-47-3_xfmr_1186", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1186", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5144": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1360", 
            "name": "R3-12-47-3_xfmr_1183", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1183", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5145": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1360", 
            "name": "R3-12-47-3_xfmr_1184", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1184", 
            "configuration": "transformer_configuration_8806"
        }, 
        "5142": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1349", 
            "name": "R3-12-47-3_xfmr_1181", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1181", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5143": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1349", 
            "name": "R3-12-47-3_xfmr_1182", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1182", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5140": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1358", 
            "name": "R3-12-47-3_xfmr_1179", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1179", 
            "configuration": "transformer_configuration_8804"
        }, 
        "5141": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1349", 
            "name": "R3-12-47-3_xfmr_1180", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1180", 
            "configuration": "transformer_configuration_8788"
        }, 
        "120": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1530", 
            "name": "R3-12-47-3_fuse_110", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1531"
        }, 
        "121": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1542", 
            "name": "R3-12-47-3_fuse_111", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1543"
        }, 
        "122": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1550", 
            "name": "R3-12-47-3_fuse_112", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1551"
        }, 
        "123": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1555", 
            "name": "R3-12-47-3_fuse_113", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1556"
        }, 
        "124": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1580", 
            "name": "R3-12-47-3_fuse_114", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1581"
        }, 
        "125": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1588", 
            "name": "R3-12-47-3_fuse_115", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1589"
        }, 
        "126": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1612", 
            "name": "R3-12-47-3_fuse_116", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1613"
        }, 
        "127": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1633", 
            "name": "R3-12-47-3_fuse_117", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1634"
        }, 
        "128": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1650", 
            "name": "R3-12-47-3_fuse_118", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1651"
        }, 
        "129": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1656", 
            "name": "R3-12-47-3_fuse_119", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1657"
        }, 
        "7957": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_555", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1188": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_767", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7956": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_554", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1189": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_768", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7955": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_553", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3377": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1213", 
            "name": "R3-12-47-3_ol_954", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1214", 
            "length": "181.000", 
            "configuration": "line_configuration_26"
        }, 
        "7954": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_552", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10724": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1697", 
            "parent": "R3-12-47-3_tm_72", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3376": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1212", 
            "name": "R3-12-47-3_ol_953", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1213", 
            "length": "127.700", 
            "configuration": "line_configuration_26"
        }, 
        "7953": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_551", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3375": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1039", 
            "name": "R3-12-47-3_ol_952", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1208", 
            "length": "250.000", 
            "configuration": "line_configuration_24"
        }, 
        "7224": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1447", 
            "name": "R3-12-47-3_tl_1447", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1447", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3374": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1039", 
            "name": "R3-12-47-3_ol_951", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_251", 
            "length": "108.500", 
            "configuration": "line_configuration_40"
        }, 
        "7951": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_549", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11767": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2740", 
            "parent": "R3-12-47-3_tm_1115", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3373": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1197", 
            "name": "R3-12-47-3_ol_950", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1209", 
            "length": "259.000", 
            "configuration": "line_configuration_57"
        }, 
        "7950": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_548", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3372": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1207", 
            "name": "R3-12-47-3_ol_949", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1210", 
            "length": "259.000", 
            "configuration": "line_configuration_40"
        }, 
        "9164": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_137", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10727": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1700", 
            "parent": "R3-12-47-3_tm_75", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3371": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1204", 
            "name": "R3-12-47-3_ol_948", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1206", 
            "length": "308.000", 
            "configuration": "line_configuration_40"
        }, 
        "9165": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_138", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3370": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1204", 
            "name": "R3-12-47-3_ol_947", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1205", 
            "length": "351.400", 
            "configuration": "line_configuration_40"
        }, 
        "10341": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1314", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7247": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1470", 
            "name": "R3-12-47-3_tl_1470", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1470", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7246": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1469", 
            "name": "R3-12-47-3_tl_1469", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1469", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7245": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1468", 
            "name": "R3-12-47-3_tl_1468", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1468", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7244": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1467", 
            "name": "R3-12-47-3_tl_1467", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1467", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7243": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1466", 
            "name": "R3-12-47-3_tl_1466", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1466", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7242": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1465", 
            "name": "R3-12-47-3_tl_1465", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1465", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7241": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1464", 
            "name": "R3-12-47-3_tl_1464", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1464", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7240": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1463", 
            "name": "R3-12-47-3_tl_1463", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1463", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10347": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1320", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7249": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1472", 
            "name": "R3-12-47-3_tl_1472", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1472", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7248": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1471", 
            "name": "R3-12-47-3_tl_1471", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1471", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9162": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_135", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9163": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_136", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10401": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1374", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6820": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1043", 
            "name": "R3-12-47-3_tl_1043", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1043", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6821": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1044", 
            "name": "R3-12-47-3_tl_1044", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1044", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6822": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1045", 
            "name": "R3-12-47-3_tl_1045", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1045", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6823": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1046", 
            "name": "R3-12-47-3_tl_1046", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1046", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6824": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1047", 
            "name": "R3-12-47-3_tl_1047", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1047", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6825": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1048", 
            "name": "R3-12-47-3_tl_1048", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1048", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6826": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1049", 
            "name": "R3-12-47-3_tl_1049", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1049", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6827": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1050", 
            "name": "R3-12-47-3_tl_1050", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1050", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6828": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1051", 
            "name": "R3-12-47-3_tl_1051", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1051", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6829": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1052", 
            "name": "R3-12-47-3_tl_1052", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1052", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10545": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1518", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10544": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1517", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10547": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1520", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10546": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1519", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10541": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1514", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10540": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1513", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10543": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1516", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10542": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1515", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10402": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1375", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10548": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1521", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10979": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1952", 
            "parent": "R3-12-47-3_tm_327", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10720": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1693", 
            "parent": "R3-12-47-3_tm_68", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8817": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1415", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8816": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1414", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8815": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1413", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6676": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_899", 
            "name": "R3-12-47-3_tl_899", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_899", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "8813": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1411", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8812": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1410", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8811": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1409", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8810": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1408", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10403": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1376", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8819": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1417", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8818": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1416", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8219": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_817", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8170": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_768", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8749": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1347", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8171": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_769", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8211": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_809", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8210": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_808", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8213": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_811", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8212": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_810", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8215": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_813", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8172": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_770", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8217": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_815", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8216": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_814", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7650": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_248", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7651": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_249", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7652": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_250", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7653": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_251", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7654": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_252", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7655": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_253", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7656": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_254", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7657": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_255", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7658": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_256", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7659": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_257", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8175": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_773", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12279": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_408", 
            "name": "R3-12-47-3_ul_2", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_409", 
            "length": "118.000", 
            "configuration": "line_configuration_27"
        }, 
        "1997": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1575", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8176": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_774", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12278": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_407", 
            "name": "R3-12-47-3_ul_1", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_408", 
            "length": "104.000", 
            "configuration": "line_configuration_27"
        }, 
        "8177": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_775", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9562": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_535", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9563": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_536", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10405": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1378", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10749": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1722", 
            "parent": "R3-12-47-3_tm_97", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10748": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1721", 
            "parent": "R3-12-47-3_tm_96", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9869": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_842", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9568": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_541", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10406": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1379", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9569": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_542", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9861": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_834", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3393": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1247", 
            "name": "R3-12-47-3_ol_970", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1248", 
            "length": "233.000", 
            "configuration": "line_configuration_26"
        }, 
        "9863": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_836", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9862": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_835", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9865": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_838", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9864": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_837", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9867": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_840", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9866": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_839", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11146": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2119", 
            "parent": "R3-12-47-3_tm_494", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11147": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2120", 
            "parent": "R3-12-47-3_tm_495", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11144": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2117", 
            "parent": "R3-12-47-3_tm_492", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10744": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1717", 
            "parent": "R3-12-47-3_tm_92", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11142": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2115", 
            "parent": "R3-12-47-3_tm_490", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11143": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2116", 
            "parent": "R3-12-47-3_tm_491", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11140": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2113", 
            "parent": "R3-12-47-3_tm_488", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11141": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2114", 
            "parent": "R3-12-47-3_tm_489", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10743": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1716", 
            "parent": "R3-12-47-3_tm_91", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11148": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2121", 
            "parent": "R3-12-47-3_tm_496", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10742": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1715", 
            "parent": "R3-12-47-3_tm_90", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11515": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2488", 
            "parent": "R3-12-47-3_tm_863", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10407": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1380", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1519": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1097"
        }, 
        "1518": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1096", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3392": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1246", 
            "name": "R3-12-47-3_ol_969", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1295", 
            "length": "285.000", 
            "configuration": "line_configuration_25"
        }, 
        "1515": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1093"
        }, 
        "1514": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1092", 
            "voltage_A": "7200+0.0j"
        }, 
        "1517": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1095", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1516": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1094", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1511": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1089", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1510": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1088", 
            "voltage_A": "7200+0.0j"
        }, 
        "1513": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1091", 
            "voltage_A": "7200+0.0j"
        }, 
        "1512": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1090", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3395": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1248", 
            "name": "R3-12-47-3_ol_972", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1249", 
            "length": "195.000", 
            "configuration": "line_configuration_26"
        }, 
        "11838": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2811", 
            "parent": "R3-12-47-3_tm_1186", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11848": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2821", 
            "parent": "R3-12-47-3_tm_1196", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11839": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2812", 
            "parent": "R3-12-47-3_tm_1187", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8899": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1497", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3394": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1247", 
            "name": "R3-12-47-3_ol_971", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1250", 
            "length": "247.000", 
            "configuration": "line_configuration_25"
        }, 
        "11837": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2810", 
            "parent": "R3-12-47-3_tm_1185", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11551": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2524", 
            "parent": "R3-12-47-3_tm_899", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3397": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1250", 
            "name": "R3-12-47-3_ol_974", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1252", 
            "length": "468.700", 
            "configuration": "line_configuration_25"
        }, 
        "11553": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2526", 
            "parent": "R3-12-47-3_tm_901", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11552": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2525", 
            "parent": "R3-12-47-3_tm_900", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11555": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2528", 
            "parent": "R3-12-47-3_tm_903", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11554": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2527", 
            "parent": "R3-12-47-3_tm_902", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11557": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2530", 
            "parent": "R3-12-47-3_tm_905", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10600": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1573", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11559": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2532", 
            "parent": "R3-12-47-3_tm_907", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11558": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2531", 
            "parent": "R3-12-47-3_tm_906", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11949": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2922", 
            "parent": "R3-12-47-3_tm_1297", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10446": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1419", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3396": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1250", 
            "name": "R3-12-47-3_ol_973", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1251", 
            "length": "95.800", 
            "configuration": "line_configuration_40"
        }, 
        "10601": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1574", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11845": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2818", 
            "parent": "R3-12-47-3_tm_1193", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "263": {
            "phases": "ABN", 
            "object": "load", 
            "name": "R3-12-47-3_load_59", 
            "parent": "R3-12-47-3_meter_59", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200", 
            "constant_power_B": "6956.7509+2341.4559j", 
            "constant_power_A": "6956.7509+2341.4559j"
        }, 
        "262": {
            "phases": "BN", 
            "object": "load", 
            "name": "R3-12-47-3_load_58", 
            "parent": "R3-12-47-3_meter_58", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "nominal_voltage": "7200", 
            "constant_power_B": "6956.7509+2341.4559j"
        }, 
        "261": {
            "phases": "BN", 
            "object": "load", 
            "name": "R3-12-47-3_load_57", 
            "parent": "R3-12-47-3_meter_57", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "nominal_voltage": "7200", 
            "constant_power_B": "6956.7509+2341.4559j"
        }, 
        "260": {
            "phases": "CN", 
            "object": "load", 
            "name": "R3-12-47-3_load_56", 
            "parent": "R3-12-47-3_meter_56", 
            "load_class": "A", 
            "voltage_C": "-3600+6235j", 
            "constant_power_C": "6956.7509+2341.4559j", 
            "nominal_voltage": "7200"
        }, 
        "267": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_63", 
            "parent": "R3-12-47-3_meter_63", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "2790.3751+939.1655j", 
            "constant_power_B": "2790.3751+939.1655j", 
            "constant_power_A": "2790.3751+939.1655j", 
            "nominal_voltage": "7200"
        }, 
        "266": {
            "phases": "ABN", 
            "object": "load", 
            "name": "R3-12-47-3_load_62", 
            "parent": "R3-12-47-3_meter_62", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200", 
            "constant_power_B": "3478.3754+1170.728j", 
            "constant_power_A": "3478.3754+1170.728j"
        }, 
        "265": {
            "phases": "ABN", 
            "object": "load", 
            "name": "R3-12-47-3_load_61", 
            "parent": "R3-12-47-3_meter_61", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200", 
            "constant_power_B": "3478.3754+1170.728j", 
            "constant_power_A": "3478.3754+1170.728j"
        }, 
        "264": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_60", 
            "parent": "R3-12-47-3_meter_60", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "3478.3754+1170.728j", 
            "constant_power_B": "0+0j", 
            "constant_power_A": "3478.3754+1170.728j", 
            "nominal_voltage": "7200"
        }, 
        "269": {
            "phases": "ACN", 
            "object": "load", 
            "name": "R3-12-47-3_load_65", 
            "parent": "R3-12-47-3_meter_65", 
            "load_class": "A", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "3478.3754+1170.728j", 
            "constant_power_A": "3478.3754+1170.728j", 
            "nominal_voltage": "7200"
        }, 
        "268": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_64", 
            "parent": "R3-12-47-3_meter_64", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "3478.3754+1170.728j", 
            "constant_power_B": "3478.3754+1170.728j", 
            "constant_power_A": "0+0j", 
            "nominal_voltage": "7200"
        }, 
        "6011": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_234", 
            "name": "R3-12-47-3_tl_234", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_234", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6010": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_233", 
            "name": "R3-12-47-3_tl_233", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_233", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6013": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_236", 
            "name": "R3-12-47-3_tl_236", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_236", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6012": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_235", 
            "name": "R3-12-47-3_tl_235", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_235", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6015": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_238", 
            "name": "R3-12-47-3_tl_238", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_238", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6014": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_237", 
            "name": "R3-12-47-3_tl_237", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_237", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6017": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_240", 
            "name": "R3-12-47-3_tl_240", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_240", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6016": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_239", 
            "name": "R3-12-47-3_tl_239", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_239", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6019": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_242", 
            "name": "R3-12-47-3_tl_242", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_242", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6018": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_241", 
            "name": "R3-12-47-3_tl_241", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_241", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10605": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1578", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9263": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_236", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9262": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_235", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "988": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_567", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "989": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_568", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9267": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_240", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9266": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_239", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9265": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_238", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9264": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_237", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "982": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_561", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "983": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_562", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "980": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_559", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "981": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_560", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "986": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_565", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "987": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_566", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "984": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_563", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "985": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_564", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12398": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_905", 
            "name": "R3-12-47-3_ul_121", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_906", 
            "length": "317.000", 
            "configuration": "line_configuration_53"
        }, 
        "12399": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_931", 
            "name": "R3-12-47-3_ul_122", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_932", 
            "length": "455.000", 
            "configuration": "line_configuration_52"
        }, 
        "12396": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_896", 
            "name": "R3-12-47-3_ul_119", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_897", 
            "length": "317.000", 
            "configuration": "line_configuration_53"
        }, 
        "12397": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_904", 
            "name": "R3-12-47-3_ul_120", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_905", 
            "length": "646.000", 
            "configuration": "line_configuration_53"
        }, 
        "12394": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_868", 
            "name": "R3-12-47-3_ul_117", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_869", 
            "length": "302.000", 
            "configuration": "line_configuration_53"
        }, 
        "12395": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_881", 
            "name": "R3-12-47-3_ul_118", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_882", 
            "length": "574.000", 
            "configuration": "line_configuration_53"
        }, 
        "12392": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_860", 
            "name": "R3-12-47-3_ul_115", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_861", 
            "length": "463.000", 
            "configuration": "line_configuration_27"
        }, 
        "12393": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_861", 
            "name": "R3-12-47-3_ul_116", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_862", 
            "length": "272.000", 
            "configuration": "line_configuration_35"
        }, 
        "12390": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_839", 
            "name": "R3-12-47-3_ul_113", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_842", 
            "length": "409.000", 
            "configuration": "line_configuration_35"
        }, 
        "12391": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_840", 
            "name": "R3-12-47-3_ul_114", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_841", 
            "length": "334.000", 
            "configuration": "line_configuration_27"
        }, 
        "1388": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_966", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9089": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_62", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9088": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_61", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9087": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_60", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9086": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_59", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9085": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_58", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9084": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_57", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9083": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_56", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9082": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_55", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9081": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_54", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9080": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_53", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10008": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_981", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1389": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_967", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3508": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1435", 
            "name": "R3-12-47-3_ol_1085", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1438", 
            "length": "220.000", 
            "configuration": "line_configuration_44"
        }, 
        "3509": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1420", 
            "name": "R3-12-47-3_ol_1086", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1437", 
            "length": "148.900", 
            "configuration": "line_configuration_32"
        }, 
        "5089": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1313", 
            "name": "R3-12-47-3_xfmr_1128", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1128", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5088": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1313", 
            "name": "R3-12-47-3_xfmr_1127", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1127", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5083": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1311", 
            "name": "R3-12-47-3_xfmr_1122", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1122", 
            "configuration": "transformer_configuration_8819"
        }, 
        "5082": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1311", 
            "name": "R3-12-47-3_xfmr_1121", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1121", 
            "configuration": "transformer_configuration_8795"
        }, 
        "5081": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1308", 
            "name": "R3-12-47-3_xfmr_1120", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1120", 
            "configuration": "transformer_configuration_8808"
        }, 
        "5080": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1308", 
            "name": "R3-12-47-3_xfmr_1119", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1119", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5087": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1313", 
            "name": "R3-12-47-3_xfmr_1126", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1126", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5086": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1298", 
            "name": "R3-12-47-3_xfmr_1125", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1125", 
            "configuration": "transformer_configuration_8823"
        }, 
        "5085": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1298", 
            "name": "R3-12-47-3_xfmr_1124", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1124", 
            "configuration": "transformer_configuration_8806"
        }, 
        "5084": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1298", 
            "name": "R3-12-47-3_xfmr_1123", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1123", 
            "configuration": "transformer_configuration_8790"
        }, 
        "2671": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_294", 
            "name": "R3-12-47-3_ol_248", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1661", 
            "length": "114.000", 
            "configuration": "line_configuration_26"
        }, 
        "2670": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_294", 
            "name": "R3-12-47-3_ol_247", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1654", 
            "length": "127.100", 
            "configuration": "line_configuration_44"
        }, 
        "2673": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_280", 
            "name": "R3-12-47-3_ol_250", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_297", 
            "length": "79.200", 
            "configuration": "line_configuration_24"
        }, 
        "2672": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_295", 
            "name": "R3-12-47-3_ol_249", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_298", 
            "length": "158.000", 
            "configuration": "line_configuration_25"
        }, 
        "2675": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_298", 
            "name": "R3-12-47-3_ol_252", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_299", 
            "length": "284.000", 
            "configuration": "line_configuration_25"
        }, 
        "2674": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_296", 
            "name": "R3-12-47-3_ol_251", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_282", 
            "length": "192.400", 
            "configuration": "line_configuration_36"
        }, 
        "2677": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_299", 
            "name": "R3-12-47-3_ol_254", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1545", 
            "length": "111.600", 
            "configuration": "line_configuration_25"
        }, 
        "2676": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_299", 
            "name": "R3-12-47-3_ol_253", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_300", 
            "length": "308.600", 
            "configuration": "line_configuration_25"
        }, 
        "2679": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_301", 
            "name": "R3-12-47-3_ol_256", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_302", 
            "length": "72.500", 
            "configuration": "line_configuration_25"
        }, 
        "2678": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_300", 
            "name": "R3-12-47-3_ol_255", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_301", 
            "length": "137.800", 
            "configuration": "line_configuration_25"
        }, 
        "1209": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_788", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2929": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_564", 
            "name": "R3-12-47-3_ol_506", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_565", 
            "length": "359.800", 
            "configuration": "line_configuration_40"
        }, 
        "2928": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_541", 
            "name": "R3-12-47-3_ol_505", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_559", 
            "length": "396.000", 
            "configuration": "line_configuration_24"
        }, 
        "2921": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_542", 
            "name": "R3-12-47-3_ol_498", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_554", 
            "length": "393.800", 
            "configuration": "line_configuration_40"
        }, 
        "2920": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_542", 
            "name": "R3-12-47-3_ol_497", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_549", 
            "length": "116.000", 
            "configuration": "line_configuration_40"
        }, 
        "2923": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_550", 
            "name": "R3-12-47-3_ol_500", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_551", 
            "length": "170.400", 
            "configuration": "line_configuration_40"
        }, 
        "2922": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_549", 
            "name": "R3-12-47-3_ol_499", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_550", 
            "length": "200.700", 
            "configuration": "line_configuration_40"
        }, 
        "2925": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_552", 
            "name": "R3-12-47-3_ol_502", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_553", 
            "length": "101.800", 
            "configuration": "line_configuration_40"
        }, 
        "2924": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_551", 
            "name": "R3-12-47-3_ol_501", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_552", 
            "length": "208.000", 
            "configuration": "line_configuration_40"
        }, 
        "2927": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_541", 
            "name": "R3-12-47-3_ol_504", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_543", 
            "length": "165.100", 
            "configuration": "line_configuration_44"
        }, 
        "2926": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_554", 
            "name": "R3-12-47-3_ol_503", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_564", 
            "length": "229.800", 
            "configuration": "line_configuration_40"
        }, 
        "5331": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1710", 
            "name": "R3-12-47-3_xfmr_1370", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1370", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5330": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1698", 
            "name": "R3-12-47-3_xfmr_1369", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1369", 
            "configuration": "transformer_configuration_8816"
        }, 
        "5333": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1707", 
            "name": "R3-12-47-3_xfmr_1372", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1372", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5332": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1710", 
            "name": "R3-12-47-3_xfmr_1371", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1371", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5335": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1709", 
            "name": "R3-12-47-3_xfmr_1374", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1374", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5334": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1707", 
            "name": "R3-12-47-3_xfmr_1373", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1373", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5337": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1716", 
            "name": "R3-12-47-3_xfmr_1376", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1376", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5336": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1709", 
            "name": "R3-12-47-3_xfmr_1375", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1375", 
            "configuration": "transformer_configuration_8817"
        }, 
        "1208": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_787", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5338": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1716", 
            "name": "R3-12-47-3_xfmr_1377", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1377", 
            "configuration": "transformer_configuration_8802"
        }, 
        "3179": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_900", 
            "name": "R3-12-47-3_ol_756", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_901", 
            "length": "319.000", 
            "configuration": "line_configuration_32"
        }, 
        "3178": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_885", 
            "name": "R3-12-47-3_ol_755", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_898", 
            "length": "304.000", 
            "configuration": "line_configuration_24"
        }, 
        "2037": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1615", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3171": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_887", 
            "name": "R3-12-47-3_ol_748", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_888", 
            "length": "306.000", 
            "configuration": "line_configuration_28"
        }, 
        "3170": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_886", 
            "name": "R3-12-47-3_ol_747", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_887", 
            "length": "293.000", 
            "configuration": "line_configuration_28"
        }, 
        "3173": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_891", 
            "name": "R3-12-47-3_ol_750", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_892", 
            "length": "459.600", 
            "configuration": "line_configuration_25"
        }, 
        "3172": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_888", 
            "name": "R3-12-47-3_ol_749", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_889", 
            "length": "106.600", 
            "configuration": "line_configuration_28"
        }, 
        "3175": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_892", 
            "name": "R3-12-47-3_ol_752", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_899", 
            "length": "299.200", 
            "configuration": "line_configuration_25"
        }, 
        "3174": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_892", 
            "name": "R3-12-47-3_ol_751", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_893", 
            "length": "100.500", 
            "configuration": "line_configuration_40"
        }, 
        "3177": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_894", 
            "name": "R3-12-47-3_ol_754", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_895", 
            "length": "326.400", 
            "configuration": "line_configuration_40"
        }, 
        "3176": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_893", 
            "name": "R3-12-47-3_ol_753", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_894", 
            "length": "404.600", 
            "configuration": "line_configuration_40"
        }, 
        "12584": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1773", 
            "name": "R3-12-47-3_ul_307", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1786", 
            "length": "352.000", 
            "configuration": "line_configuration_58"
        }, 
        "11258": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2231", 
            "parent": "R3-12-47-3_tm_606", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "726": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_305", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "727": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_306", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "724": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_303", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "725": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_304", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "722": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_301", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "723": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_302", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "720": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_299", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "721": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_300", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "728": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_307", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "729": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_308", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1164": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_743", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1165": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_744", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1166": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_745", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1167": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_746", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1160": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_739"
        }, 
        "1161": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_740", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1162": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_741", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1163": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_742", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1168": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_747", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1169": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_748", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2035": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1613", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1366": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_944", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "3196": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_918", 
            "name": "R3-12-47-3_ol_773", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_919", 
            "length": "398.000", 
            "configuration": "line_configuration_44"
        }, 
        "2034": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1612", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1380": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_958", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "471": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_50", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "476": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_55", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2785": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_609", 
            "name": "R3-12-47-3_ol_362", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_611", 
            "length": "202.100", 
            "configuration": "line_configuration_25"
        }, 
        "477": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_56", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1713": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1291", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "474": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_53", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1712": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1290", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2033": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1611", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9235": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_208", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1711": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1289", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1381": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_959", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "8552": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1150", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8553": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1151", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8550": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1148", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1710": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1288", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "8008": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_606", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8009": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_607", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8554": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1152", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8555": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1153", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8004": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_602", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2784": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_608", 
            "name": "R3-12-47-3_ol_361", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_609", 
            "length": "181.000", 
            "configuration": "line_configuration_25"
        }, 
        "8006": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_604", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8007": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_605", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8000": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_598", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8001": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_599", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8002": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_600", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1716": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1294", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1715": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1293", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2032": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1610", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1714": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1292", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "7469": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_67", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7468": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_66", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1368": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_946", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "7463": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_61", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3728": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1755", 
            "name": "R3-12-47-3_ol_1305", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1756", 
            "length": "400.000", 
            "configuration": "line_configuration_25"
        }, 
        "7461": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_59", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1369": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_947", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "7467": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_65", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1719": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1297", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7465": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_63", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1864": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1442", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1718": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1296", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2031": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1609", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10061": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1034", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9389": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_362", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1869": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1447", 
            "voltage_A": "7200+0.0j"
        }, 
        "1868": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1446", 
            "voltage_A": "7200+0.0j"
        }, 
        "10899": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1872", 
            "parent": "R3-12-47-3_tm_247", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10898": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1871", 
            "parent": "R3-12-47-3_tm_246", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2030": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1608", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10893": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1866", 
            "parent": "R3-12-47-3_tm_241", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10892": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1865", 
            "parent": "R3-12-47-3_tm_240", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10891": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1864", 
            "parent": "R3-12-47-3_tm_239", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10890": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1863", 
            "parent": "R3-12-47-3_tm_238", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10897": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1870", 
            "parent": "R3-12-47-3_tm_245", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10896": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1869", 
            "parent": "R3-12-47-3_tm_244", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10895": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1868", 
            "parent": "R3-12-47-3_tm_243", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10894": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1867", 
            "parent": "R3-12-47-3_tm_242", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4930": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1146", 
            "name": "R3-12-47-3_xfmr_969", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_969", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4931": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1146", 
            "name": "R3-12-47-3_xfmr_970", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_970", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4932": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1151", 
            "name": "R3-12-47-3_xfmr_971", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_971", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4933": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1151", 
            "name": "R3-12-47-3_xfmr_972", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_972", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4934": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1159", 
            "name": "R3-12-47-3_xfmr_973", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_973", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4935": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1159", 
            "name": "R3-12-47-3_xfmr_974", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_974", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4732": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_674", 
            "name": "R3-12-47-3_xfmr_771", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_771", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4733": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_676", 
            "name": "R3-12-47-3_xfmr_772", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_772", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4730": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1031", 
            "name": "R3-12-47-3_xfmr_769", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_769", 
            "configuration": "transformer_configuration_8801"
        }, 
        "4731": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_674", 
            "name": "R3-12-47-3_xfmr_770", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_770", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4736": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_677", 
            "name": "R3-12-47-3_xfmr_775", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_775", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4737": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_678", 
            "name": "R3-12-47-3_xfmr_776", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_776", 
            "configuration": "transformer_configuration_8788"
        }, 
        "2318": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1896", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2319": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1897", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2316": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1894", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2317": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1895", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2314": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1892", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2315": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1893", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2312": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1890", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2313": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1891", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2310": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1888", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2311": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1889", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5854": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_77", 
            "name": "R3-12-47-3_tl_77", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_77", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5855": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_78", 
            "name": "R3-12-47-3_tl_78", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_78", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5856": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_79", 
            "name": "R3-12-47-3_tl_79", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_79", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5857": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_80", 
            "name": "R3-12-47-3_tl_80", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_80", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5850": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_73", 
            "name": "R3-12-47-3_tl_73", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_73", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5851": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_74", 
            "name": "R3-12-47-3_tl_74", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_74", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5852": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_75", 
            "name": "R3-12-47-3_tl_75", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_75", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5853": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_76", 
            "name": "R3-12-47-3_tl_76", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_76", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5858": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_81", 
            "name": "R3-12-47-3_tl_81", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_81", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5859": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_82", 
            "name": "R3-12-47-3_tl_82", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_82", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3773": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1827", 
            "name": "R3-12-47-3_ol_1350", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1828", 
            "length": "97.300", 
            "configuration": "line_configuration_28"
        }, 
        "3772": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1826", 
            "name": "R3-12-47-3_ol_1349", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1850", 
            "length": "334.300", 
            "configuration": "line_configuration_28"
        }, 
        "3771": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1826", 
            "name": "R3-12-47-3_ol_1348", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1827", 
            "length": "402.500", 
            "configuration": "line_configuration_25"
        }, 
        "3770": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1822", 
            "name": "R3-12-47-3_ol_1347", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1826", 
            "length": "184.000", 
            "configuration": "line_configuration_25"
        }, 
        "3777": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1831", 
            "name": "R3-12-47-3_ol_1354", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1840", 
            "length": "172.300", 
            "configuration": "line_configuration_25"
        }, 
        "3776": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1829", 
            "name": "R3-12-47-3_ol_1353", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1830", 
            "length": "10.000", 
            "configuration": "line_configuration_28"
        }, 
        "3775": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1828", 
            "name": "R3-12-47-3_ol_1352", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1829", 
            "length": "142.600", 
            "configuration": "line_configuration_28"
        }, 
        "3774": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1827", 
            "name": "R3-12-47-3_ol_1351", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1831", 
            "length": "480.500", 
            "configuration": "line_configuration_25"
        }, 
        "3779": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1820", 
            "name": "R3-12-47-3_ol_1356", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1863", 
            "length": "291.000", 
            "configuration": "line_configuration_40"
        }, 
        "3778": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1820", 
            "name": "R3-12-47-3_ol_1355", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1835", 
            "length": "81.000", 
            "configuration": "line_configuration_34"
        }, 
        "4655": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_601", 
            "name": "R3-12-47-3_xfmr_694", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_694", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4654": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_599", 
            "name": "R3-12-47-3_xfmr_693", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_693", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4657": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_603", 
            "name": "R3-12-47-3_xfmr_696", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_696", 
            "configuration": "transformer_configuration_8796"
        }, 
        "4656": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_601", 
            "name": "R3-12-47-3_xfmr_695", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_695", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4651": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_585", 
            "name": "R3-12-47-3_xfmr_690", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_690", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4650": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_585", 
            "name": "R3-12-47-3_xfmr_689", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_689", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4653": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_599", 
            "name": "R3-12-47-3_xfmr_692", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_692", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4652": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_599", 
            "name": "R3-12-47-3_xfmr_691", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_691", 
            "configuration": "transformer_configuration_8796"
        }, 
        "4659": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_603", 
            "name": "R3-12-47-3_xfmr_698", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_698", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4658": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_603", 
            "name": "R3-12-47-3_xfmr_697", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_697", 
            "configuration": "transformer_configuration_8802"
        }, 
        "11737": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2710", 
            "parent": "R3-12-47-3_tm_1085", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7889": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_487", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7888": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_486", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11768": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2741", 
            "parent": "R3-12-47-3_tm_1116", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11736": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2709", 
            "parent": "R3-12-47-3_tm_1084", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7881": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_479", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7880": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_478", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7883": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_481", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7882": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_480", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7885": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_483", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7884": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_482", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7887": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_485", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7886": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_484", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11855": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2828", 
            "parent": "R3-12-47-3_tm_1203", 
            "object": "triplex_node", 
            "power_12": "2790.3751+939.1655j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "108": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1356", 
            "name": "R3-12-47-3_fuse_98", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1357"
        }, 
        "109": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1388", 
            "name": "R3-12-47-3_fuse_99", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1389"
        }, 
        "102": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1289", 
            "name": "R3-12-47-3_fuse_92", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1290"
        }, 
        "103": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1304", 
            "name": "R3-12-47-3_fuse_93", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1305"
        }, 
        "100": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1266", 
            "name": "R3-12-47-3_fuse_90", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1267"
        }, 
        "101": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1282", 
            "name": "R3-12-47-3_fuse_91", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1285"
        }, 
        "106": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1324", 
            "name": "R3-12-47-3_fuse_96", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1325"
        }, 
        "107": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1310", 
            "name": "R3-12-47-3_fuse_97", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1331"
        }, 
        "104": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1306", 
            "name": "R3-12-47-3_fuse_94", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1307"
        }, 
        "105": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1317", 
            "name": "R3-12-47-3_fuse_95", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_1318"
        }, 
        "6056": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_279", 
            "name": "R3-12-47-3_tl_279", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_279", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "11121": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2094", 
            "parent": "R3-12-47-3_tm_469", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11739": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2712", 
            "parent": "R3-12-47-3_tm_1087", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11738": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2711", 
            "parent": "R3-12-47-3_tm_1086", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11123": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2096", 
            "parent": "R3-12-47-3_tm_471", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11127": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2100", 
            "parent": "R3-12-47-3_tm_475", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10387": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1360", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10386": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1359", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10385": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1358", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10384": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1357", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10383": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1356", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10382": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1355", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10381": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1354", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10380": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1353", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10000": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_973", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10389": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1362", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10001": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_974", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7517": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_115", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7269": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1492", 
            "name": "R3-12-47-3_tl_1492", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1492", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7268": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1491", 
            "name": "R3-12-47-3_tl_1491", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1491", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7516": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_114", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7265": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1488", 
            "name": "R3-12-47-3_tl_1488", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1488", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7264": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1487", 
            "name": "R3-12-47-3_tl_1487", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1487", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7267": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1490", 
            "name": "R3-12-47-3_tl_1490", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1490", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7266": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1489", 
            "name": "R3-12-47-3_tl_1489", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1489", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7261": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1484", 
            "name": "R3-12-47-3_tl_1484", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1484", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7260": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1483", 
            "name": "R3-12-47-3_tl_1483", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1483", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7263": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1486", 
            "name": "R3-12-47-3_tl_1486", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1486", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7262": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1485", 
            "name": "R3-12-47-3_tl_1485", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1485", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6204": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_427", 
            "name": "R3-12-47-3_tl_427", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_427", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6205": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_428", 
            "name": "R3-12-47-3_tl_428", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_428", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6206": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_429", 
            "name": "R3-12-47-3_tl_429", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_429", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6207": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_430", 
            "name": "R3-12-47-3_tl_430", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_430", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6200": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_423", 
            "name": "R3-12-47-3_tl_423", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_423", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6201": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_424", 
            "name": "R3-12-47-3_tl_424", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_424", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6202": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_425", 
            "name": "R3-12-47-3_tl_425", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_425", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6203": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_426", 
            "name": "R3-12-47-3_tl_426", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_426", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7513": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_111", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6208": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_431", 
            "name": "R3-12-47-3_tl_431", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_431", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6209": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_432", 
            "name": "R3-12-47-3_tl_432", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_432", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7512": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_110", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7511": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_109", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6808": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1031", 
            "name": "R3-12-47-3_tl_1031", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1031", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6809": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1032", 
            "name": "R3-12-47-3_tl_1032", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1032", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6806": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1029", 
            "name": "R3-12-47-3_tl_1029", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1029", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6807": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1030", 
            "name": "R3-12-47-3_tl_1030", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1030", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6804": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1027", 
            "name": "R3-12-47-3_tl_1027", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1027", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6805": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1028", 
            "name": "R3-12-47-3_tl_1028", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1028", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6802": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1025", 
            "name": "R3-12-47-3_tl_1025", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1025", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6803": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1026", 
            "name": "R3-12-47-3_tl_1026", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1026", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6800": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1023", 
            "name": "R3-12-47-3_tl_1023", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1023", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6801": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1024", 
            "name": "R3-12-47-3_tl_1024", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1024", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9744": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_717", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9745": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_718", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9746": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_719", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9747": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_720", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9740": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_713", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9741": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_714", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9742": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_715", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9743": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_716", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10569": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1542", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10568": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1541", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9748": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_721", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9749": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_722", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8839": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1437", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8838": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1436", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8835": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1433", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8834": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1432", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8837": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1435", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8836": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1434", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8831": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1429", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8830": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1428", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8833": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1431", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8832": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1430", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9595": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_568", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7678": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_276", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7679": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_277", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7676": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_274", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7677": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_275", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7674": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_272", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7675": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_273", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7672": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_270", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7673": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_271", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7670": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_268", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7671": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_269", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9596": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_569", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9591": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_564", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9590": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_563", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9593": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_566", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1759": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1337", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1758": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1336", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1757": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1335", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1756": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1334", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1755": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1333", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1754": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1332", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1753": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1331", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1752": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1330", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1751": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1329", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1750": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1328", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1285": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_864", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1284": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_863", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1287": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_866", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1286": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_865", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1281": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_860", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1280": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_859", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1283": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_862", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1282": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_861", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11164": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2137", 
            "parent": "R3-12-47-3_tm_512", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11165": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2138", 
            "parent": "R3-12-47-3_tm_513", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11166": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2139", 
            "parent": "R3-12-47-3_tm_514", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11167": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2140", 
            "parent": "R3-12-47-3_tm_515", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1289": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_868", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1288": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_867", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11162": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2135", 
            "parent": "R3-12-47-3_tm_510", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11163": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2136", 
            "parent": "R3-12-47-3_tm_511", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8765": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1363", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8764": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1362", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1579": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1157", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1578": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1156", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "689": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_268"
        }, 
        "688": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_267", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8763": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1361", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8762": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1360", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "685": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_264", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "684": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_263", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "687": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_266", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "686": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_265", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "681": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_260", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "680": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_259", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "683": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_262", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "682": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_261", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8501": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1099", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8500": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1098", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1240": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_819", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8503": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1101", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8502": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1100", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8505": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1103", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10240": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1213", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8504": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1102", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8507": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1105", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5629": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_275", 
            "name": "R3-12-47-3_xfmr_1668", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_43", 
            "configuration": "transformer_configuration_10473"
        }, 
        "5628": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1488", 
            "name": "R3-12-47-3_xfmr_1667", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_42", 
            "configuration": "transformer_configuration_10472"
        }, 
        "5627": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_264", 
            "name": "R3-12-47-3_xfmr_1666", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_41", 
            "configuration": "transformer_configuration_10467"
        }, 
        "1243": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_822", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5625": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1484", 
            "name": "R3-12-47-3_xfmr_1664", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_39", 
            "configuration": "transformer_configuration_10471"
        }, 
        "5624": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_148", 
            "name": "R3-12-47-3_xfmr_1663", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_38", 
            "configuration": "transformer_configuration_10461"
        }, 
        "5623": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_228", 
            "name": "R3-12-47-3_xfmr_1662", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_37", 
            "configuration": "transformer_configuration_10460"
        }, 
        "5622": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_221", 
            "name": "R3-12-47-3_xfmr_1661", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_36", 
            "configuration": "transformer_configuration_10463"
        }, 
        "5621": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_219", 
            "name": "R3-12-47-3_xfmr_1660", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_35", 
            "configuration": "transformer_configuration_10463"
        }, 
        "5620": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_216", 
            "name": "R3-12-47-3_xfmr_1659", 
            "object": "transformer", 
            "to": "R3-12-47-3_meter_34", 
            "configuration": "transformer_configuration_10459"
        }, 
        "8493": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1091", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8492": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1090", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8491": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1089", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8490": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1088", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8497": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1095", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8496": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1094", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8495": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1093", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8494": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1092", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8499": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1097", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8498": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1096", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1242": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_821", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5995": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_218", 
            "name": "R3-12-47-3_tl_218", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_218", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5994": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_217", 
            "name": "R3-12-47-3_tl_217", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_217", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5997": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_220", 
            "name": "R3-12-47-3_tl_220", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_220", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5996": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_219", 
            "name": "R3-12-47-3_tl_219", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_219", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5991": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_214", 
            "name": "R3-12-47-3_tl_214", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_214", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5990": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_213", 
            "name": "R3-12-47-3_tl_213", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_213", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5993": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_216", 
            "name": "R3-12-47-3_tl_216", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_216", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5992": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_215", 
            "name": "R3-12-47-3_tl_215", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_215", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10246": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1219", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11576": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2549", 
            "parent": "R3-12-47-3_tm_924", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11575": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2548", 
            "parent": "R3-12-47-3_tm_923", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11574": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2547", 
            "parent": "R3-12-47-3_tm_922", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5999": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_222", 
            "name": "R3-12-47-3_tl_222", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_222", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5998": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_221", 
            "name": "R3-12-47-3_tl_221", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_221", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "11571": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2544", 
            "parent": "R3-12-47-3_tm_919", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11570": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2543", 
            "parent": "R3-12-47-3_tm_918", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11867": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2840", 
            "parent": "R3-12-47-3_tm_1215", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10960": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1933", 
            "parent": "R3-12-47-3_tm_308", 
            "object": "triplex_node", 
            "power_12": "2790.3751+939.1655j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10247": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1220", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7499": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_97", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1244": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_823", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "10244": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1217", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6781": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1004", 
            "name": "R3-12-47-3_tl_1004", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1004", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6780": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1003", 
            "name": "R3-12-47-3_tl_1003", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1003", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6783": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1006", 
            "name": "R3-12-47-3_tl_1006", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1006", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6782": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1005", 
            "name": "R3-12-47-3_tl_1005", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1005", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6785": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1008", 
            "name": "R3-12-47-3_tl_1008", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1008", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6784": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1007", 
            "name": "R3-12-47-3_tl_1007", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1007", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6787": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1010", 
            "name": "R3-12-47-3_tl_1010", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1010", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6786": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1009", 
            "name": "R3-12-47-3_tl_1009", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1009", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6789": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1012", 
            "name": "R3-12-47-3_tl_1012", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1012", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6788": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1011", 
            "name": "R3-12-47-3_tl_1011", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1011", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10245": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1218", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10666": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1639", 
            "parent": "R3-12-47-3_tm_14", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1246": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_825", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7498": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_96", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "245": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_41", 
            "parent": "R3-12-47-3_meter_41", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "1376.0063+463.1269j", 
            "constant_power_B": "0+0j", 
            "constant_power_A": "1376.0063+463.1269j", 
            "nominal_voltage": "7200"
        }, 
        "244": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_40", 
            "parent": "R3-12-47-3_meter_40", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "3478.3754+1170.728j", 
            "constant_power_B": "0+0j", 
            "constant_power_A": "3478.3754+1170.728j", 
            "nominal_voltage": "7200"
        }, 
        "247": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_43", 
            "parent": "R3-12-47-3_meter_43", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "13922.4777+4685.9329j", 
            "constant_power_B": "13922.4777+4685.9329j", 
            "constant_power_A": "13922.4777+4685.9329j", 
            "nominal_voltage": "7200"
        }, 
        "246": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_42", 
            "parent": "R3-12-47-3_meter_42", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
