            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "467": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_46", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "466": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_45", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1357": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_935", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "460": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_39", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1355": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_933", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1354": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_932", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "6958": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1181", 
            "name": "R3-12-47-3_tl_1181", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1181", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6959": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1182", 
            "name": "R3-12-47-3_tl_1182", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1182", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6488": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_711", 
            "name": "R3-12-47-3_tl_711", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_711", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6489": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_712", 
            "name": "R3-12-47-3_tl_712", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_712", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "12558": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1589", 
            "name": "R3-12-47-3_ul_281", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1590", 
            "length": "113.000", 
            "configuration": "line_configuration_53"
        }, 
        "6482": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_705", 
            "name": "R3-12-47-3_tl_705", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_705", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6483": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_706", 
            "name": "R3-12-47-3_tl_706", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_706", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6480": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_703", 
            "name": "R3-12-47-3_tl_703", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_703", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6481": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_704", 
            "name": "R3-12-47-3_tl_704", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_704", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6486": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_709", 
            "name": "R3-12-47-3_tl_709", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_709", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6487": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_710", 
            "name": "R3-12-47-3_tl_710", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_710", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6484": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_707", 
            "name": "R3-12-47-3_tl_707", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_707", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6485": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_708", 
            "name": "R3-12-47-3_tl_708", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_708", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "4885": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_819", 
            "name": "R3-12-47-3_xfmr_924", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_924", 
            "configuration": "transformer_configuration_8795"
        }, 
        "10721": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1694", 
            "parent": "R3-12-47-3_tm_69", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12559": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1590", 
            "name": "R3-12-47-3_ul_282", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1591", 
            "length": "354.000", 
            "configuration": "line_configuration_53"
        }, 
        "8214": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_812", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8361": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_959", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8360": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_958", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8363": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_961", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8362": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_960", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8365": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_963", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8364": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_962", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8367": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_965", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8366": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_964", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8369": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_967", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8368": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_966", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10312": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1285", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9064": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_37", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11133": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2106", 
            "parent": "R3-12-47-3_tm_481", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10288": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1261", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10289": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1262", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3184": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_909", 
            "name": "R3-12-47-3_ol_761", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_910", 
            "length": "353.000", 
            "configuration": "line_configuration_32"
        }, 
        "3185": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_909", 
            "name": "R3-12-47-3_ol_762", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_970", 
            "length": "409.500", 
            "configuration": "line_configuration_36"
        }, 
        "3186": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_910", 
            "name": "R3-12-47-3_ol_763", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_912", 
            "length": "300.100", 
            "configuration": "line_configuration_32"
        }, 
        "3187": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_899", 
            "name": "R3-12-47-3_ol_764", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_911", 
            "length": "398.600", 
            "configuration": "line_configuration_25"
        }, 
        "3180": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_901", 
            "name": "R3-12-47-3_ol_757", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_902", 
            "length": "407.900", 
            "configuration": "line_configuration_32"
        }, 
        "3181": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_902", 
            "name": "R3-12-47-3_ol_758", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_903", 
            "length": "141.400", 
            "configuration": "line_configuration_32"
        }, 
        "3182": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_903", 
            "name": "R3-12-47-3_ol_759", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_907", 
            "length": "30.400", 
            "configuration": "line_configuration_32"
        }, 
        "3183": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_908", 
            "name": "R3-12-47-3_ol_760", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_909", 
            "length": "389.600", 
            "configuration": "line_configuration_32"
        }, 
        "3188": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_899", 
            "name": "R3-12-47-3_ol_765", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1011", 
            "length": "238.700", 
            "configuration": "line_configuration_32"
        }, 
        "3189": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_912", 
            "name": "R3-12-47-3_ol_766", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_913", 
            "length": "376.000", 
            "configuration": "line_configuration_32"
        }, 
        "12092": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3065", 
            "parent": "R3-12-47-3_tm_1440", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11397": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2370", 
            "parent": "R3-12-47-3_tm_745", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11396": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2369", 
            "parent": "R3-12-47-3_tm_744", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4019": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_79", 
            "name": "R3-12-47-3_xfmr_58", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_58", 
            "configuration": "transformer_configuration_8821"
        }, 
        "4018": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_79", 
            "name": "R3-12-47-3_xfmr_57", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_57", 
            "configuration": "transformer_configuration_8803"
        }, 
        "11393": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2366", 
            "parent": "R3-12-47-3_tm_741", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11392": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2365", 
            "parent": "R3-12-47-3_tm_740", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11391": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2364", 
            "parent": "R3-12-47-3_tm_739", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11390": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2363", 
            "parent": "R3-12-47-3_tm_738", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4013": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_78", 
            "name": "R3-12-47-3_xfmr_52", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_52", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4012": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_78", 
            "name": "R3-12-47-3_xfmr_51", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_51", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4011": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_71", 
            "name": "R3-12-47-3_xfmr_50", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_50", 
            "configuration": "transformer_configuration_8821"
        }, 
        "4010": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_71", 
            "name": "R3-12-47-3_xfmr_49", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_49", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4017": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_77", 
            "name": "R3-12-47-3_xfmr_56", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_56", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4016": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_77", 
            "name": "R3-12-47-3_xfmr_55", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_55", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4015": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_73", 
            "name": "R3-12-47-3_xfmr_54", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_54", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4014": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_73", 
            "name": "R3-12-47-3_xfmr_53", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_53", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5797": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_20", 
            "name": "R3-12-47-3_tl_20", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_20", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3988": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_45", 
            "name": "R3-12-47-3_xfmr_27", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_27", 
            "configuration": "transformer_configuration_8801"
        }, 
        "3989": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_45", 
            "name": "R3-12-47-3_xfmr_28", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_28", 
            "configuration": "transformer_configuration_8816"
        }, 
        "3984": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_38", 
            "name": "R3-12-47-3_xfmr_23", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_23", 
            "configuration": "transformer_configuration_8801"
        }, 
        "3985": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_38", 
            "name": "R3-12-47-3_xfmr_24", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_24", 
            "configuration": "transformer_configuration_8816"
        }, 
        "3986": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_43", 
            "name": "R3-12-47-3_xfmr_25", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_25", 
            "configuration": "transformer_configuration_8802"
        }, 
        "3987": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_43", 
            "name": "R3-12-47-3_xfmr_26", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_26", 
            "configuration": "transformer_configuration_8817"
        }, 
        "3980": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_35", 
            "name": "R3-12-47-3_xfmr_19", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_19", 
            "configuration": "transformer_configuration_8802"
        }, 
        "3981": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_35", 
            "name": "R3-12-47-3_xfmr_20", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_20", 
            "configuration": "transformer_configuration_8817"
        }, 
        "3982": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_36", 
            "name": "R3-12-47-3_xfmr_21", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_21", 
            "configuration": "transformer_configuration_8802"
        }, 
        "3983": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_36", 
            "name": "R3-12-47-3_xfmr_22", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_22", 
            "configuration": "transformer_configuration_8817"
        }, 
        "12607": {
            "conductor_gmr": "0.0321 ft", 
            "conductor_resistance": "0.122496", 
            "object": "underground_line_conductor", 
            "shield_resistance": "0.00", 
            "neutral_gmr": "0.0751564095285873 ft", 
            "outer_diameter": "1.96", 
            "neutral_strands": "15.0", 
            "neutral_resistance": "5.3856", 
            "rating.summer.continuous": "425.0", 
            "neutral_diameter": "0.1019", 
            "conductor_diameter": "0.998", 
            "shield_gmr": "0.00", 
            "name": "underground_line_conductor_6"
        }, 
        "5796": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_19", 
            "name": "R3-12-47-3_tl_19", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_19", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "12158": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3131", 
            "parent": "R3-12-47-3_tm_1506", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1447": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1025", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1446": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1024", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1445": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1023", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "289": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_85", 
            "parent": "R3-12-47-3_meter_85", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "3478.3754+1170.728j", 
            "constant_power_B": "3478.3754+1170.728j", 
            "constant_power_A": "0+0j", 
            "nominal_voltage": "7200"
        }, 
        "288": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_84", 
            "parent": "R3-12-47-3_meter_84", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "6956.7509+2341.4559j", 
            "constant_power_B": "6956.7509+2341.4559j", 
            "constant_power_A": "6956.7509+2341.4559j", 
            "nominal_voltage": "7200"
        }, 
        "1444": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1022", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "281": {
            "phases": "BCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_77", 
            "parent": "R3-12-47-3_meter_77", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "constant_power_C": "3478.3754+1170.728j", 
            "constant_power_B": "3478.3754+1170.728j", 
            "nominal_voltage": "7200"
        }, 
        "1443": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1021", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "283": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_79", 
            "parent": "R3-12-47-3_meter_79", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "6956.7509+2341.4559j", 
            "constant_power_B": "6956.7509+2341.4559j", 
            "constant_power_A": "6956.7509+2341.4559j", 
            "nominal_voltage": "7200"
        }, 
        "282": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_78", 
            "parent": "R3-12-47-3_meter_78", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "27859.6244+9376.803j", 
            "constant_power_B": "27859.6244+9376.803j", 
            "constant_power_A": "27859.6244+9376.803j", 
            "nominal_voltage": "7200"
        }, 
        "285": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_81", 
            "parent": "R3-12-47-3_meter_81", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "0+0j", 
            "constant_power_B": "3478.3754+1170.728j", 
            "constant_power_A": "3478.3754+1170.728j", 
            "nominal_voltage": "7200"
        }, 
        "284": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_80", 
            "parent": "R3-12-47-3_meter_80", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "4190.0561+1410.2606j", 
            "constant_power_B": "4190.0561+1410.2606j", 
            "constant_power_A": "4190.0561+1410.2606j", 
            "nominal_voltage": "7200"
        }, 
        "287": {
            "phases": "ABCN", 
            "object": "load", 
            "name": "R3-12-47-3_load_83", 
            "parent": "R3-12-47-3_meter_83", 
            "load_class": "A", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "constant_power_C": "4190.0561+1410.2606j", 
            "constant_power_B": "4190.0561+1410.2606j", 
            "constant_power_A": "4190.0561+1410.2606j", 
            "nominal_voltage": "7200"
        }, 
        "1442": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1020", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1441": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1019", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1116": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_695", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3561": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1547", 
            "name": "R3-12-47-3_ol_1138", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1548", 
            "length": "387.000", 
            "configuration": "line_configuration_25"
        }, 
        "5793": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_16", 
            "name": "R3-12-47-3_tl_16", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_16", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "2477": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_56", 
            "name": "R3-12-47-3_ol_54", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_57", 
            "length": "345.000", 
            "configuration": "line_configuration_28"
        }, 
        "2476": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_55", 
            "name": "R3-12-47-3_ol_53", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_60", 
            "length": "204.600", 
            "configuration": "line_configuration_28"
        }, 
        "2475": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_55", 
            "name": "R3-12-47-3_ol_52", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_56", 
            "length": "200.600", 
            "configuration": "line_configuration_28"
        }, 
        "2474": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_54", 
            "name": "R3-12-47-3_ol_51", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_55", 
            "length": "342.500", 
            "configuration": "line_configuration_28"
        }, 
        "2473": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_53", 
            "name": "R3-12-47-3_ol_50", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_61", 
            "length": "175.300", 
            "configuration": "line_configuration_28"
        }, 
        "2472": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_53", 
            "name": "R3-12-47-3_ol_49", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_54", 
            "length": "273.400", 
            "configuration": "line_configuration_28"
        }, 
        "2471": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_49", 
            "name": "R3-12-47-3_ol_48", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_50", 
            "length": "337.400", 
            "configuration": "line_configuration_28"
        }, 
        "2470": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_48", 
            "name": "R3-12-47-3_ol_47", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_53", 
            "length": "310.000", 
            "configuration": "line_configuration_28"
        }, 
        "8548": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1146", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2479": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_57", 
            "name": "R3-12-47-3_ol_56", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_59", 
            "length": "431.100", 
            "configuration": "line_configuration_28"
        }, 
        "2478": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_57", 
            "name": "R3-12-47-3_ol_55", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_58", 
            "length": "468.900", 
            "configuration": "line_configuration_28"
        }, 
        "7874": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_472", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7875": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_473", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7876": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_474", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7877": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_475", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7870": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_468", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7871": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_469", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7872": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_470", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7873": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_471", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7878": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_476", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7879": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_477", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5791": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_14", 
            "name": "R3-12-47-3_tl_14", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_14", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6309": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_532", 
            "name": "R3-12-47-3_tl_532", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_532", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6308": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_531", 
            "name": "R3-12-47-3_tl_531", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_531", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6305": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_528", 
            "name": "R3-12-47-3_tl_528", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_528", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6304": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_527", 
            "name": "R3-12-47-3_tl_527", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_527", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6307": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_530", 
            "name": "R3-12-47-3_tl_530", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_530", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6306": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_529", 
            "name": "R3-12-47-3_tl_529", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_529", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6301": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_524", 
            "name": "R3-12-47-3_tl_524", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_524", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6300": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_523", 
            "name": "R3-12-47-3_tl_523", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_523", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6303": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_526", 
            "name": "R3-12-47-3_tl_526", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_526", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6302": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_525", 
            "name": "R3-12-47-3_tl_525", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_525", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10134": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1107", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10135": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1108", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10136": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1109", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10137": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1110", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10130": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1103", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10131": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1104", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10132": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1105", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10133": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1106", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10138": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1111", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10139": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1112", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10428": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1401", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10429": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1402", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9649": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_622", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7695": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_293", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9319": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_292", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9318": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_291", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9317": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_290", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9316": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_289", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9315": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_288", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9314": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_287", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9313": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_286", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9312": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_285", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9311": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_284", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9310": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_283", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8956": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1554", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8957": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1555", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8954": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1552", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8955": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1553", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8952": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1550", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8953": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1551", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8950": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1548", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8951": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1549", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8958": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1556", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8959": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1557", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11610": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2583", 
            "parent": "R3-12-47-3_tm_958", 
            "object": "triplex_node", 
            "power_12": "3482.0544+1171.9662j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8544": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1142", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2907": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_534", 
            "name": "R3-12-47-3_ol_484", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_535", 
            "length": "83.200", 
            "configuration": "line_configuration_25"
        }, 
        "2906": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_533", 
            "name": "R3-12-47-3_ol_483", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1074", 
            "length": "147.400", 
            "configuration": "line_configuration_28"
        }, 
        "1986": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1564", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3215": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_941", 
            "name": "R3-12-47-3_ol_792", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_965", 
            "length": "273.500", 
            "configuration": "line_configuration_28"
        }, 
        "3216": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_942", 
            "name": "R3-12-47-3_ol_793", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_943", 
            "length": "100.600", 
            "configuration": "line_configuration_44"
        }, 
        "1985": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1563", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3210": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_923", 
            "name": "R3-12-47-3_ol_787", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_936", 
            "length": "474.600", 
            "configuration": "line_configuration_25"
        }, 
        "3211": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_938", 
            "name": "R3-12-47-3_ol_788", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_939", 
            "length": "271.000", 
            "configuration": "line_configuration_28"
        }, 
        "3212": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_938", 
            "name": "R3-12-47-3_ol_789", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_940", 
            "length": "100.200", 
            "configuration": "line_configuration_44"
        }, 
        "3213": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_940", 
            "name": "R3-12-47-3_ol_790", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_941", 
            "length": "298.200", 
            "configuration": "line_configuration_44"
        }, 
        "1638": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1216", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1639": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1217", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2904": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_532", 
            "name": "R3-12-47-3_ol_481", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1075", 
            "length": "241.100", 
            "configuration": "line_configuration_25"
        }, 
        "3218": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_944", 
            "name": "R3-12-47-3_ol_795", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_945", 
            "length": "146.600", 
            "configuration": "line_configuration_44"
        }, 
        "3219": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_945", 
            "name": "R3-12-47-3_ol_796", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_949", 
            "length": "275.600", 
            "configuration": "line_configuration_44"
        }, 
        "1988": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1566", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1989": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1567", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2909": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_536", 
            "name": "R3-12-47-3_ol_486", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_537", 
            "length": "173.500", 
            "configuration": "line_configuration_40"
        }, 
        "11583": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2556", 
            "parent": "R3-12-47-3_tm_931", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2815": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_416", 
            "name": "R3-12-47-3_ol_392", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_428", 
            "length": "94.000", 
            "configuration": "line_configuration_24"
        }, 
        "2814": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_427", 
            "name": "R3-12-47-3_ol_391", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_429", 
            "length": "73.800", 
            "configuration": "line_configuration_34"
        }, 
        "2817": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_430", 
            "name": "R3-12-47-3_ol_394", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_431", 
            "length": "72.000", 
            "configuration": "line_configuration_34"
        }, 
        "707": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_286", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2811": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_424", 
            "name": "R3-12-47-3_ol_388", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_425", 
            "length": "528.500", 
            "configuration": "line_configuration_25"
        }, 
        "2810": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_423", 
            "name": "R3-12-47-3_ol_387", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_424", 
            "length": "194.100", 
            "configuration": "line_configuration_25"
        }, 
        "2813": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_426", 
            "name": "R3-12-47-3_ol_390", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_427", 
            "length": "532.800", 
            "configuration": "line_configuration_34"
        }, 
        "2812": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_425", 
            "name": "R3-12-47-3_ol_389", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_438", 
            "length": "240.400", 
            "configuration": "line_configuration_32"
        }, 
        "560": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_139", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "561": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_140", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "562": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_141", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "563": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_142", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2819": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_432", 
            "name": "R3-12-47-3_ol_396", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_433", 
            "length": "201.200", 
            "configuration": "line_configuration_40"
        }, 
        "2818": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_431", 
            "name": "R3-12-47-3_ol_395", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_432", 
            "length": "182.200", 
            "configuration": "line_configuration_34"
        }, 
        "566": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_145", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "567": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_146", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5429": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1802", 
            "name": "R3-12-47-3_xfmr_1468", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1468", 
            "configuration": "transformer_configuration_8808"
        }, 
        "5428": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1802", 
            "name": "R3-12-47-3_xfmr_1467", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1467", 
            "configuration": "transformer_configuration_8790"
        }, 
        "3379": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1215", 
            "name": "R3-12-47-3_ol_956", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1216", 
            "length": "96.700", 
            "configuration": "line_configuration_26"
        }, 
        "3378": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1214", 
            "name": "R3-12-47-3_ol_955", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1215", 
            "length": "183.000", 
            "configuration": "line_configuration_26"
        }, 
        "5425": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1799", 
            "name": "R3-12-47-3_xfmr_1464", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1464", 
            "configuration": "transformer_configuration_8789"
        }, 
        "5424": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1798", 
            "name": "R3-12-47-3_xfmr_1463", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1463", 
            "configuration": "transformer_configuration_8823"
        }, 
        "5427": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1799", 
            "name": "R3-12-47-3_xfmr_1466", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1466", 
            "configuration": "transformer_configuration_8822"
        }, 
        "5426": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1799", 
            "name": "R3-12-47-3_xfmr_1465", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1465", 
            "configuration": "transformer_configuration_8807"
        }, 
        "5421": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1793", 
            "name": "R3-12-47-3_xfmr_1460", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1460", 
            "configuration": "transformer_configuration_8823"
        }, 
        "5420": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1793", 
            "name": "R3-12-47-3_xfmr_1459", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1459", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5423": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1798", 
            "name": "R3-12-47-3_xfmr_1462", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1462", 
            "configuration": "transformer_configuration_8808"
        }, 
        "5422": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1798", 
            "name": "R3-12-47-3_xfmr_1461", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1461", 
            "configuration": "transformer_configuration_8790"
        }, 
        "12411": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1066", 
            "name": "R3-12-47-3_ul_134", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1067", 
            "length": "716.000", 
            "configuration": "line_configuration_52"
        }, 
        "6686": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_909", 
            "name": "R3-12-47-3_tl_909", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_909", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "12410": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1051", 
            "name": "R3-12-47-3_ul_133", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1052", 
            "length": "688.000", 
            "configuration": "line_configuration_53"
        }, 
        "12413": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1068", 
            "name": "R3-12-47-3_ul_136", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1069", 
            "length": "314.000", 
            "configuration": "line_configuration_52"
        }, 
        "12412": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1067", 
            "name": "R3-12-47-3_ul_135", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1068", 
            "length": "327.000", 
            "configuration": "line_configuration_52"
        }, 
        "4248": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_877", 
            "name": "R3-12-47-3_xfmr_287", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_287", 
            "configuration": "transformer_configuration_8796"
        }, 
        "4249": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_877", 
            "name": "R3-12-47-3_xfmr_288", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_288", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4246": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_876", 
            "name": "R3-12-47-3_xfmr_285", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_285", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4247": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_876", 
            "name": "R3-12-47-3_xfmr_286", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_286", 
            "configuration": "transformer_configuration_8818"
        }, 
        "4244": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_875", 
            "name": "R3-12-47-3_xfmr_283", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_283", 
            "configuration": "transformer_configuration_8823"
        }, 
        "4245": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_876", 
            "name": "R3-12-47-3_xfmr_284", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_284", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4242": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_875", 
            "name": "R3-12-47-3_xfmr_281", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_281", 
            "configuration": "transformer_configuration_8796"
        }, 
        "4243": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_875", 
            "name": "R3-12-47-3_xfmr_282", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_282", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4240": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_874", 
            "name": "R3-12-47-3_xfmr_279", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_279", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4241": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_874", 
            "name": "R3-12-47-3_xfmr_280", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_280", 
            "configuration": "transformer_configuration_8821"
        }, 
        "5520": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1907", 
            "name": "R3-12-47-3_xfmr_1559", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1559", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5521": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1907", 
            "name": "R3-12-47-3_xfmr_1560", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1560", 
            "configuration": "transformer_configuration_8806"
        }, 
        "5522": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1907", 
            "name": "R3-12-47-3_xfmr_1561", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1561", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5523": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1911", 
            "name": "R3-12-47-3_xfmr_1562", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1562", 
            "configuration": "transformer_configuration_8789"
        }, 
        "5524": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1911", 
            "name": "R3-12-47-3_xfmr_1563", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1563", 
            "configuration": "transformer_configuration_8807"
        }, 
        "5525": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1920", 
            "name": "R3-12-47-3_xfmr_1564", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1564", 
            "configuration": "transformer_configuration_8790"
        }, 
        "5526": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1920", 
            "name": "R3-12-47-3_xfmr_1565", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1565", 
            "configuration": "transformer_configuration_8808"
        }, 
        "5527": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1920", 
            "name": "R3-12-47-3_xfmr_1566", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1566", 
            "configuration": "transformer_configuration_8823"
        }, 
        "5528": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1923", 
            "name": "R3-12-47-3_xfmr_1567", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1567", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5529": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1923", 
            "name": "R3-12-47-3_xfmr_1568", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1568", 
            "configuration": "transformer_configuration_8802"
        }, 
        "12416": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1087", 
            "name": "R3-12-47-3_ul_139", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1089", 
            "length": "656.000", 
            "configuration": "line_configuration_33"
        }, 
        "48": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_569", 
            "name": "R3-12-47-3_fuse_38", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_570"
        }, 
        "49": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_597", 
            "name": "R3-12-47-3_fuse_39", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_598"
        }, 
        "46": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_535", 
            "name": "R3-12-47-3_fuse_36", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_536"
        }, 
        "47": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_554", 
            "name": "R3-12-47-3_fuse_37", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_555"
        }, 
        "44": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_498", 
            "name": "R3-12-47-3_fuse_34", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_499"
        }, 
        "45": {
            "status": "CLOSED", 
            "phases": "ABN", 
            "from": "R3-12-47-3_node_513", 
            "name": "R3-12-47-3_fuse_35", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_514"
        }, 
        "42": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_486", 
            "name": "R3-12-47-3_fuse_32", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_487"
        }, 
        "43": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_495", 
            "name": "R3-12-47-3_fuse_33", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_496"
        }, 
        "40": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_443", 
            "name": "R3-12-47-3_fuse_30", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_444"
        }, 
        "41": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_459", 
            "name": "R3-12-47-3_fuse_31", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_460"
        }, 
        "8542": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1140", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12447": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1123", 
            "name": "R3-12-47-3_ul_170", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1124", 
            "length": "317.000", 
            "configuration": "line_configuration_42"
        }, 
        "6547": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_770", 
            "name": "R3-12-47-3_tl_770", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_770", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6546": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_769", 
            "name": "R3-12-47-3_tl_769", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_769", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6545": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_768", 
            "name": "R3-12-47-3_tl_768", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_768", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6544": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_767", 
            "name": "R3-12-47-3_tl_767", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_767", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6543": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_766", 
            "name": "R3-12-47-3_tl_766", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_766", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6542": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_765", 
            "name": "R3-12-47-3_tl_765", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_765", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6541": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_764", 
            "name": "R3-12-47-3_tl_764", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_764", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6540": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_763", 
            "name": "R3-12-47-3_tl_763", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_763", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6549": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_772", 
            "name": "R3-12-47-3_tl_772", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_772", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6548": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_771", 
            "name": "R3-12-47-3_tl_771", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_771", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5310": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1638", 
            "name": "R3-12-47-3_xfmr_1349", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1349", 
            "configuration": "transformer_configuration_8818"
        }, 
        "12437": {
            "phases": "CN", 
            "from": "R3-12-47-3_node_1106", 
            "name": "R3-12-47-3_ul_160", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1127", 
            "length": "134.000", 
            "configuration": "line_configuration_38"
        }, 
        "11641": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2614", 
            "parent": "R3-12-47-3_tm_989", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12436": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1106", 
            "name": "R3-12-47-3_ul_159", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1117", 
            "length": "524.000", 
            "configuration": "line_configuration_42"
        }, 
        "7841": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_439", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "344": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_32", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "345": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_33", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "346": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_34", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "347": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_35", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "340": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_28", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "341": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_29", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "342": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_30", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "343": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_31", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "348": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_36", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "349": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_37", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7519": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_117", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7518": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_116", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12107": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3080", 
            "parent": "R3-12-47-3_tm_1455", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12435": {
            "phases": "BN", 
            "from": "R3-12-47-3_node_1106", 
            "name": "R3-12-47-3_ul_158", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1109", 
            "length": "482.000", 
            "configuration": "line_configuration_39"
        }, 
        "12106": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3079", 
            "parent": "R3-12-47-3_tm_1454", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12105": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3078", 
            "parent": "R3-12-47-3_tm_1453", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6150": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_373", 
            "name": "R3-12-47-3_tl_373", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_373", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6151": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_374", 
            "name": "R3-12-47-3_tl_374", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_374", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6152": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_375", 
            "name": "R3-12-47-3_tl_375", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_375", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6153": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_376", 
            "name": "R3-12-47-3_tl_376", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_376", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6154": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_377", 
            "name": "R3-12-47-3_tl_377", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_377", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "2132": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1710", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "6156": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_379", 
            "name": "R3-12-47-3_tl_379", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_379", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6157": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_380", 
            "name": "R3-12-47-3_tl_380", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_380", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6158": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_381", 
            "name": "R3-12-47-3_tl_381", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_381", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6159": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_382", 
            "name": "R3-12-47-3_tl_382", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_382", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3236": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_976", 
            "name": "R3-12-47-3_ol_813", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_977", 
            "length": "200.300", 
            "configuration": "line_configuration_36"
        }, 
        "12102": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3075", 
            "parent": "R3-12-47-3_tm_1450", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10967": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1940", 
            "parent": "R3-12-47-3_tm_315", 
            "object": "triplex_node", 
            "power_12": "1863.2602+627.1235j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8307": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_905", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10965": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1938", 
            "parent": "R3-12-47-3_tm_313", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10964": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1937", 
            "parent": "R3-12-47-3_tm_312", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10963": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1936", 
            "parent": "R3-12-47-3_tm_311", 
            "object": "triplex_node", 
            "power_12": "5566.0614+1873.3871j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10962": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1935", 
            "parent": "R3-12-47-3_tm_310", 
            "object": "triplex_node", 
            "power_12": "5566.0614+1873.3871j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10961": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1934", 
            "parent": "R3-12-47-3_tm_309", 
            "object": "triplex_node", 
            "power_12": "5566.0614+1873.3871j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8306": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_904", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12100": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3073", 
            "parent": "R3-12-47-3_tm_1448", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8305": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_903", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10969": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1942", 
            "parent": "R3-12-47-3_tm_317", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10968": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1941", 
            "parent": "R3-12-47-3_tm_316", 
            "object": "triplex_node", 
            "power_12": "1863.2602+627.1235j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4831": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_758", 
            "name": "R3-12-47-3_xfmr_870", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_870", 
            "configuration": "transformer_configuration_8817"
        }, 
        "8304": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_902", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4526": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_481", 
            "name": "R3-12-47-3_xfmr_565", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_565", 
            "configuration": "transformer_configuration_8801"
        }, 
        "3237": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_977", 
            "name": "R3-12-47-3_ol_814", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_978", 
            "length": "200.000", 
            "configuration": "line_configuration_36"
        }, 
        "4833": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_765", 
            "name": "R3-12-47-3_xfmr_872", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_872", 
            "configuration": "transformer_configuration_8816"
        }, 
        "8302": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_900", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12433": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1104", 
            "name": "R3-12-47-3_ul_156", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1106", 
            "length": "310.000", 
            "configuration": "line_configuration_33"
        }, 
        "4524": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_477", 
            "name": "R3-12-47-3_xfmr_563", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_563", 
            "configuration": "transformer_configuration_8807"
        }, 
        "8301": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_899", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4835": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_764", 
            "name": "R3-12-47-3_xfmr_874", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_874", 
            "configuration": "transformer_configuration_8817"
        }, 
        "8300": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_898", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4834": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_764", 
            "name": "R3-12-47-3_xfmr_873", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_873", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4837": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_768", 
            "name": "R3-12-47-3_xfmr_876", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_876", 
            "configuration": "transformer_configuration_8817"
        }, 
        "8758": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1356", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4836": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_768", 
            "name": "R3-12-47-3_xfmr_875", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_875", 
            "configuration": "transformer_configuration_8788"
        }, 
        "12432": {
            "phases": "BN", 
            "from": "R3-12-47-3_node_1104", 
            "name": "R3-12-47-3_ul_155", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1105", 
            "length": "105.000", 
            "configuration": "line_configuration_39"
        }, 
        "8759": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1357", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4784": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_728", 
            "name": "R3-12-47-3_xfmr_823", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_823", 
            "configuration": "transformer_configuration_8817"
        }, 
        "8208": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_806", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8209": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_807", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8754": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1352", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2268": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1846", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2269": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1847", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8755": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1353", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2262": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1840", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2263": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1841", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2260": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1838", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2261": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1839", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2266": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1844", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2267": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1845", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2264": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1842", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2265": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1843", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8205": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_803", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9438": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_411", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8750": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1348", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11836": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2809", 
            "parent": "R3-12-47-3_tm_1184", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9439": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_412", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11269": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2242", 
            "parent": "R3-12-47-3_tm_617", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8751": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1349", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11634": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2607", 
            "parent": "R3-12-47-3_tm_982", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11268": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2241", 
            "parent": "R3-12-47-3_tm_616", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8752": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1350", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11635": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2608", 
            "parent": "R3-12-47-3_tm_983", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11865": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2838", 
            "parent": "R3-12-47-3_tm_1213", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12430": {
            "phases": "CN", 
            "from": "R3-12-47-3_node_1095", 
            "name": "R3-12-47-3_ul_153", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1103", 
            "length": "274.000", 
            "configuration": "line_configuration_43"
        }, 
        "8753": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1351", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9434": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_407", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8303": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_901", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2046": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1624", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2047": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1625", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2044": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1622", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2045": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1623", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2042": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1620", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2043": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1621", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2040": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1618", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2041": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1619", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11630": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2603", 
            "parent": "R3-12-47-3_tm_978", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4819": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_749", 
            "name": "R3-12-47-3_xfmr_858", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_858", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4818": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_749", 
            "name": "R3-12-47-3_xfmr_857", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_857", 
            "configuration": "transformer_configuration_8802"
        }, 
        "11089": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2062", 
            "parent": "R3-12-47-3_tm_437", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2048": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1626", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2049": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1627", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9410": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_383", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9411": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_384", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9412": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_385", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9413": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_386", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9414": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_387", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9415": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_388", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9416": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_389", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9417": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_390", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9418": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_391", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9419": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_392", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10635": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1608", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10634": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1607", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10633": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1606", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10632": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1605", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10631": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1604", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10630": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1603", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9616": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_589", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11948": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2921", 
            "parent": "R3-12-47-3_tm_1296", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9617": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_590", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11946": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2919", 
            "parent": "R3-12-47-3_tm_1294", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11947": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2920", 
            "parent": "R3-12-47-3_tm_1295", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11944": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2917", 
            "parent": "R3-12-47-3_tm_1292", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11945": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2918", 
            "parent": "R3-12-47-3_tm_1293", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11942": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2915", 
            "parent": "R3-12-47-3_tm_1290", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9614": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_587", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11940": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2913", 
            "parent": "R3-12-47-3_tm_1288", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11941": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2914", 
            "parent": "R3-12-47-3_tm_1289", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9615": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_588", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11082": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2055", 
            "parent": "R3-12-47-3_tm_430", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9612": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_585", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11081": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2054", 
            "parent": "R3-12-47-3_tm_429", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9613": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_586", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11080": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2053", 
            "parent": "R3-12-47-3_tm_428", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8230": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_828", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9610": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_583", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7629": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_227", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9611": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_584", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10167": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1140", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11072": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2045", 
            "parent": "R3-12-47-3_tm_420", 
            "object": "triplex_node", 
            "power_12": "1863.2602+627.1235j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10166": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1139", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11084": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2057", 
            "parent": "R3-12-47-3_tm_432", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8237": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_835", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9763": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_736", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11073": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2046", 
            "parent": "R3-12-47-3_tm_421", 
            "object": "triplex_node", 
            "power_12": "1863.2602+627.1235j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10161": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1134", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9619": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_592", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8236": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_834", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10092": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1065", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10091": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1064", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10090": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1063", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10097": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1070", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10096": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1069", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10095": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1068", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10094": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1067", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10099": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1072", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10098": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1071", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11070": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2043", 
            "parent": "R3-12-47-3_tm_418", 
            "object": "triplex_node", 
            "power_12": "1863.2602+627.1235j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8235": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_833", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8682": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1280", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12156": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3129", 
            "parent": "R3-12-47-3_tm_1504", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8234": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_832", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1365": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_943", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "7078": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1301", 
            "name": "R3-12-47-3_tl_1301", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1301", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7079": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1302", 
            "name": "R3-12-47-3_tl_1302", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1302", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7074": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1297", 
            "name": "R3-12-47-3_tl_1297", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1297", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7075": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1298", 
            "name": "R3-12-47-3_tl_1298", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1298", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7076": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1299", 
            "name": "R3-12-47-3_tl_1299", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1299", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7077": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1300", 
            "name": "R3-12-47-3_tl_1300", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1300", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7070": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1293", 
            "name": "R3-12-47-3_tl_1293", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1293", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7071": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1294", 
            "name": "R3-12-47-3_tl_1294", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1294", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7072": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1295", 
            "name": "R3-12-47-3_tl_1295", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1295", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7073": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1296", 
            "name": "R3-12-47-3_tl_1296", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1296", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "8683": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1281", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6976": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1199", 
            "name": "R3-12-47-3_tl_1199", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1199", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6977": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1200", 
            "name": "R3-12-47-3_tl_1200", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1200", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6974": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1197", 
            "name": "R3-12-47-3_tl_1197", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1197", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6975": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1198", 
            "name": "R3-12-47-3_tl_1198", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1198", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6972": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1195", 
            "name": "R3-12-47-3_tl_1195", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1195", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6973": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1196", 
            "name": "R3-12-47-3_tl_1196", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1196", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6970": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1193", 
            "name": "R3-12-47-3_tl_1193", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1193", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6971": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1194", 
            "name": "R3-12-47-3_tl_1194", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1194", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "12499": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1334", 
            "name": "R3-12-47-3_ul_222", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1335", 
            "length": "331.000", 
            "configuration": "line_configuration_27"
        }, 
        "12498": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1333", 
            "name": "R3-12-47-3_ul_221", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1351", 
            "length": "663.000", 
            "configuration": "line_configuration_27"
        }, 
        "8169": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_767", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8168": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_766", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12595": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1832", 
            "name": "R3-12-47-3_ul_318", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1836", 
            "length": "169.000", 
            "configuration": "line_configuration_35"
        }, 
        "6978": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1201", 
            "name": "R3-12-47-3_tl_1201", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1201", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6979": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1202", 
            "name": "R3-12-47-3_tl_1202", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1202", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "8680": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1278", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12068": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3041", 
            "parent": "R3-12-47-3_tm_1416", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11074": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2047", 
            "parent": "R3-12-47-3_tm_422", 
            "object": "triplex_node", 
            "power_12": "1863.2602+627.1235j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9659": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_632", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8681": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1279", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8389": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_987", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8388": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_986", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8387": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_985", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8386": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_984", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8385": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_983", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8384": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_982", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8383": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_981", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8382": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_980", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8381": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_979", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8380": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_978", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12060": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3033", 
            "parent": "R3-12-47-3_tm_1408", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8686": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1284", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12061": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3034", 
            "parent": "R3-12-47-3_tm_1409", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12062": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3035", 
            "parent": "R3-12-47-3_tm_1410", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4389": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1013", 
            "name": "R3-12-47-3_xfmr_428", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_428", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4388": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1013", 
            "name": "R3-12-47-3_xfmr_427", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_427", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4383": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1006", 
            "name": "R3-12-47-3_xfmr_422", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_422", 
            "configuration": "transformer_configuration_8821"
        }, 
        "4382": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1006", 
            "name": "R3-12-47-3_xfmr_421", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_421", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4381": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1006", 
            "name": "R3-12-47-3_xfmr_420", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_420", 
            "configuration": "transformer_configuration_8786"
        }, 
        "4380": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1002", 
            "name": "R3-12-47-3_xfmr_419", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_419", 
            "configuration": "transformer_configuration_8821"
        }, 
        "4387": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1010", 
            "name": "R3-12-47-3_xfmr_426", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_426", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4386": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1010", 
            "name": "R3-12-47-3_xfmr_425", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_425", 
            "configuration": "transformer_configuration_8786"
        }, 
        "4385": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1009", 
            "name": "R3-12-47-3_xfmr_424", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_424", 
            "configuration": "transformer_configuration_8803"
        }, 
        "4384": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1009", 
            "name": "R3-12-47-3_xfmr_423", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_423", 
            "configuration": "transformer_configuration_8786"
        }, 
        "407": {
            "phases": "ABN", 
            "name": "R3-12-47-3_meter_95", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "406": {
            "phases": "ABN", 
            "name": "R3-12-47-3_meter_94", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "405": {
            "phases": "ABN", 
            "name": "R3-12-47-3_meter_93", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1372": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_950", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1375": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_953", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1374": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_952", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1377": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_955", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "400": {
            "phases": "ACN", 
            "name": "R3-12-47-3_meter_88", 
            "object": "meter", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1379": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_957", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1378": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_956", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "12067": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_3040", 
            "parent": "R3-12-47-3_tm_1415", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "409": {
            "phases": "ABN", 
            "name": "R3-12-47-3_meter_97", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "408": {
            "phases": "ABN", 
            "name": "R3-12-47-3_meter_96", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8684": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1282", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4031": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_98", 
            "name": "R3-12-47-3_xfmr_70", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_70", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4030": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_98", 
            "name": "R3-12-47-3_xfmr_69", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_69", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4033": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_116", 
            "name": "R3-12-47-3_xfmr_72", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_72", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4032": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_116", 
            "name": "R3-12-47-3_xfmr_71", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_71", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4035": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_103", 
            "name": "R3-12-47-3_xfmr_74", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_74", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4034": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_103", 
            "name": "R3-12-47-3_xfmr_73", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_73", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4037": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_104", 
            "name": "R3-12-47-3_xfmr_76", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_76", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4036": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_104", 
            "name": "R3-12-47-3_xfmr_75", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_75", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4039": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_106", 
            "name": "R3-12-47-3_xfmr_78", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_78", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4038": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_106", 
            "name": "R3-12-47-3_xfmr_77", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_77", 
            "configuration": "transformer_configuration_8802"
        }, 
        "8173": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_771", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11379": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2352", 
            "parent": "R3-12-47-3_tm_727", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11378": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2351", 
            "parent": "R3-12-47-3_tm_726", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11375": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2348", 
            "parent": "R3-12-47-3_tm_723", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11374": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2347", 
            "parent": "R3-12-47-3_tm_722", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11377": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2350", 
            "parent": "R3-12-47-3_tm_725", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11376": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2349", 
            "parent": "R3-12-47-3_tm_724", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8685": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1283", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11370": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2343", 
            "parent": "R3-12-47-3_tm_718", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11373": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2346", 
            "parent": "R3-12-47-3_tm_721", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11372": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2345", 
            "parent": "R3-12-47-3_tm_720", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8174": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_772", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9879": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_852", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11181": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2154", 
            "parent": "R3-12-47-3_tm_529", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9872": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_845", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5498": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1874", 
            "name": "R3-12-47-3_xfmr_1537", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1537", 
            "configuration": "transformer_configuration_8819"
        }, 
        "5499": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1876", 
            "name": "R3-12-47-3_xfmr_1538", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1538", 
            "configuration": "transformer_configuration_8805"
        }, 
        "11152": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2125", 
            "parent": "R3-12-47-3_tm_500", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2459": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_37", 
            "name": "R3-12-47-3_ol_36", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_39", 
            "length": "183.000", 
            "configuration": "line_configuration_28"
        }, 
        "2458": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_37", 
            "name": "R3-12-47-3_ol_35", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_38", 
            "length": "122.100", 
            "configuration": "line_configuration_28"
        }, 
        "2455": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_34", 
            "name": "R3-12-47-3_ol_32", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_35", 
            "length": "379.000", 
            "configuration": "line_configuration_28"
        }, 
        "2454": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_33", 
            "name": "R3-12-47-3_ol_31", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_66", 
            "length": "84.000", 
            "configuration": "line_configuration_28"
        }, 
        "2457": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_36", 
            "name": "R3-12-47-3_ol_34", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_37", 
            "length": "213.100", 
            "configuration": "line_configuration_28"
        }, 
        "2456": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_35", 
            "name": "R3-12-47-3_ol_33", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_36", 
            "length": "422.000", 
            "configuration": "line_configuration_28"
        }, 
        "2451": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_31", 
            "name": "R3-12-47-3_ol_28", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_32", 
            "length": "281.400", 
            "configuration": "line_configuration_28"
        }, 
        "2450": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_30", 
            "name": "R3-12-47-3_ol_27", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_31", 
            "length": "250.600", 
            "configuration": "line_configuration_28"
        }, 
        "2453": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_33", 
            "name": "R3-12-47-3_ol_30", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_34", 
            "length": "125.400", 
            "configuration": "line_configuration_28"
        }, 
        "2452": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_32", 
            "name": "R3-12-47-3_ol_29", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_68", 
            "length": "347.100", 
            "configuration": "line_configuration_28"
        }, 
        "7852": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_450", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7853": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_451", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7850": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_448", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7851": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_449", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7856": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_454", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7857": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_455", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7854": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_452", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7855": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_453", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7858": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_456", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7859": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_457", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "656": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_235"
        }, 
        "657": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_236"
        }, 
        "654": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_233"
        }, 
        "6369": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_592", 
            "name": "R3-12-47-3_tl_592", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_592", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "655": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_234"
        }, 
        "6363": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_586", 
            "name": "R3-12-47-3_tl_586", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_586", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3089": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_778", 
            "name": "R3-12-47-3_ol_666", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_797", 
            "length": "271.000", 
            "configuration": "line_configuration_26"
        }, 
        "6361": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_584", 
            "name": "R3-12-47-3_tl_584", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_584", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6360": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_583", 
            "name": "R3-12-47-3_tl_583", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_583", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6367": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_590", 
            "name": "R3-12-47-3_tl_590", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_590", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6366": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_589", 
            "name": "R3-12-47-3_tl_589", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_589", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6365": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_588", 
            "name": "R3-12-47-3_tl_588", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_588", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3088": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_778", 
            "name": "R3-12-47-3_ol_665", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_786", 
            "length": "332.400", 
            "configuration": "line_configuration_26"
        }, 
        "9335": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_308", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9292": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_265", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9337": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_310", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9336": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_309", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9331": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_304", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "650": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_229"
        }, 
        "9333": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_306", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9293": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_266", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10408": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1381", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10409": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1382", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10158": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1131", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "651": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_230"
        }, 
        "9339": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_312", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9290": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_263", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4982": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1214", 
            "name": "R3-12-47-3_xfmr_1021", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1021", 
            "configuration": "transformer_configuration_8823"
        }, 
        "9629": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_602", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9291": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_264", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9623": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_596", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9296": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_269", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9621": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_594", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9620": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_593", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9627": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_600", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1508": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1086", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9625": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_598", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9297": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_270", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1509": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1087", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9294": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_267", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5496": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1871", 
            "name": "R3-12-47-3_xfmr_1535", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1535", 
            "configuration": "transformer_configuration_8809"
        }, 
        "9295": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_268", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1601": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1179"
        }, 
        "658": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_237"
        }, 
        "1976": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1554", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3082": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_774", 
            "name": "R3-12-47-3_ol_659", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_775", 
            "length": "163.200", 
            "configuration": "line_configuration_40"
        }, 
        "1603": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1181"
        }, 
        "1602": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1180"
        }, 
        "5497": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1874", 
            "name": "R3-12-47-3_xfmr_1536", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1536", 
            "configuration": "transformer_configuration_8804"
        }, 
        "1605": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1183"
        }, 
        "1604": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1182"
        }, 
        "1607": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1185"
        }, 
        "1606": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1184"
        }, 
        "3232": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_967", 
            "name": "R3-12-47-3_ol_809", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_968", 
            "length": "324.500", 
            "configuration": "line_configuration_36"
        }, 
        "3233": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_968", 
            "name": "R3-12-47-3_ol_810", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_969", 
            "length": "287.300", 
            "configuration": "line_configuration_26"
        }, 
        "3230": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_963", 
            "name": "R3-12-47-3_ol_807", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_964", 
            "length": "141.000", 
            "configuration": "line_configuration_28"
        }, 
        "3231": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_966", 
            "name": "R3-12-47-3_ol_808", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_967", 
            "length": "244.200", 
            "configuration": "line_configuration_32"
        }, 
        "1968": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1546", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1969": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1547", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1618": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1196"
        }, 
        "1619": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1197", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1616": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1194"
        }, 
        "1617": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1195"
        }, 
        "3238": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_973", 
            "name": "R3-12-47-3_ol_815", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_979", 
            "length": "245.000", 
            "configuration": "line_configuration_25"
        }, 
        "3239": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_973", 
            "name": "R3-12-47-3_ol_816", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_980", 
            "length": "141.500", 
            "configuration": "line_configuration_32"
        }, 
        "1612": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1190"
        }, 
        "1613": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1191"
        }, 
        "1610": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1188"
        }, 
        "1611": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1189"
        }, 
        "2873": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_502", 
            "name": "R3-12-47-3_ol_450", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_503", 
            "length": "152.000", 
            "configuration": "line_configuration_24"
        }, 
        "2872": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_501", 
            "name": "R3-12-47-3_ol_449", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_507", 
            "length": "115.800", 
            "configuration": "line_configuration_49"
        }, 
        "2871": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_501", 
            "name": "R3-12-47-3_ol_448", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_504", 
            "length": "112.400", 
            "configuration": "line_configuration_44"
        }, 
        "2870": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_500", 
            "name": "R3-12-47-3_ol_447", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_501", 
            "length": "296.100", 
            "configuration": "line_configuration_44"
        }, 
        "2877": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_510", 
            "name": "R3-12-47-3_ol_454", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_511", 
            "length": "42.000", 
            "configuration": "line_configuration_25"
        }, 
        "2876": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_509", 
            "name": "R3-12-47-3_ol_453", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_510", 
            "length": "475.800", 
            "configuration": "line_configuration_25"
        }, 
        "2875": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_507", 
            "name": "R3-12-47-3_ol_452", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_508", 
            "length": "300.000", 
            "configuration": "line_configuration_49"
        }, 
        "2874": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_505", 
            "name": "R3-12-47-3_ol_451", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_506", 
            "length": "147.000", 
            "configuration": "line_configuration_34"
        }, 
        "2879": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_511", 
            "name": "R3-12-47-3_ol_456", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1367", 
            "length": "414.700", 
            "configuration": "line_configuration_32"
        }, 
        "2878": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_511", 
            "name": "R3-12-47-3_ol_455", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_512", 
            "length": "358.000", 
            "configuration": "line_configuration_25"
        }, 
        "3355": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1154", 
            "name": "R3-12-47-3_ol_932", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1155", 
            "length": "98.000", 
            "configuration": "line_configuration_40"
        }, 
        "3354": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1152", 
            "name": "R3-12-47-3_ol_931", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1153", 
            "length": "176.000", 
            "configuration": "line_configuration_34"
        }, 
        "3357": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1155", 
            "name": "R3-12-47-3_ol_934", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1156", 
            "length": "382.900", 
            "configuration": "line_configuration_40"
        }, 
        "3356": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1154", 
            "name": "R3-12-47-3_ol_933", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1159", 
            "length": "111.000", 
            "configuration": "line_configuration_34"
        }, 
        "3351": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1147", 
            "name": "R3-12-47-3_ol_928", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1148", 
            "length": "170.100", 
            "configuration": "line_configuration_40"
        }, 
        "3350": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1146", 
            "name": "R3-12-47-3_ol_927", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1147", 
            "length": "175.000", 
            "configuration": "line_configuration_40"
        }, 
        "3353": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1149", 
            "name": "R3-12-47-3_ol_930", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1151", 
            "length": "187.600", 
            "configuration": "line_configuration_40"
        }, 
        "3352": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1148", 
            "name": "R3-12-47-3_ol_929", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1149", 
            "length": "129.000", 
            "configuration": "line_configuration_40"
        }, 
        "3359": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1161", 
            "name": "R3-12-47-3_ol_936", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1163", 
            "length": "169.600", 
            "configuration": "line_configuration_40"
        }, 
        "3358": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1160", 
            "name": "R3-12-47-3_ol_935", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1161", 
            "length": "301.100", 
            "configuration": "line_configuration_40"
        }, 
        "5449": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1830", 
            "name": "R3-12-47-3_xfmr_1488", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1488", 
            "configuration": "transformer_configuration_8819"
        }, 
        "5448": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1830", 
            "name": "R3-12-47-3_xfmr_1487", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1487", 
            "configuration": "transformer_configuration_8804"
        }, 
        "11119": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2092", 
            "parent": "R3-12-47-3_tm_467", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5443": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1824", 
            "name": "R3-12-47-3_xfmr_1482", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1482", 
            "configuration": "transformer_configuration_8804"
        }, 
        "5442": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1824", 
            "name": "R3-12-47-3_xfmr_1481", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1481", 
            "configuration": "transformer_configuration_8795"
        }, 
        "5441": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1821", 
            "name": "R3-12-47-3_xfmr_1480", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1480", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5440": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1821", 
            "name": "R3-12-47-3_xfmr_1479", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1479", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5447": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1850", 
            "name": "R3-12-47-3_xfmr_1486", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1486", 
            "configuration": "transformer_configuration_8827"
        }, 
        "5446": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1850", 
            "name": "R3-12-47-3_xfmr_1485", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1485", 
            "configuration": "transformer_configuration_8809"
        }, 
        "5445": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1825", 
            "name": "R3-12-47-3_xfmr_1484", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1484", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5444": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1825", 
            "name": "R3-12-47-3_xfmr_1483", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1483", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5493": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1869", 
            "name": "R3-12-47-3_xfmr_1532", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1532", 
            "configuration": "transformer_configuration_8804"
        }, 
        "11118": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2091", 
            "parent": "R3-12-47-3_tm_466", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5508": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1895", 
            "name": "R3-12-47-3_xfmr_1547", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1547", 
            "configuration": "transformer_configuration_8803"
        }, 
        "5509": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1895", 
            "name": "R3-12-47-3_xfmr_1548", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1548", 
            "configuration": "transformer_configuration_8821"
        }, 
        "5506": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1892", 
            "name": "R3-12-47-3_xfmr_1545", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1545", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5507": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1895", 
            "name": "R3-12-47-3_xfmr_1546", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1546", 
            "configuration": "transformer_configuration_8786"
        }, 
        "5504": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1880", 
            "name": "R3-12-47-3_xfmr_1543", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1543", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5505": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1892", 
            "name": "R3-12-47-3_xfmr_1544", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1544", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5502": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1878", 
            "name": "R3-12-47-3_xfmr_1541", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1541", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5503": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1880", 
            "name": "R3-12-47-3_xfmr_1542", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1542", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5500": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1876", 
            "name": "R3-12-47-3_xfmr_1539", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1539", 
            "configuration": "transformer_configuration_8829"
        }, 
        "5501": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1878", 
            "name": "R3-12-47-3_xfmr_1540", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1540", 
            "configuration": "transformer_configuration_8802"
        }, 
        "542": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_121", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "543": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_122", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "540": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_119", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "541": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_120", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "546": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_125", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "547": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_126", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "544": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_123", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "545": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_124", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "548": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_127", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "549": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_128", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11619": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2592", 
            "parent": "R3-12-47-3_tm_967", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6155": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_378", 
            "name": "R3-12-47-3_tl_378", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_378", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5476": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1848", 
            "name": "R3-12-47-3_xfmr_1515", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1515", 
            "configuration": "transformer_configuration_8816"
        }, 
        "6569": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_792", 
            "name": "R3-12-47-3_tl_792", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_792", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6568": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_791", 
            "name": "R3-12-47-3_tl_791", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_791", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5477": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1852", 
            "name": "R3-12-47-3_xfmr_1516", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1516", 
            "configuration": "transformer_configuration_8807"
        }, 
        "6565": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_788", 
            "name": "R3-12-47-3_tl_788", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_788", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6564": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_787", 
            "name": "R3-12-47-3_tl_787", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_787", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6567": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_790", 
            "name": "R3-12-47-3_tl_790", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_790", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6566": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_789", 
            "name": "R3-12-47-3_tl_789", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_789", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6561": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_784", 
            "name": "R3-12-47-3_tl_784", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_784", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5474": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1862", 
            "name": "R3-12-47-3_xfmr_1513", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1513", 
            "configuration": "transformer_configuration_8801"
        }, 
        "6563": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_786", 
            "name": "R3-12-47-3_tl_786", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_786", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6562": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_785", 
            "name": "R3-12-47-3_tl_785", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_785", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7687": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_285", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7686": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_284", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7685": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_283", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5475": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1848", 
            "name": "R3-12-47-3_xfmr_1514", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1514", 
            "configuration": "transformer_configuration_8794"
        }, 
        "7683": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_281", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7682": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_280", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7681": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_279", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7680": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_278", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5472": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1846", 
            "name": "R3-12-47-3_xfmr_1511", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1511", 
            "configuration": "transformer_configuration_8803"
        }, 
        "5136": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1353", 
            "name": "R3-12-47-3_xfmr_1175", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1175", 
            "configuration": "transformer_configuration_8817"
        }, 
        "7689": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_287", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5473": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1862", 
            "name": "R3-12-47-3_xfmr_1512", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1512", 
            "configuration": "transformer_configuration_8794"
        }, 
        "3827": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1890", 
            "name": "R3-12-47-3_ol_1404", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1899", 
            "length": "156.100", 
            "configuration": "line_configuration_32"
        }, 
        "3826": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1890", 
            "name": "R3-12-47-3_ol_1403", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1891", 
            "length": "211.000", 
            "configuration": "line_configuration_25"
        }, 
        "3825": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1889", 
            "name": "R3-12-47-3_ol_1402", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1908", 
            "length": "396.500", 
            "configuration": "line_configuration_34"
        }, 
        "3824": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1889", 
            "name": "R3-12-47-3_ol_1401", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1890", 
            "length": "133.700", 
            "configuration": "line_configuration_32"
        }, 
        "3823": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1888", 
            "name": "R3-12-47-3_ol_1400", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1889", 
            "length": "253.100", 
            "configuration": "line_configuration_32"
        }, 
        "3822": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1887", 
            "name": "R3-12-47-3_ol_1399", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1888", 
            "length": "312.200", 
            "configuration": "line_configuration_32"
        }, 
        "3821": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1886", 
            "name": "R3-12-47-3_ol_1398", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1887", 
            "length": "308.600", 
            "configuration": "line_configuration_32"
        }, 
        "3820": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1885", 
            "name": "R3-12-47-3_ol_1397", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1886", 
            "length": "445.900", 
            "configuration": "line_configuration_32"
        }, 
        "5471": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1846", 
            "name": "R3-12-47-3_xfmr_1510", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1510", 
            "configuration": "transformer_configuration_8786"
        }, 
        "5001": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1354", 
            "name": "R3-12-47-3_xfmr_1040", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1040", 
            "configuration": "transformer_configuration_8823"
        }, 
        "3829": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_1882", 
            "name": "R3-12-47-3_ol_1406", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1892", 
            "length": "179.500", 
            "configuration": "line_configuration_28"
        }, 
        "3828": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1891", 
            "name": "R3-12-47-3_ol_1405", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1893", 
            "length": "221.100", 
            "configuration": "line_configuration_25"
        }, 
        "8444": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1042", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8445": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1043", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8446": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1044", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5000": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1354", 
            "name": "R3-12-47-3_xfmr_1039", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1039", 
            "configuration": "transformer_configuration_8808"
        }, 
        "8440": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1038", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8441": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1039", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8442": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1040", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8443": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1041", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5007": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1236", 
            "name": "R3-12-47-3_xfmr_1046", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1046", 
            "configuration": "transformer_configuration_8802"
        }, 
        "8448": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1046", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8449": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1047", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5006": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1237", 
            "name": "R3-12-47-3_xfmr_1045", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1045", 
            "configuration": "transformer_configuration_8818"
        }, 
        "5005": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1237", 
            "name": "R3-12-47-3_xfmr_1044", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1044", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5004": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1237", 
            "name": "R3-12-47-3_xfmr_1043", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1043", 
            "configuration": "transformer_configuration_8788"
        }, 
        "12121": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3094", 
            "parent": "R3-12-47-3_tm_1469", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7539": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_137", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7538": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_136", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "368": {
            "voltage_C": "-3600+6235j", 
            "phases": "CN", 
            "object": "meter", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_meter_56"
        }, 
        "369": {
            "voltage_B": "-3600-6235j", 
            "phases": "BN", 
            "object": "meter", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_meter_57"
        }, 
        "366": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_54", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "367": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_55", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "364": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_52", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "365": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_53", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "362": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_50", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "363": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_51", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "360": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_48", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "361": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_49", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "5008": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1236", 
            "name": "R3-12-47-3_xfmr_1047", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1047", 
            "configuration": "transformer_configuration_8817"
        }, 
        "1945": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1523", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9158": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_131", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5133": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1352", 
            "name": "R3-12-47-3_xfmr_1172", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1172", 
            "configuration": "transformer_configuration_8795"
        }, 
        "6179": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_402", 
            "name": "R3-12-47-3_tl_402", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_402", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6176": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_399", 
            "name": "R3-12-47-3_tl_399", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_399", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6177": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_400", 
            "name": "R3-12-47-3_tl_400", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_400", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6174": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_397", 
            "name": "R3-12-47-3_tl_397", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_397", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6175": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_398", 
            "name": "R3-12-47-3_tl_398", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_398", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6172": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_395", 
            "name": "R3-12-47-3_tl_395", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_395", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6173": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_396", 
            "name": "R3-12-47-3_tl_396", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_396", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6170": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_393", 
            "name": "R3-12-47-3_tl_393", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_393", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6171": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_394", 
            "name": "R3-12-47-3_tl_394", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_394", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10989": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1962", 
            "parent": "R3-12-47-3_tm_337", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10988": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1961", 
            "parent": "R3-12-47-3_tm_336", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10985": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1958", 
            "parent": "R3-12-47-3_tm_333", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10984": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1957", 
            "parent": "R3-12-47-3_tm_332", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10987": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1960", 
            "parent": "R3-12-47-3_tm_335", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10986": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1959", 
            "parent": "R3-12-47-3_tm_334", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10981": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1954", 
            "parent": "R3-12-47-3_tm_329", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10980": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1953", 
            "parent": "R3-12-47-3_tm_328", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10983": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1956", 
            "parent": "R3-12-47-3_tm_331", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10982": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1955", 
            "parent": "R3-12-47-3_tm_330", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7052": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1275", 
            "name": "R3-12-47-3_tl_1275", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1275", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6511": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_734", 
            "name": "R3-12-47-3_tl_734", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_734", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9237": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_210", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9483": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_456", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9482": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_455", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3217": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_943", 
            "name": "R3-12-47-3_ol_794", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_944", 
            "length": "141.700", 
            "configuration": "line_configuration_44"
        }, 
        "7902": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_500", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2200": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1778", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2201": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1779", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2202": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1780", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2203": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1781", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2204": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1782", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2205": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1783", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2206": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1784", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2207": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1785", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2208": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1786", 
            "voltage_A": "7200+0.0j"
        }, 
        "2209": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1787", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9486": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_459", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11586": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2559", 
            "parent": "R3-12-47-3_tm_934", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11587": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2560", 
            "parent": "R3-12-47-3_tm_935", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11584": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2557", 
            "parent": "R3-12-47-3_tm_932", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11585": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2558", 
            "parent": "R3-12-47-3_tm_933", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11582": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2555", 
            "parent": "R3-12-47-3_tm_930", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9485": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_458", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11580": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2553", 
            "parent": "R3-12-47-3_tm_928", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11581": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2554", 
            "parent": "R3-12-47-3_tm_929", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9484": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_457", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11588": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2561", 
            "parent": "R3-12-47-3_tm_936", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11589": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2562", 
            "parent": "R3-12-47-3_tm_937", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12240": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3213", 
            "parent": "R3-12-47-3_tm_1588", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12241": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3214", 
            "parent": "R3-12-47-3_tm_1589", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4428": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1056", 
            "name": "R3-12-47-3_xfmr_467", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_467", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4429": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1056", 
            "name": "R3-12-47-3_xfmr_468", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_468", 
            "configuration": "transformer_configuration_8802"
        }, 
        "12244": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3217", 
            "parent": "R3-12-47-3_tm_1592", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12245": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_3218", 
            "parent": "R3-12-47-3_tm_1593", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4839": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_769", 
            "name": "R3-12-47-3_xfmr_878", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_878", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4838": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_769", 
            "name": "R3-12-47-3_xfmr_877", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_877", 
            "configuration": "transformer_configuration_8788"
        }, 
        "12246": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3219", 
            "parent": "R3-12-47-3_tm_1594", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4529": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_485", 
            "name": "R3-12-47-3_xfmr_568", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_568", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4528": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_482", 
            "name": "R3-12-47-3_xfmr_567", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_567", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4527": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_482", 
            "name": "R3-12-47-3_xfmr_566", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_566", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4830": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_758", 
            "name": "R3-12-47-3_xfmr_869", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_869", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4525": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_481", 
            "name": "R3-12-47-3_xfmr_564", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_564", 
            "configuration": "transformer_configuration_8794"
        }, 
        "4832": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_765", 
            "name": "R3-12-47-3_xfmr_871", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_871", 
            "configuration": "transformer_configuration_8794"
        }, 
        "4523": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_474", 
            "name": "R3-12-47-3_xfmr_562", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_562", 
            "configuration": "transformer_configuration_8821"
        }, 
        "4522": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_474", 
            "name": "R3-12-47-3_xfmr_561", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_561", 
            "configuration": "transformer_configuration_8786"
        }, 
        "4521": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_473", 
            "name": "R3-12-47-3_xfmr_560", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_560", 
            "configuration": "transformer_configuration_8822"
        }, 
        "4520": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_471", 
            "name": "R3-12-47-3_xfmr_559", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_559", 
            "configuration": "transformer_configuration_8830"
        }, 
        "7993": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_591", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7992": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_590", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7991": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_589", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7990": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_588", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7997": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_595", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7996": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_594", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7995": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_593", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7994": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_592", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9436": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_409", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9437": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_410", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7999": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_597", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7998": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_596", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9432": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_405", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4420": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1043", 
            "name": "R3-12-47-3_xfmr_459", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_459", 
            "configuration": "transformer_configuration_8788"
        }, 
        "9430": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_403", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9431": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_404", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4421": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1043", 
            "name": "R3-12-47-3_xfmr_460", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_460", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5298": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1599", 
            "name": "R3-12-47-3_xfmr_1337", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1337", 
            "configuration": "transformer_configuration_8786"
        }, 
        "5299": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1599", 
            "name": "R3-12-47-3_xfmr_1338", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1338", 
            "configuration": "transformer_configuration_8803"
        }, 
        "5296": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1595", 
            "name": "R3-12-47-3_xfmr_1335", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1335", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5297": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1595", 
            "name": "R3-12-47-3_xfmr_1336", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1336", 
            "configuration": "transformer_configuration_8817"
        }, 
        "5294": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1591", 
            "name": "R3-12-47-3_xfmr_1333", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1333", 
            "configuration": "transformer_configuration_8802"
        }, 
        "5295": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1595", 
            "name": "R3-12-47-3_xfmr_1334", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1334", 
            "configuration": "transformer_configuration_8796"
        }, 
        "5292": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1590", 
            "name": "R3-12-47-3_xfmr_1331", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1331", 
            "configuration": "transformer_configuration_8808"
        }, 
        "5293": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1591", 
            "name": "R3-12-47-3_xfmr_1332", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1332", 
            "configuration": "transformer_configuration_8788"
        }, 
        "5290": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1587", 
            "name": "R3-12-47-3_xfmr_1329", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1329", 
            "configuration": "transformer_configuration_8803"
        }, 
        "5291": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1590", 
            "name": "R3-12-47-3_xfmr_1330", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1330", 
            "configuration": "transformer_configuration_8790"
        }, 
        "12616": {
            "object": "recorder", 
            "parent": "R3-12-47-3_cap_2", 
            "interval": "60", 
            "limit": "1440", 
            "file": "R3-12.47-3_capacitor2.csv", 
            "property": "\"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\""
        }, 
        "12615": {
            "object": "recorder", 
            "parent": "R3-12-47-3_cap_1", 
            "interval": "60", 
            "limit": "1440", 
            "file": "R3-12.47-3_capacitor1.csv", 
            "property": "\"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\""
        }, 
        "12614": {
            "object": "recorder", 
            "parent": "R3-12-47-3_reg_2", 
            "interval": "60", 
            "limit": "1440", 
            "file": "\"R3-12.47-3_reg2_output.csv\"", 
            "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag"
        }, 
        "12613": {
            "object": "recorder", 
            "parent": "R3-12-47-3_reg_1", 
            "interval": "60", 
            "limit": "1440", 
            "file": "\"R3-12.47-3_reg1_output.csv\"", 
            "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag"
        }, 
        "11529": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2502", 
            "parent": "R3-12-47-3_tm_877", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8141": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_739", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12611": {
            "conductor_gmr": "0.0177 ft", 
            "conductor_resistance": "0.433488", 
            "object": "underground_line_conductor", 
            "shield_resistance": "0.00", 
            "neutral_gmr": "0.0485380344339232 ft", 
            "outer_diameter": "1.32", 
            "neutral_strands": "11.0", 
            "neutral_resistance": "13.5696", 
            "rating.summer.continuous": "214.0", 
            "neutral_diameter": "0.0641", 
            "conductor_diameter": "0.528", 
            "shield_gmr": "0.00", 
            "name": "underground_line_conductor_14"
        }, 
        "8140": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_738", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12610": {
            "conductor_gmr": "0.0371 ft", 
            "conductor_resistance": "0.0222", 
            "object": "underground_line_conductor", 
            "shield_resistance": "0.00", 
            "neutral_gmr": "0.0732739718442675 ft", 
            "outer_diameter": "1.87", 
            "neutral_strands": "20.0", 
            "neutral_resistance": "0.05", 
            "rating.summer.continuous": "775.0", 
            "neutral_diameter": "0.102", 
            "conductor_diameter": "1.15", 
            "shield_gmr": "0.00", 
            "name": "underground_line_conductor_13"
        }, 
        "8143": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_741", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8142": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_740", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8145": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_743", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8144": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_742", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8147": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_745", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8146": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_744", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7337": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1560", 
            "name": "R3-12-47-3_tl_1560", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1560", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7336": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1559", 
            "name": "R3-12-47-3_tl_1559", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1559", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7335": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1558", 
            "name": "R3-12-47-3_tl_1558", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1558", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7334": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1557", 
            "name": "R3-12-47-3_tl_1557", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1557", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7333": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1556", 
            "name": "R3-12-47-3_tl_1556", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1556", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7332": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1555", 
            "name": "R3-12-47-3_tl_1555", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1555", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7331": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1554", 
            "name": "R3-12-47-3_tl_1554", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1554", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7330": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1553", 
            "name": "R3-12-47-3_tl_1553", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1553", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9555": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_528", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9298": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_271", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9299": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_272", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7339": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1562", 
            "name": "R3-12-47-3_tl_1562", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1562", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7338": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1561", 
            "name": "R3-12-47-3_tl_1561", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1561", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "11964": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2937", 
            "parent": "R3-12-47-3_tm_1312", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11965": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2938", 
            "parent": "R3-12-47-3_tm_1313", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11966": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2939", 
            "parent": "R3-12-47-3_tm_1314", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11967": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2940", 
            "parent": "R3-12-47-3_tm_1315", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11960": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2933", 
            "parent": "R3-12-47-3_tm_1308", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11961": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2934", 
            "parent": "R3-12-47-3_tm_1309", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11962": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2935", 
            "parent": "R3-12-47-3_tm_1310", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11963": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2936", 
            "parent": "R3-12-47-3_tm_1311", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11968": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2941", 
            "parent": "R3-12-47-3_tm_1316", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11969": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2942", 
            "parent": "R3-12-47-3_tm_1317", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12294": {
            "phases": "CN", 
            "from": "R3-12-47-3_node_226", 
            "name": "R3-12-47-3_ul_17", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_227", 
            "length": "267.000", 
            "configuration": "line_configuration_38"
        }, 
        "10215": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1188", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10214": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1187", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10217": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1190", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10216": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1189", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10211": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1184", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10210": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1183", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10213": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1186", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5510": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1897", 
            "name": "R3-12-47-3_xfmr_1549", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1549", 
            "configuration": "transformer_configuration_8788"
        }, 
        "9481": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_454", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10219": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1192", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10218": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1191", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7058": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1281", 
            "name": "R3-12-47-3_tl_1281", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1281", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7059": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1282", 
            "name": "R3-12-47-3_tl_1282", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1282", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5697": {
            "power_rating": "15.0", 
            "primary_voltage": "7200 V", 
            "install_type": "POLETOP", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120 V", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "resistance": "0.01000", 
            "shunt_impedance": "318.750+378.015j", 
            "reactance": "0.00667", 
            "powerA_rating": "15.0", 
            "name": "transformer_configuration_8788"
        }, 
        "7053": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1276", 
            "name": "R3-12-47-3_tl_1276", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1276", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7050": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1273", 
            "name": "R3-12-47-3_tl_1273", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1273", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7051": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1274", 
            "name": "R3-12-47-3_tl_1274", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1274", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7056": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1279", 
            "name": "R3-12-47-3_tl_1279", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1279", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7057": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1280", 
            "name": "R3-12-47-3_tl_1280", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1280", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7054": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1277", 
            "name": "R3-12-47-3_tl_1277", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1277", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7055": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1278", 
            "name": "R3-12-47-3_tl_1278", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1278", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9480": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_453", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9026": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1624", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5516": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1904", 
            "name": "R3-12-47-3_xfmr_1555", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1555", 
            "configuration": "transformer_configuration_8802"
        }, 
        "8149": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_747", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8148": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_746", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6998": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1221", 
            "name": "R3-12-47-3_tl_1221", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1221", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6999": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1222", 
            "name": "R3-12-47-3_tl_1222", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1222", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "8639": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1237", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8638": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1236", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6994": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1217", 
            "name": "R3-12-47-3_tl_1217", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1217", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6995": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1218", 
            "name": "R3-12-47-3_tl_1218", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1218", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6996": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1219", 
            "name": "R3-12-47-3_tl_1219", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1219", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6997": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1220", 
            "name": "R3-12-47-3_tl_1220", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1220", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6990": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1213", 
            "name": "R3-12-47-3_tl_1213", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1213", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6991": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1214", 
            "name": "R3-12-47-3_tl_1214", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1214", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6992": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1215", 
            "name": "R3-12-47-3_tl_1215", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1215", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6993": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1216", 
            "name": "R3-12-47-3_tl_1216", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1216", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9487": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_460", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2998": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_684", 
            "name": "R3-12-47-3_ol_575", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_685", 
            "length": "477.300", 
            "configuration": "line_configuration_25"
        }, 
        "2999": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_685", 
            "name": "R3-12-47-3_ol_576", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_686", 
            "length": "44.300", 
            "configuration": "line_configuration_25"
        }, 
        "59": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_766", 
            "name": "R3-12-47-3_fuse_49", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_767"
        }, 
        "58": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_762", 
            "name": "R3-12-47-3_fuse_48", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_763"
        }, 
        "55": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_715", 
            "name": "R3-12-47-3_fuse_45", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_716"
        }, 
        "54": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_704", 
            "name": "R3-12-47-3_fuse_44", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_705"
        }, 
        "57": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_750", 
            "name": "R3-12-47-3_fuse_47", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_751"
        }, 
        "56": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_712", 
            "name": "R3-12-47-3_fuse_46", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_724"
        }, 
        "51": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_619", 
            "name": "R3-12-47-3_fuse_41", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_620"
        }, 
        "50": {
            "status": "CLOSED", 
            "phases": "BCN", 
            "from": "R3-12-47-3_node_612", 
            "name": "R3-12-47-3_fuse_40", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_613"
        }, 
        "53": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_644", 
            "name": "R3-12-47-3_fuse_43", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_645"
        }, 
        "52": {
            "status": "CLOSED", 
            "phases": "ACN", 
            "from": "R3-12-47-3_node_629", 
            "name": "R3-12-47-3_fuse_42", 
            "object": "fuse", 
            "current_limit": "50000", 
            "to": "R3-12-47-3_node_630"
        }, 
        "2990": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_675", 
            "name": "R3-12-47-3_ol_567", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_676", 
            "length": "323.200", 
            "configuration": "line_configuration_34"
        }, 
        "2991": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_676", 
            "name": "R3-12-47-3_ol_568", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_677", 
            "length": "141.700", 
            "configuration": "line_configuration_34"
        }, 
        "2992": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_677", 
            "name": "R3-12-47-3_ol_569", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_678", 
            "length": "182.600", 
            "configuration": "line_configuration_34"
        }, 
        "2993": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_678", 
            "name": "R3-12-47-3_ol_570", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_679", 
            "length": "349.500", 
            "configuration": "line_configuration_34"
        }, 
        "2994": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_680", 
            "name": "R3-12-47-3_ol_571", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_681", 
            "length": "395.100", 
            "configuration": "line_configuration_25"
        }, 
        "2995": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_681", 
            "name": "R3-12-47-3_ol_572", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_682", 
            "length": "346.100", 
            "configuration": "line_configuration_25"
        }, 
        "9999": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_972", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9998": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_971", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2996": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_682", 
            "name": "R3-12-47-3_ol_573", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_683", 
            "length": "179.100", 
            "configuration": "line_configuration_25"
        }, 
        "9372": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_345", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9991": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_964", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9990": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_963", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9993": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_966", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2997": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_683", 
            "name": "R3-12-47-3_ol_574", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_684", 
            "length": "275.300", 
            "configuration": "line_configuration_25"
        }, 
        "9995": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_968", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9994": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_967", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9997": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_970", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9996": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_969", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11036": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2009", 
            "parent": "R3-12-47-3_tm_384", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11037": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2010", 
            "parent": "R3-12-47-3_tm_385", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11034": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2007", 
            "parent": "R3-12-47-3_tm_382", 
            "object": "triplex_node", 
            "power_12": "3239.2613+1090.2486j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11035": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2008", 
            "parent": "R3-12-47-3_tm_383", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11032": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2005", 
            "parent": "R3-12-47-3_tm_380", 
            "object": "triplex_node", 
            "power_12": "3239.2613+1090.2486j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11033": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2006", 
            "parent": "R3-12-47-3_tm_381", 
            "object": "triplex_node", 
            "power_12": "3239.2613+1090.2486j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11030": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2003", 
            "parent": "R3-12-47-3_tm_378", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11031": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2004", 
            "parent": "R3-12-47-3_tm_379", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11038": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2011", 
            "parent": "R3-12-47-3_tm_386", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11039": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2012", 
            "parent": "R3-12-47-3_tm_387", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "429": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_8", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "428": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_7", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1399": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_977", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1398": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_976", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "421": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_109", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "420": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_meter_108", 
            "object": "meter", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "423": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_2", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "422": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1", 
            "parent": "R3-12-47-3_meter_109", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "425": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_4", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "424": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_3", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "427": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_6", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "426": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_5", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "854": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_433", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12419": {
            "phases": "CN", 
            "from": "R3-12-47-3_node_1089", 
            "name": "R3-12-47-3_ul_142", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1167", 
            "length": "130.000", 
            "configuration": "line_configuration_51"
        }, 
        "855": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_434", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "856": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_435", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "857": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_436", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "850": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_429", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "851": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_430", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11359": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2332", 
            "parent": "R3-12-47-3_tm_707", 
            "object": "triplex_node", 
            "power_12": "2102.3767+707.6037j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11358": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2331", 
            "parent": "R3-12-47-3_tm_706", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "852": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_431", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11353": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2326", 
            "parent": "R3-12-47-3_tm_701", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11352": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2325", 
            "parent": "R3-12-47-3_tm_700", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11351": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2324", 
            "parent": "R3-12-47-3_tm_699", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "853": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_432", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11357": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2330", 
            "parent": "R3-12-47-3_tm_705", 
            "object": "triplex_node", 
            "power_12": "2089.2326+703.1797j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11356": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2329", 
            "parent": "R3-12-47-3_tm_704", 
            "object": "triplex_node", 
            "power_12": "2089.2326+703.1797j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11355": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2328", 
            "parent": "R3-12-47-3_tm_703", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11354": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2327", 
            "parent": "R3-12-47-3_tm_702", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1422": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1000", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8259": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_857", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1425": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1003", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "8258": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_856", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12086": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_3059", 
            "parent": "R3-12-47-3_tm_1434", 
            "object": "triplex_node", 
            "power_12": "4190.0561+1410.2606j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2330": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1908", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1424": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1002", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2331": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1909", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11750": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2723", 
            "parent": "R3-12-47-3_tm_1098", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2332": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1910", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2333": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1911", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2334": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1912", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2335": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1913", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12448": {
            "phases": "AN", 
            "from": "R3-12-47-3_node_1124", 
            "name": "R3-12-47-3_ul_171", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1125", 
            "length": "257.000", 
            "configuration": "line_configuration_42"
        }, 
        "2336": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1914", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "4713": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_654", 
            "name": "R3-12-47-3_xfmr_752", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_752", 
            "configuration": "transformer_configuration_8786"
        }, 
        "6699": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_922", 
            "name": "R3-12-47-3_tl_922", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_922", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6698": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_921", 
            "name": "R3-12-47-3_tl_921", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_921", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6693": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_916", 
            "name": "R3-12-47-3_tl_916", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_916", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6692": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_915", 
            "name": "R3-12-47-3_tl_915", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_915", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6691": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_914", 
            "name": "R3-12-47-3_tl_914", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_914", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6690": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_913", 
            "name": "R3-12-47-3_tl_913", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_913", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6697": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_920", 
            "name": "R3-12-47-3_tl_920", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_920", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6696": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_919", 
            "name": "R3-12-47-3_tl_919", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_919", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6695": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_918", 
            "name": "R3-12-47-3_tl_918", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_918", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6694": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_917", 
            "name": "R3-12-47-3_tl_917", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_917", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "2439": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_18", 
            "name": "R3-12-47-3_ol_16", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_19", 
            "length": "252.000", 
            "configuration": "line_configuration_28"
        }, 
        "2438": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_16", 
            "name": "R3-12-47-3_ol_15", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_17", 
            "length": "129.100", 
            "configuration": "line_configuration_25"
        }, 
        "2433": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_11", 
            "name": "R3-12-47-3_ol_10", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_12", 
            "length": "53.800", 
            "configuration": "line_configuration_28"
        }, 
        "2432": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_9", 
            "name": "R3-12-47-3_ol_9", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_11", 
            "length": "124.800", 
            "configuration": "line_configuration_28"
        }, 
        "2431": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_9", 
            "name": "R3-12-47-3_ol_8", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_10", 
            "length": "388.000", 
            "configuration": "line_configuration_28"
        }, 
        "2430": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_8", 
            "name": "R3-12-47-3_ol_7", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_9", 
            "length": "288.000", 
            "configuration": "line_configuration_28"
        }, 
        "2437": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_15", 
            "name": "R3-12-47-3_ol_14", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_18", 
            "length": "358.400", 
            "configuration": "line_configuration_28"
        }, 
        "2436": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_14", 
            "name": "R3-12-47-3_ol_13", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_15", 
            "length": "143.700", 
            "configuration": "line_configuration_28"
        }, 
        "2435": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_13", 
            "name": "R3-12-47-3_ol_12", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_14", 
            "length": "192.300", 
            "configuration": "line_configuration_28"
        }, 
        "2434": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_11", 
            "name": "R3-12-47-3_ol_11", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_29", 
            "length": "116.600", 
            "configuration": "line_configuration_28"
        }, 
        "7838": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_436", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7839": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_437", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9397": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_370", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7830": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_428", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7831": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_429", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7832": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_430", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7833": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_431", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7834": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_432", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7835": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_433", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7836": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_434", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7837": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_435", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6341": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_564", 
            "name": "R3-12-47-3_tl_564", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_564", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6340": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_563", 
            "name": "R3-12-47-3_tl_563", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_563", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6343": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_566", 
            "name": "R3-12-47-3_tl_566", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_566", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6342": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_565", 
            "name": "R3-12-47-3_tl_565", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_565", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6345": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_568", 
            "name": "R3-12-47-3_tl_568", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_568", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6344": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_567", 
            "name": "R3-12-47-3_tl_567", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_567", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6347": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_570", 
            "name": "R3-12-47-3_tl_570", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_570", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6346": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_569", 
            "name": "R3-12-47-3_tl_569", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_569", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6349": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_572", 
            "name": "R3-12-47-3_tl_572", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_572", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6348": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_571", 
            "name": "R3-12-47-3_tl_571", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_571", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9353": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_326", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9352": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_325", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9351": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_324", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9350": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_323", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9357": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_330", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9356": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_329", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9355": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_328", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9354": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_327", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9609": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_582", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9608": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_581", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "5470": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1844", 
            "name": "R3-12-47-3_xfmr_1509", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1509", 
            "configuration": "transformer_configuration_8802"
        }, 
        "9358": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_331", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10174": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1147", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10175": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_1148", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10176": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1149", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10177": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1150", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3782": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1840", 
            "name": "R3-12-47-3_ol_1359", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1841", 
            "length": "329.500", 
            "configuration": "line_configuration_25"
        }, 
        "1806": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1384", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1805": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1383", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3781": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1833", 
            "name": "R3-12-47-3_ol_1358", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1714", 
            "length": "119.000", 
            "configuration": "line_configuration_25"
        }, 
        "1803": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1381", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3787": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1843", 
            "name": "R3-12-47-3_ol_1364", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1844", 
            "length": "260.400", 
            "configuration": "line_configuration_40"
        }, 
        "3784": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1841", 
            "name": "R3-12-47-3_ol_1361", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1845", 
            "length": "270.800", 
            "configuration": "line_configuration_25"
        }, 
        "1800": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1378", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8992": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1590", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8993": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1591", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "3788": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1845", 
            "name": "R3-12-47-3_ol_1365", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1847", 
            "length": "101.500", 
            "configuration": "line_configuration_26"
        }, 
        "3789": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1835", 
            "name": "R3-12-47-3_ol_1366", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1846", 
            "length": "176.000", 
            "configuration": "line_configuration_40"
        }, 
        "8996": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1594", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8997": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1595", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1809": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1387", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1808": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1386", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "4996": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1225", 
            "name": "R3-12-47-3_xfmr_1035", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1035", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4997": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1225", 
            "name": "R3-12-47-3_xfmr_1036", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1036", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4994": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1221", 
            "name": "R3-12-47-3_xfmr_1033", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1033", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4995": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1221", 
            "name": "R3-12-47-3_xfmr_1034", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1034", 
            "configuration": "transformer_configuration_8818"
        }, 
        "4992": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1222", 
            "name": "R3-12-47-3_xfmr_1031", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1031", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4993": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1221", 
            "name": "R3-12-47-3_xfmr_1032", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1032", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4990": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1220", 
            "name": "R3-12-47-3_xfmr_1029", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1029", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4991": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1222", 
            "name": "R3-12-47-3_xfmr_1030", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1030", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4998": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1225", 
            "name": "R3-12-47-3_xfmr_1037", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1037", 
            "configuration": "transformer_configuration_8818"
        }, 
        "4999": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1354", 
            "name": "R3-12-47-3_xfmr_1038", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1038", 
            "configuration": "transformer_configuration_8796"
        }, 
        "1547": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_1125", 
            "voltage_A": "7200+0.0j"
        }, 
        "6517": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_740", 
            "name": "R3-12-47-3_tl_740", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_740", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "3258": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_997", 
            "name": "R3-12-47-3_ol_835", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1003", 
            "length": "84.100", 
            "configuration": "line_configuration_28"
        }, 
        "3259": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_998", 
            "name": "R3-12-47-3_ol_836", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_999", 
            "length": "315.600", 
            "configuration": "line_configuration_32"
        }, 
        "1948": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1526", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1949": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1527", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1942": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1520", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1943": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1521", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1940": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1518", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1941": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1519", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1946": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1524", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1947": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1525", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1944": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1522", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "3257": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_997", 
            "name": "R3-12-47-3_ol_834", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_998", 
            "length": "303.300", 
            "configuration": "line_configuration_32"
        }, 
        "2859": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_439", 
            "name": "R3-12-47-3_ol_436", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_441", 
            "length": "197.000", 
            "configuration": "line_configuration_24"
        }, 
        "2858": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_486", 
            "name": "R3-12-47-3_ol_435", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_490", 
            "length": "259.900", 
            "configuration": "line_configuration_25"
        }, 
        "2851": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_479", 
            "name": "R3-12-47-3_ol_428", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_480", 
            "length": "154.000", 
            "configuration": "line_configuration_24"
        }, 
        "2850": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_478", 
            "name": "R3-12-47-3_ol_427", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_479", 
            "length": "176.000", 
            "configuration": "line_configuration_24"
        }, 
        "2853": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_480", 
            "name": "R3-12-47-3_ol_430", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1425", 
            "length": "139.000", 
            "configuration": "line_configuration_24"
        }, 
        "2852": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_480", 
            "name": "R3-12-47-3_ol_429", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_481", 
            "length": "246.000", 
            "configuration": "line_configuration_34"
        }, 
        "2855": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_483", 
            "name": "R3-12-47-3_ol_432", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_484", 
            "length": "119.000", 
            "configuration": "line_configuration_34"
        }, 
        "2854": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_474", 
            "name": "R3-12-47-3_ol_431", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_482", 
            "length": "350.200", 
            "configuration": "line_configuration_36"
        }, 
        "2857": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_484", 
            "name": "R3-12-47-3_ol_434", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_485", 
            "length": "150.000", 
            "configuration": "line_configuration_34"
        }, 
        "2856": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_483", 
            "name": "R3-12-47-3_ol_433", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_486", 
            "length": "70.200", 
            "configuration": "line_configuration_25"
        }, 
        "1490": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1068", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "5460": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1842", 
            "name": "R3-12-47-3_xfmr_1499", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_1499", 
            "configuration": "transformer_configuration_8788"
        }, 
        "1492": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1070", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1493": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1071", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1494": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1072", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1495": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1073", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1496": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1074", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1396": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_974", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1498": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1076", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1499": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1077", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "3339": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1138", 
            "name": "R3-12-47-3_ol_916", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1140", 
            "length": "249.600", 
            "configuration": "line_configuration_40"
        }, 
        "3338": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1133", 
            "name": "R3-12-47-3_ol_915", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1138", 
            "length": "57.100", 
            "configuration": "line_configuration_40"
        }, 
        "1395": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_973", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1394": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_972", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1393": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_971", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "9644": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_617", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1392": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_970", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1391": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_969", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1390": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_968", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "12519": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1436", 
            "name": "R3-12-47-3_ul_242", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_1422", 
            "length": "214.000", 
            "configuration": "line_configuration_27"
        }, 
        "11861": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2834", 
            "parent": "R3-12-47-3_tm_1209", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11860": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2833", 
            "parent": "R3-12-47-3_tm_1208", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11863": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2836", 
            "parent": "R3-12-47-3_tm_1211", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "524": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_103", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "525": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_104", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "526": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_105", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "527": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_106", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "520": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_99", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "521": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_100", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "522": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_101", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "523": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_102", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "8930": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1528", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "528": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_107", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "529": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_108", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "11864": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2837", 
            "parent": "R3-12-47-3_tm_1212", 
            "object": "triplex_node", 
            "power_12": "1376.0063+463.1269j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1234": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_813", 
            "voltage_A": "7200+0.0j"
        }, 
        "1235": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_814", 
            "voltage_A": "7200+0.0j"
        }, 
        "1236": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_815", 
            "voltage_A": "7200+0.0j"
        }, 
        "1237": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_816", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1230": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_809", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1231": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_810", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "1232": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_811", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1233": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "7200", 
            "name": "R3-12-47-3_node_812", 
            "voltage_A": "7200+0.0j"
        }, 
        "11866": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2839", 
            "parent": "R3-12-47-3_tm_1214", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1238": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_817", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1239": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_818", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8286": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_884", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8287": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_885", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8284": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_882", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1964": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1542", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "8282": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_880", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8283": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_881", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8280": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_878", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8281": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_879", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8288": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_886", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8289": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_887", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "6509": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_732", 
            "name": "R3-12-47-3_tl_732", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_732", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6508": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_731", 
            "name": "R3-12-47-3_tl_731", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_731", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "2488": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_71", 
            "name": "R3-12-47-3_ol_65", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_78", 
            "length": "397.400", 
            "configuration": "line_configuration_28"
        }, 
        "6503": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_726", 
            "name": "R3-12-47-3_tl_726", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_726", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6502": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_725", 
            "name": "R3-12-47-3_tl_725", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_725", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6501": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_724", 
            "name": "R3-12-47-3_tl_724", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_724", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "2489": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_72", 
            "name": "R3-12-47-3_ol_66", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_73", 
            "length": "354.000", 
            "configuration": "line_configuration_28"
        }, 
        "6507": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_730", 
            "name": "R3-12-47-3_tl_730", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_730", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6506": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_729", 
            "name": "R3-12-47-3_tl_729", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_729", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6505": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_728", 
            "name": "R3-12-47-3_tl_728", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_728", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "6504": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_727", 
            "name": "R3-12-47-3_tl_727", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_727", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "9359": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_332", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4677": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_663", 
            "name": "R3-12-47-3_xfmr_716", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_716", 
            "configuration": "transformer_configuration_8786"
        }, 
        "4900": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_840", 
            "name": "R3-12-47-3_xfmr_939", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_939", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4675": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_614", 
            "name": "R3-12-47-3_xfmr_714", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_714", 
            "configuration": "transformer_configuration_8802"
        }, 
        "2485": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_69", 
            "name": "R3-12-47-3_ol_62", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_70", 
            "length": "235.400", 
            "configuration": "line_configuration_28"
        }, 
        "3809": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1870", 
            "name": "R3-12-47-3_ol_1386", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1871", 
            "length": "139.000", 
            "configuration": "line_configuration_40"
        }, 
        "3808": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1730", 
            "name": "R3-12-47-3_ol_1385", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1731", 
            "length": "397.200", 
            "configuration": "line_configuration_25"
        }, 
        "3805": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1725", 
            "name": "R3-12-47-3_ol_1382", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1726", 
            "length": "132.000", 
            "configuration": "line_configuration_26"
        }, 
        "3804": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1724", 
            "name": "R3-12-47-3_ol_1381", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1725", 
            "length": "295.200", 
            "configuration": "line_configuration_25"
        }, 
        "3807": {
            "phases": "ACN", 
            "from": "R3-12-47-3_node_1726", 
            "name": "R3-12-47-3_ol_1384", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1729", 
            "length": "268.500", 
            "configuration": "line_configuration_26"
        }, 
        "3806": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1725", 
            "name": "R3-12-47-3_ol_1383", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1730", 
            "length": "633.600", 
            "configuration": "line_configuration_25"
        }, 
        "3801": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1867", 
            "name": "R3-12-47-3_ol_1378", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1868", 
            "length": "154.000", 
            "configuration": "line_configuration_40"
        }, 
        "3800": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1866", 
            "name": "R3-12-47-3_ol_1377", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1867", 
            "length": "115.200", 
            "configuration": "line_configuration_40"
        }, 
        "3803": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_1834", 
            "name": "R3-12-47-3_ol_1380", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1869", 
            "length": "296.000", 
            "configuration": "line_configuration_25"
        }, 
        "3802": {
            "phases": "ABN", 
            "from": "R3-12-47-3_node_1867", 
            "name": "R3-12-47-3_ol_1379", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_1870", 
            "length": "238.900", 
            "configuration": "line_configuration_40"
        }, 
        "8462": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1060", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8463": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1061", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8460": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1058", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8461": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1059", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8466": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_1064", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4907": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_844", 
            "name": "R3-12-47-3_xfmr_946", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_946", 
            "configuration": "transformer_configuration_8819"
        }, 
        "8464": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1062", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8465": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_1063", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "8468": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1066", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "2481": {
            "phases": "BCN", 
            "from": "R3-12-47-3_node_62", 
            "name": "R3-12-47-3_ol_58", 
            "object": "overhead_line", 
            "to": "R3-12-47-3_node_64", 
            "length": "226.000", 
            "configuration": "line_configuration_28"
        }, 
        "9642": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_615", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1967": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1545", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7559": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_157", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7558": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_156", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7553": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_151", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7552": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_150", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7551": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_149", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7550": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_148", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7557": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_155", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7556": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_154", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7555": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_153", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7554": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tm_152", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11176": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2149", 
            "parent": "R3-12-47-3_tm_524", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4174": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_400", 
            "name": "R3-12-47-3_xfmr_213", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_213", 
            "configuration": "transformer_configuration_8808"
        }, 
        "4175": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_400", 
            "name": "R3-12-47-3_xfmr_214", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_214", 
            "configuration": "transformer_configuration_8823"
        }, 
        "4176": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_391", 
            "name": "R3-12-47-3_xfmr_215", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_215", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4177": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_391", 
            "name": "R3-12-47-3_xfmr_216", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_216", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4170": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_395", 
            "name": "R3-12-47-3_xfmr_209", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_209", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4171": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_396", 
            "name": "R3-12-47-3_xfmr_210", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_210", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4172": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_396", 
            "name": "R3-12-47-3_xfmr_211", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_211", 
            "configuration": "transformer_configuration_8817"
        }, 
        "4173": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_400", 
            "name": "R3-12-47-3_xfmr_212", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_212", 
            "configuration": "transformer_configuration_8796"
        }, 
        "4178": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_404", 
            "name": "R3-12-47-3_xfmr_217", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_217", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4179": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_404", 
            "name": "R3-12-47-3_xfmr_218", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_218", 
            "configuration": "transformer_configuration_8802"
        }, 
        "7395": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1618", 
            "name": "R3-12-47-3_tl_1618", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1618", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "11350": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2323", 
            "parent": "R3-12-47-3_tm_698", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "1962": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1540", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "7397": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1620", 
            "name": "R3-12-47-3_tl_1620", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1620", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7396": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1619", 
            "name": "R3-12-47-3_tl_1619", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1619", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10741": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1714", 
            "parent": "R3-12-47-3_tm_89", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7391": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1614", 
            "name": "R3-12-47-3_tl_1614", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1614", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7390": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1613", 
            "name": "R3-12-47-3_tl_1613", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1613", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7393": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1616", 
            "name": "R3-12-47-3_tl_1616", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1616", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "2228": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1806", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2229": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1807", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2226": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1804", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2227": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1805", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2224": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1802", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2225": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1803", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2222": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1800", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2223": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1801", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2220": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1798", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2221": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1799", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "1": {
            "omftype": "#set", 
            "argument": "profiler=1"
        }, 
        "5925": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_148", 
            "name": "R3-12-47-3_tl_148", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_148", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5926": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_149", 
            "name": "R3-12-47-3_tl_149", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_149", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5927": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_150", 
            "name": "R3-12-47-3_tl_150", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_150", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5920": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_143", 
            "name": "R3-12-47-3_tl_143", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_143", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5921": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_144", 
            "name": "R3-12-47-3_tl_144", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_144", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5922": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_145", 
            "name": "R3-12-47-3_tl_145", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_145", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5923": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_146", 
            "name": "R3-12-47-3_tl_146", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_146", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5928": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_151", 
            "name": "R3-12-47-3_tl_151", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_151", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "5929": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_152", 
            "name": "R3-12-47-3_tl_152", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_152", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "10726": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1699", 
            "parent": "R3-12-47-3_tm_74", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7399": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1622", 
            "name": "R3-12-47-3_tl_1622", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1622", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "8113": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tm_711", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7398": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1621", 
            "name": "R3-12-47-3_tl_1621", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1621", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "4505": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_454", 
            "name": "R3-12-47-3_xfmr_544", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_544", 
            "configuration": "transformer_configuration_8790"
        }, 
        "4504": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1397", 
            "name": "R3-12-47-3_xfmr_543", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_543", 
            "configuration": "transformer_configuration_8801"
        }, 
        "4507": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_456", 
            "name": "R3-12-47-3_xfmr_546", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_546", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4506": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_454", 
            "name": "R3-12-47-3_xfmr_545", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_545", 
            "configuration": "transformer_configuration_8823"
        }, 
        "4501": {
            "phases": "BS", 
            "from": "R3-12-47-3_node_1385", 
            "name": "R3-12-47-3_xfmr_540", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_540", 
            "configuration": "transformer_configuration_8802"
        }, 
        "4500": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_451", 
            "name": "R3-12-47-3_xfmr_539", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_539", 
            "configuration": "transformer_configuration_8820"
        }, 
        "4503": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_1397", 
            "name": "R3-12-47-3_xfmr_542", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_542", 
            "configuration": "transformer_configuration_8794"
        }, 
        "4502": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_1385", 
            "name": "R3-12-47-3_xfmr_541", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_541", 
            "configuration": "transformer_configuration_8817"
        }, 
        "10722": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_1695", 
            "parent": "R3-12-47-3_tm_70", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "4509": {
            "phases": "AS", 
            "from": "R3-12-47-3_node_478", 
            "name": "R3-12-47-3_xfmr_548", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_548", 
            "configuration": "transformer_configuration_8788"
        }, 
        "4508": {
            "phases": "CS", 
            "from": "R3-12-47-3_node_456", 
            "name": "R3-12-47-3_xfmr_547", 
            "object": "transformer", 
            "to": "R3-12-47-3_tn_547", 
            "configuration": "transformer_configuration_8817"
        }, 
        "2088": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1666", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2089": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1667", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2082": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1660", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2083": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1661", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2080": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1658", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2081": {
            "phases": "BCN", 
            "name": "R3-12-47-3_node_1659", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "nominal_voltage": "7200"
        }, 
        "2086": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1664", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2087": {
            "phases": "ABN", 
            "name": "R3-12-47-3_node_1665", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2084": {
            "phases": "ABCN", 
            "name": "R3-12-47-3_node_1662", 
            "object": "node", 
            "voltage_B": "-3600-6235j", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "2085": {
            "phases": "ACN", 
            "name": "R3-12-47-3_node_1663", 
            "object": "node", 
            "voltage_C": "-3600+6235j", 
            "voltage_A": "7200+0.0j", 
            "nominal_voltage": "7200"
        }, 
        "11658": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2631", 
            "parent": "R3-12-47-3_tm_1006", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11659": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2632", 
            "parent": "R3-12-47-3_tm_1007", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11652": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2625", 
            "parent": "R3-12-47-3_tm_1000", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11653": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2626", 
            "parent": "R3-12-47-3_tm_1001", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11650": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2623", 
            "parent": "R3-12-47-3_tm_998", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11651": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2624", 
            "parent": "R3-12-47-3_tm_999", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11656": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2629", 
            "parent": "R3-12-47-3_tm_1004", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11657": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2630", 
            "parent": "R3-12-47-3_tm_1005", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11654": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2627", 
            "parent": "R3-12-47-3_tm_1002", 
            "object": "triplex_node", 
            "power_12": "2300+1200j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11655": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2628", 
            "parent": "R3-12-47-3_tm_1003", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9005": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tm_1603", 
            "object": "triplex_meter", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "10193": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_1166", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11895": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2868", 
            "parent": "R3-12-47-3_tm_1243", 
            "object": "triplex_node", 
            "power_12": "3478.3754+1170.728j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9133": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_106", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "9132": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_105", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7319": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1542", 
            "name": "R3-12-47-3_tl_1542", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1542", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7318": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1541", 
            "name": "R3-12-47-3_tl_1541", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1541", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7315": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1538", 
            "name": "R3-12-47-3_tl_1538", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1538", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7314": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1537", 
            "name": "R3-12-47-3_tl_1537", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1537", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7317": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1540", 
            "name": "R3-12-47-3_tl_1540", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1540", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7316": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1539", 
            "name": "R3-12-47-3_tl_1539", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1539", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7311": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1534", 
            "name": "R3-12-47-3_tl_1534", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1534", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7310": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1533", 
            "name": "R3-12-47-3_tl_1533", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1533", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7313": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1536", 
            "name": "R3-12-47-3_tl_1536", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1536", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7312": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1535", 
            "name": "R3-12-47-3_tl_1535", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1535", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "11902": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2875", 
            "parent": "R3-12-47-3_tm_1250", 
            "object": "triplex_node", 
            "power_12": "20902.8902+7035.3527j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11903": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2876", 
            "parent": "R3-12-47-3_tm_1251", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11900": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2873", 
            "parent": "R3-12-47-3_tm_1248", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11901": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2874", 
            "parent": "R3-12-47-3_tm_1249", 
            "object": "triplex_node", 
            "power_12": "13922.4777+4685.9329j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11906": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2879", 
            "parent": "R3-12-47-3_tm_1254", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11907": {
            "voltage_2": "-60+103.92j", 
            "phases": "CS", 
            "voltage_1": "-60+103.92j", 
            "name": "R3-12-47-3_tn_2880", 
            "parent": "R3-12-47-3_tm_1255", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11904": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2877", 
            "parent": "R3-12-47-3_tm_1252", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11905": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2878", 
            "parent": "R3-12-47-3_tm_1253", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11908": {
            "voltage_2": "120", 
            "phases": "AS", 
            "voltage_1": "120", 
            "name": "R3-12-47-3_tn_2881", 
            "parent": "R3-12-47-3_tm_1256", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "11909": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_2882", 
            "parent": "R3-12-47-3_tm_1257", 
            "object": "triplex_node", 
            "power_12": "6956.7509+2341.4559j", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "12309": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_325", 
            "name": "R3-12-47-3_ul_32", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_328", 
            "length": "99.000", 
            "configuration": "line_configuration_46"
        }, 
        "12308": {
            "phases": "ABCN", 
            "from": "R3-12-47-3_node_320", 
            "name": "R3-12-47-3_ul_31", 
            "object": "underground_line", 
            "to": "R3-12-47-3_node_321", 
            "length": "69.000", 
            "configuration": "line_configuration_33"
        }, 
        "9130": {
            "voltage_2": "-60-103.92j", 
            "phases": "BS", 
            "voltage_1": "-60-103.92j", 
            "name": "R3-12-47-3_tn_103", 
            "object": "triplex_node", 
            "nominal_voltage": "120", 
            "voltage_N": "0"
        }, 
        "7030": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1253", 
            "name": "R3-12-47-3_tl_1253", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1253", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7031": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1254", 
            "name": "R3-12-47-3_tl_1254", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1254", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7032": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1255", 
            "name": "R3-12-47-3_tl_1255", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1255", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7033": {
            "phases": "AS", 
            "from": "R3-12-47-3_tn_1256", 
            "name": "R3-12-47-3_tl_1256", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1256", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7034": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1257", 
            "name": "R3-12-47-3_tl_1257", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1257", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7035": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1258", 
            "name": "R3-12-47-3_tl_1258", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1258", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7036": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1259", 
            "name": "R3-12-47-3_tl_1259", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1259", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7037": {
            "phases": "BS", 
            "from": "R3-12-47-3_tn_1260", 
            "name": "R3-12-47-3_tl_1260", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1260", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
        "7038": {
            "phases": "CS", 
            "from": "R3-12-47-3_tn_1261", 
            "name": "R3-12-47-3_tl_1261", 
            "object": "triplex_line", 
            "to": "R3-12-47-3_tm_1261", 
            "length": "30", 
            "configuration": "triplex_line_configuration_1"
        }, 
