{"attachments": {"schedules.glm": "schedule LIGHTS {\n\t// weekday-summer\n\t*  0 * 4-9 1-5 0.380; *  1 * 4-9 1-5 0.340; *  2 * 4-9 1-5 0.320; *  3 * 4-9 1-5 0.320;\n\t*  4 * 4-9 1-5 0.320; *  5 * 4-9 1-5 0.350; *  6 * 4-9 1-5 0.410; *  7 * 4-9 1-5 0.450;\n\t*  8 * 4-9 1-5 0.450; *  9 * 4-9 1-5 0.450; * 10 * 4-9 1-5 0.450; * 11 * 4-9 1-5 0.450;\n\t* 12 * 4-9 1-5 0.450; * 13 * 4-9 1-5 0.440; * 14 * 4-9 1-5 0.440; * 15 * 4-9 1-5 0.450;\n\t* 16 * 4-9 1-5 0.470; * 17 * 4-9 1-5 0.510; * 18 * 4-9 1-5 0.540; * 19 * 4-9 1-5 0.560;\n\t* 20 * 4-9 1-5 0.630; * 21 * 4-9 1-5 0.710; * 22 * 4-9 1-5 0.650; * 23 * 4-9 1-5 0.490\n\t// weekend-summer\n\t*  0 * 4-9 6-0 0.410; *  1 * 4-9 6-0 0.360; *  2 * 4-9 6-0 0.330; *  3 * 4-9 6-0 0.320;\n\t*  4 * 4-9 6-0 0.320; *  5 * 4-9 6-0 0.320; *  6 * 4-9 6-0 0.340; *  7 * 4-9 6-0 0.390;\n\t*  8 * 4-9 6-0 0.440; *  9 * 4-9 6-0 0.470; * 10 * 4-9 6-0 0.470; * 11 * 4-9 6-0 0.470;\n\t* 12 * 4-9 6-0 0.470; * 13 * 4-9 6-0 0.460; * 14 * 4-9 6-0 0.460; * 15 * 4-9 6-0 0.460;\n\t* 16 * 4-9 6-0 0.470; * 17 * 4-9 6-0 0.490; * 18 * 4-9 6-0 0.520; * 19 * 4-9 6-0 0.540;\n\t* 20 * 4-9 6-0 0.610; * 21 * 4-9 6-0 0.680; * 22 * 4-9 6-0 0.630; * 23 * 4-9 6-0 0.500\n\t// weekday-winter\n\t*  0 * 10-3 1-5 0.4200; *  1 * 10-3 1-5 0.3800; *  2 * 10-3 1-5 0.3700; *  3 * 10-3 1-5 0.3600;\n\t*  4 * 10-3 1-5 0.3700; *  5 * 10-3 1-5 0.4200; *  6 * 10-3 1-5 0.5800; *  7 * 10-3 1-5 0.6900;\n\t*  8 * 10-3 1-5 0.6100; *  9 * 10-3 1-5 0.5600; * 10 * 10-3 1-5 0.5300; * 11 * 10-3 1-5 0.5100;\n\t* 12 * 10-3 1-5 0.4900; * 13 * 10-3 1-5 0.4700; * 14 * 10-3 1-5 0.4700; * 15 * 10-3 1-5 0.5100;\n\t* 16 * 10-3 1-5 0.6300; * 17 * 10-3 1-5 0.8400; * 18 * 10-3 1-5 0.9700; * 19 * 10-3 1-5 0.9800;\n\t* 20 * 10-3 1-5 0.9600; * 21 * 10-3 1-5 0.8900; * 22 * 10-3 1-5 0.7400; * 23 * 10-3 1-5 0.5500\n\t// weekend-winter\n\t*  0 * 10-3 6-0 0.4900; *  1 * 10-3 6-0 0.4200; *  2 * 10-3 6-0 0.3800; *  3 * 10-3 6-0 0.3800;\n\t*  4 * 10-3 6-0 0.3700; *  5 * 10-3 6-0 0.3800; *  6 * 10-3 6-0 0.4300; *  7 * 10-3 6-0 0.5100;\n\t*  8 * 10-3 6-0 0.6000; *  9 * 10-3 6-0 0.6300; * 10 * 10-3 6-0 0.6300; * 11 * 10-3 6-0 0.6100;\n\t* 12 * 10-3 6-0 0.6000; * 13 * 10-3 6-0 0.5900; * 14 * 10-3 6-0 0.5900; * 15 * 10-3 6-0 0.6100;\n\t* 16 * 10-3 6-0 0.7100; * 17 * 10-3 6-0 0.8800; * 18 * 10-3 6-0 0.9600; * 19 * 10-3 6-0 0.9700;\n\t* 20 * 10-3 6-0 0.9400; * 21 * 10-3 6-0 0.8800; * 22 * 10-3 6-0 0.7600; * 23 * 10-3 6-0 0.5800\n};\n\nschedule water1 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.39;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.01;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.32;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.13;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.09;\n\t0-9 5 * * * 0.23;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.48;\n\t0-9 6 * * * 0.88;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.61;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.41;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.12;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.92;\n\t40-49 14 * * * 0.30;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.78;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.25;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.16;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water2 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.14;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.97;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.00;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.47;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 1.14;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.60;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.12;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.70;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water3 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.50;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.35;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.24;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.06;\n\t0-9 6 * * * 0.18;\n\t10-19 6 * * * 1.07;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.25;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.69;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.61;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.72;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.76;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.50;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.55;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water4 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.47;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.07;\n\t0-9 6 * * * 1.13;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.70;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water5 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.34;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.05;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.10;\n\t50-59 4 * * * 0.53;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.12;\n\t20-29 5 * * * 0.56;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.50;\n\t0-9 6 * * * 0.75;\n\t10-19 6 * * * 0.29;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.99;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 1.31;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 1.01;\n\t0-9 14 * * * 5.85;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water6 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.24;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.04;\n\t20-29 4 * * * 0.27;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.12;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.16;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 1.05;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.50;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.06;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.63;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.70;\n\t0-9 14 * * * 0.52;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.94;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.52;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.24;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.82;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water7 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.10;\n\t0-9 3 * * * 0.77;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.06;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.53;\n\t0-9 6 * * * 0.38;\n\t10-19 6 * * * 0.81;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.29;\n\t20-29 7 * * * 0.69;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.75;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.17;\n\t0-9 14 * * * 1.48;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.79;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.15;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.22;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.54;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.91;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 1.07;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water8 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.07;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.37;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.40;\n\t0-9 6 * * * 0.32;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.69;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 2.87;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water9 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.21;\n\t0-9 3 * * * 0.47;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.05;\n\t50-59 3 * * * 0.32;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.56;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.05;\n\t0-9 6 * * * 1.03;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.26;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.77;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.91;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.59;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.25;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.32;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.03;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.65;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 1.04;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.56;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.41;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water10 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.40;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.22;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.06;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.52;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.47;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 1.08;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.91;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.69;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water11 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.94;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.52;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.83;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 1.93;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.24;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 1.46;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 1.85;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.64;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 2.48;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water12 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.49;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.66;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 1.97;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.49;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 1.30;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 1.33;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 1.90;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water13 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.83;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.19;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 2.11;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 1.52;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.49;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 1.69;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 1.72;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water14 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.54;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.78;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.00;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 1.53;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 1.31;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water15 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.90;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.56;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 1.14;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 1.51;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 1.70;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water16 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.25;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.32;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 2.09;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water17 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.10;\n\t0-9 3 * * * 0.82;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.74;\n\t50-59 5 * * * 0.01;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 1.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.27;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 1.27;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.98;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 1.61;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water18 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.77;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 1.05;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 2.29;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.75;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.88;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water19 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.00;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.36;\n\t20-29 3 * * * 0.27;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.28;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.30;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.09;\n\t30-39 5 * * * 0.52;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.31;\n\t0-9 6 * * * 0.67;\n\t10-19 6 * * * 1.44;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 2.16;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.00;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.59;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.79;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.00;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 2.47;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 0.00;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule water20 {\n\t0-9 0 * * * 0.00;\n\t10-19 0 * * * 0.00;\n\t20-29 0 * * * 0.00;\n\t30-39 0 * * * 0.00;\n\t40-49 0 * * * 0.00;\n\t50-59 0 * * * 0.00;\n\t0-9 1 * * * 0.00;\n\t10-19 1 * * * 0.00;\n\t20-29 1 * * * 0.00;\n\t30-39 1 * * * 0.00;\n\t40-49 1 * * * 0.00;\n\t50-59 1 * * * 0.00;\n\t0-9 2 * * * 0.00;\n\t10-19 2 * * * 0.00;\n\t20-29 2 * * * 0.00;\n\t30-39 2 * * * 0.80;\n\t40-49 2 * * * 0.00;\n\t50-59 2 * * * 0.00;\n\t0-9 3 * * * 0.00;\n\t10-19 3 * * * 0.00;\n\t20-29 3 * * * 0.00;\n\t30-39 3 * * * 0.00;\n\t40-49 3 * * * 0.00;\n\t50-59 3 * * * 0.00;\n\t0-9 4 * * * 0.00;\n\t10-19 4 * * * 0.00;\n\t20-29 4 * * * 0.00;\n\t30-39 4 * * * 0.00;\n\t40-49 4 * * * 0.00;\n\t50-59 4 * * * 0.00;\n\t0-9 5 * * * 0.00;\n\t10-19 5 * * * 0.00;\n\t20-29 5 * * * 0.00;\n\t30-39 5 * * * 0.00;\n\t40-49 5 * * * 0.00;\n\t50-59 5 * * * 0.00;\n\t0-9 6 * * * 0.00;\n\t10-19 6 * * * 0.00;\n\t20-29 6 * * * 0.00;\n\t30-39 6 * * * 0.00;\n\t40-49 6 * * * 0.00;\n\t50-59 6 * * * 0.00;\n\t0-9 7 * * * 0.00;\n\t10-19 7 * * * 0.00;\n\t20-29 7 * * * 0.00;\n\t30-39 7 * * * 0.00;\n\t40-49 7 * * * 0.00;\n\t50-59 7 * * * 0.00;\n\t0-9 8 * * * 0.00;\n\t10-19 8 * * * 0.00;\n\t20-29 8 * * * 0.00;\n\t30-39 8 * * * 0.00;\n\t40-49 8 * * * 0.00;\n\t50-59 8 * * * 0.00;\n\t0-9 9 * * * 0.00;\n\t10-19 9 * * * 0.00;\n\t20-29 9 * * * 0.00;\n\t30-39 9 * * * 0.00;\n\t40-49 9 * * * 0.00;\n\t50-59 9 * * * 0.00;\n\t0-9 10 * * * 0.00;\n\t10-19 10 * * * 0.00;\n\t20-29 10 * * * 0.00;\n\t30-39 10 * * * 0.00;\n\t40-49 10 * * * 0.00;\n\t50-59 10 * * * 0.00;\n\t0-9 11 * * * 0.00;\n\t10-19 11 * * * 0.00;\n\t20-29 11 * * * 0.00;\n\t30-39 11 * * * 0.00;\n\t40-49 11 * * * 0.00;\n\t50-59 11 * * * 0.00;\n\t0-9 12 * * * 0.00;\n\t10-19 12 * * * 0.00;\n\t20-29 12 * * * 0.00;\n\t30-39 12 * * * 0.00;\n\t40-49 12 * * * 0.00;\n\t50-59 12 * * * 0.00;\n\t0-9 13 * * * 0.00;\n\t10-19 13 * * * 0.00;\n\t20-29 13 * * * 0.00;\n\t30-39 13 * * * 0.00;\n\t40-49 13 * * * 0.00;\n\t50-59 13 * * * 0.63;\n\t0-9 14 * * * 0.00;\n\t10-19 14 * * * 0.00;\n\t20-29 14 * * * 0.00;\n\t30-39 14 * * * 0.00;\n\t40-49 14 * * * 0.00;\n\t50-59 14 * * * 0.00;\n\t0-9 15 * * * 0.00;\n\t10-19 15 * * * 0.00;\n\t20-29 15 * * * 0.00;\n\t30-39 15 * * * 0.00;\n\t40-49 15 * * * 0.00;\n\t50-59 15 * * * 0.00;\n\t0-9 16 * * * 0.00;\n\t10-19 16 * * * 0.00;\n\t20-29 16 * * * 0.00;\n\t30-39 16 * * * 0.00;\n\t40-49 16 * * * 0.16;\n\t50-59 16 * * * 0.00;\n\t0-9 17 * * * 0.00;\n\t10-19 17 * * * 0.00;\n\t20-29 17 * * * 0.00;\n\t30-39 17 * * * 0.00;\n\t40-49 17 * * * 0.00;\n\t50-59 17 * * * 0.00;\n\t0-9 18 * * * 0.00;\n\t10-19 18 * * * 0.00;\n\t20-29 18 * * * 0.00;\n\t30-39 18 * * * 0.00;\n\t40-49 18 * * * 0.00;\n\t50-59 18 * * * 0.00;\n\t0-9 19 * * * 0.00;\n\t10-19 19 * * * 0.00;\n\t20-29 19 * * * 1.10;\n\t30-39 19 * * * 0.00;\n\t40-49 19 * * * 0.00;\n\t50-59 19 * * * 0.00;\n\t0-9 20 * * * 0.00;\n\t10-19 20 * * * 0.00;\n\t20-29 20 * * * 0.00;\n\t30-39 20 * * * 0.00;\n\t40-49 20 * * * 0.00;\n\t50-59 20 * * * 0.00;\n\t0-9 21 * * * 0.00;\n\t10-19 21 * * * 0.00;\n\t20-29 21 * * * 0.00;\n\t30-39 21 * * * 0.00;\n\t40-49 21 * * * 0.00;\n\t50-59 21 * * * 0.00;\n\t0-9 22 * * * 0.00;\n\t10-19 22 * * * 0.00;\n\t20-29 22 * * * 0.00;\n\t30-39 22 * * * 0.00;\n\t40-49 22 * * * 0.00;\n\t50-59 22 * * * 0.00;\n\t0-9 23 * * * 0.00;\n\t10-19 23 * * * 0.00;\n\t20-29 23 * * * 0.00;\n\t30-39 23 * * * 0.00;\n\t40-49 23 * * * 0.00;\n\t50-59 23 * * * 0.00;\n}\n\nschedule cooling1 {\n\t//Weekday Summer\n\t* 0-5 * 6-10 1-5 75;\n\t0-14 6 * 6-10 1-5 75;\n\t15-59 6 * 6-10 1-5 72;\n\t* 7-8 * 6-10 1-5 72;\n\t0-14 9 * 6-10 1-5 72;\n\t15-59 9 * 6-10 1-5 80;\n\t* 10-15 * 6-10 1-5 80;\n\t0-14 16 * 6-10 1-5 80;\n\t15-59 16 * 6-10 1-5 72;\n\t* 17-19 * 6-10 1-5 72;\n\t0-14 20 * 6-10 1-5 72;\n\t15-59 20 * 6-10 1-5 75;\n\t* 21-23 * 6-10 1-5 75;\n\n\t//Weekend Summer\n\t* 0-5 * 6-10 0,6 78;\n\t0-14 6 * 6-10 0,6 78;\n\t15-59 6 * 6-10 0,6 72;\n\t* 7-8 * 6-10 0,6 72;\n\t* 9-16 * 6-10 0,6 72;\n\t* 17-20 * 6-10 0,6 72;\n\t* 21-23 * 6-10 0,6 72;\n\n\t//Winter\n\t* * * 1-5,11-12 * 85;\n}\n\nschedule cooling2 {\n\t//Weekday Summer\n\t* 0-4 * 6-10 1-5 70;\n\t0-28 5 * 6-10 1-5 70;\n\t29-59 5 * 6-10 1-5 73;\n\t* 6-7 * 6-10 1-5 73;\n\t0-28 8 * 6-10 1-5 73;\n\t29-59 8 * 6-10 1-5 78;\n\t* 9-14 * 6-10 1-5 78;\n\t0-28 15 * 6-10 1-5 78;\n\t29-59 15 * 6-10 1-5 70;\n\t* 16-21 * 6-10 1-5 70;\n\t* 22-23 * 6-10 1-5 70;\n\n\t//Weekend Summer\n\t* 0-4 * 6-10 0,6 78;\n\t0-28 5 * 6-10 0,6 78;\n\t29-59 5 * 6-10 0,6 72;\n\t* 6-8 * 6-10 0,6 72;\n\t* 9-16 * 6-10 0,6 72;\n\t* 17-19 * 6-10 0,6 72;\n\t0-28 20 * 6-10 0,6 72;\n\t29-59 20 * 6-10 0,6 78;\n\t* 21-23 * 6-10 0,6 78;\n\n\t//Winter\n\t* * * 1-5,11-12 * 85;\n}\n\nschedule cooling3 {\n\t//Weekday Summer\n\t* 0-3 * 6-10 1-5 70;\n\t0-42 4 * 6-10 1-5 70;\n\t43-59 4 * 6-10 1-5 73;\n\t* 5-7 * 6-10 1-5 73;\n\t0-42 8 * 6-10 1-5 73;\n\t43-59 8 * 6-10 1-5 78;\n\t* 9-13 * 6-10 1-5 78;\n\t0-27 14 * 6-10 1-5 77;\n\t28-42 14 * 6-10 1-5 76;\n\t43-59 14 * 6-10 1-5 75;\n\t0-22 15 * 6-10 1-5 75;\n\t23-37 15 * 6-10 1-5 74;\n\t38-59 15 * 6-10 1-5 73;\n\t0-24 16 * 6-10 1-5 73;\n\t25-59 16 * 6-10 1-5 72;\n\t* 17-19 * 6-10 1-5 72;\n\t* 20-23 * 6-10 1-5 70;\n\n\t//Weekend Summer\n\t* 0-4 * 6-10 0,6 78;\n\t0-42 5 * 6-10 0,6 78;\n\t43-59 5 * 6-10 0,6 72;\n\t* 6-8 * 6-10 0,6 72;\n\t* 9-16 * 6-10 0,6 72;\n\t* 17-19 * 6-10 0,6 72;\n\t0-42 20 * 6-10 0,6 72;\n\t43-59 20 * 6-10 0,6 78;\n\t* 21-23 * 6-10 0,6 78;\n\n\t//Winter\n\t* * * 1-5,11-12 * 85;\n}\n\nschedule cooling4 {\n\t//Weekday Summer\n\t* 0-3 * 6-10 1-5 70;\n\t0-20 4 * 6-10 1-5 70;\n\t21-59 4 * 6-10 1-5 73;\n\t* 5-7 * 6-10 1-5 73;\n\t0-20 8 * 6-10 1-5 73;\n\t21-59 8 * 6-10 1-5 78;\n\t* 9-13 * 6-10 1-5 78;\n\t0-20 14 * 6-10 1-5 77;\n\t21-35 14 * 6-10 1-5 76;\n\t36-59 14 * 6-10 1-5 75;\n\t0-14 15 * 6-10 1-5 75;\n\t15-31 15 * 6-10 1-5 74;\n\t32-59 15 * 6-10 1-5 73;\n\t0-17 16 * 6-10 1-5 73;\n\t18-59 16 * 6-10 1-5 72;\n\t* 17-19 * 6-10 1-5 72;\n\t* 20-23 * 6-10 1-5 70;\n\n\t//Weekend Summer\n\t* 0-4 * 6-10 0,6 78;\n\t0-20 5 * 6-10 0,6 78;\n\t21-59 5 * 6-10 0,6 72;\n\t* 6-8 * 6-10 0,6 72;\n\t* 9-16 * 6-10 0,6 72;\n\t* 17-19 * 6-10 0,6 72;\n\t0-20 20 * 6-10 0,6 72;\n\t21-59 20 * 6-10 0,6 78;\n\t* 21-23 * 6-10 0,6 78;\n\n\t//Winter\n\t* * * 1-5,11-12 * 85;\n}\n\nschedule cooling5 {\n\t//Weekday Summer\n\t* 0-5 * 6-10 1-5 72;\n\t0-51 6 * 6-10 1-5 72;\n\t52-59 6 * 6-10 1-5 76;\n\t* 7-9 * 6-10 1-5 76;\n\t0-51 10 * 6-10 1-5 76;\n\t52-59 10 * 6-10 1-5 78;\n\t* 11-14 * 6-10 1-5 78;\n\t0-51 15 * 6-10 1-5 78;\n\t52-59 15 * 6-10 1-5 72;\n\t* 16-21 * 6-10 1-5 72;\n\t* 22-23 * 6-10 1-5 72;\n\n\t//Weekend Summer\n\t* 0-4 * 6-10 0,6 78;\n\t0-51 5 * 6-10 0,6 78;\n\t52-59 5 * 6-10 0,6 72;\n\t* 6-8 * 6-10 0,6 72;\n\t* 9-16 * 6-10 0,6 72;\n\t* 17-20 * 6-10 0,6 72;\n\t0-51 21 * 6-10 0,6 72;\n\t52-59 21 * 6-10 0,6 78;\n\t* 22-23 * 6-10 0,6 78;\n\n\t//Winter\n\t* * * 1-5,11-12 * 85;\n}\n\nschedule cooling6 {\n\t* * * 6-10 * 70;\n\t* * * 1-5,11-12 * 85;\n}\nschedule cooling7 {\n\t* * * 6-10 * 72;\n\t* * * 1-5,11-12 * 85;\n}\nschedule cooling8 {\n\t* * * 6-10 * 74;\n\t* * * 1-5,11-12 * 85;\n}\nschedule heating1 {\n\t//Weekday Winter\n\t* 0-5 * 1-5,11-12 1-5 65;\n\t0-14 6 * 1-5,11-12 1-5 65;\n\t15-59 6 * 1-5,11-12 1-5 67;\n\t* 7-8 * 1-5,11-12 1-5 67;\n\t0-14 9 * 1-5,11-12 1-5 67;\n\t15-59 9 * 1-5,11-12 1-5 64;\n\t* 10-15 * 1-5,11-12 1-5 64;\n\t0-14 16 * 1-5,11-12 1-5 64;\n\t15-59 16 * 1-5,11-12 1-5 66;\n\t* 17-19 * 1-5,11-12 1-5 68;\n\t0-14 20 * 1-5,11-12 1-5 68;\n\t15-59 20 * 1-5,11-12 1-5 65;\n\t* 21-23 * 1-5,11-12 1-5 65;\n\n\t//Weekend Winter\n\t* 0-5 * 1-5,11-12 0,6 68;\n\t0-14 6 * 1-5,11-12 0,6 68;\n\t15-59 6 * 1-5,11-12 0,6 68;\n\t* 7-8 * 1-5,11-12 0,6 68;\n\t* 9-16 * 1-5,11-12 0,6 68;\n\t* 17-20 * 1-5,11-12 0,6 68;\n\t* 21-23 * 1-5,11-12 0,6 68;\n\n\t//Summer\n\t* * * 6-10 * 60;\n}\n\nschedule heating2 {\n\t//Weekday Winter\n\t* 0-4 * 1-5,11-12 1-5 70;\n\t0-28 5 * 1-5,11-12 1-5 70;\n\t29-59 5 * 1-5,11-12 1-5 67;\n\t* 6-7 * 1-5,11-12 1-5 67;\n\t0-28 8 * 1-5,11-12 1-5 67;\n\t29-59 8 * 1-5,11-12 1-5 67;\n\t* 9-14 * 1-5,11-12 1-5 67;\n\t0-14 15 * 1-5,11-12 1-5 67;\n\t15-59 15 * 1-5,11-12 1-5 70;\n\t* 16-21 * 1-5,11-12 1-5 70;\n\t* 22-23 * 1-5,11-12 1-5 70;\n\n\t//Weekend Winter\n\t* 0-4 * 1-5,11-12 0,6 68;\n\t0-28 5 * 1-5,11-12 0,6 68;\n\t29-59 5 * 1-5,11-12 0,6 68;\n\t* 6-8 * 1-5,11-12 0,6 68;\n\t* 9-16 * 1-5,11-12 0,6 68;\n\t* 17-19 * 1-5,11-12 0,6 68;\n\t0-28 20 * 1-5,11-12 0,6 68;\n\t29-59 20 * 1-5,11-12 0,6 68;\n\t* 21-23 * 1-5,11-12 0,6 68;\n\n\t//Summer\n\t* * * 6-10 * 60;\n}\n\nschedule heating3 {\n\t//Weekday Winter\n\t* 0-3 * 1-5,11-12 1-5 70;\n\t0-42 4 * 1-5,11-12 1-5 70;\n\t43-59 5 * 1-5,11-12 1-5 67;\n\t* 6-7 * 1-5,11-12 1-5 67;\n\t0-42 8 * 1-5,11-12 1-5 67;\n\t43-59 8 * 1-5,11-12 1-5 62;\n\t* 9-13 * 1-5,11-12 1-5 62;\n\t0-27 14 * 1-5,11-12 1-5 63;\n\t28-42 14 * 1-5,11-12 1-5 64;\n\t43-59 14 * 1-5,11-12 1-5 65;\n\t0-22 15 * 1-5,11-12 1-5 65;\n\t23-37 15 * 1-5,11-12 1-5 66;\n\t38-59 15 * 1-5,11-12 1-5 67;\n\t0-24 16 * 1-5,11-12 1-5 67;\n\t25-59 16 * 1-5,11-12 1-5 68;\n\t* 17-19 * 1-5,11-12 1-5 68;\n\t* 20-23 * 1-5,11-12 1-5 70;\n\n\t//Weekend Winter\n\t* 0-4 * 1-5,11-12 0,6 62;\n\t0-42 5 * 1-5,11-12 0,6 68;\n\t43-59 5 * 1-5,11-12 0,6 68;\n\t* 6-8 * 1-5,11-12 0,6 68;\n\t* 9-16 * 1-5,11-12 0,6 68;\n\t* 17-19 * 1-5,11-12 0,6 68;\n\t0-42 20 * 1-5,11-12 0,6 68;\n\t43-59 20 * 1-5,11-12 0,6 68;\n\t* 21-23 * 1-5,11-12 0,6 68;\n\n\t//Summer\n\t* * * 6-10 * 60;\n}\n\nschedule heating4 {\n\t//Weekday Winter\n\t* 0-3 * 1-5,11-12 1-5 70;\n\t0-20 4 * 1-5,11-12 1-5 70;\n\t21-59 4 * 1-5,11-12 1-5 67;\n\t* 5-7 * 1-5,11-12 1-5 67;\n\t0-20 8 * 1-5,11-12 1-5 67;\n\t21-59 8 * 1-5,11-12 1-5 65;\n\t* 9-13 * 1-5,11-12 1-5 65;\n\t0-20 14 * 1-5,11-12 1-5 65;\n\t21-35 14 * 1-5,11-12 1-5 65;\n\t36-59 14 * 1-5,11-12 1-5 65;\n\t0-14 15 * 1-5,11-12 1-5 65;\n\t15-31 15 * 1-5,11-12 1-5 66;\n\t32-59 15 * 1-5,11-12 1-5 67;\n\t0-17 16 * 1-5,11-12 1-5 67;\n\t18-59 16 * 1-5,11-12 1-5 68;\n\t* 17-19 * 1-5,11-12 1-5 68;\n\t* 20-23 * 1-5,11-12 1-5 70;\n\n\t//Weekend Winter\n\t* 0-4 * 1-5,11-12 0,6 68;\n\t0-20 5 * 1-5,11-12 0,6 68;\n\t21-59 5 * 1-5,11-12 0,6 68;\n\t* 6-8 * 1-5,11-12 0,6 68;\n\t* 9-16 * 1-5,11-12 0,6 68;\n\t* 17-19 * 1-5,11-12 0,6 68;\n\t0-20 20 * 1-5,11-12 0,6 68;\n\t21-59 20 * 1-5,11-12 0,6 68;\n\t* 21-23 * 1-5,11-12 0,6 68;\n\n\t//Summer\n\t* * * 6-10 * 60;\n}\n\nschedule heating5 {\n\t//Weekday Winter\n\t* 0-5 * 1-5,11-12 1-5 68;\n\t0-51 6 * 1-5,11-12 1-5 68;\n\t52-59 6 * 1-5,11-12 1-5 64;\n\t* 7-9 * 1-5,11-12 1-5 64;\n\t0-51 10 * 1-5,11-12 1-5 64;\n\t52-59 10 * 1-5,11-12 1-5 62;\n\t* 11-14 * 1-5,11-12 1-5 62;\n\t0-51 15 * 1-5,11-12 1-5 62;\n\t52-59 15 * 1-5,11-12 1-5 64;\n\t* 16 * 1-5,11-12 1-5 66;\n\t* 17-21 * 1-5,11-12 1-5 68;\n\t* 22-23 * 1-5,11-12 1-5 68;\n\n\t//Weekend Winter\n\t* 0-4 * 1-5,11-12 0,6 68;\n\t0-51 5 * 1-5,11-12 0,6 68;\n\t52-59 5 * 1-5,11-12 0,6 68;\n\t* 6-8 * 1-5,11-12 0,6 68;\n\t* 9-16 * 1-5,11-12 0,6 68;\n\t* 17-20 * 1-5,11-12 0,6 68;\n\t0-51 21 * 1-5,11-12 0,6 68;\n\t52-59 21 * 1-5,11-12 0,6 68;\n\t* 22-23 * 1-5,11-12 0,6 68;\n\n\t//Summer\n\t* * * 6-10 * 60;\n}\n\nschedule heating6 {\n\t* * * 1-5,11-12 * 66;\n\t* * * 6-10 * 60;\n}\nschedule heating7 {\n\t* * * 1-5,11-12 * 64;\n\t* * * 6-10 * 60;\n}\nschedule heating8 {\n\t* * * 1-5,11-12 * 62;\n\t* * * 6-10 * 60;\n}\n\nschedule battery_schedule {\n\t//Summer\n\t0-29  0 * 6-9 * -1;\n\t30-59 0 * 6-9 * -1;\n\t0-29  1 * 6-9 * -0.8;\n\t30-59 1 * 6-9 * -0.6;\n\t0-29  2 * 6-9 * -0.4;\n\t30-59 2 * 6-9 * -0.4;\n\t0-29  3 * 6-9 * -0.2;\n\t30-59 3 * 6-9 * -0.2;\n\t0-29  4 * 6-9 * -0.2;\n\t30-59 4 * 6-9 * 0;\n\t0-29  5 * 6-9 * 0;\n\t30-59 5 * 6-9 * 0.6;\n\t0-29  6 * 6-9 * 0.6;\n\t30-59 6 * 6-9 * 0.6;\n\t0-29  7 * 6-9 * 0.6;\n\t30-59 7 * 6-9 * 0;\n\t0-29  8 * 6-9 * 0;\n\t30-59 8 * 6-9 * 0;\n\t0-29  9 * 6-9 * -0.2;\n\t30-59 9 * 6-9 * -0.4;\n\t0-29  10  * 6-9 * -0.4;\n\t30-59 10  * 6-9 * -0.4;\n\t0-29  11  * 6-9 * -0.2;\n\t30-59 11  * 6-9 * 0;\n\t0-29  12  * 6-9 * 0;\n\t30-59 12  * 6-9 * 0.2;\n\t0-29  13  * 6-9 * 0.4;\n\t30-59 13  * 6-9 * 0.6;\n\t0-29  14  * 6-9 * 0.8;\n\t30-59 14  * 6-9 * 1;\n\t0-29  15  * 6-9 * 1;\n\t30-59 15  * 6-9 * 1;\n\t0-29  16  * 6-9 * 1;\n\t30-59 16  * 6-9 * 0.8;\n\t0-29  17  * 6-9 * 0.6;\n\t30-59 17  * 6-9 * 0.4;\n\t0-29  18  * 6-9 * 0.2;\n\t30-59 18  * 6-9 * 0;\n\t0-29  19  * 6-9 * 0;\n\t30-59 19  * 6-9 * 0;\n\t0-29  20  * 6-9 * -0.2;\n\t30-59 20  * 6-9 * -0.3;\n\t0-29  21  * 6-9 * -0.4;\n\t30-59 21  * 6-9 * -0.6;\n\t0-29  22  * 6-9 * -0.8;\n\t30-59 22  * 6-9 * -1;\n\t0-29  23  * 6-9 * -1;\n\t30-59 23  * 6-9 * -1;\n\t//Winter\n\t0-29  0 * 1-3,11-12 * 0;\n\t30-59 0 * 1-3,11-12 * 0;\n\t0-29  1 * 1-3,11-12 * 0;\n\t30-59 1 * 1-3,11-12 * 0;\n\t0-29  2 * 1-3,11-12 * 0;\n\t30-59 2 * 1-3,11-12 * 0;\n\t0-29  3 * 1-3,11-12 * 0.2;\n\t30-59 3 * 1-3,11-12 * 0.4;\n\t0-29  4 * 1-3,11-12 * 0.6;\n\t30-59 4 * 1-3,11-12 * 0.6;\n\t0-29  5 * 1-3,11-12 * 0.6;\n\t30-59 5 * 1-3,11-12 * 0.6;\n\t0-29  6 * 1-3,11-12 * 0.6;\n\t30-59 6 * 1-3,11-12 * 0.6;\n\t0-29  7 * 1-3,11-12 * 0.4;\n\t30-59 7 * 1-3,11-12 * 0.2;\n\t0-29  8 * 1-3,11-12 * 0;\n\t30-59 8 * 1-3,11-12 * 0;\n\t0-29  9 * 1-3,11-12 * -0.8;\n\t30-59 9 * 1-3,11-12 * -1;\n\t0-29  10  * 1-3,11-12 * -1;\n\t30-59 10  * 1-3,11-12 * -1;\n\t0-29  11  * 1-3,11-12 * -1;\n\t30-59 11  * 1-3,11-12 * -1;\n\t0-29  12  * 1-3,11-12 * -1;\n\t30-59 12  * 1-3,11-12 * -1;\n\t0-29  13  * 1-3,11-12 * -1;\n\t30-59 13  * 1-3,11-12 * -1;\n\t0-29  14  * 1-3,11-12 * -0.8;\n\t30-59 14  * 1-3,11-12 * -0.6;\n\t0-29  15  * 1-3,11-12 * 0;\n\t30-59 15  * 1-3,11-12 * 0;\n\t0-29  16  * 1-3,11-12 * 0.2;\n\t30-59 16  * 1-3,11-12 * 0.4;\n\t0-29  17  * 1-3,11-12 * 0.6;\n\t30-59 17  * 1-3,11-12 * 0.8;\n\t0-29  18  * 1-3,11-12 * 0.8;\n\t30-59 18  * 1-3,11-12 * 0.8;\n\t0-29  19  * 1-3,11-12 * 0.8;\n\t30-59 19  * 1-3,11-12 * 0.8;\n\t0-29  20  * 1-3,11-12 * 0.8;\n\t30-59 20  * 1-3,11-12 * 0.6;\n\t0-29  21  * 1-3,11-12 * 0.4;\n\t30-59 21  * 1-3,11-12 * 0.2;\n\t0-29  22  * 1-3,11-12 * 0;\n\t30-59 22  * 1-3,11-12 * 0;\n\t0-29  23  * 1-3,11-12 * -0.6;\n\t30-59 23  * 1-3,11-12 * -0.6;\n\t//Spring/Fall\n\t0-29  0 * 4-5,10  * -0.8;\n\t30-59 0 * 4-5,10  * -0.8;\n\t0-29  1 * 4-5,10  * -0.8;\n\t30-59 1 * 4-5,10  * -0.8;\n\t0-29  2 * 4-5,10  * -0.8;\n\t30-59 2 * 4-5,10  * -0.8;\n\t0-29  3 * 4-5,10  * -0.8;\n\t30-59 3 * 4-5,10  * -0.8;\n\t0-29  4 * 4-5,10  * -0.6;\n\t30-59 4 * 4-5,10  * -0.4;\n\t0-29  5 * 4-5,10  * 0;\n\t30-59 5 * 4-5,10  * 0;\n\t0-29  6 * 4-5,10  * 0.2;\n\t30-59 6 * 4-5,10  * 0.4;\n\t0-29  7 * 4-5,10  * 0.4;\n\t30-59 7 * 4-5,10  * 0.4;\n\t0-29  8 * 4-5,10  * 0.4;\n\t30-59 8 * 4-5,10  * 0.4;\n\t0-29  9 * 4-5,10  * 0.4;\n\t30-59 9 * 4-5,10  * 0.2;\n\t0-29  10  * 4-5,10  * 0;\n\t30-59 10  * 4-5,10  * 0;\n\t0-29  11  * 4-5,10  * -0.4;\n\t30-59 11  * 4-5,10  * -0.6;\n\t0-29  12  * 4-5,10  * -0.6;\n\t30-59 12  * 4-5,10  * -0.6;\n\t0-29  13  * 4-5,10  * -0.6;\n\t30-59 13  * 4-5,10  * -0.4;\n\t0-29  14  * 4-5,10  * 0;\n\t30-59 14  * 4-5,10  * 0;\n\t0-29  15  * 4-5,10  * 0.2;\n\t30-59 15  * 4-5,10  * 0.4;\n\t0-29  16  * 4-5,10  * 0.6;\n\t30-59 16  * 4-5,10  * 0.6;\n\t0-29  17  * 4-5,10  * 0.6;\n\t30-59 17  * 4-5,10  * 0.6;\n\t0-29  18  * 4-5,10  * 0.6;\n\t30-59 18  * 4-5,10  * 0.6;\n\t0-29  19  * 4-5,10  * 0.6;\n\t30-59 19  * 4-5,10  * 0.6;\n\t0-29  20  * 4-5,10  * 0.6;\n\t30-59 20  * 4-5,10  * 0.6;\n\t0-29  21  * 4-5,10  * 0.4;\n\t30-59 21  * 4-5,10  * 0.2;\n\t0-29  22  * 4-5,10  * 0;\n\t30-59 22  * 4-5,10  * 0;\n\t0-29  23  * 4-5,10  * -0.6;\n\t30-59 23  * 4-5,10  * -0.6; \n}\n"}, "links": [], "hiddenNodes": [], "tree": {"0": {"timezone": "PST+8PDT", "stoptime": "'2000-01-01 00:00:00'", "starttime": "'2000-01-01 00:00:00'", "clock": "clock"}, "1": {"omftype": "#set", "argument": "minimum_timestep=60"}, "2": {"omftype": "#set", "argument": "profiler=1"}, "3": {"omftype": "#set", "argument": "relax_naming_rules=1"}, "4": {"omftype": "module", "argument": "generators"}, "5": {"omftype": "module", "argument": "tape"}, "6": {"module": "residential", "implicit_enduses": "NONE"}, "7": {"solver_method": "NR", "NR_iteration_limit": "50", "module": "powerflow"}, "327700": {"phases": "BS", "power_12": "141.626+56.0404j", "name": "S1708-09-012_B", "parent": "nodeS1708-09-0071708-09-017_B", "object": "triplex_node", "longitude": "652.34637813", "nominal_voltage": "120", "latitude": "1023.39465265"}, "229400": {"phases": "B", "name": "node1708-09-026825048", "object": "node", "longitude": "666.223387152", "nominal_voltage": "7200.0", "latitude": "1036.12543485"}, "131100": {"phases": "B", "from": "node923998923996", "name": "923998", "object": "underground_line", "longitude": "634.496232877", "to": "node929726923998", "length": "1296", "latitude": "77.1261503541", "configuration": "825117-LINECONFIG"}, "360500": {"phases": "CS", "from": "nodeT29059825740", "name": "T29059_C", "object": "transformer", "to": "nodeS1808-29-086T29059_C", "configuration": "T11988_C-CONFIG"}, "262200": {"phases": "B", "name": "nodeT28732825538", "object": "node", "longitude": "364.977167818", "nominal_voltage": "7200.0", "latitude": "197.300831462"}, "163900": {"phases": "CN", "name": "node824752824751", "object": "node", "longitude": "200.916675164", "nominal_voltage": "7200.0", "latitude": "833.554563174"}, "393300": {"phases": "CS", "from": "nodeT10285923966", "name": "T10285_C", "object": "transformer", "to": "nodeS1707-15-010T10285_C", "configuration": "1807--T325_C-CONFIG"}, "295000": {"phases": "CS", "name": "nodeS1808-28-0031808-28-006_C", "object": "triplex_meter", "longitude": "270.07936797", "nominal_voltage": "120", "latitude": "1024.87367074"}, "196700": {"phases": "C", "name": "node1808-0074825769", "object": "node", "longitude": "280.172350745", "nominal_voltage": "7200.0", "latitude": "740.292615529"}, "98400": {"phases": "B", "from": "node825117825116", "name": "825117", "object": "underground_line", "longitude": "700.538481854", "to": "node825119825117", "length": "574", "latitude": "1023.57208063", "configuration": "825117-LINECONFIG"}, "100": {"phases": "ABCN", "name": "COLOMA SUB", "object": "node", "bustype": "SWING", "longitude": "8.41372185482", "nominal_voltage": "7200.0", "latitude": "611.857590486"}, "101": {"Control": "OUTPUT_VOLTAGE", "Type": "A", "raise_taps": "16.0", "name": "Coloma Bus Regs-CONFIG", "band_center": "120.0", "current_transducer_ratio": "500", "tap_pos_B": "1", "tap_pos_C": "1", "time_delay": "30.0", "object": "regulator_configuration", "connect_type": "WYE_WYE", "regulation": "0.1", "CT_phase": "ABC", "power_transducer_ratio": "60.0", "lower_taps": "16.0", "tap_pos_A": "1", "control_level": "INDIVIDUAL", "PT_phase": "ABC", "band_width": "2.000004"}, "327800": {"phases": "BS", "power_12": "366.562+145.046j", "name": "S1708-09-019_B", "parent": "nodeS1708-09-0071708-09-017_B", "object": "triplex_node", "longitude": "649.231752034", "nominal_voltage": "120", "latitude": "1018.82591084"}, "131200": {"phases": "B", "from": "node929726923998", "name": "929726", "object": "underground_line", "longitude": "632.530393514", "to": "nodeT10302929726", "length": "130", "latitude": "80.2052749747", "configuration": "825117-LINECONFIG"}, "360600": {"phases": "BS", "from": "node981158974694", "name": "T28723_B", "object": "transformer", "to": "nodeS1807-34-003T28723_B", "configuration": "1708-0029_B-CONFIG"}, "164000": {"phases": "CN", "name": "node824755824752", "object": "node", "longitude": "201.041095377", "nominal_voltage": "7200.0", "latitude": "824.406010214"}, "393400": {"phases": "BS", "from": "nodeT10285923966", "name": "T10285_B", "object": "transformer", "to": "nodeS1707-15-010T10285_B", "configuration": "1807--T325_B-CONFIG"}, "295100": {"phases": "AS", "name": "nodeS1707-12-0041707-12-004_A", "object": "triplex_meter", "longitude": "560.122889416", "nominal_voltage": "120", "latitude": "545.619511485"}, "98500": {"phases": "B", "from": "node825119825117", "name": "825119", "object": "underground_line", "longitude": "712.258865904", "to": "node1708-0043825119", "length": "982", "latitude": "1049.09328662", "configuration": "825117-LINECONFIG"}, "200": {"phases": "ACB", "from": "COLOMA SUB", "name": "Coloma Bus Regs", "object": "regulator", "longitude": "0.0", "to": "nodeCOLOMA4Coloma Bus Regs", "latitude": "634.339320767", "configuration": "Coloma Bus Regs-CONFIG"}, "327900": {"phases": "BS", "power_12": "214.939+85.0495j", "name": "S1708-09-023_B", "parent": "nodeS1708-09-0071708-09-017_B", "object": "triplex_node", "longitude": "647.662632457", "nominal_voltage": "120", "latitude": "1019.29357511"}, "33000": {"phases": "CN", "from": "node825693825692", "name": "825696", "object": "overhead_line", "longitude": "267.481489035", "to": "node825698825696", "length": "936", "latitude": "1048.97485875", "configuration": "825692-LINECONFIG"}, "360700": {"phases": "AS", "from": "nodeT19033956635", "name": "T19033_A", "object": "transformer", "to": "nodeS1707-13-014T19033_A", "configuration": "T18079_A-CONFIG"}, "262400": {"phases": "B", "name": "node974677974695", "object": "node", "longitude": "400.586232734", "nominal_voltage": "7200.0", "latitude": "173.082332042"}, "164100": {"phases": "CN", "name": "node824759824755", "object": "node", "longitude": "201.140631548", "nominal_voltage": "7200.0", "latitude": "814.872566677"}, "393500": {"phases": "CS", "from": "node1808-33-002825688", "name": "1808-33-002_C", "object": "transformer", "to": "nodeS1808-33-0051808-33-002_C", "configuration": "1808-0046_C-CONFIG"}, "295200": {"phases": "AS", "name": "nodeS1707-10-009T10274_A", "object": "triplex_meter", "longitude": "571.055889699", "nominal_voltage": "120", "latitude": "194.972561621"}, "196900": {"phases": "C", "name": "node1808-0072825771", "object": "node", "longitude": "275.966947551", "nominal_voltage": "7200.0", "latitude": "731.73620192"}, "300": {"phases": "ACB", "from": "nodeCOLOMA4Coloma Bus Regs", "name": "COLOMA4", "object": "fuse", "current_limit": "9999.0 A", "longitude": "8.41372185482", "to": "node948739COLOMA4", "latitude": "612.449729836"}, "328000": {"phases": "BS", "power_12": "393.221+155.594j", "name": "S1708-06-001_B", "parent": "nodeS1708-06-0011708-06-005_B", "object": "triplex_node", "longitude": "449.114880547", "nominal_voltage": "120", "latitude": "732.311743088"}, "33100": {"phases": "CN", "from": "node825698825696", "name": "825698", "object": "overhead_line", "longitude": "262.728636904", "to": "node825701825698", "length": "323", "latitude": "1056.70227727", "configuration": "825692-LINECONFIG"}, "360800": {"phases": "BS", "from": "node825005825003", "name": "1708-10-003_B", "object": "transformer", "to": "nodeS1708-09-0301708-10-003_B", "configuration": "1707-0079_B-CONFIG"}, "262500": {"phases": "B", "name": "node974678974677", "object": "node", "longitude": "400.884841245", "nominal_voltage": "7200.0", "latitude": "173.763292295"}, "164200": {"phases": "CN", "name": "node900841824759", "object": "node", "longitude": "201.190399633", "nominal_voltage": "7200.0", "latitude": "811.290123609"}, "65900": {"phases": "A", "from": "node956631825258", "name": "956634", "object": "underground_line", "longitude": "766.730035086", "to": "nodeF19034x1956634", "length": "25", "latitude": "510.453726777", "configuration": "955227-LINECONFIG"}, "393600": {"phases": "CS", "from": "nodeT2627910320", "name": "T2627_C", "object": "transformer", "to": "nodeS1808-29-094T2627_C", "configuration": "T11988_C-CONFIG"}, "295300": {"phases": "CS", "name": "nodeS1707-10-009T10274_C", "object": "triplex_meter", "longitude": "570.142992637", "nominal_voltage": "120", "latitude": "186.490128739"}, "400": {"phases": "ACB", "from": "node948739COLOMA4", "name": "948739", "object": "underground_line", "longitude": "10.6284016434", "to": "node824694948739", "length": "70", "latitude": "610.910167526", "configuration": "923991-LINECONFIG"}, "328100": {"phases": "BS", "power_12": "1410.43+558.096j", "name": "S1707-03-001_B", "parent": "nodeS1707-03-001T5274_B", "object": "triplex_node", "longitude": "546.35474523", "nominal_voltage": "120", "latitude": "273.692212677"}, "131500": {"phases": "B", "from": "node929726923998", "name": "929728", "object": "underground_line", "longitude": "619.192546698", "to": "node929729929728", "length": "678", "latitude": "76.8596876465", "configuration": "825117-LINECONFIG"}, "33200": {"phases": "CN", "from": "node825701825698", "name": "825701", "object": "overhead_line", "longitude": "262.156303925", "to": "node825702825701", "length": "961", "latitude": "1085.15457304", "configuration": "825692-LINECONFIG"}, "360900": {"phases": "CS", "from": "nodeT10259825491", "name": "T10259_C", "object": "transformer", "to": "nodeS1707-03-012T10259_C", "configuration": "1808-0046_C-CONFIG"}, "262600": {"phases": "B", "name": "nodeF28722x1974678", "object": "node", "longitude": "400.884841245", "nominal_voltage": "7200.0", "latitude": "173.763292295"}, "164300": {"phases": "CN", "name": "node824760900841", "object": "node", "longitude": "201.339703888", "nominal_voltage": "7200.0", "latitude": "801.993535812"}, "66000": {"phases": "A", "from": "nodeF19034x1956634", "name": "F19034x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "766.730035086", "to": "node956635F19034x1", "latitude": "510.453726777"}, "393700": {"phases": "AS", "from": "node937757937755", "name": "T15859_A", "object": "transformer", "to": "nodeS1708-06-008T15859_A", "configuration": "T15860_A-CONFIG"}, "295400": {"phases": "BS", "name": "nodeS1707-10-009T10274_B", "object": "triplex_meter", "longitude": "568.384378755", "nominal_voltage": "120", "latitude": "189.681822824"}, "197100": {"phases": "C", "name": "node1808-0070825773", "object": "node", "longitude": "271.811312442", "nominal_voltage": "7200.0", "latitude": "723.090967408"}, "500": {"phases": "ACB", "from": "node824694948739", "name": "824694", "to": "nodeRCMA4-R0001x1824694", "object": "underground_line", "longitude": "11.7730676016", "length": "70", "latitude": "609.340998248", "configuration": "923991-LINECONFIG"}, "328200": {"phases": "AS", "power_12": "1563.57+1149.11j", "name": "S1707-15-008_A", "parent": "nodeS1707-15-0081707-0018_A", "object": "triplex_node", "longitude": "721.010566411", "nominal_voltage": "120", "latitude": "176.697485302"}, "131600": {"phases": "B", "from": "node929729929728", "name": "929729", "object": "underground_line", "longitude": "603.689788177", "to": "node929730929729", "length": "620", "latitude": "77.2149712566", "configuration": "825117-LINECONFIG"}, "33300": {"phases": "C", "from": "node825702825701", "name": "825702", "to": "nodeFCMA4-F047x1825702", "object": "underground_line", "longitude": "260.240232648", "length": "77", "latitude": "1085.15457304", "configuration": "925975-LINECONFIG"}, "361000": {"phases": "BS", "from": "nodeT15710929730", "name": "T15710_B", "object": "transformer", "to": "nodeS1707-09-008T15710_B", "configuration": "1707-0079_B-CONFIG"}, "262700": {"phases": "B", "name": "node981975F28722x1", "object": "node", "longitude": "415.267817849", "nominal_voltage": "7200.0", "latitude": "173.408008685"}, "164400": {"phases": "CN", "name": "node900842824760", "object": "node", "longitude": "201.464124101", "nominal_voltage": "7200.0", "latitude": "792.28245047"}, "66100": {"phases": "A", "from": "node956635F19034x1", "name": "956635", "to": "nodeT19033956635", "object": "underground_line", "longitude": "770.338221258", "length": "50", "latitude": "509.831980459", "configuration": "955227-LINECONFIG"}, "393800": {"phases": "BS", "from": "node1708-0034825011", "name": "1708-0034_B", "object": "transformer", "to": "nodeS1708-15-0071708-0034_B", "configuration": "1707-0079_B-CONFIG"}, "295500": {"phases": "BS", "name": "nodeS1807-33-0011807-33-004_B", "object": "triplex_meter", "longitude": "363.42397562", "nominal_voltage": "120", "latitude": "28.1326991055"}, "197200": {"phases": "C", "name": "node1808-0068825775", "object": "node", "longitude": "267.33218478", "nominal_voltage": "7200.0", "latitude": "713.883200513"}, "600": {"phases": "ACB", "from": "nodeRCMA4-R0001x1824694", "name": "RCMA4-R0001x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "11.7730676016", "to": "node984636RCMA4-R0001x1", "latitude": "609.340998248"}, "328300": {"phases": "CS", "power_12": "1563.57+1149.11j", "name": "S1707-15-008_C", "parent": "nodeS1707-15-0081707-0018_C", "object": "triplex_node", "longitude": "727.544860859", "nominal_voltage": "120", "latitude": "161.826017297"}, "131700": {"phases": "B", "from": "node929730929729", "name": "929730", "to": "nodeT15710929730", "object": "underground_line", "longitude": "603.689788177", "length": "755", "latitude": "54.8617107893", "configuration": "825117-LINECONFIG"}, "33400": {"phases": "C", "from": "nodeFCMA4-F047x1825702", "name": "FCMA4-F047x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "260.240232648", "to": "node825703FCMA4-F047x1", "latitude": "1085.15457304"}, "361100": {"phases": "CS", "from": "node899882899881", "name": "1808-0142_C", "object": "transformer", "to": "nodeS1808-29-0871808-0142_C", "configuration": "1808-0046_C-CONFIG"}, "262800": {"phases": "B", "name": "nodeT28733981975", "object": "node", "longitude": "415.267817849", "nominal_voltage": "7200.0", "latitude": "173.408008685"}, "164500": {"phases": "CN", "name": "node949086900842", "object": "node", "longitude": "201.563660271", "nominal_voltage": "7200.0", "latitude": "784.436604081"}, "393900": {"phases": "CS", "from": "nodeT5087905284", "name": "T5087_C", "object": "transformer", "to": "nodeS1808-29-098T5087_C", "configuration": "T7300_C-CONFIG"}, "295600": {"phases": "BS", "name": "nodeS1708-09-033T4063_B", "object": "triplex_meter", "longitude": "589.433951928", "nominal_voltage": "120", "latitude": "998.108329827"}, "197300": {"phases": "CN", "name": "node825778825777", "object": "node", "longitude": "266.137750736", "nominal_voltage": "7200.0", "latitude": "701.892378673"}, "700": {"phases": "ACB", "from": "node984636RCMA4-R0001x1", "name": "984636", "object": "underground_line", "longitude": "12.4698207935", "to": "node984637984636", "length": "133", "latitude": "612.627371641", "configuration": "923991-LINECONFIG"}, "328400": {"phases": "BS", "power_12": "1563.57+1149.11j", "name": "S1707-15-008_B", "parent": "nodeS1707-15-0081707-0018_B", "object": "triplex_node", "longitude": "722.726792869", "nominal_voltage": "120", "latitude": "175.513353588"}, "33500": {"phases": "C", "from": "node825703FCMA4-F047x1", "name": "825703", "object": "underground_line", "longitude": "255.860641156", "to": "node825704825703", "length": "176", "latitude": "1085.15457304", "configuration": "925975-LINECONFIG"}, "361200": {"phases": "BS", "from": "node825117825116", "name": "1708-0046_B", "object": "transformer", "to": "nodeS1708-16-0151708-0046_B", "configuration": "1708-0029_B-CONFIG"}, "164600": {"phases": "CN", "name": "node824761949086", "object": "node", "longitude": "208.506308148", "nominal_voltage": "7200.0", "latitude": "784.495818016"}, "394000": {"phases": "AS", "from": "nodeT29596974371", "name": "T29596_A", "object": "transformer", "to": "nodeS1808-19-012T29596_A", "configuration": "T10285_A-CONFIG"}, "295700": {"phases": "BS", "name": "nodeS1708-09-0031708-09-025_B", "object": "triplex_meter", "longitude": "658.255951946", "nominal_voltage": "120", "latitude": "1044.11462807"}, "197400": {"phases": "C", "name": "nodeF25084x1825778", "object": "node", "longitude": "266.137750736", "nominal_voltage": "7200.0", "latitude": "701.892378673"}, "800": {"phases": "ACB", "from": "node984637984636", "name": "984637", "object": "underground_line", "longitude": "12.4947048361", "to": "node984634984637", "length": "10", "latitude": "613.189904024", "configuration": "923991-LINECONFIG"}, "328500": {"phases": "AS", "power_12": "453.204+179.329j", "name": "S1707-13-011_A", "parent": "nodeS1707-13-0111707-13-006_A", "object": "triplex_node", "longitude": "700.362249304", "nominal_voltage": "120", "latitude": "531.752233721"}, "33600": {"phases": "C", "from": "node825704825703", "name": "825704", "object": "underground_line", "longitude": "248.54473264", "to": "node1808-27-003825704", "length": "294", "latitude": "1085.15457304", "configuration": "925975-LINECONFIG"}, "361300": {"phases": "AS", "from": "node825345924255", "name": "1707-0088_A", "object": "transformer", "to": "nodeS1707-14-0111707-0088_A", "configuration": "1707-0152_A-CONFIG"}, "263000": {"phases": "B", "name": "node974683974679", "object": "node", "longitude": "398.919001882", "nominal_voltage": "7200.0", "latitude": "161.535614715"}, "164700": {"phases": "CN", "name": "node914176824761", "object": "node", "longitude": "216.095941131", "nominal_voltage": "7200.0", "latitude": "784.614245886"}, "66400": {"phases": "A", "from": "node910117825251", "name": "910118", "object": "underground_line", "longitude": "741.373195709", "to": "nodeF1707-13-404x1910118", "length": "12", "latitude": "543.465495547", "configuration": "955227-LINECONFIG"}, "394100": {"phases": "CS", "from": "nodeT29596974371", "name": "T29596_C", "object": "transformer", "to": "nodeS1808-19-012T29596_C", "configuration": "1807--T325_C-CONFIG"}, "295800": {"phases": "BS", "name": "nodeS1708-08-0071708-08-005_B", "object": "triplex_meter", "longitude": "616.192299877", "nominal_voltage": "120", "latitude": "830.415960804"}, "197500": {"phases": "CN", "name": "node825779F25084x1", "object": "node", "longitude": "260.240232648", "nominal_voltage": "7200.0", "latitude": "696.296661814"}, "900": {"phases": "ACB", "from": "node984634984637", "name": "984634", "object": "underground_line", "longitude": "12.8679654746", "to": "node12049x1-B984634", "length": "10", "latitude": "612.834620414", "configuration": "923991-LINECONFIG"}, "328600": {"phases": "AS", "power_12": "19.1612+7.58194j", "name": "S1707-13-018_A", "parent": "nodeS1707-13-0111707-13-006_A", "object": "triplex_node", "longitude": "700.116254884", "nominal_voltage": "120", "latitude": "538.510929059"}, "132000": {"phases": "B", "from": "node929730929729", "name": "929732", "object": "underground_line", "longitude": "587.316088167", "to": "node929733929732", "length": "680", "latitude": "76.5636179714", "configuration": "825117-LINECONFIG"}, "361400": {"phases": "CS", "from": "node1808-0137825742", "name": "1808-0137_C", "object": "transformer", "to": "nodeS1808-29-0851808-0137_C", "configuration": "T11988_C-CONFIG"}, "263100": {"phases": "B", "name": "node825593974683", "object": "node", "longitude": "389.31376145", "nominal_voltage": "7200.0", "latitude": "164.614739335"}, "164800": {"phases": "C", "name": "node1808-29-023914176", "object": "node", "longitude": "216.095941131", "nominal_voltage": "7200.0", "latitude": "784.614245886"}, "66500": {"phases": "A", "from": "nodeF1707-13-404x1910118", "name": "F1707-13-404x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "741.373195709", "to": "node910120F1707-13-404x1", "latitude": "543.465495547"}, "394200": {"phases": "BS", "from": "nodeT29596974371", "name": "T29596_B", "object": "transformer", "to": "nodeS1808-19-012T29596_B", "configuration": "1807--T325_B-CONFIG"}, "295900": {"phases": "BS", "name": "nodeS1708-06-019T11814_B", "object": "triplex_meter", "longitude": "399.314744321", "nominal_voltage": "120", "latitude": "655.912009444"}, "197600": {"phases": "CN", "name": "node825780825779", "object": "node", "longitude": "257.428335837", "nominal_voltage": "7200.0", "latitude": "696.385482717"}, "99300": {"phases": "BN", "from": "node825115825114", "name": "825124", "object": "overhead_line", "longitude": "687.922272272", "to": "node825125825124", "length": "165", "latitude": "1007.96920875", "configuration": "825114-LINECONFIG"}, "328700": {"phases": "AS", "power_12": "8607.95+4772.94j", "name": "S1808-19-008_A", "parent": "nodeS1808-19-008T28933_A", "object": "triplex_node", "longitude": "46.9557051334", "nominal_voltage": "120", "latitude": "698.673257232"}, "132100": {"phases": "B", "from": "node929733929732", "name": "929733", "object": "underground_line", "longitude": "552.453544529", "to": "node929734929733", "length": "1400", "latitude": "75.8530507513", "configuration": "825117-LINECONFIG"}, "361500": {"phases": "BS", "from": "nodeT28720974697", "name": "T28720_B", "object": "transformer", "to": "nodeS1807-34-002T28720_B", "configuration": "1708-0029_B-CONFIG"}, "263200": {"phases": "B", "name": "nodeT28725825593", "object": "node", "longitude": "389.31376145", "nominal_voltage": "7200.0", "latitude": "164.614739335"}, "164900": {"phases": "C", "name": "node12900x1-Bx1949050", "object": "node", "longitude": "201.538776229", "nominal_voltage": "7200.0", "latitude": "783.696429893"}, "66600": {"phases": "A", "from": "node910120F1707-13-404x1", "name": "910120", "object": "underground_line", "longitude": "746.648612733", "to": "node1707-0259910120", "length": "699", "latitude": "532.688559374", "configuration": "955227-LINECONFIG"}, "394300": {"phases": "CS", "from": "node925975923993", "name": "T10300_C", "object": "transformer", "to": "nodeS1707-16-003T10300_C", "configuration": "T11988_C-CONFIG"}, "296000": {"phases": "CS", "name": "nodeS1808-29-0921808-0150_C", "object": "triplex_meter", "longitude": "161.912193465", "nominal_voltage": "120", "latitude": "844.18865185"}, "197700": {"phases": "CN", "name": "node825783825780", "object": "node", "longitude": "253.845033708", "nominal_voltage": "7200.0", "latitude": "704.083294269"}, "99400": {"phases": "B", "from": "node825125825124", "name": "825125", "object": "overhead_line", "longitude": "687.847620144", "to": "node975302825125", "length": "197", "latitude": "1013.80178135", "configuration": "825114-LINECONFIG"}, "1100": {"phases": "ACB", "from": "node984634984637", "name": "984638", "object": "underground_line", "longitude": "12.7186612192", "to": "node984639984638", "length": "10", "latitude": "613.485973699", "configuration": "923991-LINECONFIG"}, "328800": {"phases": "CS", "power_12": "8607.95+4772.94j", "name": "S1808-19-008_C", "parent": "nodeS1808-19-008T28933_C", "object": "triplex_node", "longitude": "45.9339296485", "nominal_voltage": "120", "latitude": "683.007983275"}, "132200": {"phases": "B", "from": "node929734929733", "name": "929734", "object": "underground_line", "longitude": "553.672862615", "to": "nodeT2700929734", "length": "1100", "latitude": "40.0878340036", "configuration": "825117-LINECONFIG"}, "361600": {"phases": "BS", "from": "nodeT11961933218", "name": "T11961_B", "object": "transformer", "to": "nodeS1708-07-001T11961_B", "configuration": "1708-0029_B-CONFIG"}, "165000": {"phases": "C", "name": "nodeFCMA4-F074x1824798", "object": "node", "longitude": "202.758094314", "nominal_voltage": "7200.0", "latitude": "809.395277689"}, "394400": {"phases": "CS", "from": "nodeT28711825603", "name": "T28711_C", "object": "transformer", "to": "nodeS1707-02-010T28711_C", "configuration": "1808-0046_C-CONFIG"}, "296100": {"phases": "AS", "name": "nodeS1707-10-033T4388_A", "object": "triplex_meter", "longitude": "671.523623597", "nominal_voltage": "120", "latitude": "169.266222869"}, "197800": {"phases": "C", "name": "node1808-30-007825783", "object": "node", "longitude": "253.845033708", "nominal_voltage": "7200.0", "latitude": "704.083294269"}, "99500": {"phases": "B", "from": "node975302825125", "name": "975302", "object": "underground_line", "longitude": "687.847620144", "to": "nodeF21729x1975302", "length": "10", "latitude": "1014.09785103", "configuration": "825117-LINECONFIG"}, "1200": {"phases": "ACB", "from": "node984639984638", "name": "984639", "object": "underground_line", "longitude": "31.929142082", "to": "node824697984639", "length": "781", "latitude": "613.693222472", "configuration": "923991-LINECONFIG"}, "328900": {"phases": "BS", "power_12": "8607.95+4772.94j", "name": "S1808-19-008_B", "parent": "nodeS1808-19-008T28933_B", "object": "triplex_node", "longitude": "40.6595020701", "nominal_voltage": "120", "latitude": "699.940954356"}, "34000": {"phases": "CN", "from": "node825702825701", "name": "954735", "object": "overhead_line", "longitude": "262.181187968", "to": "node912858954735", "length": "248", "latitude": "1092.49710098", "configuration": "825692-LINECONFIG"}, "361700": {"phases": "CS", "from": "nodeT28684970368", "name": "T28684_C", "object": "transformer", "to": "nodeS1707-03-017T28684_C", "configuration": "T7300_C-CONFIG"}, "263400": {"phases": "B", "name": "node974686974688", "object": "node", "longitude": "401.382522096", "nominal_voltage": "7200.0", "latitude": "67.2078162394"}, "165100": {"phases": "C", "name": "node824799FCMA4-F074x1", "object": "node", "longitude": "204.226252826", "nominal_voltage": "7200.0", "latitude": "809.306456786"}, "394500": {"phases": "AS", "from": "node1808-0100825627", "name": "1808-0100_A", "object": "transformer", "to": "nodeS1808-31-0671808-0100_A", "configuration": "T10285_A-CONFIG"}, "296200": {"phases": "BS", "name": "nodeS1707-09-011T10303_B", "object": "triplex_meter", "longitude": "676.168948443", "nominal_voltage": "120", "latitude": "62.7642063408"}, "99600": {"phases": "B", "from": "nodeF21729x1975302", "name": "F21729x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "687.847620144", "to": "node975303F21729x1", "latitude": "1014.09785103"}, "1300": {"phases": "B", "from": "node824697984639", "name": "824697", "to": "nodeT21526824697", "object": "underground_line", "longitude": "32.4268229334", "length": "26", "latitude": "613.189904024", "configuration": "825117-LINECONFIG"}, "329000": {"phases": "AS", "power_12": "282.697+111.861j", "name": "S1808-19-009_A", "parent": "nodeS1808-19-008T28933_A", "object": "triplex_node", "longitude": "41.4076215344", "nominal_voltage": "120", "latitude": "698.522528799"}, "230700": {"phases": "BN", "name": "node825113825112", "object": "node", "longitude": "691.928603125", "nominal_voltage": "7200.0", "latitude": "1004.71244233"}, "34100": {"phases": "C", "from": "node912858954735", "name": "912858", "to": "nodeF7633x1912858", "object": "underground_line", "longitude": "263.798650735", "length": "59", "latitude": "1092.26024524", "configuration": "925975-LINECONFIG"}, "361800": {"phases": "CS", "from": "node825704825703", "name": "1808-0166_C", "object": "transformer", "to": "nodeS1808-27-0111808-0166_C", "configuration": "T11988_C-CONFIG"}, "263500": {"phases": "B", "name": "node974668974686", "object": "node", "longitude": "405.712345503", "nominal_voltage": "7200.0", "latitude": "70.5830105351"}, "165200": {"phases": "C", "name": "node824800824799", "object": "node", "longitude": "218.833185814", "nominal_voltage": "7200.0", "latitude": "809.128814981"}, "66900": {"phases": "A", "from": "node910117825251", "name": "924724", "to": "node924725924724", "object": "underground_line", "longitude": "743.388803157", "length": "45", "latitude": "544.531346377", "configuration": "955227-LINECONFIG"}, "394600": {"phases": "CS", "from": "node1808-0100825627", "name": "1808-0100_C", "object": "transformer", "to": "nodeS1808-31-0671808-0100_C", "configuration": "1807--T325_C-CONFIG"}, "296300": {"phases": "AS", "name": "nodeS1707-02-014T18014_A", "object": "triplex_meter", "longitude": "442.201339966", "nominal_voltage": "120", "latitude": "407.221869337"}, "198000": {"phases": "CN", "name": "node825788825787", "object": "node", "longitude": "241.751389019", "nominal_voltage": "7200.0", "latitude": "698.783647085"}, "99700": {"phases": "B", "from": "node975303F21729x1", "name": "975303", "to": "nodeT28838975303", "object": "underground_line", "longitude": "687.723199931", "length": "176", "latitude": "1019.01260763", "configuration": "825117-LINECONFIG"}, "329100": {"phases": "CS", "power_12": "282.697+111.861j", "name": "S1808-19-009_C", "parent": "nodeS1808-19-008T28933_C", "object": "triplex_node", "longitude": "43.3963154036", "nominal_voltage": "120", "latitude": "688.85169691"}, "230800": {"phases": "BN", "name": "node825114825113", "object": "node", "longitude": "691.281618018", "nominal_voltage": "7200.0", "latitude": "1005.18615381"}, "132500": {"phases": "B", "from": "node929734929733", "name": "929735", "to": "node929736929735", "object": "underground_line", "longitude": "531.177688133", "length": "966", "latitude": "75.5865880437", "configuration": "825117-LINECONFIG"}, "34200": {"phases": "C", "from": "nodeF7633x1912858", "name": "F7633x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "263.798650735", "to": "node912863F7633x1", "latitude": "1092.26024524"}, "361900": {"phases": "BS", "from": "nodeT28732825538", "name": "T28732_B", "object": "transformer", "to": "nodeS1807-34-009T28732_B", "configuration": "1707-0079_B-CONFIG"}, "263600": {"phases": "BN", "name": "node974676974668", "object": "node", "longitude": "406.284678482", "nominal_voltage": "7200.0", "latitude": "70.6126175027"}, "165300": {"phases": "C", "name": "node824802824800", "object": "node", "longitude": "214.652666662", "nominal_voltage": "7200.0", "latitude": "812.030297797"}, "67000": {"phases": "A", "from": "node924725924724", "name": "924725", "object": "underground_line", "longitude": "747.917698904", "to": "node924726924725", "length": "120", "latitude": "548.05457551", "configuration": "955227-LINECONFIG"}, "394700": {"phases": "BS", "from": "node1808-0100825627", "name": "1808-0100_B", "object": "transformer", "to": "nodeS1808-31-0671808-0100_B", "configuration": "1807--T325_B-CONFIG"}, "296400": {"phases": "CS", "name": "nodeS1707-02-014T18014_C", "object": "triplex_meter", "longitude": "439.425155457", "nominal_voltage": "120", "latitude": "395.266101749"}, "198100": {"phases": "CN", "name": "node825789825788", "object": "node", "longitude": "243.567924127", "nominal_voltage": "7200.0", "latitude": "704.764254521"}, "329200": {"phases": "BS", "power_12": "282.697+111.861j", "name": "S1808-19-009_B", "parent": "nodeS1808-19-008T28933_B", "object": "triplex_node", "longitude": "40.088548779", "nominal_voltage": "120", "latitude": "699.925724377"}, "230900": {"phases": "BN", "name": "node825115825114", "object": "node", "longitude": "691.580226529", "nominal_voltage": "7200.0", "latitude": "1005.63025832"}, "132600": {"phases": "B", "from": "node929736929735", "name": "929736", "object": "underground_line", "longitude": "508.38390514", "to": "node929741929736", "length": "960", "latitude": "75.2313044336", "configuration": "825117-LINECONFIG"}, "362000": {"phases": "CS", "from": "node933796899864", "name": "T11098_C", "object": "transformer", "to": "nodeS1808-29-101T11098_C", "configuration": "T7300_C-CONFIG"}, "263700": {"phases": "B", "name": "nodeF28729x1974676", "object": "node", "longitude": "406.284678482", "nominal_voltage": "7200.0", "latitude": "70.6126175027"}, "165400": {"phases": "C", "name": "node1808-0088824802", "object": "node", "longitude": "214.652666662", "nominal_voltage": "7200.0", "latitude": "812.030297797"}, "67100": {"phases": "A", "from": "node924726924725", "name": "924726", "object": "underground_line", "longitude": "747.793278691", "to": "nodeT11878924726", "length": "980", "latitude": "574.582418396", "configuration": "955227-LINECONFIG"}, "394800": {"phases": "CS", "from": "node1807-25-007824885", "name": "1807-25-007_C", "object": "transformer", "to": "nodeS1807-25-0031807-25-007_C", "configuration": "T11988_C-CONFIG"}, "296500": {"phases": "BS", "name": "nodeS1707-02-014T18014_B", "object": "triplex_meter", "longitude": "440.663827114", "nominal_voltage": "120", "latitude": "407.262161956"}, "198200": {"phases": "CN", "name": "node825791825789", "object": "node", "longitude": "241.378128381", "nominal_voltage": "7200.0", "latitude": "712.2548173"}, "1600": {"phases": "ACB", "from": "node824697984639", "name": "824700", "object": "underground_line", "longitude": "34.5170825091", "to": "node824701824700", "length": "257", "latitude": "620.650859836", "configuration": "923991-LINECONFIG"}, "329300": {"phases": "BS", "power_12": "110.802+43.8434j", "name": "S1708-06-020_B", "parent": "nodeS1708-06-0201708-06-044_B", "object": "triplex_node", "longitude": "442.994505361", "nominal_voltage": "120", "latitude": "709.497554254"}, "231000": {"phases": "B", "name": "nodeF7305x1825115", "object": "node", "longitude": "691.580226529", "nominal_voltage": "7200.0", "latitude": "1005.63025832"}, "132700": {"phases": "B", "from": "node929741929736", "name": "929741", "object": "underground_line", "longitude": "507.488079608", "to": "node929743929741", "length": "470", "latitude": "90.1236090893", "configuration": "825117-LINECONFIG"}, "362100": {"phases": "AS", "from": "nodeT14424928282", "name": "T14424_A", "object": "transformer", "to": "nodeS1707-11-011T14424_A", "configuration": "T10285_A-CONFIG"}, "263800": {"phases": "BN", "name": "node974706F28729x1", "object": "node", "longitude": "410.863342314", "nominal_voltage": "7200.0", "latitude": "70.9086871777"}, "394900": {"phases": "CS", "from": "node825678825676", "name": "1808-32-021_C", "object": "transformer", "to": "nodeS1808-32-0701808-32-021_C", "configuration": "T11988_C-CONFIG"}, "296600": {"phases": "BS", "name": "nodeS1708-09-0051708-09-008_B", "object": "triplex_meter", "longitude": "606.778089207", "nominal_voltage": "120", "latitude": "999.258721549"}, "198300": {"phases": "CN", "name": "node825792825791", "object": "node", "longitude": "241.452780508", "nominal_voltage": "7200.0", "latitude": "719.686166144"}, "1700": {"phases": "ACBN", "from": "node824701824700", "name": "824701", "object": "overhead_line", "longitude": "34.641502722", "to": "node824702824701", "length": "129", "latitude": "624.470158644", "configuration": "824894-LINECONFIG"}, "329400": {"phases": "CS", "power_12": "708.131+280.202j", "name": "S1808-32-074_C", "parent": "nodeS1808-32-074T3287_C", "object": "triplex_node", "longitude": "342.291785096", "nominal_voltage": "120", "latitude": "762.426178895"}, "231100": {"phases": "B", "name": "node825116F7305x1", "object": "node", "longitude": "693.869558446", "nominal_voltage": "7200.0", "latitude": "1008.53174114"}, "132800": {"phases": "B", "from": "node929743929741", "name": "929743", "object": "underground_line", "longitude": "504.402458329", "to": "node929744929743", "length": "870", "latitude": "112.506476524", "configuration": "825117-LINECONFIG"}, "362200": {"phases": "CS", "from": "nodeT14424928282", "name": "T14424_C", "object": "transformer", "to": "nodeS1707-11-011T14424_C", "configuration": "1807--T325_C-CONFIG"}, "263900": {"phases": "BN", "name": "node825553974706", "object": "node", "longitude": "433.358516796", "nominal_voltage": "7200.0", "latitude": "73.6029212208"}, "395000": {"phases": "AS", "from": "node825206937615", "name": "1707-01-003_A", "object": "transformer", "to": "nodeS1707-01-0071707-01-003_A", "configuration": "1707-13-013_A-CONFIG"}, "296700": {"phases": "CS", "name": "nodeS1808-32-0031808-32-008_C", "object": "triplex_meter", "longitude": "319.704227555", "nominal_voltage": "120", "latitude": "814.949734725"}, "198400": {"phases": "C", "name": "node1808-30-013825792", "object": "node", "longitude": "241.452780508", "nominal_voltage": "7200.0", "latitude": "719.686166144"}, "1800": {"phases": "ACBN", "from": "node824702824701", "name": "824702", "object": "overhead_line", "longitude": "34.641502722", "to": "node824704824702", "length": "30", "latitude": "625.358367669", "configuration": "824894-LINECONFIG"}, "329500": {"phases": "BS", "power_12": "587.332+232.403j", "name": "S1707-04-007_B", "parent": "nodeS1707-04-007T15721_B", "object": "triplex_node", "longitude": "490.256000646", "nominal_voltage": "120", "latitude": "88.8422746898"}, "231200": {"phases": "B", "name": "node825117825116", "object": "node", "longitude": "700.538481854", "nominal_voltage": "7200.0", "latitude": "1023.57208063"}, "132900": {"phases": "B", "from": "node929744929743", "name": "929744", "object": "underground_line", "longitude": "504.054081733", "to": "nodeT15718929744", "length": "870", "latitude": "133.823493129", "configuration": "825117-LINECONFIG"}, "34600": {"phases": "CN", "from": "node912858954735", "name": "954736", "object": "overhead_line", "longitude": "262.181187968", "to": "node825707954736", "length": "200", "latitude": "1098.41849449", "configuration": "825692-LINECONFIG"}, "362300": {"phases": "BS", "from": "nodeT14424928282", "name": "T14424_B", "object": "transformer", "to": "nodeS1707-11-011T14424_B", "configuration": "1807--T325_B-CONFIG"}, "264000": {"phases": "B", "name": "node1707-04-001825553", "object": "node", "longitude": "433.358516796", "nominal_voltage": "7200.0", "latitude": "73.6029212208"}, "67400": {"phases": "A", "from": "node825251825250", "name": "929175", "object": "underground_line", "longitude": "731.170738256", "to": "nodeF11931x1929175", "length": "10", "latitude": "544.235276702", "configuration": "955227-LINECONFIG"}, "395100": {"phases": "AS", "from": "node824704824702", "name": "1808-19-002_A", "object": "transformer", "to": "nodeS1808-19-0101808-19-002_A", "configuration": "1808-19-002_A-CONFIG"}, "395101": {"name": "1808-19-002_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00439912026391+0.0215556892932j", "powerA_rating": "30", "power_rating": "30"}, "296800": {"phases": "BS", "name": "nodeS1708-04-003T14400_B", "object": "triplex_meter", "longitude": "479.304930033", "nominal_voltage": "120", "latitude": "916.537465926"}, "1900": {"phases": "ACBN", "from": "node824704824702", "name": "824704", "object": "overhead_line", "longitude": "34.9898793179", "to": "node824705824704", "length": "752", "latitude": "647.622807234", "configuration": "824894-LINECONFIG"}, "329600": {"phases": "BS", "power_12": "419.88+166.143j", "name": "S1807-35-002_B", "parent": "nodeS1807-35-0021807-0009_B", "object": "triplex_node", "longitude": "372.836800474", "nominal_voltage": "120", "latitude": "317.386934956"}, "231300": {"phases": "B", "name": "node825119825117", "object": "node", "longitude": "712.258865904", "nominal_voltage": "7200.0", "latitude": "1049.09328662"}, "34700": {"phases": "CN", "from": "node825707954736", "name": "825707", "object": "overhead_line", "longitude": "262.206072011", "to": "node825709825707", "length": "363", "latitude": "1109.19543066", "configuration": "825692-LINECONFIG"}, "362400": {"phases": "AS", "from": "nodeT29032983715", "name": "T29032_A", "object": "transformer", "to": "nodeS1807-24-041T29032_A", "configuration": "1707-0091_A-CONFIG"}, "165800": {"phases": "C", "name": "node1808-29-032824805", "object": "node", "longitude": "207.212337934", "nominal_voltage": "7200.0", "latitude": "824.376403247"}, "67500": {"phases": "A", "from": "nodeF11931x1929175", "name": "F11931x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "731.170738256", "to": "node929176F11931x1", "latitude": "544.235276702"}, "395200": {"phases": "CS", "from": "node824704824702", "name": "1808-19-002_C", "object": "transformer", "to": "nodeS1808-19-0101808-19-002_C", "configuration": "1808-19-002_C-CONFIG"}, "395201": {"powerC_rating": "30", "name": "1808-19-002_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00439912026391+0.0215556892932j", "power_rating": "30"}, "296900": {"phases": "BS", "name": "nodeS1708-08-0041708-08-001_B", "object": "triplex_meter", "longitude": "571.318623566", "nominal_voltage": "120", "latitude": "826.439370872"}, "2000": {"phases": "ACB", "from": "node824705824704", "name": "824705", "object": "overhead_line", "longitude": "38.4736452775", "to": "node1808-19-005824705", "length": "140", "latitude": "647.622807234", "configuration": "824830-LINECONFIG"}, "329700": {"phases": "CS", "power_12": "747.287+295.695j", "name": "S1808-32-026_C", "parent": "nodeS1808-32-0261808-32-026_C", "object": "triplex_node", "longitude": "266.864217928", "nominal_voltage": "120", "latitude": "767.901212683"}, "231400": {"phases": "B", "name": "node1708-0043825119", "object": "node", "longitude": "712.258865904", "nominal_voltage": "7200.0", "latitude": "1049.09328662"}, "34800": {"phases": "CN", "from": "node825709825707", "name": "825709", "object": "overhead_line", "longitude": "262.230956053", "to": "node825710825709", "length": "410", "latitude": "1121.33428734", "configuration": "825692-LINECONFIG"}, "362500": {"phases": "CS", "from": "nodeT29032983715", "name": "T29032_C", "object": "transformer", "to": "nodeS1807-24-041T29032_C", "configuration": "1707-0091_C-CONFIG"}, "264200": {"phases": "B", "name": "nodeT12961974674", "object": "node", "longitude": "404.045114651", "nominal_voltage": "7200.0", "latitude": "28.008191261"}, "67600": {"phases": "A", "from": "node929176F11931x1", "name": "929176", "object": "underground_line", "longitude": "731.120970171", "to": "node929178929176", "length": "80", "latitude": "547.906540673", "configuration": "955227-LINECONFIG"}, "395300": {"phases": "BS", "from": "node824704824702", "name": "1808-19-002_B", "object": "transformer", "to": "nodeS1808-19-0101808-19-002_B", "configuration": "1808-19-002_B-CONFIG"}, "395301": {"name": "1808-19-002_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00439912026391+0.0215556892932j", "powerB_rating": "30", "power_rating": "30"}, "297000": {"phases": "AS", "name": "nodeS1707-09-014T12199_A", "object": "triplex_meter", "longitude": "569.310267939", "nominal_voltage": "120", "latitude": "115.024170447"}, "329800": {"phases": "CS", "power_12": "1671.19+661.277j", "name": "S1808-29-089_C", "parent": "nodeS1808-29-0891808-0144_C", "object": "triplex_node", "longitude": "192.859674785", "nominal_voltage": "120", "latitude": "819.352049385"}, "34900": {"phases": "CN", "from": "node825710825709", "name": "825710", "to": "node825711825710", "object": "overhead_line", "longitude": "262.330492223", "length": "1505", "latitude": "1165.89277343", "configuration": "825692-LINECONFIG"}, "362600": {"phases": "BS", "from": "nodeT29032983715", "name": "T29032_B", "object": "transformer", "to": "nodeS1807-24-041T29032_B", "configuration": "1707-0091_B-CONFIG"}, "166000": {"phases": "C", "name": "nodeFCMA4-F056x1824809", "object": "node", "longitude": "200.319458143", "nominal_voltage": "7200.0", "latitude": "823.251338482"}, "67700": {"phases": "A", "from": "node929178929176", "name": "929178", "to": "nodeT11933929178", "object": "underground_line", "longitude": "728.20953719", "length": "770", "latitude": "570.911154425", "configuration": "955227-LINECONFIG"}, "395400": {"phases": "BS", "from": "node1707-04-002825588", "name": "1707-04-002_B", "object": "transformer", "to": "nodeS1707-04-0121707-04-002_B", "configuration": "1707-0079_B-CONFIG"}, "297100": {"phases": "CS", "name": "nodeS1707-09-014T12199_C", "object": "triplex_meter", "longitude": "565.267374798", "nominal_voltage": "120", "latitude": "108.023159333"}, "198800": {"phases": "ABCN", "name": "node824892957807", "object": "node", "longitude": "292.14157522", "nominal_voltage": "7200.0", "latitude": "613.456366732"}, "329900": {"phases": "CS", "power_12": "244.097+96.5873j", "name": "S1808-32-013_C", "parent": "nodeS1808-32-0131808-0082_C", "object": "triplex_node", "longitude": "279.490624412", "nominal_voltage": "120", "latitude": "800.235107146"}, "35000": {"phases": "CN", "from": "node825711825710", "name": "825711", "object": "overhead_line", "longitude": "262.156303925", "to": "node825713825711", "length": "520", "latitude": "1181.28839654", "configuration": "825692-LINECONFIG"}, "362700": {"phases": "AS", "from": "node1707-0259910120", "name": "1707-0259_A", "object": "transformer", "to": "nodeS1707-13-0171707-0259_A", "configuration": "1707-13-013_A-CONFIG"}, "264400": {"phases": "BN", "name": "node974704974681", "object": "node", "longitude": "397.873872094", "nominal_voltage": "7200.0", "latitude": "66.6748908243"}, "166100": {"phases": "C", "name": "node824810FCMA4-F056x1", "object": "node", "longitude": "191.361202818", "nominal_voltage": "7200.0", "latitude": "823.251338482"}, "395500": {"phases": "CS", "from": "node1808-29-026824765", "name": "1808-29-026_C", "object": "transformer", "to": "nodeS1808-29-0681808-29-026_C", "configuration": "T11988_C-CONFIG"}, "297200": {"phases": "BS", "name": "nodeS1707-09-014T12199_B", "object": "triplex_meter", "longitude": "563.72383194", "nominal_voltage": "120", "latitude": "104.70520091"}, "198900": {"phases": "ABCN", "name": "node824894824892", "object": "node", "longitude": "302.617757142", "nominal_voltage": "7200.0", "latitude": "613.278724927"}, "100600": {"phases": "BN", "from": "node824972927071", "name": "825143", "object": "overhead_line", "longitude": "746.797916989", "to": "node825144825143", "length": "596", "latitude": "846.966519454", "configuration": "825114-LINECONFIG"}, "2300": {"phases": "ACBN", "from": "node824705824704", "name": "824707", "object": "overhead_line", "longitude": "35.3133718713", "to": "node979614824707", "length": "1574", "latitude": "694.253781056", "configuration": "824894-LINECONFIG"}, "330000": {"phases": "BS", "power_12": "40.8217+16.1528j", "name": "S1708-06-004_B", "parent": "nodeS1708-06-0041708-06-004_B", "object": "triplex_node", "longitude": "439.496974441", "nominal_voltage": "120", "latitude": "709.579173262"}, "133400": {"phases": "B", "from": "node929741929736", "name": "929747", "object": "underground_line", "longitude": "508.433673225", "to": "nodeT15715929747", "length": "78", "latitude": "70.8790802102", "configuration": "825117-LINECONFIG"}, "35100": {"phases": "CN", "from": "node825713825711", "name": "825713", "object": "overhead_line", "longitude": "262.156303925", "to": "node825714825713", "length": "374", "latitude": "1192.36140238", "configuration": "825692-LINECONFIG"}, "362800": {"phases": "BS", "from": "nodeT2700929734", "name": "T2700_B", "object": "transformer", "to": "nodeS1707-09-013T2700_B", "configuration": "1708-0029_B-CONFIG"}, "264500": {"phases": "B", "name": "nodeF28730x1974704", "object": "node", "longitude": "397.873872094", "nominal_voltage": "7200.0", "latitude": "66.6748908243"}, "166200": {"phases": "C", "name": "node1808-0144824810", "object": "node", "longitude": "191.361202818", "nominal_voltage": "7200.0", "latitude": "823.251338482"}, "395600": {"phases": "AS", "from": "node824894824892", "name": "1807-36-006_A", "object": "transformer", "to": "nodeS1807-36-0061807-36-006_A", "configuration": "1808-19-009_A-CONFIG"}, "297300": {"phases": "CS", "name": "nodeS1807-35-005T12925_C", "object": "triplex_meter", "longitude": "333.161039089", "nominal_voltage": "120", "latitude": "381.82599076"}, "199000": {"phases": "ABC", "name": "node824899824894", "object": "node", "longitude": "337.156808227", "nominal_voltage": "7200.0", "latitude": "613.308331894"}, "100700": {"phases": "BN", "from": "node825144825143", "name": "825144", "object": "overhead_line", "longitude": "763.221385084", "to": "node825145825144", "length": "680", "latitude": "842.140583751", "configuration": "825114-LINECONFIG"}, "330100": {"phases": "CS", "power_12": "1607.04+635.894j", "name": "S1707-10-004_C", "parent": "nodeS1707-10-004T10266_C", "object": "triplex_node", "longitude": "548.979746298", "nominal_voltage": "120", "latitude": "255.713245543"}, "231800": {"phases": "BN", "name": "node825125825124", "object": "node", "longitude": "687.847620144", "nominal_voltage": "7200.0", "latitude": "1013.80178135"}, "35200": {"phases": "C", "from": "node825714825713", "name": "825714", "object": "overhead_line", "longitude": "262.255840096", "to": "nodeNO448x1-A825714", "length": "258", "latitude": "1200.0", "configuration": "825692-LINECONFIG"}, "362900": {"phases": "CS", "from": "node1808-0160916883", "name": "1808-0160_C", "object": "transformer", "to": "nodeS1808-29-0931808-0160_C", "configuration": "T7300_C-CONFIG"}, "264600": {"phases": "BN", "name": "node974705F28730x1", "object": "node", "longitude": "391.204948685", "nominal_voltage": "7200.0", "latitude": "66.6156768893"}, "395700": {"phases": "CS", "from": "node824894824892", "name": "1807-36-006_C", "object": "transformer", "to": "nodeS1807-36-0061807-36-006_C", "configuration": "1808-19-009_C-CONFIG"}, "297400": {"phases": "CS", "name": "nodeS1808-29-100T4170_C", "object": "triplex_meter", "longitude": "246.390820316", "nominal_voltage": "120", "latitude": "766.315915388"}, "199100": {"phases": "ABC", "name": "node824900824899", "object": "node", "longitude": "368.560469948", "nominal_voltage": "7200.0", "latitude": "613.278724927"}, "100800": {"phases": "B", "from": "node825145825144", "name": "825145", "object": "overhead_line", "longitude": "763.196501041", "to": "node1708-17-020825145", "length": "400", "latitude": "853.983370753", "configuration": "825114-LINECONFIG"}, "2500": {"phases": "ACB", "from": "node979615979614", "name": "979615", "object": "underground_line", "longitude": "11.9970239847", "to": "nodeT28934979615", "length": "960", "latitude": "694.461029829", "configuration": "825456-LINECONFIG"}, "330200": {"phases": "BS", "power_12": "157.455+62.3037j", "name": "S1707-04-008_B", "parent": "nodeS1707-04-008T15719_B", "object": "triplex_node", "longitude": "477.807257982", "nominal_voltage": "120", "latitude": "68.0995589606"}, "231900": {"phases": "B", "name": "node975302825125", "object": "node", "longitude": "687.847620144", "nominal_voltage": "7200.0", "latitude": "1014.09785103"}, "363000": {"phases": "BS", "from": "nodeT28716974690", "name": "T28716_B", "object": "transformer", "to": "nodeS1807-34-001T28716_B", "configuration": "1708-0029_B-CONFIG"}, "264700": {"phases": "BN", "name": "node825556974705", "object": "node", "longitude": "382.122273148", "nominal_voltage": "7200.0", "latitude": "66.0531445067"}, "395800": {"phases": "BS", "from": "node824894824892", "name": "1807-36-006_B", "object": "transformer", "to": "nodeS1807-36-0061807-36-006_B", "configuration": "1808-19-009_B-CONFIG"}, "297500": {"phases": "BS", "name": "nodeS1808-31-068T11894_B", "object": "triplex_meter", "longitude": "389.397046363", "nominal_voltage": "120", "latitude": "653.742135443"}, "199200": {"phases": "ABC", "name": "node824901824900", "object": "node", "longitude": "394.763366773", "nominal_voltage": "7200.0", "latitude": "613.278724927"}, "330300": {"phases": "CS", "power_12": "650.648+257.456j", "name": "S1808-27-009_C", "parent": "nodeS1808-27-0091808-0124_C", "object": "triplex_node", "longitude": "258.704233032", "nominal_voltage": "120", "latitude": "1169.15076415"}, "232000": {"phases": "B", "name": "nodeF21729x1975302", "object": "node", "longitude": "687.847620144", "nominal_voltage": "7200.0", "latitude": "1014.09785103"}, "133700": {"phases": "B", "from": "node929741929736", "name": "929749", "object": "underground_line", "longitude": "490.915307257", "to": "node929750929749", "length": "717", "latitude": "75.2016974661", "configuration": "825117-LINECONFIG"}, "363100": {"phases": "CS", "from": "node899864899863", "name": "1808-0084_C", "object": "transformer", "to": "nodeS1808-29-0741808-0084_C", "configuration": "T11988_C-CONFIG"}, "264800": {"phases": "BN", "name": "node920381825556", "object": "node", "longitude": "365.524616755", "nominal_voltage": "7200.0", "latitude": "65.8458957341"}, "395900": {"phases": "AS", "from": "node1707-0181825210", "name": "1707-0181_A", "object": "transformer", "to": "nodeS1707-01-0091707-0181_A", "configuration": "T15860_A-CONFIG"}, "297600": {"phases": "CS", "name": "nodeS1808-20-0061808-20-007_C", "object": "triplex_meter", "longitude": "139.288089897", "nominal_voltage": "120", "latitude": "848.016878451"}, "199300": {"phases": "ABC", "name": "nodeREG14824901", "object": "node", "longitude": "397.079940913", "nominal_voltage": "7200.0", "latitude": "613.67088363"}, "330400": {"phases": "BS", "power_12": "1144.67+452.938j", "name": "S1707-04-011_B", "parent": "nodeS1707-04-0111707-04-001_B", "object": "triplex_node", "longitude": "439.876192893", "nominal_voltage": "120", "latitude": "59.8594027804"}, "232100": {"phases": "B", "name": "node975303F21729x1", "object": "node", "longitude": "687.723199931", "nominal_voltage": "7200.0", "latitude": "1019.01260763"}, "133800": {"phases": "B", "from": "node929750929749", "name": "929750", "object": "underground_line", "longitude": "475.487200865", "to": "node929751929750", "length": "610", "latitude": "74.6983790185", "configuration": "825117-LINECONFIG"}, "363200": {"phases": "AS", "from": "node1707-0074825223", "name": "1707-0074_A", "object": "transformer", "to": "nodeS1707-11-0031707-0074_A", "configuration": "T15860_A-CONFIG"}, "264900": {"phases": "BN", "name": "node825557920381", "object": "node", "longitude": "365.226008244", "nominal_voltage": "7200.0", "latitude": "31.1465298167"}, "166600": {"phases": "C", "name": "nodeFCMA4-F107x1824814", "object": "node", "longitude": "148.46111343", "nominal_voltage": "7200.0", "latitude": "854.131405591"}, "396000": {"phases": "AS", "from": "node825189825187", "name": "1707-01-001_A", "object": "transformer", "to": "nodeS1707-01-0061707-01-001_A", "configuration": "1808-31-003_A-CONFIG"}, "297700": {"phases": "BS", "name": "nodeS1807-33-0031807-33-007_B", "object": "triplex_meter", "longitude": "334.814359747", "nominal_voltage": "120", "latitude": "54.5474539143"}, "199400": {"phases": "A", "name": "node825184REG14", "object": "node", "longitude": "394.788250815", "nominal_voltage": "7200.0", "latitude": "617.098023735"}, "101100": {"phases": "B", "from": "node825145825144", "name": "825147", "object": "overhead_line", "longitude": "792.236178719", "to": "node25123x1-B825147", "length": "1184", "latitude": "836.041548444", "configuration": "825114-LINECONFIG"}, "2800": {"phases": "ACB", "from": "node979615979614", "name": "979617", "object": "underground_line", "longitude": "37.9510803836", "to": "nodeT28933979617", "length": "140", "latitude": "695.260417952", "configuration": "825456-LINECONFIG"}, "330500": {"phases": "AS", "power_12": "554.842+219.546j", "name": "S1707-13-016_A", "parent": "nodeS1707-13-0161707-13-003_A", "object": "triplex_node", "longitude": "681.036729592", "nominal_voltage": "120", "latitude": "543.462556601"}, "232200": {"phases": "B", "name": "nodeT28838975303", "object": "node", "longitude": "687.723199931", "nominal_voltage": "7200.0", "latitude": "1019.01260763"}, "133900": {"phases": "B", "from": "node929751929750", "name": "929751", "object": "underground_line", "longitude": "476.333258312", "to": "nodeT15721929751", "length": "504", "latitude": "90.1532160568", "configuration": "825117-LINECONFIG"}, "35600": {"phases": "C", "from": "node825711825710", "name": "825715", "object": "underground_line", "longitude": "260.513957116", "to": "nodeFCMA4-F099x1825715", "length": "73", "latitude": "1165.89277343", "configuration": "925975-LINECONFIG"}, "363300": {"phases": "AS", "from": "node1808-19-010824839", "name": "1808-19-010_A", "object": "transformer", "to": "nodeS1808-30-0041808-19-010_A", "configuration": "T10270_A-CONFIG"}, "265000": {"phases": "B", "name": "node1807-33-004825557", "object": "node", "longitude": "365.226008244", "nominal_voltage": "7200.0", "latitude": "31.1465298167"}, "166700": {"phases": "C", "name": "node824815FCMA4-F107x1", "object": "node", "longitude": "147.440867685", "nominal_voltage": "7200.0", "latitude": "850.46014162"}, "396100": {"phases": "BS", "from": "node1708-15-003825015", "name": "1708-15-003_B", "object": "transformer", "to": "nodeS1708-15-0011708-15-003_B", "configuration": "1708-0029_B-CONFIG"}, "297800": {"phases": "AS", "name": "nodeS1707-14-013T7736_A", "object": "triplex_meter", "longitude": "681.089682391", "nominal_voltage": "120", "latitude": "447.643634379"}, "199500": {"phases": "A", "name": "nodeR7233x1825184", "object": "node", "longitude": "394.788250815", "nominal_voltage": "7200.0", "latitude": "617.098023735"}, "330600": {"phases": "BS", "power_12": "1013.04+400.854j", "name": "S1708-05-002_B", "parent": "nodeS1708-05-0021708-05-008_B", "object": "triplex_node", "longitude": "500.277953448", "nominal_voltage": "120", "latitude": "845.720873336"}, "35700": {"phases": "C", "from": "nodeFCMA4-F099x1825715", "name": "FCMA4-F099x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "260.513957116", "to": "node825716FCMA4-F099x1", "latitude": "1165.89277343"}, "363400": {"phases": "CS", "from": "node1808-19-010824839", "name": "1808-19-010_C", "object": "transformer", "to": "nodeS1808-30-0041808-19-010_C", "configuration": "T10270_C-CONFIG"}, "166800": {"phases": "C", "name": "node824816824815", "object": "node", "longitude": "147.3910996", "nominal_voltage": "7200.0", "latitude": "862.391749525"}, "396200": {"phases": "BS", "from": "node1707-0231825507", "name": "1707-0231_B", "object": "transformer", "to": "nodeS1707-02-0051707-0231_B", "configuration": "1708-0029_B-CONFIG"}, "297900": {"phases": "AS", "name": "nodeS1707-12-005T2631_A", "object": "triplex_meter", "longitude": "551.250308121", "nominal_voltage": "120", "latitude": "560.071978816"}, "199600": {"phases": "A", "name": "node825185R7233x1", "object": "node", "longitude": "394.887786986", "nominal_voltage": "7200.0", "latitude": "622.900989366"}, "101300": {"phases": "B", "from": "node825144825143", "name": "825148", "to": "nodeF7303x1825148", "object": "underground_line", "longitude": "746.748148904", "length": "60", "latitude": "845.190101404", "configuration": "825117-LINECONFIG"}, "330700": {"phases": "CS", "power_12": "232.434+91.9722j", "name": "S1808-32-076_C", "parent": "nodeS1808-32-076T3288_C", "object": "triplex_node", "longitude": "335.31422586", "nominal_voltage": "120", "latitude": "769.533445872"}, "35800": {"phases": "C", "from": "node825716FCMA4-F099x1", "name": "825716", "object": "underground_line", "longitude": "248.743804981", "to": "node1808-0124825716", "length": "473", "latitude": "1165.89277343", "configuration": "925975-LINECONFIG"}, "363500": {"phases": "BS", "from": "node1808-19-010824839", "name": "1808-19-010_B", "object": "transformer", "to": "nodeS1808-30-0041808-19-010_B", "configuration": "T10270_B-CONFIG"}, "265200": {"phases": "BN", "name": "node825562825560", "object": "node", "longitude": "335.439809289", "nominal_voltage": "7200.0", "latitude": "66.1123584417"}, "166900": {"phases": "C", "name": "node1808-29-034824816", "object": "node", "longitude": "147.3910996", "nominal_voltage": "7200.0", "latitude": "862.391749525"}, "396300": {"phases": "AS", "from": "node824847824844", "name": "1807-25-003_A", "object": "transformer", "to": "nodeS1807-25-0111807-25-003_A", "configuration": "1807-25-003_A-CONFIG"}, "396301": {"name": "1807-25-003_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.0049990002999+0.0244951014695j", "powerA_rating": "150", "power_rating": "150"}, "298000": {"phases": "BS", "name": "nodeS1708-05-0091708-05-009_B", "object": "triplex_meter", "longitude": "498.308683291", "nominal_voltage": "120", "latitude": "902.570303313"}, "199700": {"phases": "AN", "name": "node825186825185", "object": "node", "longitude": "399.715291244", "nominal_voltage": "7200.0", "latitude": "615.765710197"}, "101400": {"phases": "B", "from": "nodeF7303x1825148", "name": "F7303x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "746.748148904", "to": "node957165F7303x1", "latitude": "845.190101404"}, "330800": {"phases": "BS", "power_12": "162.454+64.2816j", "name": "S1807-35-008_B", "parent": "nodeS1807-35-0081807-0306_B", "object": "triplex_node", "longitude": "378.382414232", "nominal_voltage": "120", "latitude": "315.632338285"}, "363600": {"phases": "AS", "from": "node983715825797", "name": "T29031_A", "object": "transformer", "to": "nodeS1807-24-034T29031_A", "configuration": "T10270_A-CONFIG"}, "265300": {"phases": "BN", "name": "node825563825562", "object": "node", "longitude": "335.290505034", "nominal_voltage": "7200.0", "latitude": "50.2430238583"}, "396400": {"phases": "CS", "from": "node824847824844", "name": "1807-25-003_C", "object": "transformer", "to": "nodeS1807-25-0111807-25-003_C", "configuration": "1807-25-003_C-CONFIG"}, "396401": {"powerC_rating": "150", "name": "1807-25-003_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.0049990002999+0.0244951014695j", "power_rating": "150"}, "298100": {"phases": "BS", "name": "nodeS1708-09-0061708-09-022_B", "object": "triplex_meter", "longitude": "662.628785153", "nominal_voltage": "120", "latitude": "1037.6060306"}, "199800": {"phases": "AN", "name": "node825187825186", "object": "node", "longitude": "416.462251892", "nominal_voltage": "7200.0", "latitude": "615.558461425"}, "101500": {"phases": "B", "from": "node957165F7303x1", "name": "957165", "object": "underground_line", "longitude": "747.096525499", "to": "node957166957165", "length": "192", "latitude": "839.742419383", "configuration": "825117-LINECONFIG"}, "3200": {"phases": "ACB", "from": "node979614824707", "name": "979839", "object": "overhead_line", "longitude": "35.2636037862", "to": "node824712979839", "length": "50", "latitude": "695.349238854", "configuration": "824894-LINECONFIG"}, "330900": {"phases": "BS", "power_12": "1180.5+467.113j", "name": "S1708-06-012_B", "parent": "nodeS1708-06-0121708-06-002_B", "object": "triplex_node", "longitude": "425.4713092", "nominal_voltage": "120", "latitude": "688.195544527"}, "363700": {"phases": "CS", "from": "node983715825797", "name": "T29031_C", "object": "transformer", "to": "nodeS1807-24-034T29031_C", "configuration": "T10270_C-CONFIG"}, "265400": {"phases": "B", "name": "node1807-33-007825563", "object": "node", "longitude": "335.290505034", "nominal_voltage": "7200.0", "latitude": "50.2430238583"}, "167100": {"phases": "C", "name": "node824820824818", "object": "node", "longitude": "159.434976203", "nominal_voltage": "7200.0", "latitude": "837.788359527"}, "396500": {"phases": "BS", "from": "node824847824844", "name": "1807-25-003_B", "object": "transformer", "to": "nodeS1807-25-0111807-25-003_B", "configuration": "1807-25-003_B-CONFIG"}, "396501": {"name": "1807-25-003_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.0049990002999+0.0244951014695j", "powerB_rating": "150", "power_rating": "150"}, "298200": {"phases": "BS", "name": "nodeS1708-05-0011708-05-014_B", "object": "triplex_meter", "longitude": "537.753841088", "nominal_voltage": "120", "latitude": "832.376627285"}, "199900": {"phases": "AN", "name": "node825189825187", "object": "node", "longitude": "447.318464677", "nominal_voltage": "7200.0", "latitude": "615.73610323"}, "101600": {"phases": "B", "from": "node957166957165", "name": "957166", "object": "underground_line", "longitude": "745.902091456", "to": "node825150957166", "length": "772", "latitude": "817.09308924", "configuration": "825117-LINECONFIG"}, "3300": {"phases": "ACB", "from": "node824712979839", "name": "824712", "object": "underground_line", "longitude": "35.1889516585", "to": "node824713824712", "length": "1036", "latitude": "724.837778491", "configuration": "825456-LINECONFIG"}, "331000": {"phases": "CS", "power_12": "479.03+189.548j", "name": "S1808-29-003_C", "parent": "nodeS1808-29-0031808-29-012_C", "object": "triplex_node", "longitude": "201.930494275", "nominal_voltage": "120", "latitude": "848.049345454"}, "232700": {"phases": "BN", "name": "node825144825143", "object": "node", "longitude": "763.221385084", "nominal_voltage": "7200.0", "latitude": "842.140583751"}, "134400": {"phases": "B", "from": "node929729929728", "name": "930194", "object": "underground_line", "longitude": "619.142778612", "to": "nodeT12255930194", "length": "560", "latitude": "93.4988033851", "configuration": "825117-LINECONFIG"}, "363800": {"phases": "BS", "from": "node983715825797", "name": "T29031_B", "object": "transformer", "to": "nodeS1807-24-034T29031_B", "configuration": "T10270_B-CONFIG"}, "167200": {"phases": "C", "name": "node1808-0150824820", "object": "node", "longitude": "159.434976203", "nominal_voltage": "7200.0", "latitude": "837.788359527"}, "396600": {"phases": "AS", "from": "nodeT12395955227", "name": "T12395_A", "object": "transformer", "to": "nodeS1707-14-017T12395_A", "configuration": "T12395_A-CONFIG"}, "396601": {"name": "T12395_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00439912026391+0.0215556892932j", "powerA_rating": "100", "power_rating": "100"}, "298300": {"phases": "CS", "name": "nodeS1707-10-005T10292_C", "object": "triplex_meter", "longitude": "666.470139135", "nominal_voltage": "120", "latitude": "167.948139465"}, "200000": {"phases": "AN", "name": "node937615825189", "object": "node", "longitude": "458.441631705", "nominal_voltage": "7200.0", "latitude": "615.795317165"}, "101700": {"phases": "B", "from": "node825150957166", "name": "825150", "object": "underground_line", "longitude": "735.848938259", "to": "node1708-0036825150", "length": "423", "latitude": "813.362611335", "configuration": "825117-LINECONFIG"}, "3400": {"phases": "B", "from": "node824713824712", "name": "824713", "object": "underground_line", "longitude": "28.7439846333", "to": "node1808-19-008824713", "length": "392", "latitude": "733.542226937", "configuration": "825117-LINECONFIG"}, "331100": {"phases": "AS", "power_12": "8784.36+4887.72j", "name": "S1707-15-012_A", "parent": "nodeS1707-15-0121707-0055_A", "object": "triplex_node", "longitude": "791.789931898", "nominal_voltage": "120", "latitude": "214.601601975"}, "232800": {"phases": "BN", "name": "node825145825144", "object": "node", "longitude": "763.196501041", "nominal_voltage": "7200.0", "latitude": "853.983370753"}, "363900": {"phases": "BS", "from": "nodeT21526824697", "name": "T21526_B", "object": "transformer", "to": "nodeS1807-24-030T21526_B", "configuration": "T21526_B-CONFIG"}, "363901": {"name": "T21526_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "powerB_rating": "37.5", "power_rating": "37.5"}, "265600": {"phases": "B", "name": "node825567825566", "object": "node", "longitude": "317.473530555", "nominal_voltage": "7200.0", "latitude": "108.124645333"}, "396700": {"phases": "BS", "from": "node1708-08-013824968", "name": "1708-08-013_B", "object": "transformer", "to": "nodeS1708-08-0011708-08-013_B", "configuration": "1708-0029_B-CONFIG"}, "298400": {"phases": "CS", "name": "nodeS1808-32-0081808-32-005_C", "object": "triplex_meter", "longitude": "301.010647923", "nominal_voltage": "120", "latitude": "817.020617951"}, "200100": {"phases": "AN", "name": "node825206937615", "object": "node", "longitude": "467.822915754", "nominal_voltage": "7200.0", "latitude": "615.73610323"}, "331200": {"phases": "CS", "power_12": "8784.36+4887.72j", "name": "S1707-15-012_C", "parent": "nodeS1707-15-0121707-0055_C", "object": "triplex_node", "longitude": "789.182133885", "nominal_voltage": "120", "latitude": "217.458919347"}, "232900": {"phases": "B", "name": "node1708-17-020825145", "object": "node", "longitude": "763.196501041", "nominal_voltage": "7200.0", "latitude": "853.983370753"}, "364000": {"phases": "AS", "from": "nodeT18015928145", "name": "T18015_A", "object": "transformer", "to": "nodeS1707-03-016T18015_A", "configuration": "T10285_A-CONFIG"}, "265700": {"phases": "B", "name": "node1807-33-009825567", "object": "node", "longitude": "317.473530555", "nominal_voltage": "7200.0", "latitude": "108.124645333"}, "298500": {"phases": "CS", "name": "nodeS1707-16-004T10308_C", "object": "triplex_meter", "longitude": "670.712621338", "nominal_voltage": "120", "latitude": "45.1640479961"}, "200200": {"phases": "A", "name": "node825208825206", "object": "node", "longitude": "469.266190223", "nominal_voltage": "7200.0", "latitude": "615.8545311"}, "331300": {"phases": "BS", "power_12": "8784.36+4887.72j", "name": "S1707-15-012_B", "parent": "nodeS1707-15-0121707-0055_B", "object": "triplex_node", "longitude": "778.968733606", "nominal_voltage": "120", "latitude": "212.330696887"}, "134700": {"phases": "B", "from": "node923998923996", "name": "923999", "object": "underground_line", "longitude": "666.621531833", "to": "node924001923999", "length": "96", "latitude": "71.7376822679", "configuration": "825117-LINECONFIG"}, "364100": {"phases": "CS", "from": "nodeT18015928145", "name": "T18015_C", "object": "transformer", "to": "nodeS1707-03-016T18015_C", "configuration": "1807--T325_C-CONFIG"}, "167500": {"phases": "C", "name": "node911238911237", "object": "node", "longitude": "130.096690015", "nominal_voltage": "7200.0", "latitude": "861.799610175"}, "298600": {"phases": "CS", "name": "nodeS1808-29-096T3902_C", "object": "triplex_meter", "longitude": "262.518537296", "nominal_voltage": "120", "latitude": "773.776986686"}, "200300": {"phases": "A", "name": "node825209825208", "object": "node", "longitude": "469.639450861", "nominal_voltage": "7200.0", "latitude": "581.954553305"}, "102000": {"phases": "B", "from": "node825150957166", "name": "825152", "object": "underground_line", "longitude": "746.573960606", "to": "node1708-0037825152", "length": "84", "latitude": "814.72453184", "configuration": "825117-LINECONFIG"}, "3700": {"phases": "C", "from": "node824713824712", "name": "824715", "to": "node824716824715", "object": "underground_line", "longitude": "35.1889516585", "length": "830", "latitude": "749.411561521", "configuration": "925975-LINECONFIG"}, "331400": {"phases": "CS", "power_12": "194.111+76.8083j", "name": "S1808-34-003_C", "parent": "nodeS1808-34-0031808-27-005_C", "object": "triplex_node", "longitude": "265.805278792", "nominal_voltage": "120", "latitude": "1157.05861829"}, "233100": {"phases": "B", "name": "node25123x1-B825147", "object": "node", "longitude": "792.236178719", "nominal_voltage": "7200.0", "latitude": "836.041548444"}, "134800": {"phases": "B", "from": "node924001923999", "name": "924001", "object": "underground_line", "longitude": "666.546879705", "to": "node924004924001", "length": "264", "latitude": "63.0036268535", "configuration": "825117-LINECONFIG"}, "15400": {"phases": "ACB", "from": "node824713824712", "name": "824827", "object": "underground_line", "longitude": "9.68280802582", "to": "node974368824827", "length": "1032", "latitude": "721.196121487", "configuration": "825456-LINECONFIG"}, "364200": {"phases": "BS", "from": "nodeT18015928145", "name": "T18015_B", "object": "transformer", "to": "nodeS1707-03-016T18015_B", "configuration": "1807--T325_B-CONFIG"}, "265900": {"phases": "B", "name": "node825570825569", "object": "node", "longitude": "303.015901823", "nominal_voltage": "7200.0", "latitude": "42.9301028842"}, "167600": {"phases": "C", "name": "nodeT4114911238", "object": "node", "longitude": "130.096690015", "nominal_voltage": "7200.0", "latitude": "861.799610175"}, "69300": {"phases": "A", "from": "node825233825232", "name": "825268", "to": "nodeF18634x1825268", "object": "underground_line", "longitude": "569.822606242", "length": "75", "latitude": "542.162788976", "configuration": "955227-LINECONFIG"}, "298700": {"phases": "CS", "name": "nodeS1808-30-0611808-30-007_C", "object": "triplex_meter", "longitude": "254.200912396", "nominal_voltage": "120", "latitude": "694.853813292"}, "200400": {"phases": "A", "name": "node825210825209", "object": "node", "longitude": "465.110555114", "nominal_voltage": "7200.0", "latitude": "582.102588142"}, "3800": {"phases": "C", "from": "node824716824715", "name": "824716", "object": "underground_line", "longitude": "36.4580378295", "to": "nodeR7229x1824716", "length": "20", "latitude": "749.411561521", "configuration": "925975-LINECONFIG"}, "331500": {"phases": "AS", "power_12": "124.964+49.4474j", "name": "S1707-12-001_A", "parent": "nodeS1707-12-0011707-12-009_A", "object": "triplex_node", "longitude": "684.451829857", "nominal_voltage": "120", "latitude": "545.735152195"}, "233200": {"phases": "B", "name": "nodeF7303x1825148", "object": "node", "longitude": "746.748148904", "nominal_voltage": "7200.0", "latitude": "845.190101404"}, "134900": {"phases": "B", "from": "node924004924001", "name": "924004", "to": "node924005924004", "object": "underground_line", "longitude": "666.745952046", "length": "280", "latitude": "54.6840689842", "configuration": "825117-LINECONFIG"}, "364300": {"phases": "CS", "from": "node825667825666", "name": "1808-32-013_C", "object": "transformer", "to": "nodeS1808-32-0091808-32-013_C", "configuration": "1808-32-008_C-CONFIG"}, "266000": {"phases": "B", "name": "node1807-33-011825570", "object": "node", "longitude": "303.015901823", "nominal_voltage": "7200.0", "latitude": "42.9301028842"}, "69400": {"phases": "A", "from": "nodeF18634x1825268", "name": "F18634x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "569.822606242", "to": "node825269F18634x1", "latitude": "542.162788976"}, "298800": {"phases": "CS", "name": "nodeS1808-33-0031808-33-009_C", "object": "triplex_meter", "longitude": "324.019717374", "nominal_voltage": "120", "latitude": "996.057163547"}, "200500": {"phases": "A", "name": "node1707-0181825210", "object": "node", "longitude": "465.110555114", "nominal_voltage": "7200.0", "latitude": "582.102588142"}, "3900": {"phases": "C", "from": "nodeR7229x1824716", "name": "R7229x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "36.4580378295", "to": "node920601R7229x1", "latitude": "749.411561521"}, "331600": {"phases": "BS", "power_12": "0.0+0.0j", "name": "S1707-10-003_B", "parent": "nodeS1707-10-003T10268_B", "object": "triplex_node", "longitude": "556.863560439", "nominal_voltage": "120", "latitude": "249.177111069"}, "233300": {"phases": "B", "name": "node957165F7303x1", "object": "node", "longitude": "747.096525499", "nominal_voltage": "7200.0", "latitude": "839.742419383"}, "135000": {"phases": "B", "from": "node924005924004", "name": "924005", "object": "underground_line", "longitude": "647.162210545", "to": "nodeT10306924005", "length": "750", "latitude": "58.0888702475", "configuration": "825117-LINECONFIG"}, "364400": {"phases": "BS", "from": "nodeT28838975303", "name": "T28838_B", "object": "transformer", "to": "nodeS1708-16-008T28838_B", "configuration": "1708-0029_B-CONFIG"}, "69500": {"phases": "A", "from": "node825269F18634x1", "name": "825269", "object": "underground_line", "longitude": "574.849182841", "to": "nodeT4331825269", "length": "214", "latitude": "540.090301251", "configuration": "955227-LINECONFIG"}, "298900": {"phases": "AS", "name": "nodeS1707-13-0101707-13-036_A", "object": "triplex_meter", "longitude": "681.528818287", "nominal_voltage": "120", "latitude": "454.915167996"}, "4000": {"phases": "CN", "from": "node920601R7229x1", "name": "920601", "object": "overhead_line", "longitude": "55.0713016707", "to": "node824717920601", "length": "778", "latitude": "749.529989391", "configuration": "824825-LINECONFIG"}, "331700": {"phases": "BS", "power_12": "2823.36+1117.18j", "name": "S1707-09-016_B", "parent": "nodeS1707-09-016T12255_B", "object": "triplex_node", "longitude": "615.594409794", "nominal_voltage": "120", "latitude": "91.7391356433"}, "233400": {"phases": "B", "name": "node957166957165", "object": "node", "longitude": "745.902091456", "nominal_voltage": "7200.0", "latitude": "817.09308924"}, "364500": {"phases": "BS", "from": "node1708-0039825172", "name": "1708-0039_B", "object": "transformer", "to": "nodeS1708-06-0161708-0039_B", "configuration": "1707-0079_B-CONFIG"}, "266200": {"phases": "B", "name": "node825574825572", "object": "node", "longitude": "295.52580501", "nominal_voltage": "7200.0", "latitude": "72.1817867805"}, "167900": {"phases": "C", "name": "nodeF18632x1824822", "object": "node", "longitude": "84.9072687103", "nominal_voltage": "7200.0", "latitude": "853.095161728"}, "299000": {"phases": "BS", "name": "nodeS1708-09-0291708-0022_B", "object": "triplex_meter", "longitude": "605.538057066", "nominal_voltage": "120", "latitude": "1012.71689181"}, "200700": {"phases": "A", "name": "node825215825212", "object": "node", "longitude": "513.833510463", "nominal_voltage": "7200.0", "latitude": "539.823838543"}, "4100": {"phases": "CN", "from": "node824717920601", "name": "824717", "object": "overhead_line", "longitude": "55.4196782666", "to": "node824718824717", "length": "1237", "latitude": "786.153808196", "configuration": "824825-LINECONFIG"}, "331800": {"phases": "BS", "power_12": "279.087+110.433j", "name": "S1707-04-003_B", "parent": "nodeS1707-04-003T12961_B", "object": "triplex_node", "longitude": "396.72788404", "nominal_voltage": "120", "latitude": "35.095991133"}, "233500": {"phases": "B", "name": "node825150957166", "object": "node", "longitude": "735.848938259", "nominal_voltage": "7200.0", "latitude": "813.362611335"}, "364600": {"phases": "CS", "from": "node899863899862", "name": "T4061_C", "object": "transformer", "to": "nodeS1808-32-078T4061_C", "configuration": "1808-0046_C-CONFIG"}, "266300": {"phases": "B", "name": "node825575825574", "object": "node", "longitude": "281.19259649", "nominal_voltage": "7200.0", "latitude": "72.329821618"}, "168000": {"phases": "C", "name": "node824823F18632x1", "object": "node", "longitude": "84.9321527528", "nominal_voltage": "7200.0", "latitude": "852.147738768"}, "299100": {"phases": "CS", "name": "nodeS1707-09-015T14052_C", "object": "triplex_meter", "longitude": "582.666554325", "nominal_voltage": "120", "latitude": "133.497392248"}, "200800": {"phases": "AN", "name": "node825216825215", "object": "node", "longitude": "530.356514728", "nominal_voltage": "7200.0", "latitude": "539.350127063"}, "4200": {"phases": "CN", "from": "node824718824717", "name": "824718", "object": "overhead_line", "longitude": "63.6065282717", "to": "node824720824718", "length": "433", "latitude": "794.473366065", "configuration": "824825-LINECONFIG"}, "331900": {"phases": "CS", "power_12": "4.16548+1.64825j", "name": "S1808-32-022_C", "parent": "nodeS1808-32-0221808-0074_C", "object": "triplex_node", "longitude": "276.200404683", "nominal_voltage": "120", "latitude": "731.065177448"}, "233600": {"phases": "B", "name": "node1708-0036825150", "object": "node", "longitude": "735.848938259", "nominal_voltage": "7200.0", "latitude": "813.362611335"}, "364700": {"phases": "AS", "from": "node1707-0223825225", "name": "1707-0223_A", "object": "transformer", "to": "nodeS1707-02-0131707-0223_A", "configuration": "1707-13-013_A-CONFIG"}, "266400": {"phases": "B", "name": "node825577825575", "object": "node", "longitude": "233.365466674", "nominal_voltage": "7200.0", "latitude": "73.0403888382"}, "168100": {"phases": "C", "name": "node900921824823", "object": "node", "longitude": "119.520971923", "nominal_voltage": "7200.0", "latitude": "799.032839061"}, "299200": {"phases": "CS", "name": "nodeS1808-32-0171808-32-004_C", "object": "triplex_meter", "longitude": "298.357685126", "nominal_voltage": "120", "latitude": "828.181530197"}, "200900": {"phases": "AN", "name": "node825217825216", "object": "node", "longitude": "535.955424306", "nominal_voltage": "7200.0", "latitude": "544.057634897"}, "4300": {"phases": "CN", "from": "node824720824718", "name": "824720", "object": "overhead_line", "longitude": "63.6065282717", "to": "node824721824720", "length": "1357", "latitude": "834.650020972", "configuration": "824825-LINECONFIG"}, "332000": {"phases": "AS", "power_12": "29.9914+11.8674j", "name": "S1707-12-003_A", "parent": "nodeS1707-12-0031707-0038_A", "object": "triplex_node", "longitude": "618.597107715", "nominal_voltage": "120", "latitude": "544.260380554"}, "364800": {"phases": "BS", "from": "nodeT5162907740", "name": "T5162_B", "object": "transformer", "to": "nodeS1708-10-007T5162_B", "configuration": "1708-0029_B-CONFIG"}, "266500": {"phases": "B", "name": "node12055x1-B825577", "object": "node", "longitude": "233.365466674", "nominal_voltage": "7200.0", "latitude": "73.0403888382"}, "168200": {"phases": "C", "name": "nodeT18630900921", "object": "node", "longitude": "119.520971923", "nominal_voltage": "7200.0", "latitude": "799.032839061"}, "299300": {"phases": "CS", "name": "nodeS1808-29-0801808-0123_C", "object": "triplex_meter", "longitude": "248.666697039", "nominal_voltage": "120", "latitude": "784.550729237"}, "201000": {"phases": "AN", "name": "node825218825217", "object": "node", "longitude": "540.335015798", "nominal_voltage": "7200.0", "latitude": "539.705410673"}, "4400": {"phases": "CN", "from": "node824721824720", "name": "824721", "object": "overhead_line", "longitude": "84.9321527528", "to": "node824722824721", "length": "1076", "latitude": "853.894549851", "configuration": "824825-LINECONFIG"}, "332100": {"phases": "BS", "power_12": "282.419+111.751j", "name": "S1708-17-011_B", "parent": "nodeS1708-17-0111708-0036_B", "object": "triplex_node", "longitude": "745.246785005", "nominal_voltage": "120", "latitude": "804.208315769"}, "233800": {"phases": "B", "name": "node1708-0037825152", "object": "node", "longitude": "746.573960606", "nominal_voltage": "7200.0", "latitude": "814.72453184"}, "37200": {"phases": "CN", "from": "node825685957975", "name": "825720", "object": "overhead_line", "longitude": "275.56880287", "to": "node825721825720", "length": "345", "latitude": "976.645037132", "configuration": "825694-LINECONFIG"}, "364900": {"phases": "AS", "from": "node928145923930", "name": "T10257_A", "object": "transformer", "to": "nodeS1707-03-004T10257_A", "configuration": "T10285_A-CONFIG"}, "299400": {"phases": "AS", "name": "nodeS1707-01-0051707-01-007_A", "object": "triplex_meter", "longitude": "504.385694494", "nominal_voltage": "120", "latitude": "564.894483623"}, "201100": {"phases": "AN", "name": "node825219825218", "object": "node", "longitude": "540.434551968", "nominal_voltage": "7200.0", "latitude": "511.756433347"}, "4500": {"phases": "CN", "from": "node824722824721", "name": "824722", "to": "node824723824722", "object": "overhead_line", "longitude": "111.632730429", "length": "1073", "latitude": "853.420838371", "configuration": "824825-LINECONFIG"}, "332200": {"phases": "BS", "power_12": "2032.75+804.345j", "name": "S1808-19-001_B", "parent": "nodeS1808-19-0011808-19-008_B", "object": "triplex_node", "longitude": "34.4135843577", "nominal_voltage": "120", "latitude": "732.869218117"}, "37300": {"phases": "CN", "from": "node825721825720", "name": "825721", "to": "node825723825721", "object": "overhead_line", "longitude": "285.472651812", "length": "398", "latitude": "976.348967457", "configuration": "825694-LINECONFIG"}, "365000": {"phases": "CS", "from": "node928145923930", "name": "T10257_C", "object": "transformer", "to": "nodeS1707-03-004T10257_C", "configuration": "1807--T325_C-CONFIG"}, "266700": {"phases": "B", "name": "nodeT25124825578", "object": "node", "longitude": "295.52580501", "nominal_voltage": "7200.0", "latitude": "78.6953196319"}, "168400": {"phases": "CN", "name": "node910308910307", "object": "node", "longitude": "82.1949080703", "nominal_voltage": "7200.0", "latitude": "867.957859416"}, "70100": {"phases": "A", "from": "node825229825227", "name": "910124", "to": "nodeF2630x1910124", "object": "underground_line", "longitude": "547.252779632", "length": "35", "latitude": "545.182699662", "configuration": "955227-LINECONFIG"}, "299500": {"phases": "BS", "name": "nodeS1708-09-0101708-09-015_B", "object": "triplex_meter", "longitude": "655.234141715", "nominal_voltage": "120", "latitude": "1023.66287037"}, "201200": {"phases": "AN", "name": "node923898825219", "object": "node", "longitude": "540.509204096", "nominal_voltage": "7200.0", "latitude": "494.169894649"}, "4600": {"phases": "CN", "from": "node824723824722", "name": "824723", "object": "overhead_line", "longitude": "129.399936823", "to": "node906386824723", "length": "714", "latitude": "852.947126891", "configuration": "824825-LINECONFIG"}, "332300": {"phases": "BS", "power_12": "69.98+27.6906j", "name": "S1708-06-007_B", "parent": "nodeS1708-06-0071708-06-001_B", "object": "triplex_node", "longitude": "422.568500745", "nominal_voltage": "120", "latitude": "676.466677468"}, "37400": {"phases": "CN", "from": "node825723825721", "name": "825723", "object": "overhead_line", "longitude": "298.213281607", "to": "node825724825723", "length": "512", "latitude": "976.112111717", "configuration": "825694-LINECONFIG"}, "365100": {"phases": "BS", "from": "node928145923930", "name": "T10257_B", "object": "transformer", "to": "nodeS1707-03-004T10257_B", "configuration": "1807--T325_B-CONFIG"}, "168500": {"phases": "C", "name": "node1808-20-011910308", "object": "node", "longitude": "82.1949080703", "nominal_voltage": "7200.0", "latitude": "867.957859416"}, "70200": {"phases": "A", "from": "nodeF2630x1910124", "name": "F2630x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "547.252779632", "to": "node910126F2630x1", "latitude": "545.182699662"}, "299600": {"phases": "CS", "name": "nodeS1808-20-009T4114_C", "object": "triplex_meter", "longitude": "124.360702087", "nominal_voltage": "120", "latitude": "865.517989906"}, "201300": {"phases": "A", "name": "nodeFCMA4-F027x1923898", "object": "node", "longitude": "540.509204096", "nominal_voltage": "7200.0", "latitude": "494.169894649"}, "4700": {"phases": "CN", "from": "node906386824723", "name": "906386", "object": "overhead_line", "longitude": "137.736091083", "to": "node824726906386", "length": "335", "latitude": "852.71027115", "configuration": "824825-LINECONFIG"}, "332400": {"phases": "BS", "power_12": "62.4822+24.7237j", "name": "S1708-06-009_B", "parent": "nodeS1708-06-0071708-06-001_B", "object": "triplex_node", "longitude": "418.937678653", "nominal_voltage": "120", "latitude": "679.279495576"}, "135800": {"phases": "ACB", "from": "node923993923991", "name": "924009", "object": "underground_line", "longitude": "667.865733961", "to": "node924010924009", "length": "1092", "latitude": "46.2460832449", "configuration": "923991-LINECONFIG"}, "135801": {"name": "924010-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_C": "923991-LINECONFIGunderground_line_conductor130005"}, "37500": {"phases": "CN", "from": "node825724825723", "name": "825724", "object": "overhead_line", "longitude": "326.456669922", "to": "node825727825724", "length": "1135", "latitude": "976.112111717", "configuration": "825694-LINECONFIG"}, "365200": {"phases": "AS", "from": "nodeT10286923970", "name": "T10286_A", "object": "transformer", "to": "nodeS1707-15-004T10286_A", "configuration": "T15860_A-CONFIG"}, "70300": {"phases": "A", "from": "node910126F2630x1", "name": "910126", "object": "underground_line", "longitude": "550.388168996", "to": "nodeT2631910126", "length": "407", "latitude": "556.640596087", "configuration": "955227-LINECONFIG"}, "299700": {"phases": "BS", "name": "nodeS1807-33-0071807-33-009_B", "object": "triplex_meter", "longitude": "321.130276779", "nominal_voltage": "120", "latitude": "114.966974613"}, "201400": {"phases": "A", "name": "node825220FCMA4-F027x1", "object": "node", "longitude": "539.936871117", "nominal_voltage": "7200.0", "latitude": "466.901877575"}, "4800": {"phases": "CN", "from": "node824726906386", "name": "824726", "object": "overhead_line", "longitude": "147.092491089", "to": "node824727824726", "length": "376", "latitude": "852.47341541", "configuration": "824825-LINECONFIG"}, "332500": {"phases": "CS", "power_12": "636.485+251.852j", "name": "S1808-29-006_C", "parent": "nodeS1808-29-0061808-29-002_C", "object": "triplex_node", "longitude": "171.313126205", "nominal_voltage": "120", "latitude": "847.575555912"}, "135900": {"phases": "C", "from": "node924010924009", "name": "924010", "object": "underground_line", "longitude": "671.299731836", "to": "nodeT10308924010", "length": "87", "latitude": "46.2756902124", "configuration": "924010-LINECONFIG"}, "37600": {"phases": "CN", "from": "node825727825724", "name": "825727", "object": "overhead_line", "longitude": "326.033641199", "to": "node825728825727", "length": "424", "latitude": "988.66546594", "configuration": "825694-LINECONFIG"}, "365300": {"phases": "CS", "from": "nodeT4107912863", "name": "T4107_C", "object": "transformer", "to": "nodeS1808-34-004T4107_C", "configuration": "T7300_C-CONFIG"}, "299800": {"phases": "CS", "name": "nodeS1808-33-0091808-33-010_C", "object": "triplex_meter", "longitude": "331.454563066", "nominal_voltage": "120", "latitude": "994.684004723"}, "201500": {"phases": "A", "name": "node825221825220", "object": "node", "longitude": "540.111059415", "nominal_voltage": "7200.0", "latitude": "438.301546964"}, "4900": {"phases": "CN", "from": "node824727824726", "name": "824727", "object": "overhead_line", "longitude": "160.903134714", "to": "node824728824727", "length": "555", "latitude": "852.088524833", "configuration": "824825-LINECONFIG"}, "332600": {"phases": "AS", "power_12": "5760.07+4072.81j", "name": "S1707-15-009_A", "parent": "nodeS1707-15-0091707-0021_A", "object": "triplex_node", "longitude": "751.900001547", "nominal_voltage": "120", "latitude": "210.008116272"}, "37700": {"phases": "C", "from": "node825728825727", "name": "825728", "object": "overhead_line", "longitude": "332.304419926", "to": "node1808-33-009825728", "length": "252", "latitude": "988.931928647", "configuration": "825694-LINECONFIG"}, "365400": {"phases": "CS", "from": "node825666825664", "name": "1808-32-012_C", "object": "transformer", "to": "nodeS1808-32-0111808-32-012_C", "configuration": "T7300_C-CONFIG"}, "267100": {"phases": "B", "name": "nodeF28727x1974689", "object": "node", "longitude": "402.10415933", "nominal_voltage": "7200.0", "latitude": "147.087414572"}, "168800": {"phases": "C", "name": "node1808-20-008824825", "object": "node", "longitude": "63.4572240162", "nominal_voltage": "7200.0", "latitude": "748.819422171"}, "299900": {"phases": "AS", "name": "nodeS1707-12-008T4265_A", "object": "triplex_meter", "longitude": "663.701402958", "nominal_voltage": "120", "latitude": "494.555779721"}, "201600": {"phases": "A", "name": "node825222825221", "object": "node", "longitude": "539.936871117", "nominal_voltage": "7200.0", "latitude": "403.483753177"}, "5000": {"phases": "CN", "from": "node824728824727", "name": "824728", "object": "overhead_line", "longitude": "175.534951745", "to": "node824729824728", "length": "588", "latitude": "852.029310898", "configuration": "824825-LINECONFIG"}, "332700": {"phases": "CS", "power_12": "5760.07+4072.81j", "name": "S1707-15-009_C", "parent": "nodeS1707-15-0091707-0021_C", "object": "triplex_node", "longitude": "750.647773831", "nominal_voltage": "120", "latitude": "221.032430267"}, "365500": {"phases": "AS", "from": "nodeT11878924726", "name": "T11878_A", "object": "transformer", "to": "nodeS1707-13-019T11878_A", "configuration": "1707-13-013_A-CONFIG"}, "267200": {"phases": "B", "name": "node825585F28727x1", "object": "node", "longitude": "410.365661463", "nominal_voltage": "7200.0", "latitude": "146.939379734"}, "70600": {"phases": "A", "from": "node825216825215", "name": "825271", "object": "underground_line", "longitude": "514.007698761", "to": "node1707-01-007825271", "length": "1045", "latitude": "570.763119587", "configuration": "825215-LINECONFIG"}, "300000": {"phases": "BS", "name": "nodeS1708-09-0281708-09-009_B", "object": "triplex_meter", "longitude": "636.249261089", "nominal_voltage": "120", "latitude": "1014.84512975"}, "201700": {"phases": "A", "name": "node825223825222", "object": "node", "longitude": "551.682139209", "nominal_voltage": "7200.0", "latitude": "403.246897437"}, "103400": {"phases": "B", "from": "node824924982179", "name": "982181", "object": "underground_line", "longitude": "502.934299818", "to": "nodeF21810x1982181", "length": "40", "latitude": "832.163035701", "configuration": "825117-LINECONFIG"}, "5100": {"phases": "CN", "from": "node824729824728", "name": "824729", "object": "overhead_line", "longitude": "179.068485789", "to": "node824730824729", "length": "142", "latitude": "852.029310898", "configuration": "824825-LINECONFIG"}, "332800": {"phases": "BS", "power_12": "5760.07+4072.81j", "name": "S1707-15-009_B", "parent": "nodeS1707-15-0091707-0021_B", "object": "triplex_node", "longitude": "747.695735012", "nominal_voltage": "120", "latitude": "207.120887843"}, "234500": {"phases": "B", "name": "nodeF21810x1982181", "object": "node", "longitude": "502.934299818", "nominal_voltage": "7200.0", "latitude": "832.163035701"}, "136200": {"phases": "ACB", "from": "node924010924009", "name": "960604", "object": "underground_line", "longitude": "667.044560557", "to": "node960605960604", "length": "1365", "latitude": "9.05973205694", "configuration": "923991-LINECONFIG"}, "365600": {"phases": "BS", "from": "node1708-16-024825138", "name": "1708-16-024_B", "object": "transformer", "to": "nodeS1708-16-0011708-16-024_B", "configuration": "1707-0079_B-CONFIG"}, "267300": {"phases": "B", "name": "node825586825585", "object": "node", "longitude": "432.91060403", "nominal_voltage": "7200.0", "latitude": "146.258419481"}, "169000": {"phases": "ABC", "name": "node974368824827", "object": "node", "longitude": "7.54278036493", "nominal_voltage": "7200.0", "latitude": "701.270632355"}, "300100": {"phases": "CS", "name": "nodeS1808-20-008T4113_C", "object": "triplex_meter", "longitude": "124.308290286", "nominal_voltage": "120", "latitude": "856.765829577"}, "201800": {"phases": "A", "name": "node1707-0074825223", "object": "node", "longitude": "551.682139209", "nominal_voltage": "7200.0", "latitude": "403.246897437"}, "103500": {"phases": "B", "from": "nodeF21810x1982181", "name": "F21810x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "502.934299818", "to": "node982180F21810x1", "latitude": "832.163035701"}, "5200": {"phases": "CN", "from": "node824730824729", "name": "824730", "object": "overhead_line", "longitude": "186.807423028", "to": "node824731824730", "length": "311", "latitude": "851.970096963", "configuration": "824825-LINECONFIG"}, "332900": {"phases": "CS", "power_12": "134.128+53.0736j", "name": "S1808-27-010_C", "parent": "nodeS1808-27-0101808-27-004_C", "object": "triplex_node", "longitude": "261.591361147", "nominal_voltage": "120", "latitude": "1117.61920144"}, "234600": {"phases": "B", "name": "node982180F21810x1", "object": "node", "longitude": "491.836016832", "nominal_voltage": "7200.0", "latitude": "829.646443463"}, "136300": {"phases": "ACB", "from": "node960605960604", "name": "960605", "object": "underground_line", "longitude": "667.044560557", "to": "node10310x2-Bx1960605", "length": "1365", "latitude": "7.87545335669", "configuration": "923991-LINECONFIG"}, "365700": {"phases": "BS", "from": "node975302825125", "name": "1708-16-016_B", "object": "transformer", "to": "nodeS1708-16-0131708-16-016_B", "configuration": "1708-0029_B-CONFIG"}, "267400": {"phases": "B", "name": "node825587825586", "object": "node", "longitude": "451.79759234", "nominal_voltage": "7200.0", "latitude": "145.903135871"}, "169100": {"phases": "ABC", "name": "nodeT29595974368", "object": "node", "longitude": "7.54278036493", "nominal_voltage": "7200.0", "latitude": "701.270632355"}, "300200": {"phases": "AS", "name": "nodeS1707-10-007T10272_A", "object": "triplex_meter", "longitude": "593.277178102", "nominal_voltage": "120", "latitude": "197.282512379"}, "103600": {"phases": "B", "from": "node982180F21810x1", "name": "982180", "object": "underground_line", "longitude": "491.836016832", "to": "node954396982180", "length": "520", "latitude": "829.646443463", "configuration": "825117-LINECONFIG"}, "5300": {"phases": "CN", "from": "node824731824730", "name": "824731", "to": "node824732824731", "object": "overhead_line", "longitude": "186.011133666", "length": "281", "latitude": "860.230440897", "configuration": "824825-LINECONFIG"}, "333000": {"phases": "AS", "power_12": "1199.66+474.695j", "name": "S1707-02-002_A", "parent": "nodeS1707-02-0021707-0152_A", "object": "triplex_node", "longitude": "411.204508015", "nominal_voltage": "120", "latitude": "308.059440762"}, "234700": {"phases": "B", "name": "node954396982180", "object": "node", "longitude": "468.942697669", "nominal_voltage": "7200.0", "latitude": "831.511682416"}, "136400": {"status": "CLOSED", "phases": "ACB", "from": "node10310x2-Bx1960605", "name": "10310x2-Bx1", "object": "switch", "longitude": "667.044560557", "to": "node10310x2-Ax110310x2-Bx1", "latitude": "7.87545335669"}, "365800": {"phases": "BS", "from": "nodeT28733981975", "name": "T28733_B", "object": "transformer", "to": "nodeS1707-03-013T28733_B", "configuration": "1707-0079_B-CONFIG"}, "267500": {"phases": "B", "name": "node825588825587", "object": "node", "longitude": "451.573635956", "nominal_voltage": "7200.0", "latitude": "140.869951395"}, "70900": {"phases": "A", "from": "node825216825215", "name": "825273", "to": "node1707-0234825273", "object": "underground_line", "longitude": "504.825487053", "length": "369", "latitude": "537.632922948", "configuration": "955227-LINECONFIG"}, "300300": {"phases": "CS", "name": "nodeS1707-10-007T10272_C", "object": "triplex_meter", "longitude": "595.604997216", "nominal_voltage": "120", "latitude": "186.09032654"}, "202000": {"phases": "A", "name": "node1707-0223825225", "object": "node", "longitude": "528.092066854", "nominal_voltage": "7200.0", "latitude": "463.378648442"}, "103700": {"phases": "B", "from": "node954396982180", "name": "954396", "to": "node954395954396", "object": "underground_line", "longitude": "468.942697669", "length": "946", "latitude": "831.511682416", "configuration": "825117-LINECONFIG"}, "5400": {"phases": "CN", "from": "node824732824731", "name": "824732", "object": "overhead_line", "longitude": "184.343902814", "to": "node824733824732", "length": "282", "latitude": "868.342749994", "configuration": "824825-LINECONFIG"}, "333100": {"phases": "AS", "power_12": "336.571+133.178j", "name": "S1707-12-002_A", "parent": "nodeS1707-12-0021707-12-007_A", "object": "triplex_node", "longitude": "587.925264073", "nominal_voltage": "120", "latitude": "563.370587468"}, "234800": {"phases": "B", "name": "node954395954396", "object": "node", "longitude": "446.820783826", "nominal_voltage": "7200.0", "latitude": "834.531593102"}, "136500": {"status": "CLOSED", "phases": "ACB", "from": "node10310x2-Ax110310x2-Bx1", "name": "10310x2-Ax1", "object": "switch", "longitude": "667.044560557", "to": "node96060110310x2-Ax1", "latitude": "7.87545335669"}, "365900": {"phases": "BS", "from": "node907740919955", "name": "T5161_B", "object": "transformer", "to": "nodeS1708-10-003T5161_B", "configuration": "1707-0079_B-CONFIG"}, "267600": {"phases": "B", "name": "node1707-04-002825588", "object": "node", "longitude": "451.573635956", "nominal_voltage": "7200.0", "latitude": "140.869951395"}, "169300": {"phases": "ABC", "name": "nodeT29596974371", "object": "node", "longitude": "7.79162079061", "nominal_voltage": "7200.0", "latitude": "736.621351558"}, "300400": {"phases": "BS", "name": "nodeS1707-10-007T10272_B", "object": "triplex_meter", "longitude": "606.398004696", "nominal_voltage": "120", "latitude": "186.9176754"}, "103800": {"phases": "B", "from": "node954395954396", "name": "954395", "object": "underground_line", "longitude": "446.820783826", "to": "node980334954395", "length": "910", "latitude": "834.531593102", "configuration": "825117-LINECONFIG"}, "5500": {"phases": "CN", "from": "node824733824732", "name": "824733", "object": "overhead_line", "longitude": "179.292442172", "to": "node824734824733", "length": "592", "latitude": "884.804223927", "configuration": "824825-LINECONFIG"}, "333200": {"phases": "BS", "power_12": "1266.31+501.067j", "name": "S1708-04-001_B", "parent": "nodeS1708-04-0011708-04-001_B", "object": "triplex_node", "longitude": "502.670466417", "nominal_voltage": "120", "latitude": "918.401209584"}, "234900": {"phases": "B", "name": "node980334954395", "object": "node", "longitude": "437.738108288", "nominal_voltage": "7200.0", "latitude": "838.646961585"}, "136600": {"phases": "ACB", "from": "node96060110310x2-Ax1", "name": "960601", "object": "underground_line", "longitude": "667.044560557", "to": "node960602960601", "length": "20", "latitude": "3.96733364585", "configuration": "923991-LINECONFIG"}, "366000": {"phases": "CS", "from": "node1808-0088824802", "name": "1808-0088_C", "object": "transformer", "to": "nodeS1808-29-0751808-0088_C", "configuration": "T11988_C-CONFIG"}, "300500": {"phases": "AS", "name": "nodeS1707-01-0121707-0234_A", "object": "triplex_meter", "longitude": "495.225134451", "nominal_voltage": "120", "latitude": "546.962386349"}, "202200": {"phases": "A", "name": "nodeT12388955235", "object": "node", "longitude": "540.484320054", "nominal_voltage": "7200.0", "latitude": "466.901877575"}, "103900": {"phases": "B", "from": "node980334954395", "name": "980334", "object": "underground_line", "longitude": "437.738108288", "to": "nodeT21005980334", "length": "408", "latitude": "838.646961585", "configuration": "825117-LINECONFIG"}, "5600": {"phases": "C", "from": "node824734824733", "name": "824734", "object": "overhead_line", "longitude": "176.505429405", "to": "node824738824734", "length": "242", "latitude": "891.140114974", "configuration": "824825-LINECONFIG"}, "333300": {"phases": "BS", "power_12": "79.1441+31.3167j", "name": "S1708-09-008_B", "parent": "nodeS1708-09-0081708-09-026_B", "object": "triplex_node", "longitude": "662.526976689", "nominal_voltage": "120", "latitude": "1025.1140209"}, "235000": {"phases": "B", "name": "nodeT21005980334", "object": "node", "longitude": "437.738108288", "nominal_voltage": "7200.0", "latitude": "838.646961585"}, "136700": {"phases": "ACB", "from": "node960602960601", "name": "960602", "object": "underground_line", "longitude": "669.632500984", "to": "node10310x1-B960602", "length": "20", "latitude": "1.03624386272", "configuration": "923991-LINECONFIG"}, "366100": {"phases": "AS", "from": "nodeT12388955235", "name": "T12388_A", "object": "transformer", "to": "nodeS1707-12-010T12388_A", "configuration": "T18079_A-CONFIG"}, "267800": {"phases": "B", "name": "node1707-0205825590", "object": "node", "longitude": "410.365661463", "nominal_voltage": "7200.0", "latitude": "139.656065727"}, "71200": {"phases": "A", "from": "node825209825208", "name": "937635", "object": "underground_line", "longitude": "480.240052995", "to": "node937636937635", "length": "354", "latitude": "617.098023735", "configuration": "955227-LINECONFIG"}, "300600": {"phases": "CS", "name": "nodeS1808-33-0071808-33-008_C", "object": "triplex_meter", "longitude": "317.649660203", "nominal_voltage": "120", "latitude": "992.6704966"}, "5700": {"phases": "C", "from": "node824738824734", "name": "824738", "object": "underground_line", "longitude": "175.186575149", "to": "nodeF7974x1824738", "length": "50", "latitude": "890.518368656", "configuration": "925975-LINECONFIG"}, "333400": {"phases": "BS", "power_12": "59.1498+23.4051j", "name": "S1708-09-032_B", "parent": "nodeS1708-09-0081708-09-026_B", "object": "triplex_node", "longitude": "662.736349568", "nominal_voltage": "120", "latitude": "1028.39407984"}, "366200": {"phases": "BS", "from": "node825114825113", "name": "1708-16-012_B", "object": "transformer", "to": "nodeS1708-16-0201708-16-012_B", "configuration": "1707-0079_B-CONFIG"}, "169600": {"phases": "ABC", "name": "node1808-19-009824830", "object": "node", "longitude": "39.5934271931", "nominal_voltage": "7200.0", "latitude": "620.591645901"}, "71300": {"phases": "A", "from": "node937636937635", "name": "937636", "object": "underground_line", "longitude": "497.658882793", "to": "node937637937636", "length": "704", "latitude": "626.89792998", "configuration": "955227-LINECONFIG"}, "300700": {"phases": "BS", "name": "nodeS1707-02-0111707-02-001_B", "object": "triplex_meter", "longitude": "437.126540558", "nominal_voltage": "120", "latitude": "448.641884659"}, "5800": {"phases": "C", "from": "nodeF7974x1824738", "name": "F7974x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "175.186575149", "to": "node824739F7974x1", "latitude": "890.518368656"}, "333500": {"phases": "BS", "power_12": "179.949+71.2043j", "name": "S1708-16-007_B", "parent": "nodeS1708-09-0081708-09-026_B", "object": "triplex_node", "longitude": "663.148381493", "nominal_voltage": "120", "latitude": "1026.67145073"}, "235200": {"phases": "B", "name": "nodeT29051980337", "object": "node", "longitude": "451.573635956", "nominal_voltage": "7200.0", "latitude": "806.878685451"}, "136900": {"phases": "ACB", "from": "node960602960601", "name": "960603", "object": "underground_line", "longitude": "667.019676514", "to": "node10310x3-B960603", "length": "20", "latitude": "0.0", "configuration": "923991-LINECONFIG"}, "366300": {"phases": "CS", "from": "nodeT10261923937", "name": "T10261_C", "object": "transformer", "to": "nodeS1707-03-002T10261_C", "configuration": "T7300_C-CONFIG"}, "268000": {"phases": "B", "name": "node981158974694", "object": "node", "longitude": "379.434796551", "nominal_voltage": "7200.0", "latitude": "179.359009153"}, "71400": {"phases": "A", "from": "node937637937636", "name": "937637", "object": "underground_line", "longitude": "498.778664709", "to": "nodeT15856937637", "length": "268", "latitude": "636.431373517", "configuration": "955227-LINECONFIG"}, "300800": {"phases": "BS", "name": "nodeS1708-09-0131708-09-004_B", "object": "triplex_meter", "longitude": "644.84640837", "nominal_voltage": "120", "latitude": "996.582059833"}, "202500": {"phases": "AN", "name": "node825229825227", "object": "node", "longitude": "557.654309426", "nominal_voltage": "7200.0", "latitude": "544.353704572"}, "104200": {"phases": "B", "from": "node980334954395", "name": "980337", "object": "underground_line", "longitude": "451.573635956", "to": "nodeT29051980337", "length": "950", "latitude": "806.878685451", "configuration": "825117-LINECONFIG"}, "5900": {"phases": "C", "from": "node824739F7974x1", "name": "824739", "object": "underground_line", "longitude": "147.3910996", "to": "node824740824739", "length": "1217", "latitude": "894.071204757", "configuration": "925975-LINECONFIG"}, "333600": {"phases": "AS", "power_12": "3451.88+2290.99j", "name": "S1707-10-006_A", "parent": "nodeS1707-10-006T10267_A", "object": "triplex_node", "longitude": "556.795205344", "nominal_voltage": "120", "latitude": "254.969036255"}, "38700": {"phases": "C", "from": "node825721825720", "name": "825732", "object": "underground_line", "longitude": "277.932786914", "to": "nodeF18558x1825732", "length": "101", "latitude": "977.681280995", "configuration": "925975-LINECONFIG"}, "366400": {"phases": "BS", "from": "nodeT15718929744", "name": "T15718_B", "object": "transformer", "to": "nodeS1707-04-009T15718_B", "configuration": "1707-0079_B-CONFIG"}, "268100": {"phases": "B", "name": "nodeT29080981158", "object": "node", "longitude": "379.434796551", "nominal_voltage": "7200.0", "latitude": "179.359009153"}, "169800": {"phases": "ABC", "name": "node824834824833", "object": "node", "longitude": "38.9464420863", "nominal_voltage": "7200.0", "latitude": "612.331301966"}, "300900": {"phases": "CS", "name": "nodeS1807-34-0111807-0292_C", "object": "triplex_meter", "longitude": "304.446057373", "nominal_voltage": "120", "latitude": "303.047810871"}, "202600": {"phases": "AN", "name": "node825232825229", "object": "node", "longitude": "569.499113688", "nominal_voltage": "7200.0", "latitude": "544.353704572"}, "6000": {"phases": "C", "from": "node824740824739", "name": "824740", "object": "underground_line", "longitude": "134.998846401", "to": "node824741824740", "length": "816", "latitude": "913.197305766", "configuration": "925975-LINECONFIG"}, "333700": {"phases": "CS", "power_12": "3451.88+2290.99j", "name": "S1707-10-006_C", "parent": "nodeS1707-10-006T10267_C", "object": "triplex_node", "longitude": "556.842579662", "nominal_voltage": "120", "latitude": "248.399318039"}, "235400": {"phases": "B", "name": "nodeT28295980862", "object": "node", "longitude": "468.519668946", "nominal_voltage": "7200.0", "latitude": "831.541289383"}, "137100": {"phases": "ACB", "from": "node825496825292", "name": "928081", "object": "underground_line", "longitude": "491.512524279", "to": "nodeT14420928081", "length": "1130", "latitude": "329.851224988", "configuration": "825456-LINECONFIG"}, "38800": {"phases": "C", "from": "nodeF18558x1825732", "name": "F18558x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "277.932786914", "to": "node825733F18558x1", "latitude": "977.681280995"}, "366500": {"phases": "CS", "from": "nodeT4140914746", "name": "T4140_C", "object": "transformer", "to": "nodeS1808-32-014T4140_C", "configuration": "T7300_C-CONFIG"}, "169900": {"phases": "ABC", "name": "node533x1-Bx1824834", "object": "node", "longitude": "38.9464420863", "nominal_voltage": "7200.0", "latitude": "612.331301966"}, "301000": {"phases": "BS", "name": "nodeS1707-10-026T10297_B", "object": "triplex_meter", "longitude": "630.708626405", "nominal_voltage": "120", "latitude": "168.46871753"}, "202700": {"phases": "AN", "name": "node825233825232", "object": "node", "longitude": "576.168037097", "nominal_voltage": "7200.0", "latitude": "563.331770743"}, "6100": {"phases": "C", "from": "node824741824740", "name": "824741", "to": "node824742824741", "object": "underground_line", "longitude": "125.542910225", "length": "380", "latitude": "913.434161506", "configuration": "925975-LINECONFIG"}, "333800": {"phases": "BS", "power_12": "3451.88+2290.99j", "name": "S1707-10-006_B", "parent": "nodeS1707-10-006T10267_B", "object": "triplex_node", "longitude": "556.367904384", "nominal_voltage": "120", "latitude": "254.102643133"}, "38900": {"phases": "C", "from": "node825733F18558x1", "name": "825733", "to": "node1808-0136825733", "object": "underground_line", "longitude": "277.932786914", "length": "200", "latitude": "983.602674496", "configuration": "925975-LINECONFIG"}, "366600": {"phases": "BS", "from": "nodeT4307906989", "name": "T4307_B", "object": "transformer", "to": "nodeS1708-05-011T4307_B", "configuration": "1708-0029_B-CONFIG"}, "170000": {"phases": "ABC", "name": "node533x1-Ax1533x1-Bx1", "object": "node", "longitude": "38.9464420863", "nominal_voltage": "7200.0", "latitude": "612.331301966"}, "71700": {"phases": "A", "from": "node937637937636", "name": "937675", "to": "node937676937675", "object": "underground_line", "longitude": "512.589308334", "length": "604", "latitude": "626.779502109", "configuration": "955227-LINECONFIG"}, "301100": {"phases": "BS", "name": "nodeS1807-33-0051807-33-011_B", "object": "triplex_meter", "longitude": "309.663167409", "nominal_voltage": "120", "latitude": "43.7756773181"}, "202800": {"phases": "AN", "name": "node825234825233", "object": "node", "longitude": "586.594450933", "nominal_voltage": "7200.0", "latitude": "563.272556808"}, "104500": {"phases": "B", "from": "node954395954396", "name": "980862", "to": "nodeT28295980862", "object": "underground_line", "longitude": "468.519668946", "length": "30", "latitude": "831.541289383", "configuration": "825117-LINECONFIG"}, "6200": {"phases": "C", "from": "node824742824741", "name": "824742", "object": "underground_line", "longitude": "129.399936823", "to": "nodeFCMA4-F008x1824742", "length": "178", "latitude": "916.009967679", "configuration": "925975-LINECONFIG"}, "333900": {"phases": "CS", "power_12": "768.114+303.937j", "name": "S1808-27-005_C", "parent": "nodeS1808-27-0051808-27-001_C", "object": "triplex_node", "longitude": "262.830965858", "nominal_voltage": "120", "latitude": "1094.91751413"}, "366700": {"phases": "CS", "from": "node824802824800", "name": "1808-0085_C", "object": "transformer", "to": "nodeS1808-29-0731808-0085_C", "configuration": "T11988_C-CONFIG"}, "268400": {"phases": "B", "name": "nodeT28720974697", "object": "node", "longitude": "398.22224869", "nominal_voltage": "7200.0", "latitude": "191.083368286"}, "170100": {"phases": "ABCN", "name": "node824835533x1-Ax1", "object": "node", "longitude": "40.812745279", "nominal_voltage": "7200.0", "latitude": "612.331301966"}, "71800": {"phases": "A", "from": "node937676937675", "name": "937676", "object": "underground_line", "longitude": "529.361153025", "to": "nodeT15884937676", "length": "784", "latitude": "627.756532037", "configuration": "955227-LINECONFIG"}, "301200": {"phases": "CS", "name": "nodeS1808-30-0641808-30-013_C", "object": "triplex_meter", "longitude": "247.323210698", "nominal_voltage": "120", "latitude": "715.258523421"}, "202900": {"phases": "AN", "name": "node825236825234", "object": "node", "longitude": "596.54806796", "nominal_voltage": "7200.0", "latitude": "563.331770743"}, "6300": {"phases": "C", "from": "nodeFCMA4-F008x1824742", "name": "FCMA4-F008x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "129.399936823", "to": "node824743FCMA4-F008x1", "latitude": "916.009967679"}, "334000": {"phases": "CS", "power_12": "295.749+117.026j", "name": "S1808-34-001_C", "parent": "nodeS1808-27-0051808-27-001_C", "object": "triplex_node", "longitude": "262.030980725", "nominal_voltage": "120", "latitude": "1090.06365533"}, "235700": {"phases": "B", "name": "nodeFCMA4-F032x1825162", "object": "node", "longitude": "502.511271094", "nominal_voltage": "7200.0", "latitude": "814.428462165"}, "137400": {"phases": "B", "from": "node825290825289", "name": "825509", "object": "underground_line", "longitude": "441.296526376", "to": "nodeFCMA4-F059x1825509", "length": "81", "latitude": "302.553600947", "configuration": "825117-LINECONFIG"}, "366800": {"phases": "BS", "from": "node1807-0303825525", "name": "1807-0303_B", "object": "transformer", "to": "nodeS1807-34-0121807-0303_B", "configuration": "1707-0079_B-CONFIG"}, "170200": {"phases": "ABCN", "name": "node824836824835", "object": "node", "longitude": "47.1332920913", "nominal_voltage": "7200.0", "latitude": "612.331301966"}, "301300": {"phases": "BS", "name": "nodeS1708-09-0021708-09-012_B", "object": "triplex_meter", "longitude": "632.731595756", "nominal_voltage": "120", "latitude": "1020.33307051"}, "203000": {"phases": "AN", "name": "node925840825236", "object": "node", "longitude": "606.551453073", "nominal_voltage": "7200.0", "latitude": "563.331770743"}, "6400": {"phases": "C", "from": "node824743FCMA4-F008x1", "name": "824743", "object": "underground_line", "longitude": "128.578763418", "to": "node1808-0151824743", "length": "699", "latitude": "936.675630998", "configuration": "925975-LINECONFIG"}, "334100": {"phases": "CS", "power_12": "418.214+165.484j", "name": "S1808-31-066_C", "parent": "nodeS1808-31-0661808-0072_C", "object": "triplex_node", "longitude": "273.905647831", "nominal_voltage": "120", "latitude": "720.103009407"}, "235800": {"phases": "B", "name": "node825163FCMA4-F032x1", "object": "node", "longitude": "491.836016832", "nominal_voltage": "7200.0", "latitude": "814.783745775"}, "137500": {"phases": "B", "from": "nodeFCMA4-F059x1825509", "name": "FCMA4-F059x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "441.296526376", "to": "node825510FCMA4-F059x1", "latitude": "302.553600947"}, "39200": {"phases": "C", "from": "node957975825684", "name": "957977", "object": "underground_line", "longitude": "266.635431588", "to": "nodeF21023x1957977", "length": "15", "latitude": "967.76294688", "configuration": "925975-LINECONFIG"}, "366900": {"phases": "AS", "from": "node923898825219", "name": "1707-12-016_A", "object": "transformer", "to": "nodeS1707-12-0091707-12-016_A", "configuration": "1808-31-003_A-CONFIG"}, "268600": {"phases": "B", "name": "nodeT28716974690", "object": "node", "longitude": "398.172480605", "nominal_voltage": "7200.0", "latitude": "210.653573808"}, "170300": {"phases": "ABCN", "name": "node824837824836", "object": "node", "longitude": "130.743675121", "nominal_voltage": "7200.0", "latitude": "612.479336804"}, "301400": {"phases": "BS", "name": "nodeS1708-05-012T21005_B", "object": "triplex_meter", "longitude": "431.879372304", "nominal_voltage": "120", "latitude": "840.658050742"}, "203100": {"phases": "AN", "name": "node825237925840", "object": "node", "longitude": "615.335520099", "nominal_voltage": "7200.0", "latitude": "563.331770743"}, "334200": {"phases": "BS", "power_12": "158.288+62.6334j", "name": "S1708-17-012_B", "parent": "nodeS1708-17-0121708-0037_B", "object": "triplex_node", "longitude": "739.642743787", "nominal_voltage": "120", "latitude": "804.312214548"}, "235900": {"phases": "B", "name": "nodeT7814825163", "object": "node", "longitude": "491.836016832", "nominal_voltage": "7200.0", "latitude": "814.783745775"}, "137600": {"phases": "B", "from": "node825510FCMA4-F059x1", "name": "825510", "object": "underground_line", "longitude": "441.321410418", "to": "node825512825510", "length": "78", "latitude": "300.273864449", "configuration": "825117-LINECONFIG"}, "39300": {"phases": "C", "from": "nodeF21023x1957977", "name": "F21023x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "266.635431588", "to": "node957978F21023x1", "latitude": "967.76294688"}, "367000": {"phases": "BS", "from": "node1708-05-001824918", "name": "1708-05-001_B", "object": "transformer", "to": "nodeS1708-05-0081708-05-001_B", "configuration": "1708-06-004_B-CONFIG"}, "170400": {"phases": "ABCN", "name": "node824838824837", "object": "node", "longitude": "130.395298525", "nominal_voltage": "7200.0", "latitude": "615.913745035"}, "301500": {"phases": "AS", "name": "nodeS1707-10-027T10270_A", "object": "triplex_meter", "longitude": "608.73046285", "nominal_voltage": "120", "latitude": "239.739124877"}, "203200": {"phases": "AN", "name": "node925845825237", "object": "node", "longitude": "624.293775424", "nominal_voltage": "7200.0", "latitude": "563.361377711"}, "334300": {"phases": "AS", "power_12": "1248.09+980.562j", "name": "S1707-15-007_A", "parent": "nodeS1707-15-0071707-0014_A", "object": "triplex_node", "longitude": "677.248556718", "nominal_voltage": "120", "latitude": "164.255810811"}, "137700": {"phases": "B", "from": "node825512825510", "name": "825512", "object": "underground_line", "longitude": "435.448776372", "to": "node825514825512", "length": "236", "latitude": "300.066615677", "configuration": "825117-LINECONFIG"}, "39400": {"phases": "C", "from": "node957978F21023x1", "name": "957978", "object": "underground_line", "longitude": "263.723998607", "to": "nodeT21024957978", "length": "105", "latitude": "967.52609114", "configuration": "925975-LINECONFIG"}, "367100": {"phases": "BS", "from": "nodeT3999919956", "name": "T3999_B", "object": "transformer", "to": "nodeS1708-10-008T3999_B", "configuration": "T7674_B-CONFIG"}, "268800": {"phases": "B", "name": "nodeF28714x1974673", "object": "node", "longitude": "396.878510391", "nominal_voltage": "7200.0", "latitude": "227.973649799"}, "170500": {"phases": "ABC", "name": "nodeFCMA4-F016x1824838", "object": "node", "longitude": "130.395298525", "nominal_voltage": "7200.0", "latitude": "615.913745035"}, "301600": {"phases": "CS", "name": "nodeS1707-10-027T10270_C", "object": "triplex_meter", "longitude": "599.65548523", "nominal_voltage": "120", "latitude": "236.072752949"}, "203300": {"phases": "AN", "name": "node825265925845", "object": "node", "longitude": "624.194239254", "nominal_voltage": "7200.0", "latitude": "562.769238361"}, "105000": {"phases": "B", "from": "node824923824922", "name": "825162", "object": "underground_line", "longitude": "502.511271094", "to": "nodeFCMA4-F032x1825162", "length": "61", "latitude": "814.428462165", "configuration": "825599-LINECONFIG"}, "6700": {"phases": "C", "from": "node824742824741", "name": "824745", "object": "underground_line", "longitude": "118.32653788", "to": "node1808-0164824745", "length": "305", "latitude": "910.621499593", "configuration": "925975-LINECONFIG"}, "334400": {"phases": "CS", "power_12": "1248.09+980.562j", "name": "S1707-15-007_C", "parent": "nodeS1707-15-0071707-0014_C", "object": "triplex_node", "longitude": "694.772615953", "nominal_voltage": "120", "latitude": "180.426648561"}, "236100": {"phases": "B", "name": "nodeFCMA4-F031x1825166", "object": "node", "longitude": "502.536155137", "nominal_voltage": "7200.0", "latitude": "793.22987343"}, "137800": {"phases": "B", "from": "node825514825512", "name": "825514", "object": "underground_line", "longitude": "428.25728807", "to": "node825516825514", "length": "289", "latitude": "299.829759937", "configuration": "825117-LINECONFIG"}, "367200": {"phases": "BS", "from": "node825113825112", "name": "1708-16-011_B", "object": "transformer", "to": "nodeS1708-16-0181708-16-011_B", "configuration": "1707-0079_B-CONFIG"}, "268900": {"phases": "B", "name": "node825521F28714x1", "object": "node", "longitude": "366.34579016", "nominal_voltage": "7200.0", "latitude": "224.746490341"}, "170600": {"phases": "ABC", "name": "node824839FCMA4-F016x1", "object": "node", "longitude": "137.362830445", "nominal_voltage": "7200.0", "latitude": "678.621302213"}, "72300": {"phases": "A", "from": "node825206937615", "name": "937596", "object": "underground_line", "longitude": "459.984442345", "to": "node937597937596", "length": "43", "latitude": "616.772347092", "configuration": "825215-LINECONFIG"}, "301700": {"phases": "BS", "name": "nodeS1707-10-027T10270_B", "object": "triplex_meter", "longitude": "605.634693545", "nominal_voltage": "120", "latitude": "247.925656291"}, "203400": {"phases": "A", "name": "nodeFCMA4-F028x1825265", "object": "node", "longitude": "624.194239254", "nominal_voltage": "7200.0", "latitude": "562.769238361"}, "105100": {"phases": "B", "from": "nodeFCMA4-F032x1825162", "name": "FCMA4-F032x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "502.511271094", "to": "node825163FCMA4-F032x1", "latitude": "814.428462165"}, "334500": {"phases": "BS", "power_12": "1248.09+980.562j", "name": "S1707-15-007_B", "parent": "nodeS1707-15-0071707-0014_B", "object": "triplex_node", "longitude": "691.885192697", "nominal_voltage": "120", "latitude": "179.193664205"}, "236200": {"phases": "B", "name": "node825167FCMA4-F031x1", "object": "node", "longitude": "491.587176407", "nominal_voltage": "7200.0", "latitude": "793.22987343"}, "137900": {"phases": "B", "from": "node825516825514", "name": "825516", "object": "underground_line", "longitude": "419.846481682", "to": "node1707-0180825516", "length": "338", "latitude": "299.533690262", "configuration": "825117-LINECONFIG"}, "367300": {"phases": "AS", "from": "node1808-19-005824705", "name": "1808-19-005_A", "object": "transformer", "to": "nodeS1808-19-0111808-19-005_A", "configuration": "1808-19-009_A-CONFIG"}, "269000": {"phases": "B", "name": "node825522825521", "object": "node", "longitude": "335.290505034", "nominal_voltage": "7200.0", "latitude": "224.243171893"}, "170700": {"phases": "ABC", "name": "node1808-19-010824839", "object": "node", "longitude": "137.362830445", "nominal_voltage": "7200.0", "latitude": "678.621302213"}, "72400": {"phases": "A", "from": "node937597937596", "name": "937597", "object": "underground_line", "longitude": "461.10422426", "to": "node937600937597", "length": "144", "latitude": "621.627889763", "configuration": "955227-LINECONFIG"}, "301800": {"phases": "CS", "name": "nodeS1808-33-0101808-33-007_C", "object": "triplex_meter", "longitude": "325.408892642", "nominal_voltage": "120", "latitude": "974.514387369"}, "203500": {"phases": "A", "name": "node825266FCMA4-F028x1", "object": "node", "longitude": "624.194239254", "nominal_voltage": "7200.0", "latitude": "546.574227135"}, "105200": {"phases": "B", "from": "node825163FCMA4-F032x1", "name": "825163", "object": "underground_line", "longitude": "491.836016832", "to": "nodeT7814825163", "length": "429", "latitude": "814.783745775", "configuration": "825599-LINECONFIG"}, "334600": {"phases": "AS", "power_12": "9439.14+4820.39j", "name": "S1807-35-009_A", "parent": "nodeS1807-35-0091807-0316_A", "object": "triplex_node", "longitude": "401.778719261", "nominal_voltage": "120", "latitude": "386.435253076"}, "236300": {"phases": "B", "name": "node1708-05-018825167", "object": "node", "longitude": "491.587176407", "nominal_voltage": "7200.0", "latitude": "793.22987343"}, "367400": {"phases": "CS", "from": "node1808-19-005824705", "name": "1808-19-005_C", "object": "transformer", "to": "nodeS1808-19-0111808-19-005_C", "configuration": "1808-19-009_C-CONFIG"}, "269100": {"phases": "B", "name": "node825523825522", "object": "node", "longitude": "330.935797585", "nominal_voltage": "7200.0", "latitude": "234.339147813"}, "72500": {"phases": "A", "from": "node937600937597", "name": "937600", "to": "nodeT15861937600", "object": "underground_line", "longitude": "469.017349797", "length": "653", "latitude": "640.339493227", "configuration": "825215-LINECONFIG"}, "301900": {"phases": "CS", "name": "nodeS1808-29-099T4037_C", "object": "triplex_meter", "longitude": "201.191323119", "nominal_voltage": "120", "latitude": "733.978087483"}, "203600": {"phases": "A", "name": "node1707-0038825266", "object": "node", "longitude": "624.194239254", "nominal_voltage": "7200.0", "latitude": "546.574227135"}, "334700": {"phases": "CS", "power_12": "9439.14+4820.39j", "name": "S1807-35-009_C", "parent": "nodeS1807-35-0091807-0316_C", "object": "triplex_node", "longitude": "394.160289842", "nominal_voltage": "120", "latitude": "381.933521136"}, "367500": {"phases": "BS", "from": "node1808-19-005824705", "name": "1808-19-005_B", "object": "transformer", "to": "nodeS1808-19-0111808-19-005_B", "configuration": "1808-19-009_B-CONFIG"}, "269200": {"phases": "B", "name": "node825525825523", "object": "node", "longitude": "326.705510348", "nominal_voltage": "7200.0", "latitude": "238.780192939"}, "170900": {"phases": "ABCN", "name": "node824843824842", "object": "node", "longitude": "157.344716627", "nominal_voltage": "7200.0", "latitude": "612.508943771"}, "302000": {"phases": "BS", "name": "nodeS1708-08-0091708-0024_B", "object": "triplex_meter", "longitude": "549.560360626", "nominal_voltage": "120", "latitude": "892.41182635"}, "334800": {"phases": "BS", "power_12": "9439.14+4820.39j", "name": "S1807-35-009_B", "parent": "nodeS1807-35-0091807-0316_B", "object": "triplex_node", "longitude": "391.294113477", "nominal_voltage": "120", "latitude": "386.726902624"}, "236500": {"phases": "BN", "name": "node979836979835", "object": "node", "longitude": "511.394874291", "nominal_voltage": "7200.0", "latitude": "727.798475241"}, "367600": {"phases": "CS", "from": "nodeT2552910116", "name": "T2552_C", "object": "transformer", "to": "nodeS1707-10-031T2552_C", "configuration": "1808-0046_C-CONFIG"}, "269300": {"phases": "B", "name": "node1807-0303825525", "object": "node", "longitude": "326.705510348", "nominal_voltage": "7200.0", "latitude": "238.780192939"}, "171000": {"phases": "ABCN", "name": "node824844824843", "object": "node", "longitude": "237.869478379", "nominal_voltage": "7200.0", "latitude": "612.834620414"}, "302100": {"phases": "CS", "name": "nodeS1807-35-004T12926_C", "object": "triplex_meter", "longitude": "304.04125164", "nominal_voltage": "120", "latitude": "293.487819852"}, "203800": {"phases": "AN", "name": "node925841914183", "object": "node", "longitude": "641.239808413", "nominal_voltage": "7200.0", "latitude": "563.302163776"}, "105500": {"phases": "B", "from": "node824922824921", "name": "825166", "object": "underground_line", "longitude": "502.536155137", "to": "nodeFCMA4-F031x1825166", "length": "62", "latitude": "793.22987343", "configuration": "825599-LINECONFIG"}, "334900": {"phases": "BS", "power_12": "648.148+256.467j", "name": "S1708-17-016_B", "parent": "nodeS1708-17-016T19039_B", "object": "triplex_node", "longitude": "752.596935395", "nominal_voltage": "120", "latitude": "819.574577451"}, "236600": {"phases": "BN", "name": "node979833979836", "object": "node", "longitude": "518.511710466", "nominal_voltage": "7200.0", "latitude": "727.976117046"}, "367700": {"phases": "BS", "from": "node929743929741", "name": "T15716_B", "object": "transformer", "to": "nodeS1707-04-005T15716_B", "configuration": "1707-0079_B-CONFIG"}, "171100": {"phases": "ABCN", "name": "node824847824844", "object": "node", "longitude": "263.0770135", "nominal_voltage": "7200.0", "latitude": "613.782043374"}, "72800": {"phases": "A", "from": "node937600937597", "name": "937755", "object": "underground_line", "longitude": "451.548751914", "to": "node937757937755", "length": "654", "latitude": "639.747353877", "configuration": "955227-LINECONFIG"}, "302200": {"phases": "BS", "name": "nodeS1707-09-005T10295_B", "object": "triplex_meter", "longitude": "640.535437924", "nominal_voltage": "120", "latitude": "160.003138073"}, "203900": {"phases": "AN", "name": "node925842925841", "object": "node", "longitude": "649.899455227", "nominal_voltage": "7200.0", "latitude": "563.302163776"}, "105600": {"phases": "B", "from": "nodeFCMA4-F031x1825166", "name": "FCMA4-F031x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "502.536155137", "to": "node825167FCMA4-F031x1", "latitude": "793.22987343"}, "335000": {"phases": "BS", "power_12": "0.0+0.0j", "name": "S1708-06-010_B", "parent": "nodeS1708-06-010T7835_B", "object": "triplex_node", "longitude": "401.095087455", "nominal_voltage": "120", "latitude": "674.155701047"}, "236700": {"phases": "BN", "name": "node825169979833", "object": "node", "longitude": "524.857141321", "nominal_voltage": "7200.0", "latitude": "727.709654339"}, "40100": {"phases": "C", "from": "node910316825678", "name": "910318", "object": "underground_line", "longitude": "275.693223083", "to": "nodeF2626x1910318", "length": "13", "latitude": "877.284054181", "configuration": "925975-LINECONFIG"}, "367800": {"phases": "BS", "from": "node1708-0042825141", "name": "1708-0042_B", "object": "transformer", "to": "nodeS1708-16-0241708-0042_B", "configuration": "T7674_B-CONFIG"}, "269500": {"phases": "B", "name": "node825528825527", "object": "node", "longitude": "330.786493329", "nominal_voltage": "7200.0", "latitude": "158.101206484"}, "171200": {"phases": "ABCN", "name": "node824848824847", "object": "node", "longitude": "263.201433713", "nominal_voltage": "7200.0", "latitude": "610.288421208"}, "72900": {"phases": "A", "from": "node937757937755", "name": "937757", "object": "underground_line", "longitude": "449.159883827", "to": "nodeT15860937757", "length": "342", "latitude": "652.241494165", "configuration": "955227-LINECONFIG"}, "302300": {"phases": "CS", "name": "nodeS1808-32-0041808-32-014_C", "object": "triplex_meter", "longitude": "274.64642008", "nominal_voltage": "120", "latitude": "847.68385929"}, "204000": {"phases": "AN", "name": "node925843925842", "object": "node", "longitude": "659.007014807", "nominal_voltage": "7200.0", "latitude": "563.272556808"}, "105700": {"phases": "B", "from": "node825167FCMA4-F031x1", "name": "825167", "object": "underground_line", "longitude": "491.587176407", "to": "node1708-05-018825167", "length": "440", "latitude": "793.22987343", "configuration": "825599-LINECONFIG"}, "7400": {"phases": "C", "from": "node824732824731", "name": "905282", "object": "underground_line", "longitude": "186.558582602", "to": "nodeF5088x1905282", "length": "22", "latitude": "860.260047865", "configuration": "925975-LINECONFIG"}, "335100": {"phases": "BS", "power_12": "1.66619+0.659299j", "name": "S1707-09-010_B", "parent": "nodeS1707-09-010T10306_B", "object": "triplex_node", "longitude": "652.727748789", "nominal_voltage": "120", "latitude": "54.7626562542"}, "236800": {"phases": "BN", "name": "node979834825169", "object": "node", "longitude": "530.008138132", "nominal_voltage": "7200.0", "latitude": "724.452887913"}, "40200": {"phases": "C", "from": "nodeF2626x1910318", "name": "F2626x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "275.693223083", "to": "node910320F2626x1", "latitude": "877.284054181"}, "367900": {"phases": "CS", "from": "node824800824799", "name": "1808-0125_C", "object": "transformer", "to": "nodeS1808-29-0811808-0125_C", "configuration": "T11988_C-CONFIG"}, "269600": {"phases": "B", "name": "node1807-34-003825528", "object": "node", "longitude": "330.786493329", "nominal_voltage": "7200.0", "latitude": "158.101206484"}, "171300": {"phases": "C", "name": "nodeR7231x1824848", "object": "node", "longitude": "263.201433713", "nominal_voltage": "7200.0", "latitude": "610.288421208"}, "302400": {"phases": "BS", "name": "nodeS1707-02-0041707-0164_B", "object": "triplex_meter", "longitude": "454.815833451", "nominal_voltage": "120", "latitude": "419.274623174"}, "204100": {"phases": "AN", "name": "node925844925843", "object": "node", "longitude": "667.915502047", "nominal_voltage": "7200.0", "latitude": "563.242949841"}, "7500": {"phases": "C", "from": "nodeF5088x1905282", "name": "F5088x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "186.558582602", "to": "node905284F5088x1", "latitude": "860.260047865"}, "335200": {"phases": "CS", "power_12": "249.096+98.5652j", "name": "S1808-33-008_C", "parent": "nodeS1808-33-0081808-28-007_C", "object": "triplex_node", "longitude": "262.683607712", "nominal_voltage": "120", "latitude": "1062.31353272"}, "236900": {"phases": "BN", "name": "node825170979834", "object": "node", "longitude": "533.168411538", "nominal_voltage": "7200.0", "latitude": "719.656559177"}, "40300": {"phases": "C", "from": "node910320F2626x1", "name": "910320", "object": "underground_line", "longitude": "264.968200736", "to": "nodeT2627910320", "length": "508", "latitude": "879.534183711", "configuration": "925975-LINECONFIG"}, "368000": {"phases": "CS", "from": "nodeT3285825639", "name": "T3285_C", "object": "transformer", "to": "nodeS1808-32-005T3285_C", "configuration": "T11988_C-CONFIG"}, "171400": {"phases": "C", "name": "node824849R7231x1", "object": "node", "longitude": "268.675923078", "nominal_voltage": "7200.0", "latitude": "532.895808147"}, "302500": {"phases": "CS", "name": "nodeS1808-30-0651808-30-014_C", "object": "triplex_meter", "longitude": "236.625744293", "nominal_voltage": "120", "latitude": "723.560563963"}, "204200": {"phases": "AN", "name": "node825239925844", "object": "node", "longitude": "673.315339284", "nominal_voltage": "7200.0", "latitude": "550.748809553"}, "7600": {"phases": "C", "from": "node905284F5088x1", "name": "905284", "object": "underground_line", "longitude": "197.283604949", "to": "nodeT5087905284", "length": "432", "latitude": "861.089042955", "configuration": "925975-LINECONFIG"}, "335300": {"phases": "CS", "power_12": "1197.99+474.036j", "name": "S1808-29-077_C", "parent": "nodeS1808-29-0771808-0103_C", "object": "triplex_node", "longitude": "228.725385928", "nominal_voltage": "120", "latitude": "782.921547193"}, "237000": {"phases": "B", "name": "node910130825170", "object": "node", "longitude": "533.243063666", "nominal_voltage": "7200.0", "latitude": "717.909748094"}, "138700": {"phases": "C", "from": "node825289974667", "name": "825603", "object": "underground_line", "longitude": "409.046807207", "to": "nodeT28711825603", "length": "292", "latitude": "305.01097925", "configuration": "925975-LINECONFIG"}, "368100": {"phases": "BS", "from": "nodeT28725825593", "name": "T28725_B", "object": "transformer", "to": "nodeS1807-34-010T28725_B", "configuration": "1707-0079_B-CONFIG"}, "269800": {"phases": "B", "name": "node825598974680", "object": "node", "longitude": "383.714851872", "nominal_voltage": "7200.0", "latitude": "304.004342355"}, "171500": {"phases": "CN", "name": "node824850824849", "object": "node", "longitude": "310.008317785", "nominal_voltage": "7200.0", "latitude": "506.989711579"}, "302600": {"phases": "AS", "name": "nodeS1708-06-005T15856_A", "object": "triplex_meter", "longitude": "499.478308985", "nominal_voltage": "120", "latitude": "629.932027764"}, "204300": {"phases": "AN", "name": "node825240825239", "object": "node", "longitude": "676.674685031", "nominal_voltage": "7200.0", "latitude": "542.991784067"}, "106000": {"phases": "BN", "from": "node824921824920", "name": "979835", "object": "overhead_line", "longitude": "504.029197691", "to": "node979836979835", "length": "320", "latitude": "728.361007624", "configuration": "825114-LINECONFIG"}, "335400": {"phases": "BS", "power_12": "1098.02+434.478j", "name": "S1807-35-001_B", "parent": "nodeS1807-35-001T18012_B", "object": "triplex_node", "longitude": "390.558337323", "nominal_voltage": "120", "latitude": "382.136051496"}, "237100": {"phases": "B", "name": "nodeF2589x1910130", "object": "node", "longitude": "533.243063666", "nominal_voltage": "7200.0", "latitude": "717.909748094"}, "368200": {"phases": "CS", "from": "node1808-32-024929700", "name": "1808-32-024_C", "object": "transformer", "to": "nodeS1808-32-0161808-32-024_C", "configuration": "T11988_C-CONFIG"}, "269900": {"phases": "B", "name": "node825599825598", "object": "node", "longitude": "369.456295481", "nominal_voltage": "7200.0", "latitude": "308.859885026"}, "171600": {"phases": "C", "name": "node1807-0244824850", "object": "node", "longitude": "310.008317785", "nominal_voltage": "7200.0", "latitude": "506.989711579"}, "302700": {"phases": "BS", "name": "nodeS1708-08-0051708-0023_B", "object": "triplex_meter", "longitude": "561.714270038", "nominal_voltage": "120", "latitude": "895.937124132"}, "204400": {"phases": "AN", "name": "node825241825240", "object": "node", "longitude": "675.380714817", "nominal_voltage": "7200.0", "latitude": "542.429251684"}, "106100": {"phases": "BN", "from": "node979836979835", "name": "979836", "to": "node979833979836", "object": "overhead_line", "longitude": "511.394874291", "length": "300", "latitude": "727.798475241", "configuration": "825114-LINECONFIG"}, "335500": {"phases": "AS", "power_12": "1552.06+614.137j", "name": "S1707-12-007_A", "parent": "nodeS1707-12-007T4331_A", "object": "triplex_node", "longitude": "571.761985363", "nominal_voltage": "120", "latitude": "528.793411894"}, "237200": {"phases": "B", "name": "node910132F2589x1", "object": "node", "longitude": "533.243063666", "nominal_voltage": "7200.0", "latitude": "714.031235351"}, "368300": {"phases": "CS", "from": "node1808-0080825759", "name": "1808-0080_C", "object": "transformer", "to": "nodeS1808-32-0121808-0080_C", "configuration": "T11988_C-CONFIG"}, "270000": {"phases": "B", "name": "node1807-0009825599", "object": "node", "longitude": "369.456295481", "nominal_voltage": "7200.0", "latitude": "308.859885026"}, "302800": {"phases": "BS", "name": "nodeS1708-05-013T29051_B", "object": "triplex_meter", "longitude": "459.957216755", "nominal_voltage": "120", "latitude": "805.92629902"}, "204500": {"phases": "A", "name": "nodeF18633x1825241", "object": "node", "longitude": "675.380714817", "nominal_voltage": "7200.0", "latitude": "542.429251684"}, "106200": {"phases": "BN", "from": "node979833979836", "name": "979833", "object": "overhead_line", "longitude": "518.511710466", "to": "node825169979833", "length": "300", "latitude": "727.976117046", "configuration": "825114-LINECONFIG"}, "7900": {"phases": "CN", "from": "node824731824730", "name": "824747", "object": "overhead_line", "longitude": "196.984996439", "to": "node824748824747", "length": "409", "latitude": "851.496385483", "configuration": "824825-LINECONFIG"}, "335600": {"phases": "BS", "power_12": "497.358+196.801j", "name": "S1708-09-011_B", "parent": "nodeS1708-09-0111708-09-023_B", "object": "triplex_node", "longitude": "678.451343888", "nominal_voltage": "120", "latitude": "1034.90132187"}, "237300": {"phases": "B", "name": "node933215910132", "object": "node", "longitude": "533.168411538", "nominal_voltage": "7200.0", "latitude": "692.773432681"}, "139000": {"phases": "B", "from": "node825289974667", "name": "974675", "object": "underground_line", "longitude": "400.387160393", "to": "nodeR7234x1974675", "length": "26", "latitude": "304.152377193", "configuration": "825117-LINECONFIG"}, "368400": {"phases": "AS", "from": "nodeT11933929178", "name": "T11933_A", "object": "transformer", "to": "nodeS1707-13-020T11933_A", "configuration": "1707-13-013_A-CONFIG"}, "171800": {"phases": "CN", "name": "node824853824852", "object": "node", "longitude": "270.019661377", "nominal_voltage": "7200.0", "latitude": "485.761515877"}, "302900": {"phases": "CS", "name": "nodeS1808-20-004T18630_C", "object": "triplex_meter", "longitude": "128.752994705", "nominal_voltage": "120", "latitude": "803.734555959"}, "204600": {"phases": "A", "name": "node825242F18633x1", "object": "node", "longitude": "671.150427581", "nominal_voltage": "7200.0", "latitude": "494.140287681"}, "106300": {"phases": "BN", "from": "node825169979833", "name": "825169", "object": "overhead_line", "longitude": "524.857141321", "to": "node979834825169", "length": "300", "latitude": "727.709654339", "configuration": "825114-LINECONFIG"}, "8000": {"phases": "CN", "from": "node824748824747", "name": "824748", "object": "overhead_line", "longitude": "199.597820908", "to": "node824750824748", "length": "112", "latitude": "850.312106782", "configuration": "824825-LINECONFIG"}, "335700": {"phases": "BS", "power_12": "395.72+156.583j", "name": "S1708-09-022_B", "parent": "nodeS1708-09-0111708-09-023_B", "object": "triplex_node", "longitude": "679.814963819", "nominal_voltage": "120", "latitude": "1038.13515705"}, "237400": {"phases": "B", "name": "nodeT2590933215", "object": "node", "longitude": "533.168411538", "nominal_voltage": "7200.0", "latitude": "692.773432681"}, "139100": {"phases": "B", "from": "nodeR7234x1974675", "name": "R7234x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "400.387160393", "to": "node974692R7234x1", "latitude": "304.152377193"}, "40800": {"phases": "C", "from": "node825676825675", "name": "825735", "object": "underground_line", "longitude": "275.966947551", "to": "nodeFCMA4-F110x1825735", "length": "58", "latitude": "858.513236782", "configuration": "925975-LINECONFIG"}, "368500": {"phases": "AS", "from": "nodeT10263825298", "name": "T10263_A", "object": "transformer", "to": "nodeS1707-03-015T10263_A", "configuration": "T10285_A-CONFIG"}, "270200": {"phases": "B", "name": "node1807-0306825601", "object": "node", "longitude": "382.91856251", "nominal_voltage": "7200.0", "latitude": "307.705213294"}, "171900": {"phases": "CN", "name": "node824855824853", "object": "node", "longitude": "270.069429462", "nominal_voltage": "7200.0", "latitude": "475.724753892"}, "303000": {"phases": "BS", "name": "nodeS1707-02-0031707-0162_B", "object": "triplex_meter", "longitude": "450.662229158", "nominal_voltage": "120", "latitude": "435.566118185"}, "204700": {"phases": "A", "name": "node919704825242", "object": "node", "longitude": "681.328000991", "nominal_voltage": "7200.0", "latitude": "464.977424687"}, "106400": {"phases": "BN", "from": "node979834825169", "name": "979834", "object": "overhead_line", "longitude": "530.008138132", "to": "node825170979834", "length": "300", "latitude": "724.452887913", "configuration": "825114-LINECONFIG"}, "8100": {"phases": "CN", "from": "node824750824748", "name": "824750", "object": "overhead_line", "longitude": "200.618066654", "to": "node824751824750", "length": "100", "latitude": "847.617872739", "configuration": "824825-LINECONFIG"}, "335800": {"phases": "BS", "power_12": "39.9886+15.8232j", "name": "S1708-09-031_B", "parent": "nodeS1708-09-0111708-09-023_B", "object": "triplex_node", "longitude": "672.602132178", "nominal_voltage": "120", "latitude": "1034.36021408"}, "139200": {"phases": "B", "from": "node974692R7234x1", "name": "974692", "object": "underground_line", "longitude": "397.525495498", "to": "node974670974692", "length": "182", "latitude": "304.18198416", "configuration": "825117-LINECONFIG"}, "40900": {"phases": "C", "from": "nodeFCMA4-F110x1825735", "name": "FCMA4-F110x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "275.966947551", "to": "node825736FCMA4-F110x1", "latitude": "858.513236782"}, "368600": {"phases": "CS", "from": "nodeT10263825298", "name": "T10263_C", "object": "transformer", "to": "nodeS1707-03-015T10263_C", "configuration": "1807--T325_C-CONFIG"}, "172000": {"phases": "CN", "name": "node824857824855", "object": "node", "longitude": "270.14408159", "nominal_voltage": "7200.0", "latitude": "466.339345193"}, "303100": {"phases": "CS", "name": "nodeS1808-30-0601808-30-008_C", "object": "triplex_meter", "longitude": "248.251160787", "nominal_voltage": "120", "latitude": "718.813991285"}, "204800": {"phases": "A", "name": "node825244919704", "object": "node", "longitude": "690.80882121", "nominal_voltage": "7200.0", "latitude": "455.32555328"}, "106500": {"phases": "B", "from": "node825170979834", "name": "825170", "object": "overhead_line", "longitude": "533.168411538", "to": "node910130825170", "length": "300", "latitude": "719.656559177", "configuration": "825114-LINECONFIG"}, "8200": {"phases": "CN", "from": "node824751824750", "name": "824751", "object": "overhead_line", "longitude": "200.792254952", "to": "node824752824751", "length": "175", "latitude": "842.436653426", "configuration": "824825-LINECONFIG"}, "335900": {"phases": "CS", "power_12": "538.18+212.954j", "name": "S1808-29-008_C", "parent": "nodeS1808-29-0081808-29-034_C", "object": "triplex_node", "longitude": "154.011838025", "nominal_voltage": "120", "latitude": "858.452745912"}, "237600": {"phases": "B", "name": "node933217945015", "object": "node", "longitude": "542.450159416", "nominal_voltage": "7200.0", "latitude": "658.162887666"}, "139300": {"phases": "B", "from": "node974670974692", "name": "974670", "object": "underground_line", "longitude": "397.002930604", "to": "node974669974670", "length": "2696", "latitude": "228.506575214", "configuration": "825117-LINECONFIG"}, "41000": {"phases": "C", "from": "node825736FCMA4-F110x1", "name": "825736", "object": "underground_line", "longitude": "256.880886901", "to": "node825737825736", "length": "767", "latitude": "858.513236782", "configuration": "925975-LINECONFIG"}, "368700": {"phases": "BS", "from": "nodeT10263825298", "name": "T10263_B", "object": "transformer", "to": "nodeS1707-03-015T10263_B", "configuration": "1807--T325_B-CONFIG"}, "270400": {"phases": "A", "name": "node1707-0152825605", "object": "node", "longitude": "402.850680607", "nominal_voltage": "7200.0", "latitude": "315.521452715"}, "172100": {"phases": "CN", "name": "node824858824857", "object": "node", "longitude": "270.392922016", "nominal_voltage": "7200.0", "latitude": "460.447558659"}, "73800": {"phases": "AN", "from": "node825186825185", "name": "825275", "object": "overhead_line", "longitude": "364.728327393", "to": "node825276825275", "length": "1212", "latitude": "622.841775431", "configuration": "825240-LINECONFIG"}, "303200": {"phases": "BS", "name": "nodeS1708-09-0211708-09-003_B", "object": "triplex_meter", "longitude": "646.240111826", "nominal_voltage": "120", "latitude": "991.208509751"}, "204900": {"phases": "A", "name": "nodeT7736825244", "object": "node", "longitude": "690.80882121", "nominal_voltage": "7200.0", "latitude": "455.32555328"}, "106600": {"phases": "B", "from": "node910130825170", "name": "910130", "object": "underground_line", "longitude": "533.243063666", "to": "nodeF2589x1910130", "length": "60", "latitude": "717.909748094", "configuration": "825117-LINECONFIG"}, "8300": {"phases": "CN", "from": "node824752824751", "name": "824752", "object": "overhead_line", "longitude": "200.916675164", "to": "node824755824752", "length": "300", "latitude": "833.554563174", "configuration": "824825-LINECONFIG"}, "336000": {"phases": "BS", "power_12": "404.884+160.21j", "name": "S1708-05-004_B", "parent": "nodeS1708-05-0041708-05-012_B", "object": "triplex_node", "longitude": "426.737351198", "nominal_voltage": "120", "latitude": "895.803600662"}, "237700": {"phases": "B", "name": "node933218933217", "object": "node", "longitude": "568.976548794", "nominal_voltage": "7200.0", "latitude": "654.728479435"}, "139400": {"phases": "B", "from": "node974669974670", "name": "974669", "object": "underground_line", "longitude": "399.989015712", "to": "node974682974669", "length": "388", "latitude": "218.736275937", "configuration": "825117-LINECONFIG"}, "41100": {"phases": "C", "from": "node825737825736", "name": "825737", "object": "underground_line", "longitude": "247.673791151", "to": "node825738825737", "length": "370", "latitude": "858.513236782", "configuration": "925975-LINECONFIG"}, "368800": {"phases": "CS", "from": "node1807-0244824850", "name": "1807-0244_C", "object": "transformer", "to": "nodeS1807-36-0051807-0244_C", "configuration": "T7300_C-CONFIG"}, "172200": {"phases": "CN", "name": "node824859824858", "object": "node", "longitude": "293.535081604", "nominal_voltage": "7200.0", "latitude": "460.832449236"}, "73900": {"phases": "A", "from": "node825276825275", "name": "825276", "object": "overhead_line", "longitude": "357.213346537", "to": "node1808-31-003825276", "length": "538", "latitude": "636.016875971", "configuration": "825240-LINECONFIG"}, "303300": {"phases": "AS", "name": "nodeS1707-10-030T10276_A", "object": "triplex_meter", "longitude": "637.461486188", "nominal_voltage": "120", "latitude": "209.696303998"}, "106700": {"phases": "B", "from": "nodeF2589x1910130", "name": "F2589x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "533.243063666", "to": "node910132F2589x1", "latitude": "717.909748094"}, "8400": {"phases": "CN", "from": "node824755824752", "name": "824755", "object": "overhead_line", "longitude": "201.041095377", "to": "node824759824755", "length": "309", "latitude": "824.406010214", "configuration": "824825-LINECONFIG"}, "336100": {"phases": "BS", "power_12": "1134.68+448.982j", "name": "S1708-17-005_B", "parent": "nodeS1708-17-0051708-17-016_B", "object": "triplex_node", "longitude": "729.519865025", "nominal_voltage": "120", "latitude": "855.092575729"}, "237800": {"phases": "B", "name": "nodeT11961933218", "object": "node", "longitude": "568.976548794", "nominal_voltage": "7200.0", "latitude": "654.728479435"}, "139500": {"phases": "B", "from": "node974682974669", "name": "974682", "object": "underground_line", "longitude": "400.113435925", "to": "node825596974682", "length": "20", "latitude": "219.387629222", "configuration": "825117-LINECONFIG"}, "41200": {"phases": "C", "from": "node825738825737", "name": "825738", "object": "underground_line", "longitude": "245.807487958", "to": "node1808-0133825738", "length": "291", "latitude": "850.193678912", "configuration": "925975-LINECONFIG"}, "368900": {"phases": "BS", "from": "nodeT15715929747", "name": "T15715_B", "object": "transformer", "to": "nodeS1707-04-010T15715_B", "configuration": "1708-0029_B-CONFIG"}, "270600": {"phases": "ABC", "name": "node1807-0316825607", "object": "node", "longitude": "397.948524221", "nominal_voltage": "7200.0", "latitude": "382.43319928"}, "172300": {"phases": "CN", "name": "node980396824859", "object": "node", "longitude": "300.975410332", "nominal_voltage": "7200.0", "latitude": "460.950877106"}, "303400": {"phases": "AS", "name": "nodeS1707-09-012T10293_A", "object": "triplex_meter", "longitude": "670.322869144", "nominal_voltage": "120", "latitude": "151.886817642"}, "106800": {"phases": "B", "from": "node910132F2589x1", "name": "910132", "object": "underground_line", "longitude": "533.243063666", "to": "node933215910132", "length": "49", "latitude": "714.031235351", "configuration": "825117-LINECONFIG"}, "8500": {"phases": "CN", "from": "node824759824755", "name": "824759", "to": "node900841824759", "object": "overhead_line", "longitude": "201.140631548", "length": "322", "latitude": "814.872566677", "configuration": "949086-LINECONFIG"}, "336200": {"phases": "BS", "power_12": "143.292+56.6997j", "name": "S1708-17-010_B", "parent": "nodeS1708-17-0051708-17-016_B", "object": "triplex_node", "longitude": "730.887708228", "nominal_voltage": "120", "latitude": "858.917711572"}, "139600": {"phases": "B", "from": "node825596974682", "name": "825596", "object": "underground_line", "longitude": "403.547433799", "to": "nodeT28731825596", "length": "284", "latitude": "219.358022255", "configuration": "825117-LINECONFIG"}, "369000": {"phases": "BS", "from": "node1807-34-003825528", "name": "1807-34-003_B", "object": "transformer", "to": "nodeS1807-34-0081807-34-003_B", "configuration": "T7674_B-CONFIG"}, "172400": {"phases": "CN", "name": "node980393980396", "object": "node", "longitude": "301.000294375", "nominal_voltage": "7200.0", "latitude": "457.930966421"}, "303500": {"phases": "AS", "name": "nodeS1707-02-015T14420_A", "object": "triplex_meter", "longitude": "488.475148884", "nominal_voltage": "120", "latitude": "338.269146552"}, "205200": {"phases": "A", "name": "nodeT4265919705", "object": "node", "longitude": "666.770836088", "nominal_voltage": "7200.0", "latitude": "494.317929486"}, "106900": {"phases": "B", "from": "node933215910132", "name": "933215", "to": "nodeT2590933215", "object": "underground_line", "longitude": "533.168411538", "length": "651", "latitude": "692.773432681", "configuration": "825117-LINECONFIG"}, "8600": {"phases": "CN", "from": "node900841824759", "name": "900841", "object": "overhead_line", "longitude": "201.190399633", "to": "node824760900841", "length": "190", "latitude": "811.290123609", "configuration": "949086-LINECONFIG"}, "336300": {"phases": "BS", "power_12": "1192.16+471.728j", "name": "S1708-06-014_B", "parent": "nodeS1708-06-0141708-06-014_B", "object": "triplex_node", "longitude": "409.871391093", "nominal_voltage": "120", "latitude": "672.302135227"}, "238000": {"phases": "B", "name": "nodeF18636x1825171", "object": "node", "longitude": "528.938124302", "nominal_voltage": "7200.0", "latitude": "722.173151415"}, "369100": {"phases": "AS", "from": "node929178929176", "name": "T11932_A", "object": "transformer", "to": "nodeS1707-13-015T11932_A", "configuration": "1707-13-013_A-CONFIG"}, "172500": {"phases": "CN", "name": "node824860980393", "object": "node", "longitude": "301.124714588", "nominal_voltage": "7200.0", "latitude": "454.052453677"}, "74200": {"phases": "B", "from": "nodeREG14824901", "name": "824902", "object": "underground_line", "longitude": "393.320092304", "to": "nodeR7232x1824902", "length": "85", "latitude": "615.765710197", "configuration": "825117-LINECONFIG"}, "303600": {"phases": "CS", "name": "nodeS1707-02-015T14420_C", "object": "triplex_meter", "longitude": "493.138406873", "nominal_voltage": "120", "latitude": "323.854791347"}, "8700": {"phases": "CN", "from": "node824760900841", "name": "824760", "object": "overhead_line", "longitude": "201.339703888", "to": "node900842824760", "length": "315", "latitude": "801.993535812", "configuration": "949086-LINECONFIG"}, "336400": {"phases": "AS", "power_12": "326.574+129.223j", "name": "S1707-10-024_A", "parent": "nodeS1707-10-024T11874_A", "object": "triplex_node", "longitude": "677.363694058", "nominal_voltage": "120", "latitude": "166.391925683"}, "238100": {"phases": "B", "name": "node825172F18636x1", "object": "node", "longitude": "509.677875354", "nominal_voltage": "7200.0", "latitude": "690.700944956"}, "41500": {"phases": "C", "from": "node825738825737", "name": "825740", "object": "underground_line", "longitude": "241.975345402", "to": "nodeT29059825740", "length": "296", "latitude": "864.079346673", "configuration": "925975-LINECONFIG"}, "369200": {"phases": "BS", "from": "node1708-0040825175", "name": "1708-0040_B", "object": "transformer", "to": "nodeS1708-06-0171708-0040_B", "configuration": "1707-0079_B-CONFIG"}, "270900": {"phases": "ABC", "name": "nodeF28709x1974701", "object": "node", "longitude": "400.561348691", "nominal_voltage": "7200.0", "latitude": "399.634847401"}, "172600": {"phases": "CN", "name": "node923236824860", "object": "node", "longitude": "301.348670971", "nominal_voltage": "7200.0", "latitude": "446.177000321"}, "74300": {"phases": "B", "from": "nodeR7232x1824902", "name": "R7232x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "393.320092304", "to": "node824903R7232x1", "latitude": "615.765710197"}, "303700": {"phases": "BS", "name": "nodeS1707-02-015T14420_B", "object": "triplex_meter", "longitude": "490.869022257", "nominal_voltage": "120", "latitude": "331.215989392"}, "205400": {"phases": "AN", "name": "node825248825246", "object": "node", "longitude": "706.684840368", "nominal_voltage": "7200.0", "latitude": "542.991784067"}, "8800": {"phases": "CN", "from": "node900842824760", "name": "900842", "object": "overhead_line", "longitude": "201.464124101", "to": "node949086900842", "length": "335", "latitude": "792.28245047", "configuration": "949086-LINECONFIG"}, "8801": {"name": "949086-LINECONFIG", "object": "line_configuration", "spacing": "825694-LINESPACING", "conductor_N": "949086_conductor_N", "conductor_C": "949086_conductor_N"}, "8806": {"diameter": "0.721", "name": "949086_conductor_N", "geometric_mean_radius": "0.00504", "object": "overhead_line_conductor", "resistance": "1.65"}, "336500": {"phases": "AS", "power_12": "3494.0+1382.55j", "name": "S1707-10-032_A", "parent": "nodeS1707-10-024T11874_A", "object": "triplex_node", "longitude": "676.949508814", "nominal_voltage": "120", "latitude": "168.606525703"}, "238200": {"phases": "B", "name": "node1708-0039825172", "object": "node", "longitude": "509.677875354", "nominal_voltage": "7200.0", "latitude": "690.700944956"}, "139900": {"phases": "B", "from": "node974682974669", "name": "974684", "object": "underground_line", "longitude": "400.237856138", "to": "node974685974684", "length": "300", "latitude": "199.965458538", "configuration": "825117-LINECONFIG"}, "369300": {"phases": "CS", "from": "node1808-29-032824805", "name": "1808-29-032_C", "object": "transformer", "to": "nodeS1808-29-0071808-29-032_C", "configuration": "T7300_C-CONFIG"}, "271000": {"phases": "ABC", "name": "node927915F28709x1", "object": "node", "longitude": "435.274588074", "nominal_voltage": "7200.0", "latitude": "404.431176137"}, "172700": {"phases": "CN", "name": "node923237923236", "object": "node", "longitude": "301.821467779", "nominal_voltage": "7200.0", "latitude": "438.479188769"}, "74400": {"phases": "B", "from": "node824903R7232x1", "name": "824903", "object": "underground_line", "longitude": "394.813134858", "to": "node824904824903", "length": "1385", "latitude": "656.208827811", "configuration": "825117-LINECONFIG"}, "303800": {"phases": "AS", "name": "nodeS1707-13-0021707-13-016_A", "object": "triplex_meter", "longitude": "775.793448387", "nominal_voltage": "120", "latitude": "562.550521163"}, "205500": {"phases": "AN", "name": "node825250825248", "object": "node", "longitude": "731.195622298", "nominal_voltage": "7200.0", "latitude": "543.347067677"}, "107200": {"phases": "B", "from": "node933215910132", "name": "945015", "object": "underground_line", "longitude": "537.24939452", "to": "node933217945015", "length": "1400", "latitude": "705.267572969", "configuration": "825117-LINECONFIG"}, "8900": {"phases": "CN", "from": "node949086900842", "name": "949086", "object": "overhead_line", "longitude": "201.563660271", "to": "node824761949086", "length": "315", "latitude": "784.436604081", "configuration": "949086-LINECONFIG"}, "336600": {"phases": "BS", "power_12": "1172.17+463.817j", "name": "S1707-09-007_B", "parent": "nodeS1707-09-007T10305_B", "object": "triplex_node", "longitude": "653.843834056", "nominal_voltage": "120", "latitude": "57.5983313981"}, "140000": {"phases": "B", "from": "node974685974684", "name": "974685", "object": "underground_line", "longitude": "398.247132732", "to": "nodeF28718x1974685", "length": "62", "latitude": "199.906244603", "configuration": "825117-LINECONFIG"}, "369400": {"phases": "BS", "from": "nodeT5390920248", "name": "T5390_B", "object": "transformer", "to": "nodeS1708-16-012T5390_B", "configuration": "1708-0029_B-CONFIG"}, "271100": {"phases": "ABC", "name": "nodeT18014927915", "object": "node", "longitude": "435.274588074", "nominal_voltage": "7200.0", "latitude": "404.431176137"}, "172800": {"phases": "CN", "name": "node923238923237", "object": "node", "longitude": "301.821467779", "nominal_voltage": "7200.0", "latitude": "429.80434729"}, "74500": {"phases": "B", "from": "node824904824903", "name": "824904", "object": "underground_line", "longitude": "402.054391245", "to": "node824905824904", "length": "450", "latitude": "666.364017665", "configuration": "825117-LINECONFIG"}, "303900": {"phases": "CS", "name": "nodeS1808-33-0111808-0136_C", "object": "triplex_meter", "longitude": "282.799290975", "nominal_voltage": "120", "latitude": "993.38867456"}, "205600": {"phases": "AN", "name": "node825251825250", "object": "node", "longitude": "741.472731879", "nominal_voltage": "7200.0", "latitude": "543.524709482"}, "107300": {"phases": "B", "from": "node933217945015", "name": "933217", "object": "underground_line", "longitude": "542.450159416", "to": "node933218933217", "length": "1600", "latitude": "658.162887666", "configuration": "825117-LINECONFIG"}, "9000": {"phases": "CN", "from": "node824761949086", "name": "824761", "object": "overhead_line", "longitude": "208.506308148", "to": "node914176824761", "length": "325", "latitude": "784.495818016", "configuration": "914176-LINECONFIG"}, "9001": {"name": "914176-LINECONFIG", "object": "line_configuration", "spacing": "825694-LINESPACING", "conductor_N": "824894_conductor_N", "conductor_C": "824894_conductor_C"}, "336700": {"phases": "CS", "power_12": "2881.68+1140.26j", "name": "S1808-28-003_C", "parent": "nodeS1808-28-0031808-28-006_C", "object": "triplex_node", "longitude": "268.255798356", "nominal_voltage": "120", "latitude": "1020.16077453"}, "238400": {"phases": "B", "name": "nodeF5137x1906988", "object": "node", "longitude": "471.704826394", "nominal_voltage": "7200.0", "latitude": "738.279341738"}, "140100": {"phases": "B", "from": "nodeF28718x1974685", "name": "F28718x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "398.247132732", "to": "node825538F28718x1", "latitude": "199.906244603"}, "41800": {"phases": "C", "from": "node825737825736", "name": "825742", "object": "underground_line", "longitude": "255.462496474", "to": "node1808-0137825742", "length": "92", "latitude": "856.381535121", "configuration": "925975-LINECONFIG"}, "369500": {"phases": "BS", "from": "node1708-17-020825145", "name": "1708-17-020_B", "object": "transformer", "to": "nodeS1708-17-0061708-17-020_B", "configuration": "1707-0079_B-CONFIG"}, "172900": {"phases": "CN", "name": "node824862923238", "object": "node", "longitude": "301.945887992", "nominal_voltage": "7200.0", "latitude": "422.609854186"}, "74600": {"phases": "B", "from": "node824905824904", "name": "824905", "object": "underground_line", "longitude": "410.440313591", "to": "node824907824905", "length": "338", "latitude": "665.59423651", "configuration": "825599-LINECONFIG"}, "304000": {"phases": "BS", "name": "nodeS1708-09-0151708-09-002_B", "object": "triplex_meter", "longitude": "660.870402891", "nominal_voltage": "120", "latitude": "995.836684105"}, "205700": {"phases": "AN", "name": "node910117825251", "object": "node", "longitude": "766.207470192", "nominal_voltage": "7200.0", "latitude": "543.879993092"}, "107400": {"phases": "B", "from": "node933218933217", "name": "933218", "object": "underground_line", "longitude": "568.976548794", "to": "nodeT11961933218", "length": "1030", "latitude": "654.728479435", "configuration": "825117-LINECONFIG"}, "9100": {"phases": "C", "from": "node914176824761", "name": "914176", "object": "overhead_line", "longitude": "216.095941131", "to": "node1808-29-023914176", "length": "300", "latitude": "784.614245886", "configuration": "914176-LINECONFIG"}, "336800": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1707-12-004_A", "parent": "nodeS1707-12-0041707-12-004_A", "object": "triplex_node", "longitude": "565.049392559", "nominal_voltage": "120", "latitude": "550.09561692"}, "238500": {"phases": "B", "name": "node906989F5137x1", "object": "node", "longitude": "457.744878513", "nominal_voltage": "7200.0", "latitude": "743.519774987"}, "140200": {"phases": "B", "from": "node825538F28718x1", "name": "825538", "object": "underground_line", "longitude": "364.977167818", "to": "nodeT28732825538", "length": "1314", "latitude": "197.300831462", "configuration": "825599-LINECONFIG"}, "369600": {"phases": "AS", "from": "nodeT28934979615", "name": "T28934_A", "object": "transformer", "to": "nodeS1808-19-005T28934_A", "configuration": "T10274_A-CONFIG"}, "271300": {"phases": "B", "name": "node974671974687", "object": "node", "longitude": "400.436928478", "nominal_voltage": "7200.0", "latitude": "447.242851151"}, "173000": {"phases": "CN", "name": "node923239824862", "object": "node", "longitude": "302.095192248", "nominal_voltage": "7200.0", "latitude": "415.119291407"}, "74700": {"phases": "BN", "from": "node824907824905", "name": "824907", "object": "overhead_line", "longitude": "412.85406572", "to": "node824908824907", "length": "110", "latitude": "667.133798821", "configuration": "825114-LINECONFIG"}, "304100": {"phases": "BS", "name": "nodeS1708-05-014T28295_B", "object": "triplex_meter", "longitude": "463.152559676", "nominal_voltage": "120", "latitude": "826.958430466"}, "205800": {"phases": "AN", "name": "node825252910117", "object": "node", "longitude": "766.207470192", "nominal_voltage": "7200.0", "latitude": "554.479287459"}, "34300": {"phases": "C", "from": "node912863F7633x1", "name": "912863", "object": "underground_line", "longitude": "275.543918827", "to": "nodeT4107912863", "length": "556", "latitude": "1091.66810589", "configuration": "925975-LINECONFIG"}, "336900": {"phases": "AS", "power_12": "300.748+119.003j", "name": "S1707-12-006_A", "parent": "nodeS1707-12-0041707-12-004_A", "object": "triplex_node", "longitude": "555.362624101", "nominal_voltage": "120", "latitude": "548.336893667"}, "238600": {"phases": "B", "name": "nodeT4307906989", "object": "node", "longitude": "457.744878513", "nominal_voltage": "7200.0", "latitude": "743.519774987"}, "369700": {"phases": "CS", "from": "nodeT28934979615", "name": "T28934_C", "object": "transformer", "to": "nodeS1808-19-005T28934_C", "configuration": "T10274_C-CONFIG"}, "271400": {"phases": "B", "name": "nodeF28708x1974671", "object": "node", "longitude": "400.436928478", "nominal_voltage": "7200.0", "latitude": "447.242851151"}, "173100": {"phases": "CN", "name": "node923240923239", "object": "node", "longitude": "302.269380546", "nominal_voltage": "7200.0", "latitude": "407.747156497"}, "74800": {"phases": "BN", "from": "node824908824907", "name": "824908", "object": "overhead_line", "longitude": "416.238295509", "to": "node824909824908", "length": "206", "latitude": "671.722878784", "configuration": "825114-LINECONFIG"}, "304200": {"phases": "BS", "name": "nodeS1807-33-0101807-0020_B", "object": "triplex_meter", "longitude": "229.195706159", "nominal_voltage": "120", "latitude": "68.5418287327"}, "205900": {"phases": "A", "name": "node1707-13-016825252", "object": "node", "longitude": "766.207470192", "nominal_voltage": "7200.0", "latitude": "554.479287459"}, "9300": {"phases": "C", "from": "node824761949086", "name": "949050", "to": "node12900x1-Bx1949050", "object": "underground_line", "longitude": "201.538776229", "length": "659", "latitude": "783.696429893", "configuration": "925975-LINECONFIG"}, "337000": {"phases": "AS", "power_12": "7253.71+4582.44j", "name": "S1707-10-009_A", "parent": "nodeS1707-10-009T10274_A", "object": "triplex_node", "longitude": "573.222146815", "nominal_voltage": "120", "latitude": "197.559420254"}, "42100": {"phases": "C", "from": "node825737825736", "name": "916883", "to": "node1808-0160916883", "object": "underground_line", "longitude": "256.930654986", "length": "157", "latitude": "863.16153068", "configuration": "925975-LINECONFIG"}, "369800": {"phases": "BS", "from": "nodeT28934979615", "name": "T28934_B", "object": "transformer", "to": "nodeS1808-19-005T28934_B", "configuration": "T10274_B-CONFIG"}, "271500": {"phases": "B", "name": "node974693F28708x1", "object": "node", "longitude": "400.810189117", "nominal_voltage": "7200.0", "latitude": "447.154030248"}, "173200": {"phases": "CN", "name": "node923241923240", "object": "node", "longitude": "302.393800759", "nominal_voltage": "7200.0", "latitude": "400.108558881"}, "74900": {"phases": "BN", "from": "node824909824908", "name": "824909", "to": "node824910824909", "object": "overhead_line", "longitude": "417.830874234", "length": "375", "latitude": "682.647849794", "configuration": "825114-LINECONFIG"}, "304300": {"phases": "CS", "name": "nodeS1808-29-0911808-0148_C", "object": "triplex_meter", "longitude": "195.208588842", "nominal_voltage": "120", "latitude": "767.780812408"}, "107700": {"phases": "B", "from": "node825170979834", "name": "825171", "to": "nodeF18636x1825171", "object": "underground_line", "longitude": "528.938124302", "length": "82", "latitude": "722.173151415", "configuration": "825117-LINECONFIG"}, "337100": {"phases": "CS", "power_12": "7253.71+4582.44j", "name": "S1707-10-009_C", "parent": "nodeS1707-10-009T10274_C", "object": "triplex_node", "longitude": "566.020544539", "nominal_voltage": "120", "latitude": "188.208976008"}, "238800": {"phases": "B", "name": "nodeFCMA4-F113x1825174", "object": "node", "longitude": "459.436993408", "nominal_voltage": "7200.0", "latitude": "729.338037552"}, "140500": {"phases": "B", "from": "node974685974684", "name": "974695", "to": "node974677974695", "object": "underground_line", "longitude": "400.312508265", "length": "320", "latitude": "190.224766228", "configuration": "825117-LINECONFIG"}, "369900": {"phases": "CS", "from": "nodeT3286825641", "name": "T3286_C", "object": "transformer", "to": "nodeS1808-32-006T3286_C", "configuration": "T11988_C-CONFIG"}, "271600": {"phases": "B", "name": "node825609974693", "object": "node", "longitude": "418.253902957", "nominal_voltage": "7200.0", "latitude": "438.656830574"}, "173300": {"phases": "CN", "name": "node923242923241", "object": "node", "longitude": "302.567989057", "nominal_voltage": "7200.0", "latitude": "393.298956354"}, "75000": {"phases": "BN", "from": "node824910824909", "name": "824910", "object": "overhead_line", "longitude": "438.360209353", "to": "node980820824910", "length": "1209", "latitude": "708.790802102", "configuration": "825114-LINECONFIG"}, "304400": {"phases": "AS", "name": "nodeS1708-06-006T15884_A", "object": "triplex_meter", "longitude": "539.33785084", "nominal_voltage": "120", "latitude": "631.511626434"}, "206100": {"phases": "AN", "name": "node825255825254", "object": "node", "longitude": "764.266514872", "nominal_voltage": "7200.0", "latitude": "520.283239989"}, "107800": {"phases": "B", "from": "nodeF18636x1825171", "name": "F18636x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "528.938124302", "to": "node825172F18636x1", "latitude": "722.173151415"}, "9500": {"phases": "C", "from": "node824760900841", "name": "824798", "object": "underground_line", "longitude": "202.758094314", "to": "nodeFCMA4-F074x1824798", "length": "66", "latitude": "809.395277689", "configuration": "925975-LINECONFIG"}, "337200": {"phases": "BS", "power_12": "7253.71+4582.44j", "name": "S1707-10-009_B", "parent": "nodeS1707-10-009T10274_B", "object": "triplex_node", "longitude": "568.338650399", "nominal_voltage": "120", "latitude": "192.070998911"}, "238900": {"phases": "B", "name": "node825175FCMA4-F113x1", "object": "node", "longitude": "467.350118945", "nominal_voltage": "7200.0", "latitude": "721.699439935"}, "140600": {"phases": "B", "from": "node974677974695", "name": "974677", "object": "underground_line", "longitude": "400.586232734", "to": "node974678974677", "length": "624", "latitude": "173.082332042", "configuration": "825117-LINECONFIG"}, "370000": {"phases": "CS", "from": "node825713825711", "name": "1808-27-007_C", "object": "transformer", "to": "nodeS1808-27-0061808-27-007_C", "configuration": "T11988_C-CONFIG"}, "271700": {"phases": "B", "name": "node825610825609", "object": "node", "longitude": "421.19021998", "nominal_voltage": "7200.0", "latitude": "437.146875231"}, "173400": {"phases": "C", "name": "nodeF7815x1923242", "object": "node", "longitude": "302.567989057", "nominal_voltage": "7200.0", "latitude": "393.298956354"}, "75100": {"phases": "BN", "from": "node980820824910", "name": "980820", "object": "overhead_line", "longitude": "442.515844462", "to": "node824914980820", "length": "244", "latitude": "714.060842318", "configuration": "825114-LINECONFIG"}, "304500": {"phases": "AS", "name": "nodeS1707-10-001T10277_A", "object": "triplex_meter", "longitude": "629.949560426", "nominal_voltage": "120", "latitude": "262.725266242"}, "206200": {"phases": "A", "name": "nodeFCMA4-F097x1825255", "object": "node", "longitude": "764.266514872", "nominal_voltage": "7200.0", "latitude": "520.283239989"}, "107900": {"phases": "B", "from": "node825172F18636x1", "name": "825172", "object": "underground_line", "longitude": "509.677875354", "to": "node1708-0039825172", "length": "1353", "latitude": "690.700944956", "configuration": "825117-LINECONFIG"}, "9600": {"phases": "C", "from": "nodeFCMA4-F074x1824798", "name": "FCMA4-F074x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "202.758094314", "to": "node824799FCMA4-F074x1", "latitude": "809.395277689"}, "337300": {"phases": "BS", "power_12": "361.564+143.068j", "name": "S1807-33-001_B", "parent": "nodeS1807-33-0011807-33-004_B", "object": "triplex_node", "longitude": "365.621400076", "nominal_voltage": "120", "latitude": "25.1540656446"}, "239000": {"phases": "B", "name": "node1708-0040825175", "object": "node", "longitude": "467.350118945", "nominal_voltage": "7200.0", "latitude": "721.699439935"}, "140700": {"phases": "B", "from": "node974678974677", "name": "974678", "object": "underground_line", "longitude": "400.884841245", "to": "nodeF28722x1974678", "length": "24", "latitude": "173.763292295", "configuration": "825117-LINECONFIG"}, "370100": {"phases": "CS", "from": "nodeT14065929701", "name": "T14065_C", "object": "transformer", "to": "nodeS1808-32-073T14065_C", "configuration": "T7300_C-CONFIG"}, "271800": {"phases": "B", "name": "node825613825610", "object": "node", "longitude": "442.8891051", "nominal_voltage": "7200.0", "latitude": "428.146357109"}, "173500": {"phases": "C", "name": "node922977F7815x1", "object": "node", "longitude": "303.065669908", "nominal_voltage": "7200.0", "latitude": "392.114677654"}, "75200": {"phases": "BN", "from": "node824914980820", "name": "824914", "object": "overhead_line", "longitude": "449.757100849", "to": "node824915824914", "length": "441", "latitude": "723.860748563", "configuration": "825114-LINECONFIG"}, "304600": {"phases": "CS", "name": "nodeS1707-10-001T10277_C", "object": "triplex_meter", "longitude": "644.577300334", "nominal_voltage": "120", "latitude": "261.582168303"}, "206300": {"phases": "A", "name": "node825256FCMA4-F097x1", "object": "node", "longitude": "751.102856353", "nominal_voltage": "7200.0", "latitude": "521.615553527"}, "9700": {"phases": "C", "from": "node824799FCMA4-F074x1", "name": "824799", "object": "underground_line", "longitude": "204.226252826", "to": "node824800824799", "length": "58", "latitude": "809.306456786", "configuration": "925975-LINECONFIG"}, "337400": {"phases": "BS", "power_12": "286.585+113.399j", "name": "S1708-09-033_B", "parent": "nodeS1708-09-033T4063_B", "object": "triplex_node", "longitude": "591.469192945", "nominal_voltage": "120", "latitude": "1000.63423644"}, "140800": {"phases": "B", "from": "nodeF28722x1974678", "name": "F28722x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "400.884841245", "to": "node981975F28722x1", "latitude": "173.763292295"}, "370200": {"phases": "AS", "from": "node825250825248", "name": "1707-13-007_A", "object": "transformer", "to": "nodeS1707-13-0081707-13-007_A", "configuration": "1808-31-003_A-CONFIG"}, "271900": {"phases": "B", "name": "node825614825613", "object": "node", "longitude": "443.511206164", "nominal_voltage": "7200.0", "latitude": "451.032542992"}, "173600": {"phases": "C", "name": "node922975922977", "object": "node", "longitude": "303.015901823", "nominal_voltage": "7200.0", "latitude": "386.607781698"}, "75300": {"phases": "BN", "from": "node824915824914", "name": "824915", "object": "overhead_line", "longitude": "457.894182769", "to": "node824916824915", "length": "403", "latitude": "730.847992894", "configuration": "825114-LINECONFIG"}, "304700": {"phases": "BS", "name": "nodeS1707-10-001T10277_B", "object": "triplex_meter", "longitude": "644.879861102", "nominal_voltage": "120", "latitude": "257.853697909"}, "206400": {"phases": "A", "name": "node1707-0190825256", "object": "node", "longitude": "751.102856353", "nominal_voltage": "7200.0", "latitude": "521.615553527"}, "9800": {"phases": "C", "from": "node824800824799", "name": "824800", "object": "underground_line", "longitude": "218.833185814", "to": "node824802824800", "length": "587", "latitude": "809.128814981", "configuration": "925975-LINECONFIG"}, "337500": {"phases": "BS", "power_12": "367.395+145.375j", "name": "S1708-09-003_B", "parent": "nodeS1708-09-0031708-09-025_B", "object": "triplex_node", "longitude": "663.159873654", "nominal_voltage": "120", "latitude": "1044.20409255"}, "140900": {"phases": "B", "from": "node981975F28722x1", "name": "981975", "object": "underground_line", "longitude": "415.267817849", "to": "nodeT28733981975", "length": "590", "latitude": "173.408008685", "configuration": "825117-LINECONFIG"}, "370300": {"phases": "BS", "from": "node1708-09-017825033", "name": "1708-09-017_B", "object": "transformer", "to": "nodeS1708-09-0071708-09-017_B", "configuration": "1708-0029_B-CONFIG"}, "272000": {"phases": "B", "name": "node1707-02-001825614", "object": "node", "longitude": "443.511206164", "nominal_voltage": "7200.0", "latitude": "451.032542992"}, "173700": {"phases": "C", "name": "node922976922975", "object": "node", "longitude": "332.379072054", "nominal_voltage": "7200.0", "latitude": "387.022279243"}, "75400": {"phases": "BN", "from": "node824916824915", "name": "824916", "object": "overhead_line", "longitude": "465.110555114", "to": "node824917824916", "length": "403", "latitude": "736.650958526", "configuration": "825114-LINECONFIG"}, "304800": {"phases": "BS", "name": "nodeS1708-10-0061708-10-002_B", "object": "triplex_meter", "longitude": "607.836898638", "nominal_voltage": "120", "latitude": "1055.9932822"}, "108200": {"phases": "B", "from": "node906987824917", "name": "906988", "object": "underground_line", "longitude": "471.704826394", "to": "nodeF5137x1906988", "length": "29", "latitude": "738.279341738", "configuration": "825117-LINECONFIG"}, "9900": {"phases": "C", "from": "node824802824800", "name": "824802", "object": "underground_line", "longitude": "214.652666662", "to": "node1808-0088824802", "length": "194", "latitude": "812.030297797", "configuration": "925975-LINECONFIG"}, "337600": {"phases": "BS", "power_12": "462.368+182.955j", "name": "S1708-09-004_B", "parent": "nodeS1708-09-0031708-09-025_B", "object": "triplex_node", "longitude": "661.983166507", "nominal_voltage": "120", "latitude": "1047.74638383"}, "370400": {"phases": "BS", "from": "node824914980820", "name": "1708-06-005_B", "object": "transformer", "to": "nodeS1708-06-0011708-06-005_B", "configuration": "1707-0079_B-CONFIG"}, "173800": {"phases": "C", "name": "nodeT12925922976", "object": "node", "longitude": "332.379072054", "nominal_voltage": "7200.0", "latitude": "387.022279243"}, "75500": {"phases": "BN", "from": "node824917824916", "name": "824917", "object": "overhead_line", "longitude": "472.376695544", "to": "node906987824917", "length": "235", "latitude": "737.953665096", "configuration": "825114-LINECONFIG"}, "304900": {"phases": "BS", "name": "nodeS1708-05-006T21003_B", "object": "triplex_meter", "longitude": "471.326646978", "nominal_voltage": "120", "latitude": "827.604575091"}, "206600": {"phases": "AN", "name": "node956631825258", "object": "node", "longitude": "766.157702107", "nominal_voltage": "7200.0", "latitude": "506.219930424"}, "108300": {"phases": "B", "from": "nodeF5137x1906988", "name": "F5137x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "471.704826394", "to": "node906989F5137x1", "latitude": "738.279341738"}, "337700": {"phases": "BS", "power_12": "346.568+137.134j", "name": "S1708-08-007_B", "parent": "nodeS1708-08-0071708-08-005_B", "object": "triplex_node", "longitude": "618.301365495", "nominal_voltage": "120", "latitude": "833.318388115"}, "42800": {"phases": "C", "from": "node825663825662", "name": "825745", "object": "underground_line", "longitude": "279.301409255", "to": "nodeF14064x1825745", "length": "50", "latitude": "827.18906516", "configuration": "925975-LINECONFIG"}, "370500": {"phases": "BS", "from": "nodeT5274915123", "name": "T5274_B", "object": "transformer", "to": "nodeS1707-03-001T5274_B", "configuration": "1708-0029_B-CONFIG"}, "272200": {"phases": "B", "name": "node1707-0164825616", "object": "node", "longitude": "445.576581697", "nominal_voltage": "7200.0", "latitude": "426.754829637"}, "75600": {"phases": "BN", "from": "node906987824917", "name": "906987", "object": "overhead_line", "longitude": "478.547938101", "to": "node824918906987", "length": "268", "latitude": "737.835237226", "configuration": "825114-LINECONFIG"}, "305000": {"phases": "CS", "name": "nodeS1808-21-0031808-0151_C", "object": "triplex_meter", "longitude": "130.565877803", "nominal_voltage": "120", "latitude": "932.527745366"}, "206700": {"phases": "AN", "name": "node825259956631", "object": "node", "longitude": "766.406542533", "nominal_voltage": "7200.0", "latitude": "469.803360391"}, "108400": {"phases": "B", "from": "node906989F5137x1", "name": "906989", "object": "underground_line", "longitude": "457.744878513", "to": "nodeT4307906989", "length": "707", "latitude": "743.519774987", "configuration": "825117-LINECONFIG"}, "337800": {"phases": "BS", "power_12": "33.3238+13.186j", "name": "S1708-06-019_B", "parent": "nodeS1708-06-019T11814_B", "object": "triplex_node", "longitude": "395.258686946", "nominal_voltage": "120", "latitude": "658.967505015"}, "141200": {"phases": "B", "from": "node974678974677", "name": "974679", "object": "underground_line", "longitude": "400.785305074", "to": "node974683974679", "length": "450", "latitude": "161.209938072", "configuration": "825117-LINECONFIG"}, "42900": {"phases": "C", "from": "nodeF14064x1825745", "name": "F14064x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "279.301409255", "to": "node825746F14064x1", "latitude": "827.18906516"}, "370600": {"phases": "AS", "from": "node1707-0018825451", "name": "1707-0018_A", "object": "transformer", "to": "nodeS1707-15-0081707-0018_A", "configuration": "1707-0018_A-CONFIG"}, "370601": {"name": "1707-0018_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00339932020393+0.0166566689993j", "powerA_rating": "45", "power_rating": "45"}, "174000": {"phases": "C", "name": "node922979922978", "object": "node", "longitude": "297.46676033", "nominal_voltage": "7200.0", "latitude": "350.72413708"}, "75700": {"phases": "B", "from": "node824918906987", "name": "824918", "to": "node1708-05-001824918", "object": "overhead_line", "longitude": "478.547938101", "length": "479", "latitude": "752.016974661", "configuration": "825114-LINECONFIG"}, "305100": {"phases": "CS", "name": "nodeS1808-20-0071808-20-011_C", "object": "triplex_meter", "longitude": "75.4028369546", "nominal_voltage": "120", "latitude": "860.655781896"}, "206800": {"phases": "AN", "name": "node825261825259", "object": "node", "longitude": "766.580730831", "nominal_voltage": "7200.0", "latitude": "446.147393353"}, "337900": {"phases": "CS", "power_12": "122.465+48.4585j", "name": "S1808-29-092_C", "parent": "nodeS1808-29-0921808-0150_C", "object": "triplex_node", "longitude": "165.945206709", "nominal_voltage": "120", "latitude": "841.824318935"}, "141300": {"phases": "B", "from": "node974683974679", "name": "974683", "to": "node825593974683", "object": "underground_line", "longitude": "398.919001882", "length": "80", "latitude": "161.535614715", "configuration": "825117-LINECONFIG"}, "43000": {"phases": "C", "from": "node825746F14064x1", "name": "825746", "object": "underground_line", "longitude": "279.152105", "to": "node929700825746", "length": "10", "latitude": "827.30749303", "configuration": "925975-LINECONFIG"}, "370700": {"phases": "CS", "from": "node1707-0018825451", "name": "1707-0018_C", "object": "transformer", "to": "nodeS1707-15-0081707-0018_C", "configuration": "1707-0018_C-CONFIG"}, "370701": {"powerC_rating": "45", "name": "1707-0018_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00339932020393+0.0166566689993j", "power_rating": "45"}, "174100": {"phases": "C", "name": "node922980922979", "object": "node", "longitude": "281.590741171", "nominal_voltage": "7200.0", "latitude": "349.628679283"}, "305200": {"phases": "CS", "name": "nodeS1807-36-0011807-36-005_C", "object": "triplex_meter", "longitude": "331.514002482", "nominal_voltage": "120", "latitude": "475.343432226"}, "206900": {"phases": "AN", "name": "node913783825261", "object": "node", "longitude": "766.680267001", "nominal_voltage": "7200.0", "latitude": "431.22548173"}, "338000": {"phases": "AS", "power_12": "2262.69+895.328j", "name": "S1707-10-033_A", "parent": "nodeS1707-10-033T4388_A", "object": "triplex_node", "longitude": "676.371040977", "nominal_voltage": "120", "latitude": "171.64954662"}, "239700": {"phases": "B", "name": "node825181825180", "object": "node", "longitude": "402.999984863", "nominal_voltage": "7200.0", "latitude": "682.825491599"}, "141400": {"phases": "B", "from": "node825593974683", "name": "825593", "object": "underground_line", "longitude": "389.31376145", "to": "nodeT28725825593", "length": "580", "latitude": "164.614739335", "configuration": "825117-LINECONFIG"}, "43100": {"phases": "C", "from": "node929700825746", "name": "929700", "object": "underground_line", "longitude": "274.623209252", "to": "node1808-32-024929700", "length": "208", "latitude": "830.297796748", "configuration": "925975-LINECONFIG"}, "370800": {"phases": "BS", "from": "node1707-0018825451", "name": "1707-0018_B", "object": "transformer", "to": "nodeS1707-15-0081707-0018_B", "configuration": "1707-0018_B-CONFIG"}, "370801": {"name": "1707-0018_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00339932020393+0.0166566689993j", "powerB_rating": "45", "power_rating": "45"}, "272500": {"phases": "ABC", "name": "nodeF14093x1949864", "object": "node", "longitude": "401.482058266", "nominal_voltage": "7200.0", "latitude": "495.679849991"}, "174200": {"phases": "C", "name": "node1807-0304922980", "object": "node", "longitude": "281.590741171", "nominal_voltage": "7200.0", "latitude": "349.628679283"}, "305300": {"phases": "CS", "name": "nodeS1808-29-097T4002_C", "object": "triplex_meter", "longitude": "197.272589816", "nominal_voltage": "120", "latitude": "756.706177959"}, "207000": {"phases": "AN", "name": "node955225913783", "object": "node", "longitude": "766.779803171", "nominal_voltage": "7200.0", "latitude": "417.81352545"}, "108700": {"phases": "B", "from": "node824916824915", "name": "825174", "object": "underground_line", "longitude": "459.436993408", "to": "nodeFCMA4-F113x1825174", "length": "80", "latitude": "729.338037552", "configuration": "825117-LINECONFIG"}, "338100": {"phases": "BS", "power_12": "319.909+126.585j", "name": "S1707-09-011_B", "parent": "nodeS1707-09-011T10303_B", "object": "triplex_node", "longitude": "676.687076308", "nominal_voltage": "120", "latitude": "59.2618367848"}, "239800": {"phases": "B", "name": "nodeT7835825181", "object": "node", "longitude": "402.999984863", "nominal_voltage": "7200.0", "latitude": "682.825491599"}, "370900": {"phases": "AS", "from": "node825248825246", "name": "1707-13-006_A", "object": "transformer", "to": "nodeS1707-13-0111707-13-006_A", "configuration": "1707-13-013_A-CONFIG"}, "272600": {"phases": "ABC", "name": "node949865F14093x1", "object": "node", "longitude": "446.696363613", "nominal_voltage": "7200.0", "latitude": "511.401149737"}, "174300": {"phases": "C", "name": "node824871922981", "object": "node", "longitude": "299.482367778", "nominal_voltage": "7200.0", "latitude": "339.739952135"}, "76000": {"phases": "BN", "from": "node824918906987", "name": "824920", "object": "overhead_line", "longitude": "504.054081733", "to": "node824921824920", "length": "1025", "latitude": "737.835237226", "configuration": "825114-LINECONFIG"}, "305400": {"phases": "AS", "name": "nodeS1707-01-0131707-01-016_A", "object": "triplex_meter", "longitude": "446.541487844", "nominal_voltage": "120", "latitude": "503.382575329"}, "207100": {"phases": "AN", "name": "node913784955225", "object": "node", "longitude": "766.879339341", "nominal_voltage": "7200.0", "latitude": "402.980434729"}, "108800": {"phases": "B", "from": "nodeFCMA4-F113x1825174", "name": "FCMA4-F113x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "459.436993408", "to": "node825175FCMA4-F113x1", "latitude": "729.338037552"}, "338200": {"phases": "AS", "power_12": "17225.6+8606.08j", "name": "S1707-02-014_A", "parent": "nodeS1707-02-014T18014_A", "object": "triplex_node", "longitude": "437.651211707", "nominal_voltage": "120", "latitude": "406.682803104"}, "371000": {"phases": "AS", "from": "nodeT28933979617", "name": "T28933_A", "object": "transformer", "to": "nodeS1808-19-008T28933_A", "configuration": "T10274_A-CONFIG"}, "272700": {"phases": "ABC", "name": "node1707-01-016949865", "object": "node", "longitude": "446.696363613", "nominal_voltage": "7200.0", "latitude": "511.401149737"}, "174400": {"phases": "C", "name": "node922983824871", "object": "node", "longitude": "299.183759267", "nominal_voltage": "7200.0", "latitude": "302.731242752"}, "76100": {"phases": "BN", "from": "node824921824920", "name": "824921", "object": "overhead_line", "longitude": "504.078965776", "to": "node824922824921", "length": "1871", "latitude": "793.22987343", "configuration": "825114-LINECONFIG"}, "305500": {"phases": "CS", "name": "nodeS1707-01-0131707-01-016_C", "object": "triplex_meter", "longitude": "442.66183282", "nominal_voltage": "120", "latitude": "509.418921588"}, "207200": {"phases": "AN", "name": "node913826913784", "object": "node", "longitude": "766.953991469", "nominal_voltage": "7200.0", "latitude": "389.538871481"}, "108900": {"phases": "B", "from": "node825175FCMA4-F113x1", "name": "825175", "object": "underground_line", "longitude": "467.350118945", "to": "node1708-0040825175", "length": "409", "latitude": "721.699439935", "configuration": "825117-LINECONFIG"}, "10600": {"phases": "C", "from": "node824759824755", "name": "824805", "object": "overhead_line", "longitude": "207.212337934", "to": "node1808-29-032824805", "length": "248", "latitude": "824.376403247", "configuration": "824825-LINECONFIG"}, "338300": {"phases": "CS", "power_12": "17225.6+8606.08j", "name": "S1707-02-014_C", "parent": "nodeS1707-02-014T18014_C", "object": "triplex_node", "longitude": "437.915011018", "nominal_voltage": "120", "latitude": "390.384202621"}, "141700": {"phases": "B", "from": "node974683974679", "name": "974688", "object": "underground_line", "longitude": "401.656246564", "to": "node974686974688", "length": "532", "latitude": "147.087414572", "configuration": "825117-LINECONFIG"}, "371100": {"phases": "CS", "from": "nodeT28933979617", "name": "T28933_C", "object": "transformer", "to": "nodeS1808-19-008T28933_C", "configuration": "T10274_C-CONFIG"}, "174500": {"phases": "C", "name": "node1807-0292922983", "object": "node", "longitude": "299.183759267", "nominal_voltage": "7200.0", "latitude": "302.731242752"}, "76200": {"phases": "BN", "from": "node824922824921", "name": "824922", "object": "overhead_line", "longitude": "504.029197691", "to": "node824923824922", "length": "714", "latitude": "814.36924823", "configuration": "825114-LINECONFIG"}, "305600": {"phases": "BS", "name": "nodeS1707-01-0131707-01-016_B", "object": "triplex_meter", "longitude": "439.003715422", "nominal_voltage": "120", "latitude": "502.544838477"}, "207300": {"phases": "A", "name": "node7651x2-B913826", "object": "node", "longitude": "766.953991469", "nominal_voltage": "7200.0", "latitude": "389.538871481"}, "338400": {"phases": "BS", "power_12": "17225.6+8606.08j", "name": "S1707-02-014_B", "parent": "nodeS1707-02-014T18014_B", "object": "triplex_node", "longitude": "436.180397885", "nominal_voltage": "120", "latitude": "407.39896373"}, "240100": {"phases": "B", "name": "nodeT11814919020", "object": "node", "longitude": "401.730898692", "nominal_voltage": "7200.0", "latitude": "661.390047124"}, "141800": {"phases": "B", "from": "node974686974688", "name": "974686", "object": "underground_line", "longitude": "401.382522096", "to": "node974668974686", "length": "2984", "latitude": "67.2078162394", "configuration": "825117-LINECONFIG"}, "43500": {"phases": "C", "from": "node929700825746", "name": "929701", "object": "underground_line", "longitude": "279.674669894", "to": "nodeT14065929701", "length": "55", "latitude": "827.929239348", "configuration": "925975-LINECONFIG"}, "371200": {"phases": "BS", "from": "nodeT28933979617", "name": "T28933_B", "object": "transformer", "to": "nodeS1808-19-008T28933_B", "configuration": "T10274_B-CONFIG"}, "272900": {"phases": "ABC", "name": "node1807-0274825619", "object": "node", "longitude": "368.759542289", "nominal_voltage": "7200.0", "latitude": "520.105598184"}, "76300": {"phases": "BN", "from": "node824923824922", "name": "824923", "object": "overhead_line", "longitude": "504.004313648", "to": "node982179824923", "length": "511", "latitude": "829.498408625", "configuration": "825114-LINECONFIG"}, "305700": {"phases": "AS", "name": "nodeS1708-06-011T15857_A", "object": "triplex_meter", "longitude": "533.042093886", "nominal_voltage": "120", "latitude": "621.482336019"}, "207400": {"phases": "A", "name": "nodeF12396x1955226", "object": "node", "longitude": "767.675628704", "nominal_voltage": "7200.0", "latitude": "431.22548173"}, "338500": {"phases": "BS", "power_12": "15.8288+6.26334j", "name": "S1708-09-005_B", "parent": "nodeS1708-09-0051708-09-008_B", "object": "triplex_node", "longitude": "611.586597279", "nominal_voltage": "120", "latitude": "999.285121294"}, "141900": {"phases": "B", "from": "node974668974686", "name": "974668", "object": "underground_line", "longitude": "405.712345503", "to": "node974676974668", "length": "268", "latitude": "70.5830105351", "configuration": "825117-LINECONFIG"}, "371300": {"phases": "BS", "from": "node980820824910", "name": "1708-06-044_B", "object": "transformer", "to": "nodeS1708-06-0201708-06-044_B", "configuration": "1708-0029_B-CONFIG"}, "76400": {"phases": "BN", "from": "node982179824923", "name": "982179", "object": "overhead_line", "longitude": "504.004313648", "to": "node824924982179", "length": "80", "latitude": "831.866966026", "configuration": "825114-LINECONFIG"}, "305800": {"phases": "BS", "name": "nodeS1807-33-006T25124_B", "object": "triplex_meter", "longitude": "299.071831575", "nominal_voltage": "120", "latitude": "81.3516509691"}, "207500": {"phases": "A", "name": "node955227F12396x1", "object": "node", "longitude": "799.527203191", "nominal_voltage": "7200.0", "latitude": "431.255088698"}, "10900": {"phases": "C", "from": "node824759824755", "name": "824809", "to": "nodeFCMA4-F056x1824809", "object": "underground_line", "longitude": "200.319458143", "length": "49", "latitude": "823.251338482", "configuration": "925975-LINECONFIG"}, "338600": {"phases": "CS", "power_12": "53.3181+21.0976j", "name": "S1808-32-003_C", "parent": "nodeS1808-32-0031808-32-008_C", "object": "triplex_node", "longitude": "314.755402822", "nominal_voltage": "120", "latitude": "811.626021974"}, "240300": {"phases": "B", "name": "nodeT11894924869", "object": "node", "longitude": "380.629230594", "nominal_voltage": "7200.0", "latitude": "657.393106511"}, "142000": {"phases": "B", "from": "node974676974668", "name": "974676", "object": "overhead_line", "longitude": "406.284678482", "to": "nodeF28729x1974676", "length": "23", "latitude": "70.6126175027", "configuration": "825114-LINECONFIG"}, "371400": {"phases": "CS", "from": "nodeT3287825644", "name": "T3287_C", "object": "transformer", "to": "nodeS1808-32-074T3287_C", "configuration": "T11988_C-CONFIG"}, "273100": {"phases": "ABC", "name": "nodeT29581825621", "object": "node", "longitude": "389.363529535", "nominal_voltage": "7200.0", "latitude": "575.766697096"}, "174800": {"phases": "CN", "name": "node980394980395", "object": "node", "longitude": "333.075825245", "nominal_voltage": "7200.0", "latitude": "465.954454615"}, "76500": {"phases": "BN", "from": "node824924982179", "name": "824924", "to": "node824925824924", "object": "overhead_line", "longitude": "503.979429606", "length": "256", "latitude": "839.446349708", "configuration": "825114-LINECONFIG"}, "305900": {"phases": "BS", "name": "nodeS1708-10-009T12268_B", "object": "triplex_meter", "longitude": "619.878883131", "nominal_voltage": "120", "latitude": "1052.74783592"}, "207600": {"phases": "A", "name": "nodeT12395955227", "object": "node", "longitude": "799.527203191", "nominal_voltage": "7200.0", "latitude": "431.255088698"}, "11000": {"phases": "C", "from": "nodeFCMA4-F056x1824809", "name": "FCMA4-F056x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "200.319458143", "to": "node824810FCMA4-F056x1", "latitude": "823.251338482"}, "338700": {"phases": "BS", "power_12": "227.435+89.9943j", "name": "S1708-04-003_B", "parent": "nodeS1708-04-003T14400_B", "object": "triplex_node", "longitude": "476.761867401", "nominal_voltage": "120", "latitude": "917.160857606"}, "142100": {"phases": "B", "from": "nodeF28729x1974676", "name": "F28729x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "406.284678482", "to": "node974706F28729x1", "latitude": "70.6126175027"}, "371500": {"phases": "BS", "from": "nodeT15721929751", "name": "T15721_B", "object": "transformer", "to": "nodeS1707-04-007T15721_B", "configuration": "1708-0029_B-CONFIG"}, "174900": {"phases": "CN", "name": "node824878980394", "object": "node", "longitude": "334.145839076", "nominal_voltage": "7200.0", "latitude": "467.67165873"}, "76600": {"phases": "BN", "from": "node824925824924", "name": "824925", "object": "overhead_line", "longitude": "504.054081733", "to": "node824926824925", "length": "167", "latitude": "844.390713281", "configuration": "825114-LINECONFIG"}, "306000": {"phases": "CS", "name": "nodeS1808-20-0021808-20-002_C", "object": "triplex_meter", "longitude": "58.5179554423", "nominal_voltage": "120", "latitude": "830.441961963"}, "11100": {"phases": "C", "from": "node824810FCMA4-F056x1", "name": "824810", "object": "underground_line", "longitude": "191.361202818", "to": "node1808-0144824810", "length": "360", "latitude": "823.251338482", "configuration": "925975-LINECONFIG"}, "338800": {"phases": "BS", "power_12": "329.073+130.212j", "name": "S1708-08-004_B", "parent": "nodeS1708-08-0041708-08-001_B", "object": "triplex_node", "longitude": "571.612080905", "nominal_voltage": "120", "latitude": "828.047294684"}, "240500": {"phases": "ABC", "name": "node825279825278", "object": "node", "longitude": "399.989015712", "nominal_voltage": "7200.0", "latitude": "540.593619699"}, "142200": {"phases": "BN", "from": "node974706F28729x1", "name": "974706", "object": "overhead_line", "longitude": "410.863342314", "to": "node825553974706", "length": "208", "latitude": "70.9086871777", "configuration": "825114-LINECONFIG"}, "43900": {"phases": "C", "from": "node825649914744", "name": "825749", "object": "underground_line", "longitude": "280.794451809", "to": "node1808-0082825749", "length": "51", "latitude": "808.507068663", "configuration": "925975-LINECONFIG"}, "371600": {"phases": "BS", "from": "node1807-0009825599", "name": "1807-0009_B", "object": "transformer", "to": "nodeS1807-35-0021807-0009_B", "configuration": "1707-0079_B-CONFIG"}, "273300": {"phases": "C", "name": "node1807-0226825625", "object": "node", "longitude": "399.043422094", "nominal_voltage": "7200.0", "latitude": "608.571217093"}, "175000": {"phases": "C", "name": "node1807-36-005824878", "object": "node", "longitude": "334.145839076", "nominal_voltage": "7200.0", "latitude": "467.67165873"}, "76700": {"phases": "BN", "from": "node824926824925", "name": "824926", "object": "overhead_line", "longitude": "505.148979606", "to": "node824927824926", "length": "275", "latitude": "852.414201475", "configuration": "825114-LINECONFIG"}, "306100": {"phases": "BS", "name": "nodeS1707-16-010T14062_B", "object": "triplex_meter", "longitude": "725.066562036", "nominal_voltage": "120", "latitude": "152.233409255"}, "338900": {"phases": "AS", "power_12": "2669.91+2286.13j", "name": "S1707-09-014_A", "parent": "nodeS1707-09-014T12199_A", "object": "triplex_node", "longitude": "565.768649474", "nominal_voltage": "120", "latitude": "119.291750174"}, "240600": {"phases": "ABC", "name": "node825280825279", "object": "node", "longitude": "400.013899755", "nominal_voltage": "7200.0", "latitude": "495.294959414"}, "142300": {"phases": "B", "from": "node825553974706", "name": "825553", "object": "overhead_line", "longitude": "433.358516796", "to": "node1707-04-001825553", "length": "1232", "latitude": "73.6029212208", "configuration": "825114-LINECONFIG"}, "371700": {"phases": "CS", "from": "node1808-32-026825765", "name": "1808-32-026_C", "object": "transformer", "to": "nodeS1808-32-0261808-32-026_C", "configuration": "T11988_C-CONFIG"}, "76800": {"phases": "B", "from": "node824927824926", "name": "824927", "object": "overhead_line", "longitude": "494.82210194", "to": "node1708-05-008824927", "length": "486", "latitude": "844.953245664", "configuration": "825114-LINECONFIG"}, "306200": {"phases": "CS", "name": "nodeS1808-28-004T21024_C", "object": "triplex_meter", "longitude": "270.38902374", "nominal_voltage": "120", "latitude": "970.655150242"}, "207900": {"phases": "A", "name": "nodeF19034x1956634", "object": "node", "longitude": "766.730035086", "nominal_voltage": "7200.0", "latitude": "510.453726777"}, "339000": {"phases": "CS", "power_12": "2669.91+2286.13j", "name": "S1707-09-014_C", "parent": "nodeS1707-09-014T12199_C", "object": "triplex_node", "longitude": "566.440252743", "nominal_voltage": "120", "latitude": "105.23267491"}, "240700": {"phases": "ABC", "name": "node825281825280", "object": "node", "longitude": "399.665523159", "nominal_voltage": "7200.0", "latitude": "446.857960573"}, "371800": {"phases": "CS", "from": "node1808-0144824810", "name": "1808-0144_C", "object": "transformer", "to": "nodeS1808-29-0891808-0144_C", "configuration": "T11988_C-CONFIG"}, "273500": {"phases": "ABC", "name": "node1808-0100825627", "object": "node", "longitude": "296.546050755", "nominal_voltage": "7200.0", "latitude": "654.639658533"}, "175200": {"phases": "C", "name": "nodeF5402x1824880", "object": "node", "longitude": "332.702564607", "nominal_voltage": "7200.0", "latitude": "466.01366855"}, "306300": {"phases": "AS", "name": "nodeS1707-13-0131707-0190_A", "object": "triplex_meter", "longitude": "758.633565121", "nominal_voltage": "120", "latitude": "525.686401131"}, "208000": {"phases": "A", "name": "node956635F19034x1", "object": "node", "longitude": "770.338221258", "nominal_voltage": "7200.0", "latitude": "509.831980459"}, "339100": {"phases": "BS", "power_12": "2669.91+2286.13j", "name": "S1707-09-014_B", "parent": "nodeS1707-09-014T12199_B", "object": "triplex_node", "longitude": "565.87967222", "nominal_voltage": "120", "latitude": "101.875315471"}, "240800": {"phases": "ABC", "name": "node825282825281", "object": "node", "longitude": "400.088551882", "nominal_voltage": "7200.0", "latitude": "399.072315018"}, "44200": {"phases": "C", "from": "node825649914744", "name": "899862", "object": "underground_line", "longitude": "268.103590099", "to": "node899863899862", "length": "721", "latitude": "803.79956083", "configuration": "925975-LINECONFIG"}, "371900": {"phases": "CS", "from": "node1808-0082825749", "name": "1808-0082_C", "object": "transformer", "to": "nodeS1808-32-0131808-0082_C", "configuration": "T11988_C-CONFIG"}, "175300": {"phases": "C", "name": "node824881F5402x1", "object": "node", "longitude": "317.075385874", "nominal_voltage": "7200.0", "latitude": "466.280131258"}, "306400": {"phases": "BS", "name": "nodeS1708-16-0041708-09-001_B", "object": "triplex_meter", "longitude": "667.780006597", "nominal_voltage": "120", "latitude": "980.020267021"}, "208100": {"phases": "A", "name": "nodeT19033956635", "object": "node", "longitude": "770.338221258", "nominal_voltage": "7200.0", "latitude": "509.831980459"}, "339200": {"phases": "CS", "power_12": "1529.56+605.236j", "name": "S1807-35-005_C", "parent": "nodeS1807-35-005T12925_C", "object": "triplex_node", "longitude": "332.364440342", "nominal_voltage": "120", "latitude": "380.689858651"}, "240900": {"phases": "ABC", "name": "node825283825282", "object": "node", "longitude": "400.088551882", "nominal_voltage": "7200.0", "latitude": "398.598603538"}, "142600": {"phases": "B", "from": "node974668974686", "name": "974674", "object": "underground_line", "longitude": "404.045114651", "to": "nodeT12961974674", "length": "1468", "latitude": "28.008191261", "configuration": "825117-LINECONFIG"}, "44300": {"phases": "C", "from": "node899863899862", "name": "899863", "object": "underground_line", "longitude": "259.593247541", "to": "node899864899863", "length": "385", "latitude": "799.328908737", "configuration": "925975-LINECONFIG"}, "372000": {"phases": "BS", "from": "node824910824909", "name": "1708-06-004_B", "object": "transformer", "to": "nodeS1708-06-0041708-06-004_B", "configuration": "1708-06-004_B-CONFIG"}, "372001": {"name": "1708-06-004_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "powerB_rating": "5", "power_rating": "5"}, "175400": {"phases": "C", "name": "node1807-0299824881", "object": "node", "longitude": "317.075385874", "nominal_voltage": "7200.0", "latitude": "466.280131258"}, "77100": {"phases": "BN", "from": "node824927824926", "name": "824929", "object": "overhead_line", "longitude": "505.074327479", "to": "node824930824929", "length": "331", "latitude": "862.21410772", "configuration": "825114-LINECONFIG"}, "306500": {"phases": "CS", "name": "nodeS1808-21-0011808-0164_C", "object": "triplex_meter", "longitude": "126.034141898", "nominal_voltage": "120", "latitude": "903.388164134"}, "339300": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1808-29-100_C", "parent": "nodeS1808-29-100T4170_C", "object": "triplex_node", "longitude": "249.559996633", "nominal_voltage": "120", "latitude": "765.164700047"}, "241000": {"phases": "ABC", "name": "node825285825283", "object": "node", "longitude": "400.362276351", "nominal_voltage": "7200.0", "latitude": "382.492413215"}, "44400": {"phases": "C", "from": "node899864899863", "name": "899864", "object": "underground_line", "longitude": "253.795265622", "to": "node933796899864", "length": "211", "latitude": "796.575460758", "configuration": "925975-LINECONFIG"}, "372100": {"phases": "CS", "from": "nodeT10266923943", "name": "T10266_C", "object": "transformer", "to": "nodeS1707-10-004T10266_C", "configuration": "T7300_C-CONFIG"}, "77200": {"phases": "BN", "from": "node824930824929", "name": "824930", "object": "overhead_line", "longitude": "504.850371096", "to": "node824931824930", "length": "1062", "latitude": "893.656707212", "configuration": "825114-LINECONFIG"}, "306600": {"phases": "CS", "name": "nodeS1707-10-023T10279_C", "object": "triplex_meter", "longitude": "643.089865823", "nominal_voltage": "120", "latitude": "204.261046276"}, "208300": {"phases": "A", "name": "nodeF1707-13-404x1910118", "object": "node", "longitude": "741.373195709", "nominal_voltage": "7200.0", "latitude": "543.465495547"}, "339400": {"phases": "BS", "power_12": "865.586+342.506j", "name": "S1808-31-068_B", "parent": "nodeS1808-31-068T11894_B", "object": "triplex_node", "longitude": "392.341212903", "nominal_voltage": "120", "latitude": "655.530582505"}, "241100": {"phases": "ABC", "name": "node825286825285", "object": "node", "longitude": "401.108797628", "nominal_voltage": "7200.0", "latitude": "342.848683724"}, "44500": {"phases": "C", "from": "node933796899864", "name": "933796", "to": "node899881933796", "object": "underground_line", "longitude": "246.628661363", "length": "411", "latitude": "800.187510794", "configuration": "925975-LINECONFIG"}, "372200": {"phases": "BS", "from": "node929750929749", "name": "T15719_B", "object": "transformer", "to": "nodeS1707-04-008T15719_B", "configuration": "1707-0079_B-CONFIG"}, "273900": {"phases": "ABC", "name": "nodeFCMA4-F116x1825793", "object": "node", "longitude": "157.344716627", "nominal_voltage": "7200.0", "latitude": "611.531913844"}, "77300": {"phases": "B", "from": "node824931824930", "name": "824931", "to": "node1708-04-001824931", "object": "overhead_line", "longitude": "504.80060301", "length": "893", "latitude": "920.095729195", "configuration": "825114-LINECONFIG"}, "306700": {"phases": "AS", "name": "nodeS1807-36-0091807-0274_A", "object": "triplex_meter", "longitude": "359.630248006", "nominal_voltage": "120", "latitude": "529.962141139"}, "208400": {"phases": "A", "name": "node910120F1707-13-404x1", "object": "node", "longitude": "746.648612733", "nominal_voltage": "7200.0", "latitude": "532.688559374"}, "339500": {"phases": "CS", "power_12": "774.779+306.574j", "name": "S1808-20-006_C", "parent": "nodeS1808-20-0061808-20-007_C", "object": "triplex_node", "longitude": "135.417989904", "nominal_voltage": "120", "latitude": "852.286530556"}, "241200": {"phases": "ABC", "name": "node825287825286", "object": "node", "longitude": "401.183449755", "nominal_voltage": "7200.0", "latitude": "313.241716217"}, "142900": {"phases": "B", "from": "node974668974686", "name": "974681", "to": "node974704974681", "object": "underground_line", "longitude": "398.844349754", "length": "144", "latitude": "66.6748908243", "configuration": "825117-LINECONFIG"}, "44600": {"phases": "C", "from": "node899881933796", "name": "899881", "object": "underground_line", "longitude": "237.272261357", "to": "node899882899881", "length": "485", "latitude": "804.362093213", "configuration": "925975-LINECONFIG"}, "372300": {"phases": "CS", "from": "node1808-0124825716", "name": "1808-0124_C", "object": "transformer", "to": "nodeS1808-27-0091808-0124_C", "configuration": "T11988_C-CONFIG"}, "274000": {"phases": "ABC", "name": "node825794FCMA4-F116x1", "object": "node", "longitude": "157.867281521", "nominal_voltage": "7200.0", "latitude": "573.10207002"}, "175700": {"phases": "CN", "name": "node824884824883", "object": "node", "longitude": "231.897308162", "nominal_voltage": "7200.0", "latitude": "535.59004219"}, "306800": {"phases": "CS", "name": "nodeS1807-36-0091807-0274_C", "object": "triplex_meter", "longitude": "360.041840473", "nominal_voltage": "120", "latitude": "513.93278878"}, "208500": {"phases": "A", "name": "node1707-0259910120", "object": "node", "longitude": "746.648612733", "nominal_voltage": "7200.0", "latitude": "532.688559374"}, "11900": {"phases": "C", "from": "node824727824726", "name": "824814", "object": "underground_line", "longitude": "148.46111343", "to": "nodeFCMA4-F107x1824814", "length": "78", "latitude": "854.131405591", "configuration": "925975-LINECONFIG"}, "339600": {"phases": "BS", "power_12": "1720.34+680.726j", "name": "S1807-33-003_B", "parent": "nodeS1807-33-0031807-33-007_B", "object": "triplex_node", "longitude": "332.782148683", "nominal_voltage": "120", "latitude": "50.8112422679"}, "241300": {"phases": "ABC", "name": "node825288825287", "object": "node", "longitude": "400.586232734", "nominal_voltage": "7200.0", "latitude": "304.507660803"}, "143000": {"phases": "B", "from": "node974704974681", "name": "974704", "object": "overhead_line", "longitude": "397.873872094", "to": "nodeF28730x1974704", "length": "633", "latitude": "66.6748908243", "configuration": "825563-LINECONFIG"}, "44700": {"phases": "C", "from": "node899882899881", "name": "899882", "object": "underground_line", "longitude": "234.858509228", "to": "node899901899882", "length": "194", "latitude": "800.217117762", "configuration": "925975-LINECONFIG"}, "372400": {"phases": "BS", "from": "node1707-04-001825553", "name": "1707-04-001_B", "object": "transformer", "to": "nodeS1707-04-0111707-04-001_B", "configuration": "1707-0079_B-CONFIG"}, "274100": {"phases": "ABC", "name": "node1807--T325825794", "object": "node", "longitude": "157.867281521", "nominal_voltage": "7200.0", "latitude": "573.10207002"}, "175800": {"phases": "CN", "name": "node824885824884", "object": "node", "longitude": "227.51771667", "nominal_voltage": "7200.0", "latitude": "535.59004219"}, "306900": {"phases": "BS", "name": "nodeS1807-36-0091807-0274_B", "object": "triplex_meter", "longitude": "372.05199304", "nominal_voltage": "120", "latitude": "524.691089791"}, "110300": {"phases": "B", "from": "node824905824904", "name": "825180", "object": "underground_line", "longitude": "401.730898692", "to": "node825181825180", "length": "213", "latitude": "672.670301744", "configuration": "825599-LINECONFIG"}, "12000": {"phases": "C", "from": "nodeFCMA4-F107x1824814", "name": "FCMA4-F107x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "148.46111343", "to": "node824815FCMA4-F107x1", "latitude": "854.131405591"}, "339700": {"phases": "AS", "power_12": "131.629+52.0846j", "name": "S1707-14-013_A", "parent": "nodeS1707-14-013T7736_A", "object": "triplex_node", "longitude": "685.416468788", "nominal_voltage": "120", "latitude": "451.193618811"}, "241400": {"phases": "ABC", "name": "node974667825288", "object": "node", "longitude": "401.432290181", "nominal_voltage": "7200.0", "latitude": "304.152377193"}, "143100": {"phases": "B", "from": "nodeF28730x1974704", "name": "F28730x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "397.873872094", "to": "node974705F28730x1", "latitude": "66.6748908243"}, "44800": {"phases": "C", "from": "node899901899882", "name": "899901", "object": "underground_line", "longitude": "231.623583694", "to": "node824783899901", "length": "376", "latitude": "790.683674225", "configuration": "925975-LINECONFIG"}, "372500": {"phases": "AS", "from": "node825240825239", "name": "1707-13-003_A", "object": "transformer", "to": "nodeS1707-13-0161707-13-003_A", "configuration": "1707-13-013_A-CONFIG"}, "175900": {"phases": "C", "name": "node1807-25-007824885", "object": "node", "longitude": "227.51771667", "nominal_voltage": "7200.0", "latitude": "535.59004219"}, "77600": {"phases": "BN", "from": "node824931824930", "name": "824933", "object": "overhead_line", "longitude": "478.224445547", "to": "node824934824933", "length": "1070", "latitude": "893.034960894", "configuration": "825114-LINECONFIG"}, "307000": {"phases": "BS", "name": "nodeS1707-16-008T10294_B", "object": "triplex_meter", "longitude": "700.304712989", "nominal_voltage": "120", "latitude": "145.645923578"}, "208700": {"phases": "A", "name": "node924725924724", "object": "node", "longitude": "747.917698904", "nominal_voltage": "7200.0", "latitude": "548.05457551"}, "110400": {"phases": "B", "from": "node825181825180", "name": "825181", "object": "underground_line", "longitude": "402.999984863", "to": "nodeT7835825181", "length": "347", "latitude": "682.825491599", "configuration": "825599-LINECONFIG"}, "12100": {"phases": "C", "from": "node824815FCMA4-F107x1", "name": "824815", "object": "underground_line", "longitude": "147.440867685", "to": "node824816824815", "length": "131", "latitude": "850.46014162", "configuration": "925975-LINECONFIG"}, "339800": {"phases": "AS", "power_12": "671.475+265.697j", "name": "S1707-12-005_A", "parent": "nodeS1707-12-005T2631_A", "object": "triplex_node", "longitude": "550.03786405", "nominal_voltage": "120", "latitude": "562.024830729"}, "241500": {"phases": "ABC", "name": "node825289974667", "object": "node", "longitude": "441.296526376", "nominal_voltage": "7200.0", "latitude": "304.4188399"}, "143200": {"phases": "BN", "from": "node974705F28730x1", "name": "974705", "object": "overhead_line", "longitude": "391.204948685", "to": "node825556974705", "length": "633", "latitude": "66.6156768893", "configuration": "825563-LINECONFIG"}, "44900": {"phases": "C", "from": "node824783899901", "name": "824783", "object": "underground_line", "longitude": "232.295452843", "to": "node1808-0103824783", "length": "20", "latitude": "790.357997582", "configuration": "925975-LINECONFIG"}, "372600": {"phases": "BS", "from": "node1708-05-008824927", "name": "1708-05-008_B", "object": "transformer", "to": "nodeS1708-05-0021708-05-008_B", "configuration": "1708-0029_B-CONFIG"}, "274300": {"phases": "ABC", "name": "nodeF29030x1825796", "object": "node", "longitude": "40.812745279", "nominal_voltage": "7200.0", "latitude": "611.265451136"}, "77700": {"phases": "BN", "from": "node824934824933", "name": "824934", "object": "overhead_line", "longitude": "437.36484765", "to": "node824935824934", "length": "1642", "latitude": "892.117144901", "configuration": "825114-LINECONFIG"}, "307100": {"phases": "BS", "name": "nodeS1707-03-0141707-0180_B", "object": "triplex_meter", "longitude": "412.486636711", "nominal_voltage": "120", "latitude": "302.330694181"}, "208800": {"phases": "A", "name": "node924726924725", "object": "node", "longitude": "747.793278691", "nominal_voltage": "7200.0", "latitude": "574.582418396"}, "12200": {"phases": "C", "from": "node824816824815", "name": "824816", "object": "underground_line", "longitude": "147.3910996", "to": "node1808-29-034824816", "length": "403", "latitude": "862.391749525", "configuration": "925975-LINECONFIG"}, "339900": {"phases": "BS", "power_12": "970.556+384.042j", "name": "S1708-05-009_B", "parent": "nodeS1708-05-0091708-05-009_B", "object": "triplex_node", "longitude": "500.173992208", "nominal_voltage": "120", "latitude": "898.807328407"}, "241600": {"phases": "ABC", "name": "node825290825289", "object": "node", "longitude": "469.017349797", "nominal_voltage": "7200.0", "latitude": "303.47141694"}, "143300": {"phases": "BN", "from": "node825556974705", "name": "825556", "object": "overhead_line", "longitude": "382.122273148", "to": "node920381825556", "length": "633", "latitude": "66.0531445067", "configuration": "825563-LINECONFIG"}, "372700": {"phases": "CS", "from": "nodeT3288902742", "name": "T3288_C", "object": "transformer", "to": "nodeS1808-32-076T3288_C", "configuration": "T11988_C-CONFIG"}, "274400": {"phases": "ABC", "name": "node825797F29030x1", "object": "node", "longitude": "40.5390208107", "nominal_voltage": "7200.0", "latitude": "600.843798574"}, "176100": {"phases": "C", "name": "nodeF18666x1824887", "object": "node", "longitude": "231.225439013", "nominal_voltage": "7200.0", "latitude": "536.389430313"}, "77800": {"phases": "B", "from": "node824935824934", "name": "824935", "object": "overhead_line", "longitude": "419.796713597", "to": "node1708-05-012824935", "length": "707", "latitude": "891.140114974", "configuration": "825114-LINECONFIG"}, "307200": {"phases": "CS", "name": "nodeS1808-28-0011808-28-001_C", "object": "triplex_meter", "longitude": "268.478903081", "nominal_voltage": "120", "latitude": "976.154162855"}, "208900": {"phases": "A", "name": "nodeT11878924726", "object": "node", "longitude": "747.793278691", "nominal_voltage": "7200.0", "latitude": "574.582418396"}, "340000": {"phases": "BS", "power_12": "15.8288+6.26334j", "name": "S1708-09-006_B", "parent": "nodeS1708-09-0061708-09-022_B", "object": "triplex_node", "longitude": "660.109084056", "nominal_voltage": "120", "latitude": "1037.95301636"}, "241700": {"phases": "ABC", "name": "node825291825290", "object": "node", "longitude": "500.819156199", "nominal_voltage": "7200.0", "latitude": "303.94512842"}, "143400": {"phases": "BN", "from": "node920381825556", "name": "920381", "object": "overhead_line", "longitude": "365.524616755", "to": "node825557920381", "length": "667", "latitude": "65.8458957341", "configuration": "825563-LINECONFIG"}, "372800": {"phases": "BS", "from": "node1807-0306825601", "name": "1807-0306_B", "object": "transformer", "to": "nodeS1807-35-0081807-0306_B", "configuration": "1707-0079_B-CONFIG"}, "274500": {"phases": "ABC", "name": "node983715825797", "object": "node", "longitude": "42.7039325142", "nominal_voltage": "7200.0", "latitude": "598.267992401"}, "176200": {"phases": "C", "name": "node824888F18666x1", "object": "node", "longitude": "204.251136869", "nominal_voltage": "7200.0", "latitude": "536.389430313"}, "307300": {"phases": "BS", "name": "nodeS1807-33-0081807-33-012_B", "object": "triplex_meter", "longitude": "298.014944394", "nominal_voltage": "120", "latitude": "66.7208355348"}, "340100": {"phases": "BS", "power_12": "0.0+0.0j", "name": "S1708-09-009_B", "parent": "nodeS1708-09-0061708-09-022_B", "object": "triplex_node", "longitude": "665.339583389", "nominal_voltage": "120", "latitude": "1040.134634"}, "241800": {"phases": "ABC", "name": "nodeR7860x1825291", "object": "node", "longitude": "500.819156199", "nominal_voltage": "7200.0", "latitude": "303.94512842"}, "143500": {"phases": "B", "from": "node825557920381", "name": "825557", "object": "overhead_line", "longitude": "365.226008244", "to": "node1807-33-004825557", "length": "1172", "latitude": "31.1465298167", "configuration": "825563-LINECONFIG"}, "45200": {"phases": "C", "from": "node824783899901", "name": "899902", "object": "underground_line", "longitude": "231.324975183", "to": "node930246899902", "length": "570", "latitude": "781.623942168", "configuration": "925975-LINECONFIG"}, "372900": {"phases": "BS", "from": "node824909824908", "name": "1708-06-002_B", "object": "transformer", "to": "nodeS1708-06-0121708-06-002_B", "configuration": "1707-0079_B-CONFIG"}, "274600": {"phases": "ABC", "name": "nodeT29032983715", "object": "node", "longitude": "42.7039325142", "nominal_voltage": "7200.0", "latitude": "598.267992401"}, "176300": {"phases": "C", "name": "node824889824888", "object": "node", "longitude": "175.261227276", "nominal_voltage": "7200.0", "latitude": "536.389430313"}, "307400": {"phases": "BS", "name": "nodeS1708-05-005T7814_B", "object": "triplex_meter", "longitude": "484.786376169", "nominal_voltage": "120", "latitude": "815.834468327"}, "209100": {"phases": "A", "name": "nodeF11931x1929175", "object": "node", "longitude": "731.170738256", "nominal_voltage": "7200.0", "latitude": "544.235276702"}, "12500": {"phases": "C", "from": "node824816824815", "name": "824818", "to": "node824820824818", "object": "underground_line", "longitude": "147.440867685", "length": "198", "latitude": "844.597962054", "configuration": "925975-LINECONFIG"}, "340200": {"phases": "BS", "power_12": "514.853+203.723j", "name": "S1708-05-001_B", "parent": "nodeS1708-05-0011708-05-014_B", "object": "triplex_node", "longitude": "540.72492431", "nominal_voltage": "120", "latitude": "831.247902572"}, "241900": {"phases": "ABC", "name": "node825292R7860x1", "object": "node", "longitude": "502.187778541", "nominal_voltage": "7200.0", "latitude": "303.086526363"}, "45300": {"phases": "C", "from": "node930246899902", "name": "930246", "to": "node824769930246", "object": "underground_line", "longitude": "231.797771992", "length": "20", "latitude": "779.521847475", "configuration": "925975-LINECONFIG"}, "373000": {"phases": "CS", "from": "node824750824748", "name": "1808-29-012_C", "object": "transformer", "to": "nodeS1808-29-0031808-29-012_C", "configuration": "T11988_C-CONFIG"}, "176400": {"phases": "C", "name": "node824890824889", "object": "node", "longitude": "165.70575493", "nominal_voltage": "7200.0", "latitude": "536.922355728"}, "78100": {"phases": "B", "from": "node824934824933", "name": "824937", "to": "nodeFCMA4-F034x1824937", "object": "underground_line", "longitude": "478.323981718", "length": "79", "latitude": "895.373911327", "configuration": "825117-LINECONFIG"}, "307500": {"phases": "CS", "name": "nodeS1808-29-0011808-29-006_C", "object": "triplex_meter", "longitude": "175.330503941", "nominal_voltage": "120", "latitude": "884.346579804"}, "209200": {"phases": "A", "name": "node929176F11931x1", "object": "node", "longitude": "731.120970171", "nominal_voltage": "7200.0", "latitude": "547.906540673"}, "110900": {"phases": "B", "from": "node824905824904", "name": "919020", "to": "nodeT11814919020", "object": "underground_line", "longitude": "401.730898692", "length": "140", "latitude": "661.390047124", "configuration": "825117-LINECONFIG"}, "12600": {"phases": "C", "from": "node824820824818", "name": "824820", "object": "underground_line", "longitude": "159.434976203", "to": "node1808-0150824820", "length": "534", "latitude": "837.788359527", "configuration": "925975-LINECONFIG"}, "340300": {"phases": "CS", "power_12": "314.91+124.607j", "name": "S1707-10-005_C", "parent": "nodeS1707-10-005T10292_C", "object": "triplex_node", "longitude": "667.089364163", "nominal_voltage": "120", "latitude": "167.335147447"}, "242000": {"phases": "ABC", "name": "node825496825292", "object": "node", "longitude": "503.73058918", "nominal_voltage": "7200.0", "latitude": "304.18198416"}, "45400": {"phases": "C", "from": "node824769930246", "name": "824769", "object": "underground_line", "longitude": "242.721866679", "to": "node910323824769", "length": "483", "latitude": "779.166563865", "configuration": "925975-LINECONFIG"}, "373100": {"phases": "AS", "from": "node1707-0055825456", "name": "1707-0055_A", "object": "transformer", "to": "nodeS1707-15-0121707-0055_A", "configuration": "T10285_A-CONFIG"}, "176500": {"phases": "C", "name": "node950220824890", "object": "node", "longitude": "148.013200664", "nominal_voltage": "7200.0", "latitude": "544.353704572"}, "78200": {"phases": "B", "from": "nodeFCMA4-F034x1824937", "name": "FCMA4-F034x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "478.323981718", "to": "node824938FCMA4-F034x1", "latitude": "895.373911327"}, "307600": {"phases": "CS", "name": "nodeS1808-20-0011808-20-008_C", "object": "triplex_meter", "longitude": "65.4428154973", "nominal_voltage": "120", "latitude": "754.22398076"}, "209300": {"phases": "A", "name": "node929178929176", "object": "node", "longitude": "728.20953719", "nominal_voltage": "7200.0", "latitude": "570.911154425"}, "340400": {"phases": "CS", "power_12": "97.4722+38.569j", "name": "S1808-32-008_C", "parent": "nodeS1808-32-0081808-32-005_C", "object": "triplex_node", "longitude": "299.454314601", "nominal_voltage": "120", "latitude": "812.817274648"}, "242100": {"phases": "B", "name": "nodeF7675x1825496", "object": "node", "longitude": "503.73058918", "nominal_voltage": "7200.0", "latitude": "304.18198416"}, "143800": {"phases": "BN", "from": "node825557920381", "name": "825560", "object": "overhead_line", "longitude": "358.482432708", "to": "node825562825560", "length": "283", "latitude": "65.9051096691", "configuration": "825563-LINECONFIG"}, "45500": {"phases": "C", "from": "node910323824769", "name": "910323", "object": "underground_line", "longitude": "249.365906045", "to": "node923318910323", "length": "300", "latitude": "778.426389677", "configuration": "925975-LINECONFIG"}, "373200": {"phases": "CS", "from": "node1707-0055825456", "name": "1707-0055_C", "object": "transformer", "to": "nodeS1707-15-0121707-0055_C", "configuration": "1807--T325_C-CONFIG"}, "274900": {"phases": "AS", "name": "nodeS1808-19-0031808-19-009_A", "object": "triplex_meter", "longitude": "39.5688082755", "nominal_voltage": "120", "latitude": "620.043180105"}, "176600": {"phases": "C", "name": "nodeT11989950220", "object": "node", "longitude": "148.013200664", "nominal_voltage": "7200.0", "latitude": "544.353704572"}, "78300": {"phases": "B", "from": "node824938FCMA4-F034x1", "name": "824938", "object": "underground_line", "longitude": "478.647474271", "to": "nodeT14400824938", "length": "496", "latitude": "910.05896721", "configuration": "825117-LINECONFIG"}, "307700": {"phases": "CS", "name": "nodeS1807-36-0101807-0299_C", "object": "triplex_meter", "longitude": "314.485242036", "nominal_voltage": "120", "latitude": "462.403981233"}, "209400": {"phases": "A", "name": "nodeT11933929178", "object": "node", "longitude": "728.20953719", "nominal_voltage": "7200.0", "latitude": "570.911154425"}, "340500": {"phases": "CS", "power_12": "961.392+380.415j", "name": "S1707-16-004_C", "parent": "nodeS1707-16-004T10308_C", "object": "triplex_node", "longitude": "673.633104612", "nominal_voltage": "120", "latitude": "46.6778146705"}, "242200": {"phases": "B", "name": "node825497F7675x1", "object": "node", "longitude": "508.38390514", "nominal_voltage": "7200.0", "latitude": "321.975771632"}, "143900": {"phases": "BN", "from": "node825562825560", "name": "825562", "object": "overhead_line", "longitude": "335.439809289", "to": "node825563825562", "length": "926", "latitude": "66.1123584417", "configuration": "825563-LINECONFIG"}, "143901": {"name": "825563-LINECONFIG", "object": "line_configuration", "spacing": "825114-LINESPACING", "conductor_N": "913826_conductor_N", "conductor_B": "913826_conductor_N"}, "45600": {"phases": "C", "from": "node923318910323", "name": "923318", "object": "underground_line", "longitude": "254.243178389", "to": "nodeT4170923318", "length": "270", "latitude": "775.140016284", "configuration": "925975-LINECONFIG"}, "373300": {"phases": "BS", "from": "node1707-0055825456", "name": "1707-0055_B", "object": "transformer", "to": "nodeS1707-15-0121707-0055_B", "configuration": "1807--T325_B-CONFIG"}, "275000": {"phases": "CS", "name": "nodeS1808-19-0031808-19-009_C", "object": "triplex_meter", "longitude": "47.1340265372", "nominal_voltage": "120", "latitude": "620.328137233"}, "307800": {"phases": "CS", "name": "nodeS1808-29-0171808-0045_C", "object": "triplex_meter", "longitude": "234.792862772", "nominal_voltage": "120", "latitude": "734.075530835"}, "51300": {"phases": "C", "from": "node825648825647", "name": "825759", "object": "underground_line", "longitude": "284.825666705", "to": "node1808-0080825759", "length": "42", "latitude": "789.173718882", "configuration": "925975-LINECONFIG"}, "111200": {"phases": "B", "from": "node824904824903", "name": "924869", "object": "underground_line", "longitude": "380.629230594", "to": "nodeT11894924869", "length": "522", "latitude": "657.393106511", "configuration": "825117-LINECONFIG"}, "340600": {"phases": "CS", "power_12": "904.742+357.999j", "name": "S1808-29-096_C", "parent": "nodeS1808-29-096T3902_C", "object": "triplex_node", "longitude": "259.807260004", "nominal_voltage": "120", "latitude": "770.232612158"}, "242300": {"phases": "B", "name": "node825498825497", "object": "node", "longitude": "508.309253013", "nominal_voltage": "7200.0", "latitude": "352.500555131"}, "144000": {"phases": "B", "from": "node825563825562", "name": "825563", "object": "overhead_line", "longitude": "335.290505034", "to": "node1807-33-007825563", "length": "536", "latitude": "50.2430238583", "configuration": "825563-LINECONFIG"}, "373400": {"phases": "CS", "from": "node825710825709", "name": "1808-27-005_C", "object": "transformer", "to": "nodeS1808-34-0031808-27-005_C", "configuration": "T11988_C-CONFIG"}, "275100": {"phases": "BS", "name": "nodeS1808-19-0031808-19-009_B", "object": "triplex_meter", "longitude": "31.025137397", "nominal_voltage": "120", "latitude": "615.966984902"}, "307900": {"phases": "AS", "name": "nodeS1708-06-013T15861_A", "object": "triplex_meter", "longitude": "468.61994576", "nominal_voltage": "120", "latitude": "636.327150887"}, "340700": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1808-30-061_C", "parent": "nodeS1808-30-0611808-30-007_C", "object": "triplex_node", "longitude": "256.971074875", "nominal_voltage": "120", "latitude": "694.851999926"}, "242400": {"phases": "B", "name": "node825499825498", "object": "node", "longitude": "521.821288127", "nominal_voltage": "7200.0", "latitude": "340.243270583"}, "373500": {"phases": "AS", "from": "node825239925844", "name": "1707-12-009_A", "object": "transformer", "to": "nodeS1707-12-0011707-12-009_A", "configuration": "1808-31-003_A-CONFIG"}, "275200": {"phases": "CS", "name": "nodeS1808-33-0041808-33-003_C", "object": "triplex_meter", "longitude": "274.191046323", "nominal_voltage": "120", "latitude": "1015.81499312"}, "176900": {"phases": "C", "name": "nodeR7230x1825629", "object": "node", "longitude": "263.74888265", "nominal_voltage": "7200.0", "latitude": "614.907108139"}, "308000": {"phases": "BS", "name": "nodeS1708-16-0021708-16-007_B", "object": "triplex_meter", "longitude": "666.622692729", "nominal_voltage": "120", "latitude": "991.44317936"}, "340800": {"phases": "CS", "power_12": "172.451+68.2374j", "name": "S1808-33-003_C", "parent": "nodeS1808-33-0031808-33-009_C", "object": "triplex_node", "longitude": "320.57264708", "nominal_voltage": "120", "latitude": "994.900158173"}, "242500": {"phases": "B", "name": "nodeT7674825499", "object": "node", "longitude": "521.821288127", "nominal_voltage": "7200.0", "latitude": "340.243270583"}, "373600": {"phases": "BS", "from": "nodeT10268923946", "name": "T10268_B", "object": "transformer", "to": "nodeS1707-10-003T10268_B", "configuration": "1707-0079_B-CONFIG"}, "275300": {"phases": "BS", "name": "nodeS1707-04-0011707-0205_B", "object": "triplex_meter", "longitude": "405.280711556", "nominal_voltage": "120", "latitude": "143.773269907"}, "177000": {"phases": "C", "name": "node972841R7230x1", "object": "node", "longitude": "268.30266244", "nominal_voltage": "7200.0", "latitude": "646.112851891"}, "308100": {"phases": "BS", "name": "nodeS1707-02-006T7674_B", "object": "triplex_meter", "longitude": "523.421733653", "nominal_voltage": "120", "latitude": "332.977061679"}, "111500": {"phases": "ACB", "from": "nodeREG14824901", "name": "825278", "object": "underground_line", "longitude": "393.394744431", "to": "node825279825278", "length": "1098", "latitude": "580.799881572", "configuration": "824901-LINECONFIG"}, "13200": {"phases": "C", "from": "node906386824723", "name": "911237", "object": "underground_line", "longitude": "130.096690015", "to": "node911238911237", "length": "45", "latitude": "853.509659273", "configuration": "925975-LINECONFIG"}, "340900": {"phases": "CS", "power_12": "528.183+208.998j", "name": "S1808-33-012_C", "parent": "nodeS1808-33-0031808-33-009_C", "object": "triplex_node", "longitude": "326.787750347", "nominal_voltage": "120", "latitude": "998.938177587"}, "144300": {"phases": "B", "from": "node825563825562", "name": "825566", "object": "underground_line", "longitude": "317.871675236", "to": "node825567825566", "length": "559", "latitude": "66.8229256618", "configuration": "825599-LINECONFIG"}, "373700": {"phases": "BS", "from": "nodeT12255930194", "name": "T12255_B", "object": "transformer", "to": "nodeS1707-09-016T12255_B", "configuration": "1708-0029_B-CONFIG"}, "275400": {"phases": "BS", "name": "nodeS1708-15-0031708-15-001_B", "object": "triplex_meter", "longitude": "674.862340939", "nominal_voltage": "120", "latitude": "1064.89694978"}, "177100": {"phases": "C", "name": "node825630972841", "object": "node", "longitude": "267.182880524", "nominal_voltage": "7200.0", "latitude": "701.833164738"}, "78800": {"phases": "BN", "from": "node824925824924", "name": "824941", "object": "overhead_line", "longitude": "535.60704771", "to": "node824942824941", "length": "1271", "latitude": "839.209493968", "configuration": "825114-LINECONFIG"}, "308200": {"phases": "BS", "name": "nodeS1707-03-0111707-0179_B", "object": "triplex_meter", "longitude": "415.384386136", "nominal_voltage": "120", "latitude": "296.462311663"}, "111600": {"phases": "ACB", "from": "node825279825278", "name": "825279", "object": "underground_line", "longitude": "399.989015712", "to": "node825280825279", "length": "1387", "latitude": "540.593619699", "configuration": "824901-LINECONFIG"}, "13300": {"phases": "C", "from": "node911238911237", "name": "911238", "to": "nodeT4114911238", "object": "underground_line", "longitude": "130.096690015", "length": "280", "latitude": "861.799610175", "configuration": "925975-LINECONFIG"}, "341000": {"phases": "AS", "power_12": "314.91+124.607j", "name": "S1707-13-010_A", "parent": "nodeS1707-13-0101707-13-036_A", "object": "triplex_node", "longitude": "684.180302677", "nominal_voltage": "120", "latitude": "453.966505569"}, "242700": {"phases": "B", "name": "node825502825501", "object": "node", "longitude": "518.611246636", "nominal_voltage": "7200.0", "latitude": "357.474525672"}, "144400": {"phases": "B", "from": "node825567825566", "name": "825567", "object": "underground_line", "longitude": "317.473530555", "to": "node1807-33-009825567", "length": "1395", "latitude": "108.124645333", "configuration": "825599-LINECONFIG"}, "373800": {"phases": "BS", "from": "nodeT12961974674", "name": "T12961_B", "object": "transformer", "to": "nodeS1707-04-003T12961_B", "configuration": "1707-0079_B-CONFIG"}, "275500": {"phases": "AS", "name": "nodeS1707-10-025T18079_A", "object": "triplex_meter", "longitude": "664.29587769", "nominal_voltage": "120", "latitude": "240.432781723"}, "177200": {"phases": "CN", "name": "node825631825630", "object": "node", "longitude": "266.958924141", "nominal_voltage": "7200.0", "latitude": "713.202240261"}, "78900": {"phases": "BN", "from": "node824942824941", "name": "824942", "to": "node824943824942", "object": "overhead_line", "longitude": "537.24939452", "length": "66", "latitude": "839.120673065", "configuration": "825114-LINECONFIG"}, "308300": {"phases": "CS", "name": "nodeS1808-32-0151808-32-022_C", "object": "triplex_meter", "longitude": "268.275886364", "nominal_voltage": "120", "latitude": "895.438585803"}, "111700": {"phases": "ACB", "from": "node825280825279", "name": "825280", "to": "node825281825280", "object": "underground_line", "longitude": "400.013899755", "length": "1533", "latitude": "495.294959414", "configuration": "824901-LINECONFIG"}, "341100": {"phases": "BS", "power_12": "649.815+257.127j", "name": "S1708-09-029_B", "parent": "nodeS1708-09-0291708-0022_B", "object": "triplex_node", "longitude": "605.659423039", "nominal_voltage": "120", "latitude": "1014.9083785"}, "242800": {"phases": "B", "name": "node1707-0079825502", "object": "node", "longitude": "518.611246636", "nominal_voltage": "7200.0", "latitude": "357.474525672"}, "373900": {"phases": "CS", "from": "node1808-0074825769", "name": "1808-0074_C", "object": "transformer", "to": "nodeS1808-32-0221808-0074_C", "configuration": "T11988_C-CONFIG"}, "275600": {"phases": "CS", "name": "nodeS1808-29-0701808-29-029_C", "object": "triplex_meter", "longitude": "235.78058173", "nominal_voltage": "120", "latitude": "768.53583201"}, "177300": {"phases": "C", "name": "node825632825631", "object": "node", "longitude": "271.487819889", "nominal_voltage": "7200.0", "latitude": "722.558041993"}, "79000": {"phases": "B", "from": "node824943824942", "name": "824943", "object": "underground_line", "longitude": "537.174742392", "to": "nodeF18635x1824943", "length": "91", "latitude": "841.814907108", "configuration": "825117-LINECONFIG"}, "308400": {"phases": "BS", "name": "nodeS1807-33-0041807-33-005_B", "object": "triplex_meter", "longitude": "325.93253776", "nominal_voltage": "120", "latitude": "58.0803645334"}, "111800": {"phases": "ACB", "from": "node825281825280", "name": "825281", "object": "underground_line", "longitude": "399.665523159", "to": "node825282825281", "length": "1701", "latitude": "446.857960573", "configuration": "824901-LINECONFIG"}, "341200": {"phases": "CS", "power_12": "725.626+287.125j", "name": "S1707-09-015_C", "parent": "nodeS1707-09-015T14052_C", "object": "triplex_node", "longitude": "580.981081744", "nominal_voltage": "120", "latitude": "137.631875868"}, "46300": {"phases": "C", "from": "node824769930246", "name": "824788", "object": "underground_line", "longitude": "225.626529435", "to": "node930243824788", "length": "817", "latitude": "754.651994769", "configuration": "925975-LINECONFIG"}, "374000": {"phases": "AS", "from": "node1707-0038825266", "name": "1707-0038_A", "object": "transformer", "to": "nodeS1707-12-0031707-0038_A", "configuration": "T15860_A-CONFIG"}, "275700": {"phases": "AS", "name": "nodeS1707-13-0011707-13-013_A", "object": "triplex_meter", "longitude": "762.785626585", "nominal_voltage": "120", "latitude": "442.351160811"}, "177400": {"phases": "C", "name": "node825633825632", "object": "node", "longitude": "275.66833904", "nominal_voltage": "7200.0", "latitude": "731.173669537"}, "79100": {"phases": "B", "from": "nodeF18635x1824943", "name": "F18635x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "537.174742392", "to": "node824944F18635x1", "latitude": "841.814907108"}, "308500": {"phases": "AS", "name": "nodeS1807-36-003T29581_A", "object": "triplex_meter", "longitude": "383.796952472", "nominal_voltage": "120", "latitude": "570.423080266"}, "210200": {"phases": "A", "name": "nodeF18634x1825268", "object": "node", "longitude": "569.822606242", "nominal_voltage": "7200.0", "latitude": "542.162788976"}, "111900": {"phases": "ACB", "from": "node825282825281", "name": "825282", "object": "underground_line", "longitude": "400.088551882", "to": "node825283825282", "length": "1610", "latitude": "399.072315018", "configuration": "824901-LINECONFIG"}, "341300": {"phases": "CS", "power_12": "24.9929+9.88948j", "name": "S1808-32-017_C", "parent": "nodeS1808-32-0171808-32-004_C", "object": "triplex_node", "longitude": "297.604677839", "nominal_voltage": "120", "latitude": "830.822331217"}, "243000": {"phases": "B", "name": "node825505825504", "object": "node", "longitude": "489.272960448", "nominal_voltage": "7200.0", "latitude": "363.336705238"}, "144700": {"phases": "B", "from": "node825567825566", "name": "825569", "object": "underground_line", "longitude": "303.015901823", "to": "node825570825569", "length": "597", "latitude": "66.8229256618", "configuration": "825599-LINECONFIG"}, "46400": {"phases": "C", "from": "node930243824788", "name": "930243", "object": "underground_line", "longitude": "210.472147511", "to": "node911160930243", "length": "780", "latitude": "756.043522242", "configuration": "925975-LINECONFIG"}, "374100": {"phases": "BS", "from": "node1708-0036825150", "name": "1708-0036_B", "object": "transformer", "to": "nodeS1708-17-0111708-0036_B", "configuration": "1707-0079_B-CONFIG"}, "275800": {"phases": "BS", "name": "nodeS1707-09-009T10302_B", "object": "triplex_meter", "longitude": "637.540655903", "nominal_voltage": "120", "latitude": "74.9493162092"}, "177500": {"phases": "C", "name": "node825634825633", "object": "node", "longitude": "279.848858192", "nominal_voltage": "7200.0", "latitude": "739.789297081"}, "79200": {"phases": "B", "from": "node824944F18635x1", "name": "824944", "object": "underground_line", "longitude": "540.285247713", "to": "node824945824944", "length": "975", "latitude": "870.444844687", "configuration": "825117-LINECONFIG"}, "308600": {"phases": "CS", "name": "nodeS1807-36-003T29581_C", "object": "triplex_meter", "longitude": "386.299406272", "nominal_voltage": "120", "latitude": "566.44367113"}, "210300": {"phases": "A", "name": "node825269F18634x1", "object": "node", "longitude": "574.849182841", "nominal_voltage": "7200.0", "latitude": "540.090301251"}, "112000": {"phases": "ACB", "from": "node825283825282", "name": "825283", "object": "underground_line", "longitude": "400.088551882", "to": "node825285825283", "length": "24", "latitude": "398.598603538", "configuration": "824901-LINECONFIG"}, "341400": {"phases": "CS", "power_12": "577.335+228.447j", "name": "S1808-29-080_C", "parent": "nodeS1808-29-0801808-0123_C", "object": "triplex_node", "longitude": "247.515369885", "nominal_voltage": "120", "latitude": "787.156929133"}, "243100": {"phases": "B", "name": "node1707-0233825505", "object": "node", "longitude": "489.272960448", "nominal_voltage": "7200.0", "latitude": "363.336705238"}, "144800": {"phases": "B", "from": "node825570825569", "name": "825570", "object": "underground_line", "longitude": "303.015901823", "to": "node1807-33-011825570", "length": "807", "latitude": "42.9301028842", "configuration": "825599-LINECONFIG"}, "46500": {"phases": "C", "from": "node911160930243", "name": "911160", "object": "underground_line", "longitude": "203.9774124", "to": "node911157911160", "length": "296", "latitude": "755.332955022", "configuration": "925975-LINECONFIG"}, "374200": {"phases": "BS", "from": "node1808-19-008824713", "name": "1808-19-008_B", "object": "transformer", "to": "nodeS1808-19-0011808-19-008_B", "configuration": "1708-0029_B-CONFIG"}, "275900": {"phases": "AS", "name": "nodeS1808-31-0011808-31-003_A", "object": "triplex_meter", "longitude": "355.056241364", "nominal_voltage": "120", "latitude": "640.829921207"}, "177600": {"phases": "C", "name": "node825635825634", "object": "node", "longitude": "284.327985854", "nominal_voltage": "7200.0", "latitude": "749.233919716"}, "79300": {"phases": "B", "from": "node824945824944", "name": "824945", "object": "underground_line", "longitude": "559.769453044", "to": "node824946824945", "length": "850", "latitude": "880.215143964", "configuration": "825117-LINECONFIG"}, "308700": {"phases": "BS", "name": "nodeS1807-36-003T29581_B", "object": "triplex_meter", "longitude": "390.717580129", "nominal_voltage": "120", "latitude": "569.234181506"}, "210400": {"phases": "A", "name": "nodeT4331825269", "object": "node", "longitude": "574.849182841", "nominal_voltage": "7200.0", "latitude": "540.090301251"}, "112100": {"phases": "ACB", "from": "node825285825283", "name": "825285", "object": "underground_line", "longitude": "400.362276351", "to": "node825286825285", "length": "525", "latitude": "382.492413215", "configuration": "824901-LINECONFIG"}, "13800": {"phases": "C", "from": "node824722824721", "name": "824822", "object": "underground_line", "longitude": "84.9072687103", "to": "nodeF18632x1824822", "length": "70", "latitude": "853.095161728", "configuration": "825688-LINECONFIG"}, "341500": {"phases": "AS", "power_12": "2271.02+898.624j", "name": "S1707-01-005_A", "parent": "nodeS1707-01-0051707-01-007_A", "object": "triplex_node", "longitude": "507.167702493", "nominal_voltage": "120", "latitude": "565.780794876"}, "243200": {"phases": "B", "name": "node1707-0231825507", "object": "node", "longitude": "504.054081733", "nominal_voltage": "7200.0", "latitude": "351.257062495"}, "46600": {"phases": "C", "from": "node911157911160", "name": "911157", "object": "underground_line", "longitude": "203.10647091", "to": "nodeT4037911157", "length": "519", "latitude": "740.470257334", "configuration": "925975-LINECONFIG"}, "374300": {"phases": "BS", "from": "node824907824905", "name": "1708-06-001_B", "object": "transformer", "to": "nodeS1708-06-0071708-06-001_B", "configuration": "T7674_B-CONFIG"}, "276000": {"phases": "BS", "name": "nodeS1708-09-0201708-10-004_B", "object": "triplex_meter", "longitude": "668.531366167", "nominal_voltage": "120", "latitude": "1068.86281169"}, "177700": {"phases": "C", "name": "node825636825635", "object": "node", "longitude": "287.985940111", "nominal_voltage": "7200.0", "latitude": "769.781155165"}, "79400": {"phases": "B", "from": "node824946824945", "name": "824946", "object": "underground_line", "longitude": "552.801921125", "to": "node1708-0024824946", "length": "369", "latitude": "887.320816165", "configuration": "825599-LINECONFIG"}, "308800": {"phases": "CS", "name": "nodeS1707-10-011T10281_C", "object": "triplex_meter", "longitude": "658.420259629", "nominal_voltage": "120", "latitude": "225.903551867"}, "112200": {"phases": "ACB", "from": "node825286825285", "name": "825286", "object": "underground_line", "longitude": "401.108797628", "to": "node825287825286", "length": "1340", "latitude": "342.848683724", "configuration": "824901-LINECONFIG"}, "13900": {"phases": "C", "from": "nodeF18632x1824822", "name": "F18632x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "84.9072687103", "to": "node824823F18632x1", "latitude": "853.095161728"}, "341600": {"phases": "BS", "power_12": "538.18+212.954j", "name": "S1708-09-010_B", "parent": "nodeS1708-09-0101708-09-015_B", "object": "triplex_node", "longitude": "656.931263163", "nominal_voltage": "120", "latitude": "1024.13353962"}, "374400": {"phases": "CS", "from": "node824729824728", "name": "1808-29-002_C", "object": "transformer", "to": "nodeS1808-29-0061808-29-002_C", "configuration": "T11988_C-CONFIG"}, "276100": {"phases": "BS", "name": "nodeS1708-16-0251708-0043_B", "object": "triplex_meter", "longitude": "720.635115169", "nominal_voltage": "120", "latitude": "1056.33832657"}, "177800": {"phases": "C", "name": "node825637825636", "object": "node", "longitude": "288.558273091", "nominal_voltage": "7200.0", "latitude": "770.343687548"}, "308900": {"phases": "CS", "name": "nodeS1807-36-0081807-36-002_C", "object": "triplex_meter", "longitude": "275.057613931", "nominal_voltage": "120", "latitude": "467.934009496"}, "112300": {"phases": "ACB", "from": "node825287825286", "name": "825287", "object": "underground_line", "longitude": "401.183449755", "to": "node825288825287", "length": "607", "latitude": "313.241716217", "configuration": "824901-LINECONFIG"}, "14000": {"phases": "C", "from": "node824823F18632x1", "name": "824823", "object": "underground_line", "longitude": "84.9321527528", "to": "node900921824823", "length": "17", "latitude": "852.147738768", "configuration": "825688-LINECONFIG"}, "341700": {"phases": "CS", "power_12": "1445.42+571.942j", "name": "S1808-20-009_C", "parent": "nodeS1808-20-009T4114_C", "object": "triplex_node", "longitude": "124.651219616", "nominal_voltage": "120", "latitude": "860.61883442"}, "243400": {"phases": "ABC", "name": "node923929926414", "object": "node", "longitude": "504.278038116", "nominal_voltage": "7200.0", "latitude": "273.065061311"}, "145100": {"phases": "B", "from": "node825570825569", "name": "825572", "object": "underground_line", "longitude": "301.199366715", "to": "node825574825572", "length": "203", "latitude": "72.4186425205", "configuration": "825599-LINECONFIG"}, "374500": {"phases": "AS", "from": "node825455825453", "name": "1707-0021_A", "object": "transformer", "to": "nodeS1707-15-0091707-0021_A", "configuration": "1707-0021_A-CONFIG"}, "374501": {"name": "1707-0021_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "87.5", "power_rating": "87.5"}, "276200": {"phases": "CS", "name": "nodeS1808-29-0821808-0133_C", "object": "triplex_meter", "longitude": "236.225265721", "nominal_voltage": "120", "latitude": "850.203558413"}, "177900": {"phases": "C", "name": "node902721825637", "object": "node", "longitude": "289.006185857", "nominal_voltage": "7200.0", "latitude": "770.106831808"}, "309000": {"phases": "CS", "name": "nodeS1808-29-016T14089_C", "object": "triplex_meter", "longitude": "235.914441485", "nominal_voltage": "120", "latitude": "744.701403861"}, "210700": {"phases": "A", "name": "nodeF2630x1910124", "object": "node", "longitude": "547.252779632", "nominal_voltage": "7200.0", "latitude": "545.182699662"}, "112400": {"phases": "ACB", "from": "node825288825287", "name": "825288", "object": "underground_line", "longitude": "400.586232734", "to": "node974667825288", "length": "458", "latitude": "304.507660803", "configuration": "824901-LINECONFIG"}, "14100": {"phases": "C", "from": "node900921824823", "name": "900921", "to": "nodeT18630900921", "object": "underground_line", "longitude": "119.520971923", "length": "2486", "latitude": "799.032839061", "configuration": "825688-LINECONFIG"}, "341800": {"phases": "BS", "power_12": "4.99857+1.9779j", "name": "S1807-33-007_B", "parent": "nodeS1807-33-0071807-33-009_B", "object": "triplex_node", "longitude": "325.980283399", "nominal_voltage": "120", "latitude": "116.366681827"}, "243500": {"phases": "ABC", "name": "node825490923929", "object": "node", "longitude": "504.327806202", "nominal_voltage": "7200.0", "latitude": "269.601046113"}, "145200": {"phases": "B", "from": "node825574825572", "name": "825574", "object": "underground_line", "longitude": "295.52580501", "to": "node825575825574", "length": "228", "latitude": "72.1817867805", "configuration": "825599-LINECONFIG"}, "46900": {"phases": "C", "from": "node911157911160", "name": "911159", "to": "node824796911159", "object": "underground_line", "longitude": "204.027180485", "length": "258", "latitude": "763.682119859", "configuration": "925975-LINECONFIG"}, "374600": {"phases": "CS", "from": "node825455825453", "name": "1707-0021_C", "object": "transformer", "to": "nodeS1707-15-0091707-0021_C", "configuration": "1707-0021_C-CONFIG"}, "374601": {"powerC_rating": "87.5", "name": "1707-0021_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "power_rating": "87.5"}, "276300": {"phases": "CS", "name": "nodeS1808-29-0351808-0046_C", "object": "triplex_meter", "longitude": "238.506059379", "nominal_voltage": "120", "latitude": "789.853006188"}, "178000": {"phases": "C", "name": "node825638902721", "object": "node", "longitude": "297.018847564", "nominal_voltage": "7200.0", "latitude": "771.557573216"}, "309100": {"phases": "AS", "name": "nodeS1808-19-004T29595_A", "object": "triplex_meter", "longitude": "15.4904474043", "nominal_voltage": "120", "latitude": "706.489125292"}, "210800": {"phases": "A", "name": "node910126F2630x1", "object": "node", "longitude": "550.388168996", "nominal_voltage": "7200.0", "latitude": "556.640596087"}, "112500": {"phases": "ACB", "from": "node974667825288", "name": "974667", "to": "node825289974667", "object": "underground_line", "longitude": "401.432290181", "length": "72", "latitude": "304.152377193", "configuration": "825456-LINECONFIG"}, "341900": {"phases": "CS", "power_12": "185.78+73.5118j", "name": "S1808-33-009_C", "parent": "nodeS1808-33-0091808-33-010_C", "object": "triplex_node", "longitude": "328.261614419", "nominal_voltage": "120", "latitude": "996.049405279"}, "243600": {"phases": "C", "name": "nodeF10258x1825490", "object": "node", "longitude": "504.327806202", "nominal_voltage": "7200.0", "latitude": "269.601046113"}, "145300": {"phases": "B", "from": "node825575825574", "name": "825575", "to": "node825577825575", "object": "underground_line", "longitude": "281.19259649", "length": "576", "latitude": "72.329821618", "configuration": "825117-LINECONFIG"}, "47000": {"phases": "C", "from": "node824796911159", "name": "824796", "object": "underground_line", "longitude": "201.215283675", "to": "node949119824796", "length": "151", "latitude": "763.682119859", "configuration": "925975-LINECONFIG"}, "374700": {"phases": "BS", "from": "node825455825453", "name": "1707-0021_B", "object": "transformer", "to": "nodeS1707-15-0091707-0021_B", "configuration": "1707-0021_B-CONFIG"}, "374701": {"name": "1707-0021_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerB_rating": "87.5", "power_rating": "87.5"}, "276400": {"phases": "CS", "name": "nodeS1807-25-015T11989_C", "object": "triplex_meter", "longitude": "145.05224824", "nominal_voltage": "120", "latitude": "547.825002014"}, "178100": {"phases": "C", "name": "node825639825638", "object": "node", "longitude": "296.819775223", "nominal_voltage": "7200.0", "latitude": "766.524388739"}, "309200": {"phases": "CS", "name": "nodeS1808-19-004T29595_C", "object": "triplex_meter", "longitude": "14.2987851967", "nominal_voltage": "120", "latitude": "707.044559495"}, "210900": {"phases": "A", "name": "nodeT2631910126", "object": "node", "longitude": "550.388168996", "nominal_voltage": "7200.0", "latitude": "556.640596087"}, "112600": {"phases": "ACB", "from": "node825289974667", "name": "825289", "object": "underground_line", "longitude": "441.296526376", "to": "node825290825289", "length": "1579", "latitude": "304.4188399", "configuration": "824901-LINECONFIG"}, "342000": {"phases": "AS", "power_12": "534.014+211.305j", "name": "S1707-12-008_A", "parent": "nodeS1707-12-008T4265_A", "object": "triplex_node", "longitude": "664.644908067", "nominal_voltage": "120", "latitude": "493.82935063"}, "243700": {"phases": "C", "name": "node970367F10258x1", "object": "node", "longitude": "504.402458329", "nominal_voltage": "7200.0", "latitude": "254.383064815"}, "145400": {"phases": "B", "from": "node825577825575", "name": "825577", "object": "underground_line", "longitude": "233.365466674", "to": "node12055x1-B825577", "length": "1673", "latitude": "73.0403888382", "configuration": "825117-LINECONFIG"}, "47100": {"phases": "C", "from": "node949119824796", "name": "949119", "object": "underground_line", "longitude": "201.538776229", "to": "node12900x1-Ax1949119", "length": "659", "latitude": "783.696429893", "configuration": "925975-LINECONFIG"}, "374800": {"phases": "CS", "from": "node825709825707", "name": "1808-27-004_C", "object": "transformer", "to": "nodeS1808-27-0101808-27-004_C", "configuration": "T11988_C-CONFIG"}, "276500": {"phases": "BS", "name": "nodeS1707-03-010T28731_B", "object": "triplex_meter", "longitude": "405.834880512", "nominal_voltage": "120", "latitude": "209.635950154"}, "178200": {"phases": "C", "name": "nodeT3285825639", "object": "node", "longitude": "296.819775223", "nominal_voltage": "7200.0", "latitude": "766.524388739"}, "309300": {"phases": "BS", "name": "nodeS1808-19-004T29595_B", "object": "triplex_meter", "longitude": "9.23533367143", "nominal_voltage": "120", "latitude": "692.324045585"}, "112700": {"phases": "ACB", "from": "node825290825289", "name": "825290", "object": "underground_line", "longitude": "469.017349797", "to": "node825291825290", "length": "1114", "latitude": "303.47141694", "configuration": "824901-LINECONFIG"}, "2400": {"phases": "ACB", "from": "node979614824707", "name": "979614", "object": "underground_line", "longitude": "35.2138357011", "to": "node979615979614", "length": "20", "latitude": "694.697885569", "configuration": "923991-LINECONFIG"}, "342100": {"phases": "BS", "power_12": "853.09+337.561j", "name": "S1708-09-028_B", "parent": "nodeS1708-09-0281708-09-009_B", "object": "triplex_node", "longitude": "637.629216616", "nominal_voltage": "120", "latitude": "1018.88756974"}, "243800": {"phases": "C", "name": "node825491970367", "object": "node", "longitude": "504.60153067", "nominal_voltage": "7200.0", "latitude": "203.577508574"}, "374900": {"phases": "AS", "from": "node1707-0152825605", "name": "1707-0152_A", "object": "transformer", "to": "nodeS1707-02-0021707-0152_A", "configuration": "1707-0152_A-CONFIG"}, "374901": {"name": "1707-0152_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "25", "power_rating": "25"}, "276600": {"phases": "BS", "name": "nodeS1807-34-013T29080_B", "object": "triplex_meter", "longitude": "385.159536278", "nominal_voltage": "120", "latitude": "184.50573758"}, "80000": {"phases": "BN", "from": "node824943824942", "name": "824951", "object": "overhead_line", "longitude": "541.405029629", "to": "node824952824951", "length": "217", "latitude": "835.005304582", "configuration": "825114-LINECONFIG"}, "309400": {"phases": "BS", "name": "nodeS1707-03-0071707-0177_B", "object": "triplex_meter", "longitude": "425.566199701", "nominal_voltage": "120", "latitude": "294.555405533"}, "211100": {"phases": "A", "name": "node1707-01-007825271", "object": "node", "longitude": "514.007698761", "nominal_voltage": "7200.0", "latitude": "570.763119587"}, "112800": {"phases": "ACB", "from": "node825291825290", "name": "825291", "object": "underground_line", "longitude": "500.819156199", "to": "nodeR7860x1825291", "length": "1393", "latitude": "303.94512842", "configuration": "824901-LINECONFIG"}, "14500": {"phases": "CN", "from": "node824722824721", "name": "910307", "object": "overhead_line", "longitude": "82.1949080703", "to": "node910308910307", "length": "250", "latitude": "860.55611754", "configuration": "825694-LINECONFIG"}, "342200": {"phases": "CS", "power_12": "105.803+41.8655j", "name": "S1808-20-008_C", "parent": "nodeS1808-20-008T4113_C", "object": "triplex_node", "longitude": "123.86584409", "nominal_voltage": "120", "latitude": "860.391961157"}, "243900": {"phases": "C", "name": "nodeT10259825491", "object": "node", "longitude": "504.60153067", "nominal_voltage": "7200.0", "latitude": "203.577508574"}, "375000": {"phases": "AS", "from": "node825234825233", "name": "1707-12-007_A", "object": "transformer", "to": "nodeS1707-12-0021707-12-007_A", "configuration": "1808-31-003_A-CONFIG"}, "276700": {"phases": "BS", "name": "nodeS1708-16-0161708-0045_B", "object": "triplex_meter", "longitude": "707.651318062", "nominal_voltage": "120", "latitude": "1042.08595621"}, "178400": {"phases": "C", "name": "node825641902741", "object": "node", "longitude": "322.226382686", "nominal_voltage": "7200.0", "latitude": "765.873035454"}, "80100": {"phases": "BN", "from": "node824952824951", "name": "824952", "object": "overhead_line", "longitude": "555.588933893", "to": "node824953824952", "length": "571", "latitude": "833.850632849", "configuration": "825114-LINECONFIG"}, "309500": {"phases": "CS", "name": "nodeS1808-29-015T10909_C", "object": "triplex_meter", "longitude": "237.775387281", "nominal_voltage": "120", "latitude": "741.798986468"}, "112900": {"phases": "ACB", "from": "nodeR7860x1825291", "name": "R7860x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "500.819156199", "to": "node825292R7860x1", "latitude": "303.94512842"}, "14600": {"phases": "C", "from": "node910308910307", "name": "910308", "object": "overhead_line", "longitude": "82.1949080703", "to": "node1808-20-011910308", "length": "250", "latitude": "867.957859416", "configuration": "825694-LINECONFIG"}, "342300": {"phases": "AS", "power_12": "4734.01+3398.89j", "name": "S1707-10-007_A", "parent": "nodeS1707-10-007T10272_A", "object": "triplex_node", "longitude": "592.613076252", "nominal_voltage": "120", "latitude": "192.608825526"}, "375100": {"phases": "BS", "from": "node1708-04-001824931", "name": "1708-04-001_B", "object": "transformer", "to": "nodeS1708-04-0011708-04-001_B", "configuration": "1708-0029_B-CONFIG"}, "276800": {"phases": "BS", "name": "nodeS1708-06-018T2590_B", "object": "triplex_meter", "longitude": "531.996313063", "nominal_voltage": "120", "latitude": "702.009761692"}, "178500": {"phases": "C", "name": "nodeT3286825641", "object": "node", "longitude": "322.226382686", "nominal_voltage": "7200.0", "latitude": "765.873035454"}, "80200": {"phases": "BN", "from": "node824953824952", "name": "824953", "object": "overhead_line", "longitude": "560.092945598", "to": "node824954824953", "length": "184", "latitude": "832.903209889", "configuration": "825114-LINECONFIG"}, "309600": {"phases": "CS", "name": "nodeS1707-01-0111807-0226_C", "object": "triplex_meter", "longitude": "390.529977778", "nominal_voltage": "120", "latitude": "604.452576136"}, "211300": {"phases": "A", "name": "node1707-0234825273", "object": "node", "longitude": "504.825487053", "nominal_voltage": "7200.0", "latitude": "537.632922948"}, "113000": {"phases": "ACB", "from": "node825292R7860x1", "name": "825292", "object": "underground_line", "longitude": "502.187778541", "to": "node825496825292", "length": "20", "latitude": "303.086526363", "configuration": "923991-LINECONFIG"}, "342400": {"phases": "CS", "power_12": "4734.01+3398.89j", "name": "S1707-10-007_C", "parent": "nodeS1707-10-007T10272_C", "object": "triplex_node", "longitude": "596.153492472", "nominal_voltage": "120", "latitude": "182.219946598"}, "244100": {"phases": "C", "name": "nodeT28684970368", "object": "node", "longitude": "513.684206207", "nominal_voltage": "7200.0", "latitude": "254.383064815"}, "145800": {"phases": "B", "from": "node825575825574", "name": "825578", "object": "underground_line", "longitude": "295.52580501", "to": "nodeT25124825578", "length": "220", "latitude": "78.6953196319", "configuration": "825599-LINECONFIG"}, "375200": {"phases": "BS", "from": "node1708-09-026825048", "name": "1708-09-026_B", "object": "transformer", "to": "nodeS1708-09-0081708-09-026_B", "configuration": "1708-0029_B-CONFIG"}, "276900": {"phases": "AS", "name": "nodeS1807-25-0131807--T325_A", "object": "triplex_meter", "longitude": "156.175481849", "nominal_voltage": "120", "latitude": "563.149784985"}, "80300": {"phases": "BN", "from": "node824954824953", "name": "824954", "object": "overhead_line", "longitude": "562.680886025", "to": "node824956824954", "length": "105", "latitude": "833.288100466", "configuration": "825114-LINECONFIG"}, "309700": {"phases": "AS", "name": "nodeS1708-06-003T15860_A", "object": "triplex_meter", "longitude": "443.737554117", "nominal_voltage": "120", "latitude": "650.328592104"}, "113100": {"phases": "B", "from": "node825496825292", "name": "825496", "object": "underground_line", "longitude": "503.73058918", "to": "nodeF7675x1825496", "length": "123", "latitude": "304.18198416", "configuration": "825117-LINECONFIG"}, "342500": {"phases": "BS", "power_12": "4734.01+3398.89j", "name": "S1707-10-007_B", "parent": "nodeS1707-10-007T10272_B", "object": "triplex_node", "longitude": "608.52298731", "nominal_voltage": "120", "latitude": "189.8935391"}, "375300": {"phases": "AS", "from": "nodeT10267923950", "name": "T10267_A", "object": "transformer", "to": "nodeS1707-10-006T10267_A", "configuration": "T10285_A-CONFIG"}, "277000": {"phases": "CS", "name": "nodeS1807-25-0131807--T325_C", "object": "triplex_meter", "longitude": "158.469327259", "nominal_voltage": "120", "latitude": "568.508374819"}, "178700": {"phases": "C", "name": "nodeT3287825644", "object": "node", "longitude": "331.632550777", "nominal_voltage": "7200.0", "latitude": "758.79697022"}, "80400": {"phases": "BN", "from": "node824956824954", "name": "824956", "object": "overhead_line", "longitude": "575.073139224", "to": "node824957824956", "length": "498", "latitude": "833.288100466", "configuration": "825114-LINECONFIG"}, "309800": {"phases": "BS", "name": "nodeS1708-16-0211708-16-009_B", "object": "triplex_meter", "longitude": "677.539814723", "nominal_voltage": "120", "latitude": "991.880166924"}, "211500": {"phases": "A", "name": "node937636937635", "object": "node", "longitude": "497.658882793", "nominal_voltage": "7200.0", "latitude": "626.89792998"}, "113200": {"phases": "B", "from": "nodeF7675x1825496", "name": "F7675x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "503.73058918", "to": "node825497F7675x1", "latitude": "304.18198416"}, "342600": {"phases": "AS", "power_12": "682.305+269.983j", "name": "S1707-01-012_A", "parent": "nodeS1707-01-0121707-0234_A", "object": "triplex_node", "longitude": "494.166927142", "nominal_voltage": "120", "latitude": "551.868509524"}, "244300": {"phases": "ABC", "name": "node928145923930", "object": "node", "longitude": "473.148100863", "nominal_voltage": "7200.0", "latitude": "173.70407836"}, "47700": {"phases": "C", "from": "node930243824788", "name": "930244", "to": "node824792930244", "object": "underground_line", "longitude": "227.368412415", "length": "20", "latitude": "753.704571809", "configuration": "925975-LINECONFIG"}, "375400": {"phases": "CS", "from": "nodeT10267923950", "name": "T10267_C", "object": "transformer", "to": "nodeS1707-10-006T10267_C", "configuration": "1807--T325_C-CONFIG"}, "277100": {"phases": "BS", "name": "nodeS1807-25-0131807--T325_B", "object": "triplex_meter", "longitude": "148.380257134", "nominal_voltage": "120", "latitude": "574.903562728"}, "80500": {"phases": "BN", "from": "node824957824956", "name": "824957", "to": "node824958824957", "object": "overhead_line", "longitude": "581.841598802", "length": "287", "latitude": "830.593866423", "configuration": "825114-LINECONFIG"}, "309900": {"phases": "BS", "name": "nodeS1708-05-0071708-05-018_B", "object": "triplex_meter", "longitude": "493.915045021", "nominal_voltage": "120", "latitude": "788.988252249"}, "211600": {"phases": "A", "name": "node937637937636", "object": "node", "longitude": "498.778664709", "nominal_voltage": "7200.0", "latitude": "636.431373517"}, "113300": {"phases": "B", "from": "node825497F7675x1", "name": "825497", "to": "node825498825497", "object": "underground_line", "longitude": "508.38390514", "length": "629", "latitude": "321.975771632", "configuration": "825117-LINECONFIG"}, "15001": {"name": "824825-LINECONFIG", "object": "line_configuration", "spacing": "825694-LINESPACING", "conductor_N": "913826_conductor_N", "conductor_C": "913826_conductor_N"}, "342700": {"phases": "CS", "power_12": "59.9829+23.7348j", "name": "S1808-33-007_C", "parent": "nodeS1808-33-0071808-33-008_C", "object": "triplex_node", "longitude": "314.498120765", "nominal_voltage": "120", "latitude": "992.845930961"}, "244400": {"phases": "ABC", "name": "nodeT18015928145", "object": "node", "longitude": "473.148100863", "nominal_voltage": "7200.0", "latitude": "173.70407836"}, "47800": {"phases": "C", "from": "node824792930244", "name": "824792", "object": "underground_line", "longitude": "231.573815609", "to": "node945215824792", "length": "248", "latitude": "749.559596358", "configuration": "925975-LINECONFIG"}, "375500": {"phases": "BS", "from": "nodeT10267923950", "name": "T10267_B", "object": "transformer", "to": "nodeS1707-10-006T10267_B", "configuration": "1807--T325_B-CONFIG"}, "277200": {"phases": "AS", "name": "nodeS1707-14-0091707-0091_A", "object": "triplex_meter", "longitude": "696.903831377", "nominal_voltage": "120", "latitude": "359.38914495"}, "178900": {"phases": "C", "name": "nodeT3288902742", "object": "node", "longitude": "338.177053972", "nominal_voltage": "7200.0", "latitude": "774.014951519"}, "80600": {"phases": "BN", "from": "node824958824957", "name": "824958", "object": "overhead_line", "longitude": "586.146538167", "to": "node824959824958", "length": "174", "latitude": "831.156398806", "configuration": "825114-LINECONFIG"}, "310000": {"phases": "BS", "name": "nodeS1707-02-0071707-0079_B", "object": "triplex_meter", "longitude": "518.868002109", "nominal_voltage": "120", "latitude": "362.046095901"}, "211700": {"phases": "A", "name": "nodeT15856937637", "object": "node", "longitude": "498.778664709", "nominal_voltage": "7200.0", "latitude": "636.431373517"}, "113400": {"phases": "B", "from": "node825498825497", "name": "825498", "object": "underground_line", "longitude": "508.309253013", "to": "node825499825498", "length": "1031", "latitude": "352.500555131", "configuration": "825117-LINECONFIG"}, "15100": {"phases": "C", "from": "node824717920601", "name": "824825", "object": "overhead_line", "longitude": "63.4572240162", "to": "node1808-20-008824825", "length": "338", "latitude": "748.819422171", "configuration": "824825-LINECONFIG"}, "342800": {"phases": "BS", "power_12": "864.753+342.176j", "name": "S1707-02-011_B", "parent": "nodeS1707-02-0111707-02-001_B", "object": "triplex_node", "longitude": "440.023854448", "nominal_voltage": "120", "latitude": "444.615736257"}, "47900": {"phases": "C", "from": "node945215824792", "name": "945215", "object": "underground_line", "longitude": "241.378128381", "to": "node1808-0045945215", "length": "465", "latitude": "743.667809825", "configuration": "925975-LINECONFIG"}, "375600": {"phases": "CS", "from": "node825701825698", "name": "1808-27-001_C", "object": "transformer", "to": "nodeS1808-27-0051808-27-001_C", "configuration": "T7300_C-CONFIG"}, "277300": {"phases": "CS", "name": "nodeS1707-14-0091707-0091_C", "object": "triplex_meter", "longitude": "705.844945099", "nominal_voltage": "120", "latitude": "348.639525611"}, "80700": {"phases": "BN", "from": "node824959824958", "name": "824959", "object": "overhead_line", "longitude": "620.08837223", "to": "node824960824959", "length": "1395", "latitude": "839.801633318", "configuration": "825114-LINECONFIG"}, "310100": {"phases": "CS", "name": "nodeS1707-16-009T7300_C", "object": "triplex_meter", "longitude": "677.461140733", "nominal_voltage": "120", "latitude": "75.0908241313"}, "113500": {"phases": "B", "from": "node825499825498", "name": "825499", "object": "underground_line", "longitude": "521.821288127", "to": "nodeT7674825499", "length": "683", "latitude": "340.243270583", "configuration": "825117-LINECONFIG"}, "342900": {"phases": "BS", "power_12": "471.532+186.582j", "name": "S1708-09-013_B", "parent": "nodeS1708-09-0131708-09-004_B", "object": "triplex_node", "longitude": "649.189918456", "nominal_voltage": "120", "latitude": "995.426254575"}, "375700": {"phases": "CS", "from": "node1808-0072825771", "name": "1808-0072_C", "object": "transformer", "to": "nodeS1808-31-0661808-0072_C", "configuration": "T11988_C-CONFIG"}, "277400": {"phases": "BS", "name": "nodeS1707-14-0091707-0091_B", "object": "triplex_meter", "longitude": "694.069379702", "nominal_voltage": "120", "latitude": "348.22031773"}, "179100": {"phases": "C", "name": "node825647825646", "object": "node", "longitude": "284.626594365", "nominal_voltage": "7200.0", "latitude": "790.38760455"}, "80800": {"phases": "BN", "from": "node824960824959", "name": "824960", "object": "overhead_line", "longitude": "626.010774361", "to": "node824961824960", "length": "262", "latitude": "843.058399743", "configuration": "825114-LINECONFIG"}, "310200": {"phases": "BS", "name": "nodeS1708-08-0101708-0029_B", "object": "triplex_meter", "longitude": "637.558209853", "nominal_voltage": "120", "latitude": "826.882467154"}, "211900": {"phases": "A", "name": "node937676937675", "object": "node", "longitude": "529.361153025", "nominal_voltage": "7200.0", "latitude": "627.756532037"}, "343000": {"phases": "BS", "power_12": "214.106+84.7199j", "name": "S1708-09-014_B", "parent": "nodeS1708-09-0131708-09-004_B", "object": "triplex_node", "longitude": "641.292310296", "nominal_voltage": "120", "latitude": "996.994506825"}, "244700": {"phases": "C", "name": "nodeT10261923937", "object": "node", "longitude": "516.446334932", "nominal_voltage": "7200.0", "latitude": "267.469344452"}, "375800": {"phases": "BS", "from": "node1708-0037825152", "name": "1708-0037_B", "object": "transformer", "to": "nodeS1708-17-0121708-0037_B", "configuration": "1708-0029_B-CONFIG"}, "277500": {"phases": "CS", "name": "nodeS1807-25-002T11988_C", "object": "triplex_meter", "longitude": "155.47877388", "nominal_voltage": "120", "latitude": "543.384240644"}, "179200": {"phases": "C", "name": "node825648825647", "object": "node", "longitude": "281.740045427", "nominal_voltage": "7200.0", "latitude": "799.180873899"}, "80900": {"phases": "BN", "from": "node824961824960", "name": "824961", "object": "overhead_line", "longitude": "631.659452024", "to": "node824962824961", "length": "230", "latitude": "841.903728011", "configuration": "825114-LINECONFIG"}, "310300": {"phases": "AS", "name": "nodeS1707-15-010T10285_A", "object": "triplex_meter", "longitude": "672.600894974", "nominal_voltage": "120", "latitude": "249.539784721"}, "212000": {"phases": "A", "name": "nodeT15884937676", "object": "node", "longitude": "529.361153025", "nominal_voltage": "7200.0", "latitude": "627.756532037"}, "343100": {"phases": "BS", "power_12": "6.66477+2.6372j", "name": "S1708-09-018_B", "parent": "nodeS1708-09-0131708-09-004_B", "object": "triplex_node", "longitude": "647.019675647", "nominal_voltage": "120", "latitude": "994.540546395"}, "375900": {"phases": "AS", "from": "node1707-0014825458", "name": "1707-0014_A", "object": "transformer", "to": "nodeS1707-15-0071707-0014_A", "configuration": "1707-0014_A-CONFIG"}, "375901": {"name": "1707-0014_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "30", "power_rating": "30"}, "277600": {"phases": "CS", "name": "nodeS1808-29-086T29059_C", "object": "triplex_meter", "longitude": "241.370734218", "nominal_voltage": "120", "latitude": "873.741403915"}, "179300": {"phases": "C", "name": "node914744825648", "object": "node", "longitude": "281.267248618", "nominal_voltage": "7200.0", "latitude": "807.115541191"}, "81000": {"phases": "B", "from": "node824962824961", "name": "824962", "object": "underground_line", "longitude": "632.157132876", "to": "nodeF5401x1824962", "length": "85", "latitude": "841.814907108", "configuration": "825117-LINECONFIG"}, "310400": {"phases": "CS", "name": "nodeS1707-15-010T10285_C", "object": "triplex_meter", "longitude": "669.3924921", "nominal_voltage": "120", "latitude": "239.125959312"}, "113800": {"phases": "B", "from": "node825499825498", "name": "825501", "object": "underground_line", "longitude": "510.648353014", "to": "node825502825501", "length": "187", "latitude": "357.296883867", "configuration": "825117-LINECONFIG"}, "15500": {"phases": "ACB", "from": "node974368824827", "name": "974368", "object": "underground_line", "longitude": "7.54278036493", "to": "nodeT29595974368", "length": "678", "latitude": "701.270632355", "configuration": "825456-LINECONFIG"}, "343200": {"phases": "BS", "power_12": "489.027+193.504j", "name": "S1708-09-026_B", "parent": "nodeS1708-09-0131708-09-004_B", "object": "triplex_node", "longitude": "648.393835231", "nominal_voltage": "120", "latitude": "991.851736692"}, "244900": {"phases": "ABC", "name": "node825298923940", "object": "node", "longitude": "529.037660472", "nominal_voltage": "7200.0", "latitude": "284.670992574"}, "146600": {"phases": "B", "from": "node974686974688", "name": "974689", "object": "underground_line", "longitude": "402.10415933", "to": "nodeF28727x1974689", "length": "24", "latitude": "147.087414572", "configuration": "825117-LINECONFIG"}, "376000": {"phases": "CS", "from": "node1707-0014825458", "name": "1707-0014_C", "object": "transformer", "to": "nodeS1707-15-0071707-0014_C", "configuration": "1707-0014_C-CONFIG"}, "376001": {"powerC_rating": "30", "name": "1707-0014_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "power_rating": "30"}, "277700": {"phases": "BS", "name": "nodeS1807-34-003T28723_B", "object": "triplex_meter", "longitude": "379.403746445", "nominal_voltage": "120", "latitude": "178.016931815"}, "179400": {"phases": "C", "name": "node825649914744", "object": "node", "longitude": "280.197234788", "nominal_voltage": "7200.0", "latitude": "820.853174114"}, "81100": {"phases": "B", "from": "nodeF5401x1824962", "name": "F5401x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "632.157132876", "to": "node824963F5401x1", "latitude": "841.814907108"}, "310500": {"phases": "BS", "name": "nodeS1707-15-010T10285_B", "object": "triplex_meter", "longitude": "676.780914065", "nominal_voltage": "120", "latitude": "232.875641712"}, "113900": {"phases": "B", "from": "node825502825501", "name": "825502", "object": "underground_line", "longitude": "518.611246636", "to": "node1707-0079825502", "length": "320", "latitude": "357.474525672", "configuration": "825117-LINECONFIG"}, "343300": {"phases": "CS", "power_12": "924.736+365.911j", "name": "S1807-34-011_C", "parent": "nodeS1807-34-0111807-0292_C", "object": "triplex_node", "longitude": "301.246162042", "nominal_voltage": "120", "latitude": "299.5876762"}, "245000": {"phases": "ABC", "name": "nodeT10263825298", "object": "node", "longitude": "529.037660472", "nominal_voltage": "7200.0", "latitude": "284.670992574"}, "146700": {"phases": "B", "from": "nodeF28727x1974689", "name": "F28727x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "402.10415933", "to": "node825585F28727x1", "latitude": "147.087414572"}, "376100": {"phases": "BS", "from": "node1707-0014825458", "name": "1707-0014_B", "object": "transformer", "to": "nodeS1707-15-0071707-0014_B", "configuration": "1707-0014_B-CONFIG"}, "376101": {"name": "1707-0014_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerB_rating": "30", "power_rating": "30"}, "277800": {"phases": "AS", "name": "nodeS1707-13-014T19033_A", "object": "triplex_meter", "longitude": "764.315374034", "nominal_voltage": "120", "latitude": "500.023717872"}, "179500": {"phases": "CN", "name": "node825652825649", "object": "node", "longitude": "289.877127347", "nominal_voltage": "7200.0", "latitude": "818.366188843"}, "81200": {"phases": "B", "from": "node824963F5401x1", "name": "824963", "object": "underground_line", "longitude": "639.050012667", "to": "node1708-0029824963", "length": "271", "latitude": "836.544866892", "configuration": "825117-LINECONFIG"}, "310600": {"phases": "CS", "name": "nodeS1808-33-0051808-33-002_C", "object": "triplex_meter", "longitude": "283.827009981", "nominal_voltage": "120", "latitude": "1005.37261766"}, "212300": {"phases": "A", "name": "node937597937596", "object": "node", "longitude": "461.10422426", "nominal_voltage": "7200.0", "latitude": "621.627889763"}, "343400": {"phases": "BS", "power_12": "784.776+310.53j", "name": "S1707-10-026_B", "parent": "nodeS1707-10-026T10297_B", "object": "triplex_node", "longitude": "631.385854167", "nominal_voltage": "120", "latitude": "165.154814722"}, "146800": {"phases": "B", "from": "node825585F28727x1", "name": "825585", "object": "underground_line", "longitude": "410.365661463", "to": "node825586825585", "length": "446", "latitude": "146.939379734", "configuration": "825117-LINECONFIG"}, "376200": {"phases": "AS", "from": "node1807-0316825607", "name": "1807-0316_A", "object": "transformer", "to": "nodeS1807-35-0091807-0316_A", "configuration": "T10285_A-CONFIG"}, "277900": {"phases": "BS", "name": "nodeS1708-09-0301708-10-003_B", "object": "triplex_meter", "longitude": "670.027707345", "nominal_voltage": "120", "latitude": "1062.10443831"}, "179600": {"phases": "CN", "name": "node825654825652", "object": "node", "longitude": "298.810498629", "nominal_voltage": "7200.0", "latitude": "819.639288446"}, "310700": {"phases": "CS", "name": "nodeS1808-29-094T2627_C", "object": "triplex_meter", "longitude": "264.298022", "nominal_voltage": "120", "latitude": "879.43556001"}, "212400": {"phases": "A", "name": "node937600937597", "object": "node", "longitude": "469.017349797", "nominal_voltage": "7200.0", "latitude": "640.339493227"}, "15800": {"phases": "ACB", "from": "node974368824827", "name": "974371", "object": "underground_line", "longitude": "7.79162079061", "to": "nodeT29596974371", "length": "668", "latitude": "736.621351558", "configuration": "825456-LINECONFIG"}, "343500": {"phases": "BS", "power_12": "1442.09+570.623j", "name": "S1807-33-005_B", "parent": "nodeS1807-33-0051807-33-011_B", "object": "triplex_node", "longitude": "307.01994493", "nominal_voltage": "120", "latitude": "42.0714834313"}, "245200": {"phases": "B", "name": "node915123923941", "object": "node", "longitude": "534.487265795", "nominal_voltage": "7200.0", "latitude": "264.775110409"}, "146900": {"phases": "B", "from": "node825586825585", "name": "825586", "to": "node825587825586", "object": "underground_line", "longitude": "432.91060403", "length": "906", "latitude": "146.258419481", "configuration": "825117-LINECONFIG"}, "48600": {"phases": "C", "from": "node824769930246", "name": "930245", "object": "underground_line", "longitude": "230.802410289", "to": "node824767930245", "length": "108", "latitude": "778.367175742", "configuration": "925975-LINECONFIG"}, "376300": {"phases": "CS", "from": "node1807-0316825607", "name": "1807-0316_C", "object": "transformer", "to": "nodeS1807-35-0091807-0316_C", "configuration": "1807--T325_C-CONFIG"}, "278000": {"phases": "CS", "name": "nodeS1707-03-012T10259_C", "object": "triplex_meter", "longitude": "496.504782022", "nominal_voltage": "120", "latitude": "204.207204262"}, "179700": {"phases": "CN", "name": "node825656825654", "object": "node", "longitude": "303.96149544", "nominal_voltage": "7200.0", "latitude": "818.129333103"}, "310800": {"phases": "AS", "name": "nodeS1708-06-008T15859_A", "object": "triplex_meter", "longitude": "443.032268143", "nominal_voltage": "120", "latitude": "659.924509675"}, "212500": {"phases": "A", "name": "nodeT15861937600", "object": "node", "longitude": "469.017349797", "nominal_voltage": "7200.0", "latitude": "640.339493227"}, "114200": {"phases": "B", "from": "node825502825501", "name": "825504", "object": "underground_line", "longitude": "510.523932801", "to": "node825505825504", "length": "340", "latitude": "367.363252819", "configuration": "825117-LINECONFIG"}, "343600": {"phases": "CS", "power_12": "471.532+186.582j", "name": "S1808-30-064_C", "parent": "nodeS1808-30-0641808-30-013_C", "object": "triplex_node", "longitude": "251.055089134", "nominal_voltage": "120", "latitude": "719.660819187"}, "245300": {"phases": "B", "name": "nodeT5274915123", "object": "node", "longitude": "534.487265795", "nominal_voltage": "7200.0", "latitude": "264.775110409"}, "147000": {"phases": "B", "from": "node825587825586", "name": "825587", "object": "underground_line", "longitude": "451.79759234", "to": "node825588825587", "length": "759", "latitude": "145.903135871", "configuration": "825117-LINECONFIG"}, "48700": {"phases": "CN", "from": "node824767930245", "name": "824767", "object": "overhead_line", "longitude": "224.556515604", "to": "node824765824767", "length": "365", "latitude": "786.420270904", "configuration": "825694-LINECONFIG"}, "376400": {"phases": "BS", "from": "node1807-0316825607", "name": "1807-0316_B", "object": "transformer", "to": "nodeS1807-35-0091807-0316_B", "configuration": "1807--T325_B-CONFIG"}, "278100": {"phases": "BS", "name": "nodeS1707-09-008T15710_B", "object": "triplex_meter", "longitude": "602.097065655", "nominal_voltage": "120", "latitude": "59.2739765972"}, "179800": {"phases": "CN", "name": "node825657825656", "object": "node", "longitude": "311.302287998", "nominal_voltage": "7200.0", "latitude": "817.922084331"}, "310900": {"phases": "BS", "name": "nodeS1708-15-0071708-0034_B", "object": "triplex_meter", "longitude": "681.185019225", "nominal_voltage": "120", "latitude": "1056.07939791"}, "114300": {"phases": "B", "from": "node825505825504", "name": "825505", "object": "underground_line", "longitude": "489.272960448", "to": "node1707-0233825505", "length": "865", "latitude": "363.336705238", "configuration": "825117-LINECONFIG"}, "343700": {"phases": "BS", "power_12": "305.746+120.981j", "name": "S1708-09-002_B", "parent": "nodeS1708-09-0021708-09-012_B", "object": "triplex_node", "longitude": "630.640889736", "nominal_voltage": "120", "latitude": "1024.8378739"}, "147100": {"phases": "B", "from": "node825588825587", "name": "825588", "object": "underground_line", "longitude": "451.573635956", "to": "node1707-04-002825588", "length": "170", "latitude": "140.869951395", "configuration": "825117-LINECONFIG"}, "48800": {"phases": "C", "from": "node824765824767", "name": "824765", "object": "overhead_line", "longitude": "220.201808155", "to": "node1808-29-026824765", "length": "246", "latitude": "791.512669315", "configuration": "825694-LINECONFIG"}, "376500": {"phases": "BS", "from": "node957166957165", "name": "T19039_B", "object": "transformer", "to": "nodeS1708-17-016T19039_B", "configuration": "T7674_B-CONFIG"}, "278200": {"phases": "CS", "name": "nodeS1808-29-0871808-0142_C", "object": "triplex_meter", "longitude": "244.045379612", "nominal_voltage": "120", "latitude": "800.309784176"}, "179900": {"phases": "CN", "name": "node825658825657", "object": "node", "longitude": "322.126846515", "nominal_voltage": "7200.0", "latitude": "817.626014655"}, "81600": {"phases": "BN", "from": "node824962824961", "name": "824966", "object": "overhead_line", "longitude": "643.081227563", "to": "node824967824966", "length": "473", "latitude": "845.338136241", "configuration": "825114-LINECONFIG"}, "311000": {"phases": "CS", "name": "nodeS1808-29-098T5087_C", "object": "triplex_meter", "longitude": "188.665264469", "nominal_voltage": "120", "latitude": "859.638657373"}, "212700": {"phases": "A", "name": "node937757937755", "object": "node", "longitude": "449.159883827", "nominal_voltage": "7200.0", "latitude": "652.241494165"}, "343800": {"phases": "BS", "power_12": "291.583+115.377j", "name": "S1708-05-012_B", "parent": "nodeS1708-05-012T21005_B", "object": "triplex_node", "longitude": "434.876144279", "nominal_voltage": "120", "latitude": "844.092243628"}, "245500": {"phases": "ABC", "name": "node923943923942", "object": "node", "longitude": "549.890488144", "nominal_voltage": "7200.0", "latitude": "251.274333226"}, "376600": {"phases": "BS", "from": "nodeT7835825181", "name": "T7835_B", "object": "transformer", "to": "nodeS1708-06-010T7835_B", "configuration": "1707-0079_B-CONFIG"}, "278300": {"phases": "BS", "name": "nodeS1708-16-0151708-0046_B", "object": "triplex_meter", "longitude": "701.15629426", "nominal_voltage": "120", "latitude": "1014.27141913"}, "180000": {"phases": "CN", "name": "node825659825658", "object": "node", "longitude": "322.226382686", "nominal_voltage": "7200.0", "latitude": "805.753620685"}, "81700": {"phases": "BN", "from": "node824967824966", "name": "824967", "object": "overhead_line", "longitude": "667.218748855", "to": "node824968824967", "length": "977", "latitude": "848.80215144", "configuration": "825114-LINECONFIG"}, "311100": {"phases": "AS", "name": "nodeS1808-19-012T29596_A", "object": "triplex_meter", "longitude": "0.611286991062", "nominal_voltage": "120", "latitude": "741.265192932"}, "212800": {"phases": "A", "name": "nodeT15860937757", "object": "node", "longitude": "449.159883827", "nominal_voltage": "7200.0", "latitude": "652.241494165"}, "114500": {"phases": "B", "from": "node825499825498", "name": "825507", "object": "underground_line", "longitude": "504.054081733", "to": "node1707-0231825507", "length": "176", "latitude": "351.257062495", "configuration": "825117-LINECONFIG"}, "16201": {"object": "line_configuration", "name": "824830-LINECONFIG", "spacing": "824894-LINESPACING", "conductor_N": "825694_conductor_N", "conductor_A": "825694_conductor_N", "conductor_C": "825694_conductor_N", "conductor_B": "825694_conductor_N"}, "343900": {"phases": "AS", "power_12": "2319.66+1617.32j", "name": "S1707-10-027_A", "parent": "nodeS1707-10-027T10270_A", "object": "triplex_node", "longitude": "613.446016526", "nominal_voltage": "120", "latitude": "237.664298207"}, "245600": {"phases": "C", "name": "nodeT10266923943", "object": "node", "longitude": "549.890488144", "nominal_voltage": "7200.0", "latitude": "251.274333226"}, "376700": {"phases": "BS", "from": "nodeT10306924005", "name": "T10306_B", "object": "transformer", "to": "nodeS1707-09-010T10306_B", "configuration": "1707-0079_B-CONFIG"}, "278400": {"phases": "AS", "name": "nodeS1707-14-0111707-0088_A", "object": "triplex_meter", "longitude": "707.016921263", "nominal_voltage": "120", "latitude": "344.628925149"}, "180100": {"phases": "C", "name": "node1808-32-008825659", "object": "node", "longitude": "322.226382686", "nominal_voltage": "7200.0", "latitude": "805.753620685"}, "81800": {"phases": "B", "from": "node824968824967", "name": "824968", "object": "overhead_line", "longitude": "667.36805311", "to": "node1708-08-013824968", "length": "388", "latitude": "837.314648047", "configuration": "825114-LINECONFIG"}, "311200": {"phases": "CS", "name": "nodeS1808-19-012T29596_C", "object": "triplex_meter", "longitude": "-1.83727990713", "nominal_voltage": "120", "latitude": "735.336750168"}, "16300": {"phases": "ACB", "from": "node824701824700", "name": "824830", "object": "overhead_line", "longitude": "39.5934271931", "to": "node1808-19-009824830", "length": "204", "latitude": "620.591645901", "configuration": "824830-LINECONFIG"}, "344000": {"phases": "CS", "power_12": "2319.66+1617.32j", "name": "S1707-10-027_C", "parent": "nodeS1707-10-027T10270_C", "object": "triplex_node", "longitude": "601.312064926", "nominal_voltage": "120", "latitude": "238.143608198"}, "147400": {"phases": "B", "from": "node825586825585", "name": "825590", "object": "underground_line", "longitude": "410.365661463", "to": "node1707-0205825590", "length": "224", "latitude": "139.656065727", "configuration": "825117-LINECONFIG"}, "49100": {"phases": "CN", "from": "node824767930245", "name": "824785", "object": "overhead_line", "longitude": "230.976598587", "to": "node824786824785", "length": "245", "latitude": "771.113468703", "configuration": "825694-LINECONFIG"}, "376800": {"phases": "CS", "from": "node825698825696", "name": "1808-28-007_C", "object": "transformer", "to": "nodeS1808-33-0081808-28-007_C", "configuration": "T11988_C-CONFIG"}, "278500": {"phases": "CS", "name": "nodeS1808-29-0851808-0137_C", "object": "triplex_meter", "longitude": "256.998989778", "nominal_voltage": "120", "latitude": "847.902025939"}, "311300": {"phases": "BS", "name": "nodeS1808-19-012T29596_B", "object": "triplex_meter", "longitude": "8.4309270789", "nominal_voltage": "120", "latitude": "736.138715981"}, "344100": {"phases": "BS", "power_12": "2319.66+1617.32j", "name": "S1707-10-027_B", "parent": "nodeS1707-10-027T10270_B", "object": "triplex_node", "longitude": "604.138228332", "nominal_voltage": "120", "latitude": "249.005333842"}, "245800": {"phases": "B", "name": "nodeT10268923946", "object": "node", "longitude": "566.761869006", "nominal_voltage": "7200.0", "latitude": "243.487700772"}, "49200": {"phases": "C", "from": "node824786824785", "name": "824786", "object": "overhead_line", "longitude": "234.933161355", "to": "node1808-29-029824786", "length": "185", "latitude": "768.30080679", "configuration": "825694-LINECONFIG"}, "376900": {"phases": "CS", "from": "node1808-0103824783", "name": "1808-0103_C", "object": "transformer", "to": "nodeS1808-29-0771808-0103_C", "configuration": "T11988_C-CONFIG"}, "278600": {"phases": "BS", "name": "nodeS1807-34-002T28720_B", "object": "triplex_meter", "longitude": "406.061841059", "nominal_voltage": "120", "latitude": "188.95282914"}, "311400": {"phases": "CS", "name": "nodeS1707-16-003T10300_C", "object": "triplex_meter", "longitude": "662.96231388", "nominal_voltage": "120", "latitude": "67.2659123447"}, "114800": {"phases": "ACB", "from": "node825496825292", "name": "926414", "object": "underground_line", "longitude": "511.469526419", "to": "node923929926414", "length": "1328", "latitude": "269.39379734", "configuration": "824901-LINECONFIG"}, "344200": {"phases": "CS", "power_12": "1207.16+477.662j", "name": "S1808-33-010_C", "parent": "nodeS1808-33-0101808-33-007_C", "object": "triplex_node", "longitude": "328.153200858", "nominal_voltage": "120", "latitude": "971.753954914"}, "377000": {"phases": "BS", "from": "node825285825283", "name": "T18012_B", "object": "transformer", "to": "nodeS1807-35-001T18012_B", "configuration": "1708-0029_B-CONFIG"}, "278700": {"phases": "BS", "name": "nodeS1708-07-001T11961_B", "object": "triplex_meter", "longitude": "570.333963113", "nominal_voltage": "120", "latitude": "646.434657049"}, "82100": {"phases": "BN", "from": "node824968824967", "name": "824970", "to": "node824971824970", "object": "overhead_line", "longitude": "712.582358457", "length": "1826", "latitude": "851.851669093", "configuration": "825114-LINECONFIG"}, "311500": {"phases": "CS", "name": "nodeS1707-02-010T28711_C", "object": "triplex_meter", "longitude": "412.317950864", "nominal_voltage": "120", "latitude": "296.936938852"}, "114900": {"phases": "ACB", "from": "node923929926414", "name": "923929", "to": "node825490923929", "object": "underground_line", "longitude": "504.278038116", "length": "240", "latitude": "273.065061311", "configuration": "825456-LINECONFIG"}, "344300": {"phases": "CS", "power_12": "308.245+121.97j", "name": "S1808-29-099_C", "parent": "nodeS1808-29-099T4037_C", "object": "triplex_node", "longitude": "205.822216145", "nominal_voltage": "120", "latitude": "730.751089679"}, "246000": {"phases": "ABC", "name": "nodeT10267923950", "object": "node", "longitude": "564.646725388", "nominal_voltage": "7200.0", "latitude": "247.928745898"}, "147700": {"phases": "B", "from": "node974678974677", "name": "974694", "to": "node981158974694", "object": "underground_line", "longitude": "398.595509328", "length": "86", "latitude": "173.58565049", "configuration": "825117-LINECONFIG"}, "377100": {"phases": "AS", "from": "nodeT4331825269", "name": "T4331_A", "object": "transformer", "to": "nodeS1707-12-007T4331_A", "configuration": "T15860_A-CONFIG"}, "278800": {"phases": "CS", "name": "nodeS1707-03-017T28684_C", "object": "triplex_meter", "longitude": "522.024922791", "nominal_voltage": "120", "latitude": "256.664712051"}, "180500": {"phases": "CN", "name": "node825663825662", "object": "node", "longitude": "279.575133723", "nominal_voltage": "7200.0", "latitude": "828.49177173"}, "82200": {"phases": "B", "from": "node824971824970", "name": "824971", "object": "overhead_line", "longitude": "724.576466975", "to": "node7875x1-Bx1824971", "length": "482", "latitude": "852.206952703", "configuration": "825114-LINECONFIG"}, "311600": {"phases": "AS", "name": "nodeS1808-31-0671808-0100_A", "object": "triplex_meter", "longitude": "305.075131292", "nominal_voltage": "120", "latitude": "654.70639964"}, "213300": {"phases": "AN", "name": "node825276825275", "object": "node", "longitude": "357.213346537", "nominal_voltage": "7200.0", "latitude": "636.016875971"}, "115000": {"phases": "C", "from": "node825490923929", "name": "825490", "object": "underground_line", "longitude": "504.327806202", "to": "nodeF10258x1825490", "length": "20", "latitude": "269.601046113", "configuration": "925975-LINECONFIG"}, "16700": {"phases": "ACB", "from": "node824697984639", "name": "824833", "object": "underground_line", "longitude": "38.8220218735", "to": "node824834824833", "length": "281", "latitude": "612.331301966", "configuration": "923991-LINECONFIG"}, "344400": {"phases": "BS", "power_12": "419.047+165.814j", "name": "S1708-08-009_B", "parent": "nodeS1708-08-0091708-0024_B", "object": "triplex_node", "longitude": "548.344949341", "nominal_voltage": "120", "latitude": "894.624578188"}, "147800": {"phases": "B", "from": "node981158974694", "name": "981158", "object": "underground_line", "longitude": "379.434796551", "to": "nodeT29080981158", "length": "1030", "latitude": "179.359009153", "configuration": "825117-LINECONFIG"}, "377200": {"phases": "BS", "from": "node825048825047", "name": "1708-09-023_B", "object": "transformer", "to": "nodeS1708-09-0111708-09-023_B", "configuration": "1708-0029_B-CONFIG"}, "278900": {"phases": "CS", "name": "nodeS1808-27-0111808-0166_C", "object": "triplex_meter", "longitude": "239.177719372", "nominal_voltage": "120", "latitude": "1088.50928775"}, "180600": {"phases": "CN", "name": "node825664825663", "object": "node", "longitude": "279.027684787", "nominal_voltage": "7200.0", "latitude": "836.544866892"}, "82300": {"status": "CLOSED", "phases": "B", "from": "node7875x1-Bx1824971", "name": "7875x1-Bx1", "object": "switch", "longitude": "724.576466975", "to": "node7875x1-Ax17875x1-Bx1", "latitude": "852.206952703"}, "311700": {"phases": "CS", "name": "nodeS1808-31-0671808-0100_C", "object": "triplex_meter", "longitude": "299.558082152", "nominal_voltage": "120", "latitude": "655.500708201"}, "213400": {"phases": "A", "name": "node1808-31-003825276", "object": "node", "longitude": "357.213346537", "nominal_voltage": "7200.0", "latitude": "636.016875971"}, "115100": {"phases": "C", "from": "nodeF10258x1825490", "name": "F10258x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "504.327806202", "to": "node970367F10258x1", "latitude": "269.601046113"}, "16800": {"phases": "ACB", "from": "node824834824833", "name": "824834", "object": "underground_line", "longitude": "38.9464420863", "to": "node533x1-Bx1824834", "length": "10", "latitude": "612.331301966", "configuration": "824901-LINECONFIG"}, "344500": {"phases": "CS", "power_12": "867.253+343.165j", "name": "S1807-35-004_C", "parent": "nodeS1807-35-004T12926_C", "object": "triplex_node", "longitude": "299.644442651", "nominal_voltage": "120", "latitude": "297.087415494"}, "246200": {"phases": "ABC", "name": "node825312923952", "object": "node", "longitude": "601.87325307", "nominal_voltage": "7200.0", "latitude": "192.919000271"}, "377300": {"phases": "CS", "from": "node1808-29-034824816", "name": "1808-29-034_C", "object": "transformer", "to": "nodeS1808-29-0081808-29-034_C", "configuration": "1808-30-008_C-CONFIG"}, "279000": {"phases": "BS", "name": "nodeS1807-34-009T28732_B", "object": "triplex_meter", "longitude": "356.520591268", "nominal_voltage": "120", "latitude": "204.908049178"}, "180700": {"phases": "CN", "name": "node825666825664", "object": "node", "longitude": "278.355815637", "nominal_voltage": "7200.0", "latitude": "845.693419851"}, "82400": {"status": "CLOSED", "phases": "B", "from": "node7875x1-Ax17875x1-Bx1", "name": "7875x1-Ax1", "object": "switch", "longitude": "724.576466975", "to": "node9270717875x1-Ax1", "latitude": "852.206952703"}, "311800": {"phases": "BS", "name": "nodeS1808-31-0671808-0100_B", "object": "triplex_meter", "longitude": "298.838076887", "nominal_voltage": "120", "latitude": "658.934082876"}, "115200": {"phases": "C", "from": "node970367F10258x1", "name": "970367", "object": "underground_line", "longitude": "504.402458329", "to": "node825491970367", "length": "514", "latitude": "254.383064815", "configuration": "825688-LINECONFIG"}, "16900": {"status": "CLOSED", "phases": "ACB", "from": "node533x1-Bx1824834", "name": "533x1-Bx1", "object": "switch", "longitude": "38.9464420863", "to": "node533x1-Ax1533x1-Bx1", "latitude": "612.331301966"}, "344600": {"phases": "BS", "power_12": "747.287+295.695j", "name": "S1707-09-005_B", "parent": "nodeS1707-09-005T10295_B", "object": "triplex_node", "longitude": "640.752570985", "nominal_voltage": "120", "latitude": "158.553862518"}, "246300": {"phases": "ABC", "name": "node825313825312", "object": "node", "longitude": "571.813329647", "nominal_voltage": "7200.0", "latitude": "192.919000271"}, "377400": {"phases": "BS", "from": "node1708-05-012824935", "name": "1708-05-012_B", "object": "transformer", "to": "nodeS1708-05-0041708-05-012_B", "configuration": "1707-0079_B-CONFIG"}, "279100": {"phases": "CS", "name": "nodeS1808-29-101T11098_C", "object": "triplex_meter", "longitude": "244.911562496", "nominal_voltage": "120", "latitude": "799.689837987"}, "180800": {"phases": "CN", "name": "node825667825666", "object": "node", "longitude": "273.005746485", "nominal_voltage": "7200.0", "latitude": "845.693419851"}, "82500": {"phases": "BN", "from": "node9270717875x1-Ax1", "name": "927071", "object": "overhead_line", "longitude": "732.688664852", "to": "node824972927071", "length": "326", "latitude": "852.443808443", "configuration": "825114-LINECONFIG"}, "311900": {"phases": "CS", "name": "nodeS1807-25-0031807-25-007_C", "object": "triplex_meter", "longitude": "223.847692031", "nominal_voltage": "120", "latitude": "541.738279803"}, "213600": {"phases": "B", "name": "nodeR7232x1824902", "object": "node", "longitude": "393.320092304", "nominal_voltage": "7200.0", "latitude": "615.765710197"}, "115300": {"phases": "C", "from": "node825491970367", "name": "825491", "object": "underground_line", "longitude": "504.60153067", "to": "nodeT10259825491", "length": "1716", "latitude": "203.577508574", "configuration": "825688-LINECONFIG"}, "17000": {"status": "CLOSED", "phases": "ACB", "from": "node533x1-Ax1533x1-Bx1", "name": "533x1-Ax1", "object": "switch", "longitude": "38.9464420863", "to": "node824835533x1-Ax1", "latitude": "612.331301966"}, "344700": {"phases": "CS", "power_12": "354.899+140.431j", "name": "S1808-32-004_C", "parent": "nodeS1808-32-0041808-32-014_C", "object": "triplex_node", "longitude": "272.112432771", "nominal_voltage": "120", "latitude": "844.127339491"}, "246400": {"phases": "ABC", "name": "node825314825313", "object": "node", "longitude": "573.729400925", "nominal_voltage": "7200.0", "latitude": "190.343194098"}, "377500": {"phases": "BS", "from": "node824971824970", "name": "1708-17-016_B", "object": "transformer", "to": "nodeS1708-17-0051708-17-016_B", "configuration": "1707-0079_B-CONFIG"}, "279200": {"phases": "AS", "name": "nodeS1707-11-011T14424_A", "object": "triplex_meter", "longitude": "632.376637982", "nominal_voltage": "120", "latitude": "350.877765894"}, "180900": {"phases": "C", "name": "node1808-32-014825667", "object": "node", "longitude": "273.005746485", "nominal_voltage": "7200.0", "latitude": "845.693419851"}, "82600": {"phases": "B", "from": "node824972927071", "name": "824972", "object": "overhead_line", "longitude": "732.688664852", "to": "nodeR7659x1824972", "length": "78", "latitude": "853.598480176", "configuration": "825114-LINECONFIG"}, "312000": {"phases": "CS", "name": "nodeS1808-32-0701808-32-021_C", "object": "triplex_meter", "longitude": "280.017296917", "nominal_voltage": "120", "latitude": "886.708467188"}, "213700": {"phases": "B", "name": "node824903R7232x1", "object": "node", "longitude": "394.813134858", "nominal_voltage": "7200.0", "latitude": "656.208827811"}, "17100": {"phases": "ACBN", "from": "node824835533x1-Ax1", "name": "824835", "object": "overhead_line", "longitude": "40.812745279", "to": "node824836824835", "length": "75", "latitude": "612.331301966", "configuration": "824894-LINECONFIG"}, "344800": {"phases": "BS", "power_12": "818.933+324.045j", "name": "S1707-02-004_B", "parent": "nodeS1707-02-0041707-0164_B", "object": "triplex_node", "longitude": "455.338952662", "nominal_voltage": "120", "latitude": "423.468534793"}, "246500": {"phases": "ABC", "name": "nodeT10274825314", "object": "node", "longitude": "573.729400925", "nominal_voltage": "7200.0", "latitude": "190.343194098"}, "377600": {"phases": "BS", "from": "node825181825180", "name": "1708-06-014_B", "object": "transformer", "to": "nodeS1708-06-0141708-06-014_B", "configuration": "1707-0079_B-CONFIG"}, "279300": {"phases": "CS", "name": "nodeS1707-11-011T14424_C", "object": "triplex_meter", "longitude": "647.94765671", "nominal_voltage": "120", "latitude": "344.520268679"}, "82700": {"phases": "B", "from": "nodeR7659x1824972", "name": "R7659x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "732.688664852", "to": "node824973R7659x1", "latitude": "853.598480176"}, "312100": {"phases": "AS", "name": "nodeS1707-01-0071707-01-003_A", "object": "triplex_meter", "longitude": "475.85796", "nominal_voltage": "120", "latitude": "623.963454424"}, "213800": {"phases": "B", "name": "node824904824903", "object": "node", "longitude": "402.054391245", "nominal_voltage": "7200.0", "latitude": "666.364017665"}, "17200": {"phases": "ACBN", "from": "node824836824835", "name": "824836", "object": "overhead_line", "longitude": "47.1332920913", "to": "node824837824836", "length": "254", "latitude": "612.331301966", "configuration": "824894-LINECONFIG"}, "344900": {"phases": "CS", "power_12": "229.934+90.9832j", "name": "S1808-30-065_C", "parent": "nodeS1808-30-0651808-30-014_C", "object": "triplex_node", "longitude": "239.994532523", "nominal_voltage": "120", "latitude": "725.939460394"}, "148300": {"phases": "B", "from": "node974677974695", "name": "974697", "object": "underground_line", "longitude": "398.22224869", "to": "nodeT28720974697", "length": "126", "latitude": "191.083368286", "configuration": "825117-LINECONFIG"}, "377700": {"phases": "AS", "from": "nodeT11874929691", "name": "T11874_A", "object": "transformer", "to": "nodeS1707-10-024T11874_A", "configuration": "T11874_A-CONFIG"}, "377701": {"name": "T11874_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "50", "power_rating": "50"}, "279400": {"phases": "BS", "name": "nodeS1707-11-011T14424_B", "object": "triplex_meter", "longitude": "646.38311538", "nominal_voltage": "120", "latitude": "343.876434379"}, "181100": {"phases": "CN", "name": "node825676825675", "object": "node", "longitude": "276.514396487", "nominal_voltage": "7200.0", "latitude": "870.563272557"}, "82800": {"phases": "BN", "from": "node824973R7659x1", "name": "824973", "object": "overhead_line", "longitude": "732.688664852", "to": "node914099824973", "length": "842", "latitude": "878.527546816", "configuration": "825114-LINECONFIG"}, "312200": {"phases": "AS", "name": "nodeS1808-19-0101808-19-002_A", "object": "triplex_meter", "longitude": "30.307310827", "nominal_voltage": "120", "latitude": "638.27352892"}, "213900": {"phases": "B", "name": "node824905824904", "object": "node", "longitude": "410.440313591", "nominal_voltage": "7200.0", "latitude": "665.59423651"}, "115600": {"phases": "C", "from": "node825491970367", "name": "970368", "object": "underground_line", "longitude": "513.684206207", "to": "nodeT28684970368", "length": "375", "latitude": "254.383064815", "configuration": "925975-LINECONFIG"}, "17300": {"phases": "ACBN", "from": "node824837824836", "name": "824837", "to": "node824838824837", "object": "overhead_line", "longitude": "130.743675121", "length": "3360", "latitude": "612.479336804", "configuration": "824894-LINECONFIG"}, "345000": {"phases": "AS", "power_12": "708.964+280.532j", "name": "S1708-06-005_A", "parent": "nodeS1708-06-005T15856_A", "object": "triplex_node", "longitude": "496.247784327", "nominal_voltage": "120", "latitude": "628.100855038"}, "246700": {"phases": "ABC", "name": "node928120928118", "object": "node", "longitude": "572.758923265", "nominal_voltage": "7200.0", "latitude": "113.749969159"}, "377800": {"phases": "BS", "from": "node924005924004", "name": "T10305_B", "object": "transformer", "to": "nodeS1707-09-007T10305_B", "configuration": "1707-0079_B-CONFIG"}, "279500": {"phases": "AS", "name": "nodeS1807-24-041T29032_A", "object": "triplex_meter", "longitude": "42.5688844108", "nominal_voltage": "120", "latitude": "607.208816054"}, "181200": {"phases": "CN", "name": "node825678825676", "object": "node", "longitude": "276.016715636", "nominal_voltage": "7200.0", "latitude": "877.284054181"}, "82900": {"phases": "B", "from": "node914099824973", "name": "914099", "to": "node920252914099", "object": "overhead_line", "longitude": "732.76331698", "length": "900", "latitude": "904.107966742", "configuration": "825114-LINECONFIG"}, "312300": {"phases": "CS", "name": "nodeS1808-19-0101808-19-002_C", "object": "triplex_meter", "longitude": "28.1231247425", "nominal_voltage": "120", "latitude": "645.752717996"}, "214000": {"phases": "BN", "name": "node824907824905", "object": "node", "longitude": "412.85406572", "nominal_voltage": "7200.0", "latitude": "667.133798821"}, "17400": {"phases": "ACB", "from": "node824838824837", "name": "824838", "object": "underground_line", "longitude": "130.395298525", "to": "nodeFCMA4-F016x1824838", "length": "117", "latitude": "615.913745035", "configuration": "825456-LINECONFIG"}, "345100": {"phases": "BS", "power_12": "718.962+284.487j", "name": "S1708-08-005_B", "parent": "nodeS1708-08-0051708-0023_B", "object": "triplex_node", "longitude": "561.538778736", "nominal_voltage": "120", "latitude": "892.900960502"}, "246800": {"phases": "ABC", "name": "nodeT12199928120", "object": "node", "longitude": "572.758923265", "nominal_voltage": "7200.0", "latitude": "113.749969159"}, "377900": {"phases": "CS", "from": "node825693825692", "name": "1808-28-006_C", "object": "transformer", "to": "nodeS1808-28-0031808-28-006_C", "configuration": "T7300_C-CONFIG"}, "279600": {"phases": "CS", "name": "nodeS1807-24-041T29032_C", "object": "triplex_meter", "longitude": "34.0405057046", "nominal_voltage": "120", "latitude": "605.982843766"}, "181300": {"phases": "CN", "name": "node910316825678", "object": "node", "longitude": "275.817643295", "nominal_voltage": "7200.0", "latitude": "880.037502159"}, "83000": {"phases": "B", "from": "node920252914099", "name": "920252", "object": "underground_line", "longitude": "731.817723362", "to": "node920246920252", "length": "470", "latitude": "920.480619773", "configuration": "825117-LINECONFIG"}, "312400": {"phases": "BS", "name": "nodeS1808-19-0101808-19-002_B", "object": "triplex_meter", "longitude": "44.8887408697", "nominal_voltage": "120", "latitude": "644.405790886"}, "214100": {"phases": "BN", "name": "node824908824907", "object": "node", "longitude": "416.238295509", "nominal_voltage": "7200.0", "latitude": "671.722878784"}, "17500": {"phases": "ACB", "from": "nodeFCMA4-F016x1824838", "name": "FCMA4-F016x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "130.395298525", "to": "node824839FCMA4-F016x1", "latitude": "615.913745035"}, "345200": {"phases": "BS", "power_12": "1441.26+570.293j", "name": "S1708-05-013_B", "parent": "nodeS1708-05-013T29051_B", "object": "triplex_node", "longitude": "457.043066045", "nominal_voltage": "120", "latitude": "805.92221366"}, "148600": {"phases": "B", "from": "node974682974669", "name": "974690", "object": "underground_line", "longitude": "398.172480605", "to": "nodeT28716974690", "length": "378", "latitude": "210.653573808", "configuration": "825117-LINECONFIG"}, "378000": {"phases": "AS", "from": "node825232825229", "name": "1707-12-004_A", "object": "transformer", "to": "nodeS1707-12-0041707-12-004_A", "configuration": "1808-31-003_A-CONFIG"}, "279700": {"phases": "BS", "name": "nodeS1807-24-041T29032_B", "object": "triplex_meter", "longitude": "39.490218556", "nominal_voltage": "120", "latitude": "607.125464656"}, "181400": {"phases": "CN", "name": "node825679910316", "object": "node", "longitude": "276.041599679", "nominal_voltage": "7200.0", "latitude": "885.455577213"}, "83100": {"phases": "B", "from": "node920246920252", "name": "920246", "object": "underground_line", "longitude": "732.713548895", "to": "nodeF7694x1920246", "length": "100", "latitude": "916.927783672", "configuration": "825117-LINECONFIG"}, "312500": {"phases": "BS", "name": "nodeS1707-04-0121707-04-002_B", "object": "triplex_meter", "longitude": "459.04135713", "nominal_voltage": "120", "latitude": "135.379075471"}, "214200": {"phases": "BN", "name": "node824909824908", "object": "node", "longitude": "417.830874234", "nominal_voltage": "7200.0", "latitude": "682.647849794"}, "115900": {"phases": "ACB", "from": "node825490923929", "name": "923930", "object": "underground_line", "longitude": "472.05320299", "to": "node928145923930", "length": "1390", "latitude": "258.11354272", "configuration": "825456-LINECONFIG"}, "17600": {"phases": "ACB", "from": "node824839FCMA4-F016x1", "name": "824839", "object": "underground_line", "longitude": "137.362830445", "to": "node1808-19-010824839", "length": "2136", "latitude": "678.621302213", "configuration": "825456-LINECONFIG"}, "345300": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1808-20-004_C", "parent": "nodeS1808-20-004T18630_C", "object": "triplex_node", "longitude": "127.128730959", "nominal_voltage": "120", "latitude": "800.833191541"}, "247000": {"phases": "C", "name": "node928768928122", "object": "node", "longitude": "574.849182841", "nominal_voltage": "7200.0", "latitude": "139.359996052"}, "378100": {"phases": "AS", "from": "nodeT10274825314", "name": "T10274_A", "object": "transformer", "to": "nodeS1707-10-009T10274_A", "configuration": "T10274_A-CONFIG"}, "378101": {"name": "T102