74_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00359928021593+0.017636473058j", "powerA_rating": "112.5", "power_rating": "112.5"}, "279800": {"phases": "AS", "name": "nodeS1707-13-0171707-0259_A", "object": "triplex_meter", "longitude": "748.66144245", "nominal_voltage": "120", "latitude": "541.330512079"}, "181500": {"phases": "CN", "name": "node914175825679", "object": "node", "longitude": "276.365092232", "nominal_voltage": "7200.0", "latitude": "892.650070317"}, "83200": {"phases": "B", "from": "nodeF7694x1920246", "name": "F7694x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "732.713548895", "to": "node920245F7694x1", "latitude": "916.927783672"}, "312600": {"phases": "CS", "name": "nodeS1808-29-0681808-29-026_C", "object": "triplex_meter", "longitude": "223.280924976", "nominal_voltage": "120", "latitude": "787.371646401"}, "214300": {"phases": "BN", "name": "node824910824909", "object": "node", "longitude": "438.360209353", "nominal_voltage": "7200.0", "latitude": "708.790802102"}, "116000": {"phases": "ACB", "from": "node928145923930", "name": "928145", "object": "underground_line", "longitude": "473.148100863", "to": "nodeT18015928145", "length": "2650", "latitude": "173.70407836", "configuration": "825456-LINECONFIG"}, "345400": {"phases": "BS", "power_12": "171.618+67.9078j", "name": "S1707-02-003_B", "parent": "nodeS1707-02-0031707-0162_B", "object": "triplex_node", "longitude": "451.862031307", "nominal_voltage": "120", "latitude": "430.770384377"}, "247100": {"phases": "C", "name": "nodeT14052928768", "object": "node", "longitude": "574.849182841", "nominal_voltage": "7200.0", "latitude": "139.359996052"}, "378200": {"phases": "CS", "from": "nodeT10274825314", "name": "T10274_C", "object": "transformer", "to": "nodeS1707-10-009T10274_C", "configuration": "T10274_C-CONFIG"}, "378201": {"powerC_rating": "112.5", "name": "T10274_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00359928021593+0.017636473058j", "power_rating": "112.5"}, "279900": {"phases": "BS", "name": "nodeS1707-09-013T2700_B", "object": "triplex_meter", "longitude": "547.058361481", "nominal_voltage": "120", "latitude": "33.3185321658"}, "181600": {"phases": "CN", "name": "node825681914175", "object": "node", "longitude": "276.464628402", "nominal_voltage": "7200.0", "latitude": "896.913473637"}, "83300": {"phases": "B", "from": "node920245F7694x1", "name": "920245", "object": "underground_line", "longitude": "732.713548895", "to": "node825137920245", "length": "12", "latitude": "915.861932842", "configuration": "825117-LINECONFIG"}, "312700": {"phases": "AS", "name": "nodeS1807-36-0061807-36-006_A", "object": "triplex_meter", "longitude": "303.679798748", "nominal_voltage": "120", "latitude": "615.010157696"}, "214400": {"phases": "BN", "name": "node980820824910", "object": "node", "longitude": "442.515844462", "nominal_voltage": "7200.0", "latitude": "714.060842318"}, "345500": {"phases": "CS", "power_12": "2.49929+0.988948j", "name": "S1808-30-060_C", "parent": "nodeS1808-30-0601808-30-008_C", "object": "triplex_node", "longitude": "250.403478661", "nominal_voltage": "120", "latitude": "714.311574466"}, "148900": {"phases": "B", "from": "node974669974670", "name": "974673", "object": "underground_line", "longitude": "396.878510391", "to": "nodeF28714x1974673", "length": "85", "latitude": "227.973649799", "configuration": "825117-LINECONFIG"}, "378300": {"phases": "BS", "from": "nodeT10274825314", "name": "T10274_B", "object": "transformer", "to": "nodeS1707-10-009T10274_B", "configuration": "T10274_B-CONFIG"}, "378301": {"name": "T10274_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00359928021593+0.017636473058j", "powerB_rating": "112.5", "power_rating": "112.5"}, "280000": {"phases": "CS", "name": "nodeS1808-29-0931808-0160_C", "object": "triplex_meter", "longitude": "257.267725166", "nominal_voltage": "120", "latitude": "868.833539325"}, "181700": {"phases": "CN", "name": "node825682825681", "object": "node", "longitude": "267.108228397", "nominal_voltage": "7200.0", "latitude": "950.679726629"}, "83400": {"phases": "BN", "from": "node825137920245", "name": "825137", "object": "overhead_line", "longitude": "740.9003989", "to": "node825138825137", "length": "353", "latitude": "919.68123165", "configuration": "825114-LINECONFIG"}, "312800": {"phases": "CS", "name": "nodeS1807-36-0061807-36-006_C", "object": "triplex_meter", "longitude": "295.801841486", "nominal_voltage": "120", "latitude": "609.929885944"}, "214500": {"phases": "BN", "name": "node824914980820", "object": "node", "longitude": "449.757100849", "nominal_voltage": "7200.0", "latitude": "723.860748563"}, "345600": {"phases": "BS", "power_12": "283.253+112.081j", "name": "S1708-09-021_B", "parent": "nodeS1708-09-0211708-09-003_B", "object": "triplex_node", "longitude": "650.956657876", "nominal_voltage": "120", "latitude": "992.802664717"}, "247300": {"phases": "ABC", "name": "nodeT10272825316", "object": "node", "longitude": "599.06135626", "nominal_voltage": "7200.0", "latitude": "189.780661716"}, "149000": {"phases": "B", "from": "nodeF28714x1974673", "name": "F28714x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "396.878510391", "to": "node825521F28714x1", "latitude": "227.973649799"}, "378400": {"phases": "BS", "from": "node1807-33-004825557", "name": "1807-33-004_B", "object": "transformer", "to": "nodeS1807-33-0011807-33-004_B", "configuration": "1708-0029_B-CONFIG"}, "280100": {"phases": "BS", "name": "nodeS1807-34-001T28716_B", "object": "triplex_meter", "longitude": "400.524344526", "nominal_voltage": "120", "latitude": "208.793795174"}, "181800": {"phases": "CN", "name": "node825684825682", "object": "node", "longitude": "267.033576269", "nominal_voltage": "7200.0", "latitude": "967.76294688"}, "83500": {"phases": "B", "from": "node825138825137", "name": "825138", "object": "overhead_line", "longitude": "747.544438266", "to": "node1708-16-024825138", "length": "287", "latitude": "922.760356271", "configuration": "825114-LINECONFIG"}, "312900": {"phases": "BS", "name": "nodeS1807-36-0061807-36-006_B", "object": "triplex_meter", "longitude": "294.591742234", "nominal_voltage": "120", "latitude": "605.237044256"}, "214600": {"phases": "BN", "name": "node824915824914", "object": "node", "longitude": "457.894182769", "nominal_voltage": "7200.0", "latitude": "730.847992894"}, "18000": {"phases": "ACBN", "from": "node824838824837", "name": "824842", "object": "overhead_line", "longitude": "140.199611297", "to": "node824843824842", "length": "380", "latitude": "612.449729836", "configuration": "824894-LINECONFIG"}, "345700": {"phases": "AS", "power_12": "1565.39+619.411j", "name": "S1707-10-030_A", "parent": "nodeS1707-10-030T10276_A", "object": "triplex_node", "longitude": "634.059920102", "nominal_voltage": "120", "latitude": "205.032980227"}, "149100": {"phases": "B", "from": "node825521F28714x1", "name": "825521", "object": "underground_line", "longitude": "366.34579016", "to": "node825522825521", "length": "1193", "latitude": "224.746490341", "configuration": "825599-LINECONFIG"}, "378500": {"phases": "BS", "from": "nodeT4063914887", "name": "T4063_B", "object": "transformer", "to": "nodeS1708-09-033T4063_B", "configuration": "1708-0029_B-CONFIG"}, "280200": {"phases": "CS", "name": "nodeS1808-29-0741808-0084_C", "object": "triplex_meter", "longitude": "261.547771762", "nominal_voltage": "120", "latitude": "789.498333553"}, "181900": {"phases": "CN", "name": "node957975825684", "object": "node", "longitude": "266.983808184", "nominal_voltage": "7200.0", "latitude": "976.881892872"}, "313000": {"phases": "AS", "name": "nodeS1707-01-0091707-0181_A", "object": "triplex_meter", "longitude": "466.381819891", "nominal_voltage": "120", "latitude": "577.64559564"}, "214700": {"phases": "BN", "name": "node824916824915", "object": "node", "longitude": "465.110555114", "nominal_voltage": "7200.0", "latitude": "736.650958526"}, "18100": {"phases": "ACBN", "from": "node824843824842", "name": "824843", "to": "node824844824843", "object": "overhead_line", "longitude": "157.344716627", "length": "689", "latitude": "612.508943771", "configuration": "824894-LINECONFIG"}, "345800": {"phases": "AS", "power_12": "509.855+201.745j", "name": "S1707-09-012_A", "parent": "nodeS1707-09-012T10293_A", "object": "triplex_node", "longitude": "675.077121198", "nominal_voltage": "120", "latitude": "155.427833604"}, "247500": {"phases": "ABC", "name": "nodeT10270923953", "object": "node", "longitude": "603.963512646", "nominal_voltage": "7200.0", "latitude": "238.069625719"}, "149200": {"phases": "B", "from": "node825522825521", "name": "825522", "object": "underground_line", "longitude": "335.290505034", "to": "node825523825522", "length": "1444", "latitude": "224.243171893", "configuration": "825599-LINECONFIG"}, "50900": {"phases": "C", "from": "node914744825648", "name": "914745", "to": "node914746914745", "object": "underground_line", "longitude": "282.660755002", "length": "40", "latitude": "799.210480866", "configuration": "925975-LINECONFIG"}, "378600": {"phases": "BS", "from": "node825047825046", "name": "1708-09-025_B", "object": "transformer", "to": "nodeS1708-09-0031708-09-025_B", "configuration": "1708-0029_B-CONFIG"}, "280300": {"phases": "AS", "name": "nodeS1707-11-0031707-0074_A", "object": "triplex_meter", "longitude": "559.473050301", "nominal_voltage": "120", "latitude": "409.597637359"}, "182000": {"phases": "CN", "name": "node825685957975", "object": "node", "longitude": "266.983808184", "nominal_voltage": "7200.0", "latitude": "981.737435543"}, "313100": {"phases": "AS", "name": "nodeS1707-01-0061707-01-001_A", "object": "triplex_meter", "longitude": "443.172830984", "nominal_voltage": "120", "latitude": "611.499597459"}, "214800": {"phases": "BN", "name": "node824917824916", "object": "node", "longitude": "472.376695544", "nominal_voltage": "7200.0", "latitude": "737.953665096"}, "116500": {"phases": "C", "from": "node923929926414", "name": "923937", "to": "nodeT10261923937", "object": "underground_line", "longitude": "516.446334932", "length": "210", "latitude": "267.469344452", "configuration": "925975-LINECONFIG"}, "18200": {"phases": "ACBN", "from": "node824844824843", "name": "824844", "object": "overhead_line", "longitude": "237.869478379", "to": "node824847824844", "length": "3236", "latitude": "612.834620414", "configuration": "824894-LINECONFIG"}, "345900": {"phases": "AS", "power_12": "5748.42+3138.3j", "name": "S1707-02-015_A", "parent": "nodeS1707-02-015T14420_A", "object": "triplex_node", "longitude": "493.287579578", "nominal_voltage": "120", "latitude": "336.879755378"}, "149300": {"phases": "B", "from": "node825523825522", "name": "825523", "to": "node825525825523", "object": "underground_line", "longitude": "330.935797585", "length": "391", "latitude": "234.339147813", "configuration": "825599-LINECONFIG"}, "51000": {"phases": "C", "from": "node914746914745", "name": "914746", "object": "underground_line", "longitude": "296.073253946", "to": "nodeT4140914746", "length": "544", "latitude": "799.121659964", "configuration": "925975-LINECONFIG"}, "378700": {"phases": "BS", "from": "node824959824958", "name": "1708-08-005_B", "object": "transformer", "to": "nodeS1708-08-0071708-08-005_B", "configuration": "1707-0079_B-CONFIG"}, "280400": {"phases": "AS", "name": "nodeS1808-30-0041808-19-010_A", "object": "triplex_meter", "longitude": "128.350897809", "nominal_voltage": "120", "latitude": "674.147545504"}, "182100": {"phases": "CN", "name": "node825686825685", "object": "node", "longitude": "267.058460311", "nominal_voltage": "7200.0", "latitude": "996.185635686"}, "83800": {"phases": "B", "from": "node825138825137", "name": "825140", "object": "underground_line", "longitude": "742.74181805", "to": "nodeF7304x1825140", "length": "78", "latitude": "918.941057462", "configuration": "825117-LINECONFIG"}, "313200": {"phases": "BS", "name": "nodeS1708-15-0011708-15-003_B", "object": "triplex_meter", "longitude": "680.374027031", "nominal_voltage": "120", "latitude": "1086.22984046"}, "214900": {"phases": "BN", "name": "node906987824917", "object": "node", "longitude": "478.547938101", "nominal_voltage": "7200.0", "latitude": "737.835237226"}, "18300": {"phases": "ACBN", "from": "node824847824844", "name": "824847", "object": "overhead_line", "longitude": "263.0770135", "to": "node824848824847", "length": "1014", "latitude": "613.782043374", "configuration": "824894-LINECONFIG"}, "346000": {"phases": "CS", "power_12": "5748.42+3138.3j", "name": "S1707-02-015_C", "parent": "nodeS1707-02-015T14420_C", "object": "triplex_node", "longitude": "488.373477138", "nominal_voltage": "120", "latitude": "322.217510125"}, "247700": {"phases": "ABC", "name": "node825485923955", "object": "node", "longitude": "638.179071177", "nominal_voltage": "7200.0", "latitude": "217.551997237"}, "149400": {"phases": "B", "from": "node825525825523", "name": "825525", "object": "underground_line", "longitude": "326.705510348", "to": "node1807-0303825525", "length": "227", "latitude": "238.780192939", "configuration": "825117-LINECONFIG"}, "378800": {"phases": "BS", "from": "nodeT11814919020", "name": "T11814_B", "object": "transformer", "to": "nodeS1708-06-019T11814_B", "configuration": "1707-0079_B-CONFIG"}, "280500": {"phases": "CS", "name": "nodeS1808-30-0041808-19-010_C", "object": "triplex_meter", "longitude": "135.344324038", "nominal_voltage": "120", "latitude": "688.053121124"}, "182200": {"phases": "CN", "name": "node914182825686", "object": "node", "longitude": "267.083344354", "nominal_voltage": "7200.0", "latitude": "1001.78135254"}, "83900": {"phases": "B", "from": "nodeF7304x1825140", "name": "F7304x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "742.74181805", "to": "node825141F7304x1", "latitude": "918.941057462"}, "313300": {"phases": "BS", "name": "nodeS1707-02-0051707-0231_B", "object": "triplex_meter", "longitude": "503.055149751", "nominal_voltage": "120", "latitude": "347.818323411"}, "215000": {"phases": "BN", "name": "node824918906987", "object": "node", "longitude": "478.547938101", "nominal_voltage": "7200.0", "latitude": "752.016974661"}, "18400": {"phases": "C", "from": "node824848824847", "name": "824848", "object": "underground_line", "longitude": "263.201433713", "to": "nodeR7231x1824848", "length": "118", "latitude": "610.288421208", "configuration": "925975-LINECONFIG"}, "346100": {"phases": "BS", "power_12": "5748.42+3138.3j", "name": "S1707-02-015_B", "parent": "nodeS1707-02-015T14420_B", "object": "triplex_node", "longitude": "493.101892843", "nominal_voltage": "120", "latitude": "329.680076121"}, "247800": {"phases": "A", "name": "nodeT10276825485", "object": "node", "longitude": "638.179071177", "nominal_voltage": "7200.0", "latitude": "217.551997237"}, "378900": {"phases": "CS", "from": "node1808-0150824820", "name": "1808-0150_C", "object": "transformer", "to": "nodeS1808-29-0921808-0150_C", "configuration": "T11988_C-CONFIG"}, "280600": {"phases": "BS", "name": "nodeS1808-30-0041808-19-010_B", "object": "triplex_meter", "longitude": "134.787974211", "nominal_voltage": "120", "latitude": "680.816742454"}, "182300": {"phases": "CN", "name": "node825687914182", "object": "node", "longitude": "268.601270951", "nominal_voltage": "7200.0", "latitude": "1001.39646197"}, "84000": {"phases": "B", "from": "node825141F7304x1", "name": "825141", "object": "underground_line", "longitude": "772.528017004", "to": "node1708-0042825141", "length": "1262", "latitude": "907.09827046", "configuration": "825117-LINECONFIG"}, "313400": {"phases": "AS", "name": "nodeS1807-25-0111807-25-003_A", "object": "triplex_meter", "longitude": "254.667842046", "nominal_voltage": "120", "latitude": "611.792894335"}, "215100": {"phases": "B", "name": "node1708-05-001824918", "object": "node", "longitude": "478.547938101", "nominal_voltage": "7200.0", "latitude": "752.016974661"}, "116800": {"phases": "ACB", "from": "node923929926414", "name": "923940", "object": "underground_line", "longitude": "524.65806898", "to": "node825298923940", "length": "630", "latitude": "263.265155066", "configuration": "923991-LINECONFIG"}, "18500": {"phases": "C", "from": "nodeR7231x1824848", "name": "R7231x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "263.201433713", "to": "node824849R7231x1", "latitude": "610.288421208"}, "346200": {"phases": "AS", "power_12": "488.194+193.175j", "name": "S1707-13-002_A", "parent": "nodeS1707-13-0021707-13-016_A", "object": "triplex_node", "longitude": "776.102622342", "nominal_voltage": "120", "latitude": "559.721923066"}, "379000": {"phases": "AS", "from": "node929691923975", "name": "T4388_A", "object": "transformer", "to": "nodeS1707-10-033T4388_A", "configuration": "1707-13-013_A-CONFIG"}, "280700": {"phases": "AS", "name": "nodeS1807-24-034T29031_A", "object": "triplex_meter", "longitude": "36.2176820761", "nominal_voltage": "120", "latitude": "606.424423966"}, "182400": {"phases": "C", "name": "nodeFCMA4-F011x1825687", "object": "node", "longitude": "268.601270951", "nominal_voltage": "7200.0", "latitude": "1001.39646197"}, "313500": {"phases": "CS", "name": "nodeS1807-25-0111807-25-003_C", "object": "triplex_meter", "longitude": "268.788919821", "nominal_voltage": "120", "latitude": "612.820043542"}, "116900": {"phases": "ACB", "from": "node825298923940", "name": "825298", "object": "underground_line", "longitude": "529.037660472", "to": "nodeT10263825298", "length": "621", "latitude": "284.670992574", "configuration": "825456-LINECONFIG"}, "18600": {"phases": "C", "from": "node824849R7231x1", "name": "824849", "object": "underground_line", "longitude": "268.675923078", "to": "node824850824849", "length": "2623", "latitude": "532.895808147", "configuration": "925975-LINECONFIG"}, "346300": {"phases": "CS", "power_12": "1082.19+428.215j", "name": "S1808-33-011_C", "parent": "nodeS1808-33-0111808-0136_C", "object": "triplex_node", "longitude": "280.388841234", "nominal_voltage": "120", "latitude": "989.807916039"}, "248000": {"phases": "ABC", "name": "nodeT10277923956", "object": "node", "longitude": "636.287883942", "nominal_voltage": "7200.0", "latitude": "266.19624485"}, "149700": {"phases": "B", "from": "node825523825522", "name": "825527", "object": "underground_line", "longitude": "329.816015669", "to": "node825528825527", "length": "1039", "latitude": "197.952184747", "configuration": "825599-LINECONFIG"}, "379100": {"phases": "BS", "from": "node924001923999", "name": "T10303_B", "object": "transformer", "to": "nodeS1707-09-011T10303_B", "configuration": "1707-0079_B-CONFIG"}, "280800": {"phases": "CS", "name": "nodeS1807-24-034T29031_C", "object": "triplex_meter", "longitude": "47.6690567519", "nominal_voltage": "120", "latitude": "604.266805208"}, "182500": {"phases": "C", "name": "node825688FCMA4-F011x1", "object": "node", "longitude": "277.236033722", "nominal_voltage": "7200.0", "latitude": "999.294367274"}, "313600": {"phases": "BS", "name": "nodeS1807-25-0111807-25-003_B", "object": "triplex_meter", "longitude": "267.272037519", "nominal_voltage": "120", "latitude": "610.162152044"}, "215300": {"phases": "BN", "name": "node824921824920", "object": "node", "longitude": "504.078965776", "nominal_voltage": "7200.0", "latitude": "793.22987343"}, "18700": {"phases": "C", "from": "node824850824849", "name": "824850", "object": "underground_line", "longitude": "310.008317785", "to": "node1807-0244824850", "length": "1877", "latitude": "506.989711579", "configuration": "925975-LINECONFIG"}, "346400": {"phases": "BS", "power_12": "656.479+259.764j", "name": "S1708-09-015_B", "parent": "nodeS1708-09-0151708-09-002_B", "object": "triplex_node", "longitude": "661.272662188", "nominal_voltage": "120", "latitude": "991.787707748"}, "149800": {"phases": "B", "from": "node825528825527", "name": "825528", "object": "underground_line", "longitude": "330.786493329", "to": "node1807-34-003825528", "length": "1347", "latitude": "158.101206484", "configuration": "825599-LINECONFIG"}, "379200": {"phases": "AS", "from": "nodeT18014927915", "name": "T18014_A", "object": "transformer", "to": "nodeS1707-02-014T18014_A", "configuration": "T10285_A-CONFIG"}, "280900": {"phases": "BS", "name": "nodeS1807-24-034T29031_B", "object": "triplex_meter", "longitude": "38.9889554855", "nominal_voltage": "120", "latitude": "599.990629145"}, "182600": {"phases": "C", "name": "node1808-33-002825688", "object": "node", "longitude": "277.236033722", "nominal_voltage": "7200.0", "latitude": "999.294367274"}, "84300": {"phases": "B", "from": "node920246920252", "name": "920247", "object": "underground_line", "longitude": "729.379087191", "to": "node920248920247", "length": "1997", "latitude": "986.563371247", "configuration": "825117-LINECONFIG"}, "313700": {"phases": "AS", "name": "nodeS1707-14-017T12395_A", "object": "triplex_meter", "longitude": "809.323953294", "nominal_voltage": "120", "latitude": "429.817326761"}, "215400": {"phases": "BN", "name": "node824922824921", "object": "node", "longitude": "504.029197691", "nominal_voltage": "7200.0", "latitude": "814.36924823"}, "346500": {"phases": "BS", "power_12": "400.719+158.561j", "name": "S1708-09-016_B", "parent": "nodeS1708-09-0151708-09-002_B", "object": "triplex_node", "longitude": "658.72449113", "nominal_voltage": "120", "latitude": "1000.12539048"}, "248200": {"phases": "C", "name": "node923959923958", "object": "node", "longitude": "648.555716928", "nominal_voltage": "7200.0", "latitude": "210.712787743"}, "379300": {"phases": "CS", "from": "nodeT18014927915", "name": "T18014_C", "object": "transformer", "to": "nodeS1707-02-014T18014_C", "configuration": "1807--T325_C-CONFIG"}, "281000": {"phases": "BS", "name": "nodeS1807-24-030T21526_B", "object": "triplex_meter", "longitude": "31.8688862982", "nominal_voltage": "120", "latitude": "609.109399006"}, "84400": {"phases": "B", "from": "node920248920247", "name": "920248", "object": "underground_line", "longitude": "726.791146764", "to": "nodeT5390920248", "length": "130", "latitude": "992.040660235", "configuration": "825117-LINECONFIG"}, "313800": {"phases": "BS", "name": "nodeS1708-08-0011708-08-013_B", "object": "triplex_meter", "longitude": "659.105251261", "nominal_voltage": "120", "latitude": "845.667602967"}, "215500": {"phases": "BN", "name": "node824923824922", "object": "node", "longitude": "504.004313648", "nominal_voltage": "7200.0", "latitude": "829.498408625"}, "117200": {"phases": "B", "from": "node825298923940", "name": "923941", "object": "underground_line", "longitude": "534.263309411", "to": "node915123923941", "length": "417", "latitude": "258.557647233", "configuration": "825117-LINECONFIG"}, "346600": {"phases": "BS", "power_12": "100.805+39.8876j", "name": "S1708-09-025_B", "parent": "nodeS1708-09-0151708-09-002_B", "object": "triplex_node", "longitude": "663.176649624", "nominal_voltage": "120", "latitude": "990.931638941"}, "248300": {"phases": "C", "name": "nodeT10279923959", "object": "node", "longitude": "648.555716928", "nominal_voltage": "7200.0", "latitude": "210.712787743"}, "51700": {"phases": "C", "from": "node825647825646", "name": "825762", "to": "nodeFCMA4-F021x1825762", "object": "underground_line", "longitude": "287.314070962", "length": "91", "latitude": "776.383508919", "configuration": "925975-LINECONFIG"}, "379400": {"phases": "BS", "from": "nodeT18014927915", "name": "T18014_B", "object": "transformer", "to": "nodeS1707-02-014T18014_B", "configuration": "1807--T325_B-CONFIG"}, "281100": {"phases": "AS", "name": "nodeS1707-03-016T18015_A", "object": "triplex_meter", "longitude": "470.126561955", "nominal_voltage": "120", "latitude": "176.847956785"}, "182800": {"phases": "CN", "name": "node825692825690", "object": "node", "longitude": "267.257532652", "nominal_voltage": "7200.0", "latitude": "1021.26273716"}, "313900": {"phases": "AS", "power_12": "976.289+656.099j", "name": "S1808-19-003_A", "parent": "nodeS1808-19-0031808-19-009_A", "object": "triplex_node", "longitude": "39.519093083", "nominal_voltage": "120", "latitude": "621.928768763"}, "215600": {"phases": "BN", "name": "node982179824923", "object": "node", "longitude": "504.004313648", "nominal_voltage": "7200.0", "latitude": "831.866966026"}, "117300": {"phases": "B", "from": "node915123923941", "name": "915123", "to": "nodeT5274915123", "object": "underground_line", "longitude": "534.487265795", "length": "200", "latitude": "264.775110409", "configuration": "825117-LINECONFIG"}, "19000": {"phases": "CN", "from": "node824850824849", "name": "824852", "object": "overhead_line", "longitude": "269.745936909", "to": "node824853824852", "length": "301", "latitude": "524.07293183", "configuration": "825694-LINECONFIG"}, "346700": {"phases": "BS", "power_12": "193.278+76.4787j", "name": "S1708-09-027_B", "parent": "nodeS1708-09-0151708-09-002_B", "object": "triplex_node", "longitude": "660.581547792", "nominal_voltage": "120", "latitude": "995.050987838"}, "150100": {"phases": "B", "from": "node974670974692", "name": "974680", "to": "node825598974680", "object": "underground_line", "longitude": "397.301539115", "length": "26", "latitude": "304.65569564", "configuration": "825117-LINECONFIG"}, "51800": {"phases": "C", "from": "nodeFCMA4-F021x1825762", "name": "FCMA4-F021x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "287.314070962", "to": "node825764FCMA4-F021x1", "latitude": "776.383508919"}, "379500": {"phases": "BS", "from": "node914884824987", "name": "1708-09-008_B", "object": "transformer", "to": "nodeS1708-09-0051708-09-008_B", "configuration": "1707-0079_B-CONFIG"}, "281200": {"phases": "CS", "name": "nodeS1707-03-016T18015_C", "object": "triplex_meter", "longitude": "463.376293957", "nominal_voltage": "120", "latitude": "180.434879792"}, "182900": {"phases": "CN", "name": "node825693825692", "object": "node", "longitude": "277.31068585", "nominal_voltage": "7200.0", "latitude": "1028.30919543"}, "314000": {"phases": "CS", "power_12": "976.289+656.099j", "name": "S1808-19-003_C", "parent": "nodeS1808-19-0031808-19-009_C", "object": "triplex_node", "longitude": "45.5560639876", "nominal_voltage": "120", "latitude": "618.997440419"}, "215700": {"phases": "BN", "name": "node824924982179", "object": "node", "longitude": "503.979429606", "nominal_voltage": "7200.0", "latitude": "839.446349708"}, "19100": {"phases": "CN", "from": "node824853824852", "name": "824853", "object": "overhead_line", "longitude": "270.019661377", "to": "node824855824853", "length": "1294", "latitude": "485.761515877", "configuration": "825694-LINECONFIG"}, "346800": {"phases": "BS", "power_12": "474.865+187.9j", "name": "S1708-05-014_B", "parent": "nodeS1708-05-014T28295_B", "object": "triplex_node", "longitude": "467.744393345", "nominal_voltage": "120", "latitude": "828.25914887"}, "248500": {"phases": "ABC", "name": "node923962923961", "object": "node", "longitude": "667.119212684", "nominal_voltage": "7200.0", "latitude": "228.210505539"}, "150200": {"phases": "B", "from": "node825598974680", "name": "825598", "object": "underground_line", "longitude": "383.714851872", "to": "node825599825598", "length": "568", "latitude": "304.004342355", "configuration": "825599-LINECONFIG"}, "150201": {"name": "825599-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_B": "825688-LINECONFIGunderground_line_conductor32005"}, "51900": {"phases": "CN", "from": "node825764FCMA4-F021x1", "name": "825764", "object": "overhead_line", "longitude": "283.03401564", "to": "node825765825764", "length": "227", "latitude": "768.922553107", "configuration": "825694-LINECONFIG"}, "379600": {"phases": "CS", "from": "node1808-32-008825659", "name": "1808-32-008_C", "object": "transformer", "to": "nodeS1808-32-0031808-32-008_C", "configuration": "1808-32-008_C-CONFIG"}, "379601": {"powerC_rating": "3", "name": "1808-32-008_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "3"}, "281300": {"phases": "BS", "name": "nodeS1707-03-016T18015_B", "object": "triplex_meter", "longitude": "472.723459731", "nominal_voltage": "120", "latitude": "175.560282389"}, "183000": {"phases": "CN", "name": "node825694825693", "object": "node", "longitude": "279.201873085", "nominal_voltage": "7200.0", "latitude": "1024.31225482"}, "84700": {"phases": "B", "from": "node920248920247", "name": "920249", "object": "underground_line", "longitude": "699.866612705", "to": "node920250920249", "length": "1280", "latitude": "995.504675434", "configuration": "825117-LINECONFIG"}, "314100": {"phases": "BS", "power_12": "976.289+656.099j", "name": "S1808-19-003_B", "parent": "nodeS1808-19-0031808-19-009_B", "object": "triplex_node", "longitude": "29.3625276397", "nominal_voltage": "120", "latitude": "617.408327254"}, "215800": {"phases": "BN", "name": "node824925824924", "object": "node", "longitude": "504.054081733", "nominal_voltage": "7200.0", "latitude": "844.390713281"}, "19200": {"phases": "CN", "from": "node824855824853", "name": "824855", "object": "overhead_line", "longitude": "270.069429462", "to": "node824857824855", "length": "339", "latitude": "475.724753892", "configuration": "825694-LINECONFIG"}, "346900": {"phases": "BS", "power_12": "189.946+75.1601j", "name": "S1807-33-010_B", "parent": "nodeS1807-33-0101807-0020_B", "object": "triplex_node", "longitude": "230.958883435", "nominal_voltage": "120", "latitude": "69.9873299385"}, "248600": {"phases": "C", "name": "nodeT10281923962", "object": "node", "longitude": "667.119212684", "nominal_voltage": "7200.0", "latitude": "228.210505539"}, "150300": {"phases": "B", "from": "node825599825598", "name": "825599", "object": "underground_line", "longitude": "369.456295481", "to": "node1807-0009825599", "length": "573", "latitude": "308.859885026", "configuration": "825599-LINECONFIG"}, "52000": {"phases": "C", "from": "node825765825764", "name": "825765", "object": "overhead_line", "longitude": "273.578079464", "to": "node1808-32-026825765", "length": "412", "latitude": "764.244652241", "configuration": "825694-LINECONFIG"}, "379700": {"phases": "BS", "from": "nodeT14400824938", "name": "T14400_B", "object": "transformer", "to": "nodeS1708-04-003T14400_B", "configuration": "1708-0029_B-CONFIG"}, "281400": {"phases": "CS", "name": "nodeS1808-32-0091808-32-013_C", "object": "triplex_meter", "longitude": "282.820112027", "nominal_voltage": "120", "latitude": "837.538786215"}, "183100": {"phases": "C", "name": "node1808-33-003825694", "object": "node", "longitude": "279.201873085", "nominal_voltage": "7200.0", "latitude": "1024.31225482"}, "84800": {"phases": "B", "from": "node920250920249", "name": "920250", "object": "underground_line", "longitude": "699.14497547", "to": "node825108920250", "length": "60", "latitude": "996.185635686", "configuration": "825117-LINECONFIG"}, "314200": {"phases": "CS", "power_12": "52.485+20.7679j", "name": "S1808-19-006_C", "parent": "nodeS1808-19-0031808-19-009_C", "object": "triplex_node", "longitude": "46.4787358123", "nominal_voltage": "120", "latitude": "621.303560289"}, "215900": {"phases": "BN", "name": "node824926824925", "object": "node", "longitude": "505.148979606", "nominal_voltage": "7200.0", "latitude": "852.414201475"}, "117600": {"phases": "ACB", "from": "node825298923940", "name": "923942", "object": "underground_line", "longitude": "563.750899855", "to": "node923943923942", "length": "1904", "latitude": "244.93844218", "configuration": "923991-LINECONFIG"}, "19300": {"phases": "CN", "from": "node824857824855", "name": "824857", "object": "overhead_line", "longitude": "270.14408159", "to": "node824858824857", "length": "317", "latitude": "466.339345193", "configuration": "825694-LINECONFIG"}, "347000": {"phases": "CS", "power_12": "392.388+155.265j", "name": "S1808-29-091_C", "parent": "nodeS1808-29-0911808-0148_C", "object": "triplex_node", "longitude": "192.993231516", "nominal_voltage": "120", "latitude": "766.137973384"}, "379800": {"phases": "BS", "from": "node824956824954", "name": "1708-08-001_B", "object": "transformer", "to": "nodeS1708-08-0041708-08-001_B", "configuration": "1707-0079_B-CONFIG"}, "281500": {"phases": "BS", "name": "nodeS1708-16-008T28838_B", "object": "triplex_meter", "longitude": "689.790808899", "nominal_voltage": "120", "latitude": "1020.86755467"}, "84900": {"phases": "BN", "from": "node825108920250", "name": "825108", "object": "overhead_line", "longitude": "683.816405248", "to": "node825107825108", "length": "622", "latitude": "993.165725001", "configuration": "825114-LINECONFIG"}, "314300": {"phases": "CS", "power_12": "900.576+356.351j", "name": "S1808-33-004_C", "parent": "nodeS1808-33-0041808-33-003_C", "object": "triplex_node", "longitude": "270.836571783", "nominal_voltage": "120", "latitude": "1012.6677576"}, "216000": {"phases": "BN", "name": "node824927824926", "object": "node", "longitude": "494.82210194", "nominal_voltage": "7200.0", "latitude": "844.953245664"}, "117700": {"phases": "C", "from": "node923943923942", "name": "923943", "object": "underground_line", "longitude": "549.890488144", "to": "nodeT10266923943", "length": "596", "latitude": "251.274333226", "configuration": "925975-LINECONFIG"}, "19400": {"phases": "CN", "from": "node824858824857", "name": "824858", "object": "overhead_line", "longitude": "270.392922016", "to": "node824859824858", "length": "303", "latitude": "460.447558659", "configuration": "825694-LINECONFIG"}, "347100": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1708-06-006_A", "parent": "nodeS1708-06-006T15884_A", "object": "triplex_node", "longitude": "538.765683568", "nominal_voltage": "120", "latitude": "629.06462055"}, "248800": {"phases": "ABC", "name": "node923966923963", "object": "node", "longitude": "676.301424392", "nominal_voltage": "7200.0", "latitude": "241.533640917"}, "379900": {"phases": "AS", "from": "nodeT12199928120", "name": "T12199_A", "object": "transformer", "to": "nodeS1707-09-014T12199_A", "configuration": "T10285_A-CONFIG"}, "281600": {"phases": "BS", "name": "nodeS1708-06-0161708-0039_B", "object": "triplex_meter", "longitude": "509.269410808", "nominal_voltage": "120", "latitude": "696.07782609"}, "183300": {"phases": "CN", "name": "node825698825696", "object": "node", "longitude": "262.728636904", "nominal_voltage": "7200.0", "latitude": "1056.70227727"}, "85000": {"phases": "BN", "from": "node825107825108", "name": "825107", "object": "overhead_line", "longitude": "678.068191415", "to": "node825106825107", "length": "233", "latitude": "992.33672991", "configuration": "825114-LINECONFIG"}, "314400": {"phases": "BS", "power_12": "638.984+252.841j", "name": "S1707-04-001_B", "parent": "nodeS1707-04-0011707-0205_B", "object": "triplex_node", "longitude": "408.815695225", "nominal_voltage": "120", "latitude": "146.960509201"}, "216100": {"phases": "B", "name": "node1708-05-008824927", "object": "node", "longitude": "494.82210194", "nominal_voltage": "7200.0", "latitude": "844.953245664"}, "19500": {"phases": "CN", "from": "node824859824858", "name": "824859", "object": "overhead_line", "longitude": "293.535081604", "to": "node980396824859", "length": "930", "latitude": "460.832449236", "configuration": "825694-LINECONFIG"}, "347200": {"phases": "AS", "power_12": "6179.02+3681.32j", "name": "S1707-10-001_A", "parent": "nodeS1707-10-001T10277_A", "object": "triplex_node", "longitude": "633.515115745", "nominal_voltage": "120", "latitude": "262.661389723"}, "248900": {"phases": "ABC", "name": "nodeT10285923966", "object": "node", "longitude": "676.301424392", "nominal_voltage": "7200.0", "latitude": "241.533640917"}, "150600": {"phases": "B", "from": "node825599825598", "name": "825601", "object": "underground_line", "longitude": "382.91856251", "to": "node1807-0306825601", "length": "162", "latitude": "307.705213294", "configuration": "825117-LINECONFIG"}, "52300": {"phases": "C", "from": "node825636825635", "name": "825767", "object": "underground_line", "longitude": "284.527058194", "to": "node1808-0076825767", "length": "22", "latitude": "749.855666033", "configuration": "925975-LINECONFIG"}, "380000": {"phases": "CS", "from": "nodeT12199928120", "name": "T12199_C", "object": "transformer", "to": "nodeS1707-09-014T12199_C", "configuration": "1807--T325_C-CONFIG"}, "281700": {"phases": "CS", "name": "nodeS1808-32-078T4061_C", "object": "triplex_meter", "longitude": "260.803430796", "nominal_voltage": "120", "latitude": "805.074491882"}, "183400": {"phases": "CN", "name": "node825701825698", "object": "node", "longitude": "262.156303925", "nominal_voltage": "7200.0", "latitude": "1085.15457304"}, "85100": {"phases": "BN", "from": "node825106825107", "name": "825106", "object": "overhead_line", "longitude": "675.40559886", "to": "node824977825106", "length": "120", "latitude": "991.774197528", "configuration": "825114-LINECONFIG"}, "314500": {"phases": "BS", "power_12": "1191.33+471.399j", "name": "S1708-15-003_B", "parent": "nodeS1708-15-0031708-15-001_B", "object": "triplex_node", "longitude": "673.028221931", "nominal_voltage": "120", "latitude": "1066.07450467"}, "19600": {"phases": "CN", "from": "node980396824859", "name": "980396", "object": "overhead_line", "longitude": "300.975410332", "to": "node980393980396", "length": "300", "latitude": "460.950877106", "configuration": "825694-LINECONFIG"}, "347300": {"phases": "CS", "power_12": "6179.02+3681.32j", "name": "S1707-10-001_C", "parent": "nodeS1707-10-001T10277_C", "object": "triplex_node", "longitude": "644.218422249", "nominal_voltage": "120", "latitude": "265.693478919"}, "380100": {"phases": "BS", "from": "nodeT12199928120", "name": "T12199_B", "object": "transformer", "to": "nodeS1707-09-014T12199_B", "configuration": "1807--T325_B-CONFIG"}, "281800": {"phases": "AS", "name": "nodeS1707-02-0131707-0223_A", "object": "triplex_meter", "longitude": "526.215937965", "nominal_voltage": "120", "latitude": "454.808862764"}, "183500": {"phases": "CN", "name": "node825702825701", "object": "node", "longitude": "260.240232648", "nominal_voltage": "7200.0", "latitude": "1085.15457304"}, "85200": {"phases": "BN", "from": "node824977825106", "name": "824977", "object": "overhead_line", "longitude": "670.155065878", "to": "node824978824977", "length": "213", "latitude": "990.945202438", "configuration": "825114-LINECONFIG"}, "314600": {"phases": "AS", "power_12": "2465.96+975.762j", "name": "S1707-10-025_A", "parent": "nodeS1707-10-025T18079_A", "object": "triplex_node", "longitude": "664.423355682", "nominal_voltage": "120", "latitude": "244.903942027"}, "216300": {"phases": "BN", "name": "node824930824929", "object": "node", "longitude": "504.850371096", "nominal_voltage": "7200.0", "latitude": "893.656707212"}, "118000": {"phases": "B", "from": "node923943923942", "name": "923946", "object": "underground_line", "longitude": "566.761869006", "to": "nodeT10268923946", "length": "80", "latitude": "243.487700772", "configuration": "825117-LINECONFIG"}, "19700": {"phases": "CN", "from": "node980393980396", "name": "980393", "to": "node824860980393", "object": "overhead_line", "longitude": "301.000294375", "length": "143", "latitude": "457.930966421", "configuration": "825694-LINECONFIG"}, "347400": {"phases": "BS", "power_12": "6179.02+3681.32j", "name": "S1707-10-001_B", "parent": "nodeS1707-10-001T10277_B", "object": "triplex_node", "longitude": "645.71529489", "nominal_voltage": "120", "latitude": "258.595056153"}, "249100": {"phases": "ABC", "name": "nodeF10284x1923967", "object": "node", "longitude": "669.408544601", "nominal_voltage": "7200.0", "latitude": "243.487700772"}, "52500": {"phases": "C", "from": "node825635825634", "name": "825769", "to": "node1808-0074825769", "object": "underground_line", "longitude": "280.172350745", "length": "21", "latitude": "740.292615529", "configuration": "925975-LINECONFIG"}, "380200": {"phases": "CS", "from": "nodeT12925922976", "name": "T12925_C", "object": "transformer", "to": "nodeS1807-35-005T12925_C", "configuration": "T7300_C-CONFIG"}, "281900": {"phases": "BS", "name": "nodeS1708-10-007T5162_B", "object": "triplex_meter", "longitude": "608.354434396", "nominal_voltage": "120", "latitude": "1140.32166909"}, "183600": {"phases": "C", "name": "nodeFCMA4-F047x1825702", "object": "node", "longitude": "260.240232648", "nominal_voltage": "7200.0", "latitude": "1085.15457304"}, "85300": {"phases": "BN", "from": "node824978824977", "name": "824978", "to": "node824982824978", "object": "overhead_line", "longitude": "662.81427332", "length": "306", "latitude": "988.517431102", "configuration": "825114-LINECONFIG"}, "314700": {"phases": "CS", "power_12": "675.641+267.346j", "name": "S1808-29-070_C", "parent": "nodeS1808-29-0701808-29-029_C", "object": "triplex_node", "longitude": "233.995789938", "nominal_voltage": "120", "latitude": "769.801356367"}, "216400": {"phases": "BN", "name": "node824931824930", "object": "node", "longitude": "504.80060301", "nominal_voltage": "7200.0", "latitude": "920.095729195"}, "19800": {"phases": "CN", "from": "node824860980393", "name": "824860", "object": "overhead_line", "longitude": "301.124714588", "to": "node923236824860", "length": "143", "latitude": "454.052453677", "configuration": "825694-LINECONFIG"}, "347500": {"phases": "BS", "power_12": "1139.67+450.96j", "name": "S1708-10-006_B", "parent": "nodeS1708-10-0061708-10-002_B", "object": "triplex_node", "longitude": "604.056325818", "nominal_voltage": "120", "latitude": "1057.44728254"}, "249200": {"phases": "ABC", "name": "node950143F10284x1", "object": "node", "longitude": "669.383660558", "nominal_voltage": "7200.0", "latitude": "244.139054057"}, "150900": {"phases": "A", "from": "node825288825287", "name": "825605", "to": "node1707-0152825605", "object": "underground_line", "longitude": "402.850680607", "length": "136", "latitude": "315.521452715", "configuration": "955227-LINECONFIG"}, "380300": {"phases": "CS", "from": "nodeT4170923318", "name": "T4170_C", "object": "transformer", "to": "nodeS1808-29-100T4170_C", "configuration": "T7300_C-CONFIG"}, "282000": {"phases": "AS", "name": "nodeS1707-03-004T10257_A", "object": "triplex_meter", "longitude": "473.178247696", "nominal_voltage": "120", "latitude": "170.468497592"}, "183700": {"phases": "C", "name": "node825703FCMA4-F047x1", "object": "node", "longitude": "255.860641156", "nominal_voltage": "7200.0", "latitude": "1085.15457304"}, "85400": {"phases": "BN", "from": "node824982824978", "name": "824982", "object": "overhead_line", "longitude": "656.842103104", "to": "node824983824982", "length": "242", "latitude": "987.599615109", "configuration": "825114-LINECONFIG"}, "314800": {"phases": "AS", "power_12": "499.857+197.79j", "name": "S1707-13-001_A", "parent": "nodeS1707-13-0011707-13-013_A", "object": "triplex_node", "longitude": "767.085233347", "nominal_voltage": "120", "latitude": "444.260550115"}, "216500": {"phases": "B", "name": "node1708-04-001824931", "object": "node", "longitude": "504.80060301", "nominal_voltage": "7200.0", "latitude": "920.095729195"}, "19900": {"phases": "CN", "from": "node923236824860", "name": "923236", "object": "overhead_line", "longitude": "301.348670971", "to": "node923237923236", "length": "264", "latitude": "446.177000321", "configuration": "825694-LINECONFIG"}, "347600": {"phases": "BS", "power_12": "30.8245+12.197j", "name": "S1708-05-006_B", "parent": "nodeS1708-05-006T21003_B", "object": "triplex_node", "longitude": "468.800455126", "nominal_voltage": "120", "latitude": "823.433477449"}, "249300": {"phases": "ABC", "name": "node825341950143", "object": "node", "longitude": "668.761559494", "nominal_voltage": "7200.0", "latitude": "242.865954455"}, "380400": {"phases": "BS", "from": "nodeT11894924869", "name": "T11894_B", "object": "transformer", "to": "nodeS1808-31-068T11894_B", "configuration": "1708-0029_B-CONFIG"}, "282100": {"phases": "CS", "name": "nodeS1707-03-004T10257_C", "object": "triplex_meter", "longitude": "466.593160897", "nominal_voltage": "120", "latitude": "174.094825701"}, "183800": {"phases": "C", "name": "node825704825703", "object": "node", "longitude": "248.54473264", "nominal_voltage": "7200.0", "latitude": "1085.15457304"}, "85500": {"phases": "BN", "from": "node824983824982", "name": "824983", "object": "overhead_line", "longitude": "651.118773313", "to": "node824984824983", "length": "296", "latitude": "993.136118033", "configuration": "825114-LINECONFIG"}, "314900": {"phases": "BS", "power_12": "486.528+192.515j", "name": "S1707-09-009_B", "parent": "nodeS1707-09-009T10302_B", "object": "triplex_node", "longitude": "641.153496994", "nominal_voltage": "120", "latitude": "77.7091796521"}, "118300": {"phases": "ACB", "from": "node923943923942", "name": "923950", "object": "underground_line", "longitude": "564.646725388", "to": "nodeT10267923950", "length": "30", "latitude": "247.928745898", "configuration": "825456-LINECONFIG"}, "20000": {"phases": "CN", "from": "node923237923236", "name": "923237", "object": "overhead_line", "longitude": "301.821467779", "to": "node923238923237", "length": "257", "latitude": "438.479188769", "configuration": "825694-LINECONFIG"}, "347700": {"phases": "CS", "power_12": "1580.38+625.345j", "name": "S1808-21-003_C", "parent": "nodeS1808-21-0031808-0151_C", "object": "triplex_node", "longitude": "135.453171484", "nominal_voltage": "120", "latitude": "930.432437654"}, "249400": {"phases": "A", "name": "nodeT18079825341", "object": "node", "longitude": "668.761559494", "nominal_voltage": "7200.0", "latitude": "242.865954455"}, "52800": {"phases": "C", "from": "node825634825633", "name": "825771", "object": "underground_line", "longitude": "275.966947551", "to": "node1808-0072825771", "length": "22", "latitude": "731.73620192", "configuration": "925975-LINECONFIG"}, "380500": {"phases": "CS", "from": "node824726906386", "name": "1808-20-007_C", "object": "transformer", "to": "nodeS1808-20-0061808-20-007_C", "configuration": "1808-33-008_C-CONFIG"}, "282200": {"phases": "BS", "name": "nodeS1707-03-004T10257_B", "object": "triplex_meter", "longitude": "468.104814145", "nominal_voltage": "120", "latitude": "168.694725993"}, "183900": {"phases": "C", "name": "node1808-27-003825704", "object": "node", "longitude": "248.54473264", "nominal_voltage": "7200.0", "latitude": "1085.15457304"}, "85600": {"phases": "BN", "from": "node824984824983", "name": "824984", "object": "overhead_line", "longitude": "646.739181821", "to": "node824985824984", "length": "221", "latitude": "997.073844711", "configuration": "825114-LINECONFIG"}, "315000": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1808-31-001_A", "parent": "nodeS1808-31-0011808-31-003_A", "object": "triplex_node", "longitude": "357.1395844", "nominal_voltage": "120", "latitude": "641.639924218"}, "216700": {"phases": "BN", "name": "node824934824933", "object": "node", "longitude": "437.36484765", "nominal_voltage": "7200.0", "latitude": "892.117144901"}, "20100": {"phases": "CN", "from": "node923238923237", "name": "923238", "object": "overhead_line", "longitude": "301.821467779", "to": "node824862923238", "length": "293", "latitude": "429.80434729", "configuration": "825694-LINECONFIG"}, "347800": {"phases": "CS", "power_12": "2319.34+917.744j", "name": "S1808-20-007_C", "parent": "nodeS1808-20-0071808-20-011_C", "object": "triplex_node", "longitude": "75.5523473061", "nominal_voltage": "120", "latitude": "864.979131913"}, "151200": {"phases": "ACB", "from": "node825286825285", "name": "825607", "object": "underground_line", "longitude": "397.948524221", "to": "node1807-0316825607", "length": "144", "latitude": "382.43319928", "configuration": "825456-LINECONFIG"}, "380600": {"phases": "BS", "from": "node1807-33-007825563", "name": "1807-33-007_B", "object": "transformer", "to": "nodeS1807-33-0031807-33-007_B", "configuration": "1707-0079_B-CONFIG"}, "282300": {"phases": "AS", "name": "nodeS1707-15-004T10286_A", "object": "triplex_meter", "longitude": "680.96676628", "nominal_voltage": "120", "latitude": "220.441961123"}, "85700": {"phases": "BN", "from": "node824985824984", "name": "824985", "object": "overhead_line", "longitude": "644.673806288", "to": "node824986824985", "length": "234", "latitude": "990.589918828", "configuration": "825114-LINECONFIG"}, "315100": {"phases": "BS", "power_12": "152.457+60.3258j", "name": "S1708-09-020_B", "parent": "nodeS1708-09-0201708-10-004_B", "object": "triplex_node", "longitude": "671.795786292", "nominal_voltage": "120", "latitude": "1063.93151172"}, "216800": {"phases": "BN", "name": "node824935824934", "object": "node", "longitude": "419.796713597", "nominal_voltage": "7200.0", "latitude": "891.140114974"}, "20200": {"phases": "CN", "from": "node824862923238", "name": "824862", "object": "overhead_line", "longitude": "301.945887992", "to": "node923239824862", "length": "321", "latitude": "422.609854186", "configuration": "825694-LINECONFIG"}, "347900": {"phases": "CS", "power_12": "249.929+98.8948j", "name": "S1807-36-001_C", "parent": "nodeS1807-36-0011807-36-005_C", "object": "triplex_node", "longitude": "328.304805692", "nominal_voltage": "120", "latitude": "474.859911949"}, "249600": {"phases": "ABC", "name": "node924255950144", "object": "node", "longitude": "677.570510563", "nominal_voltage": "7200.0", "latitude": "351.493918235"}, "380700": {"phases": "AS", "from": "nodeT7736825244", "name": "T7736_A", "object": "transformer", "to": "nodeS1707-14-013T7736_A", "configuration": "T15860_A-CONFIG"}, "282400": {"phases": "CS", "name": "nodeS1808-34-004T4107_C", "object": "triplex_meter", "longitude": "282.814676571", "nominal_voltage": "120", "latitude": "1086.62094591"}, "184100": {"phases": "CN", "name": "node912858954735", "object": "node", "longitude": "263.798650735", "nominal_voltage": "7200.0", "latitude": "1092.26024524"}, "85800": {"phases": "BN", "from": "node824986824985", "name": "824986", "object": "overhead_line", "longitude": "617.052519037", "to": "node824987824986", "length": "1110", "latitude": "990.767560633", "configuration": "825114-LINECONFIG"}, "315200": {"phases": "BS", "power_12": "77.4779+30.6574j", "name": "S1708-10-002_B", "parent": "nodeS1708-09-0201708-10-004_B", "object": "triplex_node", "longitude": "668.816160442", "nominal_voltage": "120", "latitude": "1068.90097507"}, "216900": {"phases": "B", "name": "node1708-05-012824935", "object": "node", "longitude": "419.796713597", "nominal_voltage": "7200.0", "latitude": "891.140114974"}, "118600": {"phases": "ACB", "from": "node923943923942", "name": "923952", "object": "underground_line", "longitude": "601.898137113", "to": "node825312923952", "length": "1620", "latitude": "228.062470701", "configuration": "923991-LINECONFIG"}, "20300": {"phases": "CN", "from": "node923239824862", "name": "923239", "object": "overhead_line", "longitude": "302.095192248", "to": "node923240923239", "length": "252", "latitude": "415.119291407", "configuration": "825694-LINECONFIG"}, "348000": {"phases": "CS", "power_12": "566.505+224.162j", "name": "S1808-29-097_C", "parent": "nodeS1808-29-097T4002_C", "object": "triplex_node", "longitude": "197.024558714", "nominal_voltage": "120", "latitude": "753.422842156"}, "249700": {"phases": "ABC", "name": "node825345924255", "object": "node", "longitude": "703.723639303", "nominal_voltage": "7200.0", "latitude": "350.309639535"}, "53100": {"phases": "C", "from": "node825633825632", "name": "825773", "object": "underground_line", "longitude": "271.811312442", "to": "node1808-0070825773", "length": "22", "latitude": "723.090967408", "configuration": "925975-LINECONFIG"}, "380800": {"phases": "AS", "from": "nodeT2631910126", "name": "T2631_A", "object": "transformer", "to": "nodeS1707-12-005T2631_A", "configuration": "1707-13-013_A-CONFIG"}, "282500": {"phases": "CS", "name": "nodeS1808-32-0111808-32-012_C", "object": "triplex_meter", "longitude": "272.214911582", "nominal_voltage": "120", "latitude": "842.490612344"}, "184200": {"phases": "C", "name": "nodeF7633x1912858", "object": "node", "longitude": "263.798650735", "nominal_voltage": "7200.0", "latitude": "1092.26024524"}, "85900": {"phases": "B", "from": "node824987824986", "name": "824987", "object": "overhead_line", "longitude": "608.840784989", "to": "node914884824987", "length": "330", "latitude": "990.7971676", "configuration": "825114-LINECONFIG"}, "315300": {"phases": "BS", "power_12": "354.066+140.101j", "name": "S1708-15-004_B", "parent": "nodeS1708-09-0201708-10-004_B", "object": "triplex_node", "longitude": "666.90634638", "nominal_voltage": "120", "latitude": "1067.5617636"}, "118700": {"phases": "ACB", "from": "node825312923952", "name": "825312", "object": "underground_line", "longitude": "601.87325307", "to": "node825313825312", "length": "1053", "latitude": "192.919000271", "configuration": "825456-LINECONFIG"}, "20400": {"phases": "CN", "from": "node923240923239", "name": "923240", "object": "overhead_line", "longitude": "302.269380546", "to": "node923241923240", "length": "249", "latitude": "407.747156497", "configuration": "825694-LINECONFIG"}, "348100": {"phases": "AS", "power_12": "7187.04+4249.42j", "name": "S1707-01-013_A", "parent": "nodeS1707-01-0131707-01-016_A", "object": "triplex_node", "longitude": "447.32261017", "nominal_voltage": "120", "latitude": "503.221228948"}, "249800": {"phases": "ABC", "name": "node1707-0091825345", "object": "node", "longitude": "703.723639303", "nominal_voltage": "7200.0", "latitude": "350.309639535"}, "380900": {"phases": "BS", "from": "node824930824929", "name": "1708-05-009_B", "object": "transformer", "to": "nodeS1708-05-0091708-05-009_B", "configuration": "1707-0079_B-CONFIG"}, "282600": {"phases": "AS", "name": "nodeS1707-13-019T11878_A", "object": "triplex_meter", "longitude": "756.261651921", "nominal_voltage": "120", "latitude": "576.675445132"}, "184300": {"phases": "C", "name": "node912863F7633x1", "object": "node", "longitude": "275.543918827", "nominal_voltage": "7200.0", "latitude": "1091.66810589"}, "86000": {"phases": "B", "from": "node914884824987", "name": "914884", "object": "underground_line", "longitude": "606.32749669", "to": "nodeF7669x1914884", "length": "148", "latitude": "993.994720091", "configuration": "825117-LINECONFIG"}, "315400": {"phases": "BS", "power_12": "1118.85+442.719j", "name": "S1708-16-025_B", "parent": "nodeS1708-16-0251708-0043_B", "object": "triplex_node", "longitude": "724.967890302", "nominal_voltage": "120", "latitude": "1054.12105968"}, "217100": {"phases": "B", "name": "nodeFCMA4-F034x1824937", "object": "node", "longitude": "478.323981718", "nominal_voltage": "7200.0", "latitude": "895.373911327"}, "118800": {"phases": "ACB", "from": "node825313825312", "name": "825313", "object": "underground_line", "longitude": "571.813329647", "to": "node825314825313", "length": "1208", "latitude": "192.919000271", "configuration": "825456-LINECONFIG"}, "20500": {"phases": "CN", "from": "node923241923240", "name": "923241", "to": "node923242923241", "object": "overhead_line", "longitude": "302.393800759", "length": "258", "latitude": "400.108558881", "configuration": "825694-LINECONFIG"}, "348200": {"phases": "CS", "power_12": "7187.04+4249.42j", "name": "S1707-01-013_C", "parent": "nodeS1707-01-0131707-01-016_C", "object": "triplex_node", "longitude": "438.478299936", "nominal_voltage": "120", "latitude": "509.39692786"}, "53300": {"phases": "C", "from": "node825632825631", "name": "825775", "to": "node1808-0068825775", "object": "underground_line", "longitude": "267.33218478", "length": "27", "latitude": "713.883200513", "configuration": "925975-LINECONFIG"}, "381000": {"phases": "BS", "from": "node825045825041", "name": "1708-09-022_B", "object": "transformer", "to": "nodeS1708-09-0061708-09-022_B", "configuration": "1708-0029_B-CONFIG"}, "282700": {"phases": "BS", "name": "nodeS1708-16-0011708-16-024_B", "object": "triplex_meter", "longitude": "743.346987128", "nominal_voltage": "120", "latitude": "930.554176945"}, "184400": {"phases": "C", "name": "nodeT4107912863", "object": "node", "longitude": "275.543918827", "nominal_voltage": "7200.0", "latitude": "1091.66810589"}, "86100": {"phases": "B", "from": "nodeF7669x1914884", "name": "F7669x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "606.32749669", "to": "node914887F7669x1", "latitude": "993.994720091"}, "315500": {"phases": "CS", "power_12": "72.4793+28.6795j", "name": "S1808-29-082_C", "parent": "nodeS1808-29-0821808-0133_C", "object": "triplex_node", "longitude": "237.935401706", "nominal_voltage": "120", "latitude": "851.028416792"}, "217200": {"phases": "B", "name": "node824938FCMA4-F034x1", "object": "node", "longitude": "478.647474271", "nominal_voltage": "7200.0", "latitude": "910.05896721"}, "118900": {"phases": "ACB", "from": "node825314825313", "name": "825314", "to": "nodeT10274825314", "object": "underground_line", "longitude": "573.729400925", "length": "116", "latitude": "190.343194098", "configuration": "825456-LINECONFIG"}, "20600": {"phases": "C", "from": "node923242923241", "name": "923242", "object": "overhead_line", "longitude": "302.567989057", "to": "nodeF7815x1923242", "length": "270", "latitude": "393.298956354", "configuration": "825694-LINECONFIG"}, "348300": {"phases": "BS", "power_12": "7187.04+4249.42j", "name": "S1707-01-013_B", "parent": "nodeS1707-01-0131707-01-016_B", "object": "triplex_node", "longitude": "441.55575294", "nominal_voltage": "120", "latitude": "502.150220078"}, "151700": {"phases": "ACB", "from": "node825283825282", "name": "974701", "to": "nodeF28709x1974701", "object": "underground_line", "longitude": "400.561348691", "length": "26", "latitude": "399.634847401", "configuration": "825456-LINECONFIG"}, "381100": {"phases": "BS", "from": "node824942824941", "name": "1708-05-014_B", "object": "transformer", "to": "nodeS1708-05-0011708-05-014_B", "configuration": "1707-0079_B-CONFIG"}, "282800": {"phases": "BS", "name": "nodeS1708-16-0131708-16-016_B", "object": "triplex_meter", "longitude": "686.978463762", "nominal_voltage": "120", "latitude": "1019.1590052"}, "86200": {"phases": "B", "from": "node914887F7669x1", "name": "914887", "object": "underground_line", "longitude": "594.109431789", "to": "nodeT4063914887", "length": "420", "latitude": "996.629740199", "configuration": "825117-LINECONFIG"}, "315600": {"phases": "CS", "power_12": "264.924+104.829j", "name": "S1808-29-035_C", "parent": "nodeS1808-29-0351808-0046_C", "object": "triplex_node", "longitude": "243.242090962", "nominal_voltage": "120", "latitude": "786.82723875"}, "217300": {"phases": "B", "name": "nodeT14400824938", "object": "node", "longitude": "478.647474271", "nominal_voltage": "7200.0", "latitude": "910.05896721"}, "20700": {"phases": "C", "from": "nodeF7815x1923242", "name": "F7815x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "302.567989057", "to": "node922977F7815x1", "latitude": "393.298956354"}, "348400": {"phases": "AS", "power_12": "285.752+113.07j", "name": "S1708-06-011_A", "parent": "nodeS1708-06-011T15857_A", "object": "triplex_node", "longitude": "536.897583024", "nominal_voltage": "120", "latitude": "618.542795167"}, "250100": {"phases": "ABC", "name": "nodeT14424928282", "object": "node", "longitude": "639.9458382", "nominal_voltage": "7200.0", "latitude": "351.78998791"}, "151800": {"phases": "ACB", "from": "nodeF28709x1974701", "name": "F28709x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "400.561348691", "to": "node927915F28709x1", "latitude": "399.634847401"}, "53500": {"phases": "CN", "from": "node825631825630", "name": "825777", "object": "overhead_line", "longitude": "267.207764567", "to": "node825778825777", "length": "37", "latitude": "702.928622536", "configuration": "825694-LINECONFIG"}, "381200": {"phases": "CS", "from": "nodeT10292923978", "name": "T10292_C", "object": "transformer", "to": "nodeS1707-10-005T10292_C", "configuration": "T7300_C-CONFIG"}, "282900": {"phases": "BS", "name": "nodeS1707-03-013T28733_B", "object": "triplex_meter", "longitude": "410.04385638", "nominal_voltage": "120", "latitude": "171.267825229"}, "184600": {"phases": "CN", "name": "node825707954736", "object": "node", "longitude": "262.206072011", "nominal_voltage": "7200.0", "latitude": "1109.19543066"}, "315700": {"phases": "CS", "power_12": "512.354+202.734j", "name": "S1808-29-079_C", "parent": "nodeS1808-29-0351808-0046_C", "object": "triplex_node", "longitude": "234.230758165", "nominal_voltage": "120", "latitude": "787.990002001"}, "20800": {"phases": "C", "from": "node922977F7815x1", "name": "922977", "object": "underground_line", "longitude": "303.065669908", "to": "node922975922977", "length": "56", "latitude": "392.114677654", "configuration": "925975-LINECONFIG"}, "348500": {"phases": "BS", "power_12": "826.431+327.012j", "name": "S1807-33-006_B", "parent": "nodeS1807-33-006T25124_B", "object": "triplex_node", "longitude": "294.243385887", "nominal_voltage": "120", "latitude": "82.5369808365"}, "151900": {"phases": "ACB", "from": "node927915F28709x1", "name": "927915", "object": "underground_line", "longitude": "435.274588074", "to": "nodeT18014927915", "length": "1310", "latitude": "404.431176137", "configuration": "825456-LINECONFIG"}, "53600": {"phases": "C", "from": "node825778825777", "name": "825778", "object": "overhead_line", "longitude": "266.137750736", "to": "nodeF25084x1825778", "length": "55", "latitude": "701.892378673", "configuration": "825694-LINECONFIG"}, "381300": {"phases": "CS", "from": "node825656825654", "name": "1808-32-005_C", "object": "transformer", "to": "nodeS1808-32-0081808-32-005_C", "configuration": "1808-30-008_C-CONFIG"}, "283000": {"phases": "BS", "name": "nodeS1708-10-003T5161_B", "object": "triplex_meter", "longitude": "612.486684715", "nominal_voltage": "120", "latitude": "1123.21929892"}, "184700": {"phases": "CN", "name": "node825709825707", "object": "node", "longitude": "262.230956053", "nominal_voltage": "7200.0", "latitude": "1121.33428734"}, "315800": {"phases": "CS", "power_12": "13.3295+5.27439j", "name": "S1808-29-084_C", "parent": "nodeS1808-29-0351808-0046_C", "object": "triplex_node", "longitude": "236.507645315", "nominal_voltage": "120", "latitude": "787.948020898"}, "119200": {"phases": "ACB", "from": "node825314825313", "name": "928118", "object": "underground_line", "longitude": "573.107299861", "to": "node928120928118", "length": "1328", "latitude": "149.574399842", "configuration": "825456-LINECONFIG"}, "20900": {"phases": "C", "from": "node922975922977", "name": "922975", "object": "underground_line", "longitude": "303.015901823", "to": "node922976922975", "length": "150", "latitude": "386.607781698", "configuration": "925975-LINECONFIG"}, "348600": {"phases": "BS", "power_12": "103.304+40.8765j", "name": "S1807-33-009_B", "parent": "nodeS1807-33-006T25124_B", "object": "triplex_node", "longitude": "297.111522732", "nominal_voltage": "120", "latitude": "77.7027805876"}, "250300": {"phases": "A", "name": "node7235x1-A923968", "object": "node", "longitude": "666.671299918", "nominal_voltage": "7200.0", "latitude": "240.704645827"}, "53700": {"phases": "C", "from": "nodeF25084x1825778", "name": "F25084x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "266.137750736", "to": "node825779F25084x1", "latitude": "701.892378673"}, "381400": {"phases": "CS", "from": "nodeT10308924010", "name": "T10308_C", "object": "transformer", "to": "nodeS1707-16-004T10308_C", "configuration": "T7300_C-CONFIG"}, "283100": {"phases": "CS", "name": "nodeS1808-29-0751808-0088_C", "object": "triplex_meter", "longitude": "222.679132586", "nominal_voltage": "120", "latitude": "810.399921921"}, "184800": {"phases": "CN", "name": "node825710825709", "object": "node", "longitude": "262.330492223", "nominal_voltage": "7200.0", "latitude": "1165.89277343"}, "315900": {"phases": "CS", "power_12": "107.469+42.5248j", "name": "S1807-25-015_C", "parent": "nodeS1807-25-015T11989_C", "object": "triplex_node", "longitude": "141.340261967", "nominal_voltage": "120", "latitude": "548.141087186"}, "217600": {"phases": "BN", "name": "node824942824941", "object": "node", "longitude": "537.24939452", "nominal_voltage": "7200.0", "latitude": "839.120673065"}, "119300": {"phases": "ACB", "from": "node928120928118", "name": "928120", "object": "underground_line", "longitude": "572.758923265", "to": "nodeT12199928120", "length": "1265", "latitude": "113.749969159", "configuration": "825456-LINECONFIG"}, "21000": {"phases": "C", "from": "node922976922975", "name": "922976", "object": "underground_line", "longitude": "332.379072054", "to": "nodeT12925922976", "length": "1320", "latitude": "387.022279243", "configuration": "925975-LINECONFIG"}, "348700": {"phases": "BS", "power_12": "247.429+97.9059j", "name": "S1708-10-009_B", "parent": "nodeS1708-10-009T12268_B", "object": "triplex_node", "longitude": "617.103896192", "nominal_voltage": "120", "latitude": "1051.33952778"}, "250400": {"phases": "A", "name": "nodeT10286923970", "object": "node", "longitude": "671.623224389", "nominal_voltage": "7200.0", "latitude": "218.795489872"}, "53800": {"phases": "CN", "from": "node825779F25084x1", "name": "825779", "object": "overhead_line", "longitude": "260.240232648", "to": "node825780825779", "length": "303", "latitude": "696.296661814", "configuration": "825694-LINECONFIG"}, "381500": {"phases": "CS", "from": "node923318910323", "name": "T3902_C", "object": "transformer", "to": "nodeS1808-29-096T3902_C", "configuration": "T7300_C-CONFIG"}, "283200": {"phases": "AS", "name": "nodeS1707-12-010T12388_A", "object": "triplex_meter", "longitude": "532.325219531", "nominal_voltage": "120", "latitude": "457.610908193"}, "184900": {"phases": "CN", "name": "node825711825710", "object": "node", "longitude": "262.156303925", "nominal_voltage": "7200.0", "latitude": "1181.28839654"}, "316000": {"phases": "BS", "power_12": "1546.23+611.829j", "name": "S1707-03-010_B", "parent": "nodeS1707-03-010T28731_B", "object": "triplex_node", "longitude": "408.236583668", "nominal_voltage": "120", "latitude": "209.823318478"}, "217700": {"phases": "BN", "name": "node824943824942", "object": "node", "longitude": "537.174742392", "nominal_voltage": "7200.0", "latitude": "841.814907108"}, "348800": {"phases": "CS", "power_12": "1016.38+402.172j", "name": "S1808-20-002_C", "parent": "nodeS1808-20-0021808-20-002_C", "object": "triplex_node", "longitude": "55.3540305615", "nominal_voltage": "120", "latitude": "833.675372398"}, "152200": {"phases": "B", "from": "node825282825281", "name": "974687", "object": "underground_line", "longitude": "400.412044436", "to": "node974671974687", "length": "166", "latitude": "446.798746638", "configuration": "923991-LINECONFIG"}, "53900": {"phases": "CN", "from": "node825780825779", "name": "825780", "object": "overhead_line", "longitude": "257.428335837", "to": "node825783825780", "length": "113", "latitude": "696.385482717", "configuration": "825694-LINECONFIG"}, "381600": {"phases": "CS", "from": "node1808-30-007825783", "name": "1808-30-007_C", "object": "transformer", "to": "nodeS1808-30-0611808-30-007_C", "configuration": "T11988_C-CONFIG"}, "283300": {"phases": "BS", "name": "nodeS1708-16-0201708-16-012_B", "object": "triplex_meter", "longitude": "699.76616759", "nominal_voltage": "120", "latitude": "1007.4586264"}, "185000": {"phases": "CN", "name": "node825713825711", "object": "node", "longitude": "262.156303925", "nominal_voltage": "7200.0", "latitude": "1192.36140238"}, "86700": {"phases": "B", "from": "node824987824986", "name": "824989", "object": "underground_line", "longitude": "615.932737121", "to": "nodeF7306x1824989", "length": "85", "latitude": "992.899262293", "configuration": "825117-LINECONFIG"}, "316100": {"phases": "BS", "power_12": "59.9829+23.7348j", "name": "S1807-34-013_B", "parent": "nodeS1807-34-013T29080_B", "object": "triplex_node", "longitude": "383.047513245", "nominal_voltage": "120", "latitude": "181.072603746"}, "217800": {"phases": "B", "name": "nodeF18635x1824943", "object": "node", "longitude": "537.174742392", "nominal_voltage": "7200.0", "latitude": "841.814907108"}, "348900": {"phases": "BS", "power_12": "67.4808+26.7016j", "name": "S1707-16-010_B", "parent": "nodeS1707-16-010T14062_B", "object": "triplex_node", "longitude": "723.485876399", "nominal_voltage": "120", "latitude": "154.70242061"}, "250600": {"phases": "ABC", "name": "node923973923972", "object": "node", "longitude": "667.36805311", "nominal_voltage": "7200.0", "latitude": "189.070094496"}, "152300": {"phases": "B", "from": "node974671974687", "name": "974671", "object": "underground_line", "longitude": "400.436928478", "to": "nodeF28708x1974671", "length": "24", "latitude": "447.242851151", "configuration": "825117-LINECONFIG"}, "54000": {"phases": "C", "from": "node825783825780", "name": "825783", "object": "overhead_line", "longitude": "253.845033708", "to": "node1808-30-007825783", "length": "297", "latitude": "704.083294269", "configuration": "825694-LINECONFIG"}, "381700": {"phases": "CS", "from": "node1808-33-009825728", "name": "1808-33-009_C", "object": "transformer", "to": "nodeS1808-33-0031808-33-009_C", "configuration": "T7300_C-CONFIG"}, "283400": {"phases": "CS", "name": "nodeS1707-03-002T10261_C", "object": "triplex_meter", "longitude": "518.146025787", "nominal_voltage": "120", "latitude": "259.059987139"}, "185100": {"phases": "CN", "name": "node825714825713", "object": "node", "longitude": "262.255840096", "nominal_voltage": "7200.0", "latitude": "1200.0"}, "86800": {"phases": "B", "from": "nodeF7306x1824989", "name": "F7306x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "615.932737121", "to": "node824990F7306x1", "latitude": "992.899262293"}, "316200": {"phases": "BS", "power_12": "0.0+0.0j", "name": "S1708-16-016_B", "parent": "nodeS1708-16-0161708-0045_B", "object": "triplex_node", "longitude": "704.69577239", "nominal_voltage": "120", "latitude": "1042.84086353"}, "217900": {"phases": "B", "name": "node824944F18635x1", "object": "node", "longitude": "540.285247713", "nominal_voltage": "7200.0", "latitude": "870.444844687"}, "119600": {"phases": "C", "from": "node928120928118", "name": "928122", "object": "underground_line", "longitude": "573.430792414", "to": "node928768928122", "length": "290", "latitude": "139.359996052", "configuration": "925975-LINECONFIG"}, "21300": {"phases": "C", "from": "node922976922975", "name": "922978", "to": "node922979922978", "object": "underground_line", "longitude": "298.934918842", "length": "1300", "latitude": "350.753744048", "configuration": "925975-LINECONFIG"}, "349000": {"phases": "CS", "power_12": "1073.03+424.588j", "name": "S1808-28-004_C", "parent": "nodeS1808-28-004T21024_C", "object": "triplex_node", "longitude": "271.491098618", "nominal_voltage": "120", "latitude": "974.617128774"}, "250700": {"phases": "C", "name": "node910116923973", "object": "node", "longitude": "661.94333183", "nominal_voltage": "7200.0", "latitude": "191.586686734"}, "152400": {"phases": "B", "from": "nodeF28708x1974671", "name": "F28708x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "400.436928478", "to": "node974693F28708x1", "latitude": "447.242851151"}, "381800": {"phases": "AS", "from": "node825244919704", "name": "1707-13-036_A", "object": "transformer", "to": "nodeS1707-13-0101707-13-036_A", "configuration": "T15860_A-CONFIG"}, "283500": {"phases": "BS", "name": "nodeS1707-04-009T15718_B", "object": "triplex_meter", "longitude": "503.672756539", "nominal_voltage": "120", "latitude": "134.295322005"}, "185200": {"phases": "C", "name": "nodeNO448x1-A825714", "object": "node", "longitude": "262.255840096", "nominal_voltage": "7200.0", "latitude": "1200.0"}, "86900": {"phases": "B", "from": "node824990F7306x1", "name": "824990", "to": "node1708-0022824990", "object": "underground_line", "longitude": "608.865669032", "length": "537", "latitude": "1006.40003948", "configuration": "825117-LINECONFIG"}, "316300": {"phases": "BS", "power_12": "48.3195+19.1197j", "name": "S1708-16-026_B", "parent": "nodeS1708-16-0161708-0045_B", "object": "triplex_node", "longitude": "702.734719028", "nominal_voltage": "120", "latitude": "1038.66970025"}, "218000": {"phases": "B", "name": "node824945824944", "object": "node", "longitude": "559.769453044", "nominal_voltage": "7200.0", "latitude": "880.215143964"}, "119700": {"phases": "C", "from": "node928768928122", "name": "928768", "to": "nodeT14052928768", "object": "underground_line", "longitude": "574.849182841", "length": "40", "latitude": "139.359996052", "configuration": "925975-LINECONFIG"}, "21400": {"phases": "C", "from": "node922979922978", "name": "922979", "object": "underground_line", "longitude": "297.46676033", "to": "node922980922979", "length": "30", "latitude": "350.72413708", "configuration": "925975-LINECONFIG"}, "349100": {"phases": "AS", "power_12": "720.628+285.147j", "name": "S1707-13-013_A", "parent": "nodeS1707-13-0131707-0190_A", "object": "triplex_node", "longitude": "756.19891455", "nominal_voltage": "120", "latitude": "527.079054216"}, "250800": {"phases": "C", "name": "nodeT2552910116", "object": "node", "longitude": "661.94333183", "nominal_voltage": "7200.0", "latitude": "191.586686734"}, "152500": {"phases": "B", "from": "node974693F28708x1", "name": "974693", "to": "node825609974693", "object": "underground_line", "longitude": "400.810189117", "length": "38", "latitude": "447.154030248", "configuration": "825117-LINECONFIG"}, "381900": {"phases": "BS", "from": "node1708-0022824990", "name": "1708-0022_B", "object": "transformer", "to": "nodeS1708-09-0291708-0022_B", "configuration": "1707-0079_B-CONFIG"}, "283600": {"phases": "CS", "name": "nodeS1808-32-014T4140_C", "object": "triplex_meter", "longitude": "305.376833697", "nominal_voltage": "120", "latitude": "801.926976503"}, "316400": {"phases": "BS", "power_12": "149.124+59.0072j", "name": "S1708-06-018_B", "parent": "nodeS1708-06-018T2590_B", "object": "triplex_node", "longitude": "536.407482428", "nominal_voltage": "120", "latitude": "705.534724856"}, "218100": {"phases": "B", "name": "node824946824945", "object": "node", "longitude": "552.801921125", "nominal_voltage": "7200.0", "latitude": "887.320816165"}, "21500": {"phases": "C", "from": "node922980922979", "name": "922980", "object": "underground_line", "longitude": "281.590741171", "to": "node1807-0304922980", "length": "597", "latitude": "349.628679283", "configuration": "925975-LINECONFIG"}, "349200": {"phases": "BS", "power_12": "61.6491+24.3941j", "name": "S1708-16-004_B", "parent": "nodeS1708-16-0041708-09-001_B", "object": "triplex_node", "longitude": "665.400269079", "nominal_voltage": "120", "latitude": "976.355079209"}, "152600": {"phases": "B", "from": "node825609974693", "name": "825609", "object": "underground_line", "longitude": "418.253902957", "to": "node825610825609", "length": "719", "latitude": "438.656830574", "configuration": "825117-LINECONFIG"}, "54300": {"phases": "CN", "from": "node825783825780", "name": "825787", "object": "overhead_line", "longitude": "243.418619871", "to": "node825788825787", "length": "563", "latitude": "696.859194197", "configuration": "825694-LINECONFIG"}, "382000": {"phases": "CS", "from": "nodeT14052928768", "name": "T14052_C", "object": "transformer", "to": "nodeS1707-09-015T14052_C", "configuration": "T7300_C-CONFIG"}, "283700": {"phases": "BS", "name": "nodeS1708-05-011T4307_B", "object": "triplex_meter", "longitude": "449.414917937", "nominal_voltage": "120", "latitude": "742.519468041"}, "185400": {"phases": "C", "name": "nodeFCMA4-F099x1825715", "object": "node", "longitude": "260.513957116", "nominal_voltage": "7200.0", "latitude": "1165.89277343"}, "316500": {"phases": "AS", "power_12": "4291.15+3002.58j", "name": "S1807-25-013_A", "parent": "nodeS1807-25-0131807--T325_A", "object": "triplex_node", "longitude": "158.662236455", "nominal_voltage": "120", "latitude": "563.148061282"}, "218200": {"phases": "B", "name": "node1708-0024824946", "object": "node", "longitude": "552.801921125", "nominal_voltage": "7200.0", "latitude": "887.320816165"}, "349300": {"phases": "BS", "power_12": "1148.01+454.257j", "name": "S1708-16-011_B", "parent": "nodeS1708-16-0041708-09-001_B", "object": "triplex_node", "longitude": "670.323640227", "nominal_voltage": "120", "latitude": "979.759595866"}, "251000": {"phases": "ABC", "name": "nodeF10288x1923974", "object": "node", "longitude": "669.483196728", "nominal_voltage": "7200.0", "latitude": "176.19106363"}, "152700": {"phases": "B", "from": "node825610825609", "name": "825610", "object": "underground_line", "longitude": "421.19021998", "to": "node825613825610", "length": "129", "latitude": "437.146875231", "configuration": "825117-LINECONFIG"}, "54400": {"phases": "CN", "from": "node825788825787", "name": "825788", "object": "overhead_line", "longitude": "241.751389019", "to": "node825789825788", "length": "93", "latitude": "698.783647085", "configuration": "825694-LINECONFIG"}, "382100": {"phases": "CS", "from": "node825654825652", "name": "1808-32-004_C", "object": "transformer", "to": "nodeS1808-32-0171808-32-004_C", "configuration": "T11988_C-CONFIG"}, "283800": {"phases": "CS", "name": "nodeS1808-29-0731808-0085_C", "object": "triplex_meter", "longitude": "216.851785928", "nominal_voltage": "120", "latitude": "813.691566347"}, "185500": {"phases": "C", "name": "node825716FCMA4-F099x1", "object": "node", "longitude": "248.743804981", "nominal_voltage": "7200.0", "latitude": "1165.89277343"}, "87200": {"phases": "BN", "from": "node824985824984", "name": "824992", "object": "overhead_line", "longitude": "644.424965862", "to": "node824993824992", "length": "117", "latitude": "999.175939404", "configuration": "825114-LINECONFIG"}, "316600": {"phases": "CS", "power_12": "4291.15+3002.58j", "name": "S1807-25-013_C", "parent": "nodeS1807-25-0131807--T325_C", "object": "triplex_node", "longitude": "160.584928534", "nominal_voltage": "120", "latitude": "568.427555637"}, "120000": {"phases": "ACB", "from": "node825313825312", "name": "825316", "object": "underground_line", "longitude": "599.06135626", "to": "nodeT10272825316", "length": "155", "latitude": "189.780661716", "configuration": "825456-LINECONFIG"}, "21700": {"phases": "C", "from": "node922979922978", "name": "922981", "object": "underground_line", "longitude": "299.581903948", "to": "node824871922981", "length": "25", "latitude": "348.533221485", "configuration": "925975-LINECONFIG"}, "349400": {"phases": "CS", "power_12": "1586.21+627.652j", "name": "S1808-21-001_C", "parent": "nodeS1808-21-0011808-0164_C", "object": "triplex_node", "longitude": "122.899203444", "nominal_voltage": "120", "latitude": "907.255088056"}, "251100": {"phases": "ABC", "name": "node825449F10288x1", "object": "node", "longitude": "684.040361631", "nominal_voltage": "7200.0", "latitude": "169.736744714"}, "152800": {"phases": "B", "from": "node825613825610", "name": "825613", "object": "underground_line", "longitude": "442.8891051", "to": "node825614825613", "length": "923", "latitude": "428.146357109", "configuration": "825117-LINECONFIG"}, "54500": {"phases": "CN", "from": "node825789825788", "name": "825789", "object": "overhead_line", "longitude": "243.567924127", "to": "node825791825789", "length": "215", "latitude": "704.764254521", "configuration": "825694-LINECONFIG"}, "382200": {"phases": "CS", "from": "node910323824769", "name": "1808-0123_C", "object": "transformer", "to": "nodeS1808-29-0801808-0123_C", "configuration": "T7300_C-CONFIG"}, "283900": {"phases": "BS", "name": "nodeS1807-34-0121807-0303_B", "object": "triplex_meter", "longitude": "322.123481638", "nominal_voltage": "120", "latitude": "245.276758315"}, "185600": {"phases": "C", "name": "node1808-0124825716", "object": "node", "longitude": "248.743804981", "nominal_voltage": "7200.0", "latitude": "1165.89277343"}, "87300": {"phases": "BN", "from": "node824993824992", "name": "824993", "object": "overhead_line", "longitude": "641.438880754", "to": "node824994824993", "length": "450", "latitude": "1012.0253633", "configuration": "825114-LINECONFIG"}, "316700": {"phases": "BS", "power_12": "4291.15+3002.58j", "name": "S1807-25-013_B", "parent": "nodeS1807-25-0131807--T325_B", "object": "triplex_node", "longitude": "146.356819995", "nominal_voltage": "120", "latitude": "572.998223613"}, "21800": {"phases": "C", "from": "node824871922981", "name": "824871", "object": "underground_line", "longitude": "299.482367778", "to": "node922983824871", "length": "372", "latitude": "339.739952135", "configuration": "825688-LINECONFIG"}, "349500": {"phases": "CS", "power_12": "1187.16+469.75j", "name": "S1707-10-023_C", "parent": "nodeS1707-10-023T10279_C", "object": "triplex_node", "longitude": "647.552339254", "nominal_voltage": "120", "latitude": "199.567312524"}, "251200": {"phases": "ABC", "name": "node825450825449", "object": "node", "longitude": "726.343233997", "nominal_voltage": "7200.0", "latitude": "178.411586193"}, "152900": {"phases": "B", "from": "node825614825613", "name": "825614", "object": "underground_line", "longitude": "443.511206164", "to": "node1707-02-001825614", "length": "773", "latitude": "451.032542992", "configuration": "825117-LINECONFIG"}, "54600": {"phases": "CN", "from": "node825791825789", "name": "825791", "object": "overhead_line", "longitude": "241.378128381", "to": "node825792825791", "length": "268", "latitude": "712.2548173", "configuration": "825694-LINECONFIG"}, "382300": {"phases": "AS", "from": "node1707-01-007825271", "name": "1707-01-007_A", "object": "transformer", "to": "nodeS1707-01-0051707-01-007_A", "configuration": "1707-01-007_A-CONFIG"}, "382301": {"name": "1707-01-007_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "5", "power_rating": "5"}, "284000": {"phases": "AS", "name": "nodeS1707-12-0091707-12-016_A", "object": "triplex_meter", "longitude": "536.153785457", "nominal_voltage": "120", "latitude": "499.997144116"}, "87400": {"phases": "BN", "from": "node824994824993", "name": "824994", "object": "overhead_line", "longitude": "639.896070115", "to": "node824995824994", "length": "237", "latitude": "1018.80535886", "configuration": "825114-LINECONFIG"}, "316800": {"phases": "AS", "power_12": "3302.54+2356.8j", "name": "S1707-14-009_A", "parent": "nodeS1707-14-0091707-0091_A", "object": "triplex_node", "longitude": "692.556273018", "nominal_voltage": "120", "latitude": "359.621752935"}, "218500": {"phases": "BN", "name": "node824952824951", "object": "node", "longitude": "555.588933893", "nominal_voltage": "7200.0", "latitude": "833.850632849"}, "21900": {"phases": "C", "from": "node922983824871", "name": "922983", "object": "underground_line", "longitude": "299.183759267", "to": "node1807-0292922983", "length": "1250", "latitude": "302.731242752", "configuration": "825688-LINECONFIG"}, "349600": {"phases": "AS", "power_12": "5703.05+3737.16j", "name": "S1807-36-009_A", "parent": "nodeS1807-36-0091807-0274_A", "object": "triplex_node", "longitude": "360.354684445", "nominal_voltage": "120", "latitude": "525.634735426"}, "251300": {"phases": "ABC", "name": "node825451825450", "object": "node", "longitude": "723.282496761", "nominal_voltage": "7200.0", "latitude": "175.095605833"}, "54700": {"phases": "C", "from": "node825792825791", "name": "825792", "object": "overhead_line", "longitude": "241.452780508", "to": "node1808-30-013825792", "length": "251", "latitude": "719.686166144", "configuration": "825694-LINECONFIG"}, "382400": {"phases": "BS", "from": "node825032825031", "name": "1708-09-015_B", "object": "transformer", "to": "nodeS1708-09-0101708-09-015_B", "configuration": "1708-0029_B-CONFIG"}, "284100": {"phases": "BS", "name": "nodeS1708-05-0081708-05-001_B", "object": "triplex_meter", "longitude": "473.95338564", "nominal_voltage": "120", "latitude": "748.520896692"}, "87500": {"phases": "B", "from": "node824995824994", "name": "824995", "object": "overhead_line", "longitude": "632.87877011", "to": "node1708-09-012824995", "length": "312", "latitude": "1014.86763218", "configuration": "825114-LINECONFIG"}, "316900": {"phases": "CS", "power_12": "3302.54+2356.8j", "name": "S1707-14-009_C", "parent": "nodeS1707-14-0091707-0091_C", "object": "triplex_node", "longitude": "703.454928065", "nominal_voltage": "120", "latitude": "346.236516308"}, "218600": {"phases": "BN", "name": "node824953824952", "object": "node", "longitude": "560.092945598", "nominal_voltage": "7200.0", "latitude": "832.903209889"}, "120300": {"phases": "ACB", "from": "node825312923952", "name": "923953", "object": "underground_line", "longitude": "603.963512646", "to": "nodeT10270923953", "length": "240", "latitude": "238.069625719", "configuration": "825456-LINECONFIG"}, "349700": {"phases": "CS", "power_12": "5703.05+3737.16j", "name": "S1807-36-009_C", "parent": "nodeS1807-36-0091807-0274_C", "object": "triplex_node", "longitude": "363.906109573", "nominal_voltage": "120", "latitude": "509.213624741"}, "251400": {"phases": "ABC", "name": "node1707-0018825451", "object": "node", "longitude": "723.282496761", "nominal_voltage": "7200.0", "latitude": "175.095605833"}, "382500": {"phases": "CS", "from": "nodeT4114911238", "name": "T4114_C", "object": "transformer", "to": "nodeS1808-20-009T4114_C", "configuration": "T7300_C-CONFIG"}, "284200": {"phases": "BS", "name": "nodeS1708-10-008T3999_B", "object": "triplex_meter", "longitude": "631.977326927", "nominal_voltage": "120", "latitude": "1114.85684207"}, "317000": {"phases": "BS", "power_12": "3302.54+2356.8j", "name": "S1707-14-009_B", "parent": "nodeS1707-14-0091707-0091_B", "object": "triplex_node", "longitude": "695.810648698", "nominal_voltage": "120", "latitude": "350.498643875"}, "218700": {"phases": "BN", "name": "node824954824953", "object": "node", "longitude": "562.680886025", "nominal_voltage": "7200.0", "latitude": "833.288100466"}, "349800": {"phases": "BS", "power_12": "5703.05+3737.16j", "name": "S1807-36-009_B", "parent": "nodeS1807-36-0091807-0274_B", "object": "triplex_node", "longitude": "369.041629519", "nominal_voltage": "120", "latitude": "521.861144895"}, "153200": {"phases": "B", "from": "node825614825613", "name": "825616", "object": "underground_line", "longitude": "445.576581697", "to": "node1707-0164825616", "length": "118", "latitude": "426.754829637", "configuration": "825117-LINECONFIG"}, "382600": {"phases": "BS", "from": "node1807-33-009825567", "name": "1807-33-009_B", "object": "transformer", "to": "nodeS1807-33-0071807-33-009_B", "configuration": "1707-0079_B-CONFIG"}, "284300": {"phases": "BS", "name": "nodeS1708-16-0181708-16-011_B", "object": "triplex_meter", "longitude": "688.670394774", "nominal_voltage": "120", "latitude": "1006.34573241"}, "317100": {"phases": "CS", "power_12": "609.826+241.303j", "name": "S1807-25-002_C", "parent": "nodeS1807-25-002T11988_C", "object": "triplex_node", "longitude": "160.357516658", "nominal_voltage": "120", "latitude": "546.603264337"}, "218800": {"phases": "BN", "name": "node824956824954", "object": "node", "longitude": "575.073139224", "nominal_voltage": "7200.0", "latitude": "833.288100466"}, "349900": {"phases": "BS", "power_12": "668.976+264.708j", "name": "S1707-16-008_B", "parent": "nodeS1707-16-008T10294_B", "object": "triplex_node", "longitude": "704.905543838", "nominal_voltage": "120", "latitude": "143.157978404"}, "251600": {"phases": "ABC", "name": "node825455825453", "object": "node", "longitude": "746.549076563", "nominal_voltage": "7200.0", "latitude": "216.634181244"}, "382700": {"phases": "CS", "from": "node825728825727", "name": "1808-33-010_C", "object": "transformer", "to": "nodeS1808-33-0091808-33-010_C", "configuration": "T11988_C-CONFIG"}, "284400": {"phases": "AS", "name": "nodeS1808-19-0111808-19-005_A", "object": "triplex_meter", "longitude": "40.630982666", "nominal_voltage": "120", "latitude": "655.878911525"}, "87800": {"phases": "BN", "from": "node824995824994", "name": "824998", "object": "overhead_line", "longitude": "637.382781815", "to": "node824999824998", "length": "385", "latitude": "1029.81915077", "configuration": "825114-LINECONFIG"}, "317200": {"phases": "CS", "power_12": "501.524+198.449j", "name": "S1808-29-086_C", "parent": "nodeS1808-29-086T29059_C", "object": "triplex_node", "longitude": "245.237325022", "nominal_voltage": "120", "latitude": "872.514980838"}, "218900": {"phases": "BN", "name": "node824957824956", "object": "node", "longitude": "581.841598802", "nominal_voltage": "7200.0", "latitude": "830.593866423"}, "120600": {"phases": "ACB", "from": "node825312923952", "name": "923955", "object": "underground_line", "longitude": "639.771649902", "to": "node825485923955", "length": "1550", "latitude": "228.180898571", "configuration": "923991-LINECONFIG"}, "350000": {"phases": "BS", "power_12": "1341.28+530.735j", "name": "S1707-03-014_B", "parent": "nodeS1707-03-0141707-0180_B", "object": "triplex_node", "longitude": "412.944309291", "nominal_voltage": "120", "latitude": "306.298643443"}, "251700": {"phases": "ABC", "name": "node825456825455", "object": "node", "longitude": "779.445780838", "nominal_voltage": "7200.0", "latitude": "221.016012435"}, "382800": {"phases": "AS", "from": "nodeT4265919705", "name": "T4265_A", "object": "transformer", "to": "nodeS1707-12-008T4265_A", "configuration": "1707-13-013_A-CONFIG"}, "284500": {"phases": "CS", "name": "nodeS1808-19-0111808-19-005_C", "object": "triplex_meter", "longitude": "34.4338663436", "nominal_voltage": "120", "latitude": "637.748028978"}, "87900": {"phases": "BN", "from": "node824999824998", "name": "824999", "object": "overhead_line", "longitude": "631.510147769", "to": "node825000824999", "length": "903", "latitude": "1055.63642644", "configuration": "825114-LINECONFIG"}, "317300": {"phases": "BS", "power_12": "778.944+308.222j", "name": "S1807-34-003_B", "parent": "nodeS1807-34-003T28723_B", "object": "triplex_node", "longitude": "384.038686847", "nominal_voltage": "120", "latitude": "175.06916499"}, "219000": {"phases": "BN", "name": "node824958824957", "object": "node", "longitude": "586.146538167", "nominal_voltage": "7200.0", "latitude": "831.156398806"}, "120700": {"phases": "A", "from": "node825485923955", "name": "825485", "object": "underground_line", "longitude": "638.179071177", "to": "nodeT10276825485", "length": "400", "latitude": "217.551997237", "configuration": "955227-LINECONFIG"}, "350100": {"phases": "CS", "power_12": "83.3096+32.9649j", "name": "S1808-28-001_C", "parent": "nodeS1808-28-0011808-28-001_C", "object": "triplex_node", "longitude": "265.35710446", "nominal_voltage": "120", "latitude": "976.524287612"}, "251800": {"phases": "ABC", "name": "node1707-0055825456", "object": "node", "longitude": "779.445780838", "nominal_voltage": "7200.0", "latitude": "221.016012435"}, "382900": {"phases": "BS", "from": "node824994824993", "name": "1708-09-009_B", "object": "transformer", "to": "nodeS1708-09-0281708-09-009_B", "configuration": "1707-0079_B-CONFIG"}, "284600": {"phases": "BS", "name": "nodeS1808-19-0111808-19-005_B", "object": "triplex_meter", "longitude": "39.6583462483", "nominal_voltage": "120", "latitude": "646.320681728"}, "186300": {"phases": "CN", "name": "node825721825720", "object": "node", "longitude": "285.472651812", "nominal_voltage": "7200.0", "latitude": "976.348967457"}, "88000": {"phases": "B", "from": "node825000824999", "name": "825000", "object": "underground_line", "longitude": "628.99685947", "to": "nodeF7307x1825000", "length": "101", "latitude": "1055.63642644", "configuration": "825117-LINECONFIG"}, "317400": {"phases": "AS", "power_12": "19309.4+11521.3j", "name": "S1707-13-014_A", "parent": "nodeS1707-13-014T19033_A", "object": "triplex_node", "longitude": "764.286469837", "nominal_voltage": "120", "latitude": "495.394963152"}, "219100": {"phases": "BN", "name": "node824959824958", "object": "node", "longitude": "620.08837223", "nominal_voltage": "7200.0", "latitude": "839.801633318"}, "350200": {"phases": "BS", "power_12": "749.786+296.684j", "name": "S1807-33-008_B", "parent": "nodeS1807-33-0081807-33-012_B", "object": "triplex_node", "longitude": "297.45335864", "nominal_voltage": "120", "latitude": "65.1308602889"}, "383000": {"phases": "CS", "from": "node911238911237", "name": "T4113_C", "object": "transformer", "to": "nodeS1808-20-008T4113_C", "configuration": "T11988_C-CONFIG"}, "284700": {"phases": "CS", "name": "nodeS1707-10-031T2552_C", "object": "triplex_meter", "longitude": "660.718690843", "nominal_voltage": "120", "latitude": "182.485306415"}, "186400": {"phases": "CN", "name": "node825723825721", "object": "node", "longitude": "298.213281607", "nominal_voltage": "7200.0", "latitude": "976.112111717"}, "88100": {"phases": "B", "from": "nodeF7307x1825000", "name": "F7307x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "628.99685947", "to": "node825001F7307x1", "latitude": "1055.63642644"}, "317500": {"phases": "BS", "power_12": "7.49786+2.96684j", "name": "S1708-09-030_B", "parent": "nodeS1708-09-0301708-10-003_B", "object": "triplex_node", "longitude": "667.322461852", "nominal_voltage": "120", "latitude": "1066.38450856"}, "219200": {"phases": "BN", "name": "node824960824959", "object": "node", "longitude": "626.010774361", "nominal_voltage": "7200.0", "latitude": "843.058399743"}, "22600": {"phases": "C", "from": "node980393980396", "name": "980395", "object": "underground_line", "longitude": "330.388348648", "to": "node980394980395", "length": "1162", "latitude": "461.454195554", "configuration": "925975-LINECONFIG"}, "350300": {"phases": "BS", "power_12": "0.0+0.0j", "name": "S1708-05-005_B", "parent": "nodeS1708-05-005T7814_B", "object": "triplex_node", "longitude": "481.623038591", "nominal_voltage": "120", "latitude": "817.686991667"}, "153700": {"phases": "ACB", "from": "node825281825280", "name": "949864", "object": "underground_line", "longitude": "401.482058266", "to": "nodeF14093x1949864", "length": "10", "latitude": "495.679849991", "configuration": "825456-LINECONFIG"}, "55400": {"phases": "ACBN", "from": "node824848824847", "name": "957807", "object": "overhead_line", "longitude": "274.971585848", "to": "node824892957807", "length": "1168", "latitude": "613.663615504", "configuration": "824894-LINECONFIG"}, "383100": {"phases": "AS", "from": "nodeT10272825316", "name": "T10272_A", "object": "transformer", "to": "nodeS1707-10-007T10272_A", "configuration": "T10285_A-CONFIG"}, "284800": {"phases": "BS", "name": "nodeS1707-04-005T15716_B", "object": "triplex_meter", "longitude": "506.274483682", "nominal_voltage": "120", "latitude": "106.988707528"}, "186500": {"phases": "CN", "name": "node825724825723", "object": "node", "longitude": "326.456669922", "nominal_voltage": "7200.0", "latitude": "976.112111717"}, "88200": {"phases": "B", "from": "node825001F7307x1", "name": "825001", "object": "underground_line", "longitude": "625.41355734", "to": "node931436825001", "length": "144", "latitude": "1055.63642644", "configuration": "825117-LINECONFIG"}, "317600": {"phases": "CS", "power_12": "480.696+190.208j", "name": "S1707-03-012_C", "parent": "nodeS1707-03-012T10259_C", "object": "triplex_node", "longitude": "493.567903", "nominal_voltage": "120", "latitude": "205.887661542"}, "219300": {"phases": "BN", "name": "node824961824960", "object": "node", "longitude": "631.659452024", "nominal_voltage": "7200.0", "latitude": "841.903728011"}, "121000": {"phases": "ACB", "from": "node825485923955", "name": "923956", "object": "underground_line", "longitude": "636.287883942", "to": "nodeT10277923956", "length": "1240", "latitude": "266.19624485", "configuration": "825456-LINECONFIG"}, "22700": {"phases": "CN", "from": "node980394980395", "name": "980394", "object": "overhead_line", "longitude": "333.075825245", "to": "node824878980394", "length": "246", "latitude": "465.954454615", "configuration": "825694-LINECONFIG"}, "350400": {"phases": "CS", "power_12": "9.16405+3.62614j", "name": "S1808-29-001_C", "parent": "nodeS1808-29-0011808-29-006_C", "object": "triplex_node", "longitude": "176.871440555", "nominal_voltage": "120", "latitude": "888.374826833"}, "252100": {"phases": "ABC", "name": "node1707-0014825458", "object": "node", "longitude": "688.569257378", "nominal_voltage": "7200.0", "latitude": "168.937356591"}, "153800": {"phases": "ACB", "from": "nodeF14093x1949864", "name": "F14093x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "401.482058266", "to": "node949865F14093x1", "latitude": "495.679849991"}, "55500": {"phases": "ACBN", "from": "node824892957807", "name": "824892", "object": "overhead_line", "longitude": "292.14157522", "to": "node824894824892", "length": "1168", "latitude": "613.456366732", "configuration": "824894-LINECONFIG"}, "55501": {"name": "824894-LINECONFIG", "object": "line_configuration", "spacing": "824894-LINESPACING", "conductor_N": "824894_conductor_N", "conductor_A": "824894_conductor_C", "conductor_C": "824894_conductor_C", "conductor_B": "824894_conductor_C"}, "55502": {"distance_AN": "4.437842", "name": "824894-LINESPACING", "distance_CN": "4.437842", "object": "line_spacing", "distance_BC": "3.961621", "distance_AB": "3.961621", "distance_AC": "7.333333", "distance_BN": "4.000000"}, "55505": {"diameter": "0.721", "name": "824894_conductor_C", "geometric_mean_radius": "0.00814", "object": "overhead_line_conductor", "resistance": "0.592"}, "55506": {"diameter": "0.721", "name": "824894_conductor_N", "geometric_mean_radius": "0.00446", "object": "overhead_line_conductor", "resistance": "1.12"}, "383200": {"phases": "CS", "from": "nodeT10272825316", "name": "T10272_C", "object": "transformer", "to": "nodeS1707-10-007T10272_C", "configuration": "1807--T325_C-CONFIG"}, "284900": {"phases": "BS", "name": "nodeS1708-16-0241708-0042_B", "object": "triplex_meter", "longitude": "778.580715067", "nominal_voltage": "120", "latitude": "911.929892318"}, "186600": {"phases": "CN", "name": "node825727825724", "object": "node", "longitude": "326.033641199", "nominal_voltage": "7200.0", "latitude": "988.66546594"}, "88300": {"phases": "B", "from": "node931436825001", "name": "931436", "object": "underground_line", "longitude": "613.892245631", "to": "node1708-10-002931436", "length": "463", "latitude": "1055.60681947", "configuration": "825117-LINECONFIG"}, "317700": {"phases": "BS", "power_12": "324.907+128.563j", "name": "S1707-09-008_B", "parent": "nodeS1707-09-008T15710_B", "object": "triplex_node", "longitude": "599.011348399", "nominal_voltage": "120", "latitude": "60.3794890919"}, "219400": {"phases": "BN", "name": "node824962824961", "object": "node", "longitude": "632.157132876", "nominal_voltage": "7200.0", "latitude": "841.814907108"}, "22800": {"phases": "C", "from": "node824878980394", "name": "824878", "object": "overhead_line", "longitude": "334.145839076", "to": "node1807-36-005824878", "length": "101", "latitude": "467.67165873", "configuration": "825694-LINECONFIG"}, "350500": {"phases": "CS", "power_12": "579.835+229.436j", "name": "S1808-29-004_C", "parent": "nodeS1808-29-0011808-29-006_C", "object": "triplex_node", "longitude": "172.641347587", "nominal_voltage": "120", "latitude": "882.450828479"}, "153900": {"phases": "ACB", "from": "node949865F14093x1", "name": "949865", "object": "underground_line", "longitude": "446.696363613", "to": "node1707-01-016949865", "length": "1900", "latitude": "511.401149737", "configuration": "825456-LINECONFIG"}, "55600": {"phases": "ACB", "from": "node824894824892", "name": "824894", "object": "overhead_line", "longitude": "302.617757142", "to": "node824899824894", "length": "421", "latitude": "613.278724927", "configuration": "824894-LINECONFIG"}, "383300": {"phases": "BS", "from": "nodeT10272825316", "name": "T10272_B", "object": "transformer", "to": "nodeS1707-10-007T10272_B", "configuration": "1807--T325_B-CONFIG"}, "285000": {"phases": "CS", "name": "nodeS1808-29-0811808-0125_C", "object": "triplex_meter", "longitude": "224.775509799", "nominal_voltage": "120", "latitude": "814.17568928"}, "186700": {"phases": "CN", "name": "node825728825727", "object": "node", "longitude": "332.304419926", "nominal_voltage": "7200.0", "latitude": "988.931928647"}, "317800": {"phases": "CS", "power_12": "463.201+183.285j", "name": "S1808-29-087_C", "parent": "nodeS1808-29-0871808-0142_C", "object": "triplex_node", "longitude": "248.069010689", "nominal_voltage": "120", "latitude": "801.070449721"}, "219500": {"phases": "B", "name": "nodeF5401x1824962", "object": "node", "longitude": "632.157132876", "nominal_voltage": "7200.0", "latitude": "841.814907108"}, "350600": {"phases": "CS", "power_12": "989.718+391.623j", "name": "S1808-29-088_C", "parent": "nodeS1808-29-0011808-29-006_C", "object": "triplex_node", "longitude": "177.970387414", "nominal_voltage": "120", "latitude": "885.274978273"}, "252300": {"phases": "A", "name": "node929691923975", "object": "node", "longitude": "667.940386089", "nominal_voltage": "7200.0", "latitude": "167.012903703"}, "55700": {"phases": "ACB", "from": "node824899824894", "name": "824899", "to": "node824900824899", "object": "underground_line", "longitude": "337.156808227", "length": "1388", "latitude": "613.308331894", "configuration": "824901-LINECONFIG"}, "383400": {"phases": "AS", "from": "node1707-0234825273", "name": "1707-0234_A", "object": "transformer", "to": "nodeS1707-01-0121707-0234_A", "configuration": "T15860_A-CONFIG"}, "285100": {"phases": "CS", "name": "nodeS1808-32-005T3285_C", "object": "triplex_meter", "longitude": "303.60333662", "nominal_voltage": "120", "latitude": "765.632691135"}, "186800": {"phases": "C", "name": "node1808-33-009825728", "object": "node", "longitude": "332.304419926", "nominal_voltage": "7200.0", "latitude": "988.931928647"}, "317900": {"phases": "BS", "power_12": "968.057+383.053j", "name": "S1708-16-015_B", "parent": "nodeS1708-16-0151708-0046_B", "object": "triplex_node", "longitude": "699.764169735", "nominal_voltage": "120", "latitude": "1016.99723154"}, "219600": {"phases": "B", "name": "node824963F5401x1", "object": "node", "longitude": "639.050012667", "nominal_voltage": "7200.0", "latitude": "836.544866892"}, "121300": {"phases": "C", "from": "node825485923955", "name": "923958", "to": "node923959923958", "object": "underground_line", "longitude": "648.505948843", "length": "350", "latitude": "228.299326441", "configuration": "925975-LINECONFIG"}, "350700": {"phases": "CS", "power_12": "749.786+296.684j", "name": "S1808-20-001_C", "parent": "nodeS1808-20-0011808-20-008_C", "object": "triplex_node", "longitude": "62.4436884813", "nominal_voltage": "120", "latitude": "755.162713496"}, "252400": {"phases": "A", "name": "nodeT11874929691", "object": "node", "longitude": "667.940386089", "nominal_voltage": "7200.0", "latitude": "167.012903703"}, "55800": {"phases": "ACB", "from": "node824900824899", "name": "824900", "object": "underground_line", "longitude": "368.560469948", "to": "node824901824900", "length": "1262", "latitude": "613.278724927", "configuration": "824901-LINECONFIG"}, "55801": {"name": "824901-LINECONFIG", "conductor_A": "825244-LINECONFIGunderground_line_conductor62003", "object": "line_configuration", "spacing": "923991-LINESPACING", "conductor_C": "825244-LINECONFIGunderground_line_conductor62003", "conductor_B": "825244-LINECONFIGunderground_line_conductor62003"}, "383500": {"phases": "CS", "from": "node825727825724", "name": "1808-33-008_C", "object": "transformer", "to": "nodeS1808-33-0071808-33-008_C", "configuration": "1808-33-008_C-CONFIG"}, "383501": {"powerC_rating": "7.5", "name": "1808-33-008_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "7.5"}, "285200": {"phases": "BS", "name": "nodeS1807-34-010T28725_B", "object": "triplex_meter", "longitude": "382.53335433", "nominal_voltage": "120", "latitude": "163.364074702"}, "318000": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1707-14-011_A", "parent": "nodeS1707-14-0111707-0088_A", "object": "triplex_node", "longitude": "708.853747691", "nominal_voltage": "120", "latitude": "345.658988886"}, "219700": {"phases": "B", "name": "node1708-0029824963", "object": "node", "longitude": "639.050012667", "nominal_voltage": "7200.0", "latitude": "836.544866892"}, "121400": {"phases": "C", "from": "node923959923958", "name": "923959", "object": "underground_line", "longitude": "648.555716928", "to": "nodeT10279923959", "length": "486", "latitude": "210.712787743", "configuration": "925975-LINECONFIG"}, "23100": {"phases": "C", "from": "node824878980394", "name": "824880", "object": "underground_line", "longitude": "332.702564607", "to": "nodeF5402x1824880", "length": "15", "latitude": "466.01366855", "configuration": "925975-LINECONFIG"}, "350800": {"phases": "CS", "power_12": "206.608+81.753j", "name": "S1807-36-010_C", "parent": "nodeS1807-36-0101807-0299_C", "object": "triplex_node", "longitude": "312.439711351", "nominal_voltage": "120", "latitude": "458.17411733"}, "154200": {"phases": "ACB", "from": "node825280825279", "name": "825619", "object": "underground_line", "longitude": "368.759542289", "to": "node1807-0274825619", "length": "1470", "latitude": "520.105598184", "configuration": "825456-LINECONFIG"}, "55900": {"phases": "ACB", "from": "node824901824900", "name": "824901", "object": "underground_line", "longitude": "394.763366773", "to": "nodeREG14824901", "length": "1053", "latitude": "613.278724927", "configuration": "824901-LINECONFIG"}, "55901": {"Control": "LINE_DROP_COMP", "Type": "A", "raise_taps": "16.0", "name": "REG14-CONFIG", "band_center": "117.99996", "current_transducer_ratio": "75", "power_transducer_ratio": "60.0", "compensator_x_setting_A": "6.399996", "time_delay": "30.0", "object": "regulator_configuration", "connect_type": "WYE_WYE", "regulation": "0.1", "CT_phase": "A", "lower_taps": "16.0", "tap_pos_A": "1", "control_level": "INDIVIDUAL", "compensator_r_setting_A": "19.40004", "PT_phase": "A", "band_width": "2.000004"}, "383600": {"phases": "BS", "from": "node1707-02-001825614", "name": "1707-02-001_B", "object": "transformer", "to": "nodeS1707-02-0111707-02-001_B", "configuration": "1707-0079_B-CONFIG"}, "285300": {"phases": "CS", "name": "nodeS1808-32-0161808-32-024_C", "object": "triplex_meter", "longitude": "284.519986915", "nominal_voltage": "120", "latitude": "822.85114888"}, "318100": {"phases": "CS", "power_12": "89.9743+35.6021j", "name": "S1808-29-085_C", "parent": "nodeS1808-29-0851808-0137_C", "object": "triplex_node", "longitude": "253.591875679", "nominal_voltage": "120", "latitude": "852.308747593"}, "23200": {"phases": "C", "from": "nodeF5402x1824880", "name": "F5402x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "332.702564607", "to": "node824881F5402x1", "latitude": "466.01366855"}, "350900": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1808-29-017_C", "parent": "nodeS1808-29-0171808-0045_C", "object": "triplex_node", "longitude": "233.641119903", "nominal_voltage": "120", "latitude": "737.523163213"}, "56000": {"phases": "A", "from": "nodeREG14824901", "name": "REG14", "object": "regulator", "longitude": "397.079940913", "to": "node825184REG14", "latitude": "613.67088363", "configuration": "REG14-CONFIG"}, "383700": {"phases": "BS", "from": "node824984824983", "name": "1708-09-004_B", "object": "transformer", "to": "nodeS1708-09-0131708-09-004_B", "configuration": "T7674_B-CONFIG"}, "285400": {"phases": "CS", "name": "nodeS1808-32-0121808-0080_C", "object": "triplex_meter", "longitude": "283.893959436", "nominal_voltage": "120", "latitude": "781.169061447"}, "88800": {"phases": "BN", "from": "node825000824999", "name": "825003", "object": "overhead_line", "longitude": "644.474733947", "to": "node825005825003", "length": "521", "latitude": "1055.84367521", "configuration": "825114-LINECONFIG"}, "318200": {"phases": "BS", "power_12": "707.298+279.872j", "name": "S1807-34-002_B", "parent": "nodeS1807-34-002T28720_B", "object": "triplex_node", "longitude": "401.847995126", "nominal_voltage": "120", "latitude": "192.14282192"}, "219900": {"phases": "BN", "name": "node824967824966", "object": "node", "longitude": "667.218748855", "nominal_voltage": "7200.0", "latitude": "848.80215144"}, "23300": {"phases": "C", "from": "node824881F5402x1", "name": "824881", "object": "underground_line", "longitude": "317.075385874", "to": "node1807-0299824881", "length": "553", "latitude": "466.280131258", "configuration": "925975-LINECONFIG"}, "351000": {"phases": "AS", "power_12": "150.79+59.6665j", "name": "S1708-06-013_A", "parent": "nodeS1708-06-013T15861_A", "object": "triplex_node", "longitude": "468.549977421", "nominal_voltage": "120", "latitude": "637.009639422"}, "252700": {"phases": "ABC", "name": "node923978923977", "object": "node", "longitude": "667.840849919", "nominal_voltage": "7200.0", "latitude": "159.374306087"}, "56100": {"phases": "A", "from": "node825184REG14", "name": "825184", "object": "underground_line", "longitude": "394.788250815", "to": "nodeR7233x1825184", "length": "129", "latitude": "617.098023735", "configuration": "825215-LINECONFIG"}, "383800": {"phases": "CS", "from": "node1807-0292922983", "name": "1807-0292_C", "object": "transformer", "to": "nodeS1807-34-0111807-0292_C", "configuration": "T11988_C-CONFIG"}, "285500": {"phases": "AS", "name": "nodeS1707-13-020T11933_A", "object": "triplex_meter", "longitude": "723.944427217", "nominal_voltage": "120", "latitude": "575.908115304"}, "88900": {"phases": "BN", "from": "node825005825003", "name": "825005", "object": "overhead_line", "longitude": "667.616893536", "to": "node825007825005", "length": "930", "latitude": "1055.66603341", "configuration": "825114-LINECONFIG"}, "318300": {"phases": "BS", "power_12": "204.108+80.7641j", "name": "S1708-07-001_B", "parent": "nodeS1708-07-001T11961_B", "object": "triplex_node", "longitude": "571.345291456", "nominal_voltage": "120", "latitude": "643.677604407"}, "220000": {"phases": "BN", "name": "node824968824967", "object": "node", "longitude": "667.36805311", "nominal_voltage": "7200.0", "latitude": "837.314648047"}, "121700": {"phases": "ACB", "from": "node825485923955", "name": "923961", "object": "underground_line", "longitude": "668.438066941", "to": "node923962923961", "length": "1024", "latitude": "228.358540377", "configuration": "923991-LINECONFIG"}, "351100": {"phases": "BS", "power_12": "462.368+182.955j", "name": "S1708-16-002_B", "parent": "nodeS1708-16-0021708-16-007_B", "object": "triplex_node", "longitude": "670.069593597", "nominal_voltage": "120", "latitude": "988.728073079"}, "252800": {"phases": "C", "name": "nodeT10292923978", "object": "node", "longitude": "667.840849919", "nominal_voltage": "7200.0", "latitude": "159.374306087"}, "154500": {"phases": "ACB", "from": "node825279825278", "name": "825621", "object": "underground_line", "longitude": "389.363529535", "to": "nodeT29581825621", "length": "235", "latitude": "575.766697096", "configuration": "825456-LINECONFIG"}, "56200": {"phases": "A", "from": "nodeR7233x1825184", "name": "R7233x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "394.788250815", "to": "node825185R7233x1", "latitude": "617.098023735"}, "383900": {"phases": "BS", "from": "nodeT10297825472", "name": "T10297_B", "object": "transformer", "to": "nodeS1707-10-026T10297_B", "configuration": "1707-0079_B-CONFIG"}, "285600": {"phases": "AS", "name": "nodeS1707-03-015T10263_A", "object": "triplex_meter", "longitude": "527.11024581", "nominal_voltage": "120", "latitude": "293.360549014"}, "187300": {"phases": "C", "name": "nodeF18558x1825732", "object": "node", "longitude": "277.932786914", "nominal_voltage": "7200.0", "latitude": "977.681280995"}, "89000": {"phases": "BN", "from": "node825007825005", "name": "825007", "object": "overhead_line", "longitude": "674.982570136", "to": "node825008825007", "length": "409", "latitude": "1064.01519824", "configuration": "825114-LINECONFIG"}, "318400": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1707-03-017_C", "parent": "nodeS1707-03-017T28684_C", "object": "triplex_node", "longitude": "517.083783462", "nominal_voltage": "120", "latitude": "258.830386761"}, "220100": {"phases": "B", "name": "node1708-08-013824968", "object": "node", "longitude": "667.36805311", "nominal_voltage": "7200.0", "latitude": "837.314648047"}, "121800": {"phases": "C", "from": "node923962923961", "name": "923962", "object": "underground_line", "longitude": "667.119212684", "to": "nodeT10281923962", "length": "74", "latitude": "228.210505539", "configuration": "925975-LINECONFIG"}, "351200": {"phases": "BS", "power_12": "628.987+248.885j", "name": "S1708-16-005_B", "parent": "nodeS1708-16-0021708-16-007_B", "object": "triplex_node", "longitude": "665.614521537", "nominal_voltage": "120", "latitude": "991.640668672"}, "56300": {"phases": "A", "from": "node825185R7233x1", "name": "825185", "object": "underground_line", "longitude": "394.887786986", "to": "node825186825185", "length": "196", "latitude": "622.900989366", "configuration": "825215-LINECONFIG"}, "384000": {"phases": "BS", "from": "node1807-33-011825570", "name": "1807-33-011_B", "object": "transformer", "to": "nodeS1807-33-0051807-33-011_B", "configuration": "1707-0079_B-CONFIG"}, "285700": {"phases": "CS", "name": "nodeS1707-03-015T10263_C", "object": "triplex_meter", "longitude": "519.777758558", "nominal_voltage": "120", "latitude": "289.544053524"}, "187400": {"phases": "C", "name": "node825733F18558x1", "object": "node", "longitude": "277.932786914", "nominal_voltage": "7200.0", "latitude": "983.602674496"}, "89100": {"phases": "BN", "from": "node825008825007", "name": "825008", "object": "overhead_line", "longitude": "680.481943544", "to": "node825009825008", "length": "306", "latitude": "1070.26226839", "configuration": "825114-LINECONFIG"}, "318500": {"phases": "CS", "power_12": "364.896+144.386j", "name": "S1808-27-011_C", "parent": "nodeS1808-27-0111808-0166_C", "object": "triplex_node", "longitude": "240.902136597", "nominal_voltage": "120", "latitude": "1084.30416014"}, "351300": {"phases": "BS", "power_12": "820.599+324.705j", "name": "S1707-02-006_B", "parent": "nodeS1707-02-006T7674_B", "object": "triplex_node", "longitude": "524.968453045", "nominal_voltage": "120", "latitude": "332.024457388"}, "253000": {"phases": "B", "name": "nodeF10291x1923981", "object": "node", "longitude": "666.39757545", "nominal_voltage": "7200.0", "latitude": "153.216056845"}, "56400": {"phases": "AN", "from": "node825186825185", "name": "825186", "object": "overhead_line", "longitude": "399.715291244", "to": "node825187825186", "length": "309", "latitude": "615.765710197", "configuration": "825240-LINECONFIG"}, "384100": {"phases": "CS", "from": "node1808-30-013825792", "name": "1808-30-013_C", "object": "transformer", "to": "nodeS1808-30-0641808-30-013_C", "configuration": "T11988_C-CONFIG"}, "285800": {"phases": "BS", "name": "nodeS1707-03-015T10263_B", "object": "triplex_meter", "longitude": "529.013451181", "nominal_voltage": "120", "latitude": "285.676916803"}, "187500": {"phases": "C", "name": "node1808-0136825733", "object": "node", "longitude": "277.932786914", "nominal_voltage": "7200.0", "latitude": "983.602674496"}, "89200": {"phases": "B", "from": "node825009825008", "name": "825009", "object": "underground_line", "longitude": "681.751029715", "to": "nodeF7309x1825009", "length": "58", "latitude": "1069.46288026", "configuration": "825117-LINECONFIG"}, "318600": {"phases": "BS", "power_12": "174.95+69.2264j", "name": "S1807-34-009_B", "parent": "nodeS1807-34-009T28732_B", "object": "triplex_node", "longitude": "360.75232855", "nominal_voltage": "120", "latitude": "209.859488205"}, "220300": {"phases": "BN", "name": "node824971824970", "object": "node", "longitude": "724.576466975", "nominal_voltage": "7200.0", "latitude": "852.206952703"}, "351400": {"phases": "BS", "power_12": "0.833096+0.329649j", "name": "S1707-03-011_B", "parent": "nodeS1707-03-0111707-0179_B", "object": "triplex_node", "longitude": "419.829619594", "nominal_voltage": "120", "latitude": "299.856771976"}, "253100": {"phases": "B", "name": "node825471F10291x1", "object": "node", "longitude": "653.059728633", "nominal_voltage": "7200.0", "latitude": "151.794922405"}, "154800": {"phases": "C", "from": "nodeREG14824901", "name": "825625", "object": "underground_line", "longitude": "399.043422094", "to": "node1807-0226825625", "length": "234", "latitude": "608.571217093", "configuration": "925975-LINECONFIG"}, "56500": {"phases": "AN", "from": "node825187825186", "name": "825187", "to": "node825189825187", "object": "overhead_line", "longitude": "416.462251892", "length": "673", "latitude": "615.558461425", "configuration": "825240-LINECONFIG"}, "384200": {"phases": "BS", "from": "node1708-09-012824995", "name": "1708-09-012_B", "object": "transformer", "to": "nodeS1708-09-0021708-09-012_B", "configuration": "1707-0079_B-CONFIG"}, "285900": {"phases": "CS", "name": "nodeS1807-36-0051807-0244_C", "object": "triplex_meter", "longitude": "317.981916618", "nominal_voltage": "120", "latitude": "514.746968049"}, "89300": {"phases": "B", "from": "nodeF7309x1825009", "name": "F7309x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "681.751029715", "to": "node825010F7309x1", "latitude": "1069.46288026"}, "318700": {"phases": "CS", "power_12": "1274.64+504.364j", "name": "S1808-29-101_C", "parent": "nodeS1808-29-101T11098_C", "object": "triplex_node", "longitude": "247.822578189", "nominal_voltage": "120", "latitude": "800.03742936"}, "220400": {"phases": "B", "name": "node7875x1-Bx1824971", "object": "node", "longitude": "724.576466975", "nominal_voltage": "7200.0", "latitude": "852.206952703"}, "122100": {"phases": "ACB", "from": "node923962923961", "name": "923963", "to": "node923966923963", "object": "underground_line", "longitude": "668.512719068", "length": "364", "latitude": "238.928227776", "configuration": "923991-LINECONFIG"}, "351500": {"phases": "CS", "power_12": "457.37+180.978j", "name": "S1808-32-015_C", "parent": "nodeS1808-32-0151808-32-022_C", "object": "triplex_node", "longitude": "272.022358011", "nominal_voltage": "120", "latitude": "891.576053201"}, "253200": {"phases": "B", "name": "node923982825471", "object": "node", "longitude": "630.888046705", "nominal_voltage": "7200.0", "latitude": "151.202783055"}, "56600": {"phases": "AN", "from": "node825189825187", "name": "825189", "object": "overhead_line", "longitude": "447.318464677", "to": "node937615825189", "length": "1240", "latitude": "615.73610323", "configuration": "825240-LINECONFIG"}, "384300": {"phases": "BS", "from": "nodeT21005980334", "name": "T21005_B", "object": "transformer", "to": "nodeS1708-05-012T21005_B", "configuration": "T7674_B-CONFIG"}, "286000": {"phases": "BS", "name": "nodeS1707-04-010T15715_B", "object": "triplex_meter", "longitude": "510.974425329", "nominal_voltage": "120", "latitude": "71.1327929928"}, "187700": {"phases": "C", "name": "nodeF21023x1957977", "object": "node", "longitude": "266.635431588", "nominal_voltage": "7200.0", "latitude": "967.76294688"}, "89400": {"phases": "B", "from": "node825010F7309x1", "name": "825010", "object": "underground_line", "longitude": "683.517796737", "to": "node825011825010", "length": "110", "latitude": "1066.97589499", "configuration": "825117-LINECONFIG"}, "318800": {"phases": "AS", "power_12": "5939.69+3684.46j", "name": "S1707-11-011_A", "parent": "nodeS1707-11-011T14424_A", "object": "triplex_node", "longitude": "629.939677862", "nominal_voltage": "120", "latitude": "349.477661665"}, "220500": {"phases": "B", "name": "node7875x1-Ax17875x1-Bx1", "object": "node", "longitude": "724.576466975", "nominal_voltage": "7200.0", "latitude": "852.206952703"}, "122200": {"phases": "ACB", "from": "node923966923963", "name": "923966", "object": "underground_line", "longitude": "676.301424392", "to": "nodeT10285923966", "length": "160", "latitude": "241.533640917", "configuration": "825456-LINECONFIG"}, "23900": {"phases": "CN", "from": "node824850824849", "name": "824883", "object": "overhead_line", "longitude": "264.246563501", "to": "node824884824883", "length": "198", "latitude": "535.442007352", "configuration": "825694-LINECONFIG"}, "351600": {"phases": "BS", "power_12": "462.368+182.955j", "name": "S1807-33-004_B", "parent": "nodeS1807-33-0041807-33-005_B", "object": "triplex_node", "longitude": "321.520407243", "nominal_voltage": "120", "latitude": "56.4207497633"}, "253300": {"phases": "B", "name": "node825472923982", "object": "node", "longitude": "630.713858407", "nominal_voltage": "7200.0", "latitude": "167.368187313"}, "56700": {"phases": "AN", "from": "node937615825189", "name": "937615", "object": "overhead_line", "longitude": "458.441631705", "to": "node825206937615", "length": "447", "latitude": "615.795317165", "configuration": "825240-LINECONFIG"}, "384400": {"phases": "AS", "from": "nodeT10270923953", "name": "T10270_A", "object": "transformer", "to": "nodeS1707-10-027T10270_A", "configuration": "T10270_A-CONFIG"}, "384401": {"name": "T10270_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "225", "power_rating": "225"}, "286100": {"phases": "BS", "name": "nodeS1807-34-0081807-34-003_B", "object": "triplex_meter", "longitude": "328.997117642", "nominal_voltage": "120", "latitude": "166.593282821"}, "187800": {"phases": "C", "name": "node957978F21023x1", "object": "node", "longitude": "263.723998607", "nominal_voltage": "7200.0", "latitude": "967.52609114"}, "89500": {"phases": "B", "from": "node825011825010", "name": "825011", "object": "underground_line", "longitude": "685.309447802", "to": "node1708-0034825011", "length": "275", "latitude": "1059.1300486", "configuration": "825117-LINECONFIG"}, "318900": {"phases": "CS", "power_12": "5939.69+3684.46j", "name": "S1707-11-011_C", "parent": "nodeS1707-11-011T14424_C", "object": "triplex_node", "longitude": "646.605658742", "nominal_voltage": "120", "latitude": "347.779277126"}, "220600": {"phases": "BN", "name": "node9270717875x1-Ax1", "object": "node", "longitude": "732.688664852", "nominal_voltage": "7200.0", "latitude": "852.443808443"}, "24000": {"phases": "CN", "from": "node824884824883", "name": "824884", "object": "overhead_line", "longitude": "231.897308162", "to": "node824885824884", "length": "1300", "latitude": "535.59004219", "configuration": "825694-LINECONFIG"}, "351700": {"phases": "AS", "power_12": "15357.3+7703.8j", "name": "S1807-36-003_A", "parent": "nodeS1807-36-003T29581_A", "object": "triplex_node", "longitude": "385.195756975", "nominal_voltage": "120", "latitude": "567.061377736"}, "253400": {"phases": "B", "name": "nodeT10297825472", "object": "node", "longitude": "630.713858407", "nominal_voltage": "7200.0", "latitude": "167.368187313"}, "155100": {"phases": "ACB", "from": "node824899824894", "name": "825627", "object": "underground_line", "longitude": "296.546050755", "to": "node1808-0100825627", "length": "1418", "latitude": "654.639658533", "configuration": "825456-LINECONFIG"}, "56800": {"phases": "A", "from": "node825206937615", "name": "825206", "object": "overhead_line", "longitude": "467.822915754", "to": "node825208825206", "length": "280", "latitude": "615.73610323", "configuration": "825240-LINECONFIG"}, "384500": {"phases": "CS", "from": "nodeT10270923953", "name": "T10270_C", "object": "transformer", "to": "nodeS1707-10-027T10270_C", "configuration": "T10270_C-CONFIG"}, "384501": {"powerC_rating": "225", "name": "T10270_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "power_rating": "225"}, "286200": {"phases": "AS", "name": "nodeS1707-13-015T11932_A", "object": "triplex_meter", "longitude": "724.984746328", "nominal_voltage": "120", "latitude": "577.909365971"}, "187900": {"phases": "C", "name": "nodeT21024957978", "object": "node", "longitude": "263.723998607", "nominal_voltage": "7200.0", "latitude": "967.52609114"}, "319000": {"phases": "BS", "power_12": "5939.69+3684.46j", "name": "S1707-11-011_B", "parent": "nodeS1707-11-011T14424_B", "object": "triplex_node", "longitude": "649.068739763", "nominal_voltage": "120", "latitude": "340.310446849"}, "220700": {"phases": "BN", "name": "node824972927071", "object": "node", "longitude": "732.688664852", "nominal_voltage": "7200.0", "latitude": "853.598480176"}, "24100": {"phases": "C", "from": "node824885824884", "name": "824885", "object": "overhead_line", "longitude": "227.51771667", "to": "node1807-25-007824885", "length": "176", "latitude": "535.59004219", "configuration": "825694-LINECONFIG"}, "351800": {"phases": "CS", "power_12": "15357.3+7703.8j", "name": "S1807-36-003_C", "parent": "nodeS1807-36-003T29581_C", "object": "triplex_node", "longitude": "390.116435506", "nominal_voltage": "120", "latitude": "561.508763123"}, "56900": {"phases": "A", "from": "node825208825206", "name": "825208", "object": "underground_line", "longitude": "469.266190223", "to": "node825209825208", "length": "155", "latitude": "615.8545311", "configuration": "955227-LINECONFIG"}, "384600": {"phases": "BS", "from": "nodeT10270923953", "name": "T10270_B", "object": "transformer", "to": "nodeS1707-10-027T10270_B", "configuration": "T10270_B-CONFIG"}, "384601": {"name": "T10270_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerB_rating": "225", "power_rating": "225"}, "286300": {"phases": "BS", "name": "nodeS1708-06-0171708-0040_B", "object": "triplex_meter", "longitude": "474.534585925", "nominal_voltage": "120", "latitude": "731.655759499"}, "319100": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1807-24-041_A", "parent": "nodeS1807-24-041T29032_A", "object": "triplex_node", "longitude": "46.7257590877", "nominal_voltage": "120", "latitude": "602.851331058"}, "220800": {"phases": "B", "name": "nodeR7659x1824972", "object": "node", "longitude": "732.688664852", "nominal_voltage": "7200.0", "latitude": "853.598480176"}, "351900": {"phases": "BS", "power_12": "15357.3+7703.8j", "name": "S1807-36-003_B", "parent": "nodeS1807-36-003T29581_B", "object": "triplex_node", "longitude": "395.066507674", "nominal_voltage": "120", "latitude": "566.054839071"}, "57000": {"phases": "A", "from": "node825209825208", "name": "825209", "object": "underground_line", "longitude": "469.639450861", "to": "node825210825209", "length": "1145", "latitude": "581.954553305", "configuration": "955227-LINECONFIG"}, "384700": {"phases": "CS", "from": "node825724825723", "name": "1808-33-007_C", "object": "transformer", "to": "nodeS1808-33-0101808-33-007_C", "configuration": "T11988_C-CONFIG"}, "286400": {"phases": "CS", "name": "nodeS1808-29-0071808-29-032_C", "object": "triplex_meter", "longitude": "212.900638171", "nominal_voltage": "120", "latitude": "829.279859366"}, "319200": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1807-24-041_C", "parent": "nodeS1807-24-041T29032_C", "object": "triplex_node", "longitude": "35.1737802654", "nominal_voltage": "120", "latitude": "610.409754471"}, "220900": {"phases": "BN", "name": "node824973R7659x1", "object": "node", "longitude": "732.688664852", "nominal_voltage": "7200.0", "latitude": "878.527546816"}, "122600": {"phases": "ACB", "from": "node923966923963", "name": "923967", "object": "underground_line", "longitude": "669.408544601", "to": "nodeF10284x1923967", "length": "30", "latitude": "243.487700772", "configuration": "825456-LINECONFIG"}, "352000": {"phases": "CS", "power_12": "1327.12+525.131j", "name": "S1707-10-011_C", "parent": "nodeS1707-10-011T10281_C", "object": "triplex_node", "longitude": "655.261869492", "nominal_voltage": "120", "latitude": "224.855702473"}, "253700": {"phases": "A", "name": "nodeT10293923984", "object": "node", "longitude": "667.965270132", "nominal_voltage": "7200.0", "latitude": "142.468727641"}, "57100": {"phases": "A", "from": "node825210825209", "name": "825210", "object": "underground_line", "longitude": "465.110555114", "to": "node1707-0181825210", "length": "182", "latitude": "582.102588142", "configuration": "955227-LINECONFIG"}, "384800": {"phases": "CS", "from": "nodeT4037911157", "name": "T4037_C", "object": "transformer", "to": "nodeS1808-29-099T4037_C", "configuration": "T7300_C-CONFIG"}, "286500": {"phases": "BS", "name": "nodeS1708-16-012T5390_B", "object": "triplex_meter", "longitude": "733.568476496", "nominal_voltage": "120", "latitude": "999.031802876"}, "89900": {"phases": "B", "from": "node825009825008", "name": "825015", "object": "overhead_line", "longitude": "686.055969079", "to": "node1708-15-003825015", "length": "333", "latitude": "1077.57518936", "configuration": "825114-LINECONFIG"}, "319300": {"phases": "BS", "power_12": "138.294+54.7218j", "name": "S1807-24-041_B", "parent": "nodeS1807-24-041T29032_B", "object": "triplex_node", "longitude": "38.4752985209", "nominal_voltage": "120", "latitude": "603.493673529"}, "221000": {"phases": "BN", "name": "node914099824973", "object": "node", "longitude": "732.76331698", "nominal_voltage": "7200.0", "latitude": "904.107966742"}, "122700": {"phases": "ACB", "from": "nodeF10284x1923967", "name": "F10284x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "669.408544601", "to": "node950143F10284x1", "latitude": "243.487700772"}, "24400": {"phases": "C", "from": "node824885824884", "name": "824887", "object": "underground_line", "longitude": "231.225439013", "to": "nodeF18666x1824887", "length": "38", "latitude": "536.389430313", "configuration": "925975-LINECONFIG"}, "352100": {"phases": "CS", "power_12": "7.49786+2.96684j", "name": "S1807-36-008_C", "parent": "nodeS1807-36-0081807-36-002_C", "object": "triplex_node", "longitude": "275.809122289", "nominal_voltage": "120", "latitude": "469.550364357"}, "384900": {"phases": "BS", "from": "node1708-0024824946", "name": "1708-0024_B", "object": "transformer", "to": "nodeS1708-08-0091708-0024_B", "configuration": "1707-0079_B-CONFIG"}, "286600": {"phases": "BS", "name": "nodeS1708-17-0061708-17-020_B", "object": "triplex_meter", "longitude": "765.404187607", "nominal_voltage": "120", "latitude": "849.842670307"}, "188300": {"phases": "C", "name": "nodeF2626x1910318", "object": "node", "longitude": "275.693223083", "nominal_voltage": "7200.0", "latitude": "877.284054181"}, "319400": {"phases": "AS", "power_12": "579.001+229.106j", "name": "S1707-13-017_A", "parent": "nodeS1707-13-0171707-0259_A", "object": "triplex_node", "longitude": "753.033387418", "nominal_voltage": "120", "latitude": "543.270323338"}, "221100": {"phases": "B", "name": "node920252914099", "object": "node", "longitude": "731.817723362", "nominal_voltage": "7200.0", "latitude": "920.480619773"}, "122800": {"phases": "ACB", "from": "node950143F10284x1", "name": "950143", "object": "underground_line", "longitude": "669.383660558", "to": "node825341950143", "length": "3500", "latitude": "244.139054057", "configuration": "825458-LINECONFIG"}, "24500": {"phases": "C", "from": "nodeF18666x1824887", "name": "F18666x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "231.225439013", "to": "node824888F18666x1", "latitude": "536.389430313"}, "352200": {"phases": "CS", "power_12": "274.922+108.784j", "name": "S1808-29-016_C", "parent": "nodeS1808-29-016T14089_C", "object": "triplex_node", "longitude": "232.885775674", "nominal_voltage": "120", "latitude": "741.025009877"}, "253900": {"phases": "B", "name": "node825474923987", "object": "node", "longitude": "676.774221201", "nominal_voltage": "7200.0", "latitude": "153.15684291"}, "385000": {"phases": "CS", "from": "node922983824871", "name": "T12926_C", "object": "transformer", "to": "nodeS1807-35-004T12926_C", "configuration": "T7300_C-CONFIG"}, "286700": {"phases": "AS", "name": "nodeS1808-19-005T28934_A", "object": "triplex_meter", "longitude": "16.4947583809", "nominal_voltage": "120", "latitude": "688.701907223"}, "188400": {"phases": "C", "name": "node910320F2626x1", "object": "node", "longitude": "264.968200736", "nominal_voltage": "7200.0", "latitude": "879.534183711"}, "319500": {"phases": "BS", "power_12": "1156.34+457.553j", "name": "S1707-09-013_B", "parent": "nodeS1707-09-013T2700_B", "object": "triplex_node", "longitude": "551.044937211", "nominal_voltage": "120", "latitude": "34.8378570902"}, "221200": {"phases": "B", "name": "node920246920252", "object": "node", "longitude": "732.713548895", "nominal_voltage": "7200.0", "latitude": "916.927783672"}, "122900": {"phases": "A", "from": "node825341950143", "name": "825341", "to": "nodeT18079825341", "object": "underground_line", "longitude": "668.761559494", "length": "25", "latitude": "242.865954455", "configuration": "955227-LINECONFIG"}, "24600": {"phases": "C", "from": "node824888F18666x1", "name": "824888", "object": "underground_line", "longitude": "204.251136869", "to": "node824889824888", "length": "1084", "latitude": "536.389430313", "configuration": "925975-LINECONFIG"}, "352300": {"phases": "AS", "power_12": "3395.72+2353.7j", "name": "S1808-19-004_A", "parent": "nodeS1808-19-004T29595_A", "object": "triplex_node", "longitude": "16.8034740868", "nominal_voltage": "120", "latitude": "705.476609421"}, "254000": {"phases": "B", "name": "node929439825474", "object": "node", "longitude": "697.353324405", "nominal_voltage": "7200.0", "latitude": "153.15684291"}, "57400": {"phases": "A", "from": "node825210825209", "name": "825212", "object": "underground_line", "longitude": "470.062479585", "to": "node825215825212", "length": "1025", "latitude": "551.607411611", "configuration": "955227-LINECONFIG"}, "57401": {"name": "825215-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_A": "825688-LINECONFIGunderground_line_conductor32005"}, "385100": {"phases": "BS", "from": "node923982825471", "name": "T10295_B", "object": "transformer", "to": "nodeS1707-09-005T10295_B", "configuration": "1707-0079_B-CONFIG"}, "286800": {"phases": "CS", "name": "nodeS1808-19-005T28934_C", "object": "triplex_meter", "longitude": "18.6462443226", "nominal_voltage": "120", "latitude": "700.568945998"}, "188500": {"phases": "C", "name": "nodeT2627910320", "object": "node", "longitude": "264.968200736", "nominal_voltage": "7200.0", "latitude": "879.534183711"}, "319600": {"phases": "CS", "power_12": "420.713+166.473j", "name": "S1808-29-093_C", "parent": "nodeS1808-29-0931808-0160_C", "object": "triplex_node", "longitude": "261.917036837", "nominal_voltage": "120", "latitude": "867.069900288"}, "221300": {"phases": "B", "name": "nodeF7694x1920246", "object": "node", "longitude": "732.713548895", "nominal_voltage": "7200.0", "latitude": "916.927783672"}, "24700": {"phases": "C", "from": "node824889824888", "name": "824889", "object": "underground_line", "longitude": "175.261227276", "to": "node824890824889", "length": "1165", "latitude": "536.389430313", "configuration": "925975-LINECONFIG"}, "352400": {"phases": "CS", "power_12": "3395.72+2353.7j", "name": "S1808-19-004_C", "parent": "nodeS1808-19-004T29595_C", "object": "triplex_node", "longitude": "12.4028644581", "nominal_voltage": "120", "latitude": "704.436562612"}, "254100": {"phases": "B", "name": "node929440929439", "object": "node", "longitude": "730.847245702", "nominal_voltage": "7200.0", "latitude": "153.127235943"}, "57500": {"phases": "A", "from": "node825215825212", "name": "825215", "object": "underground_line", "longitude": "513.833510463", "to": "node825216825215", "length": "1779", "latitude": "539.823838543", "configuration": "825215-LINECONFIG"}, "385200": {"phases": "CS", "from": "node1808-32-014825667", "name": "1808-32-014_C", "object": "transformer", "to": "nodeS1808-32-0041808-32-014_C", "configuration": "T11988_C-CONFIG"}, "286900": {"phases": "BS", "name": "nodeS1808-19-005T28934_B", "object": "triplex_meter", "longitude": "11.2538400014", "nominal_voltage": "120", "latitude": "698.132678719"}, "319700": {"phases": "BS", "power_12": "543.178+214.931j", "name": "S1807-34-001_B", "parent": "nodeS1807-34-001T28716_B", "object": "triplex_node", "longitude": "403.504668673", "nominal_voltage": "120", "latitude": "211.399056684"}, "221400": {"phases": "B", "name": "node920245F7694x1", "object": "node", "longitude": "732.713548895", "nominal_voltage": "7200.0", "latitude": "915.861932842"}, "24800": {"phases": "C", "from": "node824890824889", "name": "824890", "object": "underground_line", "longitude": "165.70575493", "to": "node950220824890", "length": "384", "latitude": "536.922355728", "configuration": "925975-LINECONFIG"}, "352500": {"phases": "BS", "power_12": "3395.72+2353.7j", "name": "S1808-19-004_B", "parent": "nodeS1808-19-004T29595_B", "object": "triplex_node", "longitude": "10.1465179625", "nominal_voltage": "120", "latitude": "693.227906238"}, "254200": {"phases": "B", "name": "nodeT14062929440", "object": "node", "longitude": "730.847245702", "nominal_voltage": "7200.0", "latitude": "153.127235943"}, "155900": {"phases": "ACB", "from": "node824844824843", "name": "825793", "object": "underground_line", "longitude": "157.344716627", "to": "nodeFCMA4-F116x1825793", "length": "33", "latitude": "611.531913844", "configuration": "825456-LINECONFIG"}, "57600": {"phases": "AN", "from": "node825216825215", "name": "825216", "object": "overhead_line", "longitude": "530.356514728", "to": "node825217825216", "length": "664", "latitude": "539.350127063", "configuration": "825240-LINECONFIG"}, "385300": {"phases": "BS", "from": "node1707-0164825616", "name": "1707-0164_B", "object": "transformer", "to": "nodeS1707-02-0041707-0164_B", "configuration": "1707-0079_B-CONFIG"}, "287000": {"phases": "CS", "name": "nodeS1808-32-006T3286_C", "object": "triplex_meter", "longitude": "325.670545573", "nominal_voltage": "120", "latitude": "759.37715382"}, "319800": {"phases": "CS", "power_12": "1001.38+396.239j", "name": "S1808-29-074_C", "parent": "nodeS1808-29-0741808-0084_C", "object": "triplex_node", "longitude": "260.538303975", "nominal_voltage": "120", "latitude": "789.410175901"}, "221500": {"phases": "BN", "name": "node825137920245", "object": "node", "longitude": "740.9003989", "nominal_voltage": "7200.0", "latitude": "919.68123165"}, "123200": {"phases": "ACB", "from": "node825341950143", "name": "950144", "object": "underground_line", "longitude": "674.186280774", "to": "node924255950144", "length": "3500", "latitude": "351.493918235", "configuration": "825458-LINECONFIG"}, "24900": {"phases": "C", "from": "node950220824890", "name": "950220", "object": "underground_line", "longitude": "148.013200664", "to": "nodeT11989950220", "length": "770", "latitude": "544.353704572", "configuration": "925975-LINECONFIG"}, "352600": {"phases": "BS", "power_12": "179.116+70.8746j", "name": "S1707-03-007_B", "parent": "nodeS1707-03-0071707-0177_B", "object": "triplex_node", "longitude": "426.287347554", "nominal_voltage": "120", "latitude": "293.527517092"}, "156000": {"phases": "ACB", "from": "nodeFCMA4-F116x1825793", "name": "FCMA4-F116x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "157.344716627", "to": "node825794FCMA4-F116x1", "latitude": "611.531913844"}, "57700": {"phases": "AN", "from": "node825217825216", "name": "825217", "object": "overhead_line", "longitude": "535.955424306", "to": "node825218825217", "length": "276", "latitude": "544.057634897", "configuration": "825240-LINECONFIG"}, "385400": {"phases": "CS", "from": "node825792825791", "name": "1808-30-014_C", "object": "transformer", "to": "nodeS1808-30-0651808-30-014_C", "configuration": "T7300_C-CONFIG"}, "287100": {"phases": "CS", "name": "nodeS1808-27-0061808-27-007_C", "object": "triplex_meter", "longitude": "252.723483112", "nominal_voltage": "120", "latitude": "1182.52472808"}, "188800": {"phases": "C", "name": "nodeFCMA4-F110x1825735", "object": "node", "longitude": "275.966947551", "nominal_voltage": "7200.0", "latitude": "858.513236782"}, "319900": {"phases": "CS", "power_12": "196.611+77.7972j", "name": "S1808-29-076_C", "parent": "nodeS1808-29-0741808-0084_C", "object": "triplex_node", "longitude": "263.486614609", "nominal_voltage": "120", "latitude": "786.729461675"}, "221600": {"phases": "BN", "name": "node825138825137", "object": "node", "longitude": "747.544438266", "nominal_voltage": "7200.0", "latitude": "922.760356271"}, "123300": {"phases": "ACB", "from": "node924255950144", "name": "924255", "object": "underground_line", "longitude": "677.570510563", "to": "node825345924255", "length": "136", "latitude": "351.493918235", "configuration": "825458-LINECONFIG"}, "352700": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1808-29-015_C", "parent": "nodeS1808-29-015T10909_C", "object": "triplex_node", "longitude": "242.199334645", "nominal_voltage": "120", "latitude": "739.894183294"}, "156100": {"phases": "ACB", "from": "node825794FCMA4-F116x1", "name": "825794", "object": "underground_line", "longitude": "157.867281521", "to": "node1807--T325825794", "length": "1298", "latitude": "573.10207002", "configuration": "825456-LINECONFIG"}, "57800": {"phases": "AN", "from": "node825218825217", "name": "825218", "object": "overhead_line", "longitude": "540.335015798", "to": "node825219825218", "length": "229", "latitude": "539.705410673", "configuration": "825240-LINECONFIG"}, "385500": {"phases": "AS", "from": "nodeT15856937637", "name": "T15856_A", "object": "transformer", "to": "nodeS1708-06-005T15856_A", "configuration": "1707-13-013_A-CONFIG"}, "287200": {"phases": "CS", "name": "nodeS1808-32-073T14065_C", "object": "triplex_meter", "longitude": "288.56258737", "nominal_voltage": "120", "latitude": "819.487104771"}, "188900": {"phases": "C", "name": "node825736FCMA4-F110x1", "object": "node", "longitude": "256.880886901", "nominal_voltage": "7200.0", "latitude": "858.513236782"}, "320000": {"phases": "AS", "power_12": "839.76+332.287j", "name": "S1707-11-003_A", "parent": "nodeS1707-11-0031707-0074_A", "object": "triplex_node", "longitude": "560.303768889", "nominal_voltage": "120", "latitude": "408.395483567"}, "221700": {"phases": "B", "name": "node1708-16-024825138", "object": "node", "longitude": "747.544438266", "nominal_voltage": "7200.0", "latitude": "922.760356271"}, "123400": {"phases": "ACB", "from": "node825345924255", "name": "825345", "object": "underground_line", "longitude": "703.723639303", "to": "node1707-0091825345", "length": "1052", "latitude": "350.309639535", "configuration": "825458-LINECONFIG"}, "352800": {"phases": "CS", "power_12": "567.338+224.491j", "name": "S1707-01-011_C", "parent": "nodeS1707-01-0111807-0226_C", "object": "triplex_node", "longitude": "392.367749072", "nominal_voltage": "120", "latitude": "602.504974989"}, "254500": {"phases": "ABC", "name": "node923991923989", "object": "node", "longitude": "667.791081834", "nominal_voltage": "7200.0", "latitude": "78.1031802818"}, "57900": {"phases": "AN", "from": "node825219825218", "name": "825219", "object": "overhead_line", "longitude": "540.434551968", "to": "node923898825219", "length": "944", "latitude": "511.756433347", "configuration": "825240-LINECONFIG"}, "385600": {"phases": "BS", "from": "node824946824945", "name": "1708-0023_B", "object": "transformer", "to": "nodeS1708-08-0051708-0023_B", "configuration": "1707-0079_B-CONFIG"}, "287300": {"phases": "AS", "name": "nodeS1707-13-0081707-13-007_A", "object": "triplex_meter", "longitude": "728.218651461", "nominal_voltage": "120", "latitude": "539.2457137"}, "189000": {"phases": "C", "name": "node825737825736", "object": "node", "longitude": "247.673791151", "nominal_voltage": "7200.0", "latitude": "858.513236782"}, "320100": {"phases": "AS", "power_12": "7846.4+4508.66j", "name": "S1808-30-004_A", "parent": "nodeS1808-30-0041808-19-010_A", "object": "triplex_node", "longitude": "128.859159861", "nominal_voltage": "120", "latitude": "674.204228559"}, "352900": {"phases": "AS", "power_12": "368.228+145.705j", "name": "S1708-06-003_A", "parent": "nodeS1708-06-003T15860_A", "object": "triplex_node", "longitude": "441.326130828", "nominal_voltage": "120", "latitude": "652.85260389"}, "254600": {"phases": "ABC", "name": "node923993923991", "object": "node", "longitude": "671.05089141", "nominal_voltage": "7200.0", "latitude": "78.1031802818"}, "58000": {"phases": "A", "from": "node923898825219", "name": "923898", "object": "overhead_line", "longitude": "540.509204096", "to": "nodeFCMA4-F027x1923898", "length": "594", "latitude": "494.169894649", "configuration": "825240-LINECONFIG"}, "385700": {"phases": "BS", "from": "nodeT29051980337", "name": "T29051_B", "object": "transformer", "to": "nodeS1708-05-013T29051_B", "configuration": "1708-0029_B-CONFIG"}, "287400": {"phases": "BS", "name": "nodeS1708-09-0071708-09-017_B", "object": "triplex_meter", "longitude": "648.786308881", "nominal_voltage": "120", "latitude": "1018.94248197"}, "189100": {"phases": "C", "name": "node825738825737", "object": "node", "longitude": "245.807487958", "nominal_voltage": "7200.0", "latitude": "850.193678912"}, "320200": {"phases": "CS", "power_12": "7846.4+4508.66j", "name": "S1808-30-004_C", "parent": "nodeS1808-30-0041808-19-010_C", "object": "triplex_node", "longitude": "133.08797839", "nominal_voltage": "120", "latitude": "691.183714113"}, "221900": {"phases": "B", "name": "nodeF7304x1825140", "object": "node", "longitude": "742.74181805", "nominal_voltage": "7200.0", "latitude": "918.941057462"}, "353000": {"phases": "BS", "power_12": "1018.04+402.832j", "name": "S1708-16-021_B", "parent": "nodeS1708-16-0211708-16-009_B", "object": "triplex_node", "longitude": "677.936885697", "nominal_voltage": "120", "latitude": "991.191323951"}, "254700": {"phases": "C", "name": "node925975923993", "object": "node", "longitude": "671.274847793", "nominal_voltage": "7200.0", "latitude": "71.4120056253"}, "156400": {"phases": "ACB", "from": "node824836824835", "name": "825796", "object": "underground_line", "longitude": "40.812745279", "to": "nodeF29030x1825796", "length": "36", "latitude": "611.265451136", "configuration": "825456-LINECONFIG"}, "58100": {"phases": "A", "from": "nodeFCMA4-F027x1923898", "name": "FCMA4-F027x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "540.509204096", "to": "node825220FCMA4-F027x1", "latitude": "494.169894649"}, "385800": {"phases": "CS", "from": "nodeT18630900921", "name": "T18630_C", "object": "transformer", "to": "nodeS1808-20-004T18630_C", "configuration": "T11988_C-CONFIG"}, "287500": {"phases": "BS", "name": "nodeS1708-06-0011708-06-005_B", "object": "triplex_meter", "longitude": "448.054736779", "nominal_voltage": "120", "latitude": "733.165810154"}, "189200": {"phases": "C", "name": "node1808-0133825738", "object": "node", "longitude": "245.807487958", "nominal_voltage": "7200.0", "latitude": "850.193678912"}, "320300": {"phases": "BS", "power_12": "7846.4+4508.66j", "name": "S1808-30-004_B", "parent": "nodeS1808-30-0041808-19-010_B", "object": "triplex_node", "longitude": "138.569723388", "nominal_voltage": "120", "latitude": "684.374260977"}, "222000": {"phases": "B", "name": "node825141F7304x1", "object": "node", "longitude": "772.528017004", "nominal_voltage": "7200.0", "latitude": "907.09827046"}, "25400": {"phases": "C", "from": "node824848824847", "name": "825629", "object": "underground_line", "longitude": "263.74888265", "to": "nodeR7230x1825629", "length": "47", "latitude": "614.907108139", "configuration": "925975-LINECONFIG"}, "353100": {"phases": "BS", "power_12": "78.311+30.987j", "name": "S1708-05-007_B", "parent": "nodeS1708-05-0071708-05-018_B", "object": "triplex_node", "longitude": "492.317816647", "nominal_voltage": "120", "latitude": "791.168162908"}, "254800": {"phases": "C", "name": "nodeT7300925975", "object": "node", "longitude": "671.274847793", "nominal_voltage": "7200.0", "latitude": "71.4120056253"}, "156500": {"phases": "ACB", "from": "nodeF29030x1825796", "name": "F29030x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "40.812745279", "to": "node825797F29030x1", "latitude": "611.265451136"}, "58200": {"phases": "A", "from": "node825220FCMA4-F027x1", "name": "825220", "object": "underground_line", "longitude": "539.936871117", "to": "node825221825220", "length": "921", "latitude": "466.901877575", "configuration": "955227-LINECONFIG"}, "385900": {"phases": "BS", "from": "node825613825610", "name": "1707-0162_B", "object": "transformer", "to": "nodeS1707-02-0031707-0162_B", "configuration": "1707-0079_B-CONFIG"}, "287600": {"phases": "BS", "name": "nodeS1707-03-001T5274_B", "object": "triplex_meter", "longitude": "543.778929265", "nominal_voltage": "120", "latitude": "274.581056522"}, "91000": {"phases": "BN", "from": "node825000824999", "name": "825024", "object": "overhead_line", "longitude": "631.634567982", "to": "node825025825024", "length": "63", "latitude": "1057.50166539", "configuration": "825114-LINECONFIG"}, "320400": {"phases": "AS", "power_12": "6177.02+3665.74j", "name": "S1808-30-006_A", "parent": "nodeS1808-30-0041808-19-010_A", "object": "triplex_node", "longitude": "127.474076866", "nominal_voltage": "120", "latitude": "676.323735681"}, "222100": {"phases": "B", "name": "node1708-0042825141", "object": "node", "longitude": "772.528017004", "nominal_voltage": "7200.0", "latitude": "907.09827046"}, "25500": {"phases": "C", "from": "nodeR7230x1825629", "name": "R7230x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "263.74888265", "to": "node972841R7230x1", "latitude": "614.907108139"}, "353200": {"phases": "BS", "power_12": "40.8217+16.1528j", "name": "S1707-02-007_B", "parent": "nodeS1707-02-0071707-0079_B", "object": "triplex_node", "longitude": "514.621047511", "nominal_voltage": "120", "latitude": "359.436206068"}, "156600": {"phases": "ACB", "from": "node825797F29030x1", "name": "825797", "object": "underground_line", "longitude": "40.5390208107", "to": "node983715825797", "length": "352", "latitude": "600.843798574", "configuration": "825456-LINECONFIG"}, "58300": {"phases": "A", "from": "node825221825220", "name": "825221", "object": "underground_line", "longitude": "540.111059415", "to": "node825222825221", "length": "966", "latitude": "438.301546964", "configuration": "955227-LINECONFIG"}, "386000": {"phases": "CS", "from": "node825791825789", "name": "1808-30-008_C", "object": "transformer", "to": "nodeS1808-30-0601808-30-008_C", "configuration": "1808-30-008_C-CONFIG"}, "386001": {"powerC_rating": "5", "name": "1808-30-008_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "5"}, "287700": {"phases": "AS", "name": "nodeS1707-15-0081707-0018_A", "object": "triplex_meter", "longitude": "716.642728318", "nominal_voltage": "120", "latitude": "177.57345307"}, "189400": {"phases": "C", "name": "nodeT29059825740", "object": "node", "longitude": "241.975345402", "nominal_voltage": "7200.0", "latitude": "864.079346673"}, "91100": {"phases": "B", "from": "node825025825024", "name": "825025", "object": "overhead_line", "longitude": "631.286191386", "to": "node825027825025", "length": "343", "latitude": "1067.65685525", "configuration": "825114-LINECONFIG"}, "320500": {"phases": "CS", "power_12": "6177.02+3665.74j", "name": "S1808-30-006_C", "parent": "nodeS1808-30-0041808-19-010_C", "object": "triplex_node", "longitude": "138.589997729", "nominal_voltage": "120", "latitude": "685.105699822"}, "123900": {"phases": "ACB", "from": "node924255950144", "name": "928282", "object": "underground_line", "longitude": "639.9458382", "to": "nodeT14424928282", "length": "1384", "latitude": "351.78998791", "configuration": "825456-LINECONFIG"}, "25600": {"phases": "C", "from": "node972841R7230x1", "name": "972841", "object": "underground_line", "longitude": "268.30266244", "to": "node825630972841", "length": "1131", "latitude": "646.112851891", "configuration": "925975-LINECONFIG"}, "353300": {"phases": "CS", "power_12": "1087.19+430.192j", "name": "S1707-16-009_C", "parent": "nodeS1707-16-009T7300_C", "object": "triplex_node", "longitude": "680.86546119", "nominal_voltage": "120", "latitude": "77.9671158644"}, "156700": {"phases": "ACB", "from": "node983715825797", "name": "983715", "object": "underground_line", "longitude": "42.7039325142", "to": "nodeT29032983715", "length": "394", "latitude": "598.267992401", "configuration": "825456-LINECONFIG"}, "58400": {"phases": "A", "from": "node825222825221", "name": "825222", "object": "underground_line", "longitude": "539.936871117", "to": "node825223825222", "length": "1176", "latitude": "403.483753177", "configuration": "955227-LINECONFIG"}, "386100": {"phases": "BS", "from": "node824983824982", "name": "1708-09-003_B", "object": "transformer", "to": "nodeS1708-09-0211708-09-003_B", "configuration": "1708-0029_B-CONFIG"}, "287800": {"phases": "CS", "name": "nodeS1707-15-0081707-0018_C", "object": "triplex_meter", "longitude": "732.20981023", "nominal_voltage": "120", "latitude": "166.414317533"}, "91200": {"phases": "B", "from": "node825027825025", "name": "825027", "object": "underground_line", "longitude": "631.261307343", "to": "nodeF7308x1825027", "length": "20", "latitude": "1068.13056673", "configuration": "825117-LINECONFIG"}, "320600": {"phases": "BS", "power_12": "6177.02+3665.74j", "name": "S1808-30-006_B", "parent": "nodeS1808-30-0041808-19-010_B", "object": "triplex_node", "longitude": "136.312462384", "nominal_voltage": "120", "latitude": "677.42936778"}, "222300": {"phases": "B", "name": "node920248920247", "object": "node", "longitude": "726.791146764", "nominal_voltage": "7200.0", "latitude": "992.040660235"}, "25700": {"phases": "C", "from": "node825630972841", "name": "825630", "object": "underground_line", "longitude": "267.182880524", "to": "node825631825630", "length": "1977", "latitude": "701.833164738", "configuration": "925975-LINECONFIG"}, "353400": {"phases": "BS", "power_12": "962.225+380.745j", "name": "S1708-08-010_B", "parent": "nodeS1708-08-0101708-0029_B", "object": "triplex_node", "longitude": "640.647242877", "nominal_voltage": "120", "latitude": "825.469421547"}, "255100": {"phases": "B", "name": "nodeF10301x1923995", "object": "node", "longitude": "666.646415876", "nominal_voltage": "7200.0", "latitude": "77.2445782241"}, "58500": {"phases": "A", "from": "node825223825222", "name": "825223", "object": "underground_line", "longitude": "551.682139209", "to": "node1707-0074825223", "length": "472", "latitude": "403.246897437", "configuration": "955227-LINECONFIG"}, "386200": {"phases": "AS", "from": "nodeT10276825485", "name": "T10276_A", "object": "transformer", "to": "nodeS1707-10-030T10276_A", "configuration": "T15860_A-CONFIG"}, "287900": {"phases": "BS", "name": "nodeS1707-15-0081707-0018_B", "object": "triplex_meter", "longitude": "720.007027693", "nominal_voltage": "120", "latitude": "177.57725223"}, "189600": {"phases": "C", "name": "node1808-0137825742", "object": "node", "longitude": "255.462496474", "nominal_voltage": "7200.0", "latitude": "856.381535121"}, "91300": {"phases": "B", "from": "nodeF7308x1825027", "name": "F7308x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "631.261307343", "to": "node944543F7308x1", "latitude": "1068.13056673"}, "320700": {"phases": "AS", "power_12": "919.848+605.455j", "name": "S1807-24-034_A", "parent": "nodeS1807-24-034T29031_A", "object": "triplex_node", "longitude": "35.1081826286", "nominal_voltage": "120", "latitude": "608.274383808"}, "222400": {"phases": "B", "name": "nodeT5390920248", "object": "node", "longitude": "726.791146764", "nominal_voltage": "7200.0", "latitude": "992.040660235"}, "25800": {"phases": "C", "from": "node825631825630", "name": "825631", "object": "underground_line", "longitude": "266.958924141", "to": "node825632825631", "length": "384", "latitude": "713.202240261", "configuration": "925975-LINECONFIG"}, "353500": {"phases": "BS", "power_12": "847.258+335.253j", "name": "S1708-08-011_B", "parent": "nodeS1708-08-0101708-0029_B", "object": "triplex_node", "longitude": "641.065233543", "nominal_voltage": "120", "latitude": "824.629803225"}, "255200": {"phases": "B", "name": "node923996F10301x1", "object": "node", "longitude": "665.949662684", "nominal_voltage": "7200.0", "latitude": "77.2149712566"}, "386300": {"phases": "AS", "from": "nodeT10293923984", "name": "T10293_A", "object": "transformer", "to": "nodeS1707-09-012T10293_A", "configuration": "T15860_A-CONFIG"}, "288000": {"phases": "AS", "name": "nodeS1707-13-0111707-13-006_A", "object": "triplex_meter", "longitude": "702.962349466", "nominal_voltage": "120", "latitude": "535.007705325"}, "91400": {"phases": "B", "from": "node944543F7308x1", "name": "944543", "object": "underground_line", "longitude": "629.643844576", "to": "node919955944543", "length": "1378", "latitude": "1108.48486344", "configuration": "825117-LINECONFIG"}, "320800": {"phases": "CS", "power_12": "919.848+605.455j", "name": "S1807-24-034_C", "parent": "nodeS1807-24-034T29031_C", "object": "triplex_node", "longitude": "44.9698775824", "nominal_voltage": "120", "latitude": "599.643008022"}, "124200": {"phases": "A", "from": "node923966923963", "name": "923968", "object": "underground_line", "longitude": "666.671299918", "to": "node7235x1-A923968", "length": "70", "latitude": "240.704645827", "configuration": "923991-LINECONFIG"}, "25900": {"phases": "C", "from": "node825632825631", "name": "825632", "object": "underground_line", "longitude": "271.487819889", "to": "node825633825632", "length": "365", "latitude": "722.558041993", "configuration": "925975-LINECONFIG"}, "353600": {"phases": "AS", "power_12": "122.187+48.3486j", "name": "S1707-15-010_A", "parent": "nodeS1707-15-010T10285_A", "object": "triplex_node", "longitude": "674.215911031", "nominal_voltage": "120", "latitude": "247.961451474"}, "255300": {"phases": "B", "name": "node923998923996", "object": "node", "longitude": "634.496232877", "nominal_voltage": "7200.0", "latitude": "77.1261503541"}, "386400": {"phases": "AS", "from": "nodeT14420928081", "name": "T14420_A", "object": "transformer", "to": "nodeS1707-02-015T14420_A", "configuration": "T10285_A-CONFIG"}, "288100": {"phases": "AS", "name": "nodeS1808-19-008T28933_A", "object": "triplex_meter", "longitude": "46.2813724508", "nominal_voltage": "120", "latitude": "700.489004399"}, "189800": {"phases": "C", "name": "node1808-0160916883", "object": "node", "longitude": "256.930654986", "nominal_voltage": "7200.0", "latitude": "863.16153068"}, "91500": {"phases": "B", "from": "node919955944543", "name": "919955", "object": "underground_line", "longitude": "629.768264789", "to": "node907740919955", "length": "20", "latitude": "1110.67577903", "configuration": "825117-LINECONFIG"}, "320900": {"phases": "BS", "power_12": "919.848+605.455j", "name": "S1807-24-034_B", "parent": "nodeS1807-24-034T29031_B", "object": "triplex_node", "longitude": "34.2534971915", "nominal_voltage": "120", "latitude": "597.993626259"}, "222600": {"phases": "B", "name": "node920250920249", "object": "node", "longitude": "699.14497547", "nominal_voltage": "7200.0", "latitude": "996.185635686"}, "26000": {"phases": "C", "from": "node825633825632", "name": "825633", "object": "underground_line", "longitude": "275.66833904", "to": "node825634825633", "length": "336", "latitude": "731.173669537", "configuration": "925975-LINECONFIG"}, "353700": {"phases": "CS", "power_12": "122.187+48.3486j", "name": "S1707-15-010_C", "parent": "nodeS1707-15-010T10285_C", "object": "triplex_node", "longitude": "665.563592178", "nominal_voltage": "120", "latitude": "240.152376315"}, "255400": {"phases": "B", "name": "node929726923998", "object": "node", "longitude": "632.530393514", "nominal_voltage": "7200.0", "latitude": "80.2052749747"}, "58800": {"phases": "A", "from": "node825221825220", "name": "825225", "object": "underground_line", "longitude": "528.092066854", "to": "node1707-0223825225", "length": "491", "latitude": "463.378648442", "configuration": "955227-LINECONFIG"}, "386500": {"phases": "CS", "from": "nodeT14420928081", "name": "T14420_C", "object": "transformer", "to": "nodeS1707-02-015T14420_C", "configuration": "1807--T325_C-CONFIG"}, "288200": {"phases": "CS", "name": "nodeS1808-19-008T28933_C", "object": "triplex_meter", "longitude": "41.0618445561", "nominal_voltage": "120", "latitude": "686.760651713"}, "91600": {"phases": "B", "from": "node907740919955", "name": "907740", "object": "underground_line", "longitude": "615.609244568", "to": "nodeT5162907740", "length": "1370", "latitude": "1131.34144235", "configuration": "825117-LINECONFIG"}, "321000": {"phases": "BS", "power_12": "2324.34+919.722j", "name": "S1807-24-030_B", "parent": "nodeS1807-24-030T21526_B", "object": "triplex_node", "longitude": "29.9640575778", "nominal_voltage": "120", "latitude": "612.472929294"}, "222700": {"phases": "BN", "name": "node825108920250", "object": "node", "longitude": "683.816405248", "nominal_voltage": "7200.0", "latitude": "993.165725001"}, "124400": {"phases": "A", "from": "node923962923961", "name": "923970", "object": "underground_line", "longitude": "671.623224389", "to": "nodeT10286923970", "length": "350", "latitude": "218.795489872", "configuration": "955227-LINECONFIG"}, "26100": {"phases": "C", "from": "node825634825633", "name": "825634", "to": "node825635825634", "object": "underground_line", "longitude": "279.848858192", "length": "336", "latitude": "739.789297081", "configuration": "925975-LINECONFIG"}, "353800": {"phases": "BS", "power_12": "122.187+48.3486j", "name": "S1707-15-010_B", "parent": "nodeS1707-15-010T10285_B", "object": "triplex_node", "longitude": "677.730855336", "nominal_voltage": "120", "latitude": "229.856236398"}, "255500": {"phases": "B", "name": "nodeT10302929726", "object": "node", "longitude": "632.530393514", "nominal_voltage": "7200.0", "latitude": "80.2052749747"}, "157200": {"phases": "ABC", "name": "nodeCOLOMA4Coloma Bus Regs", "object": "node", "longitude": "8.41372185482", "nominal_voltage": "7200.0", "latitude": "612.449729836"}, "386600": {"phases": "BS", "from": "nodeT14420928081", "name": "T14420_B", "object": "transformer", "to": "nodeS1707-02-015T14420_B", "configuration": "1807--T325_B-CONFIG"}, "288300": {"phases": "BS", "name": "nodeS1808-19-008T28933_B", "object": "triplex_meter", "longitude": "41.7813366312", "nominal_voltage": "120", "latitude": "697.189272059"}, "321100": {"phases": "AS", "power_12": "5429.01+3622.69j", "name": "S1707-03-016_A", "parent": "nodeS1707-03-016T18015_A", "object": "triplex_node", "longitude": "473.072914174", "nominal_voltage": "120", "latitude": "176.8988842"}, "222800": {"phases": "BN", "name": "node825107825108", "object": "node", "longitude": "678.068191415", "nominal_voltage": "7200.0", "latitude": "992.33672991"}, "26200": {"phases": "C", "from": "node825635825634", "name": "825635", "object": "underground_line", "longitude": "284.327985854", "to": "node825636825635", "length": "366", "latitude": "749.233919716", "configuration": "925975-LINECONFIG"}, "353900": {"phases": "AS", "power_12": "99.9715+39.5579j", "name": "S1707-15-011_A", "parent": "nodeS1707-15-010T10285_A", "object": "triplex_node", "longitude": "674.091257092", "nominal_voltage": "120", "latitude": "245.048912241"}, "157300": {"phases": "ABC", "name": "node948739COLOMA4", "object": "node", "longitude": "10.6284016434", "nominal_voltage": "7200.0", "latitude": "610.910167526"}, "386700": {"phases": "AS", "from": "node1707-13-016825252", "name": "1707-13-016_A", "object": "transformer", "to": "nodeS1707-13-0021707-13-016_A", "configuration": "1707-13-013_A-CONFIG"}, "288400": {"phases": "BS", "name": "nodeS1708-06-0201708-06-044_B", "object": "triplex_meter", "longitude": "444.464727687", "nominal_voltage": "120", "latitude": "710.363520012"}, "321200": {"phases": "CS", "power_12": "5429.01+3622.69j", "name": "S1707-03-016_C", "parent": "nodeS1707-03-016T18015_C", "object": "triplex_node", "longitude": "461.549994735", "nominal_voltage": "120", "latitude": "175.820453028"}, "222900": {"phases": "BN", "name": "node825106825107", "object": "node", "longitude": "675.40559886", "nominal_voltage": "7200.0", "latitude": "991.774197528"}, "354000": {"phases": "CS", "power_12": "99.9715+39.5579j", "name": "S1707-15-011_C", "parent": "nodeS1707-15-010T10285_C", "object": "triplex_node", "longitude": "671.245315723", "nominal_voltage": "120", "latitude": "241.660175411"}, "255700": {"phases": "B", "name": "node929729929728", "object": "node", "longitude": "603.689788177", "nominal_voltage": "7200.0", "latitude": "77.2149712566"}, "157400": {"phases": "ABC", "name": "node824694948739", "object": "node", "longitude": "11.7730676016", "nominal_voltage": "7200.0", "latitude": "609.340998248"}, "59100": {"phases": "A", "from": "node825221825220", "name": "955235", "object": "underground_line", "longitude": "540.484320054", "to": "nodeT12388955235", "length": "20", "latitude": "466.901877575", "configuration": "955227-LINECONFIG"}, "386800": {"phases": "CS", "from": "node1808-0136825733", "name": "1808-0136_C", "object": "transformer", "to": "nodeS1808-33-0111808-0136_C", "configuration": "T11988_C-CONFIG"}, "288500": {"phases": "CS", "name": "nodeS1808-32-074T3287_C", "object": "triplex_meter", "longitude": "338.31823885", "nominal_voltage": "120", "latitude": "766.56052546"}, "190200": {"phases": "C", "name": "nodeF14064x1825745", "object": "node", "longitude": "279.301409255", "nominal_voltage": "7200.0", "latitude": "827.18906516"}, "31700": {"phases": "CN", "from": "node825686825685", "name": "825686", "to": "node914182825686", "object": "overhead_line", "longitude": "267.058460311", "length": "488", "latitude": "996.185635686", "configuration": "825692-LINECONFIG"}, "321300": {"phases": "BS", "power_12": "5429.01+3622.69j", "name": "S1707-03-016_B", "parent": "nodeS1707-03-016T18015_B", "object": "triplex_node", "longitude": "474.231122707", "nominal_voltage": "120", "latitude": "180.278200139"}, "223000": {"phases": "BN", "name": "node824977825106", "object": "node", "longitude": "670.155065878", "nominal_voltage": "7200.0", "latitude": "990.945202438"}, "124700": {"phases": "ACB", "from": "node923962923961", "name": "923972", "object": "underground_line", "longitude": "668.587371196", "to": "node923973923972", "length": "1730", "latitude": "177.997088648", "configuration": "923991-LINECONFIG"}, "26400": {"phases": "C", "from": "node825637825636", "name": "825637", "object": "underground_line", "longitude": "288.558273091", "to": "node902721825637", "length": "39", "latitude": "770.343687548", "configuration": "925975-LINECONFIG"}, "354100": {"phases": "BS", "power_12": "99.9715+39.5579j", "name": "S1707-15-011_B", "parent": "nodeS1707-15-010T10285_B", "object": "triplex_node", "longitude": "679.111986724", "nominal_voltage": "120", "latitude": "229.155591829"}, "255800": {"phases": "B", "name": "node929730929729", "object": "node", "longitude": "603.689788177", "nominal_voltage": "7200.0", "latitude": "54.8617107893"}, "157500": {"phases": "ABC", "name": "nodeRCMA4-R0001x1824694", "object": "node", "longitude": "11.7730676016", "nominal_voltage": "7200.0", "latitude": "609.340998248"}, "386900": {"phases": "BS", "from": "node824982824978", "name": "1708-09-002_B", "object": "transformer", "to": "nodeS1708-09-0151708-09-002_B", "configuration": "1707-0079_B-CONFIG"}, "288600": {"phases": "BS", "name": "nodeS1707-04-007T15721_B", "object": "triplex_meter", "longitude": "485.722171386", "nominal_voltage": "120", "latitude": "84.3778781766"}, "190300": {"phases": "C", "name": "node825746F14064x1", "object": "node", "longitude": "279.152105", "nominal_voltage": "7200.0", "latitude": "827.30749303"}, "321400": {"phases": "CS", "power_12": "137.461+54.3921j", "name": "S1808-32-009_C", "parent": "nodeS1808-32-0091808-32-013_C", "object": "triplex_node", "longitude": "278.155135952", "nominal_voltage": "120", "latitude": "833.195688506"}, "223100": {"phases": "BN", "name": "node824978824977", "object": "node", "longitude": "662.81427332", "nominal_voltage": "7200.0", "latitude": "988.517431102"}, "124800": {"phases": "C", "from": "node923973923972", "name": "923973", "object": "underground_line", "longitude": "667.36805311", "to": "node910116923973", "length": "328", "latitude": "189.070094496", "configuration": "925975-LINECONFIG"}, "26500": {"phases": "C", "from": "node902721825637", "name": "902721", "object": "underground_line", "longitude": "289.006185857", "to": "node825638902721", "length": "20", "latitude": "770.106831808", "configuration": "925975-LINECONFIG"}, "354200": {"phases": "CS", "power_12": "33.3238+13.186j", "name": "S1808-33-005_C", "parent": "nodeS1808-33-0051808-33-002_C", "object": "triplex_node", "longitude": "287.573753185", "nominal_voltage": "120", "latitude": "1001.58272019"}, "255900": {"phases": "B", "name": "nodeT15710929730", "object": "node", "longitude": "603.689788177", "nominal_voltage": "7200.0", "latitude": "54.8617107893"}, "157600": {"phases": "ABC", "name": "node984636RCMA4-R0001x1", "object": "node", "longitude": "12.4698207935", "nominal_voltage": "7200.0", "latitude": "612.627371641"}, "387000": {"phases": "BS", "from": "nodeT28295980862", "name": "T28295_B", "object": "transformer", "to": "nodeS1708-05-014T28295_B", "configuration": "1708-0029_B-CONFIG"}, "288700": {"phases": "BS", "name": "nodeS1807-35-0021807-0009_B", "object": "triplex_meter", "longitude": "376.67880844", "nominal_voltage": "120", "latitude": "314.418349668"}, "190400": {"phases": "C", "name": "node929700825746", "object": "node", "longitude": "274.623209252", "nominal_voltage": "7200.0", "latitude": "830.297796748"}, "92100": {"phases": "B", "from": "node919955944543", "name": "919956", "object": "underground_line", "longitude": "635.143217984", "to": "nodeT3999919956", "length": "240", "latitude": "1109.96521181", "configuration": "825117-LINECONFIG"}, "321500": {"phases": "BS", "power_12": "618.157+244.6j", "name": "S1708-16-008_B", "parent": "nodeS1708-16-008T28838_B", "object": "triplex_node", "longitude": "693.442914023", "nominal_voltage": "120", "latitude": "1021.08394516"}, "223200": {"phases": "BN", "name": "node824982824978", "object": "node", "longitude": "656.842103104", "nominal_voltage": "7200.0", "latitude": "987.599615109"}, "124900": {"phases": "C", "from": "node910116923973", "name": "910116", "object": "underground_line", "longitude": "661.94333183", "to": "nodeT2552910116", "length": "196", "latitude": "191.586686734", "configuration": "925975-LINECONFIG"}, "26600": {"phases": "C", "from": "node825638902721", "name": "825638", "object": "underground_line", "longitude": "297.018847564", "to": "node825639825638", "length": "336", "latitude": "771.557573216", "configuration": "925975-LINECONFIG"}, "354300": {"phases": "CS", "power_12": "64.9815+25.7127j", "name": "S1808-29-094_C", "parent": "nodeS1808-29-094T2627_C", "object": "triplex_node", "longitude": "262.44636188", "nominal_voltage": "120", "latitude": "875.762064968"}, "157700": {"phases": "ABC", "name": "node984637984636", "object": "node", "longitude": "12.4947048361", "nominal_voltage": "7200.0", "latitude": "613.189904024"}, "387100": {"phases": "BS", "from": "node825577825575", "name": "1807-0020_B", "object": "transformer", "to": "nodeS1807-33-0101807-0020_B", "configuration": "1707-0079_B-CONFIG"}, "288800": {"phases": "CS", "name": "nodeS1808-32-0261808-32-026_C", "object": "triplex_meter", "longitude": "265.019396271", "nominal_voltage": "120", "latitude": "772.29643743"}, "190500": {"phases": "C", "name": "node1808-32-024929700", "object": "node", "longitude": "274.623209252", "nominal_voltage": "7200.0", "latitude": "830.297796748"}, "321600": {"phases": "BS", "power_12": "41.6548+16.4825j", "name": "S1708-06-016_B", "parent": "nodeS1708-06-0161708-0039_B", "object": "triplex_node", "longitude": "512.343737469", "nominal_voltage": "120", "latitude": "693.464605549"}, "223300": {"phases": "BN", "name": "node824983824982", "object": "node", "longitude": "651.118773313", "nominal_voltage": "7200.0", "latitude": "993.136118033"}, "26700": {"phases": "C", "from": "node825639825638", "name": "825639", "object": "underground_line", "longitude": "296.819775223", "to": "nodeT3285825639", "length": "160", "latitude": "766.524388739", "configuration": "925975-LINECONFIG"}, "354400": {"phases": "AS", "power_12": "143.292+56.6997j", "name": "S1708-06-008_A", "parent": "nodeS1708-06-008T15859_A", "object": "triplex_node", "longitude": "446.785926644", "nominal_voltage": "120", "latitude": "663.297146278"}, "256100": {"phases": "B", "name": "node929733929732", "object": "node", "longitude": "552.453544529", "nominal_voltage": "7200.0", "latitude": "75.8530507513"}, "157800": {"phases": "ABC", "name": "node984634984637", "object": "node", "longitude": "12.8679654746", "nominal_voltage": "7200.0", "latitude": "612.834620414"}, "26300": {"phases": "C", "from": "node825636825635", "name": "825636", "object": "underground_line", "longitude": "287.985940111", "to": "node825637825636", "length": "695", "latitude": "769.781155165", "configuration": "925975-LINECONFIG"}, "387200": {"phases": "CS", "from": "node824796911159", "name": "1808-0148_C", "object": "transformer", "to": "nodeS1808-29-0911808-0148_C", "configuration": "T11988_C-CONFIG"}, "288900": {"phases": "CS", "name": "nodeS1808-29-0891808-0144_C", "object": "triplex_meter", "longitude": "197.61703381", "nominal_voltage": "120", "latitude": "819.311289704"}, "321700": {"phases": "CS", "power_12": "1515.4+599.632j", "name": "S1808-32-078_C", "parent": "nodeS1808-32-078T4061_C", "object": "triplex_node", "longitude": "263.323966809", "nominal_voltage": "120", "latitude": "808.014491915"}, "223400": {"phases": "BN", "name": "node824984824983", "object": "node", "longitude": "646.739181821", "nominal_voltage": "7200.0", "latitude": "997.073844711"}, "354500": {"phases": "BS", "power_12": "1392.94+551.174j", "name": "S1708-15-007_B", "parent": "nodeS1708-15-0071708-0034_B", "object": "triplex_node", "longitude": "686.162471545", "nominal_voltage": "120", "latitude": "1057.55349902"}, "256200": {"phases": "B", "name": "node929734929733", "object": "node", "longitude": "553.672862615", "nominal_voltage": "7200.0", "latitude": "40.0878340036"}, "157900": {"phases": "ABC", "name": "node12049x1-B984634", "object": "node", "longitude": "12.8679654746", "nominal_voltage": "7200.0", "latitude": "612.834620414"}, "59600": {"phases": "AN", "from": "node825218825217", "name": "825227", "object": "overhead_line", "longitude": "546.979055164", "to": "node825229825227", "length": "443", "latitude": "544.205669734", "configuration": "825240-LINECONFIG"}, "387300": {"phases": "AS", "from": "nodeT15884937676", "name": "T15884_A", "object": "transformer", "to": "nodeS1708-06-006T15884_A", "configuration": "T15860_A-CONFIG"}, "289000": {"phases": "CS", "name": "nodeS1808-32-0131808-0082_C", "object": "triplex_meter", "longitude": "274.928385893", "nominal_voltage": "120", "latitude": "803.622203288"}, "190700": {"phases": "C", "name": "nodeT14065929701", "object": "node", "longitude": "279.674669894", "nominal_voltage": "7200.0", "latitude": "827.929239348"}, "321800": {"phases": "AS", "power_12": "1065.53+421.622j", "name": "S1707-02-013_A", "parent": "nodeS1707-02-0131707-0223_A", "object": "triplex_node", "longitude": "525.006412244", "nominal_voltage": "120", "latitude": "458.045740366"}, "223500": {"phases": "BN", "name": "node824985824984", "object": "node", "longitude": "644.673806288", "nominal_voltage": "7200.0", "latitude": "990.589918828"}, "125200": {"phases": "ACB", "from": "node923973923972", "name": "923974", "object": "underground_line", "longitude": "669.483196728", "to": "nodeF10288x1923974", "length": "71", "latitude": "176.19106363", "configuration": "825456-LINECONFIG"}, "354600": {"phases": "CS", "power_12": "736.457+291.41j", "name": "S1808-29-098_C", "parent": "nodeS1808-29-098T5087_C", "object": "triplex_node", "longitude": "186.903056828", "nominal_voltage": "120", "latitude": "858.304932624"}, "256300": {"phases": "B", "name": "nodeT2700929734", "object": "node", "longitude": "553.672862615", "nominal_voltage": "7200.0", "latitude": "40.0878340036"}, "158000": {"phases": "ABC", "name": "node984639984638", "object": "node", "longitude": "31.929142082", "nominal_voltage": "7200.0", "latitude": "613.693222472"}, "59700": {"phases": "AN", "from": "node825229825227", "name": "825229", "to": "node825232825229", "object": "overhead_line", "longitude": "557.654309426", "length": "429", "latitude": "544.353704572", "configuration": "825240-LINECONFIG"}, "387400": {"phases": "AS", "from": "nodeT10277923956", "name": "T10277_A", "object": "transformer", "to": "nodeS1707-10-001T10277_A", "configuration": "T10285_A-CONFIG"}, "289100": {"phases": "BS", "name": "nodeS1708-06-0041708-06-004_B", "object": "triplex_meter", "longitude": "435.006585457", "nominal_voltage": "120", "latitude": "713.973846189"}, "92500": {"phases": "BN", "from": "node824999824998", "name": "825031", "to": "node825032825031", "object": "overhead_line", "longitude": "643.72821267", "length": "263", "latitude": "1027.89469789", "configuration": "825114-LINECONFIG"}, "321900": {"phases": "BS", "power_12": "1254.64+496.452j", "name": "S1708-10-007_B", "parent": "nodeS1708-10-007T5162_B", "object": "triplex_node", "longitude": "613.25363417", "nominal_voltage": "120", "latitude": "1141.1539354"}, "223600": {"phases": "BN", "name": "node824986824985", "object": "node", "longitude": "617.052519037", "nominal_voltage": "7200.0", "latitude": "990.767560633"}, "125300": {"phases": "ACB", "from": "nodeF10288x1923974", "name": "F10288x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "669.483196728", "to": "node825449F10288x1", "latitude": "176.19106363"}, "27000": {"phases": "C", "from": "node825639825638", "name": "902741", "object": "underground_line", "longitude": "324.142453963", "to": "node825641902741", "length": "1299", "latitude": "772.564210111", "configuration": "925975-LINECONFIG"}, "354700": {"phases": "AS", "power_12": "6829.86+3744.21j", "name": "S1808-19-012_A", "parent": "nodeS1808-19-012T29596_A", "object": "triplex_node", "longitude": "-2.15933200755", "nominal_voltage": "120", "latitude": "739.331076917"}, "158100": {"phases": "ABC", "name": "node824697984639", "object": "node", "longitude": "32.4268229334", "nominal_voltage": "7200.0", "latitude": "613.189904024"}, "59800": {"phases": "AN", "from": "node825232825229", "name": "825232", "object": "overhead_line", "longitude": "569.499113688", "to": "node825233825232", "length": "476", "latitude": "544.353704572", "configuration": "825240-LINECONFIG"}, "387500": {"phases": "CS", "from": "nodeT10277923956", "name": "T10277_C", "object": "transformer", "to": "nodeS1707-10-001T10277_C", "configuration": "1807--T325_C-CONFIG"}, "289200": {"phases": "CS", "name": "nodeS1707-10-004T10266_C", "object": "triplex_meter", "longitude": "544.286394405", "nominal_voltage": "120", "latitude": "259.323179852"}, "190900": {"phases": "C", "name": "node1808-0082825749", "object": "node", "longitude": "280.794451809", "nominal_voltage": "7200.0", "latitude": "808.507068663"}, "92600": {"phases": "BN", "from": "node825032825031", "name": "825032", "object": "overhead_line", "longitude": "649.625730759", "to": "node825033825032", "length": "245", "latitude": "1026.08867287", "configuration": "825114-LINECONFIG"}, "322000": {"phases": "AS", "power_12": "5586.51+3410.85j", "name": "S1707-03-004_A", "parent": "nodeS1707-03-004T10257_A", "object": "triplex_node", "longitude": "472.802684374", "nominal_voltage": "120", "latitude": "174.421192076"}, "223700": {"phases": "BN", "name": "node824987824986", "object": "node", "longitude": "608.840784989", "nominal_voltage": "7200.0", "latitude": "990.7971676"}, "125400": {"phases": "ACB", "from": "node825449F10288x1", "name": "825449", "object": "underground_line", "longitude": "684.040361631", "to": "node825450825449", "length": "675", "latitude": "169.736744714", "configuration": "825458-LINECONFIG"}, "27100": {"phases": "C", "from": "node825641902741", "name": "825641", "object": "underground_line", "longitude": "322.226382686", "to": "nodeT3286825641", "length": "101", "latitude": "765.873035454", "configuration": "925975-LINECONFIG"}, "354800": {"phases": "CS", "power_12": "6829.86+3744.21j", "name": "S1808-19-012_C", "parent": "nodeS1808-19-012T29596_C", "object": "triplex_node", "longitude": "-3.06341114024", "nominal_voltage": "120", "latitude": "733.667396014"}, "256500": {"phases": "B", "name": "node929736929735", "object": "node", "longitude": "508.38390514", "nominal_voltage": "7200.0", "latitude": "75.2313044336"}, "158200": {"phases": "B", "name": "nodeT21526824697", "object": "node", "longitude": "32.4268229334", "nominal_voltage": "7200.0", "latitude": "613.189904024"}, "59900": {"phases": "AN", "from": "node825233825232", "name": "825233", "object": "overhead_line", "longitude": "576.168037097", "to": "node825234825233", "length": "695", "latitude": "563.331770743", "configuration": "825240-LINECONFIG"}, "387600": {"phases": "BS", "from": "nodeT10277923956", "name": "T10277_B", "object": "transformer", "to": "nodeS1707-10-001T10277_B", "configuration": "1807--T325_B-CONFIG"}, "289300": {"phases": "BS", "name": "nodeS1707-04-008T15719_B", "object": "triplex_meter", "longitude": "481.505240658", "nominal_voltage": "120", "latitude": "66.0248708313"}, "92700": {"phases": "B", "from": "node825033825032", "name": "825033", "object": "overhead_line", "longitude": "646.913370119", "to": "node1708-09-017825033", "length": "170", "latitude": "1022.21016012", "configuration": "825114-LINECONFIG"}, "322100": {"phases": "CS", "power_12": "5586.51+3410.85j", "name": "S1707-03-004_C", "parent": "nodeS1707-03-004T10257_C", "object": "triplex_node", "longitude": "467.713684475", "nominal_voltage": "120", "latitude": "174.726391924"}, "223800": {"phases": "B", "name": "node914884824987", "object": "node", "longitude": "606.32749669", "nominal_voltage": "7200.0", "latitude": "993.994720091"}, "125500": {"phases": "ACB", "from": "node825450825449", "name": "825450", "object": "underground_line", "longitude": "726.343233997", "to": "node825451825450", "length": "1725", "latitude": "178.411586193", "configuration": "825458-LINECONFIG"}, "354900": {"phases": "BS", "power_12": "6829.86+3744.21j", "name": "S1808-19-012_B", "parent": "nodeS1808-19-012T29596_B", "object": "triplex_node", "longitude": "11.2147154018", "nominal_voltage": "120", "latitude": "736.418658239"}, "256600": {"phases": "B", "name": "node929741929736", "object": "node", "longitude": "507.488079608", "nominal_voltage": "7200.0", "latitude": "90.1236090893"}, "60000": {"phases": "AN", "from": "node825234825233", "name": "825234", "object": "overhead_line", "longitude": "586.594450933", "to": "node825236825234", "length": "365", "latitude": "563.272556808", "configuration": "825240-LINECONFIG"}, "387700": {"phases": "BS", "from": "node1708-10-002931436", "name": "1708-10-002_B", "object": "transformer", "to": "nodeS1708-10-0061708-10-002_B", "configuration": "1707-0079_B-CONFIG"}, "289400": {"phases": "CS", "name": "nodeS1808-27-0091808-0124_C", "object": "triplex_meter", "longitude": "257.408533773", "nominal_voltage": "120", "latitude": "1166.80968939"}, "191100": {"phases": "C", "name": "node899863899862", "object": "node", "longitude": "259.593247541", "nominal_voltage": "7200.0", "latitude": "799.328908737"}, "322200": {"phases": "BS", "power_12": "5586.51+3410.85j", "name": "S1707-03-004_B", "parent": "nodeS1707-03-004T10257_B", "object": "triplex_node", "longitude": "472.383936008", "nominal_voltage": "120", "latitude": "167.332208363"}, "223900": {"phases": "B", "name": "nodeF7669x1914884", "object": "node", "longitude": "606.32749669", "nominal_voltage": "7200.0", "latitude": "993.994720091"}, "125600": {"phases": "ACB", "from": "node825451825450", "name": "825451", "object": "underground_line", "longitude": "723.282496761", "to": "node1707-0018825451", "length": "166", "latitude": "175.095605833", "configuration": "825458-LINECONFIG"}, "355000": {"phases": "CS", "power_12": "826.431+327.012j", "name": "S1707-16-003_C", "parent": "nodeS1707-16-003T10300_C", "object": "triplex_node", "longitude": "658.987241027", "nominal_voltage": "120", "latitude": "70.5683566072"}, "256700": {"phases": "B", "name": "node929743929741", "object": "node", "longitude": "504.402458329", "nominal_voltage": "7200.0", "latitude": "112.506476524"}, "158400": {"phases": "ABCN", "name": "node824701824700", "object": "node", "longitude": "34.641502722", "nominal_voltage": "7200.0", "latitude": "624.470158644"}, "60100": {"phases": "AN", "from": "node825236825234", "name": "825236", "object": "overhead_line", "longitude": "596.54806796", "to": "node925840825236", "length": "365", "latitude": "563.331770743", "configuration": "825240-LINECONFIG"}, "387800": {"phases": "BS", "from": "node954396982180", "name": "T21003_B", "object": "transformer", "to": "nodeS1708-05-006T21003_B", "configuration": "1707-0079_B-CONFIG"}, "289500": {"phases": "BS", "name": "nodeS1707-04-0111707-04-001_B", "object": "triplex_meter", "longitude": "435.660369546", "nominal_voltage": "120", "latitude": "64.2940613025"}, "191200": {"phases": "C", "name": "node899864899863", "object": "node", "longitude": "253.795265622", "nominal_voltage": "7200.0", "latitude": "796.575460758"}, "322300": {"phases": "AS", "power_12": "422.379+167.132j", "name": "S1707-15-004_A", "parent": "nodeS1707-15-004T10286_A", "object": "triplex_node", "longitude": "681.591803542", "nominal_voltage": "120", "latitude": "222.549504206"}, "224000": {"phases": "B", "name": "node914887F7669x1", "object": "node", "longitude": "594.109431789", "nominal_voltage": "7200.0", "latitude": "996.629740199"}, "27400": {"phases": "C", "from": "node825641902741", "name": "825644", "object": "underground_line", "longitude": "331.632550777", "to": "nodeT3287825644", "length": "542", "latitude": "758.79697022", "configuration": "925975-LINECONFIG"}, "355100": {"phases": "CS", "power_12": "133.295+52.7439j", "name": "S1707-02-010_C", "parent": "nodeS1707-02-010T28711_C", "object": "triplex_node", "longitude": "414.316741321", "nominal_voltage": "120", "latitude": "297.674338606"}, "256800": {"phases": "B", "name": "node929744929743", "object": "node", "longitude": "504.054081733", "nominal_voltage": "7200.0", "latitude": "133.823493129"}, "158500": {"phases": "ABCN", "name": "node824702824701", "object": "node", "longitude": "34.641502722", "nominal_voltage": "7200.0", "latitude": "625.358367669"}, "60200": {"phases": "AN", "from": "node925840825236", "name": "925840", "object": "overhead_line", "longitude": "606.551453073", "to": "node825237925840", "length": "350", "latitude": "563.331770743", "configuration": "825240-LINECONFIG"}, "387900": {"phases": "CS", "from": "node1808-0151824743", "name": "1808-0151_C", "object": "transformer", "to": "nodeS1808-21-0031808-0151_C", "configuration": "T7300_C-CONFIG"}, "289600": {"phases": "AS", "name": "nodeS1707-13-0161707-13-003_A", "object": "triplex_meter", "longitude": "678.683412266", "nominal_voltage": "120", "latitude": "544.039452605"}, "191300": {"phases": "C", "name": "node933796899864", "object": "node", "longitude": "246.628661363", "nominal_voltage": "7200.0", "latitude": "800.187510794"}, "322400": {"phases": "CS", "power_12": "832.263+329.32j", "name": "S1808-34-004_C", "parent": "nodeS1808-34-004T4107_C", "object": "triplex_node", "longitude": "286.517096901", "nominal_voltage": "120", "latitude": "1088.99463593"}, "224100": {"phases": "B", "name": "nodeT4063914887", "object": "node", "longitude": "594.109431789", "nominal_voltage": "7200.0", "latitude": "996.629740199"}, "355200": {"phases": "AS", "power_12": "11612.5+6075.47j", "name": "S1808-31-067_A", "parent": "nodeS1808-31-0671808-0100_A", "object": "triplex_node", "longitude": "306.742039329", "nominal_voltage": "120", "latitude": "658.277892828"}, "256900": {"phases": "B", "name": "nodeT15718929744", "object": "node", "longitude": "504.054081733", "nominal_voltage": "7200.0", "latitude": "133.823493129"}, "158600": {"phases": "ABCN", "name": "node824704824702", "object": "node", "longitude": "34.9898793179", "nominal_voltage": "7200.0", "latitude": "647.622807234"}, "60300": {"phases": "AN", "from": "node825237925840", "name": "825237", "object": "overhead_line", "longitude": "615.335520099", "to": "node925845825237", "length": "345", "latitude": "563.331770743", "configuration": "825240-LINECONFIG"}, "388000": {"phases": "CS", "from": "node1808-20-011910308", "name": "1808-20-011_C", "object": "transformer", "to": "nodeS1808-20-0071808-20-011_C", "configuration": "T7300_C-CONFIG"}, "289700": {"phases": "BS", "name": "nodeS1708-05-0021708-05-008_B", "object": "triplex_meter", "longitude": "497.121621364", "nominal_voltage": "120", "latitude": "845.661782486"}, "191400": {"phases": "C", "name": "node899881933796", "object": "node", "longitude": "237.272261357", "nominal_voltage": "7200.0", "latitude": "804.362093213"}, "322500": {"phases": "CS", "power_12": "544.845+215.591j", "name": "S1808-32-011_C", "parent": "nodeS1808-32-0111808-32-012_C", "object": "triplex_node", "longitude": "268.041033045", "nominal_voltage": "120", "latitude": "838.243899059"}, "125900": {"phases": "ACB", "from": "node825451825450", "name": "825453", "object": "underground_line", "longitude": "723.232728676", "to": "node825455825453", "length": "1781", "latitude": "231.023167452", "configuration": "825458-LINECONFIG"}, "355300": {"phases": "CS", "power_12": "11612.5+6075.47j", "name": "S1808-31-067_C", "parent": "nodeS1808-31-0671808-0100_C", "object": "triplex_node", "longitude": "298.570433788", "nominal_voltage": "120", "latitude": "654.9884647"}, "158700": {"phases": "ABCN", "name": "node824705824704", "object": "node", "longitude": "38.4736452775", "nominal_voltage": "7200.0", "latitude": "647.622807234"}, "60400": {"phases": "AN", "from": "node925845825237", "name": "925845", "object": "overhead_line", "longitude": "624.293775424", "to": "node825265925845", "length": "345", "latitude": "563.361377711", "configuration": "825240-LINECONFIG"}, "388100": {"phases": "CS", "from": "node1807-36-005824878", "name": "1807-36-005_C", "object": "transformer", "to": "nodeS1807-36-0011807-36-005_C", "configuration": "T7300_C-CONFIG"}, "289800": {"phases": "CS", "name": "nodeS1808-32-076T3288_C", "object": "triplex_meter", "longitude": "340.075755051", "nominal_voltage": "120", "latitude": "770.122456402"}, "191500": {"phases": "C", "name": "node899882899881", "object": "node", "longitude": "234.858509228", "nominal_voltage": "7200.0", "latitude": "800.217117762"}, "322600": {"phases": "AS", "power_12": "579.835+229.436j", "name": "S1707-13-019_A", "parent": "nodeS1707-13-019T11878_A", "object": "triplex_node", "longitude": "753.104244775", "nominal_voltage": "120", "latitude": "576.1474962"}, "126000": {"phases": "ACB", "from": "node825455825453", "name": "825455", "object": "underground_line", "longitude": "746.549076563", "to": "node825456825455", "length": "1056", "latitude": "216.634181244", "configuration": "825456-LINECONFIG"}, "126001": {"name": "825456-LINECONFIG", "object": "line_configuration", "spacing": "923991-LINESPACING", "conductor_A": "825116-LINECONFIGunderground_line_conductor98204", "conductor_C": "825116-LINECONFIGunderground_line_conductor98204", "conductor_B": "825116-LINECONFIGunderground_line_conductor98204"}, "27700": {"phases": "C", "from": "node825641902741", "name": "902742", "to": "nodeT3288902742", "object": "underground_line", "longitude": "338.177053972", "length": "566", "latitude": "774.014951519", "configuration": "925975-LINECONFIG"}, "355400": {"phases": "BS", "power_12": "11612.5+6075.47j", "name": "S1808-31-067_B", "parent": "nodeS1808-31-0671808-0100_B", "object": "triplex_node", "longitude": "303.724080185", "nominal_voltage": "120", "latitude": "655.172621468"}, "158800": {"phases": "ABC", "name": "node1808-19-005824705", "object": "node", "longitude": "38.4736452775", "nominal_voltage": "7200.0", "latitude": "647.622807234"}, "60500": {"phases": "A", "from": "node825265925845", "name": "825265", "to": "nodeFCMA4-F028x1825265", "object": "underground_line", "longitude": "624.194239254", "length": "25", "latitude": "562.769238361", "configuration": "825244-LINECONFIG"}, "388200": {"phases": "CS", "from": "node911160930243", "name": "T4002_C", "object": "transformer", "to": "nodeS1808-29-097T4002_C", "configuration": "T7300_C-CONFIG"}, "289900": {"phases": "BS", "name": "nodeS1807-35-0081807-0306_B", "object": "triplex_meter", "longitude": "378.846828716", "nominal_voltage": "120", "latitude": "314.064184656"}, "191600": {"phases": "C", "name": "node899901899882", "object": "node", "longitude": "231.623583694", "nominal_voltage": "7200.0", "latitude": "790.683674225"}, "93300": {"phases": "BN", "from": "node825033825032", "name": "825041", "to": "node825045825041", "object": "overhead_line", "longitude": "652.462511612", "length": "105", "latitude": "1030.41129012", "configuration": "825114-LINECONFIG"}, "322700": {"phases": "BS", "power_12": "789.775+312.508j", "name": "S1708-16-001_B", "parent": "nodeS1708-16-0011708-16-024_B", "object": "triplex_node", "longitude": "739.790454515", "nominal_voltage": "120", "latitude": "933.9423238"}, "224400": {"phases": "B", "name": "nodeF7306x1824989", "object": "node", "longitude": "615.932737121", "nominal_voltage": "7200.0", "latitude": "992.899262293"}, "126100": {"phases": "ACB", "from": "node825456825455", "name": "825456", "to": "node1707-0055825456", "object": "underground_line", "longitude": "779.445780838", "length": "1330", "latitude": "221.016012435", "configuration": "825456-LINECONFIG"}, "355500": {"phases": "CS", "power_12": "1382.94+547.218j", "name": "S1807-25-003_C", "parent": "nodeS1807-25-0031807-25-007_C", "object": "triplex_node", "longitude": "227.70266967", "nominal_voltage": "120", "latitude": "538.982747613"}, "257200": {"phases": "B", "name": "nodeT15715929747", "object": "node", "longitude": "508.433673225", "nominal_voltage": "7200.0", "latitude": "70.8790802102"}, "60600": {"phases": "A", "from": "nodeFCMA4-F028x1825265", "name": "FCMA4-F028x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "624.194239254", "to": "node825266FCMA4-F028x1", "latitude": "562.769238361"}, "388300": {"phases": "AS", "from": "node1707-01-016949865", "name": "1707-01-016_A", "object": "transformer", "to": "nodeS1707-01-0131707-01-016_A", "configuration": "T10285_A-CONFIG"}, "290000": {"phases": "BS", "name": "nodeS1708-06-0121708-06-002_B", "object": "triplex_meter", "longitude": "421.637658291", "nominal_voltage": "120", "latitude": "683.811697609"}, "191700": {"phases": "C", "name": "node824783899901", "object": "node", "longitude": "232.295452843", "nominal_voltage": "7200.0", "latitude": "790.357997582"}, "93400": {"phases": "BN", "from": "node825045825041", "name": "825045", "object": "overhead_line", "longitude": "655.199756294", "to": "node825046825045", "length": "255", "latitude": "1034.4378377", "configuration": "825114-LINECONFIG"}, "322800": {"phases": "BS", "power_12": "486.528+192.515j", "name": "S1708-16-013_B", "parent": "nodeS1708-16-0131708-16-016_B", "object": "triplex_node", "longitude": "682.437566088", "nominal_voltage": "120", "latitude": "1019.70777969"}, "224500": {"phases": "B", "name": "node824990F7306x1", "object": "node", "longitude": "608.865669032", "nominal_voltage": "7200.0", "latitude": "1006.40003948"}, "355600": {"phases": "CS", "power_12": "308.245+121.97j", "name": "S1808-32-070_C", "parent": "nodeS1808-32-0701808-32-021_C", "object": "triplex_node", "longitude": "280.659490572", "nominal_voltage": "120", "latitude": "888.862236739"}, "159000": {"phases": "ABCN", "name": "node979614824707", "object": "node", "longitude": "35.2138357011", "nominal_voltage": "7200.0", "latitude": "694.697885569"}, "60700": {"phases": "A", "from": "node825266FCMA4-F028x1", "name": "825266", "object": "underground_line", "longitude": "624.194239254", "to": "node1707-0038825266", "length": "546", "latitude": "546.574227135", "configuration": "825244-LINECONFIG"}, "388400": {"phases": "CS", "from": "node1707-01-016949865", "name": "1707-01-016_C", "object": "transformer", "to": "nodeS1707-01-0131707-01-016_C", "configuration": "1807--T325_C-CONFIG"}, "290100": {"phases": "CS", "name": "nodeS1808-29-0031808-29-012_C", "object": "triplex_meter", "longitude": "202.130353259", "nominal_voltage": "120", "latitude": "847.8538658"}, "191800": {"phases": "C", "name": "node1808-0103824783", "object": "node", "longitude": "232.295452843", "nominal_voltage": "7200.0", "latitude": "790.357997582"}, "93500": {"phases": "BN", "from": "node825046825045", "name": "825046", "object": "overhead_line", "longitude": "657.762812679", "to": "node825047825046", "length": "115", "latitude": "1035.94779305", "configuration": "825114-LINECONFIG"}, "322900": {"phases": "BS", "power_12": "379.892+150.32j", "name": "S1707-03-013_B", "parent": "nodeS1707-03-013T28733_B", "object": "triplex_node", "longitude": "411.396518012", "nominal_voltage": "120", "latitude": "166.519428754"}, "224600": {"phases": "B", "name": "node1708-0022824990", "object": "node", "longitude": "608.865669032", "nominal_voltage": "7200.0", "latitude": "1006.40003948"}, "355700": {"phases": "AS", "power_12": "436.542+172.736j", "name": "S1707-01-007_A", "parent": "nodeS1707-01-0071707-01-003_A", "object": "triplex_node", "longitude": "472.192294849", "nominal_voltage": "120", "latitude": "628.504546699"}, "257400": {"phases": "B", "name": "node929750929749", "object": "node", "longitude": "475.487200865", "nominal_voltage": "7200.0", "latitude": "74.6983790185"}, "159100": {"phases": "ABC", "name": "node979615979614", "object": "node", "longitude": "11.9970239847", "nominal_voltage": "7200.0", "latitude": "694.461029829"}, "388500": {"phases": "BS", "from": "node1707-01-016949865", "name": "1707-01-016_B", "object": "transformer", "to": "nodeS1707-01-0131707-01-016_B", "configuration": "1807--T325_B-CONFIG"}, "290200": {"phases": "AS", "name": "nodeS1707-15-0121707-0055_A", "object": "triplex_meter", "longitude": "787.100860383", "nominal_voltage": "120", "latitude": "213.047115961"}, "93600": {"phases": "BN", "from": "node825047825046", "name": "825047", "object": "overhead_line", "longitude": "661.94333183", "to": "node825048825047", "length": "168", "latitude": "1036.09582788", "configuration": "825114-LINECONFIG"}, "323000": {"phases": "BS", "power_12": "1489.58+589.413j", "name": "S1708-10-003_B", "parent": "nodeS1708-10-003T5161_B", "object": "triplex_node", "longitude": "610.131410328", "nominal_voltage": "120", "latitude": "1124.80917407"}, "28100": {"phases": "C", "from": "node825637825636", "name": "825646", "object": "underground_line", "longitude": "287.612679473", "to": "node825647825646", "length": "119", "latitude": "775.140016284", "configuration": "925975-LINECONFIG"}, "355800": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1808-19-010_A", "parent": "nodeS1808-19-0101808-19-002_A", "object": "triplex_node", "longitude": "27.2716294773", "nominal_voltage": "120", "latitude": "634.366260084"}, "257500": {"phases": "B", "name": "node929751929750", "object": "node", "longitude": "476.333258312", "nominal_voltage": "7200.0", "latitude": "90.1532160568"}, "159200": {"phases": "ABC", "name": "nodeT28934979615", "object": "node", "longitude": "11.9970239847", "nominal_voltage": "7200.0", "latitude": "694.461029829"}, "388600": {"phases": "AS", "from": "node937676937675", "name": "T15857_A", "object": "transformer", "to": "nodeS1708-06-011T15857_A", "configuration": "T15860_A-CONFIG"}, "290300": {"phases": "CS", "name": "nodeS1707-15-0121707-0055_C", "object": "triplex_meter", "longitude": "788.567849294", "nominal_voltage": "120", "latitude": "214.52043055"}, "192000": {"phases": "C", "name": "node930246899902", "object": "node", "longitude": "231.797771992", "nominal_voltage": "7200.0", "latitude": "779.521847475"}, "93700": {"phases": "B", "from": "node825048825047", "name": "825048", "object": "overhead_line", "longitude": "666.223387152", "to": "node1708-09-026825048", "length": "172", "latitude": "1036.12543485", "configuration": "825114-LINECONFIG"}, "323100": {"phases": "CS", "power_12": "378.225+149.661j", "name": "S1808-29-075_C", "parent": "nodeS1808-29-0751808-0088_C", "object": "triplex_node", "longitude": "225.073905548", "nominal_voltage": "120", "latitude": "810.712307315"}, "224800": {"phases": "BN", "name": "node824993824992", "object": "node", "longitude": "641.438880754", "nominal_voltage": "7200.0", "latitude": "1012.0253633"}, "126501": {"name": "825458-LINECONFIG", "object": "line_configuration", "spacing": "923991-LINESPACING", "conductor_A": "825688-LINECONFIGunderground_line_conductor32005", "conductor_C": "825688-LINECONFIGunderground_line_conductor32005", "conductor_B": "825688-LINECONFIGunderground_line_conductor32005"}, "28200": {"phases": "C", "from": "node825647825646", "name": "825647", "object": "underground_line", "longitude": "284.626594365", "to": "node825648825647", "length": "607", "latitude": "790.38760455", "configuration": "925975-LINECONFIG"}, "355900": {"phases": "CS", "power_12": "0.0+0.0j", "name": "S1808-19-010_C", "parent": "nodeS1808-19-0101808-19-002_C", "object": "triplex_node", "longitude": "31.2211009936", "nominal_voltage": "120", "latitude": "648.764202152"}, "257600": {"phases": "B", "name": "nodeT15721929751", "object": "node", "longitude": "476.333258312", "nominal_voltage": "7200.0", "latitude": "90.1532160568"}, "61000": {"phases": "AN", "from": "node825265925845", "name": "914183", "object": "overhead_line", "longitude": "632.704581812", "to": "node925841914183", "length": "350", "latitude": "563.331770743", "configuration": "825240-LINECONFIG"}, "388700": {"phases": "BS", "from": "nodeT25124825578", "name": "T25124_B", "object": "transformer", "to": "nodeS1807-33-006T25124_B", "configuration": "1707-0079_B-CONFIG"}, "290400": {"phases": "BS", "name": "nodeS1707-15-0121707-0055_B", "object": "triplex_meter", "longitude": "783.033101315", "nominal_voltage": "120", "latitude": "215.677989105"}, "192100": {"phases": "C", "name": "node824769930246", "object": "node", "longitude": "242.721866679", "nominal_voltage": "7200.0", "latitude": "779.166563865"}, "323200": {"phases": "AS", "power_12": "19113.5+11770.4j", "name": "S1707-12-010_A", "parent": "nodeS1707-12-010T12388_A", "object": "triplex_node", "longitude": "528.174937041", "nominal_voltage": "120", "latitude": "455.44246435"}, "224900": {"phases": "BN", "name": "node824994824993", "object": "node", "longitude": "639.896070115", "nominal_voltage": "7200.0", "latitude": "1018.80535886"}, "126600": {"phases": "ACB", "from": "node825450825449", "name": "825458", "object": "underground_line", "longitude": "688.569257378", "to": "node1707-0014825458", "length": "184", "latitude": "168.937356591", "configuration": "825458-LINECONFIG"}, "28300": {"phases": "C", "from": "node825648825647", "name": "825648", "object": "underground_line", "longitude": "281.740045427", "to": "node914744825648", "length": "339", "latitude": "799.180873899", "configuration": "925975-LINECONFIG"}, "356000": {"phases": "BS", "power_12": "0.0+0.0j", "name": "S1808-19-010_B", "parent": "nodeS1808-19-0101808-19-002_B", "object": "triplex_node", "longitude": "44.6028335072", "nominal_voltage": "120", "latitude": "642.159327351"}, "159400": {"phases": "ABC", "name": "nodeT28933979617", "object": "node", "longitude": "37.9510803836", "nominal_voltage": "7200.0", "latitude": "695.260417952"}, "61100": {"phases": "AN", "from": "node925841914183", "name": "925841", "object": "overhead_line", "longitude": "641.239808413", "to": "node925842925841", "length": "355", "latitude": "563.302163776", "configuration": "825240-LINECONFIG"}, "388800": {"phases": "BS", "from": "node931436825001", "name": "T12268_B", "object": "transformer", "to": "nodeS1708-10-009T12268_B", "configuration": "1708-0029_B-CONFIG"}, "290500": {"phases": "CS", "name": "nodeS1808-34-0031808-27-005_C", "object": "triplex_meter", "longitude": "265.629754428", "nominal_voltage": "120", "latitude": "1162.05369003"}, "192200": {"phases": "C", "name": "node910323824769", "object": "node", "longitude": "249.365906045", "nominal_voltage": "7200.0", "latitude": "778.426389677"}, "323300": {"phases": "BS", "power_12": "247.429+97.9059j", "name": "S1708-16-020_B", "parent": "nodeS1708-16-0201708-16-012_B", "object": "triplex_node", "longitude": "700.02816056", "nominal_voltage": "120", "latitude": "1009.48090694"}, "225000": {"phases": "BN", "name": "node824995824994", "object": "node", "longitude": "632.87877011", "nominal_voltage": "7200.0", "latitude": "1014.86763218"}, "28400": {"phases": "C", "from": "node914744825648", "name": "914744", "object": "underground_line", "longitude": "281.267248618", "to": "node825649914744", "length": "293", "latitude": "807.115541191", "configuration": "925975-LINECONFIG"}, "356100": {"phases": "BS", "power_12": "825.598+326.683j", "name": "S1707-04-012_B", "parent": "nodeS1707-04-0121707-04-002_B", "object": "triplex_node", "longitude": "455.721418053", "nominal_voltage": "120", "latitude": "133.523934199"}, "61200": {"phases": "AN", "from": "node925842925841", "name": "925842", "object": "overhead_line", "longitude": "649.899455227", "to": "node925843925842", "length": "400", "latitude": "563.302163776", "configuration": "825240-LINECONFIG"}, "388900": {"phases": "CS", "from": "node824720824718", "name": "1808-20-002_C", "object": "transformer", "to": "nodeS1808-20-0021808-20-002_C", "configuration": "T11988_C-CONFIG"}, "290600": {"phases": "AS", "name": "nodeS1707-12-0011707-12-009_A", "object": "triplex_meter", "longitude": "679.520062643", "nominal_voltage": "120", "latitude": "546.566082618"}, "192300": {"phases": "C", "name": "node923318910323", "object": "node", "longitude": "254.243178389", "nominal_voltage": "7200.0", "latitude": "775.140016284"}, "323400": {"phases": "CS", "power_12": "434.876+172.077j", "name": "S1707-03-002_C", "parent": "nodeS1707-03-002T10261_C", "object": "triplex_node", "longitude": "519.226250184", "nominal_voltage": "120", "latitude": "259.791890277"}, "225100": {"phases": "B", "name": "node1708-09-012824995", "object": "node", "longitude": "632.87877011", "nominal_voltage": "7200.0", "latitude": "1014.86763218"}, "28500": {"phases": "C", "from": "node825649914744", "name": "825649", "to": "node825652825649", "object": "underground_line", "longitude": "280.197234788", "length": "466", "latitude": "820.853174114", "configuration": "925975-LINECONFIG"}, "356200": {"phases": "CS", "power_12": "339.07+134.167j", "name": "S1808-29-068_C", "parent": "nodeS1808-29-0681808-29-026_C", "object": "triplex_node", "longitude": "219.158588439", "nominal_voltage": "120", "latitude": "791.474857607"}, "257900": {"phases": "B", "name": "nodeT12255930194", "object": "node", "longitude": "619.142778612", "nominal_voltage": "7200.0", "latitude": "93.4988033851"}, "159600": {"phases": "ABC", "name": "node824712979839", "object": "node", "longitude": "35.1889516585", "nominal_voltage": "7200.0", "latitude": "724.837778491"}, "61300": {"phases": "AN", "from": "node925843925842", "name": "925843", "to": "node925844925843", "object": "overhead_line", "longitude": "659.007014807", "length": "400", "latitude": "563.272556808", "configuration": "825240-LINECONFIG"}, "389000": {"phases": "BS", "from": "nodeT14062929440", "name": "T14062_B", "object": "transformer", "to": "nodeS1707-16-010T14062_B", "configuration": "1707-0079_B-CONFIG"}, "290700": {"phases": "BS", "name": "nodeS1707-10-003T10268_B", "object": "triplex_meter", "longitude": "560.867195306", "nominal_voltage": "120", "latitude": "247.925260175"}, "192400": {"phases": "C", "name": "nodeT4170923318", "object": "node", "longitude": "254.243178389", "nominal_voltage": "7200.0", "latitude": "775.140016284"}, "323500": {"phases": "BS", "power_12": "393.221+155.594j", "name": "S1707-04-009_B", "parent": "nodeS1707-04-009T15718_B", "object": "triplex_node", "longitude": "502.604523993", "nominal_voltage": "120", "latitude": "138.690461254"}, "126900": {"phases": "A", "from": "node923973923972", "name": "923975", "to": "node929691923975", "object": "underground_line", "longitude": "667.815965876", "length": "79", "latitude": "175.95420789", "configuration": "955227-LINECONFIG"}, "28600": {"phases": "CN", "from": "node825652825649", "name": "825652", "object": "overhead_line", "longitude": "289.877127347", "to": "node825654825652", "length": "398", "latitude": "818.366188843", "configuration": "825694-LINECONFIG"}, "356300": {"phases": "AS", "power_12": "11568.9+6086.56j", "name": "S1807-36-006_A", "parent": "nodeS1807-36-0061807-36-006_A", "object": "triplex_node", "longitude": "302.481801164", "nominal_voltage": "120", "latitude": "615.40221514"}, "159700": {"phases": "ABC", "name": "node824713824712", "object": "node", "longitude": "28.7439846333", "nominal_voltage": "7200.0", "latitude": "733.542226937"}, "61400": {"phases": "AN", "from": "node925844925843", "name": "925844", "object": "overhead_line", "longitude": "667.915502047", "to": "node825239925844", "length": "350", "latitude": "563.242949841", "configuration": "825240-LINECONFIG"}, "389100": {"phases": "CS", "from": "nodeT21024957978", "name": "T21024_C", "object": "transformer", "to": "nodeS1808-28-004T21024_C", "configuration": "T7300_C-CONFIG"}, "290800": {"phases": "BS", "name": "nodeS1707-09-016T12255_B", "object": "triplex_meter", "longitude": "611.189760087", "nominal_voltage": "120", "latitude": "95.0250959514"}, "323600": {"phases": "CS", "power_12": "1996.93+790.17j", "name": "S1808-32-014_C", "parent": "nodeS1808-32-014T4140_C", "object": "triplex_node", "longitude": "303.299502401", "nominal_voltage": "120", "latitude": "803.920950824"}, "225300": {"phases": "BN", "name": "node824999824998", "object": "node", "longitude": "631.510147769", "nominal_voltage": "7200.0", "latitude": "1055.63642644"}, "127000": {"phases": "A", "from": "node929691923975", "name": "929691", "object": "underground_line", "longitude": "667.940386089", "to": "nodeT11874929691", "length": "302", "latitude": "167.012903703", "configuration": "955227-LINECONFIG"}, "28700": {"phases": "CN", "from": "node825654825652", "name": "825654", "object": "overhead_line", "longitude": "298.810498629", "to": "node825656825654", "length": "362", "latitude": "819.639288446", "configuration": "825694-LINECONFIG"}, "356400": {"phases": "CS", "power_12": "11568.9+6086.56j", "name": "S1807-36-006_C", "parent": "nodeS1807-36-0061807-36-006_C", "object": "triplex_node", "longitude": "293.948479881", "nominal_voltage": "120", "latitude": "605.515964245"}, "258100": {"phases": "B", "name": "node924001923999", "object": "node", "longitude": "666.546879705", "nominal_voltage": "7200.0", "latitude": "63.0036268535"}, "159800": {"phases": "B", "name": "node1808-19-008824713", "object": "node", "longitude": "28.7439846333", "nominal_voltage": "7200.0", "latitude": "733.542226937"}, "61500": {"phases": "AN", "from": "node825239925844", "name": "825239", "object": "overhead_line", "longitude": "673.315339284", "to": "node825240825239", "length": "475", "latitude": "550.748809553", "configuration": "825240-LINECONFIG"}, "61501": {"name": "825240-LINECONFIG", "object": "line_configuration", "spacing": "913826-LINESPACING", "conductor_N": "825694_conductor_N", "conductor_A": "825694_conductor_N"}, "389200": {"phases": "AS", "from": "node1707-0190825256", "name": "1707-0190_A", "object": "transformer", "to": "nodeS1707-13-0131707-0190_A", "configuration": "T15860_A-CONFIG"}, "290900": {"phases": "BS", "name": "nodeS1707-04-003T12961_B", "object": "triplex_meter", "longitude": "398.646895461", "nominal_voltage": "120", "latitude": "34.5023170024"}, "323700": {"phases": "BS", "power_12": "526.516+208.338j", "name": "S1708-05-011_B", "parent": "nodeS1708-05-011T4307_B", "object": "triplex_node", "longitude": "451.358113676", "nominal_voltage": "120", "latitude": "738.810606844"}, "225400": {"phases": "BN", "name": "node825000824999", "object": "node", "longitude": "628.99685947", "nominal_voltage": "7200.0", "latitude": "1055.63642644"}, "28800": {"phases": "CN", "from": "node825656825654", "name": "825656", "object": "overhead_line", "longitude": "303.96149544", "to": "node825657825656", "length": "213", "latitude": "818.129333103", "configuration": "825694-LINECONFIG"}, "356500": {"phases": "BS", "power_12": "11568.9+6086.56j", "name": "S1807-36-006_B", "parent": "nodeS1807-36-0061807-36-006_B", "object": "triplex_node", "longitude": "290.218237769", "nominal_voltage": "120", "latitude": "607.518365381"}, "258200": {"phases": "B", "name": "node924004924001", "object": "node", "longitude": "666.745952046", "nominal_voltage": "7200.0", "latitude": "54.6840689842"}, "61600": {"phases": "AN", "from": "node825240825239", "name": "825240", "object": "overhead_line", "longitude": "676.674685031", "to": "node825241825240", "length": "295", "latitude": "542.991784067", "configuration": "825240-LINECONFIG"}, "389300": {"phases": "BS", "from": "node824978824977", "name": "1708-09-001_B", "object": "transformer", "to": "nodeS1708-16-0041708-09-001_B", "configuration": "T7674_B-CONFIG"}, "291000": {"phases": "CS", "name": "nodeS1808-32-0221808-0074_C", "object": "triplex_meter", "longitude": "280.389980825", "nominal_voltage": "120", "latitude": "731.405523669"}, "323800": {"phases": "CS", "power_12": "685.638+271.301j", "name": "S1808-29-073_C", "parent": "nodeS1808-29-0731808-0085_C", "object": "triplex_node", "longitude": "221.163866184", "nominal_voltage": "120", "latitude": "812.726149558"}, "225500": {"phases": "B", "name": "nodeF7307x1825000", "object": "node", "longitude": "628.99685947", "nominal_voltage": "7200.0", "latitude": "1055.63642644"}, "28900": {"phases": "CN", "from": "node825657825656", "name": "825657", "object": "overhead_line", "longitude": "311.302287998", "to": "node825658825657", "length": "295", "latitude": "817.922084331", "configuration": "825694-LINECONFIG"}, "356600": {"phases": "AS", "power_12": "878.916+347.78j", "name": "S1707-01-009_A", "parent": "nodeS1707-01-0091707-0181_A", "object": "triplex_node", "longitude": "465.932232615", "nominal_voltage": "120", "latitude": "573.269846308"}, "258300": {"phases": "B", "name": "node924005924004", "object": "node", "longitude": "647.162210545", "nominal_voltage": "7200.0", "latitude": "58.0888702475"}, "160000": {"phases": "C", "name": "node824716824715", "object": "node", "longitude": "36.4580378295", "nominal_voltage": "7200.0", "latitude": "749.411561521"}, "61700": {"phases": "A", "from": "node825241825240", "name": "825241", "object": "underground_line", "longitude": "675.380714817", "to": "nodeF18633x1825241", "length": "55", "latitude": "542.429251684", "configuration": "825244-LINECONFIG"}, "389400": {"phases": "CS", "from": "node1808-0164824745", "name": "1808-0164_C", "object": "transformer", "to": "nodeS1808-21-0011808-0164_C", "configuration": "T7300_C-CONFIG"}, "291100": {"phases": "AS", "name": "nodeS1707-12-0031707-0038_A", "object": "triplex_meter", "longitude": "616.607243937", "nominal_voltage": "120", "latitude": "547.222245128"}, "192800": {"phases": "C", "name": "node930243824788", "object": "node", "longitude": "210.472147511", "nominal_voltage": "7200.0", "latitude": "756.043522242"}, "323900": {"phases": "BS", "power_12": "81.6434+32.3056j", "name": "S1807-34-012_B", "parent": "nodeS1807-34-0121807-0303_B", "object": "triplex_node", "longitude": "319.710462735", "nominal_voltage": "120", "latitude": "247.527878506"}, "225600": {"phases": "B", "name": "node825001F7307x1", "object": "node", "longitude": "625.41355734", "nominal_voltage": "7200.0", "latitude": "1055.63642644"}, "29000": {"phases": "CN", "from": "node825658825657", "name": "825658", "object": "overhead_line", "longitude": "322.126846515", "to": "node825659825658", "length": "435", "latitude": "817.626014655", "configuration": "825694-LINECONFIG"}, "356700": {"phases": "AS", "power_12": "87.475+34.6132j", "name": "S1707-01-006_A", "parent": "nodeS1707-01-0061707-01-001_A", "object": "triplex_node", "longitude": "440.319640932", "nominal_voltage": "120", "latitude": "610.997185251"}, "258400": {"phases": "B", "name": "nodeT10306924005", "object": "node", "longitude": "647.162210545", "nominal_voltage": "7200.0", "latitude": "58.0888702475"}, "160100": {"phases": "C", "name": "nodeR7229x1824716", "object": "node", "longitude": "36.4580378295", "nominal_voltage": "7200.0", "latitude": "749.411561521"}, "61800": {"phases": "A", "from": "nodeF18633x1825241", "name": "F18633x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "675.380714817", "to": "node825242F18633x1", "latitude": "542.429251684"}, "389500": {"phases": "CS", "from": "nodeT10279923959", "name": "T10279_C", "object": "transformer", "to": "nodeS1707-10-023T10279_C", "configuration": "T7300_C-CONFIG"}, "291200": {"phases": "BS", "name": "nodeS1708-17-0111708-0036_B", "object": "triplex_meter", "longitude": "745.390361999", "nominal_voltage": "120", "latitude": "808.79520643"}, "192900": {"phases": "C", "name": "node911160930243", "object": "node", "longitude": "203.9774124", "nominal_voltage": "7200.0", "latitude": "755.332955022"}, "324000": {"phases": "AS", "power_12": "0.0+0.0j", "name": "S1707-12-009_A", "parent": "nodeS1707-12-0091707-12-016_A", "object": "triplex_node", "longitude": "538.424704814", "nominal_voltage": "120", "latitude": "496.389958863"}, "225700": {"phases": "B", "name": "node931436825001", "object": "node", "longitude": "613.892245631", "nominal_voltage": "7200.0", "latitude": "1055.60681947"}, "29100": {"phases": "C", "from": "node825659825658", "name": "825659", "object": "overhead_line", "longitude": "322.226382686", "to": "node1808-32-008825659", "length": "401", "latitude": "805.753620685", "configuration": "825694-LINECONFIG"}, "356800": {"phases": "BS", "power_12": "1608.71+636.553j", "name": "S1708-15-001_B", "parent": "nodeS1708-15-0011708-15-003_B", "object": "triplex_node", "longitude": "679.566433132", "nominal_voltage": "120", "latitude": "1086.2449095"}, "160200": {"phases": "CN", "name": "node920601R7229x1", "object": "node", "longitude": "55.0713016707", "nominal_voltage": "7200.0", "latitude": "749.529989391"}, "61900": {"phases": "A", "from": "node825242F18633x1", "name": "825242", "object": "underground_line", "longitude": "671.150427581", "to": "node919704825242", "length": "2232", "latitude": "494.140287681", "configuration": "825244-LINECONFIG"}, "389600": {"phases": "AS", "from": "node1807-0274825619", "name": "1807-0274_A", "object": "transformer", "to": "nodeS1807-36-0091807-0274_A", "configuration": "T10285_A-CONFIG"}, "291300": {"phases": "BS", "name": "nodeS1808-19-0011808-19-008_B", "object": "triplex_meter", "longitude": "35.5910880199", "nominal_voltage": "120", "latitude": "732.869703495"}, "193000": {"phases": "C", "name": "node911157911160", "object": "node", "longitude": "203.10647091", "nominal_voltage": "7200.0", "latitude": "740.470257334"}, "324100": {"phases": "BS", "power_12": "1281.3+507.001j", "name": "S1708-05-008_B", "parent": "nodeS1708-05-0081708-05-001_B", "object": "triplex_node", "longitude": "471.620087809", "nominal_voltage": "120", "latitude": "747.608681843"}, "225800": {"phases": "B", "name": "node1708-10-002931436", "object": "node", "longitude": "613.892245631", "nominal_voltage": "7200.0", "latitude": "1055.60681947"}, "356900": {"phases": "BS", "power_12": "772.28+305.585j", "name": "S1707-02-005_B", "parent": "nodeS1707-02-0051707-0231_B", "object": "triplex_node", "longitude": "502.78478878", "nominal_voltage": "120", "latitude": "349.880253158"}, "160300": {"phases": "CN", "name": "node824717920601", "object": "node", "longitude": "55.4196782666", "nominal_voltage": "7200.0", "latitude": "786.153808196"}, "62000": {"phases": "A", "from": "node919704825242", "name": "919704", "object": "underground_line", "longitude": "681.328000991", "to": "node825244919704", "length": "1116", "latitude": "464.977424687", "configuration": "825244-LINECONFIG"}, "62001": {"name": "825244-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_A": "825244-LINECONFIGunderground_line_conductor62003"}, "62003": {"conductor_gmr": "0.01666", "conductor_resistance": "0.5544", "object": "underground_line_conductor", "shield_resistance": "0.000000", "neutral_gmr": "0.0317574", "neutral_strands": "19", "conductor_diameter": "0.528000", "name": "825244-LINECONFIGunderground_line_conductor62003", "insulation_relative_permitivitty": "2.4", "outer_diameter": "1.138000", "neutral_resistance": "1.61568", "neutral_diameter": "0.127999", "shield_gmr": "0.000000"}, "389700": {"phases": "CS", "from": "node1807-0274825619", "name": "1807-0274_C", "object": "transformer", "to": "nodeS1807-36-0091807-0274_C", "configuration": "1807--T325_C-CONFIG"}, "291400": {"phases": "BS", "name": "nodeS1708-06-0071708-06-001_B", "object": "triplex_meter", "longitude": "420.696873326", "nominal_voltage": "120", "latitude": "677.031615013"}, "193100": {"phases": "C", "name": "nodeT4037911157", "object": "node", "longitude": "203.10647091", "nominal_voltage": "7200.0", "latitude": "740.470257334"}, "324200": {"phases": "BS", "power_12": "808.936+320.09j", "name": "S1708-10-008_B", "parent": "nodeS1708-10-008T3999_B", "object": "triplex_node", "longitude": "627.108515718", "nominal_voltage": "120", "latitude": "1117.20919135"}, "127600": {"phases": "ACB", "from": "node923973923972", "name": "923977", "object": "underground_line", "longitude": "667.915502047", "to": "node923978923977", "length": "950", "latitude": "150.847499445", "configuration": "923991-LINECONFIG"}, "357000": {"phases": "AS", "power_12": "8845.18+4792.29j", "name": "S1807-25-011_A", "parent": "nodeS1807-25-0111807-25-003_A", "object": "triplex_node", "longitude": "258.341248067", "nominal_voltage": "120", "latitude": "610.776161406"}, "160400": {"phases": "CN", "name": "node824718824717", "object": "node", "longitude": "63.6065282717", "nominal_voltage": "7200.0", "latitude": "794.473366065"}, "62100": {"phases": "A", "from": "node825244919704", "name": "825244", "to": "nodeT7736825244", "object": "underground_line", "longitude": "690.80882121", "length": "910", "latitude": "455.32555328", "configuration": "825244-LINECONFIG"}, "389800": {"phases": "BS", "from": "node1807-0274825619", "name": "1807-0274_B", "object": "transformer", "to": "nodeS1807-36-0091807-0274_B", "configuration": "1807--T325_B-CONFIG"}, "291500": {"phases": "CS", "name": "nodeS1808-29-0061808-29-002_C", "object": "triplex_meter", "longitude": "171.840823941", "nominal_voltage": "120", "latitude": "849.454151644"}, "324300": {"phases": "BS", "power_12": "1319.62+522.165j", "name": "S1708-16-018_B", "parent": "nodeS1708-16-0181708-16-011_B", "object": "triplex_node", "longitude": "684.070356647", "nominal_voltage": "120", "latitude": "1008.24007449"}, "127700": {"phases": "C", "from": "node923978923977", "name": "923978", "to": "nodeT10292923978", "object": "underground_line", "longitude": "667.840849919", "length": "284", "latitude": "159.374306087", "configuration": "925975-LINECONFIG"}, "357100": {"phases": "CS", "power_12": "8845.18+4792.29j", "name": "S1807-25-011_C", "parent": "nodeS1807-25-0111807-25-003_C", "object": "triplex_node", "longitude": "268.616127517", "nominal_voltage": "120", "latitude": "614.143805538"}, "258800": {"phases": "ABC", "name": "node924010924009", "object": "node", "longitude": "671.299731836", "nominal_voltage": "7200.0", "latitude": "46.2756902124"}, "160500": {"phases": "CN", "name": "node824720824718", "object": "node", "longitude": "63.6065282717", "nominal_voltage": "7200.0", "latitude": "834.650020972"}, "389900": {"phases": "BS", "from": "node929439825474", "name": "T10294_B", "object": "transformer", "to": "nodeS1707-16-008T10294_B", "configuration": "1707-0079_B-CONFIG"}, "291600": {"phases": "AS", "name": "nodeS1707-15-0091707-0021_A", "object": "triplex_meter", "longitude": "756.534576637", "nominal_voltage": "120", "latitude": "214.031300375"}, "193300": {"phases": "C", "name": "node824796911159", "object": "node", "longitude": "201.215283675", "nominal_voltage": "7200.0", "latitude": "763.682119859"}, "324400": {"phases": "AS", "power_12": "619.876+361.856j", "name": "S1808-19-011_A", "parent": "nodeS1808-19-0111808-19-005_A", "object": "triplex_node", "longitude": "44.2461079953", "nominal_voltage": "120", "latitude": "654.914032252"}, "226100": {"phases": "BN", "name": "node825005825003", "object": "node", "longitude": "667.616893536", "nominal_voltage": "7200.0", "latitude": "1055.66603341"}, "357200": {"phases": "BS", "power_12": "8845.18+4792.29j", "name": "S1807-25-011_B", "parent": "nodeS1807-25-0111807-25-003_B", "object": "triplex_node", "longitude": "263.70063402", "nominal_voltage": "120", "latitude": "608.966879535"}, "258900": {"phases": "C", "name": "nodeT10308924010", "object": "node", "longitude": "671.299731836", "nominal_voltage": "7200.0", "latitude": "46.2756902124"}, "160600": {"phases": "CN", "name": "node824721824720", "object": "node", "longitude": "84.9321527528", "nominal_voltage": "7200.0", "latitude": "853.894549851"}, "390000": {"phases": "BS", "from": "node1707-0180825516", "name": "1707-0180_B", "object": "transformer", "to": "nodeS1707-03-0141707-0180_B", "configuration": "1707-0079_B-CONFIG"}, "291700": {"phases": "CS", "name": "nodeS1707-15-0091707-0021_C", "object": "triplex_meter", "longitude": "754.06635473", "nominal_voltage": "120", "latitude": "223.123902234"}, "193400": {"phases": "C", "name": "node949119824796", "object": "node", "longitude": "201.538776229", "nominal_voltage": "7200.0", "latitude": "783.696429893"}, "324500": {"phases": "CS", "power_12": "619.876+361.856j", "name": "S1808-19-011_C", "parent": "nodeS1808-19-0111808-19-005_C", "object": "triplex_node", "longitude": "36.5377204613", "nominal_voltage": "120", "latitude": "638.050580548"}, "226200": {"phases": "BN", "name": "node825007825005", "object": "node", "longitude": "674.982570136", "nominal_voltage": "7200.0", "latitude": "1064.01519824"}, "357300": {"phases": "AS", "power_12": "8845.18+4792.29j", "name": "S1807-25-012_A", "parent": "nodeS1807-25-0111807-25-003_A", "object": "triplex_node", "longitude": "259.543909208", "nominal_voltage": "120", "latitude": "611.548215073"}, "160700": {"phases": "CN", "name": "node824722824721", "object": "node", "longitude": "111.632730429", "nominal_voltage": "7200.0", "latitude": "853.420838371"}, "390100": {"phases": "CS", "from": "node825684825682", "name": "1808-28-001_C", "object": "transformer", "to": "nodeS1808-28-0011808-28-001_C", "configuration": "T11988_C-CONFIG"}, "291800": {"phases": "BS", "name": "nodeS1707-15-0091707-0021_B", "object": "triplex_meter", "longitude": "746.924144519", "nominal_voltage": "120", "latitude": "208.0425665"}, "193500": {"phases": "C", "name": "node12900x1-Ax1949119", "object": "node", "longitude": "201.538776229", "nominal_voltage": "7200.0", "latitude": "783.696429893"}, "324600": {"phases": "BS", "power_12": "619.876+361.856j", "name": "S1808-19-011_B", "parent": "nodeS1808-19-0111808-19-005_B", "object": "triplex_node", "longitude": "42.3266608398", "nominal_voltage": "120", "latitude": "648.8693909"}, "226300": {"phases": "BN", "name": "node825008825007", "object": "node", "longitude": "680.481943544", "nominal_voltage": "7200.0", "latitude": "1070.26226839"}, "128000": {"phases": "B", "from": "node923978923977", "name": "923981", "object": "underground_line", "longitude": "666.39757545", "to": "nodeF10291x1923981", "length": "30", "latitude": "153.216056845", "configuration": "825117-LINECONFIG"}, "357400": {"phases": "CS", "power_12": "8845.18+4792.29j", "name": "S1807-25-012_C", "parent": "nodeS1807-25-0111807-25-003_C", "object": "triplex_node", "longitude": "266.476071317", "nominal_voltage": "120", "latitude": "611.95669914"}, "259100": {"phases": "ABC", "name": "node960605960604", "object": "node", "longitude": "667.044560557", "nominal_voltage": "7200.0", "latitude": "7.87545335669"}, "160800": {"phases": "CN", "name": "node824723824722", "object": "node", "longitude": "129.399936823", "nominal_voltage": "7200.0", "latitude": "852.947126891"}, "390200": {"phases": "BS", "from": "node825574825572", "name": "1807-33-012_B", "object": "transformer", "to": "nodeS1807-33-0081807-33-012_B", "configuration": "1707-0079_B-CONFIG"}, "291900": {"phases": "CS", "name": "nodeS1808-27-0101808-27-004_C", "object": "triplex_meter", "longitude": "265.591707609", "nominal_voltage": "120", "latitude": "1117.15901906"}, "324700": {"phases": "CS", "power_12": "2177.71+861.704j", "name": "S1707-10-031_C", "parent": "nodeS1707-10-031T2552_C", "object": "triplex_node", "longitude": "661.405314492", "nominal_voltage": "120", "latitude": "181.679446065"}, "226400": {"phases": "BN", "name": "node825009825008", "object": "node", "longitude": "681.751029715", "nominal_voltage": "7200.0", "latitude": "1069.46288026"}, "128100": {"phases": "B", "from": "nodeF10291x1923981", "name": "F10291x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "666.39757545", "to": "node825471F10291x1", "latitude": "153.216056845"}, "357500": {"phases": "BS", "power_12": "8845.18+4792.29j", "name": "S1807-25-012_B", "parent": "nodeS1807-25-0111807-25-003_B", "object": "triplex_node", "longitude": "263.276266686", "nominal_voltage": "120", "latitude": "605.788600445"}, "259200": {"phases": "ABC", "name": "node10310x2-Bx1960605", "object": "node", "longitude": "667.044560557", "nominal_voltage": "7200.0", "latitude": "7.87545335669"}, "160900": {"phases": "CN", "name": "node906386824723", "object": "node", "longitude": "137.736091083", "nominal_voltage": "7200.0", "latitude": "852.71027115"}, "62600": {"phases": "A", "from": "node919704825242", "name": "919705", "object": "underground_line", "longitude": "666.770836088", "to": "nodeT4265919705", "length": "100", "latitude": "494.317929486", "configuration": "955227-LINECONFIG"}, "390300": {"phases": "BS", "from": "nodeT7814825163", "name": "T7814_B", "object": "transformer", "to": "nodeS1708-05-005T7814_B", "configuration": "1707-0079_B-CONFIG"}, "292000": {"phases": "AS", "name": "nodeS1707-02-0021707-0152_A", "object": "triplex_meter", "longitude": "408.020406678", "nominal_voltage": "120", "latitude": "310.237092886"}, "324800": {"phases": "BS", "power_12": "88.3081+34.9428j", "name": "S1707-04-005_B", "parent": "nodeS1707-04-005T15716_B", "object": "triplex_node", "longitude": "507.317091982", "nominal_voltage": "120", "latitude": "106.210637355"}, "226500": {"phases": "B", "name": "nodeF7309x1825009", "object": "node", "longitude": "681.751029715", "nominal_voltage": "7200.0", "latitude": "1069.46288026"}, "128200": {"phases": "B", "from": "node825471F10291x1", "name": "825471", "object": "underground_line", "longitude": "653.059728633", "to": "node923982825471", "length": "607", "latitude": "151.794922405", "configuration": "825117-LINECONFIG"}, "29900": {"phases": "CN", "from": "node825652825649", "name": "825662", "object": "overhead_line", "longitude": "279.699553936", "to": "node825663825662", "length": "207", "latitude": "826.95220942", "configuration": "825692-LINECONFIG"}, "357600": {"phases": "AS", "power_12": "34619.7+18154.6j", "name": "S1707-14-017_A", "parent": "nodeS1707-14-017T12395_A", "object": "triplex_node", "longitude": "811.014272087", "nominal_voltage": "120", "latitude": "426.443537218"}, "259300": {"phases": "ABC", "name": "node10310x2-Ax110310x2-Bx1", "object": "node", "longitude": "667.044560557", "nominal_voltage": "7200.0", "latitude": "7.87545335669"}, "161000": {"phases": "CN", "name": "node824726906386", "object": "node", "longitude": "147.092491089", "nominal_voltage": "7200.0", "latitude": "852.47341541"}, "390400": {"phases": "CS", "from": "node824738824734", "name": "1808-29-006_C", "object": "transformer", "to": "nodeS1808-29-0011808-29-006_C", "configuration": "T7300_C-CONFIG"}, "292100": {"phases": "AS", "name": "nodeS1707-12-0021707-12-007_A", "object": "triplex_meter", "longitude": "583.755296182", "nominal_voltage": "120", "latitude": "565.348687183"}, "193800": {"phases": "C", "name": "node824792930244", "object": "node", "longitude": "231.573815609", "nominal_voltage": "7200.0", "latitude": "749.559596358"}, "324900": {"phases": "BS", "power_12": "1499.57+593.369j", "name": "S1708-16-024_B", "parent": "nodeS1708-16-0241708-0042_B", "object": "triplex_node", "longitude": "776.470625702", "nominal_voltage": "120", "latitude": "914.9275364"}, "226600": {"phases": "B", "name": "node825010F7309x1", "object": "node", "longitude": "683.517796737", "nominal_voltage": "7200.0", "latitude": "1066.97589499"}, "128300": {"phases": "B", "from": "node923982825471", "name": "923982", "object": "underground_line", "longitude": "630.888046705", "to": "node825472923982", "length": "939", "latitude": "151.202783055", "configuration": "825117-LINECONFIG"}, "30000": {"phases": "CN", "from": "node825663825662", "name": "825663", "object": "overhead_line", "longitude": "279.575133723", "to": "node825664825663", "length": "52", "latitude": "828.49177173", "configuration": "825692-LINECONFIG"}, "357700": {"phases": "BS", "power_12": "698.134+276.246j", "name": "S1708-08-001_B", "parent": "nodeS1708-08-0011708-08-013_B", "object": "triplex_node", "longitude": "659.2524692", "nominal_voltage": "120", "latitude": "842.175798554"}, "259400": {"phases": "ABC", "name": "node96060110310x2-Ax1", "object": "node", "longitude": "667.044560557", "nominal_voltage": "7200.0", "latitude": "3.96733364585"}, "161100": {"phases": "CN", "name": "node824727824726", "object": "node", "longitude": "160.903134714", "nominal_voltage": "7200.0", "latitude": "852.088524833"}, "390500": {"phases": "CS", "from": "node1808-20-008824825", "name": "1808-20-008_C", "object": "transformer", "to": "nodeS1808-20-0011808-20-008_C", "configuration": "T11988_C-CONFIG"}, "292200": {"phases": "BS", "name": "nodeS1708-04-0011708-04-001_B", "object": "triplex_meter", "longitude": "499.206402523", "nominal_voltage": "120", "latitude": "917.047439357"}, "193900": {"phases": "C", "name": "node945215824792", "object": "node", "longitude": "241.378128381", "nominal_voltage": "7200.0", "latitude": "743.667809825"}, "325000": {"phases": "CS", "power_12": "1013.88+401.183j", "name": "S1808-29-081_C", "parent": "nodeS1808-29-0811808-0125_C", "object": "triplex_node", "longitude": "226.928364495", "nominal_voltage": "120", "latitude": "814.320766921"}, "226700": {"phases": "B", "name": "node825011825010", "object": "node", "longitude": "685.309447802", "nominal_voltage": "7200.0", "latitude": "1059.1300486"}, "128400": {"phases": "B", "from": "node825472923982", "name": "825472", "object": "underground_line", "longitude": "630.713858407", "to": "nodeT10297825472", "length": "546", "latitude": "167.368187313", "configuration": "825117-LINECONFIG"}, "30100": {"phases": "CN", "from": "node825664825663", "name": "825664", "to": "node825666825664", "object": "overhead_line", "longitude": "279.027684787", "length": "273", "latitude": "836.544866892", "configuration": "825692-LINECONFIG"}, "357800": {"phases": "AS", "from": "node1808-19-009824830", "name": "1808-19-009_A", "object": "transformer", "to": "nodeS1808-19-0031808-19-009_A", "configuration": "1808-19-009_A-CONFIG"}, "357801": {"name": "1808-19-009_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00459908027591+0.0225354933519j", "powerA_rating": "75", "power_rating": "75"}, "259500": {"phases": "ABC", "name": "node960602960601", "object": "node", "longitude": "669.632500984", "nominal_voltage": "7200.0", "latitude": "1.03624386272"}, "161200": {"phases": "CN", "name": "node824728824727", "object": "node", "longitude": "175.534951745", "nominal_voltage": "7200.0", "latitude": "852.029310898"}, "62900": {"phases": "AN", "from": "node825241825240", "name": "825246", "to": "node825248825246", "object": "overhead_line", "longitude": "690.90835738", "length": "572", "latitude": "542.843749229", "configuration": "913826-LINECONFIG"}, "390600": {"phases": "CS", "from": "node1807-0299824881", "name": "1807-0299_C", "object": "transformer", "to": "nodeS1807-36-0101807-0299_C", "configuration": "T11988_C-CONFIG"}, "292300": {"phases": "BS", "name": "nodeS1708-09-0081708-09-026_B", "object": "triplex_meter", "longitude": "662.06619268", "nominal_voltage": "120", "latitude": "1026.63040143"}, "194000": {"phases": "C", "name": "node1808-0045945215", "object": "node", "longitude": "241.378128381", "nominal_voltage": "7200.0", "latitude": "743.667809825"}, "325100": {"phases": "CS", "power_12": "324.907+128.563j", "name": "S1808-32-005_C", "parent": "nodeS1808-32-005T3285_C", "object": "triplex_node", "longitude": "301.110598763", "nominal_voltage": "120", "latitude": "769.286761688"}, "226800": {"phases": "B", "name": "node1708-0034825011", "object": "node", "longitude": "685.309447802", "nominal_voltage": "7200.0", "latitude": "1059.1300486"}, "30200": {"phases": "CN", "from": "node825666825664", "name": "825666", "object": "overhead_line", "longitude": "278.355815637", "to": "node825667825666", "length": "310", "latitude": "845.693419851", "configuration": "825692-LINECONFIG"}, "357900": {"phases": "CS", "from": "node1808-19-009824830", "name": "1808-19-009_C", "object": "transformer", "to": "nodeS1808-19-0031808-19-009_C", "configuration": "1808-19-009_C-CONFIG"}, "357901": {"powerC_rating": "75", "name": "1808-19-009_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00459908027591+0.0225354933519j", "power_rating": "75"}, "259600": {"phases": "ABC", "name": "node10310x1-B960602", "object": "node", "longitude": "669.632500984", "nominal_voltage": "7200.0", "latitude": "1.03624386272"}, "161300": {"phases": "CN", "name": "node824729824728", "object": "node", "longitude": "179.068485789", "nominal_voltage": "7200.0", "latitude": "852.029310898"}, "63000": {"phases": "AN", "from": "node825248825246", "name": "825248", "object": "overhead_line", "longitude": "706.684840368", "to": "node825250825248", "length": "634", "latitude": "542.991784067", "configuration": "913826-LINECONFIG"}, "390700": {"phases": "CS", "from": "node1808-0045945215", "name": "1808-0045_C", "object": "transformer", "to": "nodeS1808-29-0171808-0045_C", "configuration": "T11988_C-CONFIG"}, "292400": {"phases": "AS", "name": "nodeS1707-10-006T10267_A", "object": "triplex_meter", "longitude": "555.87653712", "nominal_voltage": "120", "latitude": "255.825150406"}, "325200": {"phases": "BS", "power_12": "127.464+50.4364j", "name": "S1807-34-010_B", "parent": "nodeS1807-34-010T28725_B", "object": "triplex_node", "longitude": "378.903782117", "nominal_voltage": "120", "latitude": "160.478851386"}, "30300": {"phases": "C", "from": "node825667825666", "name": "825667", "object": "overhead_line", "longitude": "273.005746485", "to": "node1808-32-014825667", "length": "215", "latitude": "845.693419851", "configuration": "825694-LINECONFIG"}, "358000": {"phases": "BS", "from": "node1808-19-009824830", "name": "1808-19-009_B", "object": "transformer", "to": "nodeS1808-19-0031808-19-009_B", "configuration": "1808-19-009_B-CONFIG"}, "358001": {"name": "1808-19-009_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00459908027591+0.0225354933519j", "powerB_rating": "75", "power_rating": "75"}, "259700": {"phases": "ABC", "name": "node10310x3-B960603", "object": "node", "longitude": "667.019676514", "nominal_voltage": "7200.0", "latitude": "0.0"}, "161400": {"phases": "CN", "name": "node824730824729", "object": "node", "longitude": "186.807423028", "nominal_voltage": "7200.0", "latitude": "851.970096963"}, "63100": {"phases": "AN", "from": "node825250825248", "name": "825250", "object": "overhead_line", "longitude": "731.195622298", "to": "node825251825250", "length": "985", "latitude": "543.347067677", "configuration": "913826-LINECONFIG"}, "390800": {"phases": "AS", "from": "nodeT15861937600", "name": "T15861_A", "object": "transformer", "to": "nodeS1708-06-013T15861_A", "configuration": "T15860_A-CONFIG"}, "292500": {"phases": "CS", "name": "nodeS1707-10-006T10267_C", "object": "triplex_meter", "longitude": "556.018353807", "nominal_voltage": "120", "latitude": "250.351882303"}, "325300": {"phases": "CS", "power_12": "1227.15+485.574j", "name": "S1808-32-016_C", "parent": "nodeS1808-32-0161808-32-024_C", "object": "triplex_node", "longitude": "280.798598709", "nominal_voltage": "120", "latitude": "822.328775471"}, "227000": {"phases": "B", "name": "node1708-15-003825015", "object": "node", "longitude": "686.055969079", "nominal_voltage": "7200.0", "latitude": "1077.57518936"}, "358100": {"phases": "CS", "from": "node1808-33-003825694", "name": "1808-33-003_C", "object": "transformer", "to": "nodeS1808-33-0041808-33-003_C", "configuration": "T7300_C-CONFIG"}, "259800": {"phases": "ABC", "name": "nodeT14420928081", "object": "node", "longitude": "491.512524279", "nominal_voltage": "7200.0", "latitude": "329.851224988"}, "161500": {"phases": "CN", "name": "node824731824730", "object": "node", "longitude": "186.011133666", "nominal_voltage": "7200.0", "latitude": "860.230440897"}, "63200": {"phases": "AN", "from": "node825251825250", "name": "825251", "object": "overhead_line", "longitude": "741.472731879", "to": "node910117825251", "length": "410", "latitude": "543.524709482", "configuration": "913826-LINECONFIG"}, "390900": {"phases": "BS", "from": "node824977825106", "name": "1708-16-007_B", "object": "transformer", "to": "nodeS1708-16-0021708-16-007_B", "configuration": "1707-0079_B-CONFIG"}, "292600": {"phases": "BS", "name": "nodeS1707-10-006T10267_B", "object": "triplex_meter", "longitude": "556.65940499", "nominal_voltage": "120", "latitude": "251.634129239"}, "325400": {"phases": "CS", "power_12": "57.4836+22.7458j", "name": "S1808-32-075_C", "parent": "nodeS1808-32-0161808-32-024_C", "object": "triplex_node", "longitude": "288.544303295", "nominal_voltage": "120", "latitude": "822.131640706"}, "358200": {"phases": "BS", "from": "node1707-0205825590", "name": "1707-0205_B", "object": "transformer", "to": "nodeS1707-04-0011707-0205_B", "configuration": "1707-0079_B-CONFIG"}, "161600": {"phases": "CN", "name": "node824732824731", "object": "node", "longitude": "184.343902814", "nominal_voltage": "7200.0", "latitude": "868.342749994"}, "63300": {"phases": "AN", "from": "node910117825251", "name": "910117", "object": "overhead_line", "longitude": "766.207470192", "to": "node825252910117", "length": "997", "latitude": "543.879993092", "configuration": "913826-LINECONFIG"}, "391000": {"phases": "BS", "from": "nodeT7674825499", "name": "T7674_B", "object": "transformer", "to": "nodeS1707-02-006T7674_B", "configuration": "T7674_B-CONFIG"}, "391001": {"name": "T7674_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "powerB_rating": "25", "power_rating": "25"}, "292700": {"phases": "CS", "name": "nodeS1808-27-0051808-27-001_C", "object": "triplex_meter", "longitude": "264.924256431", "nominal_voltage": "120", "latitude": "1090.22956045"}, "194400": {"phases": "CN", "name": "node824767930245", "object": "node", "longitude": "224.556515604", "nominal_voltage": "7200.0", "latitude": "786.420270904"}, "325500": {"phases": "CS", "power_12": "68.3138+27.0312j", "name": "S1808-32-012_C", "parent": "nodeS1808-32-0121808-0080_C", "object": "triplex_node", "longitude": "280.797399388", "nominal_voltage": "120", "latitude": "785.040948663"}, "128900": {"phases": "A", "from": "node923978923977", "name": "923984", "object": "underground_line", "longitude": "667.965270132", "to": "nodeT10293923984", "length": "283", "latitude": "142.468727641", "configuration": "955227-LINECONFIG"}, "30600": {"phases": "CN", "from": "node825667825666", "name": "825675", "object": "overhead_line", "longitude": "277.41022202", "to": "node825676825675", "length": "435", "latitude": "858.513236782", "configuration": "825692-LINECONFIG"}, "358300": {"phases": "BS", "from": "node825008825007", "name": "1708-15-001_B", "object": "transformer", "to": "nodeS1708-15-0031708-15-001_B", "configuration": "1708-0029_B-CONFIG"}, "260000": {"phases": "B", "name": "nodeFCMA4-F059x1825509", "object": "node", "longitude": "441.296526376", "nominal_voltage": "7200.0", "latitude": "302.553600947"}, "161700": {"phases": "CN", "name": "node824733824732", "object": "node", "longitude": "179.292442172", "nominal_voltage": "7200.0", "latitude": "884.804223927"}, "63400": {"phases": "A", "from": "node825252910117", "name": "825252", "object": "overhead_line", "longitude": "766.207470192", "to": "node1707-13-016825252", "length": "358", "latitude": "554.479287459", "configuration": "913826-LINECONFIG"}, "391100": {"phases": "BS", "from": "node825516825514", "name": "1707-0179_B", "object": "transformer", "to": "nodeS1707-03-0111707-0179_B", "configuration": "1707-0079_B-CONFIG"}, "292800": {"phases": "CS", "name": "nodeS1808-31-0661808-0072_C", "object": "triplex_meter", "longitude": "278.392431403", "nominal_voltage": "120", "latitude": "723.133929221"}, "194500": {"phases": "CN", "name": "node824765824767", "object": "node", "longitude": "220.201808155", "nominal_voltage": "7200.0", "latitude": "791.512669315"}, "325600": {"phases": "CS", "power_12": "130.796+51.755j", "name": "S1808-32-069_C", "parent": "nodeS1808-32-0121808-0080_C", "object": "triplex_node", "longitude": "285.364863555", "nominal_voltage": "120", "latitude": "779.225600065"}, "30700": {"phases": "CN", "from": "node825676825675", "name": "825676", "object": "overhead_line", "longitude": "276.514396487", "to": "node825678825676", "length": "409", "latitude": "870.563272557", "configuration": "825692-LINECONFIG"}, "358400": {"phases": "AS", "from": "nodeT18079825341", "name": "T18079_A", "object": "transformer", "to": "nodeS1707-10-025T18079_A", "configuration": "T18079_A-CONFIG"}, "358401": {"name": "T18079_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "75", "power_rating": "75"}, "260100": {"phases": "B", "name": "node825510FCMA4-F059x1", "object": "node", "longitude": "441.321410418", "nominal_voltage": "7200.0", "latitude": "300.273864449"}, "161800": {"phases": "CN", "name": "node824734824733", "object": "node", "longitude": "176.505429405", "nominal_voltage": "7200.0", "latitude": "891.140114974"}, "391200": {"phases": "CS", "from": "node825681914175", "name": "1808-32-022_C", "object": "transformer", "to": "nodeS1808-32-0151808-32-022_C", "configuration": "1808-32-022_C-CONFIG"}, "391201": {"powerC_rating": "1", "name": "1808-32-022_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "1"}, "292900": {"phases": "BS", "name": "nodeS1708-17-0121708-0037_B", "object": "triplex_meter", "longitude": "743.495850605", "nominal_voltage": "120", "latitude": "805.398361103"}, "194600": {"phases": "C", "name": "node1808-29-026824765", "object": "node", "longitude": "220.201808155", "nominal_voltage": "7200.0", "latitude": "791.512669315"}, "325700": {"phases": "AS", "power_12": "94.9729+37.58j", "name": "S1707-13-020_A", "parent": "nodeS1707-13-020T11933_A", "object": "triplex_node", "longitude": "727.957879476", "nominal_voltage": "120", "latitude": "575.789972428"}, "30800": {"phases": "CN", "from": "node825678825676", "name": "825678", "object": "overhead_line", "longitude": "276.016715636", "to": "node910316825678", "length": "227", "latitude": "877.284054181", "configuration": "825692-LINECONFIG"}, "358500": {"phases": "CS", "from": "node1808-29-029824786", "name": "1808-29-029_C", "object": "transformer", "to": "nodeS1808-29-0701808-29-029_C", "configuration": "T11988_C-CONFIG"}, "260200": {"phases": "B", "name": "node825512825510", "object": "node", "longitude": "435.448776372", "nominal_voltage": "7200.0", "latitude": "300.066615677"}, "161900": {"phases": "C", "name": "node824738824734", "object": "node", "longitude": "175.186575149", "nominal_voltage": "7200.0", "latitude": "890.518368656"}, "391300": {"phases": "BS", "from": "node825562825560", "name": "1807-33-005_B", "object": "transformer", "to": "nodeS1807-33-0041807-33-005_B", "configuration": "1707-0079_B-CONFIG"}, "293000": {"phases": "AS", "name": "nodeS1707-15-0071707-0014_A", "object": "triplex_meter", "longitude": "680.81705615", "nominal_voltage": "120", "latitude": "165.668823772"}, "325800": {"phases": "AS", "power_12": "2668.11+1983.57j", "name": "S1707-03-015_A", "parent": "nodeS1707-03-015T10263_A", "object": "triplex_node", "longitude": "528.022712207", "nominal_voltage": "120", "latitude": "294.798392943"}, "227500": {"phases": "BN", "name": "node825025825024", "object": "node", "longitude": "631.286191386", "nominal_voltage": "7200.0", "latitude": "1067.65685525"}, "129200": {"phases": "B", "from": "node923978923977", "name": "923987", "object": "underground_line", "longitude": "671.72276056", "to": "node825474923987", "length": "90", "latitude": "151.291603957", "configuration": "825117-LINECONFIG"}, "30900": {"phases": "CN", "from": "node910316825678", "name": "910316", "to": "node825679910316", "object": "overhead_line", "longitude": "275.817643295", "length": "94", "latitude": "880.037502159", "configuration": "825692-LINECONFIG"}, "358600": {"phases": "AS", "from": "node825261825259", "name": "1707-13-013_A", "object": "transformer", "to": "nodeS1707-13-0011707-13-013_A", "configuration": "1707-13-013_A-CONFIG"}, "358601": {"name": "1707-13-013_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00399920023992+0.0195960811756j", "powerA_rating": "15", "power_rating": "15"}, "260300": {"phases": "B", "name": "node825514825512", "object": "node", "longitude": "428.25728807", "nominal_voltage": "7200.0", "latitude": "299.829759937"}, "162000": {"phases": "C", "name": "nodeF7974x1824738", "object": "node", "longitude": "175.186575149", "nominal_voltage": "7200.0", "latitude": "890.518368656"}, "63700": {"phases": "AN", "from": "node825252910117", "name": "825254", "to": "node825255825254", "object": "overhead_line", "longitude": "766.083049979", "length": "908", "latitude": "516.996866596", "configuration": "913826-LINECONFIG"}, "391400": {"phases": "AS", "from": "nodeT29581825621", "name": "T29581_A", "object": "transformer", "to": "nodeS1807-36-003T29581_A", "configuration": "T10285_A-CONFIG"}, "293100": {"phases": "CS", "name": "nodeS1707-15-0071707-0014_C", "object": "triplex_meter", "longitude": "695.286104683", "nominal_voltage": "120", "latitude": "177.150661152"}, "194800": {"phases": "CN", "name": "node824786824785", "object": "node", "longitude": "234.933161355", "nominal_voltage": "7200.0", "latitude": "768.30080679"}, "325900": {"phases": "CS", "power_12": "2668.11+1983.57j", "name": "S1707-03-015_C", "parent": "nodeS1707-03-015T10263_C", "object": "triplex_node", "longitude": "517.114305163", "nominal_voltage": "120", "latitude": "289.306611717"}, "227600": {"phases": "B", "name": "node825027825025", "object": "node", "longitude": "631.261307343", "nominal_voltage": "7200.0", "latitude": "1068.13056673"}, "129300": {"phases": "B", "from": "node825474923987", "name": "825474", "to": "node929439825474", "object": "underground_line", "longitude": "676.774221201", "length": "336", "latitude": "153.15684291", "configuration": "825117-LINECONFIG"}, "31000": {"phases": "CN", "from": "node825679910316", "name": "825679", "object": "overhead_line", "longitude": "276.041599679", "to": "node914175825679", "length": "183", "latitude": "885.455577213", "configuration": "825692-LINECONFIG"}, "358700": {"phases": "BS", "from": "nodeT10302929726", "name": "T10302_B", "object": "transformer", "to": "nodeS1707-09-009T10302_B", "configuration": "1708-0029_B-CONFIG"}, "260400": {"phases": "B", "name": "node825516825514", "object": "node", "longitude": "419.846481682", "nominal_voltage": "7200.0", "latitude": "299.533690262"}, "162100": {"phases": "C", "name": "node824739F7974x1", "object": "node", "longitude": "147.3910996", "nominal_voltage": "7200.0", "latitude": "894.071204757"}, "63800": {"phases": "A", "from": "node825255825254", "name": "825255", "object": "underground_line", "longitude": "764.266514872", "to": "nodeFCMA4-F097x1825255", "length": "133", "latitude": "520.283239989", "configuration": "955227-LINECONFIG"}, "391500": {"phases": "CS", "from": "nodeT29581825621", "name": "T29581_C", "object": "transformer", "to": "nodeS1807-36-003T29581_C", "configuration": "1807--T325_C-CONFIG"}, "293200": {"phases": "BS", "name": "nodeS1707-15-0071707-0014_B", "object": "triplex_meter", "longitude": "690.142869503", "nominal_voltage": "120", "latitude": "175.8554274"}, "194900": {"phases": "C", "name": "node1808-29-029824786", "object": "node", "longitude": "234.933161355", "nominal_voltage": "7200.0", "latitude": "768.30080679"}, "326000": {"phases": "BS", "power_12": "2668.11+1983.57j", "name": "S1707-03-015_B", "parent": "nodeS1707-03-015T10263_B", "object": "triplex_node", "longitude": "524.934221012", "nominal_voltage": "120", "latitude": "290.260741752"}, "227700": {"phases": "B", "name": "nodeF7308x1825027", "object": "node", "longitude": "631.261307343", "nominal_voltage": "7200.0", "latitude": "1068.13056673"}, "129400": {"phases": "B", "from": "node929439825474", "name": "929439", "object": "underground_line", "longitude": "697.353324405", "to": "node929440929439", "length": "800", "latitude": "153.15684291", "configuration": "825117-LINECONFIG"}, "31100": {"phases": "CN", "from": "node914175825679", "name": "914175", "object": "overhead_line", "longitude": "276.365092232", "to": "node825681914175", "length": "243", "latitude": "892.650070317", "configuration": "825692-LINECONFIG"}, "358800": {"phases": "AS", "from": "node1808-31-003825276", "name": "1808-31-003_A", "object": "transformer", "to": "nodeS1808-31-0011808-31-003_A", "configuration": "1808-31-003_A-CONFIG"}, "358801": {"name": "1808-31-003_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.0051989603119+0.0254749055283j", "powerA_rating": "10", "power_rating": "10"}, "260500": {"phases": "B", "name": "node1707-0180825516", "object": "node", "longitude": "419.846481682", "nominal_voltage": "7200.0", "latitude": "299.533690262"}, "162200": {"phases": "C", "name": "node824740824739", "object": "node", "longitude": "134.998846401", "nominal_voltage": "7200.0", "latitude": "913.197305766"}, "63900": {"phases": "A", "from": "nodeFCMA4-F097x1825255", "name": "FCMA4-F097x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "764.266514872", "to": "node825256FCMA4-F097x1", "latitude": "520.283239989"}, "391600": {"phases": "BS", "from": "nodeT29581825621", "name": "T29581_B", "object": "transformer", "to": "nodeS1807-36-003T29581_B", "configuration": "1807--T325_B-CONFIG"}, "293300": {"phases": "AS", "name": "nodeS1807-35-0091807-0316_A", "object": "triplex_meter", "longitude": "406.452830145", "nominal_voltage": "120", "latitude": "384.080415107"}, "326100": {"phases": "CS", "power_12": "1771.99+701.164j", "name": "S1807-36-005_C", "parent": "nodeS1807-36-0051807-0244_C", "object": "triplex_node", "longitude": "313.480481154", "nominal_voltage": "120", "latitude": "512.524251447"}, "227800": {"phases": "B", "name": "node944543F7308x1", "object": "node", "longitude": "629.643844576", "nominal_voltage": "7200.0", "latitude": "1108.48486344"}, "129500": {"phases": "B", "from": "node929440929439", "name": "929440", "object": "underground_line", "longitude": "730.847245702", "to": "nodeT14062929440", "length": "1365", "latitude": "153.127235943", "configuration": "825117-LINECONFIG"}, "31200": {"phases": "CN", "from": "node825681914175", "name": "825681", "object": "overhead_line", "longitude": "276.464628402", "to": "node825682825681", "length": "144", "latitude": "896.913473637", "configuration": "825692-LINECONFIG"}, "358900": {"phases": "BS", "from": "node825007825005", "name": "1708-10-004_B", "object": "transformer", "to": "nodeS1708-09-0201708-10-004_B", "configuration": "1707-0079_B-CONFIG"}, "162300": {"phases": "C", "name": "node824741824740", "object": "node", "longitude": "125.542910225", "nominal_voltage": "7200.0", "latitude": "913.434161506"}, "64000": {"phases": "A", "from": "node825256FCMA4-F097x1", "name": "825256", "object": "underground_line", "longitude": "751.102856353", "to": "node1707-0190825256", "length": "531", "latitude": "521.615553527", "configuration": "955227-LINECONFIG"}, "391700": {"phases": "CS", "from": "nodeT10281923962", "name": "T10281_C", "object": "transformer", "to": "nodeS1707-10-011T10281_C", "configuration": "T7300_C-CONFIG"}, "293400": {"phases": "CS", "name": "nodeS1807-35-0091807-0316_C", "object": "triplex_meter", "longitude": "397.933032896", "nominal_voltage": "120", "latitude": "383.199085889"}, "326200": {"phases": "BS", "power_12": "2016.92+798.081j", "name": "S1707-04-010_B", "parent": "nodeS1707-04-010T15715_B", "object": "triplex_node", "longitude": "511.45023274", "nominal_voltage": "120", "latitude": "75.6438053596"}, "227900": {"phases": "B", "name": "node919955944543", "object": "node", "longitude": "629.768264789", "nominal_voltage": "7200.0", "latitude": "1110.67577903"}, "31300": {"phases": "CN", "from": "node825682825681", "name": "825682", "object": "overhead_line", "longitude": "267.108228397", "to": "node825684825682", "length": "1855", "latitude": "950.679726629", "configuration": "825692-LINECONFIG"}, "359000": {"phases": "BS", "from": "node1708-0043825119", "name": "1708-0043_B", "object": "transformer", "to": "nodeS1708-16-0251708-0043_B", "configuration": "1708-0029_B-CONFIG"}, "162400": {"phases": "C", "name": "node824742824741", "object": "node", "longitude": "129.399936823", "nominal_voltage": "7200.0", "latitude": "916.009967679"}, "391800": {"phases": "CS", "from": "node824857824855", "name": "1807-36-002_C", "object": "transformer", "to": "nodeS1807-36-0081807-36-002_C", "configuration": "T11988_C-CONFIG"}, "293500": {"phases": "BS", "name": "nodeS1807-35-0091807-0316_B", "object": "triplex_meter", "longitude": "395.649879218", "nominal_voltage": "120", "latitude": "383.321120749"}, "326300": {"phases": "BS", "power_12": "138.294+54.7218j", "name": "S1807-34-008_B", "parent": "nodeS1807-34-0081807-34-003_B", "object": "triplex_node", "longitude": "331.481200729", "nominal_voltage": "120", "latitude": "170.878210777"}, "228000": {"phases": "B", "name": "node907740919955", "object": "node", "longitude": "615.609244568", "nominal_voltage": "7200.0", "latitude": "1131.34144235"}, "31400": {"phases": "CN", "from": "node825684825682", "name": "825684", "object": "overhead_line", "longitude": "267.033576269", "to": "node957975825684", "length": "577", "latitude": "967.76294688", "configuration": "825692-LINECONFIG"}, "359100": {"phases": "CS", "from": "node1808-0133825738", "name": "1808-0133_C", "object": "transformer", "to": "nodeS1808-29-0821808-0133_C", "configuration": "T7300_C-CONFIG"}, "162500": {"phases": "C", "name": "nodeFCMA4-F008x1824742", "object": "node", "longitude": "129.399936823", "nominal_voltage": "7200.0", "latitude": "916.009967679"}, "391900": {"phases": "CS", "from": "node945215824792", "name": "T14089_C", "object": "transformer", "to": "nodeS1808-29-016T14089_C", "configuration": "T7300_C-CONFIG"}, "293600": {"phases": "BS", "name": "nodeS1708-17-016T19039_B", "object": "triplex_meter", "longitude": "751.986401148", "nominal_voltage": "120", "latitude": "819.971117037"}, "326400": {"phases": "AS", "power_12": "14.9957+5.93369j", "name": "S1707-13-015_A", "parent": "nodeS1707-13-015T11932_A", "object": "triplex_node", "longitude": "725.389072554", "nominal_voltage": "120", "latitude": "577.308124392"}, "228100": {"phases": "B", "name": "nodeT5162907740", "object": "node", "longitude": "615.609244568", "nominal_voltage": "7200.0", "latitude": "1131.34144235"}, "31500": {"phases": "CN", "from": "node957975825684", "name": "957975", "object": "overhead_line", "longitude": "266.983808184", "to": "node825685957975", "length": "308", "latitude": "976.881892872", "configuration": "825692-LINECONFIG"}, "359200": {"phases": "CS", "from": "node899901899882", "name": "1808-0046_C", "object": "transformer", "to": "nodeS1808-29-0351808-0046_C", "configuration": "1808-0046_C-CONFIG"}, "359201": {"powerC_rating": "25", "name": "1808-0046_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "25"}, "260900": {"phases": "C", "name": "nodeT28711825603", "object": "node", "longitude": "409.046807207", "nominal_voltage": "7200.0", "latitude": "305.01097925"}, "162600": {"phases": "C", "name": "node824743FCMA4-F008x1", "object": "node", "longitude": "128.578763418", "nominal_voltage": "7200.0", "latitude": "936.675630998"}, "64300": {"phases": "AN", "from": "node825255825254", "name": "825258", "object": "overhead_line", "longitude": "766.132818064", "to": "node956631825258", "length": "220", "latitude": "510.453726777", "configuration": "913826-LINECONFIG"}, "392000": {"phases": "AS", "from": "nodeT29595974368", "name": "T29595_A", "object": "transformer", "to": "nodeS1808-19-004T29595_A", "configuration": "T10285_A-CONFIG"}, "293700": {"phases": "BS", "name": "nodeS1708-06-010T7835_B", "object": "triplex_meter", "longitude": "398.167065354", "nominal_voltage": "120", "latitude": "674.727355416"}, "326500": {"phases": "BS", "power_12": "533.181+210.976j", "name": "S1708-06-017_B", "parent": "nodeS1708-06-0171708-0040_B", "object": "triplex_node", "longitude": "472.590020322", "nominal_voltage": "120", "latitude": "731.488931703"}, "31600": {"phases": "CN", "from": "node825685957975", "name": "825685", "object": "overhead_line", "longitude": "266.983808184", "to": "node825686825685", "length": "164", "latitude": "981.737435543", "configuration": "825692-LINECONFIG"}, "359300": {"phases": "CS", "from": "nodeT11989950220", "name": "T11989_C", "object": "transformer", "to": "nodeS1807-25-015T11989_C", "configuration": "T11988_C-CONFIG"}, "162700": {"phases": "C", "name": "node1808-0151824743", "object": "node", "longitude": "128.578763418", "nominal_voltage": "7200.0", "latitude": "936.675630998"}, "64400": {"phases": "AN", "from": "node956631825258", "name": "956631", "object": "overhead_line", "longitude": "766.157702107", "to": "node825259956631", "length": "143", "latitude": "506.219930424", "configuration": "913826-LINECONFIG"}, "392100": {"phases": "CS", "from": "nodeT29595974368", "name": "T29595_C", "object": "transformer", "to": "nodeS1808-19-004T29595_C", "configuration": "1807--T325_C-CONFIG"}, "293800": {"phases": "BS", "name": "nodeS1707-09-010T10306_B", "object": "triplex_meter", "longitude": "650.306965464", "nominal_voltage": "120", "latitude": "57.2462788657"}, "326600": {"phases": "CS", "power_12": "1132.18+447.994j", "name": "S1808-29-007_C", "parent": "nodeS1808-29-0071808-29-032_C", "object": "triplex_node", "longitude": "210.776319575", "nominal_voltage": "120", "latitude": "826.19639246"}, "130000": {"phases": "ACB", "from": "node923978923977", "name": "923989", "object": "underground_line", "longitude": "668.2389946", "to": "node923991923989", "length": "1405", "latitude": "116.177740495", "configuration": "923991-LINECONFIG"}, "130001": {"name": "923991-LINECONFIG", "object": "line_configuration", "spacing": "923991-LINESPACING", "conductor_A": "923991-LINECONFIGunderground_line_conductor130005", "conductor_C": "923991-LINECONFIGunderground_line_conductor130005", "conductor_B": "923991-LINECONFIGunderground_line_conductor130005"}, "130002": {"distance_AN": "0.0", "name": "923991-LINESPACING", "distance_CN": "0.0", "object": "line_spacing", "distance_BC": "3.961621", "distance_AB": "3.961621", "distance_AC": "7.333333", "distance_BN": "0.0"}, "130005": {"conductor_gmr": "0.01666", "conductor_resistance": "0.5544", "object": "underground_line_conductor", "shield_resistance": "0.000000", "neutral_gmr": "0.0317574", "neutral_strands": "19", "conductor_diameter": "0.520000", "name": "923991-LINECONFIGunderground_line_conductor130005", "insulation_relative_permitivitty": "2.4", "outer_diameter": "1.138000", "neutral_resistance": "1.61568", "neutral_diameter": "0.127999", "shield_gmr": "0.000000"}, "359400": {"phases": "BS", "from": "nodeT28731825596", "name": "T28731_B", "object": "transformer", "to": "nodeS1707-03-010T28731_B", "configuration": "1708-0029_B-CONFIG"}, "261100": {"phases": "B", "name": "nodeR7234x1974675", "object": "node", "longitude": "400.387160393", "nominal_voltage": "7200.0", "latitude": "304.152377193"}, "64500": {"phases": "AN", "from": "node825259956631", "name": "825259", "to": "node825261825259", "object": "overhead_line", "longitude": "766.406542533", "length": "1230", "latitude": "469.803360391", "configuration": "913826-LINECONFIG"}, "392200": {"phases": "BS", "from": "nodeT29595974368", "name": "T29595_B", "object": "transformer", "to": "nodeS1808-19-004T29595_B", "configuration": "1807--T325_B-CONFIG"}, "293900": {"phases": "CS", "name": "nodeS1808-33-0081808-28-007_C", "object": "triplex_meter", "longitude": "267.542236531", "nominal_voltage": "120", "latitude": "1064.69258484"}, "195600": {"phases": "C", "name": "node914746914745", "object": "node", "longitude": "296.073253946", "nominal_voltage": "7200.0", "latitude": "799.121659964"}, "326700": {"phases": "BS", "power_12": "796.439+315.145j", "name": "S1708-16-012_B", "parent": "nodeS1708-16-012T5390_B", "object": "triplex_node", "longitude": "733.60560709", "nominal_voltage": "120", "latitude": "1002.77687702"}, "228400": {"phases": "B", "name": "nodeT3999919956", "object": "node", "longitude": "635.143217984", "nominal_voltage": "7200.0", "latitude": "1109.96521181"}, "130100": {"phases": "ACB", "from": "node923991923989", "name": "923991", "to": "node923993923991", "object": "underground_line", "longitude": "667.791081834", "length": "1300", "latitude": "78.1031802818", "configuration": "923991-LINECONFIG"}, "31800": {"phases": "CN", "from": "node914182825686", "name": "914182", "object": "overhead_line", "longitude": "267.083344354", "to": "node825687914182", "length": "189", "latitude": "1001.78135254", "configuration": "825692-LINECONFIG"}, "359500": {"phases": "BS", "from": "nodeT29080981158", "name": "T29080_B", "object": "transformer", "to": "nodeS1807-34-013T29080_B", "configuration": "1708-0029_B-CONFIG"}, "261200": {"phases": "B", "name": "node974692R7234x1", "object": "node", "longitude": "397.525495498", "nominal_voltage": "7200.0", "latitude": "304.18198416"}, "162900": {"phases": "C", "name": "node1808-0164824745", "object": "node", "longitude": "118.32653788", "nominal_voltage": "7200.0", "latitude": "910.621499593"}, "64600": {"phases": "AN", "from": "node825261825259", "name": "825261", "object": "overhead_line", "longitude": "766.580730831", "to": "node913783825261", "length": "865", "latitude": "446.147393353", "configuration": "913826-LINECONFIG"}, "392300": {"phases": "BS", "from": "node825512825510", "name": "1707-0177_B", "object": "transformer", "to": "nodeS1707-03-0071707-0177_B", "configuration": "1707-0079_B-CONFIG"}, "294000": {"phases": "CS", "name": "nodeS1808-29-0771808-0103_C", "object": "triplex_meter", "longitude": "226.250110061", "nominal_voltage": "120", "latitude": "782.677523316"}, "195700": {"phases": "C", "name": "nodeT4140914746", "object": "node", "longitude": "296.073253946", "nominal_voltage": "7200.0", "latitude": "799.121659964"}, "326800": {"phases": "BS", "power_12": "953.895+377.449j", "name": "S1708-17-006_B", "parent": "nodeS1708-17-0061708-17-020_B", "object": "triplex_node", "longitude": "765.264689287", "nominal_voltage": "120", "latitude": "845.921953245"}, "130200": {"phases": "C", "from": "node923993923991", "name": "923993", "object": "underground_line", "longitude": "671.05089141", "to": "node925975923993", "length": "131", "latitude": "78.1031802818", "configuration": "925975-LINECONFIG"}, "130201": {"name": "925975-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_C": "825116-LINECONFIGunderground_line_conductor98204"}, "31900": {"phases": "C", "from": "node825687914182", "name": "825687", "object": "underground_line", "longitude": "268.601270951", "to": "nodeFCMA4-F011x1825687", "length": "62", "latitude": "1001.39646197", "configuration": "825688-LINECONFIG"}, "359600": {"phases": "BS", "from": "node825119825117", "name": "1708-0045_B", "object": "transformer", "to": "nodeS1708-16-0161708-0045_B", "configuration": "1707-0079_B-CONFIG"}, "261300": {"phases": "B", "name": "node974670974692", "object": "node", "longitude": "397.002930604", "nominal_voltage": "7200.0", "latitude": "228.506575214"}, "64700": {"phases": "AN", "from": "node913783825261", "name": "913783", "object": "overhead_line", "longitude": "766.680267001", "to": "node955225913783", "length": "504", "latitude": "431.22548173", "configuration": "913826-LINECONFIG"}, "392400": {"phases": "CS", "from": "node824792930244", "name": "T10909_C", "object": "transformer", "to": "nodeS1808-29-015T10909_C", "configuration": "T7300_C-CONFIG"}, "294100": {"phases": "BS", "name": "nodeS1807-35-001T18012_B", "object": "triplex_meter", "longitude": "392.649110479", "nominal_voltage": "120", "latitude": "379.599686473"}, "326900": {"phases": "AS", "power_12": "11595.4+6336.21j", "name": "S1808-19-005_A", "parent": "nodeS1808-19-005T28934_A", "object": "triplex_node", "longitude": "15.4471888658", "nominal_voltage": "120", "latitude": "692.321300781"}, "228600": {"phases": "BN", "name": "node825032825031", "object": "node", "longitude": "649.625730759", "nominal_voltage": "7200.0", "latitude": "1026.08867287"}, "130300": {"phases": "C", "from": "node925975923993", "name": "925975", "object": "underground_line", "longitude": "671.274847793", "to": "nodeT7300925975", "length": "220", "latitude": "71.4120056253", "configuration": "925975-LINECONFIG"}, "32000": {"phases": "C", "from": "nodeFCMA4-F011x1825687", "name": "FCMA4-F011x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "268.601270951", "to": "node825688FCMA4-F011x1", "latitude": "1001.39646197"}, "32001": {"name": "825688-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_C": "825688-LINECONFIGunderground_line_conductor32005"}, "32005": {"conductor_gmr": "0.00883", "conductor_resistance": "1.76352", "object": "underground_line_conductor", "shield_resistance": "0.000000", "neutral_gmr": "0.0317574", "neutral_strands": "6", "conductor_diameter": "0.097400", "name": "825688-LINECONFIGunderground_line_conductor32005", "insulation_relative_permitivitty": "2.4", "outer_diameter": "0.903000", "neutral_resistance": "14.087220", "neutral_diameter": "0.128000", "shield_gmr": "0.000000"}, "359700": {"phases": "BS", "from": "nodeT2590933215", "name": "T2590_B", "object": "transformer", "to": "nodeS1708-06-018T2590_B", "configuration": "1708-0029_B-CONFIG"}, "261400": {"phases": "B", "name": "node974669974670", "object": "node", "longitude": "399.989015712", "nominal_voltage": "7200.0", "latitude": "218.736275937"}, "64800": {"phases": "AN", "from": "node955225913783", "name": "955225", "object": "overhead_line", "longitude": "766.779803171", "to": "node913784955225", "length": "453", "latitude": "417.81352545", "configuration": "913826-LINECONFIG"}, "392500": {"phases": "CS", "from": "node1807-0226825625", "name": "1807-0226_C", "object": "transformer", "to": "nodeS1707-01-0111807-0226_C", "configuration": "T11988_C-CONFIG"}, "294200": {"phases": "AS", "name": "nodeS1707-12-007T4331_A", "object": "triplex_meter", "longitude": "574.567797201", "nominal_voltage": "120", "latitude": "531.799655418"}, "195900": {"phases": "C", "name": "node1808-0080825759", "object": "node", "longitude": "284.825666705", "nominal_voltage": "7200.0", "latitude": "789.173718882"}, "327000": {"phases": "CS", "power_12": "11595.4+6336.21j", "name": "S1808-19-005_C", "parent": "nodeS1808-19-005T28934_C", "object": "triplex_node", "longitude": "17.2859846722", "nominal_voltage": "120", "latitude": "703.443245353"}, "228700": {"phases": "BN", "name": "node825033825032", "object": "node", "longitude": "646.913370119", "nominal_voltage": "7200.0", "latitude": "1022.21016012"}, "32100": {"phases": "C", "from": "node825688FCMA4-F011x1", "name": "825688", "object": "underground_line", "longitude": "277.236033722", "to": "node1808-33-002825688", "length": "354", "latitude": "999.294367274", "configuration": "825688-LINECONFIG"}, "359800": {"phases": "AS", "from": "node1807--T325825794", "name": "1807--T325_A", "object": "transformer", "to": "nodeS1807-25-0131807--T325_A", "configuration": "T10285_A-CONFIG"}, "261500": {"phases": "B", "name": "node974682974669", "object": "node", "longitude": "400.113435925", "nominal_voltage": "7200.0", "latitude": "219.387629222"}, "163200": {"phases": "C", "name": "nodeF5088x1905282", "object": "node", "longitude": "186.558582602", "nominal_voltage": "7200.0", "latitude": "860.260047865"}, "64900": {"phases": "AN", "from": "node913784955225", "name": "913784", "object": "overhead_line", "longitude": "766.879339341", "to": "node913826913784", "length": "501", "latitude": "402.980434729", "configuration": "913826-LINECONFIG"}, "64901": {"name": "913826-LINECONFIG", "object": "line_configuration", "spacing": "913826-LINESPACING", "conductor_N": "913826_conductor_N", "conductor_A": "913826_conductor_N"}, "64902": {"distance_AN": "4.437842", "name": "913826-LINESPACING", "distance_CN": "0.000000", "object": "line_spacing", "distance_BC": "0.000000", "distance_AB": "0.000000", "distance_AC": "0.000000", "distance_BN": "0.000000"}, "64906": {"diameter": "0.721", "name": "913826_conductor_N", "geometric_mean_radius": "0.00373", "object": "overhead_line_conductor", "resistance": "3.86"}, "392600": {"phases": "AS", "from": "nodeT15860937757", "name": "T15860_A", "object": "transformer", "to": "nodeS1708-06-003T15860_A", "configuration": "T15860_A-CONFIG"}, "392601": {"name": "T15860_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00319936019194+0.0156768649405j", "powerA_rating": "10", "power_rating": "10"}, "294300": {"phases": "BS", "name": "nodeS1708-09-0111708-09-023_B", "object": "triplex_meter", "longitude": "675.000195919", "nominal_voltage": "120", "latitude": "1037.23095113"}, "327100": {"phases": "BS", "power_12": "11595.4+6336.21j", "name": "S1808-19-005_B", "parent": "nodeS1808-19-005T28934_B", "object": "triplex_node", "longitude": "8.06585376207", "nominal_voltage": "120", "latitude": "696.235741334"}, "228800": {"phases": "B", "name": "node1708-09-017825033", "object": "node", "longitude": "646.913370119", "nominal_voltage": "7200.0", "latitude": "1022.21016012"}, "359900": {"phases": "CS", "from": "node1807--T325825794", "name": "1807--T325_C", "object": "transformer", "to": "nodeS1807-25-0131807--T325_C", "configuration": "1807--T325_C-CONFIG"}, "359901": {"powerC_rating": "75", "name": "1807--T325_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00639872038387+0.031353729881j", "power_rating": "75"}, "261600": {"phases": "B", "name": "node825596974682", "object": "node", "longitude": "403.547433799", "nominal_voltage": "7200.0", "latitude": "219.358022255"}, "163300": {"phases": "C", "name": "node905284F5088x1", "object": "node", "longitude": "197.283604949", "nominal_voltage": "7200.0", "latitude": "861.089042955"}, "65000": {"phases": "A", "from": "node913826913784", "name": "913826", "object": "overhead_line", "longitude": "766.953991469", "to": "node7651x2-B913826", "length": "454", "latitude": "389.538871481", "configuration": "913826-LINECONFIG"}, "392700": {"phases": "BS", "from": "node825107825108", "name": "1708-16-009_B", "object": "transformer", "to": "nodeS1708-16-0211708-16-009_B", "configuration": "1707-0079_B-CONFIG"}, "294400": {"phases": "CS", "name": "nodeS1808-29-0081808-29-034_C", "object": "triplex_meter", "longitude": "156.535413684", "nominal_voltage": "120", "latitude": "861.330977008"}, "196100": {"phases": "C", "name": "nodeFCMA4-F021x1825762", "object": "node", "longitude": "287.314070962", "nominal_voltage": "7200.0", "latitude": "776.383508919"}, "97800": {"phases": "BN", "from": "node825108920250", "name": "825112", "object": "overhead_line", "longitude": "695.910049936", "to": "node825113825112", "length": "211", "latitude": "1000.56746688", "configuration": "825114-LINECONFIG"}, "327200": {"phases": "CS", "power_12": "120.799+47.7992j", "name": "S1808-32-006_C", "parent": "nodeS1808-32-006T3286_C", "object": "triplex_node", "longitude": "323.203587039", "nominal_voltage": "120", "latitude": "757.800951709"}, "360000": {"phases": "BS", "from": "node1807--T325825794", "name": "1807--T325_B", "object": "transformer", "to": "nodeS1807-25-0131807--T325_B", "configuration": "1807--T325_B-CONFIG"}, "360001": {"name": "1807--T325_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00639872038387+0.031353729881j", "powerB_rating": "75", "power_rating": "75"}, "261700": {"phases": "B", "name": "nodeT28731825596", "object": "node", "longitude": "403.547433799", "nominal_voltage": "7200.0", "latitude": "219.358022255"}, "163400": {"phases": "C", "name": "nodeT5087905284", "object": "node", "longitude": "197.283604949", "nominal_voltage": "7200.0", "latitude": "861.089042955"}, "392800": {"phases": "BS", "from": "node1708-05-018825167", "name": "1708-05-018_B", "object": "transformer", "to": "nodeS1708-05-0071708-05-018_B", "configuration": "1707-0079_B-CONFIG"}, "294500": {"phases": "BS", "name": "nodeS1708-05-0041708-05-012_B", "object": "triplex_meter", "longitude": "424.835209852", "nominal_voltage": "120", "latitude": "897.990946514"}, "196200": {"phases": "CN", "name": "node825764FCMA4-F021x1", "object": "node", "longitude": "283.03401564", "nominal_voltage": "7200.0", "latitude": "768.922553107"}, "97900": {"phases": "BN", "from": "node825113825112", "name": "825113", "object": "overhead_line", "longitude": "691.928603125", "to": "node825114825113", "length": "213", "latitude": "1004.71244233", "configuration": "825114-LINECONFIG"}, "97901": {"name": "825114-LINECONFIG", "object": "line_configuration", "spacing": "825114-LINESPACING", "conductor_N": "825694_conductor_N", "conductor_B": "825694_conductor_N"}, "97902": {"distance_AN": "0.000000", "name": "825114-LINESPACING", "distance_CN": "0.000000", "object": "line_spacing", "distance_BC": "0.000000", "distance_AB": "0.000000", "distance_AC": "0.000000", "distance_BN": "4.000000"}, "327300": {"phases": "CS", "power_12": "933.067+369.207j", "name": "S1808-27-006_C", "parent": "nodeS1808-27-0061808-27-007_C", "object": "triplex_node", "longitude": "252.677556585", "nominal_voltage": "120", "latitude": "1184.35607199"}, "229000": {"phases": "BN", "name": "node825045825041", "object": "node", "longitude": "655.199756294", "nominal_voltage": "7200.0", "latitude": "1034.4378377"}, "32400": {"phases": "CN", "from": "node825687914182", "name": "825690", "object": "overhead_line", "longitude": "267.083344354", "to": "node825692825690", "length": "312", "latitude": "1011.04833337", "configuration": "825692-LINECONFIG"}, "32401": {"name": "825692-LINECONFIG", "object": "line_configuration", "spacing": "825694-LINESPACING", "conductor_N": "825692_conductor_N", "conductor_C": "825692_conductor_N"}, "32406": {"diameter": "0.721", "name": "825692_conductor_N", "geometric_mean_radius": "0.00479", "object": "overhead_line_conductor", "resistance": "2.44"}, "360100": {"phases": "AS", "from": "node1707-0091825345", "name": "1707-0091_A", "object": "transformer", "to": "nodeS1707-14-0091707-0091_A", "configuration": "1707-0091_A-CONFIG"}, "360101": {"name": "1707-0091_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00379924022792+0.0186162771168j", "powerA_rating": "150", "power_rating": "150"}, "65200": {"phases": "A", "from": "node955225913783", "name": "955226", "object": "underground_line", "longitude": "767.675628704", "to": "nodeF12396x1955226", "length": "40", "latitude": "431.22548173", "configuration": "955227-LINECONFIG"}, "392900": {"phases": "BS", "from": "node1707-0079825502", "name": "1707-0079_B", "object": "transformer", "to": "nodeS1707-02-0071707-0079_B", "configuration": "1707-0079_B-CONFIG"}, "392901": {"name": "1707-0079_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "powerB_rating": "10", "power_rating": "10"}, "294600": {"phases": "BS", "name": "nodeS1708-17-0051708-17-016_B", "object": "triplex_meter", "longitude": "732.333149723", "nominal_voltage": "120", "latitude": "856.249962224"}, "196300": {"phases": "CN", "name": "node825765825764", "object": "node", "longitude": "273.578079464", "nominal_voltage": "7200.0", "latitude": "764.244652241"}, "98000": {"phases": "BN", "from": "node825114825113", "name": "825114", "object": "overhead_line", "longitude": "691.281618018", "to": "node825115825114", "length": "31", "latitude": "1005.18615381", "configuration": "825114-LINECONFIG"}, "327400": {"phases": "CS", "power_12": "384.057+151.968j", "name": "S1808-32-073_C", "parent": "nodeS1808-32-073T14065_C", "object": "triplex_node", "longitude": "290.668289581", "nominal_voltage": "120", "latitude": "819.12382771"}, "229100": {"phases": "BN", "name": "node825046825045", "object": "node", "longitude": "657.762812679", "nominal_voltage": "7200.0", "latitude": "1035.94779305"}, "130800": {"phases": "B", "from": "node923993923991", "name": "923995", "object": "underground_line", "longitude": "666.646415876", "to": "nodeF10301x1923995", "length": "61", "latitude": "77.2445782241", "configuration": "825117-LINECONFIG"}, "32500": {"phases": "CN", "from": "node825692825690", "name": "825692", "to": "node825693825692", "object": "overhead_line", "longitude": "267.257532652", "length": "345", "latitude": "1021.26273716", "configuration": "825692-LINECONFIG"}, "360200": {"phases": "CS", "from": "node1707-0091825345", "name": "1707-0091_C", "object": "transformer", "to": "nodeS1707-14-0091707-0091_C", "configuration": "1707-0091_C-CONFIG"}, "360201": {"powerC_rating": "150", "name": "1707-0091_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00379924022792+0.0186162771168j", "power_rating": "150"}, "261900": {"phases": "B", "name": "node974685974684", "object": "node", "longitude": "398.247132732", "nominal_voltage": "7200.0", "latitude": "199.906244603"}, "163600": {"phases": "CN", "name": "node824748824747", "object": "node", "longitude": "199.597820908", "nominal_voltage": "7200.0", "latitude": "850.312106782"}, "65300": {"phases": "A", "from": "nodeF12396x1955226", "name": "F12396x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "767.675628704", "to": "node955227F12396x1", "latitude": "431.22548173"}, "65301": {"name": "955227-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_A": "825116-LINECONFIGunderground_line_conductor98204"}, "393000": {"phases": "CS", "from": "nodeT7300925975", "name": "T7300_C", "object": "transformer", "to": "nodeS1707-16-009T7300_C", "configuration": "T7300_C-CONFIG"}, "393001": {"powerC_rating": "15", "name": "T7300_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "15"}, "294700": {"phases": "BS", "name": "nodeS1708-06-0141708-06-014_B", "object": "triplex_meter", "longitude": "412.625710075", "nominal_voltage": "120", "latitude": "677.192669375"}, "196400": {"phases": "C", "name": "node1808-32-026825765", "object": "node", "longitude": "273.578079464", "nominal_voltage": "7200.0", "latitude": "764.244652241"}, "98100": {"phases": "B", "from": "node825115825114", "name": "825115", "to": "nodeF7305x1825115", "object": "underground_line", "longitude": "691.580226529", "length": "19", "latitude": "1005.63025832", "configuration": "825117-LINECONFIG"}, "327500": {"phases": "AS", "power_12": "126.631+50.1067j", "name": "S1707-13-008_A", "parent": "nodeS1707-13-0081707-13-007_A", "object": "triplex_node", "longitude": "724.080268979", "nominal_voltage": "120", "latitude": "537.415679472"}, "229200": {"phases": "BN", "name": "node825047825046", "object": "node", "longitude": "661.94333183", "nominal_voltage": "7200.0", "latitude": "1036.09582788"}, "130900": {"phases": "B", "from": "nodeF10301x1923995", "name": "F10301x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "666.646415876", "to": "node923996F10301x1", "latitude": "77.2445782241"}, "32600": {"phases": "CN", "from": "node825693825692", "name": "825693", "object": "overhead_line", "longitude": "277.31068585", "to": "node825694825693", "length": "469", "latitude": "1028.30919543", "configuration": "825694-LINECONFIG"}, "32601": {"name": "825694-LINECONFIG", "object": "line_configuration", "spacing": "825694-LINESPACING", "conductor_N": "825694_conductor_N", "conductor_C": "825694_conductor_N"}, "32602": {"distance_AN": "0.000000", "name": "825694-LINESPACING", "distance_CN": "4.437842", "object": "line_spacing", "distance_BC": "0.000000", "distance_AB": "0.000000", "distance_AC": "0.000000", "distance_BN": "0.000000"}, "32606": {"diameter": "0.721", "name": "825694_conductor_N", "geometric_mean_radius": "0.00437", "object": "overhead_line_conductor", "resistance": "2.57"}, "360300": {"phases": "BS", "from": "node1707-0091825345", "name": "1707-0091_B", "object": "transformer", "to": "nodeS1707-14-0091707-0091_B", "configuration": "1707-0091_B-CONFIG"}, "360301": {"name": "1707-0091_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00379924022792+0.0186162771168j", "powerB_rating": "150", "power_rating": "150"}, "262000": {"phases": "B", "name": "nodeF28718x1974685", "object": "node", "longitude": "398.247132732", "nominal_voltage": "7200.0", "latitude": "199.906244603"}, "163700": {"phases": "CN", "name": "node824750824748", "object": "node", "longitude": "200.618066654", "nominal_voltage": "7200.0", "latitude": "847.617872739"}, "65400": {"phases": "A", "from": "node955227F12396x1", "name": "955227", "object": "underground_line", "longitude": "799.527203191", "to": "nodeT12395955227", "length": "1280", "latitude": "431.255088698", "configuration": "955227-LINECONFIG"}, "393100": {"phases": "BS", "from": "node1708-0029824963", "name": "1708-0029_B", "object": "transformer", "to": "nodeS1708-08-0101708-0029_B", "configuration": "1708-0029_B-CONFIG"}, "393101": {"name": "1708-0029_B-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "powerB_rating": "15", "power_rating": "15"}, "294800": {"phases": "AS", "name": "nodeS1707-10-024T11874_A", "object": "triplex_meter", "longitude": "674.852779349", "nominal_voltage": "120", "latitude": "171.130898834"}, "98200": {"phases": "B", "from": "nodeF7305x1825115", "name": "F7305x1", "object": "fuse", "current_limit": "9999.0 A", "longitude": "691.580226529", "to": "node825116F7305x1", "latitude": "1005.63025832"}, "98204": {"conductor_gmr": "0.01177", "conductor_resistance": "1.1088", "object": "underground_line_conductor", "shield_resistance": "0.000000", "neutral_gmr": "0.0317574", "neutral_strands": "19", "conductor_diameter": "0.373000", "name": "825116-LINECONFIGunderground_line_conductor98204", "insulation_relative_permitivitty": "2.4", "outer_diameter": "0.983000", "neutral_resistance": "2.96208", "neutral_diameter": "0.128000", "shield_gmr": "0.000000"}, "327600": {"phases": "BS", "power_12": "352.399+139.442j", "name": "S1708-09-007_B", "parent": "nodeS1708-09-0071708-09-017_B", "object": "triplex_node", "longitude": "644.515619254", "nominal_voltage": "120", "latitude": "1021.79197271"}, "229300": {"phases": "BN", "name": "node825048825047", "object": "node", "longitude": "666.223387152", "nominal_voltage": "7200.0", "latitude": "1036.12543485"}, "131000": {"phases": "B", "from": "node923996F10301x1", "name": "923996", "object": "underground_line", "longitude": "665.949662684", "to": "node923998923996", "length": "27", "latitude": "77.2149712566", "configuration": "825117-LINECONFIG"}, "32700": {"phases": "C", "from": "node825694825693", "name": "825694", "object": "overhead_line", "longitude": "279.201873085", "to": "node1808-33-003825694", "length": "140", "latitude": "1024.31225482", "configuration": "825694-LINECONFIG"}, "360400": {"phases": "CS", "from": "node950220824890", "name": "T11988_C", "object": "transformer", "to": "nodeS1807-25-002T11988_C", "configuration": "T11988_C-CONFIG"}, "360401": {"powerC_rating": "10", "name": "T11988_C-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00033+0.0022j", "power_rating": "10"}, "262100": {"phases": "B", "name": "node825538F28718x1", "object": "node", "longitude": "364.977167818", "nominal_voltage": "7200.0", "latitude": "197.300831462"}, "163800": {"phases": "CN", "name": "node824751824750", "object": "node", "longitude": "200.792254952", "nominal_voltage": "7200.0", "latitude": "842.436653426"}, "393200": {"phases": "AS", "from": "nodeT10285923966", "name": "T10285_A", "object": "transformer", "to": "nodeS1707-15-010T10285_A", "configuration": "T10285_A-CONFIG"}, "393201": {"name": "T10285_A-CONFIG", "primary_voltage": "7200.0", "object": "transformer_configuration", "secondary_voltage": "120.0", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.00639872038387+0.031353729881j", "powerA_rating": "75", "power_rating": "75"}, "294900": {"phases": "BS", "name": "nodeS1707-09-007T10305_B", "object": "triplex_meter", "longitude": "652.398544819", "nominal_voltage": "120", "latitude": "58.2717414252"}, "196600": {"phases": "C", "name": "node1808-0076825767", "object": "node", "longitude": "284.527058194", "nominal_voltage": "7200.0", "latitude": "749.855666033"}, "98300": {"phases": "B", "from": "node825116F7305x1", "name": "825116", "object": "underground_line", "longitude": "693.869558446", "to": "node825117825116", "length": "134", "latitude": "1008.53174114", "configuration": "825117-LINECONFIG"}, "98301": {"name": "825117-LINECONFIG", "object": "line_configuration", "spacing": "825117-LINESPACING", "conductor_B": "825116-LINECONFIGunderground_line_conductor98204"}, "98302": {"distance_AN": "0.0", "name": "825117-LINESPACING", "distance_CN": "0.0", "object": "line_spacing", "distance_BC": "0.0", "distance_AB": "0.0", "distance_AC": "0.0", "distance_BN": "0.0"}}, "nodes": [], "hiddenLinks": [], "layoutVars": {"yScale": 0.024884042568456725, "gravity": "0.01", "friction": "0.9", "charge": "-5", "linkDistance": "5", "linkStrength": "5", "xScale": 0.029606967506353162, "theta": "0.8"}}