cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 131;
name house7452;
parent nodeS1806-03-0201806-03-026;
floor_area 1400;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -605;
name house7453;
parent nodeS1806-03-0011806-03-036;
floor_area 2500;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -63.1;
name house7454;
parent nodeS1806-03-0231806-03-023;
floor_area 2600;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 321;
name house7455;
parent nodeS1806-03-0231806-03-023;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1070;
name house7456;
parent nodeS1806-10-0011806-10-001;
floor_area 2000;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1980;
name house7457;
parent nodeS1806-09-0031806-09-007;
floor_area 1600;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -139;
name house7458;
parent nodeS1806-09-0041806-09-006;
floor_area 1400;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1050;
name house7459;
parent nodeS1806-09-0101806-09-005;
floor_area 2600;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1210;
name house7460;
parent nodeS1806-09-0141806-04-069;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 239;
name house7461;
parent nodeS1806-04-0671806-04-068;
floor_area 1600;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 234;
name house7462;
parent nodeS1806-04-2291806-04-067;
floor_area 2700;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1010;
name house7463;
parent nodeS1806-04-0481806-04-066;
floor_area 520;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -238;
name house7464;
parent nodeS1806-09-0021806-04-029;
floor_area 1700;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 667;
name house7465;
parent nodeS1806-08-0141806-0039;
floor_area 2100;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2360;
name house7466;
parent nodeS1806-09-0111806-0220;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1960;
name house7467;
parent nodeS1806-08-025T3917;
floor_area 2500;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -901;
name house7468;
parent nodeS1806-09-015T5095;
floor_area 1800;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -481;
name house7469;
parent nodeS1806-08-0071806-08-022;
floor_area 2000;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1090;
name house7470;
parent nodeS1806-08-0051806-08-021;
floor_area 2300;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 388;
name house7471;
parent nodeS1806-08-0051806-08-021;
floor_area 2400;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1360;
name house7472;
parent nodeS1806-09-018T12096;
floor_area 2300;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 10.3;
name house7473;
parent nodeS1806-09-0131806-0314;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 768;
name house7474;
parent nodeS1806-05-1281806-05-124;
floor_area 2600;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 629;
name house7475;
parent nodeS1806-05-1281806-05-124;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1880;
name house7476;
parent nodeS1806-05-1421806-05-122;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 160;
name house7477;
parent nodeS1806-08-0081806-05-114;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -478;
name house7478;
parent nodeS1806-05-1251806-05-112;
floor_area 920;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 894;
name house7479;
parent nodeS1806-05-1251806-05-112;
floor_area 1900;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2670;
name house7480;
parent nodeS1806-05-003T28501;
floor_area 2400;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 765;
name house7481;
parent nodeS1806-05-003T28501;
floor_area 1700;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -61;
name house7482;
parent nodeS1806-05-003T28501;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1470;
name house7483;
parent nodeS1806-05-0091806-05-077;
floor_area 1100;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -898;
name house7484;
parent nodeS1806-05-0091806-05-077;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 504;
name house7485;
parent nodeS1806-05-0091806-05-077;
floor_area 2100;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1570;
name house7486;
parent nodeS1806-05-0091806-05-077;
floor_area 2300;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -581;
name house7487;
parent nodeS1806-05-0091806-05-077;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1030;
name house7488;
parent nodeS1806-05-0091806-05-077;
floor_area 1000;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2570;
name house7489;
parent nodeS1806-05-0181806-05-082;
floor_area 1200;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1460;
name house7490;
parent nodeS1806-05-0181806-05-082;
floor_area 2400;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -268;
name house7491;
parent nodeS1806-05-0181806-05-082;
floor_area 2300;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -546;
name house7492;
parent nodeS1806-05-0181806-05-082;
floor_area 590;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 474;
name house7493;
parent nodeS1806-05-0181806-05-082;
floor_area 2500;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -820;
name house7494;
parent nodeS1806-05-0181806-05-082;
floor_area 2300;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2330;
name house7495;
parent nodeS1806-05-0181806-05-082;
floor_area 2400;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 181;
name house7496;
parent nodeS1806-05-0331806-05-086;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -902;
name house7497;
parent nodeS1806-05-0331806-05-086;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 310;
name house7498;
parent nodeS1806-05-0331806-05-086;
floor_area 2400;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -88.4;
name house7499;
parent nodeS1806-05-0211806-05-088;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -699;
name house7500;
parent nodeS1806-05-0231806-05-094;
floor_area 3000;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 207;
name house7501;
parent nodeS1806-05-0231806-05-094;
floor_area 1700;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2190;
name house7502;
parent nodeS1806-05-0231806-05-094;
floor_area 1000;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 835;
name house7503;
parent nodeS1806-05-0231806-05-094;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 487;
name house7504;
parent nodeS1806-05-0231806-05-094;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1760;
name house7505;
parent nodeS1806-05-0231806-05-094;
floor_area 2500;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 872;
name house7506;
parent nodeS1806-05-0231806-05-094;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 240;
name house7507;
parent nodeS1806-06-001T11835;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1580;
name house7508;
parent nodeS1806-06-001T11835;
floor_area 2000;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 591;
name house7509;
parent nodeS1806-06-001T11835;
floor_area 1600;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 438;
name house7510;
parent nodeS1806-06-0101806-0044;
floor_area 2100;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1320;
name house7511;
parent nodeS1806-05-132T19702;
floor_area 1200;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -392;
name house7512;
parent nodeS1806-06-018T4231;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -581;
name house7513;
parent nodeS1806-06-018T4231;
floor_area 1300;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 844;
name house7514;
parent nodeS1806-06-019T2618;
floor_area 2200;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -723;
name house7515;
parent nodeS1806-06-015T4346;
floor_area 1600;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1440;
name house7516;
parent nodeS1806-06-015T4346;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2680;
name house7517;
parent nodeS1806-06-0121806-0077;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 206;
name house7518;
parent nodeS1806-06-0121806-0077;
floor_area 1500;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 372;
name house7519;
parent nodeS1806-06-0091806-0293;
floor_area 1300;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1420;
name house7520;
parent nodeS1806-06-0071806-06-008;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 294;
name house7521;
parent nodeS1806-06-0071806-06-008;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1750;
name house7522;
parent nodeS1806-07-0101806-0268;
floor_area 1200;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 251;
name house7523;
parent nodeS1806-07-0071806-0203;
floor_area 1400;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 486;
name house7524;
parent nodeS1806-07-0121806-0338;
floor_area 2100;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -78.8;
name house7525;
parent nodeS1806-07-0021806-0291;
floor_area 2000;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 669;
name house7526;
parent nodeS1806-07-0021806-0291;
floor_area 1200;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 302;
name house7527;
parent nodeS1806-07-0031806-0292;
floor_area 2200;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -721;
name house7528;
parent nodeS1806-07-0031806-0292;
floor_area 2500;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -316;
name house7529;
parent nodeS1806-07-001T28239;
floor_area 1400;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2860;
name house7530;
parent nodeS1806-07-001T28239;
floor_area 1600;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 496;
name house7531;
parent nodeS1806-07-001T28239;
floor_area 1900;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1340;
name house7532;
parent nodeS1806-06-002T28309;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -486;
name house7533;
parent nodeS1806-05-058T28231;
floor_area 1300;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1440;
name house7534;
parent nodeS1806-05-1121806-05-092;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -162;
name house7535;
parent nodeS1806-05-0221806-05-091;
floor_area 1100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -192;
name house7536;
parent nodeS1806-05-0221806-05-091;
floor_area 2100;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2120;
name house7537;
parent nodeS1806-05-1171806-05-084;
floor_area 2500;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1000;
name house7538;
parent nodeS1806-05-1171806-05-084;
floor_area 1400;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -569;
name house7539;
parent nodeS1806-05-0521806-05-222;
floor_area 2800;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 422;
name house7540;
parent nodeS1806-05-0391806-05-288;
floor_area 2100;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2070;
name house7541;
parent nodeS1806-05-2151806-0339;
floor_area 2200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2100;
name house7542;
parent nodeS1806-05-1051806-05-080;
floor_area 880;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 723;
name house7543;
parent nodeS1806-05-015T15003;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -70.1;
name house7544;
parent nodeS1806-05-0731806-05-076;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 196;
name house7545;
parent nodeS1806-05-0431806-05-075;
floor_area 2200;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 540;
name house7546;
parent nodeS1806-05-0081806-05-074;
floor_area 3200;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -210;
name house7547;
parent nodeS1806-05-007T21533;
floor_area 1300;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 964;
name house7548;
parent nodeS1806-05-007T21533;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1070;
name house7549;
parent nodeS1806-05-0321806-05-073;
floor_area 2200;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1360;
name house7550;
parent nodeS1806-05-1001806-05-071;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 587;
name house7551;
parent nodeS1806-05-0021806-05-067;
floor_area 2000;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -268;
name house7552;
parent nodeS1806-04-0311806-0121;
floor_area 1600;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 694;
name house7553;
parent nodeS1806-04-0311806-0121;
floor_area 1500;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -102;
name house7554;
parent nodeS1806-04-0311806-0121;
floor_area 1300;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -744;
name house7555;
parent nodeS1806-04-052T14136;
floor_area 2100;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1600;
name house7556;
parent nodeS1806-04-052T14136;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1030;
name house7557;
parent nodeS1806-04-052T14136;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2080;
name house7558;
parent nodeS1806-04-052T14136;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 726;
name house7559;
parent nodeS1806-04-0131806-04-007;
floor_area 2500;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1040;
name house7560;
parent nodeS1806-04-0131806-04-007;
floor_area 1500;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1040;
name house7561;
parent nodeS1806-04-0241806-04-005;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 273;
name house7562;
parent nodeS1806-04-0231806-04-003;
floor_area 2400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -62.9;
name house7563;
parent nodeS1806-04-0231806-04-003;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1040;
name house7564;
parent nodeS1806-04-0201806-04-002;
floor_area 1300;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 742;
name house7565;
parent nodeS1806-04-0201806-04-002;
floor_area 1200;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 425;
name house7566;
parent nodeS1806-04-042T11953;
floor_area 2700;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -843;
name house7567;
parent nodeS1806-04-042T11953;
floor_area 1700;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -23.1;
name house7568;
parent nodeS1806-04-042T11953;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1010;
name house7569;
parent nodeS1806-04-042T11953;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -696;
name house7570;
parent nodeS1806-04-042T11953;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 746;
name house7571;
parent nodeS1806-05-1481806-0118;
floor_area 1500;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1940;
name house7572;
parent nodeS1806-04-032T18538;
floor_area 1300;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1170;
name house7573;
parent nodeS1806-04-0141806-04-022;
floor_area 1900;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -432;
name house7574;
parent nodeS1806-04-0141806-04-022;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -868;
name house7575;
parent nodeS1806-04-0681806-04-037;
floor_area 1100;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 646;
name house7576;
parent nodeS1806-04-0681806-04-037;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 97.7;
name house7577;
parent nodeS1806-04-0351806-04-021;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -769;
name house7578;
parent nodeS1806-04-0161806-04-020;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -605;
name house7579;
parent nodeS1806-04-0161806-04-020;
floor_area 2000;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 793;
name house7580;
parent nodeS1806-04-0121806-04-019;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 906;
name house7581;
parent nodeS1806-04-0431806-04-018;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -831;
name house7582;
parent nodeS1806-04-0261806-04-017;
floor_area 2700;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -748;
name house7583;
parent nodeS1806-04-0151806-04-016;
floor_area 1400;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 959;
name house7584;
parent nodeS1806-04-0151806-04-016;
floor_area 1300;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -151;
name house7585;
parent nodeS1806-04-0151806-04-016;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1230;
name house7586;
parent nodeS1806-05-2121806-04-014;
floor_area 1900;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1720;
name house7587;
parent nodeS1806-04-0031806-04-027;
floor_area 800;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 169;
name house7588;
parent nodeS1806-04-0031806-04-027;
floor_area 2600;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 970;
name house7589;
parent nodeS1806-04-0031806-04-027;
floor_area 1400;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1740;
name house7590;
parent nodeS1806-04-0031806-04-027;
floor_area 2400;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2100;
name house7591;
parent nodeS1806-04-0591806-04-026;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -240;
name house7592;
parent nodeS1806-04-0111806-04-034;
floor_area 2200;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2000;
name house7593;
parent nodeS1806-04-0061806-04-035;
floor_area 1300;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1910;
name house7594;
parent nodeS1806-04-0061806-04-035;
floor_area 2000;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 154;
name house7595;
parent nodeS1806-04-0011806-04-025;
floor_area 1400;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -322;
name house7596;
parent nodeS1806-04-0011806-04-025;
floor_area 1300;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 567;
name house7597;
parent nodeS1806-04-009T10529;
floor_area 1500;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1450;
name house7598;
parent nodeS1806-04-009T10529;
floor_area 1700;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2290;
name house7599;
parent nodeS1906-33-008T10525;
floor_area 1700;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 351;
name house7600;
parent nodeS1906-33-004T10527;
floor_area 2300;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1890;
name house7601;
parent nodeS1906-33-004T10527;
floor_area 1800;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1410;
name house7602;
parent nodeS1906-33-007T10526;
floor_area 2100;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 116;
name house7603;
parent nodeS1906-33-007T10526;
floor_area 2200;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2340;
name house7604;
parent nodeS1806-04-046T10520;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 602;
name house7605;
parent nodeS1806-04-046T10520;
floor_area 2000;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -264;
name house7606;
parent nodeS1806-04-046T10520;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 437;
name house7607;
parent nodeS1806-04-028T10519;
floor_area 1500;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1810;
name house7608;
parent nodeS1806-04-028T10519;
floor_area 1400;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -77.8;
name house7609;
parent nodeS1806-04-028T10519;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 200;
name house7610;
parent nodeS1806-04-027T10518;
floor_area 1500;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 3930;
name house7611;
parent nodeS1806-04-027T10518;
floor_area 960;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -471;
name house7612;
parent nodeS1806-04-0181806-04-036;
floor_area 2100;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1070;
name house7613;
parent nodeS1806-04-0181806-04-036;
floor_area 1200;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 422;
name house7614;
parent nodeS1806-04-0181806-04-036;
floor_area 730;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1480;
name house7615;
parent nodeS1806-04-0181806-04-036;
floor_area 760;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -126;
name house7616;
parent nodeS1806-04-0381806-04-049;
floor_area 2800;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1210;
name house7617;
parent nodeS1806-04-0191806-04-023;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1310;
name house7618;
parent nodeS1806-04-0191806-04-023;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -878;
name house7619;
parent nodeS1806-04-0191806-04-023;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -280;
name house7620;
parent nodeS1806-04-0191806-04-023;
floor_area 1700;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 232;
name house7621;
parent nodeS1806-05-0631806-05-016;
floor_area 1400;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -479;
name house7622;
parent nodeS1806-05-0631806-05-016;
floor_area 1500;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 788;
name house7623;
parent nodeS1806-05-0601806-05-217;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1690;
name house7624;
parent nodeS1806-05-0601806-05-217;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1360;
name house7625;
parent nodeS1806-05-0601806-05-217;
floor_area 880;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2000;
name house7626;
parent nodeS1806-05-0601806-05-217;
floor_area 690;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1270;
name house7627;
parent nodeS1806-05-0601806-05-217;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 355;
name house7628;
parent nodeS1806-05-0601806-05-217;
floor_area 1400;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -289;
name house7629;
parent nodeS1806-05-223T4145;
floor_area 2200;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1010;
name house7630;
parent nodeS1806-05-186T4144;
floor_area 970;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1880;
name house7631;
parent nodeS1806-05-186T4144;
floor_area 670;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1490;
name house7632;
parent nodeS1806-05-165T25119;
floor_area 2400;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -138;
name house7633;
parent nodeS1806-05-165T25119;
floor_area 2300;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1740;
name house7634;
parent nodeS1806-05-165T25119;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -682;
name house7635;
parent nodeS1806-05-165T25119;
floor_area 2000;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -818;
name house7636;
parent nodeS1806-05-189T28352;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1890;
name house7637;
parent nodeS1806-05-190T12084;
floor_area 2400;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1770;
name house7638;
parent nodeS1806-05-190T12084;
floor_area 1500;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2020;
name house7639;
parent nodeS1806-05-190T12084;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -764;
name house7640;
parent nodeS1806-05-228T11899;
floor_area 2500;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 388;
name house7641;
parent nodeS1806-05-1711806-0218;
floor_area 2200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -215;
name house7642;
parent nodeS1806-05-1711806-0218;
floor_area 1700;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 296;
name house7643;
parent nodeS1806-05-1711806-0218;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 652;
name house7644;
parent nodeS1806-05-1771806-0236;
floor_area 2200;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1920;
name house7645;
parent nodeS1806-05-1771806-0236;
floor_area 1400;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -573;
name house7646;
parent nodeS1806-05-1821806-0240;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2380;
name house7647;
parent nodeS1806-05-2141806-0193;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -63.7;
name house7648;
parent nodeS1806-05-2141806-0193;
floor_area 950;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -39.9;
name house7649;
parent nodeS1806-05-216T28830;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -425;
name house7650;
parent nodeS1806-05-216T28830;
floor_area 1200;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -179;
name house7651;
parent nodeS1806-05-1341806-05-031;
floor_area 1600;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -168;
name house7652;
parent nodeS1806-05-1341806-05-031;
floor_area 1400;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2340;
name house7653;
parent nodeS1806-05-1401806-05-030;
floor_area 1300;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 103;
name house7654;
parent nodeS1806-05-1401806-05-030;
floor_area 1600;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 975;
name house7655;
parent nodeS1806-05-1401806-05-030;
floor_area 2600;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2040;
name house7656;
parent nodeS1806-05-1401806-05-030;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -836;
name house7657;
parent nodeS1806-05-2211806-05-132;
floor_area 1100;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1750;
name house7658;
parent nodeS1806-05-1331806-05-294;
floor_area 2300;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -107;
name house7659;
parent nodeS1806-05-2071806-05-018;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -511;
name house7660;
parent nodeS1806-05-2271806-05-248;
floor_area 1600;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -966;
name house7661;
parent nodeS1806-05-0591806-05-015;
floor_area 1600;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 141;
name house7662;
parent nodeS1806-05-0591806-05-015;
floor_area 1000;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -291;
name house7663;
parent nodeS1806-05-1261806-05-216;
floor_area 2000;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1420;
name house7664;
parent nodeS1806-05-1261806-05-216;
floor_area 2200;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -919;
name house7665;
parent nodeS1806-05-054T4390;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -399;
name house7666;
parent nodeS1806-05-054T4390;
floor_area 1100;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1740;
name house7667;
parent nodeS1806-05-054T4390;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 147;
name house7668;
parent nodeS1806-05-0671806-05-014;
floor_area 2100;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2570;
name house7669;
parent nodeS1806-05-0671806-05-014;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 116;
name house7670;
parent nodeS1806-05-0671806-05-014;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2790;
name house7671;
parent nodeS1806-05-0551806-05-013;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 856;
name house7672;
parent nodeS1806-05-0551806-05-013;
floor_area 540;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1540;
name house7673;
parent nodeS1806-05-0551806-05-013;
floor_area 2100;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1530;
name house7674;
parent nodeS1806-05-0551806-05-013;
floor_area 1200;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1010;
name house7675;
parent nodeS1806-05-0551806-05-013;
floor_area 1500;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 234;
name house7676;
parent nodeS1806-05-0451806-05-012;
floor_area 920;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -933;
name house7677;
parent nodeS1806-05-0451806-05-012;
floor_area 1900;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 206;
name house7678;
parent nodeS1806-05-0451806-05-012;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -463;
name house7679;
parent nodeS1806-05-0451806-05-012;
floor_area 2200;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 405;
name house7680;
parent nodeS1806-05-0451806-05-012;
floor_area 1700;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1370;
name house7681;
parent nodeS1806-05-1141806-05-011;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -283;
name house7682;
parent nodeS1806-05-0641806-05-240;
floor_area 2900;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -28.6;
name house7683;
parent nodeS1806-05-0641806-05-240;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1700;
name house7684;
parent nodeS1806-05-0641806-05-240;
floor_area 1400;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -354;
name house7685;
parent nodeS1806-05-0641806-05-240;
floor_area 2400;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 372;
name house7686;
parent nodeS1806-05-065T28795;
floor_area 2200;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1500;
name house7687;
parent nodeS1806-05-097T5430;
floor_area 2200;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 944;
name house7688;
parent nodeS1806-05-097T5430;
floor_area 1500;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1450;
name house7689;
parent nodeS1806-05-097T5430;
floor_area 2000;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 36.9;
name house7690;
parent nodeS1806-05-097T5430;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1260;
name house7691;
parent nodeS1806-05-097T5430;
floor_area 2600;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1200;
name house7692;
parent nodeS1806-05-0271806-05-064;
floor_area 2700;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1040;
name house7693;
parent nodeS1806-05-0281806-05-353;
floor_area 1300;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 361;
name house7694;
parent nodeS1806-05-0281806-05-353;
floor_area 2000;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -447;
name house7695;
parent nodeS1806-05-0901806-05-351;
floor_area 2800;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 90.9;
name house7696;
parent nodeS1806-05-0901806-05-351;
floor_area 1100;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 822;
name house7697;
parent nodeS1806-05-0871806-05-349;
floor_area 1700;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -135;
name house7698;
parent nodeS1806-05-1551806-05-348;
floor_area 2500;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -418;
name house7699;
parent nodeS1806-05-0301806-05-356;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 802;
name house7700;
parent nodeS1806-05-2321806-05-355;
floor_area 1800;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 97.9;
name house7701;
parent nodeS1806-05-238T28875;
floor_area 1400;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1640;
name house7702;
parent nodeS1806-05-078T28874;
floor_area 1200;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1750;
name house7703;
parent nodeS1806-05-078T28874;
floor_area 2200;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -169;
name house7704;
parent nodeS1806-05-1361806-05-058;
floor_area 2100;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 498;
name house7705;
parent nodeS1806-05-1361806-05-058;
floor_area 1100;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1390;
name house7706;
parent nodeS1806-05-0471806-05-057;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 400;
name house7707;
parent nodeS1806-05-0561806-05-056;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 668;
name house7708;
parent nodeS1806-05-0561806-05-056;
floor_area 1400;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 4.66;
name house7709;
parent nodeS1806-05-0351806-05-134;
floor_area 2300;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 936;
name house7710;
parent nodeS1806-05-0351806-05-134;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -684;
name house7711;
parent nodeS1806-05-0351806-05-134;
floor_area 1300;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1080;
name house7712;
parent nodeS1806-05-0351806-05-134;
floor_area 2100;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -226;
name house7713;
parent nodeS1806-05-0341806-05-055;
floor_area 1700;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 989;
name house7714;
parent nodeS1806-05-0341806-05-055;
floor_area 850;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -45.4;
name house7715;
parent nodeS1806-05-0341806-05-055;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 352;
name house7716;
parent nodeS1806-05-1911806-0261;
floor_area 1700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 140;
name house7717;
parent nodeS1806-05-1721806-0250;
floor_area 2200;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -588;
name house7718;
parent nodeS1806-05-224T11842;
floor_area 1900;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 972;
name house7719;
parent nodeS1806-05-1221806-0295;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1370;
name house7720;
parent nodeS1806-05-115T18137;
floor_area 1400;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -168;
name house7721;
parent nodeS1806-05-115T18137;
floor_area 1300;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1950;
name house7722;
parent nodeS1806-05-188T9921;
floor_area 1500;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -143;
name house7723;
parent nodeS1906-32-0281906-0296;
floor_area 1800;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -903;
name house7724;
parent nodeS1906-32-0071906-0255;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2260;
name house7725;
parent nodeS1906-32-0071906-0255;
floor_area 2700;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 610;
name house7726;
parent nodeS1906-32-015T25147;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 735;
name house7727;
parent nodeS1906-32-015T25147;
floor_area 820;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -38.1;
name house7728;
parent nodeS1906-33-0111906-33-005;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2920;
name house7729;
parent nodeS1906-33-0011906-33-004;
floor_area 1400;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -335;
name house7730;
parent nodeS1906-33-0091906-33-003;
floor_area 1200;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1490;
name house7731;
parent nodeS1906-28-022T11806;
floor_area 1400;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1960;
name house7732;
parent nodeS1906-28-022T11806;
floor_area 1200;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 585;
name house7733;
parent nodeS1906-29-013T11803;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -832;
name house7734;
parent nodeS1906-32-0131906-29-002;
floor_area 1600;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 766;
name house7735;
parent nodeS1906-29-0181906-29-014;
floor_area 2400;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1220;
name house7736;
parent nodeS1906-29-0101906-29-013;
floor_area 690;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1720;
name house7737;
parent nodeS1906-30-0031906-30-036;
floor_area 1500;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2740;
name house7738;
parent nodeS1906-19-0211906-19-005;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1130;
name house7739;
parent nodeS1905-24-094T10037;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1330;
name house7740;
parent nodeS1905-24-048T10036;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1450;
name house7741;
parent nodeS1905-25-0051905-25-022;
floor_area 1500;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -27.8;
name house7742;
parent nodeS1905-24-0681905-24-022;
floor_area 1800;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 995;
name house7743;
parent nodeS1905-24-0191905-24-021;
floor_area 1500;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 277;
name house7744;
parent nodeS1905-24-0371905-24-020;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 70.3;
name house7745;
parent nodeS1905-24-0371905-24-020;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 187;
name house7746;
parent nodeS1905-23-0101905-0191;
floor_area 2100;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -786;
name house7747;
parent nodeS1905-24-0141905-24-018;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1360;
name house7748;
parent nodeS1905-24-0141905-24-018;
floor_area 920;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -132;
name house7749;
parent nodeS1905-24-0791905-24-017;
floor_area 1500;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 260;
name house7750;
parent nodeS1905-24-0161905-24-016;
floor_area 1300;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -3470;
name house7751;
parent nodeS1905-24-0761905-24-015;
floor_area 1300;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 718;
name house7752;
parent nodeS1905-24-0761905-24-015;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2470;
name house7753;
parent nodeS1905-26-0301905-0306;
floor_area 1200;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -861;
name house7754;
parent nodeS1905-25-0081905-25-032;
floor_area 1200;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 46.9;
name house7755;
parent nodeS1905-25-0151905-25-030;
floor_area 1500;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -149;
name house7756;
parent nodeS1905-26-0431905-25-028;
floor_area 2300;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -263;
name house7757;
parent nodeS1905-26-036T18537;
floor_area 820;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2840;
name house7758;
parent nodeS1905-26-0021905-26-011;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1200;
name house7759;
parent nodeS1905-26-0021905-26-011;
floor_area 2200;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -208;
name house7760;
parent nodeS1905-25-0141905-25-026;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 264;
name house7761;
parent nodeS1905-25-0141905-25-026;
floor_area 1400;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -606;
name house7762;
parent nodeS1905-25-0121905-25-025;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 146;
name house7763;
parent nodeS1905-25-0121905-25-025;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 357;
name house7764;
parent nodeS1905-26-0281905-25-024;
floor_area 1900;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -679;
name house7765;
parent nodeS1905-26-0031905-25-023;
floor_area 2500;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 163;
name house7766;
parent nodeS1905-26-0031905-25-023;
floor_area 1400;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 394;
name house7767;
parent nodeS1905-26-0031905-25-023;
floor_area 1400;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 3260;
name house7768;
parent nodeS1905-23-0011905-23-008;
floor_area 2600;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1840;
name house7769;
parent nodeS1905-26-0371905-0156;
floor_area 1100;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 558;
name house7770;
parent nodeS1905-23-0241905-0357;
floor_area 1300;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -103;
name house7771;
parent nodeS1905-23-002T15474;
floor_area 1400;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 896;
name house7772;
parent nodeS1905-22-002T25067;
floor_area 500;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 717;
name house7773;
parent nodeS1905-22-001T25069;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1150;
name house7774;
parent nodeS1905-22-001T25069;
floor_area 1400;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1280;
name house7775;
parent nodeS1905-27-0071905-0237;
floor_area 2100;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 90;
name house7776;
parent nodeS1905-22-004T4156;
floor_area 2500;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 241;
name house7777;
parent nodeS1905-27-006T4157;
floor_area 1500;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -686;
name house7778;
parent nodeS1905-27-004T15478;
floor_area 2600;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 953;
name house7779;
parent nodeS1905-26-038T15477;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1310;
name house7780;
parent nodeS1905-26-040T15480;
floor_area 1900;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1060;
name house7781;
parent nodeS1905-27-018T4372;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1670;
name house7782;
parent nodeS1905-27-019T14038;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1630;
name house7783;
parent nodeS1905-27-012T4239;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2110;
name house7784;
parent nodeS1905-27-015T11896;
floor_area 2400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -122;
name house7785;
parent nodeS1905-27-017T4172;
floor_area 2000;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 588;
name house7786;
parent nodeS1905-27-014T12131;
floor_area 1700;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -824;
name house7787;
parent nodeS1905-27-011T3937;
floor_area 1600;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -399;
name house7788;
parent nodeS1905-27-013T4165;
floor_area 1500;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -724;
name house7789;
parent nodeS1905-27-016T12129;
floor_area 810;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1140;
name house7790;
parent nodeS1905-26-024T5331;
floor_area 2100;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1390;
name house7791;
parent nodeS1905-23-0031905-23-012;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 382;
name house7792;
parent nodeS1905-23-0251905-0358;
floor_area 1200;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 916;
name house7793;
parent nodeS1905-26-0411905-23-004;
floor_area 1600;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 81.7;
name house7794;
parent nodeS1905-26-0321905-26-015;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -352;
name house7795;
parent nodeS1905-26-0141905-26-014;
floor_area 1300;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 304;
name house7796;
parent nodeS1905-26-0141905-26-014;
floor_area 1600;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -584;
name house7797;
parent nodeS1905-26-0221905-26-013;
floor_area 1600;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2480;
name house7798;
parent nodeS1905-26-0091905-26-012;
floor_area 1200;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1430;
name house7799;
parent nodeS1905-26-0201905-23-002;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2240;
name house7800;
parent nodeS1905-26-0101905-23-001;
floor_area 1900;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 561;
name house7801;
parent nodeS1905-24-0731905-24-012;
floor_area 1400;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -490;
name house7802;
parent nodeS1905-24-0751905-24-011;
floor_area 1800;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1330;
name house7803;
parent nodeS1905-24-0571905-24-032;
floor_area 2100;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1640;
name house7804;
parent nodeS1905-24-0691905-24-027;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1880;
name house7805;
parent nodeS1905-24-0691905-24-027;
floor_area 1400;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2450;
name house7806;
parent nodeS1905-24-0491905-24-026;
floor_area 1900;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 570;
name house7807;
parent nodeS1905-24-0391905-24-009;
floor_area 2200;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1500;
name house7808;
parent nodeS1905-24-0931905-24-008;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 772;
name house7809;
parent nodeS1905-24-1001905-24-104;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -330;
name house7810;
parent nodeS1905-24-0151905-24-056;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1510;
name house7811;
parent nodeS1905-25-018T4352;
floor_area 790;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 311;
name house7812;
parent nodeS1905-25-018T4352;
floor_area 2700;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 188;
name house7813;
parent nodeS1905-25-017T12922;
floor_area 2900;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -450;
name house7814;
parent nodeS1905-25-017T12922;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1150;
name house7815;
parent nodeS1905-25-016T12921;
floor_area 2400;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 411;
name house7816;
parent nodeS1905-25-021T21000;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 565;
name house7817;
parent nodeS1905-24-0741905-24-007;
floor_area 2500;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 3130;
name house7818;
parent nodeS1905-24-0741905-24-007;
floor_area 2700;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1250;
name house7819;
parent nodeS1905-24-0051905-24-057;
floor_area 1400;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1600;
name house7820;
parent nodeS1905-24-0051905-24-057;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 496;
name house7821;
parent nodeS1905-24-0201905-24-058;
floor_area 1000;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 875;
name house7822;
parent nodeS1905-24-0091905-24-002;
floor_area 2300;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -764;
name house7823;
parent nodeS1905-25-0061905-24-001;
floor_area 2000;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -26.9;
name house7824;
parent nodeS1906-19-0771906-19-007;
floor_area 1200;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1240;
name house7825;
parent nodeS1906-30-0261906-19-006;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2200;
name house7826;
parent nodeS1906-30-036T9526;
floor_area 2400;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1020;
name house7827;
parent nodeS1906-30-0131906-30-042;
floor_area 1600;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 401;
name house7828;
parent nodeS1906-30-0131906-30-042;
floor_area 1200;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1300;
name house7829;
parent nodeS1906-30-0131906-30-042;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1180;
name house7830;
parent nodeS1906-30-0511906-30-040;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1210;
name house7831;
parent nodeS1906-19-0741906-30-034;
floor_area 1500;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -592;
name house7832;
parent nodeS1906-19-0741906-30-034;
floor_area 2400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -462;
name house7833;
parent nodeS1906-30-0531906-30-038;
floor_area 1000;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 774;
name house7834;
parent nodeS1906-30-0141906-30-033;
floor_area 2300;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -128;
name house7835;
parent nodeS1906-20-104T12269;
floor_area 2500;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -273;
name house7836;
parent nodeS1906-20-101T11936;
floor_area 2400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 138;
name house7837;
parent nodeS1906-20-1001906-20-105;
floor_area 2000;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 443;
name house7838;
parent nodeS1906-20-103T15387;
floor_area 2200;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 629;
name house7839;
parent nodeS1906-29-014T15385;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -496;
name house7840;
parent nodeS1906-20-0981906-20-103;
floor_area 1400;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2270;
name house7841;
parent nodeS1906-20-0981906-20-103;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -938;
name house7842;
parent nodeS1906-20-102T11064;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -3550;
name house7843;
parent nodeS1906-20-097T4341;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 446;
name house7844;
parent nodeS1906-20-0701906-20-035;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 254;
name house7845;
parent nodeS1906-29-0231906-20-122;
floor_area 2100;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -936;
name house7846;
parent nodeS1906-20-0101906-20-151;
floor_area 2900;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 922;
name house7847;
parent nodeS1906-20-0101906-20-151;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1870;
name house7848;
parent nodeS1906-20-0101906-20-151;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 731;
name house7849;
parent nodeS1906-20-0311906-20-150;
floor_area 1800;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 633;
name house7850;
parent nodeS1906-20-069T4270;
floor_area 1200;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1160;
name house7851;
parent nodeS1906-20-069T4270;
floor_area 2000;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -811;
name house7852;
parent nodeS1906-20-068T28146;
floor_area 2000;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 231;
name house7853;
parent nodeS1906-20-084T28145;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 86.7;
name house7854;
parent nodeS1906-20-0141906-0145;
floor_area 1200;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -475;
name house7855;
parent nodeS1906-29-012T2655;
floor_area 850;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -452;
name house7856;
parent nodeS1906-29-005T2657;
floor_area 1300;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1960;
name house7857;
parent nodeS1906-21-012T28186;
floor_area 1500;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -947;
name house7858;
parent nodeS1906-21-011T28185;
floor_area 1700;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1730;
name house7859;
parent nodeS1906-28-017T16166;
floor_area 1100;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1530;
name house7860;
parent nodeS1906-28-012T16170;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -3590;
name house7861;
parent nodeS1906-28-006T16169;
floor_area 1200;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 741;
name house7862;
parent nodeS1906-28-010T16168;
floor_area 980;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1190;
name house7863;
parent nodeS1906-28-016T16167;
floor_area 1700;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 113;
name house7864;
parent nodeS1906-28-005T11976;
floor_area 2300;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 622;
name house7865;
parent nodeS1906-28-005T11976;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -130;
name house7866;
parent nodeS1906-28-005T11976;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 602;
name house7867;
parent nodeS1906-28-021T12030;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -239;
name house7868;
parent nodeS1906-21-008T16171;
floor_area 2600;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1470;
name house7869;
parent nodeS1906-28-019T28195;
floor_area 760;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 418;
name house7870;
parent nodeS1906-21-005T28197;
floor_area 2500;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1560;
name house7871;
parent nodeS1906-21-005T28197;
floor_area 2000;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2730;
name house7872;
parent nodeS1906-28-0041906-28-012;
floor_area 1600;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2410;
name house7873;
parent nodeS1906-28-0041906-28-012;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -659;
name house7874;
parent nodeS1906-22-185T4371;
floor_area 500;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 782;
name house7875;
parent nodeS1906-22-014T4370;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 297;
name house7876;
parent nodeS1906-22-0281906-22-023;
floor_area 2100;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 514;
name house7877;
parent nodeS1906-22-0041906-22-021;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1200;
name house7878;
parent nodeS1906-22-0041906-22-021;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -183;
name house7879;
parent nodeS1906-22-0211906-22-020;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 595;
name house7880;
parent nodeS1906-22-0071906-22-019;
floor_area 1700;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1160;
name house7881;
parent nodeS1906-22-0331906-22-029;
floor_area 890;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 317;
name house7882;
parent nodeS1906-22-0661906-22-027;
floor_area 1900;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 368;
name house7883;
parent nodeS1906-22-0451906-22-040;
floor_area 2300;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1880;
name house7884;
parent nodeS1906-22-0451906-22-040;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1190;
name house7885;
parent nodeS1906-22-104T7746;
floor_area 2100;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 114;
name house7886;
parent nodeS1906-22-089T7747;
floor_area 1900;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -872;
name house7887;
parent nodeS1906-22-085T16261;
floor_area 1600;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 159;
name house7888;
parent nodeS1906-22-032T15394;
floor_area 1800;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 210;
name house7889;
parent nodeS1906-22-0751906-22-049;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 314;
name house7890;
parent nodeS1906-22-1861906-22-048;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1030;
name house7891;
parent nodeS1906-22-0741906-22-047;
floor_area 2600;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 626;
name house7892;
parent nodeS1906-22-0741906-22-047;
floor_area 980;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1380;
name house7893;
parent nodeS1906-22-0201906-22-046;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1140;
name house7894;
parent nodeS1906-22-0201906-22-046;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -466;
name house7895;
parent nodeS1906-22-0981906-22-044;
floor_area 2500;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 957;
name house7896;
parent nodeS1906-22-0031906-22-043;
floor_area 2500;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2520;
name house7897;
parent nodeS1906-22-123T4030;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -655;
name house7898;
parent nodeS1906-22-123T4030;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1550;
name house7899;
parent nodeS1906-22-1801906-22-042;
floor_area 2700;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 629;
name house7900;
parent nodeS1906-22-1201906-22-038;
floor_area 1600;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1160;
name house7901;
parent nodeS1906-22-1201906-22-038;
floor_area 1400;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -8.28;
name house7902;
parent nodeS1906-22-195T28515;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 528;
name house7903;
parent nodeS1906-22-0901906-22-037;
floor_area 1800;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2910;
name house7904;
parent nodeS1906-22-0901906-22-037;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1080;
name house7905;
parent nodeS1906-22-0901906-22-037;
floor_area 1200;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1560;
name house7906;
parent nodeS1906-22-0901906-22-037;
floor_area 900;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 219;
name house7907;
parent nodeS1906-22-097T7777;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 135;
name house7908;
parent nodeS1906-22-138T4387;
floor_area 2200;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 707;
name house7909;
parent nodeS1906-22-1511906-0257;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -930;
name house7910;
parent nodeS1906-23-0151906-0325;
floor_area 2100;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -3410;
name house7911;
parent nodeS1906-22-1601906-0292;
floor_area 2300;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 737;
name house7912;
parent nodeS1906-22-183T7714;
floor_area 1000;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 131;
name house7913;
parent nodeS1906-22-1021906-0102;
floor_area 2700;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1240;
name house7914;
parent nodeS1906-22-1301906-22-056;
floor_area 2300;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1450;
name house7915;
parent nodeS1906-22-0221906-22-053;
floor_area 1700;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -449;
name house7916;
parent nodeS1906-22-0221906-22-053;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1500;
name house7917;
parent nodeS1906-22-0881906-22-051;
floor_area 2400;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1760;
name house7918;
parent nodeS1906-22-0881906-22-051;
floor_area 960;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1370;
name house7919;
parent nodeS1906-22-1871906-22-036;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2270;
name house7920;
parent nodeS1906-22-0351906-22-152;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1940;
name house7921;
parent nodeS1906-22-0351906-22-152;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1080;
name house7922;
parent nodeS1906-22-0351906-22-152;
floor_area 1900;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2000;
name house7923;
parent nodeS1906-22-189T12242;
floor_area 2300;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 962;
name house7924;
parent nodeS1906-22-1411906-22-034;
floor_area 1500;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1120;
name house7925;
parent nodeS1906-22-0681906-22-033;
floor_area 1500;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 81.4;
name house7926;
parent nodeS1906-22-0681906-22-033;
floor_area 780;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 968;
name house7927;
parent nodeS1906-22-1671906-0324;
floor_area 1600;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1340;
name house7928;
parent nodeS1906-22-0111906-22-031;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1060;
name house7929;
parent nodeS1906-22-0021906-22-030;
floor_area 1200;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 254;
name house7930;
parent nodeS1906-22-0021906-22-030;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -733;
name house7931;
parent nodeS1906-22-1071906-22-014;
floor_area 680;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1090;
name house7932;
parent nodeS1906-22-1071906-22-014;
floor_area 1400;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1550;
name house7933;
parent nodeS1906-22-0791906-22-012;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 3390;
name house7934;
parent nodeS1906-22-0791906-22-012;
floor_area 1700;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 15.9;
name house7935;
parent nodeS1906-22-0841906-22-011;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -622;
name house7936;
parent nodeS1906-22-0841906-22-011;
floor_area 1100;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1790;
name house7937;
parent nodeS1906-22-0841906-22-011;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1010;
name house7938;
parent nodeS1906-22-0301906-22-010;
floor_area 1400;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2160;
name house7939;
parent nodeS1906-22-0301906-22-010;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -192;
name house7940;
parent nodeS1906-22-1281906-22-009;
floor_area 1800;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1390;
name house7941;
parent nodeS1906-22-1281906-22-009;
floor_area 2000;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1500;
name house7942;
parent nodeS1906-22-1281906-22-009;
floor_area 1900;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1600;
name house7943;
parent nodeS1906-22-1241906-22-008;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 588;
name house7944;
parent nodeS1906-22-1241906-22-008;
floor_area 1500;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1070;
name house7945;
parent nodeS1906-22-0011906-22-007;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -152;
name house7946;
parent nodeS1906-22-0011906-22-007;
floor_area 890;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1870;
name house7947;
parent nodeS1906-22-0011906-22-007;
floor_area 2200;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -549;
name house7948;
parent nodeS1906-22-0471906-22-006;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -802;
name house7949;
parent nodeS1906-27-015T2510;
floor_area 960;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -751;
name house7950;
parent nodeS1906-22-0761906-22-005;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -576;
name house7951;
parent nodeS1906-22-0761906-22-005;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 673;
name house7952;
parent nodeS1906-22-0761906-22-005;
floor_area 1100;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -494;
name house7953;
parent nodeS1906-21-0061906-21-015;
floor_area 1800;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -846;
name house7954;
parent nodeS1906-21-0061906-21-015;
floor_area 1400;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 589;
name house7955;
parent nodeS1906-22-0291906-22-099;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 298;
name house7956;
parent nodeS1906-22-0291906-22-099;
floor_area 1500;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 938;
name house7957;
parent nodeS1906-22-0291906-22-099;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -690;
name house7958;
parent nodeS1906-22-0101906-22-098;
floor_area 870;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -3.04;
name house7959;
parent nodeS1906-22-0101906-22-098;
floor_area 2400;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 738;
name house7960;
parent nodeS1906-22-0811906-22-097;
floor_area 1400;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 907;
name house7961;
parent nodeS1906-22-0811906-22-097;
floor_area 2200;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1980;
name house7962;
parent nodeS1906-22-0811906-22-097;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1200;
name house7963;
parent nodeS1906-22-0261906-22-096;
floor_area 860;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 440;
name house7964;
parent nodeS1906-22-0261906-22-096;
floor_area 2200;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1060;
name house7965;
parent nodeS1906-22-1701906-22-095;
floor_area 1700;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2130;
name house7966;
parent nodeS1906-22-0371906-22-093;
floor_area 1900;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 96.3;
name house7967;
parent nodeS1906-22-0371906-22-093;
floor_area 1600;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1840;
name house7968;
parent nodeS1906-22-133T16332;
floor_area 2200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -8;
name house7969;
parent nodeS1906-22-018T16334;
floor_area 2600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -274;
name house7970;
parent nodeS1906-22-018T16334;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 31.2;
name house7971;
parent nodeS1906-22-0241906-15-013;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 308;
name house7972;
parent nodeS1906-22-0571906-15-014;
floor_area 2200;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -356;
name house7973;
parent nodeS1906-22-0441906-15-015;
floor_area 1400;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -328;
name house7974;
parent nodeS1906-22-1961906-15-058;
floor_area 2400;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 855;
name house7975;
parent nodeS1906-22-0511906-15-016;
floor_area 1900;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -180;
name house7976;
parent nodeS1906-22-0511906-15-016;
floor_area 2700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1720;
name house7977;
parent nodeS1906-22-0511906-15-016;
floor_area 2100;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -132;
name house7978;
parent nodeS1906-22-1661906-0320;
floor_area 1400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1290;
name house7979;
parent nodeS1906-22-100T12933;
floor_area 2400;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 204;
name house7980;
parent nodeS1906-22-100T12933;
floor_area 1900;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2330;
name house7981;
parent nodeS1906-22-100T12933;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -260;
name house7982;
parent nodeS1906-22-0561906-15-018;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1400;
name house7983;
parent nodeS1906-22-0431906-15-022;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -793;
name house7984;
parent nodeS1906-22-0431906-15-022;
floor_area 2900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 200;
name house7985;
parent nodeS1906-22-0311906-15-023;
floor_area 2300;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -143;
name house7986;
parent nodeS1906-22-0311906-15-023;
floor_area 1900;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 174;
name house7987;
parent nodeS1906-22-0831906-22-077;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2110;
name house7988;
parent nodeS1906-22-1781906-22-132;
floor_area 660;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1020;
name house7989;
parent nodeS1906-22-1971906-21-168;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 16.4;
name house7990;
parent nodeS1906-22-0481906-22-075;
floor_area 1600;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 416;
name house7991;
parent nodeS1906-22-125T5160;
floor_area 2000;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1300;
name house7992;
parent nodeS1906-22-112T15943;
floor_area 2200;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -807;
name house7993;
parent nodeS1906-22-112T15943;
floor_area 2900;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -800;
name house7994;
parent nodeS1906-22-015T15942;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1180;
name house7995;
parent nodeS1906-22-015T15942;
floor_area 2100;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1140;
name house7996;
parent nodeS1906-22-015T15942;
floor_area 1900;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -89.3;
name house7997;
parent nodeS1906-22-0551906-22-089;
floor_area 1500;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -127;
name house7998;
parent nodeS1906-22-0801906-22-088;
floor_area 2500;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -722;
name house7999;
parent nodeS1906-22-0801906-22-088;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -977;
name house8000;
parent nodeS1906-22-0501906-22-082;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1010;
name house8001;
parent nodeS1906-22-0501906-22-082;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2300;
name house8002;
parent nodeS1906-22-1841906-22-145;
floor_area 1300;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -788;
name house8003;
parent nodeS1906-22-1931906-22-081;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 238;
name house8004;
parent nodeS1906-22-1791906-22-139;
floor_area 680;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -485;
name house8005;
parent nodeS1906-22-1911906-22-183;
floor_area 1700;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -811;
name house8006;
parent nodeS1906-22-198T5159;
floor_area 2100;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1600;
name house8007;
parent nodeS1906-22-1721906-22-078;
floor_area 1200;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1730;
name house8008;
parent nodeS1906-22-0401906-22-065;
floor_area 2100;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2310;
name house8009;
parent nodeS1906-22-0381906-22-105;
floor_area 2200;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1300;
name house8010;
parent nodeS1906-22-0381906-22-105;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1730;
name house8011;
parent nodeS1906-22-1191906-22-104;
floor_area 1300;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -133;
name house8012;
parent nodeS1906-22-0581906-22-103;
floor_area 2600;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -732;
name house8013;
parent nodeS1906-22-0171906-22-102;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1700;
name house8014;
parent nodeS1906-22-0091906-22-060;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -286;
name house8015;
parent nodeS1906-22-0231906-22-059;
floor_area 2300;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -471;
name house8016;
parent nodeS1906-22-0341906-22-058;
floor_area 2100;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1010;
name house8017;
parent nodeS1906-22-1631906-22-057;
floor_area 2000;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -598;
name house8018;
parent nodeS1906-28-020T28194;
floor_area 1300;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 618;
name house8019;
parent nodeS1906-21-016T28191;
floor_area 2300;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1010;
name house8020;
parent nodeS1906-28-0031906-28-008;
floor_area 1400;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2130;
name house8021;
parent nodeS1906-28-0141906-28-007;
floor_area 1300;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 131;
name house8022;
parent nodeS1906-28-0021906-28-006;
floor_area 1800;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 117;
name house8023;
parent nodeS1906-21-002T28188;
floor_area 2200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -943;
name house8024;
parent nodeS1906-21-002T28188;
floor_area 2100;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1570;
name house8025;
parent nodeS1906-21-002T28188;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -441;
name house8026;
parent nodeS1906-28-011T28183;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1060;
name house8027;
parent nodeS1906-21-017T4171;
floor_area 970;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1690;
name house8028;
parent nodeS1906-21-013T18122;
floor_area 2100;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -582;
name house8029;
parent nodeS1906-20-0471906-0030;
floor_area 2500;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1660;
name house8030;
parent nodeS1906-20-0471906-0030;
floor_area 720;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1920;
name house8031;
parent nodeS1906-20-0661906-0029;
floor_area 1300;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1080;
name house8032;
parent nodeS1906-20-0491906-20-019;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -799;
name house8033;
parent nodeS1906-20-0361906-20-018;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -378;
name house8034;
parent nodeS1906-20-0941906-20-016;
floor_area 1200;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1820;
name house8035;
parent nodeS1906-20-0591906-20-014;
floor_area 1300;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1130;
name house8036;
parent nodeS1906-20-0591906-20-014;
floor_area 1500;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1290;
name house8037;
parent nodeS1906-20-0301906-20-007;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 3180;
name house8038;
parent nodeS1906-29-0171906-29-037;
floor_area 2100;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 830;
name house8039;
parent nodeS1906-29-0151906-29-033;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -718;
name house8040;
parent nodeS1906-29-0031906-29-031;
floor_area 1700;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 356;
name house8041;
parent nodeS1906-29-0031906-29-031;
floor_area 1500;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 43.4;
name house8042;
parent nodeS1906-29-0211906-29-029;
floor_area 710;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 752;
name house8043;
parent nodeS1906-29-0071906-29-028;
floor_area 2300;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 267;
name house8044;
parent nodeS1906-29-0081906-29-027;
floor_area 2400;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1700;
name house8045;
parent nodeS1906-29-0191906-0287;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -495;
name house8046;
parent nodeS1906-31-0041906-31-001;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1410;
name house8047;
parent nodeS1906-30-0451906-0097;
floor_area 2300;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -588;
name house8048;
parent nodeS1906-29-0041906-0307;
floor_area 2400;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -25.1;
name house8049;
parent nodeS1906-30-0501906-0290;
floor_area 3400;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1860;
name house8050;
parent nodeS1906-30-0471906-0095;
floor_area 1000;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -700;
name house8051;
parent nodeS1906-30-0161906-30-007;
floor_area 1900;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1930;
name house8052;
parent nodeS1906-30-0161906-30-007;
floor_area 1800;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -556;
name house8053;
parent nodeS1906-30-0101906-30-006;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2440;
name house8054;
parent nodeS1906-30-0221906-30-005;
floor_area 900;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1040;
name house8055;
parent nodeS1906-30-0221906-30-005;
floor_area 1300;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -67.4;
name house8056;
parent nodeS1906-30-0061906-30-004;
floor_area 2900;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 885;
name house8057;
parent nodeS1906-30-0061906-30-004;
floor_area 2100;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -454;
name house8058;
parent nodeS1906-30-019T15397;
floor_area 1200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 221;
name house8059;
parent nodeS1906-30-019T15397;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -286;
name house8060;
parent nodeS1906-30-0351906-0175;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 513;
name house8061;
parent nodeS1906-30-0401906-0171;
floor_area 3100;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1660;
name house8062;
parent nodeS1906-30-0241906-0174;
floor_area 2300;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 813;
name house8063;
parent nodeS1906-30-0241906-0174;
floor_area 2500;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 3210;
name house8064;
parent nodeS1906-30-0241906-0174;
floor_area 1500;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -624;
name house8065;
parent nodeS1906-30-0241906-0174;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -643;
name house8066;
parent nodeS1906-30-0241906-0174;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -68.5;
name house8067;
parent nodeS1906-30-058T28681;
floor_area 1300;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 56.5;
name house8068;
parent nodeS1906-30-021T28680;
floor_area 1800;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -909;
name house8069;
parent nodeS1906-30-021T28680;
floor_area 770;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 469;
name house8070;
parent nodeS1906-30-056T11892;
floor_area 2800;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -523;
name house8071;
parent nodeS1906-30-008T29638;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2190;
name house8072;
parent nodeS1906-30-008T29638;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -66.4;
name house8073;
parent nodeS1906-30-008T29638;
floor_area 2200;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 705;
name house8074;
parent nodeS1906-30-0551906-30-053;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 672;
name house8075;
parent nodeS1906-30-0481906-30-020;
floor_area 1500;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1330;
name house8076;
parent nodeS1906-30-0091906-30-018;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 904;
name house8077;
parent nodeS1906-30-0091906-30-018;
floor_area 2000;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1310;
name house8078;
parent nodeS1906-30-0091906-30-018;
floor_area 2500;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1570;
name house8079;
parent nodeS1906-30-0111906-30-059;
floor_area 1500;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 234;
name house8080;
parent nodeS1906-31-008T7003;
floor_area 1200;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1770;
name house8081;
parent nodeS1905-25-0011905-25-007;
floor_area 2300;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -904;
name house8082;
parent nodeS1905-26-0311905-0370;
floor_area 2500;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -140;
name house8083;
parent nodeS1905-26-0341905-26-007;
floor_area 2600;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -851;
name house8084;
parent nodeS1905-26-0251905-26-010;
floor_area 1600;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1680;
name house8085;
parent nodeS1905-26-0251905-26-010;
floor_area 1000;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 332;
name house8086;
parent nodeS1905-26-0351905-26-009;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -379;
name house8087;
parent nodeS1905-26-0351905-26-009;
floor_area 2400;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2080;
name house8088;
parent nodeS1905-26-0191905-26-008;
floor_area 2600;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2020;
name house8089;
parent nodeS1905-26-0191905-26-008;
floor_area 2200;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1540;
name house8090;
parent nodeS1905-26-0181905-26-005;
floor_area 1300;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1530;
name house8091;
parent nodeS1905-26-0171905-26-039;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1800;
name house8092;
parent nodeS1905-26-0171905-26-039;
floor_area 2200;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 937;
name house8093;
parent nodeS1905-26-0211905-26-002;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1400;
name house8094;
parent nodeS1905-26-0121905-26-001;
floor_area 2700;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 624;
name house8095;
parent nodeS1905-26-0441905-26-016;
floor_area 2100;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1480;
name house8096;
parent nodeS1905-25-0071905-25-017;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2470;
name house8097;
parent nodeS1905-36-0291905-36-005;
floor_area 3200;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -33.5;
name house8098;
parent nodeS1905-36-0221905-36-012;
floor_area 1200;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -710;
name house8099;
parent nodeS1805-02-009T4257;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2360;
name house8100;
parent nodeS1905-35-003T4254;
floor_area 1400;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -767;
name house8101;
parent nodeS1805-02-0081805-02-006;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -624;
name house8102;
parent nodeS1805-02-0071805-02-021;
floor_area 2200;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -818;
name house8103;
parent nodeS1805-02-0061805-02-005;
floor_area 2200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 629;
name house8104;
parent nodeS1805-02-0061805-02-005;
floor_area 1800;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1900;
name house8105;
parent nodeS1805-01-0071805-01-013;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2190;
name house8106;
parent nodeS1805-01-0101805-01-016;
floor_area 1600;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 797;
name house8107;
parent nodeS1805-01-020T29545;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2410;
name house8108;
parent nodeS1805-02-003T29544;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -284;
name house8109;
parent nodeS1805-01-0031805-02-007;
floor_area 1200;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 175;
name house8110;
parent nodeS1805-01-0151805-0538;
floor_area 980;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -228;
name house8111;
parent nodeS1805-01-017T4326;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 164;
name house8112;
parent nodeS1805-02-004T4327;
floor_area 2100;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -957;
name house8113;
parent nodeS1805-02-0051805-01-037;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1480;
name house8114;
parent nodeS1805-01-0111805-01-009;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2140;
name house8115;
parent nodeS1805-01-018T11995;
floor_area 1500;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -889;
name house8116;
parent nodeS1805-01-018T11995;
floor_area 2000;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 832;
name house8117;
parent nodeS1905-36-0081905-36-018;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -946;
name house8118;
parent nodeS1905-36-0081905-36-018;
floor_area 1200;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -680;
name house8119;
parent nodeS1905-36-0191905-36-017;
floor_area 990;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -887;
name house8120;
parent nodeS1905-36-0041905-36-016;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 616;
name house8121;
parent nodeS1905-35-009T11870;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1580;
name house8122;
parent nodeS1905-35-010T12265;
floor_area 740;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1850;
name house8123;
parent nodeS1905-35-010T12265;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -893;
name house8124;
parent nodeS1905-36-011T11868;
floor_area 1400;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2010;
name house8125;
parent nodeS1905-36-0241905-36-015;
floor_area 2200;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -434;
name house8126;
parent nodeS1905-36-0371905-36-030;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -441;
name house8127;
parent nodeS1905-35-0081905-36-027;
floor_area 1200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2300;
name house8128;
parent nodeS1905-35-0081905-36-027;
floor_area 1600;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1510;
name house8129;
parent nodeS1905-35-0081905-36-027;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2060;
name house8130;
parent nodeS1905-36-0171905-36-029;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2180;
name house8131;
parent nodeS1905-35-005T4249;
floor_area 500;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 802;
name house8132;
parent nodeS1905-35-005T4249;
floor_area 1600;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -638;
name house8133;
parent nodeS1905-35-004T3995;
floor_area 1700;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1050;
name house8134;
parent nodeS1905-35-004T3995;
floor_area 1200;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 441;
name house8135;
parent nodeS1905-35-007T4263;
floor_area 1500;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -715;
name house8136;
parent nodeS1905-36-0271905-36-013;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1090;
name house8137;
parent nodeS1905-36-0151905-36-010;
floor_area 840;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -931;
name house8138;
parent nodeS1905-36-0151905-36-010;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1360;
name house8139;
parent nodeS1905-35-0021905-36-009;
floor_area 1700;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1080;
name house8140;
parent nodeS1905-36-0031905-36-008;
floor_area 2100;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -606;
name house8141;
parent nodeS1905-36-0211905-36-007;
floor_area 2300;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -721;
name house8142;
parent nodeS1905-36-0211905-36-007;
floor_area 2000;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1080;
name house8143;
parent nodeS1905-36-0321905-36-006;
floor_area 2700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2990;
name house8144;
parent nodeS1905-36-0051905-36-003;
floor_area 1900;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 809;
name house8145;
parent nodeS1905-36-0051905-36-003;
floor_area 1000;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1090;
name house8146;
parent nodeS1905-36-0051905-36-003;
floor_area 1300;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1920;
name house8147;
parent nodeS1905-36-0051905-36-003;
floor_area 2000;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -418;
name house8148;
parent nodeS1905-36-0101905-36-002;
floor_area 980;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1320;
name house8149;
parent nodeS1905-25-0031905-25-014;
floor_area 2500;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -521;
name house8150;
parent nodeS1905-25-0031905-25-014;
floor_area 2200;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1440;
name house8151;
parent nodeS1905-36-0201905-25-013;
floor_area 1100;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1070;
name house8152;
parent nodeS1905-36-0201905-25-013;
floor_area 1700;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -870;
name house8153;
parent nodeS1905-36-0201905-25-013;
floor_area 1400;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -790;
name house8154;
parent nodeS1905-36-0061905-25-012;
floor_area 1700;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1250;
name house8155;
parent nodeS1905-36-0021905-25-011;
floor_area 1200;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1990;
name house8156;
parent nodeS1905-25-0101905-25-009;
floor_area 1600;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -559;
name house8157;
parent nodeS1905-25-0101905-25-009;
floor_area 1500;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 793;
name house8158;
parent nodeS1905-25-0101905-25-009;
floor_area 1300;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 329;
name house8159;
parent nodeS1905-36-0311905-25-008;
floor_area 1500;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1070;
name house8160;
parent nodeS1905-36-0121905-25-004;
floor_area 720;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -577;
name house8161;
parent nodeS1905-25-0021905-25-021;
floor_area 2400;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1110;
name house8162;
parent nodeS1905-25-0091905-25-018;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -611;
name house8163;
parent nodeS1905-36-0351905-0404;
floor_area 1300;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 701;
name house8164;
parent nodeS1905-36-0361905-0472;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -50.4;
name house8165;
parent nodeS1906-31-0011906-30-030;
floor_area 1200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 188;
name house8166;
parent nodeS1906-30-001T4790;
floor_area 1200;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 185;
name house8167;
parent nodeS1906-30-0441906-30-028;
floor_area 2300;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2300;
name house8168;
parent nodeS1906-31-0031906-31-013;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 565;
name house8169;
parent nodeS1806-06-0111806-0076;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1310;
name house8170;
parent nodeS1806-06-017T4412;
floor_area 2100;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2280;
name house8171;
parent nodeS1906-31-0021906-31-018;
floor_area 2000;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -153;
name house8172;
parent nodeS1906-31-0091906-31-016;
floor_area 1300;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -522;
name house8173;
parent nodeS1906-31-0111906-31-019;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2030;
name house8174;
parent nodeS1906-31-0121906-31-020;
floor_area 2200;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 982;
name house8175;
parent nodeS1906-31-0101906-31-009;
floor_area 2500;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -827;
name house8176;
parent nodeS1906-31-0061906-31-008;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1660;
name house8177;
parent nodeS1906-31-0131906-0289;
floor_area 1400;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2100;
name house8178;
parent nodeS1906-30-0461906-30-032;
floor_area 2100;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1560;
name house8179;
parent nodeS1906-30-0021906-30-025;
floor_area 2200;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 671;
name house8180;
parent nodeS1906-31-0071906-31-004;
floor_area 2800;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1860;
name house8181;
parent nodeS1906-31-0051906-31-003;
floor_area 1000;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1720;
name house8182;
parent nodeS1906-30-0041906-30-022;
floor_area 1500;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1830;
name house8183;
parent nodeS1906-30-0381906-30-015;
floor_area 2700;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 704;
name house8184;
parent nodeS1906-30-0151906-30-013;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -725;
name house8185;
parent nodeS1906-30-0251906-30-012;
floor_area 1200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1050;
name house8186;
parent nodeS1906-30-0251906-30-012;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2350;
name house8187;
parent nodeS1906-30-0231906-30-011;
floor_area 2000;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -626;
name house8188;
parent nodeS1906-30-0051906-30-008;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 379;
name house8189;
parent nodeS1906-32-0031906-32-033;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -133;
name house8190;
parent nodeS1906-32-0411906-32-113;
floor_area 2800;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 192;
name house8191;
parent nodeS1906-32-0121906-32-112;
floor_area 1200;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 396;
name house8192;
parent nodeS1906-32-0121906-32-112;
floor_area 2200;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1540;
name house8193;
parent nodeS1906-32-0531906-32-109;
floor_area 1100;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 341;
name house8194;
parent nodeS1906-32-0081906-32-108;
floor_area 2500;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 900;
name house8195;
parent nodeS1906-32-064T15020;
floor_area 2700;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 623;
name house8196;
parent nodeS1906-32-0481906-0066;
floor_area 1700;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2500;
name house8197;
parent nodeS1906-32-0241906-0067;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -5.1;
name house8198;
parent nodeS1906-32-0241906-0067;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -492;
name house8199;
parent nodeS1906-32-0241906-0067;
floor_area 2000;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 477;
name house8200;
parent nodeS1906-32-021T25156;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -467;
name house8201;
parent nodeS1906-32-021T25156;
floor_area 2100;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -112;
name house8202;
parent nodeS1906-32-021T25156;
floor_area 1600;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2180;
name house8203;
parent nodeS1906-32-021T25156;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 167;
name house8204;
parent nodeS1906-32-0251906-0069;
floor_area 2300;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1220;
name house8205;
parent nodeS1906-32-0251906-0069;
floor_area 1800;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1020;
name house8206;
parent nodeS1906-32-0251906-0069;
floor_area 1200;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 220;
name house8207;
parent nodeS1906-32-029T25025;
floor_area 2200;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 86.4;
name house8208;
parent nodeS1906-32-029T25025;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -960;
name house8209;
parent nodeS1906-32-019T29565;
floor_area 2300;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 200;
name house8210;
parent nodeS1906-32-019T29565;
floor_area 1600;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -756;
name house8211;
parent nodeS1906-33-013T2557;
floor_area 1200;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -777;
name house8212;
parent nodeS1906-32-0401906-0072;
floor_area 2300;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 715;
name house8213;
parent nodeS1906-32-0401906-0072;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 797;
name house8214;
parent nodeS1906-32-026T10039;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 141;
name house8215;
parent nodeS1906-32-026T10039;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1070;
name house8216;
parent nodeS1906-32-026T10039;
floor_area 1300;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 690;
name house8217;
parent nodeS1906-32-026T10039;
floor_area 1300;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 615;
name house8218;
parent nodeS1906-32-026T10039;
floor_area 1700;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1180;
name house8219;
parent nodeS1906-32-0271906-0074;
floor_area 1700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2310;
name house8220;
parent nodeS1906-32-0271906-0074;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 885;
name house8221;
parent nodeS1906-32-0271906-0074;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1480;
name house8222;
parent nodeS1906-32-0271906-0074;
floor_area 2000;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1130;
name house8223;
parent nodeS1906-32-035T4338;
floor_area 2100;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 452;
name house8224;
parent nodeS1906-32-035T4338;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1390;
name house8225;
parent nodeS1906-32-035T4338;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1730;
name house8226;
parent nodeS1906-32-0181906-0077;
floor_area 890;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -207;
name house8227;
parent nodeS1906-32-0451906-0226;
floor_area 1800;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1350;
name house8228;
parent nodeS1906-32-0111906-32-104;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -705;
name house8229;
parent nodeS1906-32-0111906-32-104;
floor_area 2300;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -422;
name house8230;
parent nodeS1906-32-057T4189;
floor_area 2100;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1620;
name house8231;
parent nodeS1906-32-010T28137;
floor_area 1600;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1160;
name house8232;
parent nodeS1906-32-002T28873;
floor_area 2000;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -71.7;
name house8233;
parent nodeS1906-32-001T28872;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 961;
name house8234;
parent nodeS1906-32-001T28872;
floor_area 1900;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -648;
name house8235;
parent nodeS1906-32-0051906-32-094;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 676;
name house8236;
parent nodeS1906-32-0061906-32-008;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -362;
name house8237;
parent nodeS1906-32-020T9927;
floor_area 1300;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1440;
name house8238;
parent nodeS1906-33-0021906-33-001;
floor_area 2700;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -716;
name house8239;
parent nodeS1806-05-062T9924;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 450;
name house8240;
parent nodeS1806-05-093T9923;
floor_area 2600;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 459;
name house8241;
parent nodeS1806-05-1511806-05-364;
floor_area 2400;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1840;
name house8242;
parent nodeS1806-05-158T25155;
floor_area 1700;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 523;
name house8243;
parent nodeS1806-05-0011806-05-359;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 586;
name house8244;
parent nodeS1806-05-0011806-05-359;
floor_area 1300;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 794;
name house8245;
parent nodeS1806-08-0011806-08-080;
floor_area 1900;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -471;
name house8246;
parent nodeS1806-08-0061806-08-074;
floor_area 1300;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 322;
name house8247;
parent nodeS1806-17-0261806-17-018;
floor_area 2100;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1160;
name house8248;
parent nodeS1806-08-0161806-08-030;
floor_area 2500;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1550;
name house8249;
parent nodeS1806-17-0181806-17-127;
floor_area 2600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 590;
name house8250;
parent nodeS1806-16-0021806-17-122;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -345;
name house8251;
parent nodeS1806-17-0051806-17-010;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -2180;
name house8252;
parent nodeS1806-17-0121806-17-009;
floor_area 3300;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 900;
name house8253;
parent nodeS1806-17-0091806-17-008;
floor_area 2000;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1460;
name house8254;
parent nodeS1806-17-0041806-17-120;
floor_area 1100;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1550;
name house8255;
parent nodeS1806-17-0161806-17-118;
floor_area 1100;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1590;
name house8256;
parent nodeS1806-17-0021806-17-005;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1790;
name house8257;
parent nodeS1806-16-0011806-17-111;
floor_area 1000;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1060;
name house8258;
parent nodeS1806-16-0011806-17-111;
floor_area 2100;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1920;
name house8259;
parent nodeS1806-16-010T6916;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1880;
name house8260;
parent nodeS1806-15-001T6918;
floor_area 1900;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 702;
name house8261;
parent nodeS1806-22-034T10997;
floor_area 1500;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1590;
name house8262;
parent nodeS1806-21-008T10999;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1090;
name house8263;
parent nodeS1806-21-008T10999;
floor_area 1700;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1510;
name house8264;
parent nodeS1806-22-017T15401;
floor_area 2200;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 198;
name house8265;
parent nodeS1806-26-003T18045;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -230;
name house8266;
parent nodeS1806-25-0011806-24-016;
floor_area 1700;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 2180;
name house8267;
parent nodeS1806-24-0011806-24-013;
floor_area 2900;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -370;
name house8268;
parent nodeS1806-25-002T5349;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1370;
name house8269;
parent nodeS1806-23-002T18752;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 23.4;
name house8270;
parent nodeS1806-23-003T6459;
floor_area 1300;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 44;
name house8271;
parent nodeS1806-23-004T6462;
floor_area 1100;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1310;
name house8272;
parent nodeS1806-23-005T6464;
floor_area 2000;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 54.4;
name house8273;
parent nodeS1806-14-0101806-14-004;
floor_area 2500;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -595;
name house8274;
parent nodeS1806-14-0011806-14-003;
floor_area 2400;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1020;
name house8275;
parent nodeS1806-10-0021806-10-002;
floor_area 2000;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1070;
name house8276;
parent nodeS1806-11-003T12264;
floor_area 2300;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 1.09;
name house8277;
parent nodeS1806-13-0011806-13-002;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 961;
name house8278;
parent nodeS1806-12-001T4163;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -168;
name house8279;
parent nodeS1806-13-0041806-13-004;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2140;
name house8280;
parent nodeS1806-13-0021806-14-016;
floor_area 1500;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2550;
name house8281;
parent nodeS1806-13-0031806-14-015;
floor_area 1200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 693;
name house8282;
parent nodeS1806-14-0091806-0074;
floor_area 1900;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 2030;
name house8283;
parent nodeS1806-14-0141806-14-019;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1110;
name house8284;
parent nodeS1806-14-0071806-14-008;
floor_area 1900;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1380;
name house8285;
parent nodeS1806-14-013T3908;
floor_area 870;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1480;
name house8286;
parent nodeS1806-14-011T6030;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1240;
name house8287;
parent nodeS1806-14-0021806-14-005;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 399;
name house8288;
parent nodeS1806-14-0041806-14-001;
floor_area 1100;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 740;
name house8289;
parent nodeS1806-15-003T5057;
floor_area 2500;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 827;
name house8290;
parent nodeS1806-15-0041806-0224;
floor_area 1000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 718;
name house8291;
parent nodeS1806-14-015T27807;
floor_area 2700;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 179;
name house8292;
parent nodeS1806-14-0121806-0322;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 455;
name house8293;
parent nodeS1806-14-0051806-14-023;
floor_area 2200;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -42.1;
name house8294;
parent nodeS1806-26-0021806-23-001;
floor_area 2500;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1530;
name house8295;
parent nodeS1806-27-0091806-27-012;
floor_area 1300;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1290;
name house8296;
parent nodeS1806-22-031T18103;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -426;
name house8297;
parent nodeS1806-22-0351806-0041;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -613;
name house8298;
parent nodeS1806-22-0401806-0201;
floor_area 1500;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -635;
name house8299;
parent nodeS1806-22-0361806-22-014;
floor_area 3200;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 344;
name house8300;
parent nodeS1806-22-0211806-22-013;
floor_area 1100;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1000;
name house8301;
parent nodeS1806-22-0221806-22-012;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -846;
name house8302;
parent nodeS1806-22-0221806-22-012;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 387;
name house8303;
parent nodeS1806-22-0111806-22-010;
floor_area 2200;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 156;
name house8304;
parent nodeS1806-22-0111806-22-010;
floor_area 1300;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -518;
name house8305;
parent nodeS1806-22-0241806-22-009;
floor_area 2100;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -636;
name house8306;
parent nodeS1806-22-0331806-22-007;
floor_area 2100;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1400;
name house8307;
parent nodeS1806-22-0301806-22-006;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -2090;
name house8308;
parent nodeS1806-22-0301806-22-006;
floor_area 3200;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 146;
name house8309;
parent nodeS1806-22-0071806-22-005;
floor_area 1000;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -3690;
name house8310;
parent nodeS1806-22-0191806-22-003;
floor_area 1300;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -210;
name house8311;
parent nodeS1806-22-0451806-22-004;
floor_area 3000;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -14.2;
name house8312;
parent nodeS1806-22-0011806-22-015;
floor_area 1800;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -702;
name house8313;
parent nodeS1806-22-0101806-22-016;
floor_area 2000;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 760;
name house8314;
parent nodeS1806-22-0131806-22-019;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -162;
name house8315;
parent nodeS1806-22-0251806-22-020;
floor_area 1200;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1640;
name house8316;
parent nodeS1806-22-0271806-22-021;
floor_area 1600;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2260;
name house8317;
parent nodeS1806-21-015T18699;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 51.1;
name house8318;
parent nodeS1806-22-0041806-22-022;
floor_area 2300;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1360;
name house8319;
parent nodeS1806-22-0021806-22-023;
floor_area 2600;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 561;
name house8320;
parent nodeS1806-22-0021806-22-023;
floor_area 1400;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 309;
name house8321;
parent nodeS1806-22-0031806-22-033;
floor_area 1700;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 335;
name house8322;
parent nodeS1806-22-0461806-22-028;
floor_area 2900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 97.4;
name house8323;
parent nodeS1806-22-0091806-22-032;
floor_area 2400;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -981;
name house8324;
parent nodeS1806-22-0051806-22-024;
floor_area 1800;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 2550;
name house8325;
parent nodeS1806-22-0161806-22-031;
floor_area 2700;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1110;
name house8326;
parent nodeS1806-22-0121806-22-025;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 299;
name house8327;
parent nodeS1806-22-0121806-22-025;
floor_area 2900;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1130;
name house8328;
parent nodeS1806-22-047T14068;
floor_area 2700;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 674;
name house8329;
parent nodeS1806-16-013T12137;
floor_area 1100;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1030;
name house8330;
parent nodeS1806-16-004T10196;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1350;
name house8331;
parent nodeS1806-20-0021806-20-193;
floor_area 1900;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 355;
name house8332;
parent nodeS1806-20-0021806-20-193;
floor_area 2100;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 344;
name house8333;
parent nodeS1806-20-048T28668;
floor_area 1600;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1050;
name house8334;
parent nodeS1806-21-022T28669;
floor_area 1600;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 1490;
name house8335;
parent nodeS1806-21-022T28669;
floor_area 2200;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -579;
name house8336;
parent nodeS1806-21-007T28667;
floor_area 2400;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1200;
name house8337;
parent nodeS1806-21-0201806-20-189;
floor_area 2300;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1130;
name house8338;
parent nodeS1806-21-0041806-20-183;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -632;
name house8339;
parent nodeS1806-21-0041806-20-183;
floor_area 2400;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -2910;
name house8340;
parent nodeS1806-29-0101806-29-099;
floor_area 1300;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew -1970;
name house8341;
parent nodeS1806-28-0141806-29-098;
floor_area 3000;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 436;
name house8342;
parent nodeS1806-29-0081806-29-097;
floor_area 2000;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 61;
name house8343;
parent nodeS1806-29-0031806-0326;
floor_area 2400;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 993;
name house8344;
parent nodeS1806-28-0021806-29-088;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 1120;
name house8345;
parent nodeS1806-29-0011806-29-081;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew 57;
name house8346;
parent nodeS1806-32-0011806-28-033;
floor_area 1200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew 580;
name house8347;
parent nodeS1806-33-0521806-33-103;
floor_area 1400;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object house {
schedule_skew 121;
name house8348;
parent nodeS1806-32-0331806-33-098;
floor_area 1800;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1600;
name house8349;
parent nodeS1806-32-0331806-33-098;
floor_area 2100;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -1450;
name house8350;
parent nodeS1806-32-0381806-33-097;
floor_area 2300;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -167;
name house8351;
parent nodeS1806-32-0381806-33-097;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1180;
name house8352;
parent nodeS1806-32-127T28655;
floor_area 1400;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object house {
schedule_skew -558;
name house8353;
parent nodeS1806-32-1401806-33-094;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -1630;
name house8354;
parent nodeS1806-32-1401806-33-094;
floor_area 1500;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object house {
schedule_skew -590;
name house8355;
parent nodeS1706-04-005T28649;
floor_area 2100;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

