clock {
timezone PST+8PDT;
stoptime '2000-01-02 00:00:00';
starttime '2000-01-01 00:00:00';
};

#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module climate;
module residential {
implicit_enduses NONE;
};

module powerflow {
solver_method FBS;
NR_iteration_limit 50;
};

module generators;
object climate {
name Climate;
interpolate QUADRATIC;
tmyfile climate.tmy2;
};

object node {
phases ABCN;
name FRIENDSHIP;
bustype SWING;
nominal_voltage 7200.0;
};

object regulator {
configuration object regulator_configuration {
Control MANUAL;
raise_taps 16;
name REG27-CONFIG;
band_center 2401;
Type A;
tap_pos_B 1;
tap_pos_C 1;
time_delay 30.0;
connect_type 1;
regulation 0.10;
CT_phase ABC;
lower_taps 16;
tap_pos_A 1;
PT_phase ABC;
band_width 50;
};
phases ABC;
from node958175REG27;
name REG27;
to FRIENDSHIP;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 958175-LINESPACING;
};
conductor_A object underground_line_conductor {
name 958175-PHASEA;
};
conductor_B object underground_line_conductor {
name 958175-PHASEB;
};
name 958175-LINECONFIG;
conductor_C object underground_line_conductor {
name 958175-PHASEC;
};
};
phases ABC;
from nodeRFRN1-R0001x1958175;
name 958175;
to node958175REG27;
length 24;
};

object fuse {
phases ABCN;
from node958178RFRN1-R0001x1;
name RFRN1-R0001x1;
current_limit 9999.0 A;
to nodeRFRN1-R0001x1958175;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 958178-LINESPACING;
};
conductor_A object underground_line_conductor {
name 958178-PHASEA;
};
conductor_B object underground_line_conductor {
name 958178-PHASEB;
};
name 958178-LINECONFIG;
conductor_C object underground_line_conductor {
name 958178-PHASEC;
};
};
phases ABC;
from node958179958178;
name 958178;
to node958178RFRN1-R0001x1;
length 780;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 958179-LINESPACING;
};
conductor_A object underground_line_conductor {
name 958179-PHASEA;
};
conductor_B object underground_line_conductor {
name 958179-PHASEB;
};
name 958179-LINECONFIG;
conductor_C object underground_line_conductor {
name 958179-PHASEC;
};
};
phases ABC;
from node978195958179;
name 958179;
to node958179958178;
length 860;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978195-LINESPACING;
};
conductor_A object underground_line_conductor {
name 978195-PHASEA;
};
conductor_B object underground_line_conductor {
name 978195-PHASEB;
};
name 978195-LINECONFIG;
conductor_C object underground_line_conductor {
name 978195-PHASEC;
};
};
phases ABC;
from node978172978195;
name 978195;
to node978195958179;
length 1970;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978172-LINESPACING;
};
conductor_A object underground_line_conductor {
name 978172-PHASEA;
};
conductor_B object underground_line_conductor {
name 978172-PHASEB;
};
name 978172-LINECONFIG;
conductor_C object underground_line_conductor {
name 978172-PHASEC;
};
};
phases ABC;
from node978174978172;
name 978172;
to node978172978195;
length 780;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978174-LINESPACING;
};
conductor_B object underground_line_conductor {
name 978174-PHASEB;
};
name 978174-LINECONFIG;
};
phases B;
from nodeF28653x1978174;
name 978174;
to node978174978172;
length 30;
};

object fuse {
phases BN;
from node978192F28653x1;
name F28653x1;
current_limit 9999.0 A;
to nodeF28653x1978174;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978192-LINESPACING;
};
conductor_B object underground_line_conductor {
name 978192-PHASEB;
};
name 978192-LINECONFIG;
};
phases B;
from node949317978192;
name 978192;
to node978192F28653x1;
length 40;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 949317-LINESPACING;
};
conductor_B object underground_line_conductor {
name 949317-PHASEB;
};
name 949317-LINECONFIG;
};
phases B;
from node949318949317;
name 949317;
to node949317978192;
length 469;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 949318-LINESPACING;
};
conductor_B object underground_line_conductor {
name 949318-PHASEB;
};
name 949318-LINECONFIG;
};
phases B;
from nodeT14104949318;
name 949318;
to node949318949317;
length 519;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 949319-LINESPACING;
};
conductor_B object underground_line_conductor {
name 949319-PHASEB;
};
name 949319-LINECONFIG;
};
phases B;
from nodeT14100949319;
name 949319;
to node949318949317;
length 40;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T14100-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-073T14100;
name T14100;
to nodeT14100949319;
};

object load {
phases BN;
load_class R;
name S1806-33-073;
parent nodeS1806-33-073T14100;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.60259;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T14102-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-32-065T14102;
name T14102;
to node949317978192;
};

object load {
phases BN;
load_class R;
name S1806-32-065;
parent nodeS1806-32-065T14102;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.06969;
};

object load {
phases BN;
load_class R;
name S1806-33-042;
parent nodeS1806-32-065T14102;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.776014;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978200-LINESPACING;
};
name 978200-LINECONFIG;
conductor_C object underground_line_conductor {
name 978200-PHASEC;
};
};
phases C;
from nodeR2911x1978200;
name 978200;
to node978174978172;
length 314;
};

object fuse {
phases CN;
from node839461R2911x1;
name R2911x1;
current_limit 9999.0 A;
to nodeR2911x1978200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839461-LINESPACING;
};
name 839461-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839464839461;
name 839461;
to node839461R2911x1;
length 60;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839464-LINESPACING;
};
name 839464-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839466839464;
name 839464;
to node839464839461;
length 111;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839466-LINESPACING;
};
name 839466-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839469839466;
name 839466;
to node839466839464;
length 207;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839469-LINESPACING;
};
name 839469-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839471839469;
name 839469;
to node839469839466;
length 226;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839471-LINESPACING;
};
name 839471-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node956777839471;
name 839471;
to node839471839469;
length 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 956777-LINESPACING;
};
name 956777-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839473956777;
name 956777;
to node956777839471;
length 130;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839473-LINESPACING;
};
name 839473-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839475839473;
name 839473;
to node839473956777;
length 226;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839475-LINESPACING;
};
name 839475-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839477839475;
name 839475;
to node839475839473;
length 262;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839477-LINESPACING;
};
name 839477-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839479839477;
name 839477;
to node839477839475;
length 81;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839479-LINESPACING;
};
name 839479-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839481839479;
name 839479;
to node839479839477;
length 243;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839481-LINESPACING;
};
name 839481-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839483839481;
name 839481;
to node839481839479;
length 183;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839483-LINESPACING;
};
name 839483-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839484839483;
name 839483;
to node839483839481;
length 98;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839484-LINESPACING;
};
name 839484-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839486839484;
name 839484;
to node839484839483;
length 8;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839486-LINESPACING;
};
name 839486-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839488839486;
name 839486;
to node839486839484;
length 223;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839488-LINESPACING;
};
name 839488-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839490839488;
name 839488;
to node839488839486;
length 219;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839490-LINESPACING;
};
name 839490-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839491839490;
name 839490;
to node839490839488;
length 178;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839491-LINESPACING;
};
name 839491-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node974130839491;
name 839491;
to node839491839490;
length 135;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 974130-LINESPACING;
};
name 974130-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839493974130;
name 974130;
to node974130839491;
length 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839493-LINESPACING;
};
name 839493-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839496839493;
name 839493;
to node839493974130;
length 261;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839496-LINESPACING;
};
name 839496-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839497839496;
name 839496;
to node839496839493;
length 56;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839497-LINESPACING;
};
name 839497-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839499839497;
name 839497;
to node839497839496;
length 191;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839499-LINESPACING;
};
name 839499-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839502839499;
name 839499;
to node839499839497;
length 223;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839502-LINESPACING;
};
name 839502-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839503839502;
name 839502;
to node839502839499;
length 91;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839503-LINESPACING;
};
name 839503-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node839505839503;
name 839503;
to node839503839502;
length 134;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839505-LINESPACING;
};
name 839505-LINECONFIG;
conductor_C object underground_line_conductor {
name 839505-PHASEC;
};
};
phases C;
from nodeFFRN1-F008x1839505;
name 839505;
to node839505839503;
length 18;
};

object fuse {
phases CN;
from node839506FFRN1-F008x1;
name FFRN1-F008x1;
current_limit 9999.0 A;
to nodeFFRN1-F008x1839505;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839506-LINESPACING;
};
name 839506-LINECONFIG;
conductor_C object underground_line_conductor {
name 839506-PHASEC;
};
};
phases C;
from node839509839506;
name 839506;
to node839506FFRN1-F008x1;
length 65;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839509-LINESPACING;
};
name 839509-LINECONFIG;
conductor_C object underground_line_conductor {
name 839509-PHASEC;
};
};
phases C;
from node839511839509;
name 839509;
to node839509839506;
length 136;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839511-LINESPACING;
};
name 839511-LINECONFIG;
conductor_C object underground_line_conductor {
name 839511-PHASEC;
};
};
phases C;
from node839512839511;
name 839511;
to node839511839509;
length 53;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839512-LINESPACING;
};
name 839512-LINECONFIG;
conductor_C object underground_line_conductor {
name 839512-PHASEC;
};
};
phases C;
from node839514839512;
name 839512;
to node839512839511;
length 206;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839514-LINESPACING;
};
name 839514-LINECONFIG;
conductor_C object underground_line_conductor {
name 839514-PHASEC;
};
};
phases C;
from node910237839514;
name 839514;
to node839514839512;
length 184;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 910237-LINESPACING;
};
name 910237-LINECONFIG;
conductor_C object underground_line_conductor {
name 910237-PHASEC;
};
};
phases C;
from node906381910237;
name 910237;
to node910237839514;
length 129;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 906381-LINESPACING;
};
name 906381-LINECONFIG;
conductor_C object underground_line_conductor {
name 906381-PHASEC;
};
};
phases C;
from node839516906381;
name 906381;
to node906381910237;
length 134;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839516-LINESPACING;
};
name 839516-LINECONFIG;
conductor_C object underground_line_conductor {
name 839516-PHASEC;
};
};
phases C;
from node839517839516;
name 839516;
to node839516906381;
length 40;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839517-LINESPACING;
};
name 839517-LINECONFIG;
conductor_C object underground_line_conductor {
name 839517-PHASEC;
};
};
phases C;
from node839519839517;
name 839517;
to node839517839516;
length 165;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839519-LINESPACING;
};
name 839519-LINECONFIG;
conductor_C object underground_line_conductor {
name 839519-PHASEC;
};
};
phases C;
from node839521839519;
name 839519;
to node839519839517;
length 174;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839521-LINESPACING;
};
name 839521-LINECONFIG;
conductor_C object underground_line_conductor {
name 839521-PHASEC;
};
};
phases C;
from node1806-0087839521;
name 839521;
to node839521839519;
length 331;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0087-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0471806-0087;
name 1806-0087;
to node1806-0087839521;
};

object load {
phases CN;
load_class R;
name S1806-33-047;
parent nodeS1806-33-0471806-0087;
constant_power_C 4.65414;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-059;
parent nodeS1806-33-0471806-0087;
constant_power_C 3.44247;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0085-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0501806-0085;
name 1806-0085;
to node839521839519;
};

object load {
phases CN;
load_class R;
name S1806-33-050;
parent nodeS1806-33-0501806-0085;
constant_power_C 2.82205;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-031-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0321806-33-031;
name 1806-33-031;
to node839519839517;
};

object load {
phases CN;
load_class R;
name S1806-33-032;
parent nodeS1806-33-0321806-33-031;
constant_power_C 2.90762;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-030-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0441806-33-030;
name 1806-33-030;
to node839516906381;
};

object load {
phases CN;
load_class R;
name S1806-33-044;
parent nodeS1806-33-0441806-33-030;
constant_power_C 0.702108;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 906382-LINESPACING;
};
name 906382-LINECONFIG;
conductor_C object underground_line_conductor {
name 906382-PHASEC;
};
};
phases C;
from nodeT4303906382;
name 906382;
to node906381910237;
length 194;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4303-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-069T4303;
name T4303;
to nodeT4303906382;
};

object load {
phases CN;
load_class R;
name S1806-33-069;
parent nodeS1806-33-069T4303;
constant_power_C 5.19287;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 910238-LINESPACING;
};
name 910238-LINECONFIG;
conductor_C object underground_line_conductor {
name 910238-PHASEC;
};
};
phases C;
from nodeT4006910238;
name 910238;
to node910237839514;
length 204;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4006-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-068T4006;
name T4006;
to nodeT4006910238;
};

object load {
phases CN;
load_class R;
name S1806-33-068;
parent nodeS1806-33-068T4006;
constant_power_C 0.705998;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 970774-LINESPACING;
};
name 970774-LINECONFIG;
conductor_C object underground_line_conductor {
name 970774-PHASEC;
};
};
phases C;
from nodeT28678970774;
name 970774;
to node839512839511;
length 80;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28678-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-077T28678;
name T28678;
to nodeT28678970774;
};

object load {
phases CN;
load_class R;
name S1806-33-077;
parent nodeS1806-33-077T28678;
constant_power_C 2.0402;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-025-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0161806-33-025;
name 1806-33-025;
to node839505839503;
};

object load {
phases CN;
load_class R;
name S1806-33-016;
parent nodeS1806-33-0161806-33-025;
constant_power_C 0.525122;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-023;
parent nodeS1806-33-0161806-33-025;
constant_power_C 1.01913;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-026;
parent nodeS1806-33-0161806-33-025;
constant_power_C 0.0544571;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-024-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0131806-33-024;
name 1806-33-024;
to node839502839499;
};

object load {
phases CN;
load_class R;
name S1806-33-013;
parent nodeS1806-33-0131806-33-024;
constant_power_C 0.108914;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-031;
parent nodeS1806-33-0131806-33-024;
constant_power_C 0.529012;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-037;
parent nodeS1806-33-0131806-33-024;
constant_power_C 0.490114;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-038;
parent nodeS1806-33-0131806-33-024;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-022-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0411806-33-022;
name 1806-33-022;
to node839499839497;
};

object load {
phases CN;
load_class R;
name S1806-33-041;
parent nodeS1806-33-0411806-33-022;
constant_power_C 0.532902;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-021-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0291806-33-021;
name 1806-33-021;
to node839496839493;
};

object load {
phases CN;
load_class R;
name S1806-33-029;
parent nodeS1806-33-0291806-33-021;
constant_power_C 3.01653;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-046;
parent nodeS1806-33-0291806-33-021;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-089-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0561806-33-089;
name 1806-33-089;
to node839493974130;
};

object load {
phases CN;
load_class R;
name S1806-33-056;
parent nodeS1806-33-0561806-33-089;
constant_power_C 1.29141;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-020-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0221806-33-020;
name 1806-33-020;
to node839491839490;
};

object load {
phases CN;
load_class R;
name S1806-33-022;
parent nodeS1806-33-0221806-33-020;
constant_power_C 0.423987;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-045;
parent nodeS1806-33-0221806-33-020;
constant_power_C 0.2859;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-067;
parent nodeS1806-33-0221806-33-020;
constant_power_C 0.291734;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-017-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0151806-33-017;
name 1806-33-017;
to node839488839486;
};

object load {
phases CN;
load_class R;
name S1806-33-015;
parent nodeS1806-33-0151806-33-017;
constant_power_C 0.213939;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-015-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0331806-33-015;
name 1806-33-015;
to node839486839484;
};

object load {
phases CN;
load_class R;
name S1806-33-033;
parent nodeS1806-33-0331806-33-015;
constant_power_C 1.05219;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-014-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0431806-33-014;
name 1806-33-014;
to node839483839481;
};

object load {
phases CN;
load_class R;
name S1806-33-043;
parent nodeS1806-33-0431806-33-014;
constant_power_C 2.96402;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-013-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0551806-33-013;
name 1806-33-013;
to node839481839479;
};

object load {
phases CN;
load_class R;
name S1806-33-055;
parent nodeS1806-33-0551806-33-013;
constant_power_C 1.21751;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-012-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0201806-33-012;
name 1806-33-012;
to node839479839477;
};

object load {
phases CN;
load_class R;
name S1806-33-020;
parent nodeS1806-33-0201806-33-012;
constant_power_C 1.32058;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-064;
parent nodeS1806-33-0201806-33-012;
constant_power_C 1.59676;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-010-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0541806-33-010;
name 1806-33-010;
to node839475839473;
};

object load {
phases CN;
load_class R;
name S1806-33-054;
parent nodeS1806-33-0541806-33-010;
constant_power_C 1.98379;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-009-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0581806-33-009;
name 1806-33-009;
to node839473956777;
};

object load {
phases CN;
load_class R;
name S1806-33-058;
parent nodeS1806-33-0581806-33-009;
constant_power_C 1.51896;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-081-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0761806-33-081;
name 1806-33-081;
to node956777839471;
};

object load {
phases CN;
load_class R;
name S1806-33-076;
parent nodeS1806-33-0761806-33-081;
constant_power_C 0.943275;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-008-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0651806-33-008;
name 1806-33-008;
to node839471839469;
};

object load {
phases CN;
load_class R;
name S1806-33-065;
parent nodeS1806-33-0651806-33-008;
constant_power_C 1.83404;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-007-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0071806-33-007;
name 1806-33-007;
to node839469839466;
};

object load {
phases CN;
load_class R;
name S1806-33-007;
parent nodeS1806-33-0071806-33-007;
constant_power_C 2.76175;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-33-009;
parent nodeS1806-33-0071806-33-007;
constant_power_C 0.466775;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-006-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0101806-33-006;
name 1806-33-006;
to node839466839464;
};

object load {
phases CN;
load_class R;
name S1806-33-010;
parent nodeS1806-33-0101806-33-006;
constant_power_C 4.9342;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-005-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-33-0061806-33-005;
name 1806-33-005;
to node839464839461;
};

object load {
phases CN;
load_class R;
name S1806-33-006;
parent nodeS1806-33-0061806-33-005;
constant_power_C 2.77148;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978204-LINESPACING;
};
conductor_A object underground_line_conductor {
name 978204-PHASEA;
};
conductor_B object underground_line_conductor {
name 978204-PHASEB;
};
name 978204-LINECONFIG;
conductor_C object underground_line_conductor {
name 978204-PHASEC;
};
};
phases ABC;
from node978186978204;
name 978204;
to node978174978172;
length 66;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978186-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978186-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978169978186;
name 978186;
to node978186978204;
length 270;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978169-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978169-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978180978169;
name 978169;
to node978169978186;
length 230;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978180-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978180-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978184978180;
name 978180;
to node978180978169;
length 180;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978184-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978184-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978198978184;
name 978184;
to node978184978180;
length 188;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978198-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978198-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978173978198;
name 978198;
to node978198978184;
length 297;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978173-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978173-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978185978173;
name 978173;
to node978173978198;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978185-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978185-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978190978185;
name 978185;
to node978185978173;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978190-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978190-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978196978190;
name 978190;
to node978190978185;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978196-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978196-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978178978196;
name 978196;
to node978196978190;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978178-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978178-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978171978178;
name 978178;
to node978178978196;
length 280;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978171-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978171-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978175978171;
name 978171;
to node978171978178;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978175-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978175-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978181978175;
name 978175;
to node978175978171;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978181-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978181-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978197978181;
name 978181;
to node978181978175;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978197-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978197-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978176978197;
name 978197;
to node978197978181;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978176-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978176-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978189978176;
name 978176;
to node978176978197;
length 203;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978189-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978189-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978202978189;
name 978189;
to node978189978176;
length 203;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978202-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978202-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node978182978202;
name 978202;
to node978202978189;
length 203;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978182-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 978182-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node978177978182;
name 978182;
to node978182978202;
length 75;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978177-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 978177-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841713978177;
name 978177;
to node978177978182;
length 82;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841713-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841713-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from nodeR2909x1841713;
name 841713;
to node841713978177;
length 10;
};

object fuse {
phases BN;
from node841714R2909x1;
name R2909x1;
current_limit 9999.0 A;
to nodeR2909x1841713;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841714-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841714-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841715841714;
name 841714;
to node841714R2909x1;
length 509;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841715-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841715-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node969649841715;
name 841715;
to node841715841714;
length 40;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 969649-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 969649-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841718969649;
name 969649;
to node969649841715;
length 440;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841718-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841718-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841719841718;
name 841718;
to node841718969649;
length 1043;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841719-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841719-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841720841719;
name 841719;
to node841719841718;
length 290;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841720-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841720-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841722841720;
name 841720;
to node841720841719;
length 233;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841722-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841722-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841723841722;
name 841722;
to node841722841720;
length 143;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841723-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841723-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from nodeFFRN1-F011x1841723;
name 841723;
to node841723841722;
length 75;
};

object fuse {
phases BN;
from node841724FFRN1-F011x1;
name FFRN1-F011x1;
current_limit 9999.0 A;
to nodeFFRN1-F011x1841723;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841724-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841724-PHASEB;
};
name 841724-LINECONFIG;
};
phases B;
from node841725841724;
name 841724;
to node841724FFRN1-F011x1;
length 81;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841725-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841725-PHASEB;
};
name 841725-LINECONFIG;
};
phases B;
from node1806-0099841725;
name 841725;
to node841725841724;
length 135;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0099-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0211806-0099;
name 1806-0099;
to node1806-0099841725;
};

object load {
phases BN;
load_class R;
name S1806-33-021;
parent nodeS1806-33-0211806-0099;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.61783;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841739-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841739-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node1806-28-011841739;
name 841739;
to node841723841722;
length 331;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-28-011-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-28-0011806-28-011;
name 1806-28-011;
to node1806-28-011841739;
};

object load {
phases BN;
load_class R;
name S1806-28-001;
parent nodeS1806-28-0011806-28-011;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.71151;
};

object load {
phases BN;
load_class R;
name S1806-28-010;
parent nodeS1806-28-0011806-28-011;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.53063;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841740-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841740-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841727841740;
name 841740;
to node841723841722;
length 356;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841727-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841727-PHASEB;
};
name 841727-LINECONFIG;
};
phases B;
from nodeF18526x1841727;
name 841727;
to node841727841740;
length 30;
};

object fuse {
phases BN;
from node939255F18526x1;
name F18526x1;
current_limit 9999.0 A;
to nodeF18526x1841727;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 939255-LINESPACING;
};
conductor_B object underground_line_conductor {
name 939255-PHASEB;
};
name 939255-LINECONFIG;
};
phases B;
from node841728939255;
name 939255;
to node939255F18526x1;
length 281;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841728-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841728-PHASEB;
};
name 841728-LINECONFIG;
};
phases B;
from node1806-0098841728;
name 841728;
to node841728939255;
length 254;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0098-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0341806-0098;
name 1806-0098;
to node1806-0098841728;
};

object load {
phases BN;
load_class R;
name S1806-33-034;
parent nodeS1806-33-0341806-0098;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.0136143;
};

object load {
phases BN;
load_class R;
name S1806-33-036;
parent nodeS1806-33-0341806-0098;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.859644;
};

object load {
phases BN;
load_class R;
name S1806-33-048;
parent nodeS1806-33-0341806-0098;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.834361;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 939235-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 939235-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841734939235;
name 939235;
to node841727841740;
length 338;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841734-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841734-PHASEB;
};
name 841734-LINECONFIG;
};
phases B;
from nodeF18527x1841734;
name 841734;
to node841734939235;
length 16;
};

object fuse {
phases BN;
from node939275F18527x1;
name F18527x1;
current_limit 9999.0 A;
to nodeF18527x1841734;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 939275-LINESPACING;
};
conductor_B object underground_line_conductor {
name 939275-PHASEB;
};
name 939275-LINECONFIG;
};
phases B;
from node841736939275;
name 939275;
to node939275F18527x1;
length 312;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841736-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841736-PHASEB;
};
name 841736-LINECONFIG;
};
phases B;
from nodeT18549841736;
name 841736;
to node841736939275;
length 126;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18549-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-024T18549;
name T18549;
to nodeT18549841736;
};

object load {
phases BN;
load_class R;
name S1806-33-024;
parent nodeS1806-33-024T18549;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.00713;
};

object load {
phases BN;
load_class R;
name S1806-33-053;
parent nodeS1806-33-024T18549;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 6.22367;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0097-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0271806-0097;
name 1806-0097;
to node841736939275;
};

object load {
phases BN;
load_class R;
name S1806-33-027;
parent nodeS1806-33-0271806-0097;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 5.19676;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841742-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841742-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841744841742;
name 841742;
to node841734939235;
length 565;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841744-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841744-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841748841744;
name 841744;
to node841744841742;
length 302;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841748-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841748-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node923535841748;
name 841748;
to node841748841744;
length 869;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923535-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923535-PHASEB;
};
name 923535-LINECONFIG;
};
phases B;
from node923536923535;
name 923535;
to node923535841748;
length 20;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923536-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923536-PHASEB;
};
name 923536-LINECONFIG;
};
phases B;
from node841999923536;
name 923536;
to node923536923535;
length 1275;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841999-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841999-PHASEB;
};
name 841999-LINECONFIG;
};
phases B;
from nodeT10512841999;
name 841999;
to node841999923536;
length 510;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10512-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-011T10512;
name T10512;
to nodeT10512841999;
};

object load {
phases BN;
load_class R;
name S1806-27-011;
parent nodeS1806-27-011T10512;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 3.58055;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923537-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923537-PHASEB;
};
name 923537-LINECONFIG;
};
phases B;
from nodeT10513923537;
name 923537;
to node841999923536;
length 465;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10513-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-008T10513;
name T10513;
to nodeT10513923537;
};

object load {
phases BN;
load_class R;
name S1806-27-008;
parent nodeS1806-27-008T10513;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.13161;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923538-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923538-PHASEB;
};
name 923538-LINECONFIG;
};
phases B;
from node841997923538;
name 923538;
to node841999923536;
length 1385;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841997-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841997-PHASEB;
};
name 841997-LINECONFIG;
};
phases B;
from nodeT10515841997;
name 841997;
to node841997923538;
length 1271;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10515-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-28-013T10515;
name T10515;
to nodeT10515841997;
};

object load {
phases BN;
load_class R;
name S1806-28-013;
parent nodeS1806-28-013T10515;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 78.0712;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923594-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923594-PHASEB;
};
name 923594-LINECONFIG;
};
phases B;
from node923593923594;
name 923594;
to node923536923535;
length 134;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 923593-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 923593-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841751923593;
name 923593;
to node923593923594;
length 304;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841751-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841751-PHASEB;
};
name 841751-LINECONFIG;
};
phases B;
from nodeFFRN1-F081x1841751;
name 841751;
to node841751923593;
length 104;
};

object fuse {
phases BN;
from node841752FFRN1-F081x1;
name FFRN1-F081x1;
current_limit 9999.0 A;
to nodeFFRN1-F081x1841751;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841752-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841752-PHASEB;
};
name 841752-LINECONFIG;
};
phases B;
from node1806-0198841752;
name 841752;
to node841752FFRN1-F081x1;
length 604;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0198-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0611806-0198;
name 1806-0198;
to node1806-0198841752;
};

object load {
phases BN;
load_class R;
name S1806-33-061;
parent nodeS1806-33-0611806-0198;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 5.78218;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841754-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841754-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841755841754;
name 841754;
to node841751923593;
length 71;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841755-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841755-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841757841755;
name 841755;
to node841755841754;
length 208;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841757-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841757-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841759841757;
name 841757;
to node841757841755;
length 334;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841759-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841759-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841760841759;
name 841759;
to node841759841757;
length 352;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841760-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841760-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841762841760;
name 841760;
to node841760841759;
length 210;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841762-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841762-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841763841762;
name 841762;
to node841762841760;
length 31;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841763-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841763-PHASEB;
};
name 841763-LINECONFIG;
};
phases B;
from nodeFFRN1-F140x1841763;
name 841763;
to node841763841762;
length 18;
};

object fuse {
phases BN;
from node841764FFRN1-F140x1;
name FFRN1-F140x1;
current_limit 9999.0 A;
to nodeFFRN1-F140x1841763;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841764-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841764-PHASEB;
};
name 841764-LINECONFIG;
};
phases B;
from node1806-0062841764;
name 841764;
to node841764FFRN1-F140x1;
length 400;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0062-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-34-0051806-0062;
name 1806-0062;
to node1806-0062841764;
};

object load {
phases BN;
load_class R;
name S1806-34-005;
parent nodeS1806-34-0051806-0062;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.28525;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841766-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841766-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841767841766;
name 841766;
to node841763841762;
length 352;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841767-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841767-PHASEB;
};
name 841767-LINECONFIG;
};
phases B;
from nodeFFRN1-F176x1841767;
name 841767;
to node841767841766;
length 54;
};

object fuse {
phases BN;
from node841768FFRN1-F176x1;
name FFRN1-F176x1;
current_limit 9999.0 A;
to nodeFFRN1-F176x1841767;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841768-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841768-PHASEB;
};
name 841768-LINECONFIG;
};
phases B;
from node1806-0088841768;
name 841768;
to node841768FFRN1-F176x1;
length 577;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0088-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0491806-0088;
name 1806-0088;
to node1806-0088841768;
};

object load {
phases BN;
load_class R;
name S1806-33-049;
parent nodeS1806-33-0491806-0088;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.32415;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841770-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841770-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node923342841770;
name 841770;
to node841767841766;
length 342;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 923342-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 923342-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841771923342;
name 923342;
to node923342841770;
length 136;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841771-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841771-PHASEB;
};
name 841771-LINECONFIG;
};
phases B;
from nodeFFRN1-F196x1841771;
name 841771;
to node841771923342;
length 197;
};

object fuse {
phases BN;
from node841772FFRN1-F196x1;
name FFRN1-F196x1;
current_limit 9999.0 A;
to nodeFFRN1-F196x1841771;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841772-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841772-PHASEB;
};
name 841772-LINECONFIG;
};
phases B;
from node1806-0190841772;
name 841772;
to node841772FFRN1-F196x1;
length 210;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0190-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0601806-0190;
name 1806-0190;
to node1806-0190841772;
};

object load {
phases BN;
load_class R;
name S1806-33-060;
parent nodeS1806-33-0601806-0190;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 3.08266;
};

object load {
phases BN;
load_class R;
name S1806-33-062;
parent nodeS1806-33-0601806-0190;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.64733;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841775-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841775-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node926654841775;
name 841775;
to node841771923342;
length 1192;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 926654-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 926654-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node1806-33-057926654;
name 926654;
to node926654841775;
length 1630;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-057-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0041806-33-057;
name 1806-33-057;
to node1806-33-057926654;
};

object load {
phases BN;
load_class R;
name S1806-33-004;
parent nodeS1806-33-0041806-33-057;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.394814;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-066-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0721806-33-066;
name 1806-33-066;
to node923342841770;
};

object load {
phases BN;
load_class R;
name S1806-33-072;
parent nodeS1806-33-0721806-33-066;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.145867;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-052-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0141806-33-052;
name 1806-33-052;
to node841760841759;
};

object load {
phases BN;
load_class R;
name S1806-33-014;
parent nodeS1806-33-0141806-33-052;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.08914;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-051-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-34-0031806-33-051;
name 1806-33-051;
to node841759841757;
};

object load {
phases BN;
load_class R;
name S1806-34-003;
parent nodeS1806-34-0031806-33-051;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.770179;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-33-050-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0181806-33-050;
name 1806-33-050;
to node841757841755;
};

object load {
phases BN;
load_class R;
name S1806-33-018;
parent nodeS1806-33-0181806-33-050;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.287845;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841777-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841777-PHASEB;
};
name 841777-LINECONFIG;
};
phases B;
from nodeFFRN1-F217x1841777;
name 841777;
to node841755841754;
length 96;
};

object fuse {
phases BN;
from node841778FFRN1-F217x1;
name FFRN1-F217x1;
current_limit 9999.0 A;
to nodeFFRN1-F217x1841777;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841778-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841778-PHASEB;
};
name 841778-LINECONFIG;
};
phases B;
from node1806-0245841778;
name 841778;
to node841778FFRN1-F217x1;
length 646;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0245-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-34-0061806-0245;
name 1806-0245;
to node1806-0245841778;
};

object load {
phases BN;
load_class R;
name S1806-34-006;
parent nodeS1806-34-0061806-0245;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 19.5717;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923596-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923596-PHASEB;
};
name 923596-LINECONFIG;
};
phases B;
from node923597923596;
name 923596;
to node923536923535;
length 165;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923597-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923597-PHASEB;
};
name 923597-LINECONFIG;
};
phases B;
from nodeT10500923597;
name 923597;
to node923597923596;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10500-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-003T10500;
name T10500;
to nodeT10500923597;
};

object load {
phases BN;
load_class R;
name S1806-27-003;
parent nodeS1806-27-003T10500;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.86094;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923599-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923599-PHASEB;
};
name 923599-LINECONFIG;
};
phases B;
from node923601923599;
name 923599;
to node923597923596;
length 300;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923601-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923601-PHASEB;
};
name 923601-LINECONFIG;
};
phases B;
from nodeT10502923601;
name 923601;
to node923601923599;
length 200;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10502-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-001T10502;
name T10502;
to nodeT10502923601;
};

object load {
phases BN;
load_class R;
name S1806-27-001;
parent nodeS1806-27-001T10502;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 4.14069;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923604-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923604-PHASEB;
};
name 923604-LINECONFIG;
};
phases B;
from node923605923604;
name 923604;
to node923601923599;
length 275;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923605-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923605-PHASEB;
};
name 923605-LINECONFIG;
};
phases B;
from node921618923605;
name 923605;
to node923605923604;
length 239;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 921618-LINESPACING;
};
conductor_B object underground_line_conductor {
name 921618-PHASEB;
};
name 921618-LINECONFIG;
};
phases B;
from node921620921618;
name 921618;
to node921618923605;
length 352;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 921620-LINESPACING;
};
conductor_B object underground_line_conductor {
name 921620-PHASEB;
};
name 921620-LINECONFIG;
};
phases B;
from node923606921620;
name 921620;
to node921620921618;
length 122;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923606-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923606-PHASEB;
};
name 923606-LINECONFIG;
};
phases B;
from nodeT7804923606;
name 923606;
to node923606921620;
length 300;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T7804-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-005T7804;
name T7804;
to nodeT7804923606;
};

object load {
phases BN;
load_class R;
name S1806-27-005;
parent nodeS1806-27-005T7804;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.0875204;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12908-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-012T12908;
name T12908;
to node923606921620;
};

object load {
phases BN;
load_class R;
name S1806-27-012;
parent nodeS1806-27-012T12908;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.21718;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923607-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923607-PHASEB;
};
name 923607-LINECONFIG;
};
phases B;
from node913658923607;
name 923607;
to node923605923604;
length 680;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 913658-LINESPACING;
};
conductor_B object underground_line_conductor {
name 913658-PHASEB;
};
name 913658-LINECONFIG;
};
phases B;
from nodeT4020913658;
name 913658;
to node913658923607;
length 164;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4020-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-34-002T4020;
name T4020;
to nodeT4020913658;
};

object load {
phases BN;
load_class R;
name S1806-34-002;
parent nodeS1806-34-002T4020;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 3.13712;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 914581-LINESPACING;
};
conductor_B object underground_line_conductor {
name 914581-PHASEB;
};
name 914581-LINECONFIG;
};
phases B;
from node913607914581;
name 914581;
to node913658923607;
length 346;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 913607-LINESPACING;
};
conductor_B object underground_line_conductor {
name 913607-PHASEB;
};
name 913607-LINECONFIG;
};
phases B;
from node923608913607;
name 913607;
to node913607914581;
length 260;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923608-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923608-PHASEB;
};
name 923608-LINECONFIG;
};
phases B;
from node841793923608;
name 923608;
to node923608913607;
length 1875;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841793-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841793-PHASEB;
};
name 841793-LINECONFIG;
};
phases B;
from node923610841793;
name 841793;
to node841793923608;
length 252;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923610-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923610-PHASEB;
};
name 923610-LINECONFIG;
};
phases B;
from nodeT10505923610;
name 923610;
to node923610841793;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10505-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-34-001T10505;
name T10505;
to nodeT10505923610;
};

object load {
phases BN;
load_class R;
name S1806-34-001;
parent nodeS1806-34-001T10505;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 5.96305;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923609-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923609-PHASEB;
};
name 923609-LINECONFIG;
};
phases B;
from nodeT10506923609;
name 923609;
to node841793923608;
length 677;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10506-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-010T10506;
name T10506;
to nodeT10506923609;
};

object load {
phases BN;
load_class R;
name S1806-27-010;
parent nodeS1806-27-010T10506;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.466775;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923611-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923611-PHASEB;
};
name 923611-LINECONFIG;
};
phases B;
from node923612923611;
name 923611;
to node841793923608;
length 890;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923612-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923612-PHASEB;
};
name 923612-LINECONFIG;
};
phases B;
from node923614923612;
name 923612;
to node923612923611;
length 890;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923614-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923614-PHASEB;
};
name 923614-LINECONFIG;
};
phases B;
from node981769923614;
name 923614;
to node923614923612;
length 50;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981769-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981769-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981766981769;
name 981769;
to node981769923614;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981766-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981766-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981768981766;
name 981766;
to node981766981769;
length 324;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981768-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981768-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981775981768;
name 981768;
to node981768981766;
length 360;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981775-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981775-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981773981775;
name 981775;
to node981775981768;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981773-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981773-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981765981773;
name 981773;
to node981773981775;
length 360;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981765-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981765-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981777981765;
name 981765;
to node981765981773;
length 360;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981777-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981777-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981783981777;
name 981777;
to node981777981765;
length 272;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981783-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981783-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981767981783;
name 981783;
to node981783981777;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981767-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981767-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981781981767;
name 981767;
to node981767981783;
length 300;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981781-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981781-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981779981781;
name 981781;
to node981781981767;
length 300;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981779-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981779-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981772981779;
name 981779;
to node981779981781;
length 294;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981772-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981772-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981776981772;
name 981772;
to node981772981779;
length 310;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981776-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981776-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981774981776;
name 981776;
to node981776981772;
length 300;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981774-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981774-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981771981774;
name 981774;
to node981774981776;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981771-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981771-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981778981771;
name 981771;
to node981771981774;
length 350;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981778-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981778-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981782981778;
name 981778;
to node981778981771;
length 300;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981782-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981782-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node981770981782;
name 981782;
to node981782981778;
length 270;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981770-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 981770-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node6920x1-Bx1981770;
name 981770;
to node981770981782;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-27-048-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-27-0021806-27-048;
name 1806-27-048;
to node981771981774;
};

object load {
phases BN;
load_class R;
name S1806-27-002;
parent nodeS1806-27-0021806-27-048;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.34392;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923615-LINESPACING;
};
conductor_B object underground_line_conductor {
name 923615-PHASEB;
};
name 923615-LINECONFIG;
};
phases B;
from node928725923615;
name 923615;
to node923614923612;
length 310;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928725-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928725-PHASEB;
};
name 928725-LINECONFIG;
};
phases B;
from node928730928725;
name 928725;
to node928725923615;
length 384;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928730-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928730-PHASEB;
};
name 928730-LINECONFIG;
};
phases B;
from node928731928730;
name 928730;
to node928730928725;
length 742;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928731-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928731-PHASEB;
};
name 928731-LINECONFIG;
};
phases B;
from node928127928731;
name 928731;
to node928731928730;
length 935;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928127-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928127-PHASEB;
};
name 928127-LINECONFIG;
};
phases B;
from nodeT7903928127;
name 928127;
to node928127928731;
length 1096;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T7903-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-015T7903;
name T7903;
to nodeT7903928127;
};

object load {
phases BN;
load_class R;
name S1806-35-015;
parent nodeS1806-35-015T7903;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.904377;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928733-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928733-PHASEB;
};
name 928733-LINECONFIG;
};
phases B;
from nodeT7871928733;
name 928733;
to node928127928731;
length 32;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928735-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928735-PHASEB;
};
name 928735-LINECONFIG;
};
phases B;
from node837409928735;
name 928735;
to node928127928731;
length 250;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 837409-LINESPACING;
};
conductor_B object underground_line_conductor {
name 837409-PHASEB;
};
name 837409-LINECONFIG;
};
phases B;
from node924936837409;
name 837409;
to node837409928735;
length 812;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 924936-LINESPACING;
};
conductor_B object underground_line_conductor {
name 924936-PHASEB;
};
name 924936-LINECONFIG;
};
phases B;
from node965706924936;
name 924936;
to node924936837409;
length 573;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 965706-LINESPACING;
};
conductor_B object underground_line_conductor {
name 965706-PHASEB;
};
name 965706-LINECONFIG;
};
phases B;
from node965707965706;
name 965706;
to node965706924936;
length 501;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 965707-LINESPACING;
};
conductor_B object underground_line_conductor {
name 965707-PHASEB;
};
name 965707-LINECONFIG;
};
phases B;
from node837415965707;
name 965707;
to node965707965706;
length 382;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 837415-LINESPACING;
};
conductor_B object underground_line_conductor {
name 837415-PHASEB;
};
name 837415-LINECONFIG;
};
phases B;
from node837416837415;
name 837415;
to node837415965707;
length 318;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 837416-LINESPACING;
};
conductor_B object underground_line_conductor {
name 837416-PHASEB;
};
name 837416-LINECONFIG;
};
phases B;
from node837417837416;
name 837416;
to node837416837415;
length 24;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 837417-LINESPACING;
};
conductor_B object underground_line_conductor {
name 837417-PHASEB;
};
name 837417-LINECONFIG;
};
phases B;
from node928193837417;
name 837417;
to node837417837416;
length 338;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928193-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928193-PHASEB;
};
name 928193-LINECONFIG;
};
phases B;
from nodeT12193928193;
name 928193;
to node928193837417;
length 118;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12192-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-032T12192;
name T12192;
to node928193837417;
};

object load {
phases BN;
load_class R;
name S1806-35-032;
parent nodeS1806-35-032T12192;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.54392;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0180-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-0311806-0180;
name 1806-0180;
to node837415965707;
};

object load {
phases BN;
load_class R;
name S1806-35-031;
parent nodeS1806-35-0311806-0180;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 4.3624;
};

object load {
phases BN;
load_class R;
name S1806-35-033;
parent nodeS1806-35-0311806-0180;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.266451;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28536-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-052T28536;
name T28536;
to node965707965706;
};

object load {
phases BN;
load_class R;
name S1806-35-052;
parent nodeS1806-35-052T28536;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.2214;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0052-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-0351806-0052;
name 1806-0052;
to node965706924936;
};

object load {
phases BN;
load_class R;
name S1806-35-035;
parent nodeS1806-35-0351806-0052;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.57115;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 924937-LINESPACING;
};
conductor_B object underground_line_conductor {
name 924937-PHASEB;
};
name 924937-LINECONFIG;
};
phases B;
from nodeT14008924937;
name 924937;
to node924936837409;
length 250;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928736-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928736-PHASEB;
};
name 928736-LINECONFIG;
};
phases B;
from node928741928736;
name 928736;
to node837409928735;
length 350;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928741-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928741-PHASEB;
};
name 928741-LINECONFIG;
};
phases B;
from node928742928741;
name 928741;
to node928741928736;
length 770;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928742-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928742-PHASEB;
};
name 928742-LINECONFIG;
};
phases B;
from node928748928742;
name 928742;
to node928742928741;
length 578;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928748-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928748-PHASEB;
};
name 928748-LINECONFIG;
};
phases B;
from node928749928748;
name 928748;
to node928748928742;
length 556;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928749-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928749-PHASEB;
};
name 928749-LINECONFIG;
};
phases B;
from nodeT15654928749;
name 928749;
to node928749928748;
length 336;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15654-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-026T15654;
name T15654;
to nodeT15654928749;
};

object load {
phases BN;
load_class R;
name S1806-35-026;
parent nodeS1806-35-026T15654;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.36337;
};

object load {
phases BN;
load_class R;
name S1806-35-034;
parent nodeS1806-35-026T15654;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.657375;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928750-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928750-PHASEB;
};
name 928750-LINECONFIG;
};
phases B;
from node928752928750;
name 928750;
to node928749928748;
length 1608;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928752-LINESPACING;
};
conductor_B object underground_line_conductor {
name 928752-PHASEB;
};
name 928752-LINECONFIG;
};
phases B;
from node6159x1-A928752;
name 928752;
to node928752928750;
length 220;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15652-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-003T15652;
name T15652;
to node928752928750;
};

object load {
phases BN;
load_class R;
name S1806-35-003;
parent nodeS1806-35-003T15652;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.355916;
};

object load {
phases BN;
load_class R;
name S1806-35-018;
parent nodeS1806-35-003T15652;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.40195;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15655-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-004T15655;
name T15655;
to node928748928742;
};

object load {
phases BN;
load_class R;
name S1806-35-004;
parent nodeS1806-35-004T15655;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.81653;
};

object load {
phases BN;
load_class R;
name S1806-35-039;
parent nodeS1806-35-004T15655;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.46029;
};

object load {
phases BN;
load_class R;
name S1806-35-045;
parent nodeS1806-35-004T15655;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.24279;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T5158-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-046T5158;
name T5158;
to node928742928741;
};

object load {
phases BN;
load_class R;
name S1806-35-046;
parent nodeS1806-35-046T5158;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15656-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-044T15656;
name T15656;
to node928741928736;
};

object load {
phases BN;
load_class R;
name S1806-35-044;
parent nodeS1806-35-044T15656;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.76791;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15660-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-26-004T15660;
name T15660;
to node928730928725;
};

object load {
phases BN;
load_class R;
name S1806-26-004;
parent nodeS1806-26-004T15660;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.606808;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10509-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-35-048T10509;
name T10509;
to node928725923615;
};

object load {
phases BN;
load_class R;
name S1806-35-048;
parent nodeS1806-35-048T10509;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.719612;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4048-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-34-007T4048;
name T4048;
to node923608913607;
};

object load {
phases BN;
load_class R;
name S1806-34-007;
parent nodeS1806-34-007T4048;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.28525;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-28-014-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0011806-28-014;
name 1806-28-014;
to node841748841744;
};

object load {
phases BN;
load_class R;
name S1806-33-001;
parent nodeS1806-33-0011806-28-014;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.879093;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-28-009-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0631806-28-009;
name 1806-28-009;
to node841722841720;
};

object load {
phases BN;
load_class R;
name S1806-33-063;
parent nodeS1806-33-0631806-28-009;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.8376;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 842003-LINESPACING;
};
conductor_B object underground_line_conductor {
name 842003-PHASEB;
};
name 842003-LINECONFIG;
};
phases B;
from nodeF21679x1842003;
name 842003;
to node841720841719;
length 50;
};

object fuse {
phases BN;
from node842004F21679x1;
name F21679x1;
current_limit 9999.0 A;
to nodeF21679x1842003;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 842004-LINESPACING;
};
conductor_B object underground_line_conductor {
name 842004-PHASEB;
};
name 842004-LINECONFIG;
};
phases B;
from node842006842004;
name 842004;
to node842004F21679x1;
length 489;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 842006-LINESPACING;
};
conductor_B object underground_line_conductor {
name 842006-PHASEB;
};
name 842006-LINECONFIG;
};
phases B;
from nodeT18597842006;
name 842006;
to node842006842004;
length 763;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18597-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-28-004T18597;
name T18597;
to nodeT18597842006;
};

object load {
phases BN;
load_class R;
name S1806-28-004;
parent nodeS1806-28-004T18597;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.95624;
};

object load {
phases BN;
load_class R;
name S1806-28-006;
parent nodeS1806-28-004T18597;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 3.87034;
};

object load {
phases BN;
load_class R;
name S1806-28-008;
parent nodeS1806-28-004T18597;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.83566;
};

object load {
phases BN;
load_class R;
name S1806-28-011;
parent nodeS1806-28-004T18597;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.219773;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0100-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-28-0071806-0100;
name 1806-0100;
to node842006842004;
};

object load {
phases BN;
load_class R;
name S1806-28-007;
parent nodeS1806-28-0071806-0100;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.20584;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-28-004-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-33-0351806-28-004;
name 1806-28-004;
to node841718969649;
};

object load {
phases BN;
load_class R;
name S1806-33-035;
parent nodeS1806-33-0351806-28-004;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.739061;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978187-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
conductor_B object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
name 978187-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.592;
geometric_mean_radius 0.00814;
};
conductor_C object overhead_line_conductor {
resistance 0.216;
geometric_mean_radius 0.0304;
};
};
phases ABCN;
from node979018978187;
name 978187;
to node978182978202;
length 292;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979018-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979018-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979019979018;
name 979018;
to node979018978187;
length 60;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979019-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979019-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978936979019;
name 979019;
to node979019979018;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978936-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978936-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978937978936;
name 978936;
to node978936979019;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978937-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978937-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978938978937;
name 978937;
to node978937978936;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978938-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978938-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978939978938;
name 978938;
to node978938978937;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978939-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978939-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978940978939;
name 978939;
to node978939978938;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978940-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978940-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979020978940;
name 978940;
to node978940978939;
length 230;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979020-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979020-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979022979020;
name 979020;
to node979020978940;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979022-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979022-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node925819979022;
name 979022;
to node979022979020;
length 305;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 925819-LINESPACING;
};
conductor_B object underground_line_conductor {
name 925819-PHASEB;
};
name 925819-LINECONFIG;
};
phases B;
from nodeF10787x1925819;
name 925819;
to node925819979022;
length 20;
};

object fuse {
phases BN;
from node925823F10787x1;
name F10787x1;
current_limit 9999.0 A;
to nodeF10787x1925819;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 925823-LINESPACING;
};
conductor_B object underground_line_conductor {
name 925823-PHASEB;
};
name 925823-LINECONFIG;
};
phases B;
from node925820925823;
name 925823;
to node925823F10787x1;
length 205;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 925820-LINESPACING;
};
conductor_B object underground_line_conductor {
name 925820-PHASEB;
};
name 925820-LINECONFIG;
};
phases B;
from nodeT10789925820;
name 925820;
to node925820925823;
length 620;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10789-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-28-015T10789;
name T10789;
to nodeT10789925820;
};

object load {
phases BN;
load_class R;
name S1806-28-015;
parent nodeS1806-28-015T10789;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.02269;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979023-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979023-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979024979023;
name 979023;
to node925819979022;
length 250;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979024-LINESPACING;
};
conductor_A object underground_line_conductor {
name 979024-PHASEA;
};
name 979024-LINECONFIG;
};
phases A;
from nodeF28659x1979024;
name 979024;
to node979024979023;
length 30;
};

object fuse {
phases AN;
from node839562F28659x1;
name F28659x1;
current_limit 9999.0 A;
to nodeF28659x1979024;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839562-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839562-PHASEA;
};
name 839562-LINECONFIG;
};
phases A;
from nodeT28660839562;
name 839562;
to node839562F28659x1;
length 252;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28660-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-29-012T28660;
name T28660;
to nodeT28660839562;
};

object load {
phases AN;
load_class R;
name S1806-29-012;
parent nodeS1806-29-012T28660;
constant_power_C 0;
constant_power_A 3.43274;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979025-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979025-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979026979025;
name 979025;
to node979024979023;
length 250;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979026-LINESPACING;
};
conductor_A object underground_line_conductor {
name 979026-PHASEA;
};
conductor_B object underground_line_conductor {
name 979026-PHASEB;
};
name 979026-LINECONFIG;
conductor_C object underground_line_conductor {
name 979026-PHASEC;
};
};
phases ABC;
from node839565979026;
name 979026;
to node979026979025;
length 20;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839565-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839565-PHASEA;
};
conductor_B object underground_line_conductor {
name 839565-PHASEB;
};
name 839565-LINECONFIG;
conductor_C object underground_line_conductor {
name 839565-PHASEC;
};
};
phases ABC;
from node979021839565;
name 839565;
to node839565979026;
length 963;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979021-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979021-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978941979021;
name 979021;
to node979021839565;
length 214;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978941-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978941-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979028978941;
name 978941;
to node978941979021;
length 214;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979028-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979028-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979029979028;
name 979028;
to node979028978941;
length 210;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979029-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979029-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979030979029;
name 979029;
to node979029979028;
length 300;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979030-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979030-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979031979030;
name 979030;
to node979030979029;
length 310;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979031-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979031-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979032979031;
name 979031;
to node979031979030;
length 174;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979032-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979032-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node976752979032;
name 979032;
to node979032979031;
length 174;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 976752-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
name 976752-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases AN;
from node976753976752;
name 976752;
to node976752979032;
length 60;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976753-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976753-PHASEA;
};
name 976753-LINECONFIG;
};
phases A;
from nodeR28918x1976753;
name 976753;
to node976753976752;
length 10;
};

object fuse {
phases AN;
from node976756R28918x1;
name R28918x1;
current_limit 9999.0 A;
to nodeR28918x1976753;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976756-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976756-PHASEA;
};
name 976756-LINECONFIG;
};
phases A;
from node976759976756;
name 976756;
to node976756R28918x1;
length 26;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976759-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976759-PHASEA;
};
name 976759-LINECONFIG;
};
phases A;
from node976764976759;
name 976759;
to node976759976756;
length 730;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976764-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976764-PHASEA;
};
name 976764-LINECONFIG;
};
phases A;
from node976754976764;
name 976764;
to node976764976759;
length 372;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976754-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976754-PHASEA;
};
name 976754-LINECONFIG;
};
phases A;
from node976774976754;
name 976754;
to node976754976764;
length 20;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 976774-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 976774-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from nodeF28814x1976774;
name 976774;
to node976774976754;
length 10;
};

object fuse {
phases AN;
from node976760F28814x1;
name F28814x1;
current_limit 9999.0 A;
to nodeF28814x1976774;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 976760-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 976760-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node1806-20-027976760;
name 976760;
to node976760F28814x1;
length 180;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-027-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0181806-20-027;
name 1806-20-027;
to node1806-20-027976760;
};

object load {
phases AN;
load_class R;
name S1806-20-018;
parent nodeS1806-20-0181806-20-027;
constant_power_C 0;
constant_power_A 3.33355;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976758-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976758-PHASEA;
};
name 976758-LINECONFIG;
};
phases A;
from node914393976758;
name 976758;
to node976754976764;
length 1420;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 914393-LINESPACING;
};
conductor_A object underground_line_conductor {
name 914393-PHASEA;
};
name 914393-LINECONFIG;
};
phases A;
from node914391914393;
name 914393;
to node914393976758;
length 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 914391-LINESPACING;
};
conductor_A object underground_line_conductor {
name 914391-PHASEA;
};
name 914391-LINECONFIG;
};
phases A;
from nodeT3935914391;
name 914391;
to node914391914393;
length 126;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T3935-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-066T3935;
name T3935;
to nodeT3935914391;
};

object load {
phases AN;
load_class R;
name S1806-20-066;
parent nodeS1806-20-066T3935;
constant_power_C 0;
constant_power_A 0.46483;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976755-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976755-PHASEA;
};
name 976755-LINECONFIG;
};
phases A;
from node910687976755;
name 976755;
to node914393976758;
length 802;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 910687-LINESPACING;
};
conductor_A object underground_line_conductor {
name 910687-PHASEA;
};
name 910687-LINECONFIG;
};
phases A;
from nodeT4205910687;
name 910687;
to node910687976755;
length 420;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4205-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-065T4205;
name T4205;
to nodeT4205910687;
};

object load {
phases AN;
load_class R;
name S1806-20-065;
parent nodeS1806-20-065T4205;
constant_power_C 0;
constant_power_A 1.9799;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976765-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976765-PHASEA;
};
name 976765-LINECONFIG;
};
phases A;
from node976750976765;
name 976765;
to node910687976755;
length 804;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976750-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976750-PHASEA;
};
name 976750-LINECONFIG;
};
phases A;
from node976773976750;
name 976750;
to node976750976765;
length 480;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976773-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976773-PHASEA;
};
name 976773-LINECONFIG;
};
phases A;
from node976762976773;
name 976773;
to node976773976750;
length 398;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976762-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976762-PHASEA;
};
name 976762-LINECONFIG;
};
phases A;
from node976768976762;
name 976762;
to node976762976773;
length 338;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976768-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976768-PHASEA;
};
name 976768-LINECONFIG;
};
phases A;
from node976757976768;
name 976768;
to node976768976762;
length 686;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976757-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976757-PHASEA;
};
name 976757-LINECONFIG;
};
phases A;
from node976749976757;
name 976757;
to node976757976768;
length 418;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976749-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976749-PHASEA;
};
name 976749-LINECONFIG;
};
phases A;
from node976751976749;
name 976749;
to node976749976757;
length 692;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976751-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976751-PHASEA;
};
name 976751-LINECONFIG;
};
phases A;
from nodeT28813976751;
name 976751;
to node976751976749;
length 132;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28813-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-005T28813;
name T28813;
to nodeT28813976751;
};

object load {
phases AN;
load_class R;
name S1806-20-005;
parent nodeS1806-20-005T28813;
constant_power_C 0;
constant_power_A 1.31281;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976766-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976766-PHASEA;
};
name 976766-LINECONFIG;
};
phases A;
from node12286x1-Ax1976766;
name 976766;
to node976751976749;
length 678;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28811-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-012T28811;
name T28811;
to node976749976757;
};

object load {
phases AN;
load_class R;
name S1806-20-012;
parent nodeS1806-20-012T28811;
constant_power_C 0;
constant_power_A 1.85349;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28810-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-019T28810;
name T28810;
to node976757976768;
};

object load {
phases AN;
load_class R;
name S1806-20-019;
parent nodeS1806-20-019T28810;
constant_power_C 0;
constant_power_A 1.72707;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28809-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-047T28809;
name T28809;
to node976768976762;
};

object load {
phases AN;
load_class R;
name S1806-20-047;
parent nodeS1806-20-047T28809;
constant_power_C 0;
constant_power_A 0.093355;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976767-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976767-PHASEA;
};
name 976767-LINECONFIG;
};
phases A;
from nodeT28808976767;
name 976767;
to node976762976773;
length 124;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28808-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-013T28808;
name T28808;
to nodeT28808976767;
};

object load {
phases AN;
load_class R;
name S1806-20-013;
parent nodeS1806-20-013T28808;
constant_power_C 0;
constant_power_A 0.0019449;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-015;
parent nodeS1806-20-013T28808;
constant_power_C 0;
constant_power_A 1.10081;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28806-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-001T28806;
name T28806;
to node976773976750;
};

object load {
phases AN;
load_class R;
name S1806-20-001;
parent nodeS1806-20-001T28806;
constant_power_C 0;
constant_power_A 1.8107;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976761-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976761-PHASEA;
};
name 976761-LINECONFIG;
};
phases A;
from node976772976761;
name 976761;
to node976750976765;
length 60;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 976772-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 976772-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from nodeF28815x1976772;
name 976772;
to node976772976761;
length 240;
};

object fuse {
phases AN;
from node976771F28815x1;
name F28815x1;
current_limit 9999.0 A;
to nodeF28815x1976772;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 976771-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 976771-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node839661976771;
name 976771;
to node976771F28815x1;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839661-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839661-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node839663839661;
name 839661;
to node839661976771;
length 324;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839663-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839663-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node839665839663;
name 839663;
to node839663839661;
length 269;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839665-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839665-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node1806-20-026839665;
name 839665;
to node839665839663;
length 448;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-026-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0101806-20-026;
name 1806-20-026;
to node1806-20-026839665;
};

object load {
phases AN;
load_class R;
name S1806-20-010;
parent nodeS1806-20-0101806-20-026;
constant_power_C 0;
constant_power_A 2.61005;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-039;
parent nodeS1806-20-0101806-20-026;
constant_power_C 0;
constant_power_A 0.106969;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-025-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0461806-20-025;
name 1806-20-025;
to node839665839663;
};

object load {
phases AN;
load_class R;
name S1806-20-046;
parent nodeS1806-20-0461806-20-025;
constant_power_C 0;
constant_power_A 0.47261;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-024-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0341806-20-024;
name 1806-20-024;
to node839663839661;
};

object load {
phases AN;
load_class R;
name S1806-20-034;
parent nodeS1806-20-0341806-20-024;
constant_power_C 0;
constant_power_A 2.10632;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976776-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976776-PHASEA;
};
name 976776-LINECONFIG;
};
phases A;
from nodeT28805976776;
name 976776;
to node839661976771;
length 222;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28805-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-007T28805;
name T28805;
to nodeT28805976776;
};

object load {
phases AN;
load_class R;
name S1806-20-007;
parent nodeS1806-20-007T28805;
constant_power_C 0;
constant_power_A 0.542626;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-008;
parent nodeS1806-20-007T28805;
constant_power_C 0;
constant_power_A 2.61005;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-169-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-29-0111806-20-169;
name 1806-20-169;
to node839661976771;
};

object load {
phases AN;
load_class R;
name S1806-29-011;
parent nodeS1806-29-0111806-20-169;
constant_power_C 0;
constant_power_A 2.34166;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976763-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976763-PHASEA;
};
name 976763-LINECONFIG;
};
phases A;
from nodeF28919x1976763;
name 976763;
to node976750976765;
length 20;
};

object fuse {
phases AN;
from node976775F28919x1;
name F28919x1;
current_limit 9999.0 A;
to nodeF28919x1976763;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976775-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976775-PHASEA;
};
name 976775-LINECONFIG;
};
phases A;
from node962362976775;
name 976775;
to node976775F28919x1;
length 1655;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 962362-LINESPACING;
};
conductor_A object underground_line_conductor {
name 962362-PHASEA;
};
name 962362-LINECONFIG;
};
phases A;
from nodeT16939962362;
name 962362;
to node962362976775;
length 212;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T16939-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-29-004T16939;
name T16939;
to nodeT16939962362;
};

object load {
phases AN;
load_class R;
name S1806-29-004;
parent nodeS1806-29-004T16939;
constant_power_C 0;
constant_power_A 1.89044;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 962382-LINESPACING;
};
conductor_A object underground_line_conductor {
name 962382-PHASEA;
};
name 962382-LINECONFIG;
};
phases A;
from node962381962382;
name 962382;
to node962362976775;
length 1760;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 962381-LINESPACING;
};
conductor_A object underground_line_conductor {
name 962381-PHASEA;
};
name 962381-LINECONFIG;
};
phases A;
from node962401962381;
name 962381;
to node962381962382;
length 840;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 962401-LINESPACING;
};
conductor_A object underground_line_conductor {
name 962401-PHASEA;
};
name 962401-LINECONFIG;
};
phases A;
from node839583962401;
name 962401;
to node962401962381;
length 596.902;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839583-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839583-PHASEA;
};
name 839583-LINECONFIG;
};
phases A;
from node1806-0229839583;
name 839583;
to node839583962401;
length 718;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0229-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-29-0131806-0229;
name 1806-0229;
to node1806-0229839583;
};

object load {
phases AN;
load_class R;
name S1806-29-013;
parent nodeS1806-29-0131806-0229;
constant_power_C 0;
constant_power_A 0.56791;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 962383-LINESPACING;
};
conductor_A object underground_line_conductor {
name 962383-PHASEA;
};
name 962383-LINECONFIG;
};
phases A;
from nodeT16942962383;
name 962383;
to node962381962382;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T16942-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-29-009T16942;
name T16942;
to nodeT16942962383;
};

object load {
phases AN;
load_class R;
name S1806-29-009;
parent nodeS1806-29-009T16942;
constant_power_C 0;
constant_power_A 3.00292;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976769-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976769-PHASEA;
};
name 976769-LINECONFIG;
};
phases A;
from nodeT28801976769;
name 976769;
to node976764976759;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28801-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-29-014T28801;
name T28801;
to nodeT28801976769;
};

object load {
phases AN;
load_class R;
name S1806-29-014;
parent nodeS1806-29-014T28801;
constant_power_C 0;
constant_power_A 4.16986;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979033-LINESPACING;
};
conductor_A object underground_line_conductor {
name 979033-PHASEA;
};
name 979033-LINECONFIG;
};
phases A;
from nodeF16133x1979033;
name 979033;
to node976752979032;
length 10;
};

object fuse {
phases AN;
from node979034F16133x1;
name F16133x1;
current_limit 9999.0 A;
to nodeF16133x1979033;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979034-LINESPACING;
};
conductor_A object underground_line_conductor {
name 979034-PHASEA;
};
name 979034-LINECONFIG;
};
phases A;
from node948315979034;
name 979034;
to node979034F16133x1;
length 720;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 948315-LINESPACING;
};
conductor_A object underground_line_conductor {
name 948315-PHASEA;
};
name 948315-LINECONFIG;
};
phases A;
from node839677948315;
name 948315;
to node948315979034;
length 630;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839677-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839677-PHASEA;
};
name 839677-LINECONFIG;
};
phases A;
from nodeT16137839677;
name 839677;
to node839677948315;
length 467;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T16137-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-21-018T16137;
name T16137;
to nodeT16137839677;
};

object load {
phases AN;
load_class R;
name S1806-21-018;
parent nodeS1806-21-018T16137;
constant_power_C 0;
constant_power_A 2.19579;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 948335-LINESPACING;
};
conductor_A object underground_line_conductor {
name 948335-PHASEA;
};
name 948335-LINECONFIG;
};
phases A;
from nodeT16135948335;
name 948335;
to node839677948315;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T16135-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-21-014T16135;
name T16135;
to nodeT16135948335;
};

object load {
phases AN;
load_class R;
name S1806-21-014;
parent nodeS1806-21-014T16135;
constant_power_C 0;
constant_power_A 1.1047;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12260-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-21-013T12260;
name T12260;
to node948315979034;
};

object load {
phases AN;
load_class R;
name S1806-21-013;
parent nodeS1806-21-013T12260;
constant_power_C 0;
constant_power_A 2.26969;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-21-025;
parent nodeS1806-21-013T12260;
constant_power_C 0;
constant_power_A 0.00388979;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979035-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979035-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979036979035;
name 979035;
to node976752979032;
length 275;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979036-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979036-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978942979036;
name 979036;
to node979036979035;
length 213;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978942-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978942-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978943978942;
name 978942;
to node978942979036;
length 212;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978943-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978943-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978944978943;
name 978943;
to node978943978942;
length 212;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978944-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978944-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978946978944;
name 978944;
to node978944978943;
length 296;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978946-LINESPACING;
};
name 978946-LINECONFIG;
conductor_C object underground_line_conductor {
name 978946-PHASEC;
};
};
phases C;
from nodeF28663x1978946;
name 978946;
to node978946978944;
length 10;
};

object fuse {
phases CN;
from node841704F28663x1;
name F28663x1;
current_limit 9999.0 A;
to nodeF28663x1978946;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841704-LINESPACING;
};
name 841704-LINECONFIG;
conductor_C object underground_line_conductor {
name 841704-PHASEC;
};
};
phases C;
from nodeT28664841704;
name 841704;
to node841704F28663x1;
length 360;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28664-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-21-021T28664;
name T28664;
to nodeT28664841704;
};

object load {
phases CN;
load_class R;
name S1806-21-021;
parent nodeS1806-21-021T28664;
constant_power_C 3.09044;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978947-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978947-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978948978947;
name 978947;
to node978946978944;
length 170;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978948-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978948-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978949978948;
name 978948;
to node978948978947;
length 168;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978949-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978949-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978952978949;
name 978949;
to node978949978948;
length 318;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978952-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978952-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978953978952;
name 978952;
to node978952978949;
length 215;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978953-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978953-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978954978953;
name 978953;
to node978953978952;
length 215;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978954-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978954-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978955978954;
name 978954;
to node978954978953;
length 215;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978955-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978955-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978956978955;
name 978955;
to node978955978954;
length 275;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978956-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978956-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978957978956;
name 978956;
to node978956978955;
length 275;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978957-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978957-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978958978957;
name 978957;
to node978957978956;
length 275;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978958-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978958-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978959978958;
name 978958;
to node978958978957;
length 241;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978959-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978959-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978960978959;
name 978959;
to node978959978958;
length 241;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978960-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978960-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978962978960;
name 978960;
to node978960978959;
length 240;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978962-LINESPACING;
};
conductor_A object underground_line_conductor {
name 978962-PHASEA;
};
conductor_B object underground_line_conductor {
name 978962-PHASEB;
};
name 978962-LINECONFIG;
conductor_C object underground_line_conductor {
name 978962-PHASEC;
};
};
phases ABC;
from nodeF28670x1978962;
name 978962;
to node978962978960;
length 10;
};

object fuse {
phases ABCN;
from node839697F28670x1;
name F28670x1;
current_limit 9999.0 A;
to nodeF28670x1978962;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839697-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839697-PHASEA;
};
conductor_B object underground_line_conductor {
name 839697-PHASEB;
};
name 839697-LINECONFIG;
conductor_C object underground_line_conductor {
name 839697-PHASEC;
};
};
phases ABC;
from nodeT28671839697;
name 839697;
to node839697F28670x1;
length 1380;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28671-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-21-016T28671;
name T28671;
to nodeT28671839697;
};

object load {
phases ABCN;
load_class R;
name S1806-21-016;
parent nodeS1806-21-016T28671;
constant_power_C 39.5189;
constant_power_A 39.5189;
nominal_voltage 120;
constant_power_B 39.5189;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978963-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978963-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node839701978963;
name 978963;
to node978962978960;
length 141;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839701-LINESPACING;
};
name 839701-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
};
phases CN;
from nodeF28672x1839701;
name 839701;
to node839701978963;
length 88;
};

object fuse {
phases CN;
from node979056F28672x1;
name F28672x1;
current_limit 9999.0 A;
to nodeF28672x1839701;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979056-LINESPACING;
};
name 979056-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
};
phases CN;
from node839702979056;
name 979056;
to node979056F28672x1;
length 220;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839702-LINESPACING;
};
name 839702-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
};
phases CN;
from node839705839702;
name 839702;
to node839702979056;
length 750;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839705-LINESPACING;
};
name 839705-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
};
phases CN;
from node839707839705;
name 839705;
to node839705839702;
length 447;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839707-LINESPACING;
};
name 839707-LINECONFIG;
conductor_C object underground_line_conductor {
name 839707-PHASEC;
};
};
phases C;
from node983134839707;
name 839707;
to node839707839705;
length 235;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 983134-LINESPACING;
};
name 983134-LINECONFIG;
conductor_C object underground_line_conductor {
name 983134-PHASEC;
};
};
phases C;
from node979055983134;
name 983134;
to node983134839707;
length 20;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979055-LINESPACING;
};
name 979055-LINECONFIG;
conductor_C object underground_line_conductor {
name 979055-PHASEC;
};
};
phases C;
from node1806-0253979055;
name 979055;
to node979055983134;
length 312;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0253-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-21-0121806-0253;
name 1806-0253;
to node1806-0253979055;
};

object load {
phases CN;
load_class R;
name S1806-21-012;
parent nodeS1806-21-0121806-0253;
constant_power_C 0.38509;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-21-004-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-21-0031806-21-004;
name 1806-21-004;
to node839707839705;
};

object load {
phases CN;
load_class R;
name S1806-21-003;
parent nodeS1806-21-0031806-21-004;
constant_power_C 0.387034;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 970069-LINESPACING;
};
name 970069-LINECONFIG;
conductor_C object underground_line_conductor {
name 970069-PHASEC;
};
};
phases C;
from node936818970069;
name 970069;
to node839705839702;
length 56;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 936818-LINESPACING;
};
name 936818-LINECONFIG;
conductor_C object underground_line_conductor {
name 936818-PHASEC;
};
};
phases C;
from node1806-21-003936818;
name 936818;
to node936818970069;
length 312;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-21-003-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-21-0101806-21-003;
name 1806-21-003;
to node1806-21-003936818;
};

object load {
phases CN;
load_class R;
name S1806-21-010;
parent nodeS1806-21-0101806-21-003;
constant_power_C 2.4389;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28682-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-21-026T28682;
name T28682;
to node936818970069;
};

object load {
phases CN;
load_class R;
name S1806-21-026;
parent nodeS1806-21-026T28682;
constant_power_C 1.97018;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978965-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978965-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978966978965;
name 978965;
to node839701978963;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978966-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978966-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978967978966;
name 978966;
to node978966978965;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978967-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978967-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978968978967;
name 978967;
to node978967978966;
length 269;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978968-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978968-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node841570978968;
name 978968;
to node978968978967;
length 275;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841570-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841570-PHASEA;
};
conductor_B object underground_line_conductor {
name 841570-PHASEB;
};
name 841570-LINECONFIG;
conductor_C object underground_line_conductor {
name 841570-PHASEC;
};
};
phases ABC;
from node917154841570;
name 841570;
to node841570978968;
length 503;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917154-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917154-PHASEB;
};
name 917154-LINECONFIG;
};
phases B;
from nodeF6839x1917154;
name 917154;
to node917154841570;
length 64;
};

object fuse {
phases BN;
from node841691F6839x1;
name F6839x1;
current_limit 9999.0 A;
to nodeF6839x1917154;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841691-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841691-PHASEB;
};
name 841691-LINECONFIG;
};
phases B;
from nodeT6840841691;
name 841691;
to node841691F6839x1;
length 474;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6840-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-17-006T6840;
name T6840;
to nodeT6840841691;
};

object load {
phases BN;
load_class R;
name S1806-17-006;
parent nodeS1806-17-006T6840;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 4.10373;
};

object load {
phases BN;
load_class R;
name S1806-17-015;
parent nodeS1806-17-006T6840;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.70341;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917155-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917155-PHASEA;
};
conductor_B object underground_line_conductor {
name 917155-PHASEB;
};
name 917155-LINECONFIG;
conductor_C object underground_line_conductor {
name 917155-PHASEC;
};
};
phases ABC;
from node917156917155;
name 917155;
to node917154841570;
length 626;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917156-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917156-PHASEB;
};
name 917156-LINECONFIG;
};
phases B;
from nodeF6834x1917156;
name 917156;
to node917156917155;
length 26;
};

object fuse {
phases BN;
from node917157F6834x1;
name F6834x1;
current_limit 9999.0 A;
to nodeF6834x1917156;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917157-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917157-PHASEB;
};
name 917157-LINECONFIG;
};
phases B;
from node917158917157;
name 917157;
to node917157F6834x1;
length 180;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917158-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917158-PHASEB;
};
name 917158-LINECONFIG;
};
phases B;
from nodeT6837917158;
name 917158;
to node917158917157;
length 276;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6837-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-17-008T6837;
name T6837;
to nodeT6837917158;
};

object load {
phases BN;
load_class R;
name S1806-17-008;
parent nodeS1806-17-008T6837;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.40973;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917161-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917161-PHASEB;
};
name 917161-LINECONFIG;
};
phases B;
from nodeT6835917161;
name 917161;
to node917156917155;
length 382;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6835-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-20-043T6835;
name T6835;
to nodeT6835917161;
};

object load {
phases BN;
load_class R;
name S1806-20-043;
parent nodeS1806-20-043T6835;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 6.96078;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917162-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917162-PHASEA;
};
conductor_B object underground_line_conductor {
name 917162-PHASEB;
};
name 917162-LINECONFIG;
conductor_C object underground_line_conductor {
name 917162-PHASEC;
};
};
phases ABC;
from node917163917162;
name 917162;
to node917156917155;
length 1156;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917163-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917163-PHASEB;
};
name 917163-LINECONFIG;
};
phases B;
from node937995917163;
name 917163;
to node917163917162;
length 30;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 937995-LINESPACING;
};
conductor_B object underground_line_conductor {
name 937995-PHASEB;
};
name 937995-LINECONFIG;
};
phases B;
from nodeT11973937995;
name 937995;
to node937995917163;
length 400;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11973-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-17-043T11973;
name T11973;
to nodeT11973937995;
};

object load {
phases BN;
load_class R;
name S1806-17-043;
parent nodeS1806-17-043T11973;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.392869;
};

object load {
phases BN;
load_class R;
name S1806-17-044;
parent nodeS1806-17-043T11973;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6832-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-20-003T6832;
name T6832;
to node937995917163;
};

object load {
phases BN;
load_class R;
name S1806-20-003;
parent nodeS1806-20-003T6832;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.38088;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917164-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917164-PHASEA;
};
conductor_B object underground_line_conductor {
name 917164-PHASEB;
};
name 917164-LINECONFIG;
conductor_C object underground_line_conductor {
name 917164-PHASEC;
};
};
phases ABC;
from node917166917164;
name 917164;
to node917163917162;
length 390;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917166-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917166-PHASEA;
};
conductor_B object underground_line_conductor {
name 917166-PHASEB;
};
name 917166-LINECONFIG;
conductor_C object underground_line_conductor {
name 917166-PHASEC;
};
};
phases ABC;
from node917173917166;
name 917166;
to node917166917164;
length 190;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917173-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917173-PHASEA;
};
conductor_B object underground_line_conductor {
name 917173-PHASEB;
};
name 917173-LINECONFIG;
conductor_C object underground_line_conductor {
name 917173-PHASEC;
};
};
phases ABC;
from node917174917173;
name 917173;
to node917173917166;
length 1408;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917174-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917174-PHASEB;
};
name 917174-LINECONFIG;
};
phases B;
from nodeF6842x1917174;
name 917174;
to node917174917173;
length 30;
};

object fuse {
phases BN;
from node917175F6842x1;
name F6842x1;
current_limit 9999.0 A;
to nodeF6842x1917174;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917175-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917175-PHASEB;
};
name 917175-LINECONFIG;
};
phases B;
from node841682917175;
name 917175;
to node917175F6842x1;
length 362;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841682-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841682-PHASEB;
};
name 841682-LINECONFIG;
};
phases B;
from nodeT6844841682;
name 841682;
to node841682917175;
length 343;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6844-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-17-032T6844;
name T6844;
to nodeT6844841682;
};

object load {
phases BN;
load_class R;
name S1806-17-032;
parent nodeS1806-17-032T6844;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.71929;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917186-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917186-PHASEB;
};
name 917186-LINECONFIG;
};
phases B;
from node917187917186;
name 917186;
to node841682917175;
length 544;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917187-LINESPACING;
};
conductor_B object underground_line_conductor {
name 917187-PHASEB;
};
name 917187-LINECONFIG;
};
phases B;
from nodeT6846917187;
name 917187;
to node917187917186;
length 30;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6846-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-17-011T6846;
name T6846;
to nodeT6846917187;
};

object load {
phases BN;
load_class R;
name S1806-17-011;
parent nodeS1806-17-011T6846;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.317018;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917211-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917211-PHASEA;
};
conductor_B object underground_line_conductor {
name 917211-PHASEB;
};
name 917211-LINECONFIG;
conductor_C object underground_line_conductor {
name 917211-PHASEC;
};
};
phases ABC;
from node841648917211;
name 917211;
to node917174917173;
length 212;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841648-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841648-PHASEA;
};
conductor_B object underground_line_conductor {
name 841648-PHASEB;
};
name 841648-LINECONFIG;
conductor_C object underground_line_conductor {
name 841648-PHASEC;
};
};
phases ABC;
from node841649841648;
name 841648;
to node841648917211;
length 637;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841649-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841649-PHASEA;
};
conductor_B object underground_line_conductor {
name 841649-PHASEB;
};
name 841649-LINECONFIG;
conductor_C object underground_line_conductor {
name 841649-PHASEC;
};
};
phases ABC;
from node841650841649;
name 841649;
to node841649841648;
length 575;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841650-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841650-PHASEA;
};
conductor_B object underground_line_conductor {
name 841650-PHASEB;
};
name 841650-LINECONFIG;
conductor_C object underground_line_conductor {
name 841650-PHASEC;
};
};
phases ABC;
from node1806-0073841650;
name 841650;
to node841650841649;
length 39;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0073-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-0231806-0073;
name 1806-0073;
to node1806-0073841650;
};

object load {
phases ABCN;
load_class R;
name S1806-17-023;
parent nodeS1806-17-0231806-0073;
constant_power_C 0.414911;
constant_power_A 0.414911;
nominal_voltage 120;
constant_power_B 0.414911;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841654-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841654-PHASEA;
};
conductor_B object underground_line_conductor {
name 841654-PHASEB;
};
name 841654-LINECONFIG;
conductor_C object underground_line_conductor {
name 841654-PHASEC;
};
};
phases ABC;
from node841655841654;
name 841654;
to node841650841649;
length 456;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841655-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841655-PHASEA;
};
conductor_B object underground_line_conductor {
name 841655-PHASEB;
};
name 841655-LINECONFIG;
conductor_C object underground_line_conductor {
name 841655-PHASEC;
};
};
phases ABC;
from node965265841655;
name 841655;
to node841655841654;
length 195;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 965265-LINESPACING;
};
conductor_A object underground_line_conductor {
name 965265-PHASEA;
};
conductor_B object underground_line_conductor {
name 965265-PHASEB;
};
name 965265-LINECONFIG;
conductor_C object underground_line_conductor {
name 965265-PHASEC;
};
};
phases ABC;
from nodeT28511965265;
name 965265;
to node965265841655;
length 290;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28511-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-047T28511;
name T28511;
to nodeT28511965265;
};

object load {
phases ABCN;
load_class R;
name S1806-17-047;
parent nodeS1806-17-047T28511;
constant_power_C 4.9342;
constant_power_A 4.9342;
nominal_voltage 120;
constant_power_B 4.9342;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T25810-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-027T25810;
name T25810;
to node965265841655;
};

object load {
phases ABCN;
load_class R;
name S1806-17-027;
parent nodeS1806-17-027T25810;
constant_power_C 35.004;
constant_power_A 35.004;
nominal_voltage 120;
constant_power_B 35.004;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841657-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841657-PHASEA;
};
conductor_B object underground_line_conductor {
name 841657-PHASEB;
};
name 841657-LINECONFIG;
conductor_C object underground_line_conductor {
name 841657-PHASEC;
};
};
phases ABC;
from node841658841657;
name 841657;
to node841650841649;
length 546;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841658-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841658-PHASEA;
};
conductor_B object underground_line_conductor {
name 841658-PHASEB;
};
name 841658-LINECONFIG;
conductor_C object underground_line_conductor {
name 841658-PHASEC;
};
};
phases ABC;
from node1806-0192841658;
name 841658;
to node841658841657;
length 345;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0192-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-0281806-0192;
name 1806-0192;
to node1806-0192841658;
};

object load {
phases ABCN;
load_class R;
name S1806-17-028;
parent nodeS1806-17-0281806-0192;
constant_power_C 0.250892;
constant_power_A 0.250892;
nominal_voltage 120;
constant_power_B 0.250892;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841660-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841660-PHASEA;
};
conductor_B object underground_line_conductor {
name 841660-PHASEB;
};
name 841660-LINECONFIG;
conductor_C object underground_line_conductor {
name 841660-PHASEC;
};
};
phases ABC;
from node841661841660;
name 841660;
to node841658841657;
length 515;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841661-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841661-PHASEA;
};
conductor_B object underground_line_conductor {
name 841661-PHASEB;
};
name 841661-LINECONFIG;
conductor_C object underground_line_conductor {
name 841661-PHASEC;
};
};
phases ABC;
from node1806-0260841661;
name 841661;
to node841661841660;
length 210;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0260-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-0361806-0260;
name 1806-0260;
to node1806-0260841661;
};

object load {
phases ABCN;
load_class R;
name S1806-17-036;
parent nodeS1806-17-0361806-0260;
constant_power_C 3.08072;
constant_power_A 3.08072;
nominal_voltage 120;
constant_power_B 3.08072;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841663-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841663-PHASEA;
};
conductor_B object underground_line_conductor {
name 841663-PHASEB;
};
name 841663-LINECONFIG;
conductor_C object underground_line_conductor {
name 841663-PHASEC;
};
};
phases ABC;
from node920041841663;
name 841663;
to node841649841648;
length 538;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 920041-LINESPACING;
};
conductor_A object underground_line_conductor {
name 920041-PHASEA;
};
conductor_B object underground_line_conductor {
name 920041-PHASEB;
};
name 920041-LINECONFIG;
conductor_C object underground_line_conductor {
name 920041-PHASEC;
};
};
phases ABC;
from nodeT4344920041;
name 920041;
to node920041841663;
length 40;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4344-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-042T4344;
name T4344;
to nodeT4344920041;
};

object load {
phases ABCN;
load_class R;
name S1806-17-042;
parent nodeS1806-17-042T4344;
constant_power_C 7.40729;
constant_power_A 7.40729;
nominal_voltage 120;
constant_power_B 7.40729;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4343-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-029T4343;
name T4343;
to node920041841663;
};

object load {
phases ABCN;
load_class R;
name S1806-17-029;
parent nodeS1806-17-029T4343;
constant_power_C 41.1325;
constant_power_A 41.1325;
nominal_voltage 120;
constant_power_B 41.1325;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841677-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841677-PHASEA;
};
conductor_B object underground_line_conductor {
name 841677-PHASEB;
};
name 841677-LINECONFIG;
conductor_C object underground_line_conductor {
name 841677-PHASEC;
};
};
phases ABC;
from nodeT6859841677;
name 841677;
to node841648917211;
length 785;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917212-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917212-PHASEA;
};
conductor_B object underground_line_conductor {
name 917212-PHASEB;
};
name 917212-LINECONFIG;
conductor_C object underground_line_conductor {
name 917212-PHASEC;
};
};
phases ABC;
from node841670917212;
name 917212;
to node841648917211;
length 290;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841670-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841670-PHASEA;
};
conductor_B object underground_line_conductor {
name 841670-PHASEB;
};
name 841670-LINECONFIG;
conductor_C object underground_line_conductor {
name 841670-PHASEC;
};
};
phases ABC;
from nodeT6850841670;
name 841670;
to node841670917212;
length 128;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6850-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-014T6850;
name T6850;
to nodeT6850841670;
};

object load {
phases ABCN;
load_class R;
name S1806-17-014;
parent nodeS1806-17-014T6850;
constant_power_C 2.7526;
constant_power_A 2.7526;
nominal_voltage 120;
constant_power_B 2.7526;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917213-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917213-PHASEA;
};
conductor_B object underground_line_conductor {
name 917213-PHASEB;
};
name 917213-LINECONFIG;
conductor_C object underground_line_conductor {
name 917213-PHASEC;
};
};
phases ABC;
from nodeT6849917213;
name 917213;
to node841670917212;
length 62;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6849-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-021T6849;
name T6849;
to nodeT6849917213;
};

object load {
phases ABCN;
load_class R;
name S1806-17-021;
parent nodeS1806-17-021T6849;
constant_power_C 6.35736;
constant_power_A 6.35736;
nominal_voltage 120;
constant_power_B 6.35736;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917219-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917219-PHASEA;
};
conductor_B object underground_line_conductor {
name 917219-PHASEB;
};
name 917219-LINECONFIG;
conductor_C object underground_line_conductor {
name 917219-PHASEC;
};
};
phases ABC;
from node841676917219;
name 917219;
to node841670917212;
length 200;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841676-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841676-PHASEB;
};
name 841676-LINECONFIG;
};
phases B;
from nodeT6852841676;
name 841676;
to node841676917219;
length 395;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 931995-LINESPACING;
};
conductor_A object underground_line_conductor {
name 931995-PHASEA;
};
conductor_B object underground_line_conductor {
name 931995-PHASEB;
};
name 931995-LINECONFIG;
conductor_C object underground_line_conductor {
name 931995-PHASEC;
};
};
phases ABC;
from nodeT18065931995;
name 931995;
to node841676917219;
length 198;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18065-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-001T18065;
name T18065;
to nodeT18065931995;
};

object load {
phases ABCN;
load_class R;
name S1806-17-001;
parent nodeS1806-17-001T18065;
constant_power_C 1.32253;
constant_power_A 1.32253;
nominal_voltage 120;
constant_power_B 1.32253;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917229-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917229-PHASEA;
};
conductor_B object underground_line_conductor {
name 917229-PHASEB;
};
name 917229-LINECONFIG;
conductor_C object underground_line_conductor {
name 917229-PHASEC;
};
};
phases ABC;
from node841685917229;
name 917229;
to node917173917166;
length 176;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841685-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841685-PHASEA;
};
conductor_B object underground_line_conductor {
name 841685-PHASEB;
};
name 841685-LINECONFIG;
conductor_C object underground_line_conductor {
name 841685-PHASEC;
};
};
phases ABC;
from nodeT6830841685;
name 841685;
to node841685917229;
length 217;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6830-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-17-035T6830;
name T6830;
to nodeT6830841685;
};

object load {
phases ABCN;
load_class R;
name S1806-17-035;
parent nodeS1806-17-035T6830;
constant_power_C 17.3853;
constant_power_A 17.3853;
nominal_voltage 120;
constant_power_B 17.3853;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917226-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917226-PHASEA;
};
conductor_B object underground_line_conductor {
name 917226-PHASEB;
};
name 917226-LINECONFIG;
conductor_C object underground_line_conductor {
name 917226-PHASEC;
};
};
phases ABC;
from node917232917226;
name 917226;
to node917166917164;
length 660;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917232-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917232-PHASEA;
};
conductor_B object underground_line_conductor {
name 917232-PHASEB;
};
name 917232-LINECONFIG;
conductor_C object underground_line_conductor {
name 917232-PHASEC;
};
};
phases ABC;
from nodeT6829917232;
name 917232;
to node917232917226;
length 118;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6829-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-20-059T6829;
name T6829;
to nodeT6829917232;
};

object load {
phases ABCN;
load_class R;
name S1806-20-059;
parent nodeS1806-20-059T6829;
constant_power_C 3.42302;
constant_power_A 3.42302;
nominal_voltage 120;
constant_power_B 3.42302;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917234-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917234-PHASEA;
};
name 917234-LINECONFIG;
};
phases A;
from nodeT6827917234;
name 917234;
to node917232917226;
length 180;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6827-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-054T6827;
name T6827;
to nodeT6827917234;
};

object load {
phases AN;
load_class R;
name S1806-20-054;
parent nodeS1806-20-054T6827;
constant_power_C 0;
constant_power_A 47.0416;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917251-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917251-PHASEA;
};
name 917251-LINECONFIG;
};
phases A;
from nodeR6826x1917251;
name 917251;
to node917232917226;
length 30;
};

object fuse {
phases AN;
from node917252R6826x1;
name R6826x1;
current_limit 9999.0 A;
to nodeR6826x1917251;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917252-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917252-PHASEA;
};
name 917252-LINECONFIG;
};
phases A;
from node841637917252;
name 917252;
to node917252R6826x1;
length 367;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841637-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841637-PHASEA;
};
name 841637-LINECONFIG;
};
phases A;
from nodeT6855841637;
name 841637;
to node841637917252;
length 422;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6855-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-062T6855;
name T6855;
to nodeT6855841637;
};

object load {
phases AN;
load_class R;
name S1806-20-062;
parent nodeS1806-20-062T6855;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917253-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917253-PHASEA;
};
name 917253-LINECONFIG;
};
phases A;
from nodeT6854917253;
name 917253;
to node841637917252;
length 26;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6854-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-017T6854;
name T6854;
to nodeT6854917253;
};

object load {
phases AN;
load_class R;
name S1806-20-017;
parent nodeS1806-20-017T6854;
constant_power_C 0;
constant_power_A 0.875203;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917255-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917255-PHASEA;
};
name 917255-LINECONFIG;
};
phases A;
from node917256917255;
name 917255;
to node841637917252;
length 434;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917256-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917256-PHASEA;
};
name 917256-LINECONFIG;
};
phases A;
from nodeF6857x1917256;
name 917256;
to node917256917255;
length 148;
};

object fuse {
phases AN;
from node841596F6857x1;
name F6857x1;
current_limit 9999.0 A;
to nodeF6857x1917256;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841596-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 1.65;
geometric_mean_radius 0.00504;
};
name 841596-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.65;
geometric_mean_radius 0.00504;
};
};
phases AN;
from node841597841596;
name 841596;
to node841596F6857x1;
length 211;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841597-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841597-PHASEA;
};
name 841597-LINECONFIG;
};
phases A;
from nodeT6858841597;
name 841597;
to node841597841596;
length 287;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6858-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-013T6858;
name T6858;
to nodeT6858841597;
};

object load {
phases AN;
load_class R;
name S1806-17-013;
parent nodeS1806-17-013T6858;
constant_power_C 0;
constant_power_A 0.262561;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-17-020;
parent nodeS1806-17-013T6858;
constant_power_C 0;
constant_power_A 0.0641816;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917257-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917257-PHASEA;
};
name 917257-LINECONFIG;
};
phases A;
from node841601917257;
name 917257;
to node917256917255;
length 700;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841601-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841601-PHASEA;
};
name 841601-LINECONFIG;
};
phases A;
from node841602841601;
name 841601;
to node841601917257;
length 746;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841602-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841602-PHASEA;
};
name 841602-LINECONFIG;
};
phases A;
from node926091841602;
name 841602;
to node841602841601;
length 29;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 926091-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 1.65;
geometric_mean_radius 0.00504;
};
name 926091-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.65;
geometric_mean_radius 0.00504;
};
};
phases AN;
from node1806-18-001926091;
name 926091;
to node926091841602;
length 807;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-18-001-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-18-0011806-18-001;
name 1806-18-001;
to node1806-18-001926091;
};

object load {
phases AN;
load_class R;
name S1806-18-001;
parent nodeS1806-18-0011806-18-001;
constant_power_C 0;
constant_power_A 0.00972448;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841604-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841604-PHASEA;
};
name 841604-LINECONFIG;
};
phases A;
from nodeF10628x1841604;
name 841604;
to node841602841601;
length 16;
};

object fuse {
phases AN;
from node841605F10628x1;
name F10628x1;
current_limit 9999.0 A;
to nodeF10628x1841604;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841605-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841605-PHASEA;
};
name 841605-LINECONFIG;
};
phases A;
from node841632841605;
name 841605;
to node841605F10628x1;
length 12;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841632-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841632-PHASEA;
};
name 841632-LINECONFIG;
};
phases A;
from node933782841632;
name 841632;
to node841632841605;
length 213;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 933782-LINESPACING;
};
conductor_A object underground_line_conductor {
name 933782-PHASEA;
};
name 933782-LINECONFIG;
};
phases A;
from node951037933782;
name 933782;
to node933782841632;
length 273;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 951037-LINESPACING;
};
conductor_A object underground_line_conductor {
name 951037-PHASEA;
};
name 951037-LINECONFIG;
};
phases A;
from nodeT19017951037;
name 951037;
to node951037933782;
length 570;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T19017-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-072T19017;
name T19017;
to nodeT19017951037;
};

object load {
phases AN;
load_class R;
name S1806-20-072;
parent nodeS1806-20-072T19017;
constant_power_C 0;
constant_power_A 0.816857;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T19018-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-056T19018;
name T19018;
to node951037933782;
};

object load {
phases AN;
load_class R;
name S1806-20-056;
parent nodeS1806-20-056T19018;
constant_power_C 0;
constant_power_A 0.210049;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 933783-LINESPACING;
};
conductor_A object underground_line_conductor {
name 933783-PHASEA;
};
name 933783-LINECONFIG;
};
phases A;
from node949312933783;
name 933783;
to node933782841632;
length 365;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 949312-LINESPACING;
};
conductor_A object underground_line_conductor {
name 949312-PHASEA;
};
name 949312-LINECONFIG;
};
phases A;
from nodeT12325949312;
name 949312;
to node949312933783;
length 305;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12325-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-071T12325;
name T12325;
to nodeT12325949312;
};

object load {
phases AN;
load_class R;
name S1806-20-071;
parent nodeS1806-20-071T12325;
constant_power_C 0;
constant_power_A 4.1368;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926071-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926071-PHASEA;
};
name 926071-LINECONFIG;
};
phases A;
from node926072926071;
name 926071;
to node841632841605;
length 710;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926072-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926072-PHASEA;
};
name 926072-LINECONFIG;
};
phases A;
from node926074926072;
name 926072;
to node926072926071;
length 305;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926074-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926074-PHASEA;
};
name 926074-LINECONFIG;
};
phases A;
from node926083926074;
name 926074;
to node926074926072;
length 180;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926083-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926083-PHASEA;
};
name 926083-LINECONFIG;
};
phases A;
from node926084926083;
name 926083;
to node926083926074;
length 790;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926084-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926084-PHASEA;
};
name 926084-LINECONFIG;
};
phases A;
from nodeT4227926084;
name 926084;
to node926084926083;
length 109;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4227-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-041T4227;
name T4227;
to nodeT4227926084;
};

object load {
phases AN;
load_class R;
name S1806-17-041;
parent nodeS1806-17-041T4227;
constant_power_C 0;
constant_power_A 3.06321;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926085-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926085-PHASEA;
};
name 926085-LINECONFIG;
};
phases A;
from nodeT10632926085;
name 926085;
to node926084926083;
length 398;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10632-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-017T10632;
name T10632;
to nodeT10632926085;
};

object load {
phases AN;
load_class R;
name S1806-17-017;
parent nodeS1806-17-017T10632;
constant_power_C 0;
constant_power_A 2.96791;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-17-019;
parent nodeS1806-17-017T10632;
constant_power_C 0;
constant_power_A 1.65705;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926086-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926086-PHASEA;
};
name 926086-LINECONFIG;
};
phases A;
from node926087926086;
name 926086;
to node926084926083;
length 424;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926087-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926087-PHASEA;
};
name 926087-LINECONFIG;
};
phases A;
from node926088926087;
name 926087;
to node926087926086;
length 365;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926088-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926088-PHASEA;
};
name 926088-LINECONFIG;
};
phases A;
from node926089926088;
name 926088;
to node926088926087;
length 416;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926089-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926089-PHASEA;
};
name 926089-LINECONFIG;
};
phases A;
from node926090926089;
name 926089;
to node926089926088;
length 362;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 926090-LINESPACING;
};
conductor_A object underground_line_conductor {
name 926090-PHASEA;
};
name 926090-LINECONFIG;
};
phases A;
from nodeT10637926090;
name 926090;
to node926090926089;
length 401;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10637-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-18-007T10637;
name T10637;
to nodeT10637926090;
};

object load {
phases AN;
load_class R;
name S1806-18-007;
parent nodeS1806-18-007T10637;
constant_power_C 0;
constant_power_A 1.11248;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10636-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-18-005T10636;
name T10636;
to node926090926089;
};

object load {
phases AN;
load_class R;
name S1806-18-005;
parent nodeS1806-18-005T10636;
constant_power_C 0;
constant_power_A 0.741006;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-18-009;
parent nodeS1806-18-005T10636;
constant_power_C 0;
constant_power_A 1.53841;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10635-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-18-004T10635;
name T10635;
to node926089926088;
};

object load {
phases AN;
load_class R;
name S1806-18-004;
parent nodeS1806-18-004T10635;
constant_power_C 0;
constant_power_A 3.27521;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10634-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-18-003T10634;
name T10634;
to node926088926087;
};

object load {
phases AN;
load_class R;
name S1806-18-003;
parent nodeS1806-18-003T10634;
constant_power_C 0;
constant_power_A 0.0350081;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-18-006;
parent nodeS1806-18-003T10634;
constant_power_C 0;
constant_power_A 0.525122;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10633-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-040T10633;
name T10633;
to node926087926086;
};

object load {
phases AN;
load_class R;
name S1806-17-040;
parent nodeS1806-17-040T10633;
constant_power_C 0;
constant_power_A 0.0583469;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-18-008;
parent nodeS1806-17-040T10633;
constant_power_C 0;
constant_power_A 0.280065;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10631-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-025T10631;
name T10631;
to node926083926074;
};

object load {
phases AN;
load_class R;
name S1806-17-025;
parent nodeS1806-17-025T10631;
constant_power_C 0;
constant_power_A 4.98477;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10630-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-022T10630;
name T10630;
to node926074926072;
};

object load {
phases AN;
load_class R;
name S1806-17-022;
parent nodeS1806-17-022T10630;
constant_power_C 0;
constant_power_A 1.99741;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10629-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-039T10629;
name T10629;
to node926072926071;
};

object load {
phases AN;
load_class R;
name S1806-17-039;
parent nodeS1806-17-039T10629;
constant_power_C 0;
constant_power_A 0.0427877;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841634-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841634-PHASEA;
};
name 841634-LINECONFIG;
};
phases A;
from node1806-0316841634;
name 841634;
to node841601917257;
length 243;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0316-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-17-0371806-0316;
name 1806-0316;
to node1806-0316841634;
};

object load {
phases AN;
load_class R;
name S1806-17-037;
parent nodeS1806-17-0371806-0316;
constant_power_C 0;
constant_power_A 14.6626;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-17-038;
parent nodeS1806-17-0371806-0316;
constant_power_C 0;
constant_power_A 0.462885;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 923193-LINESPACING;
};
conductor_A object underground_line_conductor {
name 923193-PHASEA;
};
name 923193-LINECONFIG;
};
phases A;
from nodeT12105923193;
name 923193;
to node841601917257;
length 226;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12105-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-067T12105;
name T12105;
to nodeT12105923193;
};

object load {
phases AN;
load_class R;
name S1806-20-067;
parent nodeS1806-20-067T12105;
constant_power_C 0;
constant_power_A 3.76337;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917259-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917259-PHASEA;
};
conductor_B object underground_line_conductor {
name 917259-PHASEB;
};
name 917259-LINECONFIG;
conductor_C object underground_line_conductor {
name 917259-PHASEC;
};
};
phases ABC;
from node917260917259;
name 917259;
to node917232917226;
length 920;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917260-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917260-PHASEA;
};
conductor_B object underground_line_conductor {
name 917260-PHASEB;
};
name 917260-LINECONFIG;
conductor_C object underground_line_conductor {
name 917260-PHASEC;
};
};
phases ABC;
from node841590917260;
name 917260;
to node917260917259;
length 260;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841590-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841590-PHASEB;
};
name 841590-LINECONFIG;
};
phases B;
from nodeT6824841590;
name 841590;
to node841590917260;
length 408;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6824-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-20-057T6824;
name T6824;
to nodeT6824841590;
};

object load {
phases BN;
load_class R;
name S1806-20-057;
parent nodeS1806-20-057T6824;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 6.10698;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6823-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-20-004T6823;
name T6823;
to node841590917260;
};

object load {
phases ABCN;
load_class R;
name S1806-20-004;
parent nodeS1806-20-004T6823;
constant_power_C 14.2097;
constant_power_A 14.2097;
nominal_voltage 120;
constant_power_B 14.2097;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917261-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917261-PHASEA;
};
name 917261-LINECONFIG;
};
phases A;
from nodeF6883x1917261;
name 917261;
to node917260917259;
length 30;
};

object fuse {
phases AN;
from node917262F6883x1;
name F6883x1;
current_limit 9999.0 A;
to nodeF6883x1917261;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917262-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917262-PHASEA;
};
name 917262-LINECONFIG;
};
phases A;
from node917263917262;
name 917262;
to node917262F6883x1;
length 722;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917263-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917263-PHASEA;
};
name 917263-LINECONFIG;
};
phases A;
from nodeT6821917263;
name 917263;
to node917263917262;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T6821-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-063T6821;
name T6821;
to nodeT6821917263;
};

object load {
phases AN;
load_class R;
name S1806-20-063;
parent nodeS1806-20-063T6821;
constant_power_C 0;
constant_power_A 0.134198;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 917264-LINESPACING;
};
conductor_A object underground_line_conductor {
name 917264-PHASEA;
};
name 917264-LINECONFIG;
};
phases A;
from node839612917264;
name 917264;
to node917263917262;
length 292;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839612-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839612-PHASEA;
};
name 839612-LINECONFIG;
};
phases A;
from node839613839612;
name 839612;
to node839612917264;
length 176;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839613-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839613-PHASEA;
};
name 839613-LINECONFIG;
};
phases A;
from node1806-20-015x1-Bx1839613;
name 839613;
to node839613839612;
length 74;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839614-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839614-PHASEA;
};
name 839614-LINECONFIG;
};
phases A;
from node839621839614;
name 839614;
to node839613839612;
length 357;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839621-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839621-PHASEA;
};
name 839621-LINECONFIG;
};
phases A;
from node839623839621;
name 839621;
to node839621839614;
length 145;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839623-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839623-PHASEA;
};
name 839623-LINECONFIG;
};
phases A;
from node839627839623;
name 839623;
to node839623839621;
length 429;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839627-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839627-PHASEA;
};
name 839627-LINECONFIG;
};
phases A;
from node839631839627;
name 839627;
to node839627839623;
length 311;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839631-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839631-PHASEA;
};
name 839631-LINECONFIG;
};
phases A;
from node839634839631;
name 839631;
to node839631839627;
length 229;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839634-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839634-PHASEA;
};
name 839634-LINECONFIG;
};
phases A;
from node839636839634;
name 839634;
to node839634839631;
length 450;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839636-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839636-PHASEA;
};
name 839636-LINECONFIG;
};
phases A;
from node839640839636;
name 839636;
to node839636839634;
length 135;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839640-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839640-PHASEA;
};
name 839640-LINECONFIG;
};
phases A;
from node839644839640;
name 839640;
to node839640839636;
length 499;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839644-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839644-PHASEA;
};
name 839644-LINECONFIG;
};
phases A;
from node839649839644;
name 839644;
to node839644839640;
length 73;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839649-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839649-PHASEA;
};
name 839649-LINECONFIG;
};
phases A;
from node1806-20-015x1-Ax1839649;
name 839649;
to node839649839644;
length 412;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18081-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-022T18081;
name T18081;
to node839649839644;
};

object load {
phases AN;
load_class R;
name S1806-20-022;
parent nodeS1806-20-022T18081;
constant_power_C 0;
constant_power_A 1.18444;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-050;
parent nodeS1806-20-022T18081;
constant_power_C 0;
constant_power_A 0.696273;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-052;
parent nodeS1806-20-022T18081;
constant_power_C 0;
constant_power_A 1.45089;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-053;
parent nodeS1806-20-022T18081;
constant_power_C 0;
constant_power_A 1.32447;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18080-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-024T18080;
name T18080;
to node839644839640;
};

object load {
phases AN;
load_class R;
name S1806-20-024;
parent nodeS1806-20-024T18080;
constant_power_C 0;
constant_power_A 0.999677;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-033;
parent nodeS1806-20-024T18080;
constant_power_C 0;
constant_power_A 0.00972448;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-035;
parent nodeS1806-20-024T18080;
constant_power_C 0;
constant_power_A 0.811022;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-058;
parent nodeS1806-20-024T18080;
constant_power_C 0;
constant_power_A 0.359806;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12304-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-025T12304;
name T12304;
to node839640839636;
};

object load {
phases AN;
load_class R;
name S1806-20-025;
parent nodeS1806-20-025T12304;
constant_power_C 0;
constant_power_A 0.999677;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-038;
parent nodeS1806-20-025T12304;
constant_power_C 0;
constant_power_A 3.49109;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-040;
parent nodeS1806-20-025T12304;
constant_power_C 0;
constant_power_A 3.1624;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-064;
parent nodeS1806-20-025T12304;
constant_power_C 0;
constant_power_A 1.68234;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0054-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0491806-0054;
name 1806-0054;
to node839636839634;
};

object load {
phases AN;
load_class R;
name S1806-20-049;
parent nodeS1806-20-0491806-0054;
constant_power_C 0;
constant_power_A 0.449271;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0051-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0291806-0051;
name 1806-0051;
to node839634839631;
};

object load {
phases AN;
load_class R;
name S1806-20-029;
parent nodeS1806-20-0291806-0051;
constant_power_C 0;
constant_power_A 2.7248;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-037;
parent nodeS1806-20-0291806-0051;
constant_power_C 0;
constant_power_A 2.94846;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-123-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0211806-20-123;
name 1806-20-123;
to node839631839627;
};

object load {
phases AN;
load_class R;
name S1806-20-021;
parent nodeS1806-20-0211806-20-123;
constant_power_C 0;
constant_power_A 1.23112;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-051;
parent nodeS1806-20-0211806-20-123;
constant_power_C 0;
constant_power_A 2.21913;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-061;
parent nodeS1806-20-0211806-20-123;
constant_power_C 0;
constant_power_A 0.451216;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-20-120-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0281806-20-120;
name 1806-20-120;
to node839627839623;
};

object load {
phases AN;
load_class R;
name S1806-20-028;
parent nodeS1806-20-0281806-20-120;
constant_power_C 0;
constant_power_A 2.06743;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-030;
parent nodeS1806-20-0281806-20-120;
constant_power_C 0;
constant_power_A 1.05802;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12182-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-036T12182;
name T12182;
to node839623839621;
};

object load {
phases AN;
load_class R;
name S1806-20-036;
parent nodeS1806-20-036T12182;
constant_power_C 0;
constant_power_A 1.34976;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-055;
parent nodeS1806-20-036T12182;
constant_power_C 0;
constant_power_A 2.06354;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-068;
parent nodeS1806-20-036T12182;
constant_power_C 0;
constant_power_A 2.50114;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0047-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-0231806-0047;
name 1806-0047;
to node839621839614;
};

object load {
phases AN;
load_class R;
name S1806-20-023;
parent nodeS1806-20-0231806-0047;
constant_power_C 0;
constant_power_A 1.18444;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-031;
parent nodeS1806-20-0231806-0047;
constant_power_C 0;
constant_power_A 1.15527;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-032;
parent nodeS1806-20-0231806-0047;
constant_power_C 0;
constant_power_A 0.297569;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-041;
parent nodeS1806-20-0231806-0047;
constant_power_C 0;
constant_power_A 0.118639;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-20-060;
parent nodeS1806-20-0231806-0047;
constant_power_C 0;
constant_power_A 3.26743;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 937555-LINESPACING;
};
conductor_A object underground_line_conductor {
name 937555-PHASEA;
};
name 937555-LINECONFIG;
};
phases A;
from node937556937555;
name 937555;
to node917263917262;
length 488;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 937556-LINESPACING;
};
conductor_A object underground_line_conductor {
name 937556-PHASEA;
};
name 937556-LINECONFIG;
};
phases A;
from nodeT12287937556;
name 937556;
to node937556937555;
length 528;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12287-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-20-070T12287;
name T12287;
to nodeT12287937556;
};

object load {
phases AN;
load_class R;
name S1806-20-070;
parent nodeS1806-20-070T12287;
constant_power_C 0;
constant_power_A 5.49239;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 976809-LINESPACING;
};
conductor_A object underground_line_conductor {
name 976809-PHASEA;
};
name 976809-LINECONFIG;
};
phases A;
from node12286x1-Bx1976809;
name 976809;
to node937556937555;
length 678;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978970-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978970-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978974978970;
name 978970;
to node841570978968;
length 267;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978974-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978974-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from nodeR2908x1978974;
name 978974;
to node978974978970;
length 176;
};

object fuse {
phases ABCN;
from node978975R2908x1;
name R2908x1;
current_limit 9999.0 A;
to nodeR2908x1978974;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978975-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978975-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978976978975;
name 978975;
to node978975R2908x1;
length 294;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978976-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978976-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978977978976;
name 978976;
to node978976978975;
length 190;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978977-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978977-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978979978977;
name 978977;
to node978977978976;
length 192;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978979-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978979-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978980978979;
name 978979;
to node978979978977;
length 188;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978980-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978980-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978981978980;
name 978980;
to node978980978979;
length 190;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978981-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978981-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978982978981;
name 978981;
to node978981978980;
length 230;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978982-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978982-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978983978982;
name 978982;
to node978982978981;
length 230;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978983-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978983-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978985978983;
name 978983;
to node978983978982;
length 311;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978985-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978985-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978986978985;
name 978985;
to node978985978983;
length 284;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978986-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978986-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978987978986;
name 978986;
to node978986978985;
length 284;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978987-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978987-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978988978987;
name 978987;
to node978987978986;
length 270;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978988-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978988-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978989978988;
name 978988;
to node978988978987;
length 270;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978989-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978989-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978990978989;
name 978989;
to node978989978988;
length 250;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978990-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978990-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978991978990;
name 978990;
to node978990978989;
length 272;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978991-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978991-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978992978991;
name 978991;
to node978991978990;
length 284;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978992-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978992-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node910226978992;
name 978992;
to node978992978991;
length 292;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 910226-LINESPACING;
};
conductor_A object underground_line_conductor {
name 910226-PHASEA;
};
name 910226-LINECONFIG;
};
phases A;
from nodeF2683x1910226;
name 910226;
to node910226978992;
length 10;
};

object fuse {
phases AN;
from node910228F2683x1;
name F2683x1;
current_limit 9999.0 A;
to nodeF2683x1910226;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 910228-LINESPACING;
};
conductor_A object underground_line_conductor {
name 910228-PHASEA;
};
name 910228-LINECONFIG;
};
phases A;
from nodeT2682910228;
name 910228;
to node910228F2683x1;
length 199;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T2682-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-16-011T2682;
name T2682;
to nodeT2682910228;
};

object load {
phases AN;
load_class R;
name S1806-16-011;
parent nodeS1806-16-011T2682;
constant_power_C 0;
constant_power_A 0.844085;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978995-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978995-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978996978995;
name 978995;
to node910226978992;
length 287;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978996-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978996-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node978998978996;
name 978996;
to node978996978995;
length 287;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 978998-LINESPACING;
};
conductor_B object underground_line_conductor {
name 978998-PHASEB;
};
name 978998-LINECONFIG;
};
phases B;
from nodeF14154x1978998;
name 978998;
to node978998978996;
length 45;
};

object fuse {
phases BN;
from node956848F14154x1;
name F14154x1;
current_limit 9999.0 A;
to nodeF14154x1978998;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 956848-LINESPACING;
};
conductor_B object underground_line_conductor {
name 956848-PHASEB;
};
name 956848-LINECONFIG;
};
phases B;
from nodeT14155956848;
name 956848;
to node956848F14154x1;
length 260;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T14155-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-17-046T14155;
name T14155;
to nodeT14155956848;
};

object load {
phases BN;
load_class R;
name S1806-17-046;
parent nodeS1806-17-046T14155;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 3.41329;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 978999-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 978999-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979000978999;
name 978999;
to node978998978996;
length 253;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979000-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979000-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node841548979000;
name 979000;
to node979000978999;
length 80;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841548-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841548-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from nodeR18623x1841548;
name 841548;
to node841548979000;
length 260;
};

object fuse {
phases BN;
from node841549R18623x1;
name R18623x1;
current_limit 9999.0 A;
to nodeR18623x1841548;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841549-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841549-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841550841549;
name 841549;
to node841549R18623x1;
length 862;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841550-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841550-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841551841550;
name 841550;
to node841550841549;
length 246;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841551-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841551-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841552841551;
name 841551;
to node841551841550;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841552-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841552-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841553841552;
name 841552;
to node841552841551;
length 1474;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841553-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841553-PHASEB;
};
name 841553-LINECONFIG;
};
phases B;
from nodeFFRN1-F021x1841553;
name 841553;
to node841553841552;
length 90;
};

object fuse {
phases BN;
from node841554FFRN1-F021x1;
name FFRN1-F021x1;
current_limit 9999.0 A;
to nodeFFRN1-F021x1841553;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841554-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841554-PHASEB;
};
name 841554-LINECONFIG;
};
phases B;
from node1806-09-011841554;
name 841554;
to node841554FFRN1-F021x1;
length 382;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-09-011-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-09-0051806-09-011;
name 1806-09-011;
to node1806-09-011841554;
};

object load {
phases BN;
load_class R;
name S1806-09-005;
parent nodeS1806-09-0051806-09-011;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.31832;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841556-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841556-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841557841556;
name 841556;
to node841553841552;
length 281;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841557-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841557-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node949743841557;
name 841557;
to node841557841556;
length 43;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 949743-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 949743-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from nodeF15937x1949743;
name 949743;
to node949743841557;
length 276;
};

object fuse {
phases BN;
from node949744F15937x1;
name F15937x1;
current_limit 9999.0 A;
to nodeF15937x1949743;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 949744-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 949744-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841566949744;
name 949744;
to node949744F15937x1;
length 276;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841566-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841566-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node905101841566;
name 841566;
to node841566949744;
length 267;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 905101-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 905101-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node1806-09-012905101;
name 905101;
to node905101841566;
length 213;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 921364-LINESPACING;
};
conductor_B object underground_line_conductor {
name 921364-PHASEB;
};
name 921364-LINECONFIG;
};
phases B;
from nodeF11823x1921364;
name 921364;
to node905101841566;
length 26;
};

object fuse {
phases BN;
from node921367F11823x1;
name F11823x1;
current_limit 9999.0 A;
to nodeF11823x1921364;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 921367-LINESPACING;
};
conductor_B object underground_line_conductor {
name 921367-PHASEB;
};
name 921367-LINECONFIG;
};
phases B;
from node921365921367;
name 921367;
to node921367F11823x1;
length 36;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 921365-LINESPACING;
};
conductor_B object underground_line_conductor {
name 921365-PHASEB;
};
name 921365-LINECONFIG;
};
phases B;
from nodeT11825921365;
name 921365;
to node921365921367;
length 466;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11825-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-09-017T11825;
name T11825;
to nodeT11825921365;
};

object load {
phases BN;
load_class R;
name S1806-09-017;
parent nodeS1806-09-017T11825;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.65154;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 949782-LINESPACING;
};
conductor_B object underground_line_conductor {
name 949782-PHASEB;
};
name 949782-LINECONFIG;
};
phases B;
from node841561949782;
name 949782;
to node841566949744;
length 800;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841561-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841561-PHASEB;
};
name 841561-LINECONFIG;
};
phases B;
from node841563841561;
name 841561;
to node841561949782;
length 523;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841563-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841563-PHASEB;
};
name 841563-LINECONFIG;
};
phases B;
from node911829841563;
name 841563;
to node841563841561;
length 500;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 911829-LINESPACING;
};
conductor_B object underground_line_conductor {
name 911829-PHASEB;
};
name 911829-LINECONFIG;
};
phases B;
from node911830911829;
name 911829;
to node911829841563;
length 230;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 911830-LINESPACING;
};
conductor_B object underground_line_conductor {
name 911830-PHASEB;
};
name 911830-LINECONFIG;
};
phases B;
from node911831911830;
name 911830;
to node911830911829;
length 1848;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 911831-LINESPACING;
};
conductor_B object underground_line_conductor {
name 911831-PHASEB;
};
name 911831-LINECONFIG;
};
phases B;
from nodeT4041911831;
name 911831;
to node911831911830;
length 508;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4041-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-16-012T4041;
name T4041;
to nodeT4041911831;
};

object load {
phases BN;
load_class R;
name S1806-16-012;
parent nodeS1806-16-012T4041;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 2.46029;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T7662-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-09-012T7662;
name T7662;
to node911829841563;
};

object load {
phases BN;
load_class R;
name S1806-09-012;
parent nodeS1806-09-012T7662;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.7154;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15939-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-16-007T15939;
name T15939;
to node841563841561;
};

object load {
phases BN;
load_class R;
name S1806-16-007;
parent nodeS1806-16-007T15939;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.118639;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-16-007-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-16-0031806-16-007;
name 1806-16-007;
to node841557841556;
};

object load {
phases BN;
load_class R;
name S1806-16-003;
parent nodeS1806-16-0031806-16-007;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.55786;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-16-004-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-09-0081806-16-004;
name 1806-16-004;
to node841550841549;
};

object load {
phases BN;
load_class R;
name S1806-09-008;
parent nodeS1806-09-0081806-16-004;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979003-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979003-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979004979003;
name 979003;
to node841548979000;
length 220;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979004-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979004-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979005979004;
name 979004;
to node979004979003;
length 220;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979005-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979005-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979007979005;
name 979005;
to node979005979004;
length 220;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979007-LINESPACING;
};
name 979007-LINECONFIG;
conductor_C object underground_line_conductor {
name 979007-PHASEC;
};
};
phases C;
from nodeF12349x1979007;
name 979007;
to node979007979005;
length 15;
};

object fuse {
phases CN;
from node950799F12349x1;
name F12349x1;
current_limit 9999.0 A;
to nodeF12349x1979007;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 950799-LINESPACING;
};
name 950799-LINECONFIG;
conductor_C object underground_line_conductor {
name 950799-PHASEC;
};
};
phases C;
from nodeT12350950799;
name 950799;
to node950799F12349x1;
length 325;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12350-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-17-045T12350;
name T12350;
to nodeT12350950799;
};

object load {
phases CN;
load_class R;
name S1806-17-045;
parent nodeS1806-17-045T12350;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979008-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979008-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979009979008;
name 979008;
to node979007979005;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979009-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979009-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979010979009;
name 979009;
to node979009979008;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979010-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979010-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979011979010;
name 979010;
to node979010979009;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979011-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979011-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979012979011;
name 979011;
to node979011979010;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979012-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979012-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979013979012;
name 979012;
to node979012979011;
length 247;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979013-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 979013-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979014979013;
name 979013;
to node979013979012;
length 237;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979014-LINESPACING;
};
conductor_A object underground_line_conductor {
name 979014-PHASEA;
};
conductor_B object underground_line_conductor {
name 979014-PHASEB;
};
name 979014-LINECONFIG;
conductor_C object underground_line_conductor {
name 979014-PHASEC;
};
};
phases ABC;
from node839754979014;
name 979014;
to node979014979013;
length 40;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839754-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839754-PHASEA;
};
conductor_B object underground_line_conductor {
name 839754-PHASEB;
};
name 839754-LINECONFIG;
conductor_C object underground_line_conductor {
name 839754-PHASEC;
};
};
phases ABC;
from node985270839754;
name 839754;
to node839754979014;
length 499;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985270-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985270-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985272985270;
name 985270;
to node985270839754;
length 162;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985272-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985272-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985271985272;
name 985272;
to node985272985270;
length 162;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 985271-LINESPACING;
};
conductor_A object underground_line_conductor {
name 985271-PHASEA;
};
name 985271-LINECONFIG;
};
phases A;
from nodeF28122x1985271;
name 985271;
to node985271985272;
length 20;
};

object fuse {
phases AN;
from node841546F28122x1;
name F28122x1;
current_limit 9999.0 A;
to nodeF28122x1985271;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841546-LINESPACING;
};
conductor_A object underground_line_conductor {
name 841546-PHASEA;
};
name 841546-LINECONFIG;
};
phases A;
from nodeT28123841546;
name 841546;
to node841546F28122x1;
length 945;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28123-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-08-021T28123;
name T28123;
to nodeT28123841546;
};

object load {
phases AN;
load_class R;
name S1806-08-021;
parent nodeS1806-08-021T28123;
constant_power_C 0;
constant_power_A 0.538736;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-08-026;
parent nodeS1806-08-021T28123;
constant_power_C 0;
constant_power_A 1.77375;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985273-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985273-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985173985273;
name 985273;
to node985271985272;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985173-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985173-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985174985173;
name 985173;
to node985173985273;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985174-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985174-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985175985174;
name 985174;
to node985174985173;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985175-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985175-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985176985175;
name 985175;
to node985175985174;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985176-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985176-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985177985176;
name 985176;
to node985176985175;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985177-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985177-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985178985177;
name 985177;
to node985177985176;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985178-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985178-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985274985178;
name 985178;
to node985178985177;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985274-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985274-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985275985274;
name 985274;
to node985274985178;
length 15;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985275-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985275-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985179985275;
name 985275;
to node985275985274;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985179-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985179-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985276985179;
name 985179;
to node985179985275;
length 176;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985276-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985276-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985277985276;
name 985276;
to node985276985179;
length 176;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985277-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985277-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985180985277;
name 985277;
to node985277985276;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985180-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985180-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985181985180;
name 985180;
to node985180985277;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985181-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985181-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node841542985181;
name 985181;
to node985181985180;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841542-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841542-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from nodeF28124x1841542;
name 841542;
to node841542985181;
length 20;
};

object fuse {
phases AN;
from node841543F28124x1;
name F28124x1;
current_limit 9999.0 A;
to nodeF28124x1841542;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841543-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841543-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node1806-08-023841543;
name 841543;
to node841543F28124x1;
length 398;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-08-023-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-08-0121806-08-023;
name 1806-08-023;
to node1806-08-023841543;
};

object load {
phases AN;
load_class R;
name S1806-08-012;
parent nodeS1806-08-0121806-08-023;
constant_power_C 0;
constant_power_A 3.49109;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985182-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985182-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985183985182;
name 985182;
to node841542985181;
length 164;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985183-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985183-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node979681985183;
name 985183;
to node985183985182;
length 164;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979681-LINESPACING;
};
name 979681-LINECONFIG;
conductor_C object underground_line_conductor {
name 979681-PHASEC;
};
};
phases C;
from nodeF28125x1979681;
name 979681;
to node979681985183;
length 10;
};

object fuse {
phases CN;
from node839765F28125x1;
name F28125x1;
current_limit 9999.0 A;
to nodeF28125x1979681;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839765-LINESPACING;
};
name 839765-LINECONFIG;
conductor_C object underground_line_conductor {
name 839765-PHASEC;
};
};
phases C;
from nodeT28126839765;
name 839765;
to node839765F28125x1;
length 527;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28126-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-08-017T28126;
name T28126;
to nodeT28126839765;
};

object load {
phases CN;
load_class R;
name S1806-08-017;
parent nodeS1806-08-017T28126;
constant_power_C 0.797408;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985278-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985278-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985279985278;
name 985278;
to node979681985183;
length 316;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985279-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985279-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985184985279;
name 985279;
to node985279985278;
length 160;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985184-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985184-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node839771985184;
name 985184;
to node985184985279;
length 160;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839771-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839771-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from nodeF28127x1839771;
name 839771;
to node839771985184;
length 10;
};

object fuse {
phases AN;
from node839772F28127x1;
name F28127x1;
current_limit 9999.0 A;
to nodeF28127x1839771;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839772-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839772-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node839773839772;
name 839772;
to node839772F28127x1;
length 197;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839773-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839773-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node839777839773;
name 839773;
to node839773839772;
length 420;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 839777-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839777-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases AN;
from node839778839777;
name 839777;
to node839777839773;
length 25;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839778-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839778-PHASEA;
};
name 839778-LINECONFIG;
};
phases A;
from node1806-0115839778;
name 839778;
to node839778839777;
length 253;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-08-011-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AN;
from nodeS1806-08-0091806-08-011;
name 1806-08-011;
to node839777839773;
};

object load {
phases AN;
load_class R;
name S1806-08-009;
parent nodeS1806-08-0091806-08-011;
constant_power_C 0;
constant_power_A 0.324798;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-08-010;
parent nodeS1806-08-0091806-08-011;
constant_power_C 0;
constant_power_A 1.20973;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases AN;
load_class R;
name S1806-08-018;
parent nodeS1806-08-0091806-08-011;
constant_power_C 0;
constant_power_A 3.72642;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985280-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985280-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985281985280;
name 985280;
to node839771985184;
length 310;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985281-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985281-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node985282985281;
name 985281;
to node985281985280;
length 256;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 985282-LINESPACING;
};
conductor_A object underground_line_conductor {
name 985282-PHASEA;
};
conductor_B object underground_line_conductor {
name 985282-PHASEB;
};
name 985282-LINECONFIG;
conductor_C object underground_line_conductor {
name 985282-PHASEC;
};
};
phases ABC;
from nodeF28128x1985282;
name 985282;
to node985282985281;
length 10;
};

object fuse {
phases ABCN;
from node985283F28128x1;
name F28128x1;
current_limit 9999.0 A;
to nodeF28128x1985282;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 985283-LINESPACING;
};
conductor_A object underground_line_conductor {
name 985283-PHASEA;
};
conductor_B object underground_line_conductor {
name 985283-PHASEB;
};
name 985283-LINECONFIG;
conductor_C object underground_line_conductor {
name 985283-PHASEC;
};
};
phases ABC;
from node839790985283;
name 985283;
to node985283F28128x1;
length 20;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839790-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839790-PHASEA;
};
conductor_B object underground_line_conductor {
name 839790-PHASEB;
};
name 839790-LINECONFIG;
conductor_C object underground_line_conductor {
name 839790-PHASEC;
};
};
phases ABC;
from node839791839790;
name 839790;
to node839790985283;
length 993;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 839791-LINESPACING;
};
conductor_A object underground_line_conductor {
name 839791-PHASEA;
};
conductor_B object underground_line_conductor {
name 839791-PHASEB;
};
name 839791-LINECONFIG;
conductor_C object underground_line_conductor {
name 839791-PHASEC;
};
};
phases ABC;
from node1806-0186839791;
name 839791;
to node839791839790;
length 1075;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0186-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type WYE_WYE;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases ABCN;
from nodeS1806-08-0201806-0186;
name 1806-0186;
to node1806-0186839791;
};

object load {
phases ABCN;
load_class R;
name S1806-08-020;
parent nodeS1806-08-0201806-0186;
constant_power_C 10.4007;
constant_power_A 10.4007;
nominal_voltage 120;
constant_power_B 10.4007;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 985284-LINESPACING;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985284-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ABCN;
from node841277985284;
name 985284;
to node985282985281;
length 240;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841277-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841277-PHASEB;
};
name 841277-LINECONFIG;
};
phases B;
from nodeF28129x1841277;
name 841277;
to node841277985284;
length 10;
};

object fuse {
phases BN;
from node841278F28129x1;
name F28129x1;
current_limit 9999.0 A;
to nodeF28129x1841277;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841278-LINESPACING;
};
conductor_B object underground_line_conductor {
name 841278-PHASEB;
};
name 841278-LINECONFIG;
};
phases B;
from node841280841278;
name 841278;
to node841278F28129x1;
length 403;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841280-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841280-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841281841280;
name 841280;
to node841280841278;
length 47;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841281-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841281-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841282841281;
name 841281;
to node841281841280;
length 97;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841282-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841282-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841284841282;
name 841282;
to node841282841281;
length 113;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841284-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841284-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841286841284;
name 841284;
to node841284841282;
length 194;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841286-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841286-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841288841286;
name 841286;
to node841286841284;
length 301;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841288-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841288-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841294841288;
name 841288;
to node841288841286;
length 192;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841294-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841294-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841295841294;
name 841294;
to node841294841288;
length 299;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841295-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841295-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841296841295;
name 841295;
to node841295841294;
length 17;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841296-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841296-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841297841296;
name 841296;
to node841296841295;
length 62;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841297-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841297-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841299841297;
name 841297;
to node841297841296;
length 17;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841299-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841299-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841303841299;
name 841299;
to node841299841297;
length 307;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841303-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841303-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node841305841303;
name 841303;
to node841303841299;
length 176;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841305-LINESPACING;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841305-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases BN;
from node979714841305;
name 841305;
to node841305841303;
length 491;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979714-LINESPACING;
};
conductor_B object underground_line_conductor {
name 979714-PHASEB;
};
name 979714-LINECONFIG;
};
phases B;
from node25117x1-Ax1979714;
name 979714;
to node979714841305;
length 10;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-313-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-0571806-05-313;
name 1806-05-313;
to node979714841305;
};

object load {
phases BN;
load_class R;
name S1806-05-057;
parent nodeS1806-05-0571806-05-313;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.0952999;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-109-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-1231806-05-109;
name 1806-05-109;
to node841305841303;
};

object load {
phases BN;
load_class R;
name S1806-05-123;
parent nodeS1806-05-1231806-05-109;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 4.53161;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-108-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-0531806-05-108;
name 1806-05-108;
to node841303841299;
};

object load {
phases BN;
load_class R;
name S1806-05-053;
parent nodeS1806-05-0531806-05-108;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.756565;
};

object load {
phases BN;
load_class R;
name S1806-05-156;
parent nodeS1806-05-0531806-05-108;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.83598;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-102-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-1181806-05-102;
name 1806-05-102;
to node841299841297;
};

object load {
phases BN;
load_class R;
name S1806-05-118;
parent nodeS1806-05-1181806-05-102;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.779904;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-103-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-0501806-05-103;
name 1806-05-103;
to node841294841288;
};

object load {
phases BN;
load_class R;
name S1806-05-050;
parent nodeS1806-05-0501806-05-103;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.153647;
};

object load {
phases BN;
load_class R;
name S1806-05-082;
parent nodeS1806-05-0501806-05-103;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.89627;
};

object load {
phases BN;
load_class R;
name S1806-08-002;
parent nodeS1806-05-0501806-05-103;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.53841;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-100-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-2261806-05-100;
name 1806-05-100;
to node841288841286;
};

object load {
phases BN;
load_class R;
name S1806-05-226;
parent nodeS1806-05-2261806-05-100;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.198379;
};

object load {
phases BN;
load_class R;
name S1806-08-019;
parent nodeS1806-05-2261806-05-100;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.47229;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-099-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-1371806-05-099;
name 1806-05-099;
to node841286841284;
};

object load {
phases BN;
load_class R;
name S1806-05-137;
parent nodeS1806-05-1371806-05-099;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.379255;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-096-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-08-0241806-05-096;
name 1806-05-096;
to node841282841281;
};

object load {
phases BN;
load_class R;
name S1806-08-024;
parent nodeS1806-08-0241806-05-096;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0.997732;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-095-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BN;
from nodeS1806-05-1631806-05-095;
name 1806-05-095;
to node841280841278;
};

object load {
phases BN;
load_class R;
name S1806-05-163;
parent nodeS1806-05-1631806-05-095;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 1.7543;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841312-LINESPACING;
};
name 841312-LINECONFIG;
conductor_C object underground_line_conductor {
name 841312-PHASEC;
};
};
phases C;
from nodeR2914x1841312;
name 841312;
to node841277985284;
length 10;
};

object fuse {
phases CN;
from node841313R2914x1;
name R2914x1;
current_limit 9999.0 A;
to nodeR2914x1841312;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841313-LINESPACING;
};
name 841313-LINECONFIG;
conductor_C object underground_line_conductor {
name 841313-PHASEC;
};
};
phases C;
from node841314841313;
name 841313;
to node841313R2914x1;
length 182;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841314-LINESPACING;
};
name 841314-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841317841314;
name 841314;
to node841314841313;
length 287;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841317-LINESPACING;
};
name 841317-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841318841317;
name 841317;
to node841317841314;
length 264;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841318-LINESPACING;
};
name 841318-LINECONFIG;
conductor_C object underground_line_conductor {
name 841318-PHASEC;
};
};
phases C;
from nodeFFRN1-F210x1841318;
name 841318;
to node841318841317;
length 20;
};

object fuse {
phases CN;
from node841319FFRN1-F210x1;
name FFRN1-F210x1;
current_limit 9999.0 A;
to nodeFFRN1-F210x1841318;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841319-LINESPACING;
};
name 841319-LINECONFIG;
conductor_C object underground_line_conductor {
name 841319-PHASEC;
};
};
phases C;
from node841320841319;
name 841319;
to node841319FFRN1-F210x1;
length 119;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841320-LINESPACING;
};
name 841320-LINECONFIG;
conductor_C object underground_line_conductor {
name 841320-PHASEC;
};
};
phases C;
from node841321841320;
name 841320;
to node841320841319;
length 258;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841321-LINESPACING;
};
name 841321-LINECONFIG;
conductor_C object underground_line_conductor {
name 841321-PHASEC;
};
};
phases C;
from node1806-0237841321;
name 841321;
to node841321841320;
length 373;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0237-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-05-1781806-0237;
name 1806-0237;
to node1806-0237841321;
};

object load {
phases CN;
load_class R;
name S1806-05-178;
parent nodeS1806-05-1781806-0237;
constant_power_C 0.795463;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-200;
parent nodeS1806-05-1781806-0237;
constant_power_C 0.976338;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-201;
parent nodeS1806-05-1781806-0237;
constant_power_C 1.05219;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-204;
parent nodeS1806-05-1781806-0237;
constant_power_C 0.630147;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-220;
parent nodeS1806-05-1781806-0237;
constant_power_C 0.847975;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841330-LINESPACING;
};
name 841330-LINECONFIG;
conductor_C object underground_line_conductor {
name 841330-PHASEC;
};
};
phases C;
from node1806-0243841330;
name 841330;
to node841321841320;
length 89;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0243-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-05-1941806-0243;
name 1806-0243;
to node1806-0243841330;
};

object load {
phases CN;
load_class R;
name S1806-05-194;
parent nodeS1806-05-1941806-0243;
constant_power_C 3.53971;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841333-LINESPACING;
};
name 841333-LINECONFIG;
conductor_C object underground_line_conductor {
name 841333-PHASEC;
};
};
phases C;
from node982099841333;
name 841333;
to node841321841320;
length 101;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 982099-LINESPACING;
};
name 982099-LINECONFIG;
conductor_C object underground_line_conductor {
name 982099-PHASEC;
};
};
phases C;
from node28352x1-Bx1982099;
name 982099;
to node982099841333;
length 368;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10072-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-05-195T10072;
name T10072;
to node982099841333;
};

object load {
phases CN;
load_class R;
name S1806-05-195;
parent nodeS1806-05-195T10072;
constant_power_C 0.565965;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-225;
parent nodeS1806-05-195T10072;
constant_power_C 0.173096;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-233;
parent nodeS1806-05-195T10072;
constant_power_C 0.688493;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0278-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-05-1981806-0278;
name 1806-0278;
to node841320841319;
};

object load {
phases CN;
load_class R;
name S1806-05-198;
parent nodeS1806-05-1981806-0278;
constant_power_C 1.20778;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841337-LINESPACING;
};
name 841337-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841338841337;
name 841337;
to node841318841317;
length 176;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841338-LINESPACING;
};
name 841338-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841339841338;
name 841338;
to node841338841337;
length 164;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841339-LINESPACING;
};
name 841339-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841341841339;
name 841339;
to node841339841338;
length 133;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841341-LINESPACING;
};
name 841341-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node981525841341;
name 841341;
to node841341841339;
length 164;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 981525-LINESPACING;
};
name 981525-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841342981525;
name 981525;
to node981525841341;
length 62;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841342-LINESPACING;
};
name 841342-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node1806-05-123841342;
name 841342;
to node841342981525;
length 298;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-123-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-05-1351806-05-123;
name 1806-05-123;
to node1806-05-123841342;
};

object load {
phases CN;
load_class R;
name S1806-05-135;
parent nodeS1806-05-1351806-05-123;
constant_power_C 0.873259;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-144;
parent nodeS1806-05-1351806-05-123;
constant_power_C 0.925771;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-149;
parent nodeS1806-05-1351806-05-123;
constant_power_C 1.7718;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-05-150;
parent nodeS1806-05-1351806-05-123;
constant_power_C 2.32415;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 949707-LINESPACING;
};
name 949707-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node949708949707;
name 949707;
to node841342981525;
length 403;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 949708-LINESPACING;
};
name 949708-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841350949708;
name 949708;
to node949708949707;
length 403;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841350-LINESPACING;
};
name 841350-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841351841350;
name 841350;
to node841350949708;
length 97;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841351-LINESPACING;
};
name 841351-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841352841351;
name 841351;
to node841351841350;
length 29;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841352-LINESPACING;
};
name 841352-LINECONFIG;
conductor_C object underground_line_conductor {
name 841352-PHASEC;
};
};
phases C;
from nodeF15940x1841352;
name 841352;
to node841352841351;
length 50;
};

object fuse {
phases CN;
from node949655F15940x1;
name F15940x1;
current_limit 9999.0 A;
to nodeF15940x1841352;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 949655-LINESPACING;
};
name 949655-LINECONFIG;
conductor_C object underground_line_conductor {
name 949655-PHASEC;
};
};
phases C;
from nodeT4008949655;
name 949655;
to node949655F15940x1;
length 440;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4008-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-05-219T4008;
name T4008;
to nodeT4008949655;
};

object load {
phases CN;
load_class R;
name S1806-05-219;
parent nodeS1806-05-219T4008;
constant_power_C 0.309239;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841357-LINESPACING;
};
name 841357-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node979755841357;
name 841357;
to node841352841351;
length 148;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979755-LINESPACING;
};
name 979755-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node979756979755;
name 979755;
to node979755841357;
length 357;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979756-LINESPACING;
};
name 979756-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node979757979756;
name 979756;
to node979756979755;
length 322;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979757-LINESPACING;
};
name 979757-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node979753979757;
name 979757;
to node979757979756;
length 367;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979753-LINESPACING;
};
name 979753-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node979754979753;
name 979753;
to node979753979757;
length 361;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979754-LINESPACING;
};
name 979754-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841368979754;
name 979754;
to node979754979753;
length 314;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841368-LINESPACING;
};
name 841368-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841370841368;
name 841368;
to node841368979754;
length 1932;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841370-LINESPACING;
};
name 841370-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841372841370;
name 841370;
to node841370841368;
length 547;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841372-LINESPACING;
};
name 841372-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841373841372;
name 841372;
to node841372841370;
length 732;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841373-LINESPACING;
};
name 841373-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841375841373;
name 841373;
to node841373841372;
length 152;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841375-LINESPACING;
};
name 841375-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841376841375;
name 841375;
to node841375841373;
length 512;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841376-LINESPACING;
};
name 841376-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841388841376;
name 841376;
to node841376841375;
length 1602;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841388-LINESPACING;
};
name 841388-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841389841388;
name 841388;
to node841388841376;
length 399;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841389-LINESPACING;
};
name 841389-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841392841389;
name 841389;
to node841389841388;
length 103;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841392-LINESPACING;
};
name 841392-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841394841392;
name 841392;
to node841392841389;
length 204;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841394-LINESPACING;
};
name 841394-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841395841394;
name 841394;
to node841394841392;
length 611;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841395-LINESPACING;
};
name 841395-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841396841395;
name 841395;
to node841395841394;
length 88;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841396-LINESPACING;
};
name 841396-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841398841396;
name 841396;
to node841396841395;
length 199;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841398-LINESPACING;
};
name 841398-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841400841398;
name 841398;
to node841398841396;
length 430;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841400-LINESPACING;
};
name 841400-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from nodeF15626x1841400;
name 841400;
to node841400841398;
length 20;
};

object fuse {
phases CN;
from node930209F15626x1;
name F15626x1;
current_limit 9999.0 A;
to nodeF15626x1841400;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 930209-LINESPACING;
};
name 930209-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node930210930209;
name 930209;
to node930209F15626x1;
length 30;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 930210-LINESPACING;
};
name 930210-LINECONFIG;
conductor_C object underground_line_conductor {
name 930210-PHASEC;
};
};
phases C;
from nodeT15633930210;
name 930210;
to node930210930209;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15633-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-03-006T15633;
name T15633;
to nodeT15633930210;
};

object load {
phases CN;
load_class R;
name S1806-03-006;
parent nodeS1806-03-006T15633;
constant_power_C 0.408428;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 930213-LINESPACING;
};
name 930213-LINECONFIG;
conductor_C object underground_line_conductor {
name 930213-PHASEC;
};
};
phases C;
from node841408930213;
name 930213;
to node930210930209;
length 1335;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841408-LINESPACING;
};
name 841408-LINECONFIG;
conductor_C object underground_line_conductor {
name 841408-PHASEC;
};
};
phases C;
from node841409841408;
name 841408;
to node841408930213;
length 530;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841409-LINESPACING;
};
name 841409-LINECONFIG;
conductor_C object underground_line_conductor {
name 841409-PHASEC;
};
};
phases C;
from node841410841409;
name 841409;
to node841409841408;
length 1242;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841410-LINESPACING;
};
name 841410-LINECONFIG;
conductor_C object underground_line_conductor {
name 841410-PHASEC;
};
};
phases C;
from node841411841410;
name 841410;
to node841410841409;
length 1113;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 841411-LINESPACING;
};
name 841411-LINECONFIG;
conductor_C object underground_line_conductor {
name 841411-PHASEC;
};
};
phases C;
from node928018841411;
name 841411;
to node841411841410;
length 885;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928018-LINESPACING;
};
name 928018-LINECONFIG;
conductor_C object underground_line_conductor {
name 928018-PHASEC;
};
};
phases C;
from node1806-0284928018;
name 928018;
to node928018841411;
length 495;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0284-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0141806-0284;
name 1806-0284;
to node1806-0284928018;
};

object load {
phases CN;
load_class R;
name S1906-34-014;
parent nodeS1906-34-0141806-0284;
constant_power_C 3.57278;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 928019-LINESPACING;
};
name 928019-LINECONFIG;
conductor_C object underground_line_conductor {
name 928019-PHASEC;
};
};
phases C;
from nodeT15378928019;
name 928019;
to node928018841411;
length 215;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15378-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-019T15378;
name T15378;
to nodeT15378928019;
};

object load {
phases CN;
load_class R;
name S1906-34-019;
parent nodeS1906-34-019T15378;
constant_power_C 1.83015;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0283-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0151906-0283;
name 1906-0283;
to node841411841410;
};

object load {
phases CN;
load_class R;
name S1906-34-015;
parent nodeS1906-34-0151906-0283;
constant_power_C 0.330632;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 930214-LINESPACING;
};
name 930214-LINECONFIG;
conductor_C object underground_line_conductor {
name 930214-PHASEC;
};
};
phases C;
from node930215930214;
name 930214;
to node841408930213;
length 245;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 930215-LINESPACING;
};
name 930215-LINECONFIG;
conductor_C object underground_line_conductor {
name 930215-PHASEC;
};
};
phases C;
from nodeT15629930215;
name 930215;
to node930215930214;
length 254;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15629-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-33-006T15629;
name T15629;
to nodeT15629930215;
};

object load {
phases CN;
load_class R;
name S1906-33-006;
parent nodeS1906-33-006T15629;
constant_power_C 0.0719612;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 930216-LINESPACING;
};
name 930216-LINECONFIG;
conductor_C object underground_line_conductor {
name 930216-PHASEC;
};
};
phases C;
from node930217930216;
name 930216;
to node930215930214;
length 1055;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 930217-LINESPACING;
};
name 930217-LINECONFIG;
conductor_C object underground_line_conductor {
name 930217-PHASEC;
};
};
phases C;
from node947935930217;
name 930217;
to node930217930216;
length 1035;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 947935-LINESPACING;
};
name 947935-LINECONFIG;
conductor_C object underground_line_conductor {
name 947935-PHASEC;
};
};
phases C;
from nodeT15631947935;
name 947935;
to node947935930217;
length 111;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15631-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-33-010T15631;
name T15631;
to nodeT15631947935;
};

object load {
phases CN;
load_class R;
name S1906-33-010;
parent nodeS1906-33-010T15631;
constant_power_C 1.06969;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 947955-LINESPACING;
};
name 947955-LINECONFIG;
conductor_C object underground_line_conductor {
name 947955-PHASEC;
};
};
phases C;
from node975123947955;
name 947955;
to node947935930217;
length 20;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 975123-LINESPACING;
};
name 975123-LINECONFIG;
conductor_C object underground_line_conductor {
name 975123-PHASEC;
};
};
phases C;
from node975122975123;
name 975123;
to node975123947955;
length 160;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 975122-LINESPACING;
};
name 975122-LINECONFIG;
conductor_C object underground_line_conductor {
name 975122-PHASEC;
};
};
phases C;
from nodeT29618975122;
name 975122;
to node975122975123;
length 78;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T29618-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-021T29618;
name T29618;
to nodeT29618975122;
};

object load {
phases CN;
load_class R;
name S1906-34-021;
parent nodeS1906-34-021T29618;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979936-LINESPACING;
};
name 979936-LINECONFIG;
conductor_C object underground_line_conductor {
name 979936-PHASEC;
};
};
phases C;
from node979937979936;
name 979936;
to node975122975123;
length 397;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979937-LINESPACING;
};
name 979937-LINECONFIG;
conductor_C object underground_line_conductor {
name 979937-PHASEC;
};
};
phases C;
from nodeT28229979937;
name 979937;
to node979937979936;
length 54;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28229-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-022T28229;
name T28229;
to nodeT28229979937;
};

object load {
phases CN;
load_class R;
name S1906-34-022;
parent nodeS1906-34-022T28229;
constant_power_C 0.311183;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 979938-LINESPACING;
};
name 979938-LINECONFIG;
conductor_C object underground_line_conductor {
name 979938-PHASEC;
};
};
phases C;
from node869308979938;
name 979938;
to node979937979936;
length 855;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869308-LINESPACING;
};
name 869308-LINECONFIG;
conductor_C object underground_line_conductor {
name 869308-PHASEC;
};
};
phases C;
from node869306869308;
name 869308;
to node869308979938;
length 588;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869306-LINESPACING;
};
name 869306-LINECONFIG;
conductor_C object underground_line_conductor {
name 869306-PHASEC;
};
};
phases C;
from node869305869306;
name 869306;
to node869306869308;
length 1268;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869305-LINESPACING;
};
name 869305-LINECONFIG;
conductor_C object underground_line_conductor {
name 869305-PHASEC;
};
};
phases C;
from node869303869305;
name 869305;
to node869305869306;
length 533;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869303-LINESPACING;
};
name 869303-LINECONFIG;
conductor_C object underground_line_conductor {
name 869303-PHASEC;
};
};
phases C;
from node869302869303;
name 869303;
to node869303869305;
length 219;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869302-LINESPACING;
};
name 869302-LINECONFIG;
conductor_C object underground_line_conductor {
name 869302-PHASEC;
};
};
phases C;
from node869301869302;
name 869302;
to node869302869303;
length 483;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869301-LINESPACING;
};
name 869301-LINECONFIG;
conductor_C object underground_line_conductor {
name 869301-PHASEC;
};
};
phases C;
from node869298869301;
name 869301;
to node869301869302;
length 619;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869298-LINESPACING;
};
name 869298-LINECONFIG;
conductor_C object underground_line_conductor {
name 869298-PHASEC;
};
};
phases C;
from node869296869298;
name 869298;
to node869298869301;
length 277;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869296-LINESPACING;
};
name 869296-LINECONFIG;
conductor_C object underground_line_conductor {
name 869296-PHASEC;
};
};
phases C;
from node869294869296;
name 869296;
to node869296869298;
length 257;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869294-LINESPACING;
};
name 869294-LINECONFIG;
conductor_C object underground_line_conductor {
name 869294-PHASEC;
};
};
phases C;
from node869293869294;
name 869294;
to node869294869296;
length 310;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869293-LINESPACING;
};
name 869293-LINECONFIG;
conductor_C object underground_line_conductor {
name 869293-PHASEC;
};
};
phases C;
from node869290869293;
name 869293;
to node869293869294;
length 571;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869290-LINESPACING;
};
name 869290-LINECONFIG;
conductor_C object underground_line_conductor {
name 869290-PHASEC;
};
};
phases C;
from node869324869290;
name 869290;
to node869290869293;
length 441;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869324-LINESPACING;
};
name 869324-LINECONFIG;
conductor_C object underground_line_conductor {
name 869324-PHASEC;
};
};
phases C;
from node910405869324;
name 869324;
to node869324869290;
length 426;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 910405-LINESPACING;
};
name 910405-LINECONFIG;
conductor_C object underground_line_conductor {
name 910405-PHASEC;
};
};
phases C;
from node869325910405;
name 910405;
to node910405869324;
length 479;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869325-LINESPACING;
};
name 869325-LINECONFIG;
conductor_C object underground_line_conductor {
name 869325-PHASEC;
};
};
phases C;
from node1906-0233869325;
name 869325;
to node869325910405;
length 158;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0233-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0101906-0233;
name 1906-0233;
to node1906-0233869325;
};

object load {
phases CN;
load_class R;
name S1906-34-010;
parent nodeS1906-34-0101906-0233;
constant_power_C 0.416208;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869327-LINESPACING;
};
name 869327-LINECONFIG;
conductor_C object underground_line_conductor {
name 869327-PHASEC;
};
};
phases C;
from node869329869327;
name 869327;
to node869325910405;
length 429;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869329-LINESPACING;
};
name 869329-LINECONFIG;
conductor_C object underground_line_conductor {
name 869329-PHASEC;
};
};
phases C;
from node869330869329;
name 869329;
to node869329869327;
length 440;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869330-LINESPACING;
};
name 869330-LINECONFIG;
conductor_C object underground_line_conductor {
name 869330-PHASEC;
};
};
phases C;
from nodeT4345869330;
name 869330;
to node869330869329;
length 719;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4345-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-004T4345;
name T4345;
to nodeT4345869330;
};

object load {
phases CN;
load_class R;
name S1906-34-004;
parent nodeS1906-34-004T4345;
constant_power_C 1.35754;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869332-LINESPACING;
};
name 869332-LINECONFIG;
conductor_C object underground_line_conductor {
name 869332-PHASEC;
};
};
phases C;
from node869333869332;
name 869332;
to node869330869329;
length 309;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869333-LINESPACING;
};
name 869333-LINECONFIG;
conductor_C object underground_line_conductor {
name 869333-PHASEC;
};
};
phases C;
from nodeT5434869333;
name 869333;
to node869333869332;
length 321;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T5434-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-002T5434;
name T5434;
to nodeT5434869333;
};

object load {
phases CN;
load_class R;
name S1906-34-002;
parent nodeS1906-34-002T5434;
constant_power_C 0.198379;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869335-LINESPACING;
};
name 869335-LINECONFIG;
conductor_C object underground_line_conductor {
name 869335-PHASEC;
};
};
phases C;
from nodeT10567869335;
name 869335;
to node869333869332;
length 274;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10567-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-012T10567;
name T10567;
to nodeT10567869335;
};

object load {
phases CN;
load_class R;
name S1906-34-012;
parent nodeS1906-34-012T10567;
constant_power_C 2.57115;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4423-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-018T4423;
name T4423;
to node910405869324;
};

object load {
phases CN;
load_class R;
name S1906-34-018;
parent nodeS1906-34-018T4423;
constant_power_C 0.165316;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 918344-LINESPACING;
};
name 918344-LINECONFIG;
conductor_C object underground_line_conductor {
name 918344-PHASEC;
};
};
phases C;
from node869289918344;
name 918344;
to node869324869290;
length 626;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869289-LINESPACING;
};
name 869289-LINECONFIG;
conductor_C object underground_line_conductor {
name 869289-PHASEC;
};
};
phases C;
from node869287869289;
name 869289;
to node869289918344;
length 338;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869287-LINESPACING;
};
name 869287-LINECONFIG;
conductor_C object underground_line_conductor {
name 869287-PHASEC;
};
};
phases C;
from node869284869287;
name 869287;
to node869287869289;
length 669;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869284-LINESPACING;
};
name 869284-LINECONFIG;
conductor_C object underground_line_conductor {
name 869284-PHASEC;
};
};
phases C;
from node869281869284;
name 869284;
to node869284869287;
length 698;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869281-LINESPACING;
};
name 869281-LINECONFIG;
conductor_C object underground_line_conductor {
name 869281-PHASEC;
};
};
phases C;
from node869279869281;
name 869281;
to node869281869284;
length 982;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869279-LINESPACING;
};
name 869279-LINECONFIG;
conductor_C object underground_line_conductor {
name 869279-PHASEC;
};
};
phases C;
from node869278869279;
name 869279;
to node869279869281;
length 390;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869278-LINESPACING;
};
name 869278-LINECONFIG;
conductor_C object underground_line_conductor {
name 869278-PHASEC;
};
};
phases C;
from node869276869278;
name 869278;
to node869278869279;
length 1001;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869276-LINESPACING;
};
name 869276-LINECONFIG;
conductor_C object underground_line_conductor {
name 869276-PHASEC;
};
};
phases C;
from node869275869276;
name 869276;
to node869276869278;
length 908;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869275-LINESPACING;
};
name 869275-LINECONFIG;
conductor_C object underground_line_conductor {
name 869275-PHASEC;
};
};
phases C;
from node18554x1-B869275;
name 869275;
to node869275869276;
length 1329;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0216-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-26-0141906-0216;
name 1906-0216;
to node869279869281;
};

object load {
phases CN;
load_class R;
name S1906-26-014;
parent nodeS1906-26-0141906-0216;
constant_power_C 1.28169;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869282-LINESPACING;
};
name 869282-LINECONFIG;
conductor_C object underground_line_conductor {
name 869282-PHASEC;
};
};
phases C;
from nodeT12420869282;
name 869282;
to node869281869284;
length 312;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12420-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-26-005T12420;
name T12420;
to nodeT12420869282;
};

object load {
phases CN;
load_class R;
name S1906-26-005;
parent nodeS1906-26-005T12420;
constant_power_C 3.40551;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869347-LINESPACING;
};
name 869347-LINECONFIG;
conductor_C object underground_line_conductor {
name 869347-PHASEC;
};
};
phases C;
from node1906-0252869347;
name 869347;
to node869281869284;
length 164;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0252-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-26-0151906-0252;
name 1906-0252;
to node1906-0252869347;
};

object load {
phases CN;
load_class R;
name S1906-26-015;
parent nodeS1906-26-0151906-0252;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869285-LINESPACING;
};
name 869285-LINECONFIG;
conductor_C object underground_line_conductor {
name 869285-PHASEC;
};
};
phases C;
from node1906-0107869285;
name 869285;
to node869284869287;
length 514;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0107-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0031906-0107;
name 1906-0107;
to node1906-0107869285;
};

object load {
phases CN;
load_class R;
name S1906-34-003;
parent nodeS1906-34-0031906-0107;
constant_power_C 1.79125;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869339-LINESPACING;
};
name 869339-LINECONFIG;
conductor_C object underground_line_conductor {
name 869339-PHASEC;
};
};
phases C;
from node869342869339;
name 869339;
to node869284869287;
length 828;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869342-LINESPACING;
};
name 869342-LINECONFIG;
conductor_C object underground_line_conductor {
name 869342-PHASEC;
};
};
phases C;
from node869344869342;
name 869342;
to node869342869339;
length 546;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869344-LINESPACING;
};
name 869344-LINECONFIG;
conductor_C object underground_line_conductor {
name 869344-PHASEC;
};
};
phases C;
from node1906-0103869344;
name 869344;
to node869344869342;
length 2290;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0103-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-26-0091906-0103;
name 1906-0103;
to node1906-0103869344;
};

object load {
phases CN;
load_class R;
name S1906-26-009;
parent nodeS1906-26-0091906-0103;
constant_power_C 0.770179;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0104-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-26-0131906-0104;
name 1906-0104;
to node869344869342;
};

object load {
phases CN;
load_class R;
name S1906-26-013;
parent nodeS1906-26-0131906-0104;
constant_power_C 0.332577;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0105-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-26-0081906-0105;
name 1906-0105;
to node869342869339;
};

object load {
phases CN;
load_class R;
name S1906-26-008;
parent nodeS1906-26-0081906-0105;
constant_power_C 2.48169;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-27-002;
parent nodeS1906-26-0081906-0105;
constant_power_C 1.97407;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0108-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0011906-0108;
name 1906-0108;
to node869287869289;
};

object load {
phases CN;
load_class R;
name S1906-34-001;
parent nodeS1906-34-0011906-0108;
constant_power_C 2.3611;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 918345-LINESPACING;
};
name 918345-LINECONFIG;
conductor_C object underground_line_conductor {
name 918345-PHASEC;
};
};
phases C;
from nodeT9528918345;
name 918345;
to node869289918344;
length 240;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T9528-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-016T9528;
name T9528;
to nodeT9528918345;
};

object load {
phases CN;
load_class R;
name S1906-27-016;
parent nodeS1906-27-016T9528;
constant_power_C 2.54587;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869291-LINESPACING;
};
name 869291-LINECONFIG;
conductor_C object underground_line_conductor {
name 869291-PHASEC;
};
};
phases C;
from nodeT12352869291;
name 869291;
to node869290869293;
length 565;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12352-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-011T12352;
name T12352;
to nodeT12352869291;
};

object load {
phases CN;
load_class R;
name S1906-27-011;
parent nodeS1906-27-011T12352;
constant_power_C 0.0175041;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869320-LINESPACING;
};
name 869320-LINECONFIG;
conductor_C object underground_line_conductor {
name 869320-PHASEC;
};
};
phases C;
from nodeT14070869320;
name 869320;
to node869293869294;
length 790;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T14070-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-006T14070;
name T14070;
to nodeT14070869320;
};

object load {
phases CN;
load_class R;
name S1906-34-006;
parent nodeS1906-34-006T14070;
constant_power_C 0.262561;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869322-LINESPACING;
};
name 869322-LINECONFIG;
conductor_C object underground_line_conductor {
name 869322-PHASEC;
};
};
phases C;
from node1906-0254869322;
name 869322;
to node869293869294;
length 376;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0254-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-0121906-0254;
name 1906-0254;
to node1906-0254869322;
};

object load {
phases CN;
load_class R;
name S1906-27-012;
parent nodeS1906-27-0121906-0254;
constant_power_C 0.690438;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T14091-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-006T14091;
name T14091;
to node869294869296;
};

object load {
phases CN;
load_class R;
name S1906-27-006;
parent nodeS1906-27-006T14091;
constant_power_C 1.32642;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-34-017;
parent nodeS1906-27-006T14091;
constant_power_C 4.04538;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-34-020;
parent nodeS1906-27-006T14091;
constant_power_C 1.0308;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0214-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0071906-0214;
name 1906-0214;
to node869296869298;
};

object load {
phases CN;
load_class R;
name S1906-34-007;
parent nodeS1906-34-0071906-0214;
constant_power_C 0.877148;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0098-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-0101906-0098;
name 1906-0098;
to node869298869301;
};

object load {
phases CN;
load_class R;
name S1906-27-010;
parent nodeS1906-27-0101906-0098;
constant_power_C 0.439547;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-34-013;
parent nodeS1906-27-0101906-0098;
constant_power_C 2.72869;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869318-LINESPACING;
};
name 869318-LINECONFIG;
conductor_C object underground_line_conductor {
name 869318-PHASEC;
};
};
phases C;
from node1906-27-002869318;
name 869318;
to node869301869302;
length 571;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0115-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-0071906-0115;
name 1906-0115;
to node869303869305;
};

object load {
phases CN;
load_class R;
name S1906-27-007;
parent nodeS1906-27-0071906-0115;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869310-LINESPACING;
};
name 869310-LINECONFIG;
conductor_C object underground_line_conductor {
name 869310-PHASEC;
};
};
phases C;
from node1906-0116869310;
name 869310;
to node869305869306;
length 123;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0116-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-27-0051906-0116;
name 1906-0116;
to node1906-0116869310;
};

object load {
phases CN;
load_class R;
name S1906-27-005;
parent nodeS1906-27-0051906-0116;
constant_power_C 0.575689;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-27-008;
parent nodeS1906-27-0051906-0116;
constant_power_C 0.525122;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-27-014;
parent nodeS1906-27-0051906-0116;
constant_power_C 0.844085;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1906-34-008;
parent nodeS1906-27-0051906-0116;
constant_power_C 0.799352;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869315-LINESPACING;
};
name 869315-LINECONFIG;
conductor_C object underground_line_conductor {
name 869315-PHASEC;
};
};
phases C;
from node869316869315;
name 869315;
to node869305869306;
length 849;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 869316-LINESPACING;
};
name 869316-LINECONFIG;
conductor_C object underground_line_conductor {
name 869316-PHASEC;
};
};
phases C;
from node924321869316;
name 869316;
to node869316869315;
length 849;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
name 924321-LINESPACING;
};
name 924321-LINECONFIG;
conductor_C object underground_line_conductor {
name 924321-PHASEC;
};
};
phases C;
from nodeT12140924321;
name 924321;
to node924321869316;
length 260;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12140-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-28-023T12140;
name T12140;
to nodeT12140924321;
};

object load {
phases CN;
load_class R;
name S1906-28-023;
parent nodeS1906-28-023T12140;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12139-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-28-018T12139;
name T12139;
to node924321869316;
};

object load {
phases CN;
load_class R;
name S1906-28-018;
parent nodeS1906-28-018T12139;
constant_power_C 1.26613;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0230-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-0091906-0230;
name 1906-0230;
to node869306869308;
};

object load {
phases CN;
load_class R;
name S1906-34-009;
parent nodeS1906-34-0091906-0230;
constant_power_C 0.260616;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T16223-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1906-34-016T16223;
name T16223;
to node869308979938;
};

object load {
phases CN;
load_class R;
name S1906-34-016;
parent nodeS1906-34-016T16223;
constant_power_C 4.46937;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-03-011-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-03-0171806-03-011;
name 1806-03-011;
to node841398841396;
};

object load {
phases CN;
load_class R;
name S1806-03-017;
parent nodeS1806-03-0171806-03-011;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841414-LINESPACING;
};
name 841414-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841416841414;
name 841414;
to node841395841394;
length 211;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841416-LINESPACING;
};
name 841416-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841417841416;
name 841416;
to node841416841414;
length 414;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841417-LINESPACING;
};
name 841417-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841420841417;
name 841417;
to node841417841416;
length 206;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841420-LINESPACING;
};
name 841420-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node897778841420;
name 841420;
to node841420841417;
length 284;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 897778-LINESPACING;
};
name 897778-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841422897778;
name 897778;
to node897778841420;
length 345;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841422-LINESPACING;
};
name 841422-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841424841422;
name 841422;
to node841422897778;
length 404;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841424-LINESPACING;
};
name 841424-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node841426841424;
name 841424;
to node841424841422;
length 327;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 841426-LINESPACING;
};
name 841426-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node979761841426;
name 841426;
to node841426841424;
length 309;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
name 979761-LINESPACING;
};
name 979761-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node1806-03-050979761;
name 979761;
to node979761841426;
length 300;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-03-050-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-03-0111806-03-050;
name 1806-03-050;
to node1806-03-050979761;
};

object load {
phases CN;
load_class R;
name S1806-03-011;
parent nodeS1806-03-0111806-03-050;
constant_power_C 0.346192;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-03-020-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-03-0271806-03-020;
name 1806-03-020;
to node979761841426;
};

object load {
phases CN;
load_class R;
name S1806-03-027;
parent nodeS1806-03-0271806-03-020;
constant_power_C 0.355916;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-03-019-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-03-0071806-03-019;
name 1806-03-019;
to node841426841424;
};

object load {
phases CN;
load_class R;
name S1806-03-007;
parent nodeS1806-03-0071806-03-019;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-03-012;
parent nodeS1806-03-0071806-03-019;
constant_power_C 0.698218;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-03-018-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CN;
from nodeS1806-03-0131806-03-018;
name 1806-03-018;
to node841424841422;
};

object load {
phases CN;
load_class R;
name S1806-03-013;
parent nodeS1806-03-0131806-03-018;
constant_power_C 0;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-03-025;
parent nodeS1806-03-0131806-03-018;
constant_power_C 0.420098;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object load {
phases CN;
load_class R;
name S1806-03-035;
parent nodeS1806-03-0131806-03-018;
constant_power_C 1.78153;
constant_power_A 0;
nominal_voltage 120;
constant_power_B 0;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-03-017-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
