                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978957978956", 
            "length": "275"
        }, 
        "1683": {
            "phases": "ABCN", 
            "from": "node978959978958", 
            "name": "978958", 
            "object": "overhead_line", 
            "to": "node978958978957", 
            "length": "241", 
            "1684": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978958-LINECONFIG", 
                "1685": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978958-LINESPACING"
                }, 
                "1686": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1687": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1688": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1689": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1690": {
            "phases": "ABCN", 
            "from": "node978960978959", 
            "name": "978959", 
            "object": "overhead_line", 
            "to": "node978959978958", 
            "length": "241", 
            "1691": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1696": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978959-LINECONFIG", 
                "1692": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978959-LINESPACING"
                }, 
                "1693": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1694": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1695": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "1697": {
            "1698": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1699": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978960-LINESPACING"
                }, 
                "1700": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1701": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1702": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1703": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978960-LINECONFIG"
            }, 
            "from": "node978962978960", 
            "name": "978960", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node978960978959", 
            "length": "240"
        }, 
        "1704": {
            "phases": "ABC", 
            "from": "nodeF28670x1978962", 
            "name": "978962", 
            "1705": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978962-LINECONFIG", 
                "1706": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978962-LINESPACING"
                }, 
                "1707": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978962-PHASEA"
                }, 
                "1708": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978962-PHASEB"
                }, 
                "1709": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978962-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node978962978960", 
            "length": "10"
        }, 
        "1710": {
            "phases": "ABCN", 
            "from": "node839697F28670x1", 
            "name": "F28670x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28670x1978962"
        }, 
        "1711": {
            "phases": "ABC", 
            "from": "nodeT28671839697", 
            "name": "839697", 
            "object": "underground_line", 
            "1712": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839697-LINECONFIG", 
                "1713": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839697-LINESPACING"
                }, 
                "1714": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839697-PHASEA"
                }, 
                "1715": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839697-PHASEB"
                }, 
                "1716": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839697-PHASEC"
                }
            }, 
            "to": "node839697F28670x1", 
            "length": "1380"
        }, 
        "1717": {
            "phases": "ABCN", 
            "from": "nodeS1806-21-016T28671", 
            "name": "T28671", 
            "object": "transformer", 
            "to": "nodeT28671839697", 
            "1718": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28671-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1719": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-21-016", 
            "parent": "nodeS1806-21-016T28671", 
            "object": "load", 
            "constant_power_C": "39.5189", 
            "constant_power_B": "39.5189", 
            "constant_power_A": "39.5189", 
            "nominal_voltage": "120"
        }, 
        "1720": {
            "phases": "ABCN", 
            "from": "node839701978963", 
            "name": "978963", 
            "object": "overhead_line", 
            "to": "node978962978960", 
            "length": "141", 
            "1721": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978963-LINECONFIG", 
                "1722": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978963-LINESPACING"
                }, 
                "1723": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1724": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1725": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1726": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1727": {
            "1728": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1729": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839701-LINESPACING"
                }, 
                "1730": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "1731": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "839701-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "nodeF28672x1839701", 
            "name": "839701", 
            "object": "overhead_line", 
            "to": "node839701978963", 
            "length": "88"
        }, 
        "1732": {
            "phases": "CN", 
            "from": "node979056F28672x1", 
            "name": "F28672x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28672x1839701"
        }, 
        "1733": {
            "phases": "CN", 
            "from": "node839702979056", 
            "name": "979056", 
            "1734": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1736": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "1737": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "979056-LINECONFIG", 
                "1735": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979056-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979056F28672x1", 
            "length": "220"
        }, 
        "1738": {
            "phases": "CN", 
            "1739": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1740": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839702-LINESPACING"
                }, 
                "name": "839702-LINECONFIG", 
                "1742": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "1741": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "from": "node839705839702", 
            "name": "839702", 
            "object": "overhead_line", 
            "to": "node839702979056", 
            "length": "750"
        }, 
        "1743": {
            "phases": "CN", 
            "from": "node839707839705", 
            "name": "839705", 
            "object": "overhead_line", 
            "1744": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1745": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839705-LINESPACING"
                }, 
                "1746": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "1747": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "839705-LINECONFIG"
            }, 
            "to": "node839705839702", 
            "length": "447"
        }, 
        "1748": {
            "phases": "C", 
            "from": "node983134839707", 
            "name": "839707", 
            "object": "underground_line", 
            "to": "node839707839705", 
            "length": "235", 
            "1749": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839707-LINECONFIG", 
                "1750": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839707-LINESPACING"
                }, 
                "1751": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839707-PHASEC"
                }
            }
        }, 
        "1752": {
            "phases": "C", 
            "from": "node979055983134", 
            "name": "983134", 
            "object": "underground_line", 
            "to": "node983134839707", 
            "length": "20", 
            "1753": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1754": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "983134-LINESPACING"
                }, 
                "1755": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "983134-PHASEC"
                }, 
                "name": "983134-LINECONFIG"
            }
        }, 
        "1756": {
            "phases": "C", 
            "from": "node1806-0253979055", 
            "name": "979055", 
            "object": "underground_line", 
            "to": "node979055983134", 
            "length": "312", 
            "1757": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979055-LINECONFIG", 
                "1758": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979055-LINESPACING"
                }, 
                "1759": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979055-PHASEC"
                }
            }
        }, 
        "1760": {
            "1761": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0253-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-21-0121806-0253", 
            "name": "1806-0253", 
            "object": "transformer", 
            "to": "node1806-0253979055"
        }, 
        "1762": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-21-012", 
            "parent": "nodeS1806-21-0121806-0253", 
            "object": "load", 
            "constant_power_C": "0.38509", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1763": {
            "phases": "CN", 
            "from": "nodeS1806-21-0031806-21-004", 
            "name": "1806-21-004", 
            "object": "transformer", 
            "to": "node839707839705", 
            "1764": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-21-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1765": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-21-003", 
            "parent": "nodeS1806-21-0031806-21-004", 
            "object": "load", 
            "constant_power_C": "0.387034", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1766": {
            "phases": "C", 
            "from": "node936818970069", 
            "name": "970069", 
            "1767": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1768": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "970069-LINESPACING"
                }, 
                "name": "970069-LINECONFIG", 
                "1769": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "970069-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node839705839702", 
            "length": "56"
        }, 
        "1770": {
            "phases": "C", 
            "1771": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1772": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "936818-LINESPACING"
                }, 
                "name": "936818-LINECONFIG", 
                "1773": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "936818-PHASEC"
                }
            }, 
            "from": "node1806-21-003936818", 
            "name": "936818", 
            "object": "underground_line", 
            "to": "node936818970069", 
            "length": "312"
        }, 
        "1774": {
            "phases": "CN", 
            "from": "nodeS1806-21-0101806-21-003", 
            "name": "1806-21-003", 
            "object": "transformer", 
            "1775": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-21-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-21-003936818"
        }, 
        "1776": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-21-010", 
            "parent": "nodeS1806-21-0101806-21-003", 
            "object": "load", 
            "constant_power_C": "2.4389", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1777": {
            "phases": "CN", 
            "from": "nodeS1806-21-026T28682", 
            "name": "T28682", 
            "object": "transformer", 
            "to": "node936818970069", 
            "1778": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28682-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1779": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-21-026", 
            "parent": "nodeS1806-21-026T28682", 
            "object": "load", 
            "constant_power_C": "1.97018", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1780": {
            "phases": "ABCN", 
            "from": "node978966978965", 
            "name": "978965", 
            "object": "overhead_line", 
            "to": "node839701978963", 
            "length": "247", 
            "1781": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978965-LINECONFIG", 
                "1782": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978965-LINESPACING"
                }, 
                "1783": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1784": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1785": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1786": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1787": {
            "phases": "ABCN", 
            "from": "node978967978966", 
            "name": "978966", 
            "object": "overhead_line", 
            "to": "node978966978965", 
            "length": "247", 
            "1788": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1792": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "978966-LINECONFIG", 
                "1793": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1789": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978966-LINESPACING"
                }, 
                "1790": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1791": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1794": {
            "phases": "ABCN", 
            "1795": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1796": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978967-LINESPACING"
                }, 
                "1797": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1798": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1799": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1800": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978967-LINECONFIG"
            }, 
            "from": "node978968978967", 
            "name": "978967", 
            "object": "overhead_line", 
            "to": "node978967978966", 
            "length": "269"
        }, 
        "1801": {
            "phases": "ABCN", 
            "from": "node841570978968", 
            "name": "978968", 
            "1802": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978968-LINECONFIG", 
                "1803": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978968-LINESPACING"
                }, 
                "1804": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1805": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1806": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1807": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978968978967", 
            "length": "275"
        }, 
        "1808": {
            "phases": "ABC", 
            "from": "node917154841570", 
            "name": "841570", 
            "to": "node841570978968", 
            "object": "underground_line", 
            "1809": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841570-LINECONFIG", 
                "1810": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841570-LINESPACING"
                }, 
                "1811": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841570-PHASEA"
                }, 
                "1812": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841570-PHASEB"
                }, 
                "1813": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841570-PHASEC"
                }
            }, 
            "length": "503"
        }, 
        "1814": {
            "phases": "B", 
            "from": "nodeF6839x1917154", 
            "name": "917154", 
            "object": "underground_line", 
            "to": "node917154841570", 
            "length": "64", 
            "1815": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1816": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917154-LINESPACING"
                }, 
                "name": "917154-LINECONFIG", 
                "1817": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917154-PHASEB"
                }
            }
        }, 
        "1818": {
            "phases": "BN", 
            "from": "node841691F6839x1", 
            "name": "F6839x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF6839x1917154"
        }, 
        "1819": {
            "phases": "B", 
            "from": "nodeT6840841691", 
            "name": "841691", 
            "object": "underground_line", 
            "to": "node841691F6839x1", 
            "length": "474", 
            "1820": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1821": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841691-LINESPACING"
                }, 
                "1822": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841691-PHASEB"
                }, 
                "name": "841691-LINECONFIG"
            }
        }, 
        "1823": {
            "1824": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6840-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-17-006T6840", 
            "name": "T6840", 
            "object": "transformer", 
            "to": "nodeT6840841691"
        }, 
        "1825": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-006", 
            "parent": "nodeS1806-17-006T6840", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.10373", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1826": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-015", 
            "parent": "nodeS1806-17-006T6840", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.70341", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1827": {
            "phases": "ABC", 
            "from": "node917156917155", 
            "name": "917155", 
            "object": "underground_line", 
            "to": "node917154841570", 
            "length": "626", 
            "1828": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917155-LINECONFIG", 
                "1830": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917155-PHASEA"
                }, 
                "1831": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917155-PHASEB"
                }, 
                "1832": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917155-PHASEC"
                }, 
                "1829": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917155-LINESPACING"
                }
            }
        }, 
        "1833": {
            "phases": "B", 
            "from": "nodeF6834x1917156", 
            "name": "917156", 
            "1834": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1835": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917156-LINESPACING"
                }, 
                "1836": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917156-PHASEB"
                }, 
                "name": "917156-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node917156917155", 
            "length": "26"
        }, 
        "1837": {
            "phases": "BN", 
            "from": "node917157F6834x1", 
            "name": "F6834x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF6834x1917156"
        }, 
        "1838": {
            "phases": "B", 
            "from": "node917158917157", 
            "name": "917157", 
            "object": "underground_line", 
            "1839": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1840": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917157-LINESPACING"
                }, 
                "name": "917157-LINECONFIG", 
                "1841": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917157-PHASEB"
                }
            }, 
            "to": "node917157F6834x1", 
            "length": "180"
        }, 
        "1842": {
            "phases": "B", 
            "from": "nodeT6837917158", 
            "name": "917158", 
            "object": "underground_line", 
            "to": "node917158917157", 
            "length": "276", 
            "1843": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1844": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917158-LINESPACING"
                }, 
                "1845": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917158-PHASEB"
                }, 
                "name": "917158-LINECONFIG"
            }
        }, 
        "1846": {
            "phases": "BN", 
            "from": "nodeS1806-17-008T6837", 
            "name": "T6837", 
            "object": "transformer", 
            "to": "nodeT6837917158", 
            "1847": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6837-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1848": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-008", 
            "parent": "nodeS1806-17-008T6837", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.40973", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1849": {
            "phases": "B", 
            "from": "nodeT6835917161", 
            "name": "917161", 
            "object": "underground_line", 
            "to": "node917156917155", 
            "length": "382", 
            "1850": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1851": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917161-LINESPACING"
                }, 
                "1852": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917161-PHASEB"
                }, 
                "name": "917161-LINECONFIG"
            }
        }, 
        "1853": {
            "phases": "BN", 
            "from": "nodeS1806-20-043T6835", 
            "name": "T6835", 
            "object": "transformer", 
            "to": "nodeT6835917161", 
            "1854": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6835-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1855": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-20-043", 
            "parent": "nodeS1806-20-043T6835", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.96078", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1856": {
            "1857": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1858": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917162-LINESPACING"
                }, 
                "1859": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917162-PHASEA"
                }, 
                "1860": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917162-PHASEB"
                }, 
                "name": "917162-LINECONFIG", 
                "1861": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917162-PHASEC"
                }
            }, 
            "phases": "ABC", 
            "from": "node917163917162", 
            "name": "917162", 
            "object": "underground_line", 
            "to": "node917156917155", 
            "length": "1156"
        }, 
        "1862": {
            "phases": "B", 
            "from": "node937995917163", 
            "name": "917163", 
            "1863": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1864": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917163-LINESPACING"
                }, 
                "name": "917163-LINECONFIG", 
                "1865": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917163-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node917163917162", 
            "length": "30"
        }, 
        "1866": {
            "phases": "B", 
            "object": "underground_line", 
            "from": "nodeT11973937995", 
            "name": "937995", 
            "1867": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1868": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "937995-LINESPACING"
                }, 
                "1869": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "937995-PHASEB"
                }, 
                "name": "937995-LINECONFIG"
            }, 
            "to": "node937995917163", 
            "length": "400"
        }, 
        "1870": {
            "phases": "BN", 
            "from": "nodeS1806-17-043T11973", 
            "name": "T11973", 
            "object": "transformer", 
            "1871": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11973-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT11973937995"
        }, 
        "1872": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-043", 
            "parent": "nodeS1806-17-043T11973", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.392869", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1873": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-044", 
            "parent": "nodeS1806-17-043T11973", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1874": {
            "phases": "BN", 
            "from": "nodeS1806-20-003T6832", 
            "name": "T6832", 
            "object": "transformer", 
            "to": "node937995917163", 
            "1875": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6832-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1876": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-20-003", 
            "parent": "nodeS1806-20-003T6832", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.38088", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1877": {
            "phases": "ABC", 
            "from": "node917166917164", 
            "name": "917164", 
            "object": "underground_line", 
            "to": "node917163917162", 
            "length": "390", 
            "1878": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917164-LINECONFIG", 
                "1879": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917164-LINESPACING"
                }, 
                "1880": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917164-PHASEA"
                }, 
                "1881": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917164-PHASEB"
                }, 
                "1882": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917164-PHASEC"
                }
            }
        }, 
        "1883": {
            "phases": "ABC", 
            "from": "node917173917166", 
            "name": "917166", 
            "object": "underground_line", 
            "to": "node917166917164", 
            "length": "190", 
            "1884": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1888": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917166-PHASEC"
                }, 
                "name": "917166-LINECONFIG", 
                "1885": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917166-LINESPACING"
                }, 
                "1886": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917166-PHASEA"
                }, 
                "1887": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917166-PHASEB"
                }
            }
        }, 
        "1889": {
            "1890": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1891": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917173-LINESPACING"
                }, 
                "1892": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917173-PHASEA"
                }, 
                "1893": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917173-PHASEB"
                }, 
                "1894": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917173-PHASEC"
                }, 
                "name": "917173-LINECONFIG"
            }, 
            "from": "node917174917173", 
            "name": "917173", 
            "object": "underground_line", 
            "phases": "ABC", 
            "to": "node917173917166", 
            "length": "1408"
        }, 
        "1895": {
            "phases": "B", 
            "from": "nodeF6842x1917174", 
            "name": "917174", 
            "1896": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1897": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917174-LINESPACING"
                }, 
                "1898": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917174-PHASEB"
                }, 
                "name": "917174-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node917174917173", 
            "length": "30"
        }, 
        "1899": {
            "phases": "BN", 
            "from": "node917175F6842x1", 
            "name": "F6842x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF6842x1917174"
        }, 
        "1900": {
            "phases": "B", 
            "from": "node841682917175", 
            "name": "917175", 
            "object": "underground_line", 
            "1901": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917175-LINECONFIG", 
                "1902": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917175-LINESPACING"
                }, 
                "1903": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917175-PHASEB"
                }
            }, 
            "to": "node917175F6842x1", 
            "length": "362"
        }, 
        "1904": {
            "phases": "B", 
            "from": "nodeT6844841682", 
            "name": "841682", 
            "to": "node841682917175", 
            "object": "underground_line", 
            "1905": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1906": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841682-LINESPACING"
                }, 
                "1907": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841682-PHASEB"
                }, 
                "name": "841682-LINECONFIG"
            }, 
            "length": "343"
        }, 
        "1908": {
            "phases": "BN", 
            "from": "nodeS1806-17-032T6844", 
            "name": "T6844", 
            "object": "transformer", 
            "to": "nodeT6844841682", 
            "1909": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6844-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1910": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-032", 
            "parent": "nodeS1806-17-032T6844", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.71929", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1911": {
            "phases": "B", 
            "from": "node917187917186", 
            "name": "917186", 
            "object": "underground_line", 
            "to": "node841682917175", 
            "length": "544", 
            "1912": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1913": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917186-LINESPACING"
                }, 
                "1914": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917186-PHASEB"
                }, 
                "name": "917186-LINECONFIG"
            }
        }, 
        "1915": {
            "phases": "B", 
            "from": "nodeT6846917187", 
            "name": "917187", 
            "object": "underground_line", 
            "to": "node917187917186", 
            "length": "30", 
            "1916": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1917": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917187-LINESPACING"
                }, 
                "1918": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917187-PHASEB"
                }, 
                "name": "917187-LINECONFIG"
            }
        }, 
        "1919": {
            "1920": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6846-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-17-011T6846", 
            "name": "T6846", 
            "object": "transformer", 
            "to": "nodeT6846917187"
        }, 
        "1921": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-011", 
            "parent": "nodeS1806-17-011T6846", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.317018", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1922": {
            "phases": "ABC", 
            "1923": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1924": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917211-LINESPACING"
                }, 
                "1925": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917211-PHASEA"
                }, 
                "1926": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917211-PHASEB"
                }, 
                "1927": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917211-PHASEC"
                }, 
                "name": "917211-LINECONFIG"
            }, 
            "from": "node841648917211", 
            "name": "917211", 
            "object": "underground_line", 
            "to": "node917174917173", 
            "length": "212"
        }, 
        "1928": {
            "phases": "ABC", 
            "from": "node841649841648", 
            "name": "841648", 
            "1929": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841648-LINECONFIG", 
                "1930": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841648-LINESPACING"
                }, 
                "1931": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841648-PHASEA"
                }, 
                "1932": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841648-PHASEB"
                }, 
                "1933": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841648-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node841648917211", 
            "length": "637"
        }, 
        "1934": {
            "phases": "ABC", 
            "from": "node841650841649", 
            "name": "841649", 
            "object": "underground_line", 
            "1935": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841649-LINECONFIG", 
                "1936": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841649-LINESPACING"
                }, 
                "1937": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841649-PHASEA"
                }, 
                "1938": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841649-PHASEB"
                }, 
                "1939": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841649-PHASEC"
                }
            }, 
            "to": "node841649841648", 
            "length": "575"
        }, 
        "1940": {
            "phases": "ABC", 
            "from": "node1806-0073841650", 
            "name": "841650", 
            "object": "underground_line", 
            "to": "node841650841649", 
            "length": "39", 
            "1941": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841650-LINECONFIG", 
                "1942": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841650-LINESPACING"
                }, 
                "1943": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841650-PHASEA"
                }, 
                "1944": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841650-PHASEB"
                }, 
                "1945": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841650-PHASEC"
                }
            }
        }, 
        "1946": {
            "phases": "ABCN", 
            "from": "nodeS1806-17-0231806-0073", 
            "name": "1806-0073", 
            "object": "transformer", 
            "to": "node1806-0073841650", 
            "1947": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0073-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1948": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-023", 
            "parent": "nodeS1806-17-0231806-0073", 
            "object": "load", 
            "constant_power_C": "0.414911", 
            "constant_power_B": "0.414911", 
            "constant_power_A": "0.414911", 
            "nominal_voltage": "120"
        }, 
        "1949": {
            "phases": "ABC", 
            "from": "node841655841654", 
            "name": "841654", 
            "object": "underground_line", 
            "to": "node841650841649", 
            "length": "456", 
            "1950": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1952": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841654-PHASEA"
                }, 
                "1954": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841654-PHASEC"
                }, 
                "name": "841654-LINECONFIG", 
                "1953": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841654-PHASEB"
                }, 
                "1951": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841654-LINESPACING"
                }
            }
        }, 
        "1955": {
            "phases": "ABC", 
            "from": "node965265841655", 
            "name": "841655", 
            "object": "underground_line", 
            "to": "node841655841654", 
            "length": "195", 
            "1956": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841655-LINECONFIG", 
                "1958": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841655-PHASEA"
                }, 
                "1959": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841655-PHASEB"
                }, 
                "1960": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841655-PHASEC"
                }, 
                "1957": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841655-LINESPACING"
                }
            }
        }, 
        "1961": {
            "phases": "ABC", 
            "from": "nodeT28511965265", 
            "name": "965265", 
            "1962": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "965265-LINECONFIG", 
                "1963": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "965265-LINESPACING"
                }, 
                "1964": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "965265-PHASEA"
                }, 
                "1965": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "965265-PHASEB"
                }, 
                "1966": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "965265-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node965265841655", 
            "length": "290"
        }, 
        "1967": {
            "phases": "ABCN", 
            "from": "nodeS1806-17-047T28511", 
            "name": "T28511", 
            "object": "transformer", 
            "1968": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28511-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28511965265"
        }, 
        "1969": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-047", 
            "parent": "nodeS1806-17-047T28511", 
            "object": "load", 
            "constant_power_C": "4.9342", 
            "constant_power_B": "4.9342", 
            "constant_power_A": "4.9342", 
            "nominal_voltage": "120"
        }, 
        "1970": {
            "phases": "ABCN", 
            "from": "nodeS1806-17-027T25810", 
            "name": "T25810", 
            "object": "transformer", 
            "to": "node965265841655", 
            "1971": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25810-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1972": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-027", 
            "parent": "nodeS1806-17-027T25810", 
            "object": "load", 
            "constant_power_C": "35.004", 
            "constant_power_B": "35.004", 
            "constant_power_A": "35.004", 
            "nominal_voltage": "120"
        }, 
        "1973": {
            "phases": "ABC", 
            "from": "node841658841657", 
            "name": "841657", 
            "object": "underground_line", 
            "to": "node841650841649", 
            "length": "546", 
            "1974": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841657-LINECONFIG", 
                "1975": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841657-LINESPACING"
                }, 
                "1976": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841657-PHASEA"
                }, 
                "1977": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841657-PHASEB"
                }, 
                "1978": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841657-PHASEC"
                }
            }
        }, 
        "1979": {
            "phases": "ABC", 
            "from": "node1806-0192841658", 
            "name": "841658", 
            "object": "underground_line", 
            "to": "node841658841657", 
            "length": "345", 
            "1980": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1984": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841658-PHASEC"
                }, 
                "name": "841658-LINECONFIG", 
                "1981": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841658-LINESPACING"
                }, 
                "1982": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841658-PHASEA"
                }, 
                "1983": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841658-PHASEB"
                }
            }
        }, 
        "1985": {
            "1986": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0192-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-17-0281806-0192", 
            "name": "1806-0192", 
            "object": "transformer", 
            "phases": "ABCN", 
            "to": "node1806-0192841658"
        }, 
        "1987": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-028", 
            "parent": "nodeS1806-17-0281806-0192", 
            "object": "load", 
            "constant_power_C": "0.250892", 
            "constant_power_B": "0.250892", 
            "constant_power_A": "0.250892", 
            "nominal_voltage": "120"
        }, 
        "1988": {
            "phases": "ABC", 
            "from": "node841661841660", 
            "1989": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841660-LINECONFIG", 
                "1990": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841660-LINESPACING"
                }, 
                "1991": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841660-PHASEA"
                }, 
                "1992": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841660-PHASEB"
                }, 
                "1993": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841660-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node841658841657", 
            "length": "515", 
            "name": "841660"
        }, 
        "1994": {
            "phases": "ABC", 
            "1995": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841661-LINECONFIG", 
                "1996": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841661-LINESPACING"
                }, 
                "1997": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841661-PHASEA"
                }, 
                "1998": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841661-PHASEB"
                }, 
                "1999": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841661-PHASEC"
                }
            }, 
            "from": "node1806-0260841661", 
            "name": "841661", 
            "object": "underground_line", 
            "to": "node841661841660", 
            "length": "210"
        }, 
        "2000": {
            "phases": "ABCN", 
            "from": "nodeS1806-17-0361806-0260", 
            "name": "1806-0260", 
            "to": "node1806-0260841661", 
            "object": "transformer", 
            "2001": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0260-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2002": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-036", 
            "parent": "nodeS1806-17-0361806-0260", 
            "object": "load", 
            "constant_power_C": "3.08072", 
            "constant_power_B": "3.08072", 
            "constant_power_A": "3.08072", 
            "nominal_voltage": "120"
        }, 
        "2003": {
            "phases": "ABC", 
            "from": "node920041841663", 
            "name": "841663", 
            "object": "underground_line", 
            "to": "node841649841648", 
            "length": "538", 
            "2004": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841663-LINECONFIG", 
                "2005": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841663-LINESPACING"
                }, 
                "2006": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841663-PHASEA"
                }, 
                "2007": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841663-PHASEB"
                }, 
                "2008": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841663-PHASEC"
                }
            }
        }, 
        "2009": {
            "phases": "ABC", 
            "from": "nodeT4344920041", 
            "name": "920041", 
            "object": "underground_line", 
            "to": "node920041841663", 
            "length": "40", 
            "2010": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "920041-LINECONFIG", 
                "2011": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920041-LINESPACING"
                }, 
                "2012": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920041-PHASEA"
                }, 
                "2013": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "920041-PHASEB"
                }, 
                "2014": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "920041-PHASEC"
                }
            }
        }, 
        "2015": {
            "2016": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4344-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "ABCN", 
            "from": "nodeS1806-17-042T4344", 
            "name": "T4344", 
            "object": "transformer", 
            "to": "nodeT4344920041"
        }, 
        "2017": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-042", 
            "parent": "nodeS1806-17-042T4344", 
            "object": "load", 
            "constant_power_C": "7.40729", 
            "constant_power_B": "7.40729", 
            "constant_power_A": "7.40729", 
            "nominal_voltage": "120"
        }, 
        "2018": {
            "phases": "ABCN", 
            "2019": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4343-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-17-029T4343", 
            "name": "T4343", 
            "object": "transformer", 
            "to": "node920041841663"
        }, 
        "2020": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-029", 
            "parent": "nodeS1806-17-029T4343", 
            "object": "load", 
            "constant_power_C": "41.1325", 
            "constant_power_B": "41.1325", 
            "constant_power_A": "41.1325", 
            "nominal_voltage": "120"
        }, 
        "2021": {
            "phases": "ABC", 
            "from": "nodeT6859841677", 
            "name": "841677", 
            "2022": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841677-LINECONFIG", 
                "2023": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841677-LINESPACING"
                }, 
                "2024": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841677-PHASEA"
                }, 
                "2025": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841677-PHASEB"
                }, 
                "2026": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841677-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node841648917211", 
            "length": "785"
        }, 
        "2027": {
            "phases": "ABC", 
            "from": "node841670917212", 
            "name": "917212", 
            "object": "underground_line", 
            "2028": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917212-LINECONFIG", 
                "2029": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917212-LINESPACING"
                }, 
                "2030": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917212-PHASEA"
                }, 
                "2031": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917212-PHASEB"
                }, 
                "2032": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917212-PHASEC"
                }
            }, 
            "to": "node841648917211", 
            "length": "290"
        }, 
        "2033": {
            "phases": "ABC", 
            "from": "nodeT6850841670", 
            "name": "841670", 
            "object": "underground_line", 
            "length": "128", 
            "to": "node841670917212", 
            "2034": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841670-LINECONFIG", 
                "2035": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841670-LINESPACING"
                }, 
                "2036": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841670-PHASEA"
                }, 
                "2037": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841670-PHASEB"
                }, 
                "2038": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841670-PHASEC"
                }
            }
        }, 
        "2039": {
            "phases": "ABCN", 
            "from": "nodeS1806-17-014T6850", 
            "name": "T6850", 
            "object": "transformer", 
            "to": "nodeT6850841670", 
            "2040": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6850-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2041": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-014", 
            "parent": "nodeS1806-17-014T6850", 
            "object": "load", 
            "constant_power_C": "2.7526", 
            "constant_power_B": "2.7526", 
            "constant_power_A": "2.7526", 
            "nominal_voltage": "120"
        }, 
        "2042": {
            "phases": "ABC", 
            "from": "nodeT6849917213", 
            "name": "917213", 
            "object": "underground_line", 
            "to": "node841670917212", 
            "length": "62", 
            "2043": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917213-LINECONFIG", 
                "2044": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917213-LINESPACING"
                }, 
                "2045": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917213-PHASEA"
                }, 
                "2046": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917213-PHASEB"
                }, 
                "2047": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917213-PHASEC"
                }
            }
        }, 
        "2048": {
            "2049": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6849-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "ABCN", 
            "from": "nodeS1806-17-021T6849", 
            "name": "T6849", 
            "object": "transformer", 
            "to": "nodeT6849917213"
        }, 
        "2050": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-021", 
            "parent": "nodeS1806-17-021T6849", 
            "object": "load", 
            "constant_power_C": "6.35736", 
            "constant_power_B": "6.35736", 
            "constant_power_A": "6.35736", 
            "nominal_voltage": "120"
        }, 
        "2051": {
            "phases": "ABC", 
            "from": "node841676917219", 
            "name": "917219", 
            "object": "underground_line", 
            "to": "node841670917212", 
            "length": "200", 
            "2052": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917219-LINECONFIG", 
                "2054": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917219-PHASEA"
                }, 
                "2055": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917219-PHASEB"
                }, 
                "2056": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917219-PHASEC"
                }, 
                "2053": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917219-LINESPACING"
                }
            }
        }, 
        "2057": {
            "phases": "B", 
            "from": "nodeT6852841676", 
            "name": "841676", 
            "2058": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2059": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841676-LINESPACING"
                }, 
                "2060": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841676-PHASEB"
                }, 
                "name": "841676-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841676917219", 
            "length": "395"
        }, 
        "2061": {
            "phases": "ABC", 
            "from": "nodeT18065931995", 
            "name": "931995", 
            "object": "underground_line", 
            "2062": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "931995-LINECONFIG", 
                "2063": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "931995-LINESPACING"
                }, 
                "2064": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "931995-PHASEA"
                }, 
                "2065": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "931995-PHASEB"
                }, 
                "2066": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "931995-PHASEC"
                }
            }, 
            "to": "node841676917219", 
            "length": "198"
        }, 
        "2067": {
            "phases": "ABCN", 
            "from": "nodeS1806-17-001T18065", 
            "name": "T18065", 
            "object": "transformer", 
            "to": "nodeT18065931995", 
            "2068": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18065-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2069": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-001", 
            "parent": "nodeS1806-17-001T18065", 
            "object": "load", 
            "constant_power_C": "1.32253", 
            "constant_power_B": "1.32253", 
            "constant_power_A": "1.32253", 
            "nominal_voltage": "120"
        }, 
        "2070": {
            "phases": "ABC", 
            "from": "node841685917229", 
            "name": "917229", 
            "object": "underground_line", 
            "to": "node917173917166", 
            "length": "176", 
            "2071": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917229-LINECONFIG", 
                "2072": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917229-LINESPACING"
                }, 
                "2073": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917229-PHASEA"
                }, 
                "2074": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917229-PHASEB"
                }, 
                "2075": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917229-PHASEC"
                }
            }
        }, 
        "2076": {
            "phases": "ABC", 
            "from": "nodeT6830841685", 
            "name": "841685", 
            "object": "underground_line", 
            "to": "node841685917229", 
            "length": "217", 
            "2077": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2080": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841685-PHASEB"
                }, 
                "name": "841685-LINECONFIG", 
                "2081": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841685-PHASEC"
                }, 
                "2078": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841685-LINESPACING"
                }, 
                "2079": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841685-PHASEA"
                }
            }
        }, 
        "2082": {
            "phases": "ABCN", 
            "2083": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6830-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-17-035T6830", 
            "name": "T6830", 
            "object": "transformer", 
            "to": "nodeT6830841685"
        }, 
        "2084": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-17-035", 
            "parent": "nodeS1806-17-035T6830", 
            "object": "load", 
            "constant_power_C": "17.3853", 
            "constant_power_B": "17.3853", 
            "constant_power_A": "17.3853", 
            "nominal_voltage": "120"
        }, 
        "2085": {
            "phases": "ABC", 
            "from": "node917232917226", 
            "name": "917226", 
            "2086": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917226-LINECONFIG", 
                "2087": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917226-LINESPACING"
                }, 
                "2088": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917226-PHASEA"
                }, 
                "2089": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917226-PHASEB"
                }, 
                "2090": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917226-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node917166917164", 
            "length": "660"
        }, 
        "2091": {
            "phases": "ABC", 
            "from": "nodeT6829917232", 
            "name": "917232", 
            "object": "underground_line", 
            "2092": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917232-LINECONFIG", 
                "2093": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917232-LINESPACING"
                }, 
                "2094": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917232-PHASEA"
                }, 
                "2095": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917232-PHASEB"
                }, 
                "2096": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917232-PHASEC"
                }
            }, 
            "to": "node917232917226", 
            "length": "118"
        }, 
        "2097": {
            "phases": "ABCN", 
            "from": "nodeS1806-20-059T6829", 
            "name": "T6829", 
            "object": "transformer", 
            "to": "nodeT6829917232", 
            "2098": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6829-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2099": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-20-059", 
            "parent": "nodeS1806-20-059T6829", 
            "object": "load", 
            "constant_power_C": "3.42302", 
            "constant_power_B": "3.42302", 
            "constant_power_A": "3.42302", 
            "nominal_voltage": "120"
        }, 
        "2100": {
            "phases": "A", 
            "from": "nodeT6827917234", 
            "name": "917234", 
            "object": "underground_line", 
            "to": "node917232917226", 
            "length": "180", 
            "2101": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917234-LINECONFIG", 
                "2102": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917234-LINESPACING"
                }, 
                "2103": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917234-PHASEA"
                }
            }
        }, 
        "2104": {
            "phases": "AN", 
            "from": "nodeS1806-20-054T6827", 
            "name": "T6827", 
            "object": "transformer", 
            "to": "nodeT6827917234", 
            "2105": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6827-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2106": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-054", 
            "parent": "nodeS1806-20-054T6827", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "47.0416", 
            "nominal_voltage": "120"
        }, 
        "2107": {
            "phases": "A", 
            "from": "nodeR6826x1917251", 
            "name": "917251", 
            "object": "underground_line", 
            "to": "node917232917226", 
            "length": "30", 
            "2108": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2109": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917251-LINESPACING"
                }, 
                "2110": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917251-PHASEA"
                }, 
                "name": "917251-LINECONFIG"
            }
        }, 
        "2111": {
            "phases": "AN", 
            "from": "node917252R6826x1", 
            "name": "R6826x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR6826x1917251"
        }, 
        "2112": {
            "2113": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2114": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917252-LINESPACING"
                }, 
                "2115": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917252-PHASEA"
                }, 
                "name": "917252-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node841637917252", 
            "name": "917252", 
            "object": "underground_line", 
            "to": "node917252R6826x1", 
            "length": "367"
        }, 
        "2116": {
            "phases": "A", 
            "from": "nodeT6855841637", 
            "2117": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841637-LINECONFIG", 
                "2118": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841637-LINESPACING"
                }, 
                "2119": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841637-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node841637917252", 
            "length": "422", 
            "name": "841637"
        }, 
        "2120": {
            "phases": "AN", 
            "from": "nodeS1806-20-062T6855", 
            "name": "T6855", 
            "2121": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6855-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT6855841637"
        }, 
        "2122": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-062", 
            "parent": "nodeS1806-20-062T6855", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2123": {
            "phases": "A", 
            "from": "nodeT6854917253", 
            "name": "917253", 
            "object": "underground_line", 
            "2124": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2125": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917253-LINESPACING"
                }, 
                "2126": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917253-PHASEA"
                }, 
                "name": "917253-LINECONFIG"
            }, 
            "to": "node841637917252", 
            "length": "26"
        }, 
        "2127": {
            "phases": "AN", 
            "from": "nodeS1806-20-017T6854", 
            "name": "T6854", 
            "object": "transformer", 
            "2128": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6854-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT6854917253"
        }, 
        "2129": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-017", 
            "parent": "nodeS1806-20-017T6854", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.875203", 
            "nominal_voltage": "120"
        }, 
        "2130": {
            "phases": "A", 
            "from": "node917256917255", 
            "name": "917255", 
            "object": "underground_line", 
            "to": "node841637917252", 
            "length": "434", 
            "2131": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2132": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917255-LINESPACING"
                }, 
                "2133": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917255-PHASEA"
                }, 
                "name": "917255-LINECONFIG"
            }
        }, 
        "2134": {
            "phases": "A", 
            "from": "nodeF6857x1917256", 
            "name": "917256", 
            "object": "underground_line", 
            "to": "node917256917255", 
            "length": "148", 
            "2135": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2136": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917256-LINESPACING"
                }, 
                "name": "917256-LINECONFIG", 
                "2137": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917256-PHASEA"
                }
            }
        }, 
        "2138": {
            "phases": "AN", 
            "from": "node841596F6857x1", 
            "name": "F6857x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF6857x1917256"
        }, 
        "2139": {
            "phases": "AN", 
            "from": "node841597841596", 
            "name": "841596", 
            "object": "overhead_line", 
            "to": "node841596F6857x1", 
            "length": "211", 
            "2140": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2143": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "2141": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841596-LINESPACING"
                }, 
                "2142": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "841596-LINECONFIG"
            }
        }, 
        "2144": {
            "2145": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2146": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841597-LINESPACING"
                }, 
                "2147": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841597-PHASEA"
                }, 
                "name": "841597-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeT6858841597", 
            "name": "841597", 
            "object": "underground_line", 
            "to": "node841597841596", 
            "length": "287"
        }, 
        "2148": {
            "phases": "AN", 
            "from": "nodeS1806-17-013T6858", 
            "2149": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6858-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT6858841597", 
            "name": "T6858"
        }, 
        "2150": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-013", 
            "parent": "nodeS1806-17-013T6858", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.262561", 
            "nominal_voltage": "120"
        }, 
        "2151": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-020", 
            "parent": "nodeS1806-17-013T6858", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0641816", 
            "nominal_voltage": "120"
        }, 
        "2152": {
            "phases": "A", 
            "from": "node841601917257", 
            "name": "917257", 
            "2153": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2154": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917257-LINESPACING"
                }, 
                "2155": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917257-PHASEA"
                }, 
                "name": "917257-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node917256917255", 
            "length": "700"
        }, 
        "2156": {
            "phases": "A", 
            "from": "node841602841601", 
            "name": "841601", 
            "object": "underground_line", 
            "2157": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841601-LINECONFIG", 
                "2158": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841601-LINESPACING"
                }, 
                "2159": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841601-PHASEA"
                }
            }, 
            "to": "node841601917257", 
            "length": "746"
        }, 
        "2160": {
            "phases": "A", 
            "from": "node926091841602", 
            "name": "841602", 
            "to": "node841602841601", 
            "object": "underground_line", 
            "2161": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2162": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841602-LINESPACING"
                }, 
                "2163": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841602-PHASEA"
                }, 
                "name": "841602-LINECONFIG"
            }, 
            "length": "29"
        }, 
        "2164": {
            "phases": "AN", 
            "from": "node1806-18-001926091", 
            "name": "926091", 
            "object": "overhead_line", 
            "to": "node926091841602", 
            "length": "807", 
            "2165": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2168": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "926091-LINECONFIG", 
                "2166": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926091-LINESPACING"
                }, 
                "2167": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }
            }
        }, 
        "2169": {
            "phases": "AN", 
            "from": "nodeS1806-18-0011806-18-001", 
            "name": "1806-18-001", 
            "object": "transformer", 
            "to": "node1806-18-001926091", 
            "2170": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-18-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2171": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-001", 
            "parent": "nodeS1806-18-0011806-18-001", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.00972448", 
            "nominal_voltage": "120"
        }, 
        "2172": {
            "phases": "A", 
            "from": "nodeF10628x1841604", 
            "name": "841604", 
            "object": "underground_line", 
            "to": "node841602841601", 
            "length": "16", 
            "2173": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841604-LINECONFIG", 
                "2174": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841604-LINESPACING"
                }, 
                "2175": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841604-PHASEA"
                }
            }
        }, 
        "2176": {
            "phases": "AN", 
            "from": "node841605F10628x1", 
            "name": "F10628x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF10628x1841604"
        }, 
        "2177": {
            "2178": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2179": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841605-LINESPACING"
                }, 
                "2180": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841605-PHASEA"
                }, 
                "name": "841605-LINECONFIG"
            }, 
            "from": "node841632841605", 
            "name": "841605", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node841605F10628x1", 
            "length": "12"
        }, 
        "2181": {
            "phases": "A", 
            "from": "node933782841632", 
            "name": "841632", 
            "2182": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2184": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841632-PHASEA"
                }, 
                "name": "841632-LINECONFIG", 
                "2183": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841632-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node841632841605", 
            "length": "213"
        }, 
        "2185": {
            "phases": "A", 
            "from": "node951037933782", 
            "name": "933782", 
            "2186": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2187": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "933782-LINESPACING"
                }, 
                "2188": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "933782-PHASEA"
                }, 
                "name": "933782-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node933782841632", 
            "length": "273"
        }, 
        "2189": {
            "phases": "A", 
            "from": "nodeT19017951037", 
            "name": "951037", 
            "object": "underground_line", 
            "2190": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2192": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951037-PHASEA"
                }, 
                "name": "951037-LINECONFIG", 
                "2191": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951037-LINESPACING"
                }
            }, 
            "to": "node951037933782", 
            "length": "570"
        }, 
        "2193": {
            "phases": "AN", 
            "from": "nodeS1806-20-072T19017", 
            "name": "T19017", 
            "object": "transformer", 
            "to": "nodeT19017951037", 
            "2194": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T19017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2195": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-072", 
            "parent": "nodeS1806-20-072T19017", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.816857", 
            "nominal_voltage": "120"
        }, 
        "2196": {
            "phases": "AN", 
            "from": "nodeS1806-20-056T19018", 
            "name": "T19018", 
            "object": "transformer", 
            "to": "node951037933782", 
            "2197": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T19018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2198": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-056", 
            "parent": "nodeS1806-20-056T19018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.210049", 
            "nominal_voltage": "120"
        }, 
        "2199": {
            "phases": "A", 
            "from": "node949312933783", 
            "name": "933783", 
            "object": "underground_line", 
            "to": "node933782841632", 
            "length": "365", 
            "2200": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2201": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "933783-LINESPACING"
                }, 
                "2202": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "933783-PHASEA"
                }, 
                "name": "933783-LINECONFIG"
            }
        }, 
        "2203": {
            "phases": "A", 
            "from": "nodeT12325949312", 
            "name": "949312", 
            "object": "underground_line", 
            "to": "node949312933783", 
            "length": "305", 
            "2204": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2205": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949312-LINESPACING"
                }, 
                "2206": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "949312-PHASEA"
                }, 
                "name": "949312-LINECONFIG"
            }
        }, 
        "2207": {
            "2208": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12325-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-20-071T12325", 
            "name": "T12325", 
            "object": "transformer", 
            "to": "nodeT12325949312"
        }, 
        "2209": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-071", 
            "parent": "nodeS1806-20-071T12325", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.1368", 
            "nominal_voltage": "120"
        }, 
        "2210": {
            "phases": "A", 
            "2211": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2212": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926071-LINESPACING"
                }, 
                "2213": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926071-PHASEA"
                }, 
                "name": "926071-LINECONFIG"
            }, 
            "from": "node926072926071", 
            "name": "926071", 
            "object": "underground_line", 
            "to": "node841632841605", 
            "length": "710"
        }, 
        "2214": {
            "phases": "A", 
            "from": "node926074926072", 
            "name": "926072", 
            "2215": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2216": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926072-LINESPACING"
                }, 
                "name": "926072-LINECONFIG", 
                "2217": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926072-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node926072926071", 
            "length": "305"
        }, 
        "2218": {
            "phases": "A", 
            "2219": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2220": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926074-LINESPACING"
                }, 
                "2221": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926074-PHASEA"
                }, 
                "name": "926074-LINECONFIG"
            }, 
            "from": "node926083926074", 
            "name": "926074", 
            "object": "underground_line", 
            "to": "node926074926072", 
            "length": "180"
        }, 
        "2222": {
            "phases": "A", 
            "from": "node926084926083", 
            "name": "926083", 
            "object": "underground_line", 
            "2223": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2224": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926083-LINESPACING"
                }, 
                "name": "926083-LINECONFIG", 
                "2225": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926083-PHASEA"
                }
            }, 
            "to": "node926083926074", 
            "length": "790"
        }, 
        "2226": {
            "phases": "A", 
            "from": "nodeT4227926084", 
            "name": "926084", 
            "object": "underground_line", 
            "to": "node926084926083", 
            "length": "109", 
            "2227": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2228": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926084-LINESPACING"
                }, 
                "2229": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926084-PHASEA"
                }, 
                "name": "926084-LINECONFIG"
            }
        }, 
        "2230": {
            "phases": "AN", 
            "from": "nodeS1806-17-041T4227", 
            "name": "T4227", 
            "object": "transformer", 
            "to": "nodeT4227926084", 
            "2231": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4227-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2232": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-041", 
            "parent": "nodeS1806-17-041T4227", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.06321", 
            "nominal_voltage": "120"
        }, 
        "2233": {
            "phases": "A", 
            "from": "nodeT10632926085", 
            "name": "926085", 
            "object": "underground_line", 
            "to": "node926084926083", 
            "length": "398", 
            "2234": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2235": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926085-LINESPACING"
                }, 
                "2236": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926085-PHASEA"
                }, 
                "name": "926085-LINECONFIG"
            }
        }, 
        "2237": {
            "phases": "AN", 
            "from": "nodeS1806-17-017T10632", 
            "name": "T10632", 
            "object": "transformer", 
            "to": "nodeT10632926085", 
            "2238": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10632-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2239": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-017", 
            "parent": "nodeS1806-17-017T10632", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.96791", 
            "nominal_voltage": "120"
        }, 
        "2240": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-019", 
            "parent": "nodeS1806-17-017T10632", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.65705", 
            "nominal_voltage": "120"
        }, 
        "2241": {
            "2242": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2243": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926086-LINESPACING"
                }, 
                "2244": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926086-PHASEA"
                }, 
                "name": "926086-LINECONFIG"
            }, 
            "from": "node926087926086", 
            "name": "926086", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node926084926083", 
            "length": "424"
        }, 
        "2245": {
            "phases": "A", 
            "from": "node926088926087", 
            "name": "926087", 
            "2246": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2248": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926087-PHASEA"
                }, 
                "name": "926087-LINECONFIG", 
                "2247": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926087-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node926087926086", 
            "length": "365"
        }, 
        "2249": {
            "phases": "A", 
            "from": "node926089926088", 
            "name": "926088", 
            "2250": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2251": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926088-LINESPACING"
                }, 
                "2252": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926088-PHASEA"
                }, 
                "name": "926088-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node926088926087", 
            "length": "416"
        }, 
        "2253": {
            "phases": "A", 
            "from": "node926090926089", 
            "name": "926089", 
            "object": "underground_line", 
            "2254": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2256": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926089-PHASEA"
                }, 
                "name": "926089-LINECONFIG", 
                "2255": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926089-LINESPACING"
                }
            }, 
            "to": "node926089926088", 
            "length": "362"
        }, 
        "2257": {
            "phases": "A", 
            "from": "nodeT10637926090", 
            "name": "926090", 
            "object": "underground_line", 
            "length": "401", 
            "to": "node926090926089", 
            "2258": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2259": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926090-LINESPACING"
                }, 
                "2260": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926090-PHASEA"
                }, 
                "name": "926090-LINECONFIG"
            }
        }, 
        "2261": {
            "phases": "AN", 
            "from": "nodeS1806-18-007T10637", 
            "name": "T10637", 
            "object": "transformer", 
            "to": "nodeT10637926090", 
            "2262": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10637-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2263": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-007", 
            "parent": "nodeS1806-18-007T10637", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.11248", 
            "nominal_voltage": "120"
        }, 
        "2264": {
            "phases": "AN", 
            "from": "nodeS1806-18-005T10636", 
            "name": "T10636", 
            "object": "transformer", 
            "to": "node926090926089", 
            "2265": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10636-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2266": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-005", 
            "parent": "nodeS1806-18-005T10636", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.741006", 
            "nominal_voltage": "120"
        }, 
        "2267": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-009", 
            "parent": "nodeS1806-18-005T10636", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.53841", 
            "nominal_voltage": "120"
        }, 
        "2268": {
            "phases": "AN", 
            "from": "nodeS1806-18-004T10635", 
            "name": "T10635", 
            "object": "transformer", 
            "to": "node926089926088", 
            "2269": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10635-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2270": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-004", 
            "parent": "nodeS1806-18-004T10635", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.27521", 
            "nominal_voltage": "120"
        }, 
        "2271": {
            "2272": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10634-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-18-003T10634", 
            "name": "T10634", 
            "object": "transformer", 
            "to": "node926088926087"
        }, 
        "2273": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-003", 
            "parent": "nodeS1806-18-003T10634", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0350081", 
            "nominal_voltage": "120"
        }, 
        "2274": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-006", 
            "parent": "nodeS1806-18-003T10634", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.525122", 
            "nominal_voltage": "120"
        }, 
        "2275": {
            "phases": "AN", 
            "from": "nodeS1806-17-040T10633", 
            "name": "T10633", 
            "object": "transformer", 
            "to": "node926087926086", 
            "2276": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10633-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2277": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-040", 
            "parent": "nodeS1806-17-040T10633", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0583469", 
            "nominal_voltage": "120"
        }, 
        "2278": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-18-008", 
            "parent": "nodeS1806-17-040T10633", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.280065", 
            "nominal_voltage": "120"
        }, 
        "2279": {
            "phases": "AN", 
            "from": "nodeS1806-17-025T10631", 
            "name": "T10631", 
            "2280": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10631-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node926083926074"
        }, 
        "2281": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-025", 
            "parent": "nodeS1806-17-025T10631", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.98477", 
            "nominal_voltage": "120"
        }, 
        "2282": {
            "phases": "AN", 
            "2283": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10630-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-17-022T10630", 
            "name": "T10630", 
            "object": "transformer", 
            "to": "node926074926072"
        }, 
        "2284": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-022", 
            "parent": "nodeS1806-17-022T10630", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.99741", 
            "nominal_voltage": "120"
        }, 
        "2285": {
            "phases": "AN", 
            "from": "nodeS1806-17-039T10629", 
            "name": "T10629", 
            "object": "transformer", 
            "2286": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10629-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node926072926071"
        }, 
        "2287": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-039", 
            "parent": "nodeS1806-17-039T10629", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0427877", 
            "nominal_voltage": "120"
        }, 
        "2288": {
            "phases": "A", 
            "from": "node1806-0316841634", 
            "name": "841634", 
            "to": "node841601917257", 
            "object": "underground_line", 
            "2289": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2290": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841634-LINESPACING"
                }, 
                "2291": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841634-PHASEA"
                }, 
                "name": "841634-LINECONFIG"
            }, 
            "length": "243"
        }, 
        "2292": {
            "phases": "AN", 
            "from": "nodeS1806-17-0371806-0316", 
            "name": "1806-0316", 
            "object": "transformer", 
            "to": "node1806-0316841634", 
            "2293": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0316-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2294": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-037", 
            "parent": "nodeS1806-17-0371806-0316", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "14.6626", 
            "nominal_voltage": "120"
        }, 
        "2295": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-038", 
            "parent": "nodeS1806-17-0371806-0316", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.462885", 
            "nominal_voltage": "120"
        }, 
        "2296": {
            "phases": "A", 
            "from": "nodeT12105923193", 
            "name": "923193", 
            "object": "underground_line", 
            "to": "node841601917257", 
            "length": "226", 
            "2297": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2298": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923193-LINESPACING"
                }, 
                "2299": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "923193-PHASEA"
                }, 
                "name": "923193-LINECONFIG"
            }
        }, 
        "2300": {
            "phases": "AN", 
            "from": "nodeS1806-20-067T12105", 
            "name": "T12105", 
            "object": "transformer", 
            "to": "nodeT12105923193", 
            "2301": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12105-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2302": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-067", 
            "parent": "nodeS1806-20-067T12105", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.76337", 
            "nominal_voltage": "120"
        }, 
        "2303": {
            "2304": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2305": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917259-LINESPACING"
                }, 
                "2306": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917259-PHASEA"
                }, 
                "2307": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917259-PHASEB"
                }, 
                "2308": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917259-PHASEC"
                }, 
                "name": "917259-LINECONFIG"
            }, 
            "phases": "ABC", 
            "from": "node917260917259", 
            "name": "917259", 
            "object": "underground_line", 
            "to": "node917232917226", 
            "length": "920"
        }, 
        "2309": {
            "phases": "ABC", 
            "from": "node841590917260", 
            "name": "917260", 
            "2310": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917260-LINECONFIG", 
                "2311": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917260-LINESPACING"
                }, 
                "2312": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917260-PHASEA"
                }, 
                "2313": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917260-PHASEB"
                }, 
                "2314": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917260-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node917260917259", 
            "length": "260"
        }, 
        "2315": {
            "phases": "B", 
            "from": "nodeT6824841590", 
            "name": "841590", 
            "object": "underground_line", 
            "2316": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2317": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841590-LINESPACING"
                }, 
                "2318": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841590-PHASEB"
                }, 
                "name": "841590-LINECONFIG"
            }, 
            "to": "node841590917260", 
            "length": "408"
        }, 
        "2319": {
            "phases": "BN", 
            "from": "nodeS1806-20-057T6824", 
            "name": "T6824", 
            "object": "transformer", 
            "2320": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6824-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT6824841590"
        }, 
        "2321": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-20-057", 
            "parent": "nodeS1806-20-057T6824", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.10698", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2322": {
            "phases": "ABCN", 
            "from": "nodeS1806-20-004T6823", 
            "name": "T6823", 
            "object": "transformer", 
            "to": "node841590917260", 
            "2323": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6823-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2324": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-20-004", 
            "parent": "nodeS1806-20-004T6823", 
            "object": "load", 
            "constant_power_C": "14.2097", 
            "constant_power_B": "14.2097", 
            "constant_power_A": "14.2097", 
            "nominal_voltage": "120"
        }, 
        "2325": {
            "phases": "A", 
            "from": "nodeF6883x1917261", 
            "name": "917261", 
            "object": "underground_line", 
            "to": "node917260917259", 
            "length": "30", 
            "2326": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2328": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917261-PHASEA"
                }, 
                "name": "917261-LINECONFIG", 
                "2327": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917261-LINESPACING"
                }
            }
        }, 
        "2329": {
            "phases": "AN", 
            "from": "node917262F6883x1", 
            "name": "F6883x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF6883x1917261"
        }, 
        "2330": {
            "phases": "A", 
            "from": "node917263917262", 
            "name": "917262", 
            "object": "underground_line", 
            "to": "node917262F6883x1", 
            "length": "722", 
            "2331": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2332": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917262-LINESPACING"
                }, 
                "2333": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917262-PHASEA"
                }, 
                "name": "917262-LINECONFIG"
            }
        }, 
        "2334": {
            "phases": "A", 
            "from": "nodeT6821917263", 
            "name": "917263", 
            "object": "underground_line", 
            "to": "node917263917262", 
            "length": "20", 
            "2335": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2336": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917263-LINESPACING"
                }, 
                "name": "917263-LINECONFIG", 
                "2337": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917263-PHASEA"
                }
            }
        }, 
        "2338": {
            "phases": "AN", 
            "2339": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6821-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-20-063T6821", 
            "name": "T6821", 
            "object": "transformer", 
            "to": "nodeT6821917263"
        }, 
        "2340": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-063", 
            "parent": "nodeS1806-20-063T6821", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.134198", 
            "nominal_voltage": "120"
        }, 
        "2341": {
            "phases": "A", 
            "from": "node839612917264", 
            "name": "917264", 
            "2342": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2344": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917264-PHASEA"
                }, 
                "name": "917264-LINECONFIG", 
                "2343": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917264-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node917263917262", 
            "length": "292"
        }, 
        "2345": {
            "phases": "A", 
            "from": "node839613839612", 
            "name": "839612", 
            "2346": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2347": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839612-LINESPACING"
                }, 
                "2348": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839612-PHASEA"
                }, 
                "name": "839612-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node839612917264", 
            "length": "176"
        }, 
        "2349": {
            "phases": "A", 
            "from": "node1806-20-015x1-Bx1839613", 
            "name": "839613", 
            "object": "underground_line", 
            "2350": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2352": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839613-PHASEA"
                }, 
                "name": "839613-LINECONFIG", 
                "2351": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839613-LINESPACING"
                }
            }, 
            "to": "node839613839612", 
            "length": "74"
        }, 
        "2353": {
            "phases": "A", 
            "from": "node839621839614", 
            "name": "839614", 
            "object": "underground_line", 
            "length": "357", 
            "to": "node839613839612", 
            "2354": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2355": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839614-LINESPACING"
                }, 
                "2356": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839614-PHASEA"
                }, 
                "name": "839614-LINECONFIG"
            }
        }, 
        "2357": {
            "phases": "A", 
            "from": "node839623839621", 
            "name": "839621", 
            "object": "underground_line", 
            "to": "node839621839614", 
            "length": "145", 
            "2358": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2360": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839621-PHASEA"
                }, 
                "name": "839621-LINECONFIG", 
                "2359": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839621-LINESPACING"
                }
            }
        }, 
        "2361": {
            "phases": "A", 
            "from": "node839627839623", 
            "name": "839623", 
            "object": "underground_line", 
            "to": "node839623839621", 
            "length": "429", 
            "2362": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2363": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839623-LINESPACING"
                }, 
                "2364": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839623-PHASEA"
                }, 
                "name": "839623-LINECONFIG"
            }
        }, 
        "2365": {
            "phases": "A", 
            "from": "node839631839627", 
            "name": "839627", 
            "object": "underground_line", 
            "to": "node839627839623", 
            "length": "311", 
            "2366": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2368": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839627-PHASEA"
                }, 
                "name": "839627-LINECONFIG", 
                "2367": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839627-LINESPACING"
                }
            }
        }, 
        "2369": {
            "2370": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2371": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839631-LINESPACING"
                }, 
                "2372": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839631-PHASEA"
                }, 
                "name": "839631-LINECONFIG"
            }, 
            "from": "node839634839631", 
            "name": "839631", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node839631839627", 
            "length": "229"
        }, 
        "2373": {
            "phases": "A", 
            "from": "node839636839634", 
            "name": "839634", 
            "2374": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2376": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839634-PHASEA"
                }, 
                "name": "839634-LINECONFIG", 
                "2375": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839634-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node839634839631", 
            "length": "450"
        }, 
        "2377": {
            "phases": "A", 
            "from": "node839640839636", 
            "name": "839636", 
            "2378": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2379": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839636-LINESPACING"
                }, 
                "2380": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839636-PHASEA"
                }, 
                "name": "839636-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node839636839634", 
            "length": "135"
        }, 
        "2381": {
            "phases": "A", 
            "from": "node839644839640", 
            "name": "839640", 
            "object": "underground_line", 
            "2382": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2384": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839640-PHASEA"
                }, 
                "name": "839640-LINECONFIG", 
                "2383": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839640-LINESPACING"
                }
            }, 
            "to": "node839640839636", 
            "length": "499"
        }, 
        "2385": {
            "phases": "A", 
            "from": "node839649839644", 
            "name": "839644", 
            "object": "underground_line", 
            "length": "73", 
            "to": "node839644839640", 
            "2386": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2387": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839644-LINESPACING"
                }, 
                "2388": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839644-PHASEA"
                }, 
                "name": "839644-LINECONFIG"
            }
        }, 
        "2389": {
            "phases": "A", 
            "from": "node1806-20-015x1-Ax1839649", 
            "name": "839649", 
            "object": "underground_line", 
            "to": "node839649839644", 
            "length": "412", 
            "2390": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2392": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839649-PHASEA"
                }, 
                "name": "839649-LINECONFIG", 
                "2391": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839649-LINESPACING"
                }
            }
        }, 
        "2393": {
            "phases": "AN", 
            "from": "nodeS1806-20-022T18081", 
            "name": "T18081", 
            "object": "transformer", 
            "to": "node839649839644", 
            "2394": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18081-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2395": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-022", 
            "parent": "nodeS1806-20-022T18081", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.18444", 
            "nominal_voltage": "120"
        }, 
        "2396": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-050", 
            "parent": "nodeS1806-20-022T18081", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.696273", 
            "nominal_voltage": "120"
        }, 
        "2397": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-052", 
            "parent": "nodeS1806-20-022T18081", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.45089", 
            "nominal_voltage": "120"
        }, 
        "2398": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-053", 
            "parent": "nodeS1806-20-022T18081", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.32447", 
            "nominal_voltage": "120"
        }, 
        "2399": {
            "2400": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18080-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-20-024T18080", 
            "name": "T18080", 
            "object": "transformer", 
            "to": "node839644839640"
        }, 
        "2401": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-024", 
            "parent": "nodeS1806-20-024T18080", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.999677", 
            "nominal_voltage": "120"
        }, 
        "2402": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-033", 
            "parent": "nodeS1806-20-024T18080", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.00972448", 
            "nominal_voltage": "120"
        }, 
        "2403": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-035", 
            "parent": "nodeS1806-20-024T18080", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.811022", 
            "nominal_voltage": "120"
        }, 
        "2404": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-058", 
            "parent": "nodeS1806-20-024T18080", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.359806", 
            "nominal_voltage": "120"
        }, 
        "2405": {
            "phases": "AN", 
            "from": "nodeS1806-20-025T12304", 
            "name": "T12304", 
            "2406": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12304-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839640839636"
        }, 
        "2407": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-025", 
            "parent": "nodeS1806-20-025T12304", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.999677", 
            "nominal_voltage": "120"
        }, 
        "2408": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-038", 
            "parent": "nodeS1806-20-025T12304", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.49109", 
            "nominal_voltage": "120"
        }, 
        "2409": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-040", 
            "parent": "nodeS1806-20-025T12304", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.1624", 
            "nominal_voltage": "120"
        }, 
        "2410": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-064", 
            "parent": "nodeS1806-20-025T12304", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.68234", 
            "nominal_voltage": "120"
        }, 
        "2411": {
            "phases": "AN", 
            "from": "nodeS1806-20-0491806-0054", 
            "name": "1806-0054", 
            "object": "transformer", 
            "2412": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0054-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839636839634"
        }, 
        "2413": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-049", 
            "parent": "nodeS1806-20-0491806-0054", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.449271", 
            "nominal_voltage": "120"
        }, 
        "2414": {
            "phases": "AN", 
            "from": "nodeS1806-20-0291806-0051", 
            "name": "1806-0051", 
            "object": "transformer", 
            "2415": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0051-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839634839631"
        }, 
        "2416": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-029", 
            "parent": "nodeS1806-20-0291806-0051", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.7248", 
            "nominal_voltage": "120"
        }, 
        "2417": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-037", 
            "parent": "nodeS1806-20-0291806-0051", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.94846", 
            "nominal_voltage": "120"
        }, 
        "2418": {
            "phases": "AN", 
            "from": "nodeS1806-20-0211806-20-123", 
            "name": "1806-20-123", 
            "object": "transformer", 
            "to": "node839631839627", 
            "2419": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-123-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2420": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-021", 
            "parent": "nodeS1806-20-0211806-20-123", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.23112", 
            "nominal_voltage": "120"
        }, 
        "2421": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-051", 
            "parent": "nodeS1806-20-0211806-20-123", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.21913", 
            "nominal_voltage": "120"
        }, 
        "2422": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-061", 
            "parent": "nodeS1806-20-0211806-20-123", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.451216", 
            "nominal_voltage": "120"
        }, 
        "2423": {
            "phases": "AN", 
            "from": "nodeS1806-20-0281806-20-120", 
            "name": "1806-20-120", 
            "object": "transformer", 
            "to": "node839627839623", 
            "2424": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-120-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2425": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-028", 
            "parent": "nodeS1806-20-0281806-20-120", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.06743", 
            "nominal_voltage": "120"
        }, 
        "2426": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-030", 
            "parent": "nodeS1806-20-0281806-20-120", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.05802", 
            "nominal_voltage": "120"
        }, 
        "2427": {
            "phases": "AN", 
            "from": "nodeS1806-20-036T12182", 
            "name": "T12182", 
            "object": "transformer", 
            "to": "node839623839621", 
            "2428": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12182-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2429": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-036", 
            "parent": "nodeS1806-20-036T12182", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.34976", 
            "nominal_voltage": "120"
        }, 
        "2430": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-055", 
            "parent": "nodeS1806-20-036T12182", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.06354", 
            "nominal_voltage": "120"
        }, 
        "2431": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-068", 
            "parent": "nodeS1806-20-036T12182", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.50114", 
            "nominal_voltage": "120"
        }, 
        "2432": {
            "2433": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0047-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-20-0231806-0047", 
            "name": "1806-0047", 
            "object": "transformer", 
            "to": "node839621839614"
        }, 
        "2434": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-023", 
            "parent": "nodeS1806-20-0231806-0047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.18444", 
            "nominal_voltage": "120"
        }, 
        "2435": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-031", 
            "parent": "nodeS1806-20-0231806-0047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.15527", 
            "nominal_voltage": "120"
        }, 
        "2436": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-032", 
            "parent": "nodeS1806-20-0231806-0047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.297569", 
            "nominal_voltage": "120"
        }, 
        "2437": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-041", 
            "parent": "nodeS1806-20-0231806-0047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.118639", 
            "nominal_voltage": "120"
        }, 
        "2438": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-060", 
            "parent": "nodeS1806-20-0231806-0047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.26743", 
            "nominal_voltage": "120"
        }, 
        "2439": {
            "phases": "A", 
            "from": "node937556937555", 
            "name": "937555", 
            "2440": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2441": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "937555-LINESPACING"
                }, 
                "2442": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "937555-PHASEA"
                }, 
                "name": "937555-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node917263917262", 
            "length": "488"
        }, 
        "2443": {
            "phases": "A", 
            "from": "nodeT12287937556", 
            "name": "937556", 
            "object": "underground_line", 
            "2444": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2445": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "937556-LINESPACING"
                }, 
                "2446": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "937556-PHASEA"
                }, 
                "name": "937556-LINECONFIG"
            }, 
            "to": "node937556937555", 
            "length": "528"
        }, 
        "2447": {
            "phases": "AN", 
            "from": "nodeS1806-20-070T12287", 
            "name": "T12287", 
            "object": "transformer", 
            "2448": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12287-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT12287937556"
        }, 
        "2449": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-070", 
            "parent": "nodeS1806-20-070T12287", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.49239", 
            "nominal_voltage": "120"
        }, 
        "2450": {
            "phases": "A", 
            "from": "node12286x1-Bx1976809", 
            "name": "976809", 
            "object": "underground_line", 
            "to": "node937556937555", 
            "length": "678", 
            "2451": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2452": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976809-LINESPACING"
                }, 
                "2453": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976809-PHASEA"
                }, 
                "name": "976809-LINECONFIG"
            }
        }, 
        "2454": {
            "phases": "ABCN", 
            "from": "node978974978970", 
            "name": "978970", 
            "object": "overhead_line", 
            "to": "node841570978968", 
            "length": "267", 
            "2455": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978970-LINECONFIG", 
                "2456": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978970-LINESPACING"
                }, 
                "2457": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2458": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2459": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2460": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2461": {
            "phases": "ABCN", 
            "from": "nodeR2908x1978974", 
            "name": "978974", 
            "object": "overhead_line", 
            "to": "node978974978970", 
            "length": "176", 
            "2462": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2464": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2466": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2467": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978974-LINECONFIG", 
                "2465": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2463": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978974-LINESPACING"
                }
            }
        }, 
        "2468": {
            "phases": "ABCN", 
            "from": "node978975R2908x1", 
            "name": "R2908x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2908x1978974"
        }, 
        "2469": {
            "phases": "ABCN", 
            "from": "node978976978975", 
            "name": "978975", 
            "2470": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978975-LINECONFIG", 
                "2471": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978975-LINESPACING"
                }, 
                "2472": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2473": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2474": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2475": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978975R2908x1", 
            "length": "294"
        }, 
        "2476": {
            "phases": "ABCN", 
            "from": "node978977978976", 
            "name": "978976", 
            "object": "overhead_line", 
            "2477": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978976-LINECONFIG", 
                "2478": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978976-LINESPACING"
                }, 
                "2479": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2480": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2481": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2482": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978976978975", 
            "length": "190"
        }, 
        "2483": {
            "phases": "ABCN", 
            "from": "node978979978977", 
            "name": "978977", 
            "object": "overhead_line", 
            "to": "node978977978976", 
            "length": "192", 
            "2484": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978977-LINECONFIG", 
                "2485": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978977-LINESPACING"
                }, 
                "2486": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2487": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2488": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2489": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2490": {
            "phases": "ABCN", 
            "from": "node978980978979", 
            "name": "978979", 
            "object": "overhead_line", 
            "to": "node978979978977", 
            "length": "188", 
            "2491": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2496": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978979-LINECONFIG", 
                "2492": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978979-LINESPACING"
                }, 
                "2493": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2494": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2495": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "2497": {
            "2498": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2499": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978980-LINESPACING"
                }, 
                "2500": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2501": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2502": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2503": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978980-LINECONFIG"
            }, 
            "from": "node978981978980", 
            "name": "978980", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node978980978979", 
            "length": "190"
        }, 
        "2504": {
            "phases": "ABCN", 
            "from": "node978982978981", 
            "name": "978981", 
            "2505": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978981-LINECONFIG", 
                "2506": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978981-LINESPACING"
                }, 
                "2507": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2508": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2509": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2510": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978981978980", 
            "length": "230"
        }, 
        "2511": {
            "phases": "ABCN", 
            "from": "node978983978982", 
            "name": "978982", 
            "object": "overhead_line", 
            "2512": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978982-LINECONFIG", 
                "2513": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978982-LINESPACING"
                }, 
                "2514": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2515": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2516": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2517": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978982978981", 
            "length": "230"
        }, 
        "2518": {
            "phases": "ABCN", 
            "from": "node978985978983", 
            "name": "978983", 
            "object": "overhead_line", 
            "to": "node978983978982", 
            "length": "311", 
            "2519": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978983-LINECONFIG", 
                "2520": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978983-LINESPACING"
                }, 
                "2521": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2522": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2523": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2524": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2525": {
            "phases": "ABCN", 
            "from": "node978986978985", 
            "name": "978985", 
            "object": "overhead_line", 
            "to": "node978985978983", 
            "length": "284", 
            "2526": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2528": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2530": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2531": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978985-LINECONFIG", 
                "2529": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2527": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978985-LINESPACING"
                }
            }
        }, 
        "2532": {
            "phases": "ABCN", 
            "from": "node978987978986", 
            "2533": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978986-LINECONFIG", 
                "2534": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978986-LINESPACING"
                }, 
                "2535": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2536": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2537": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2538": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978986978985", 
            "length": "284", 
            "name": "978986"
        }, 
        "2539": {
            "phases": "ABCN", 
            "from": "node978988978987", 
            "name": "978987", 
            "object": "overhead_line", 
            "2540": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978987-LINECONFIG", 
                "2541": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978987-LINESPACING"
                }, 
                "2542": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2543": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2544": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2545": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978987978986", 
            "length": "270"
        }, 
        "2546": {
            "phases": "ABCN", 
            "from": "node978989978988", 
            "name": "978988", 
            "object": "overhead_line", 
            "to": "node978988978987", 
            "length": "270", 
            "2547": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978988-LINECONFIG", 
                "2548": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978988-LINESPACING"
                }, 
                "2549": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2550": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2551": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2552": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2553": {
            "phases": "ABCN", 
            "from": "node978990978989", 
            "name": "978989", 
            "object": "overhead_line", 
            "to": "node978989978988", 
            "length": "250", 
            "2554": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978989-LINECONFIG", 
                "2555": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978989-LINESPACING"
                }, 
                "2556": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2557": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2558": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2559": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2560": {
            "2561": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2562": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978990-LINESPACING"
                }, 
                "2563": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2564": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978990-LINECONFIG", 
                "2566": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2565": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node978991978990", 
            "name": "978990", 
            "object": "overhead_line", 
            "to": "node978990978989", 
            "length": "272"
        }, 
        "2567": {
            "phases": "ABCN", 
            "from": "node978992978991", 
            "name": "978991", 
            "2568": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978991-LINECONFIG", 
                "2569": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978991-LINESPACING"
                }, 
                "2570": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2571": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2572": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2573": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978991978990", 
            "length": "284"
        }, 
        "2574": {
            "phases": "ABCN", 
            "from": "node910226978992", 
            "name": "978992", 
            "object": "overhead_line", 
            "2575": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978992-LINECONFIG", 
                "2576": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978992-LINESPACING"
                }, 
                "2577": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2578": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2579": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2580": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978992978991", 
            "length": "292"
        }, 
        "2581": {
            "phases": "A", 
            "from": "nodeF2683x1910226", 
            "name": "910226", 
            "object": "underground_line", 
            "to": "node910226978992", 
            "length": "10", 
            "2582": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2584": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "910226-PHASEA"
                }, 
                "name": "910226-LINECONFIG", 
                "2583": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910226-LINESPACING"
                }
            }
        }, 
        "2585": {
            "phases": "AN", 
            "from": "node910228F2683x1", 
            "name": "F2683x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF2683x1910226"
        }, 
        "2586": {
            "phases": "A", 
            "from": "nodeT2682910228", 
            "name": "910228", 
            "object": "underground_line", 
            "to": "node910228F2683x1", 
            "length": "199", 
            "2587": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2588": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910228-LINESPACING"
                }, 
                "2589": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "910228-PHASEA"
                }, 
                "name": "910228-LINECONFIG"
            }
        }, 
        "2590": {
            "phases": "AN", 
            "from": "nodeS1806-16-011T2682", 
            "name": "T2682", 
            "object": "transformer", 
            "to": "nodeT2682910228", 
            "2591": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T2682-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2592": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-16-011", 
            "parent": "nodeS1806-16-011T2682", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.844085", 
            "nominal_voltage": "120"
        }, 
        "2593": {
            "2594": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2595": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978995-LINESPACING"
                }, 
                "2596": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2597": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2598": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2599": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978995-LINECONFIG"
            }, 
            "from": "node978996978995", 
            "name": "978995", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node910226978992", 
            "length": "287"
        }, 
        "2600": {
            "phases": "ABCN", 
            "from": "node978998978996", 
            "name": "978996", 
            "2601": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978996-LINECONFIG", 
                "2602": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978996-LINESPACING"
                }, 
                "2603": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2604": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2605": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2606": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978996978995", 
            "length": "287"
        }, 
        "2607": {
            "phases": "B", 
            "from": "nodeF14154x1978998", 
            "name": "978998", 
            "object": "underground_line", 
            "2608": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2609": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978998-LINESPACING"
                }, 
                "2610": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978998-PHASEB"
                }, 
                "name": "978998-LINECONFIG"
            }, 
            "to": "node978998978996", 
            "length": "45"
        }, 
        "2611": {
            "phases": "BN", 
            "from": "node956848F14154x1", 
            "name": "F14154x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF14154x1978998"
        }, 
        "2612": {
            "phases": "B", 
            "from": "nodeT14155956848", 
            "name": "956848", 
            "object": "underground_line", 
            "to": "node956848F14154x1", 
            "length": "260", 
            "2613": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "956848-LINECONFIG", 
                "2614": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "956848-LINESPACING"
                }, 
                "2615": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "956848-PHASEB"
                }
            }
        }, 
        "2616": {
            "phases": "BN", 
            "from": "nodeS1806-17-046T14155", 
            "name": "T14155", 
            "object": "transformer", 
            "to": "nodeT14155956848", 
            "2617": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14155-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2618": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-17-046", 
            "parent": "nodeS1806-17-046T14155", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.41329", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2619": {
            "phases": "ABCN", 
            "from": "node979000978999", 
            "name": "978999", 
            "object": "overhead_line", 
            "to": "node978998978996", 
            "length": "253", 
            "2620": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2624": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "978999-LINECONFIG", 
                "2625": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2621": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978999-LINESPACING"
                }, 
                "2622": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2623": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2626": {
            "phases": "ABCN", 
            "2627": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2628": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979000-LINESPACING"
                }, 
                "2629": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2630": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2631": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2632": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "979000-LINECONFIG"
            }, 
            "from": "node841548979000", 
            "name": "979000", 
            "object": "overhead_line", 
            "to": "node979000978999", 
            "length": "80"
        }, 
        "2633": {
            "phases": "BN", 
            "from": "nodeR18623x1841548", 
            "name": "841548", 
            "2634": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2635": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841548-LINESPACING"
                }, 
                "2636": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841548-LINECONFIG", 
                "2637": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841548979000", 
            "length": "260"
        }, 
        "2638": {
            "phases": "BN", 
            "from": "node841549R18623x1", 
            "name": "R18623x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR18623x1841548"
        }, 
        "2639": {
            "phases": "BN", 
            "from": "node841550841549", 
            "name": "841549", 
            "object": "overhead_line", 
            "2640": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2641": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841549-LINESPACING"
                }, 
                "2642": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "2643": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841549-LINECONFIG"
            }, 
            "to": "node841549R18623x1", 
            "length": "862"
        }, 
        "2644": {
            "phases": "BN", 
            "from": "node841551841550", 
            "name": "841550", 
            "object": "overhead_line", 
            "to": "node841550841549", 
            "length": "246", 
            "2645": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2648": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841550-LINECONFIG", 
                "2646": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841550-LINESPACING"
                }, 
                "2647": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "2649": {
            "phases": "BN", 
            "from": "node841552841551", 
            "name": "841551", 
            "object": "overhead_line", 
            "to": "node841551841550", 
            "length": "200", 
            "2650": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2651": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841551-LINESPACING"
                }, 
                "2652": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841551-LINECONFIG", 
                "2653": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "2654": {
            "phases": "BN", 
            "from": "node841553841552", 
            "name": "841552", 
            "object": "overhead_line", 
            "to": "node841552841551", 
            "length": "1474", 
            "2655": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2656": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841552-LINESPACING"
                }, 
                "2658": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841552-LINECONFIG", 
                "2657": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "2659": {
            "phases": "B", 
            "from": "nodeFFRN1-F021x1841553", 
            "name": "841553", 
            "object": "underground_line", 
            "to": "node841553841552", 
            "length": "90", 
            "2660": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2661": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841553-LINESPACING"
                }, 
                "2662": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841553-PHASEB"
                }, 
                "name": "841553-LINECONFIG"
            }
        }, 
        "2663": {
            "phases": "BN", 
            "from": "node841554FFRN1-F021x1", 
            "name": "FFRN1-F021x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F021x1841553"
        }, 
        "2664": {
            "phases": "B", 
            "from": "node1806-09-011841554", 
            "name": "841554", 
            "2665": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2666": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841554-LINESPACING"
                }, 
                "2667": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841554-PHASEB"
                }, 
                "name": "841554-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841554FFRN1-F021x1", 
            "length": "382"
        }, 
        "2668": {
            "phases": "BN", 
            "from": "nodeS1806-09-0051806-09-011", 
            "name": "1806-09-011", 
            "object": "transformer", 
            "2669": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-09-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-09-011841554"
        }, 
        "2670": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-09-005", 
            "parent": "nodeS1806-09-0051806-09-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.31832", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2671": {
            "phases": "BN", 
            "from": "node841557841556", 
            "name": "841556", 
            "object": "overhead_line", 
            "2672": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2673": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841556-LINESPACING"
                }, 
                "2674": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "2675": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841556-LINECONFIG"
            }, 
            "to": "node841553841552", 
            "length": "281"
        }, 
        "2676": {
            "phases": "BN", 
            "from": "node949743841557", 
            "name": "841557", 
            "object": "overhead_line", 
            "to": "node841557841556", 
            "length": "43", 
            "2677": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2680": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841557-LINECONFIG", 
                "2678": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841557-LINESPACING"
                }, 
                "2679": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "2681": {
            "phases": "BN", 
            "from": "nodeF15937x1949743", 
            "name": "949743", 
            "object": "overhead_line", 
            "to": "node949743841557", 
            "length": "276", 
            "2682": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2683": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949743-LINESPACING"
                }, 
                "2684": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "949743-LINECONFIG", 
                "2685": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "2686": {
            "phases": "BN", 
            "from": "node949744F15937x1", 
            "name": "F15937x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15937x1949743"
        }, 
        "2687": {
            "2688": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2689": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949744-LINESPACING"
                }, 
                "2690": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "2691": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "949744-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841566949744", 
            "name": "949744", 
            "object": "overhead_line", 
            "to": "node949744F15937x1", 
            "length": "276"
        }, 
        "2692": {
            "phases": "BN", 
            "from": "node905101841566", 
            "2693": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2696": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841566-LINECONFIG", 
                "2694": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841566-LINESPACING"
                }, 
                "2695": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841566949744", 
            "length": "267", 
            "name": "841566"
        }, 
        "2697": {
            "phases": "BN", 
            "from": "node1806-09-012905101", 
            "name": "905101", 
            "2698": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2699": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905101-LINESPACING"
                }, 
                "2700": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905101-LINECONFIG", 
                "2701": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node905101841566", 
            "length": "213"
        }, 
        "2702": {
            "phases": "B", 
            "from": "nodeF11823x1921364", 
            "name": "921364", 
            "object": "underground_line", 
            "2703": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2704": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921364-LINESPACING"
                }, 
                "name": "921364-LINECONFIG", 
                "2705": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921364-PHASEB"
                }
            }, 
            "to": "node905101841566", 
            "length": "26"
        }, 
        "2706": {
            "phases": "BN", 
            "from": "node921367F11823x1", 
            "name": "F11823x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF11823x1921364"
        }, 
        "2707": {
            "phases": "B", 
            "from": "node921365921367", 
            "name": "921367", 
            "object": "underground_line", 
            "to": "node921367F11823x1", 
            "length": "36", 
            "2708": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2709": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921367-LINESPACING"
                }, 
                "2710": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921367-PHASEB"
                }, 
                "name": "921367-LINECONFIG"
            }
        }, 
        "2711": {
            "phases": "B", 
            "from": "nodeT11825921365", 
            "name": "921365", 
            "object": "underground_line", 
            "to": "node921365921367", 
            "length": "466", 
            "2712": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2713": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921365-LINESPACING"
                }, 
                "2714": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921365-PHASEB"
                }, 
                "name": "921365-LINECONFIG"
            }
        }, 
        "2715": {
            "phases": "BN", 
            "from": "nodeS1806-09-017T11825", 
            "name": "T11825", 
            "object": "transformer", 
            "to": "nodeT11825921365", 
            "2716": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11825-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2717": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-09-017", 
            "parent": "nodeS1806-09-017T11825", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.65154", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2718": {
            "phases": "B", 
            "from": "node841561949782", 
            "name": "949782", 
            "object": "underground_line", 
            "to": "node841566949744", 
            "length": "800", 
            "2719": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2720": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949782-LINESPACING"
                }, 
                "name": "949782-LINECONFIG", 
                "2721": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "949782-PHASEB"
                }
            }
        }, 
        "2722": {
            "phases": "B", 
            "2723": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2724": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841561-LINESPACING"
                }, 
                "2725": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841561-PHASEB"
                }, 
                "name": "841561-LINECONFIG"
            }, 
            "from": "node841563841561", 
            "name": "841561", 
            "object": "underground_line", 
            "to": "node841561949782", 
            "length": "523"
        }, 
        "2726": {
            "phases": "B", 
            "from": "node911829841563", 
            "name": "841563", 
            "2727": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2728": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841563-LINESPACING"
                }, 
                "name": "841563-LINECONFIG", 
                "2729": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841563-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node841563841561", 
            "length": "500"
        }, 
        "2730": {
            "phases": "B", 
            "2731": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2732": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911829-LINESPACING"
                }, 
                "2733": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "911829-PHASEB"
                }, 
                "name": "911829-LINECONFIG"
            }, 
            "from": "node911830911829", 
            "name": "911829", 
            "object": "underground_line", 
            "to": "node911829841563", 
            "length": "230"
        }, 
        "2734": {
            "phases": "B", 
            "from": "node911831911830", 
            "name": "911830", 
            "object": "underground_line", 
            "2735": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2736": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911830-LINESPACING"
                }, 
                "name": "911830-LINECONFIG", 
                "2737": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "911830-PHASEB"
                }
            }, 
            "to": "node911830911829", 
            "length": "1848"
        }, 
        "2738": {
            "phases": "B", 
            "from": "nodeT4041911831", 
            "name": "911831", 
            "object": "underground_line", 
            "to": "node911831911830", 
            "length": "508", 
            "2739": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2740": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911831-LINESPACING"
                }, 
                "2741": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "911831-PHASEB"
                }, 
                "name": "911831-LINECONFIG"
            }
        }, 
        "2742": {
            "phases": "BN", 
            "from": "nodeS1806-16-012T4041", 
            "name": "T4041", 
            "object": "transformer", 
            "to": "nodeT4041911831", 
            "2743": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4041-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2744": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-012", 
            "parent": "nodeS1806-16-012T4041", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.46029", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2745": {
            "phases": "BN", 
            "from": "nodeS1806-09-012T7662", 
            "name": "T7662", 
            "object": "transformer", 
            "to": "node911829841563", 
            "2746": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7662-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2747": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-09-012", 
            "parent": "nodeS1806-09-012T7662", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.7154", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2748": {
            "phases": "BN", 
            "from": "nodeS1806-16-007T15939", 
            "name": "T15939", 
            "object": "transformer", 
            "to": "node841563841561", 
            "2749": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15939-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2750": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-007", 
            "parent": "nodeS1806-16-007T15939", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.118639", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2751": {
            "2752": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-16-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-16-0031806-16-007", 
            "name": "1806-16-007", 
            "object": "transformer", 
            "to": "node841557841556"
        }, 
        "2753": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-003", 
            "parent": "nodeS1806-16-0031806-16-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.55786", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2754": {
            "phases": "BN", 
            "2755": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-16-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-09-0081806-16-004", 
            "name": "1806-16-004", 
            "object": "transformer", 
            "to": "node841550841549"
        }, 
        "2756": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-09-008", 
            "parent": "nodeS1806-09-0081806-16-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2757": {
            "phases": "ABCN", 
            "from": "node979004979003", 
            "name": "979003", 
            "2758": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979003-LINECONFIG", 
                "2759": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979003-LINESPACING"
                }, 
                "2760": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2761": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2762": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2763": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841548979000", 
            "length": "220"
        }, 
        "2764": {
            "phases": "ABCN", 
            "from": "node979005979004", 
            "name": "979004", 
            "object": "overhead_line", 
            "2765": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979004-LINECONFIG", 
                "2766": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979004-LINESPACING"
                }, 
                "2767": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2768": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2769": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2770": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node979004979003", 
            "length": "220"
        }, 
        "2771": {
            "phases": "ABCN", 
            "from": "node979007979005", 
            "name": "979005", 
            "object": "overhead_line", 
            "to": "node979005979004", 
            "length": "220", 
            "2772": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979005-LINECONFIG", 
                "2773": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979005-LINESPACING"
                }, 
                "2774": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2775": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2776": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2777": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2778": {
            "phases": "C", 
            "from": "nodeF12349x1979007", 
            "name": "979007", 
            "object": "underground_line", 
            "to": "node979007979005", 
            "length": "15", 
            "2779": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2780": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979007-LINESPACING"
                }, 
                "name": "979007-LINECONFIG", 
                "2781": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979007-PHASEC"
                }
            }
        }, 
        "2782": {
            "phases": "CN", 
            "from": "node950799F12349x1", 
            "name": "F12349x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12349x1979007"
        }, 
        "2783": {
            "2784": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2785": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "950799-LINESPACING"
                }, 
                "2786": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "950799-PHASEC"
                }, 
                "name": "950799-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeT12350950799", 
            "name": "950799", 
            "object": "underground_line", 
            "to": "node950799F12349x1", 
            "length": "325"
        }, 
        "2787": {
            "phases": "CN", 
            "from": "nodeS1806-17-045T12350", 
            "name": "T12350", 
            "object": "transformer", 
            "to": "nodeT12350950799", 
            "2788": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12350-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2789": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-17-045", 
            "parent": "nodeS1806-17-045T12350", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2790": {
            "phases": "ABCN", 
            "from": "node979009979008", 
            "name": "979008", 
            "2791": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979008-LINECONFIG", 
                "2792": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979008-LINESPACING"
                }, 
                "2793": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2794": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2795": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2796": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979007979005", 
            "length": "247"
        }, 
        "2797": {
            "phases": "ABCN", 
            "from": "node979010979009", 
            "name": "979009", 
            "object": "overhead_line", 
            "2798": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979009-LINECONFIG", 
                "2799": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979009-LINESPACING"
                }, 
                "2800": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2801": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2802": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2803": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node979009979008", 
            "length": "247"
        }, 
        "2804": {
            "phases": "ABCN", 
            "from": "node979011979010", 
            "name": "979010", 
            "object": "overhead_line", 
            "to": "node979010979009", 
            "length": "247", 
            "2805": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979010-LINECONFIG", 
                "2806": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979010-LINESPACING"
                }, 
                "2807": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2808": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2809": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2810": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2811": {
            "phases": "ABCN", 
            "from": "node979012979011", 
            "name": "979011", 
            "object": "overhead_line", 
            "to": "node979011979010", 
            "length": "247", 
            "2812": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2816": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "979011-LINECONFIG", 
                "2817": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2813": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979011-LINESPACING"
                }, 
                "2814": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2815": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2818": {
            "phases": "ABCN", 
            "2819": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2820": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979012-LINESPACING"
                }, 
                "2821": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2822": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2823": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2824": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "979012-LINECONFIG"
            }, 
            "from": "node979013979012", 
            "name": "979012", 
            "object": "overhead_line", 
            "to": "node979012979011", 
            "length": "247"
        }, 
        "2825": {
            "phases": "ABCN", 
            "from": "node979014979013", 
            "name": "979013", 
            "2826": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979013-LINECONFIG", 
                "2827": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979013-LINESPACING"
                }, 
                "2828": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2829": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2830": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2831": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979013979012", 
            "length": "237"
        }, 
        "2832": {
            "phases": "ABC", 
            "from": "node839754979014", 
            "name": "979014", 
            "to": "node979014979013", 
            "object": "underground_line", 
            "2833": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979014-LINECONFIG", 
                "2834": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979014-LINESPACING"
                }, 
                "2835": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "979014-PHASEA"
                }, 
                "2836": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "979014-PHASEB"
                }, 
                "2837": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979014-PHASEC"
                }
            }, 
            "length": "40"
        }, 
        "2838": {
            "phases": "ABC", 
            "from": "node985270839754", 
            "name": "839754", 
            "object": "underground_line", 
            "to": "node839754979014", 
            "length": "499", 
            "2839": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839754-LINECONFIG", 
                "2840": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839754-LINESPACING"
                }, 
                "2841": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839754-PHASEA"
                }, 
                "2842": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839754-PHASEB"
                }, 
                "2843": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839754-PHASEC"
                }
            }
        }, 
        "2844": {
            "phases": "ABCN", 
            "from": "node985272985270", 
            "name": "985270", 
            "object": "overhead_line", 
            "to": "node985270839754", 
            "length": "162", 
            "2845": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2848": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2850": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985270-LINECONFIG", 
                "2849": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2846": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985270-LINESPACING"
                }, 
                "2847": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2851": {
            "phases": "ABCN", 
            "from": "node985271985272", 
            "name": "985272", 
            "object": "overhead_line", 
            "to": "node985272985270", 
            "length": "162", 
            "2852": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985272-LINECONFIG", 
                "2854": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2855": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2856": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2857": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2853": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985272-LINESPACING"
                }
            }
        }, 
        "2858": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "nodeF28122x1985271", 
            "name": "985271", 
            "2859": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2860": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985271-LINESPACING"
                }, 
                "2861": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985271-PHASEA"
                }, 
                "name": "985271-LINECONFIG"
            }, 
            "to": "node985271985272", 
            "length": "20"
        }, 
        "2862": {
            "phases": "AN", 
            "from": "node841546F28122x1", 
            "name": "F28122x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28122x1985271"
        }, 
        "2863": {
            "phases": "A", 
            "from": "nodeT28123841546", 
            "name": "841546", 
            "object": "underground_line", 
            "2864": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2865": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841546-LINESPACING"
                }, 
                "2866": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841546-PHASEA"
                }, 
                "name": "841546-LINECONFIG"
            }, 
            "to": "node841546F28122x1", 
            "length": "945"
        }, 
        "2867": {
            "phases": "AN", 
            "from": "nodeS1806-08-021T28123", 
            "name": "T28123", 
            "object": "transformer", 
            "to": "nodeT28123841546", 
            "2868": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28123-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2869": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-021", 
            "parent": "nodeS1806-08-021T28123", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.538736", 
            "nominal_voltage": "120"
        }, 
        "2870": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-026", 
            "parent": "nodeS1806-08-021T28123", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.77375", 
            "nominal_voltage": "120"
        }, 
        "2871": {
            "phases": "ABCN", 
            "from": "node985173985273", 
            "name": "985273", 
            "object": "overhead_line", 
            "to": "node985271985272", 
            "length": "240", 
            "2872": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985273-LINECONFIG", 
                "2873": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985273-LINESPACING"
                }, 
                "2874": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2875": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2876": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2877": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2878": {
            "phases": "ABCN", 
            "from": "node985174985173", 
            "name": "985173", 
            "object": "overhead_line", 
            "to": "node985173985273", 
            "length": "240", 
            "2879": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2880": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985173-LINESPACING"
                }, 
                "2882": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2883": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2884": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985173-LINECONFIG", 
                "2881": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2885": {
            "phases": "ABCN", 
            "from": "node985175985174", 
            "name": "985174", 
            "2886": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985174-LINECONFIG", 
                "2887": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985174-LINESPACING"
                }, 
                "2888": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2889": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2890": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2891": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985174985173", 
            "length": "240"
        }, 
        "2892": {
            "phases": "ABCN", 
            "from": "node985176985175", 
            "name": "985175", 
            "object": "overhead_line", 
            "2893": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985175-LINECONFIG", 
                "2894": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985175-LINESPACING"
                }, 
                "2895": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2896": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2897": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2898": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985175985174", 
            "length": "240"
        }, 
        "2899": {
            "phases": "ABCN", 
            "from": "node985177985176", 
            "name": "985176", 
            "object": "overhead_line", 
            "to": "node985176985175", 
            "length": "240", 
            "2900": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985176-LINECONFIG", 
                "2901": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985176-LINESPACING"
                }, 
                "2902": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2903": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2904": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2905": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2906": {
            "phases": "ABCN", 
            "from": "node985178985177", 
            "name": "985177", 
            "object": "overhead_line", 
            "to": "node985177985176", 
            "length": "240", 
            "2907": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2912": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985177-LINECONFIG", 
                "2908": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985177-LINESPACING"
                }, 
                "2909": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2910": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2911": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "2913": {
            "2914": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2915": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985178-LINESPACING"
                }, 
                "2916": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2917": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2918": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2919": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985178-LINECONFIG"
            }, 
            "from": "node985274985178", 
            "name": "985178", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node985178985177", 
            "length": "240"
        }, 
        "2920": {
            "phases": "ABCN", 
            "from": "node985275985274", 
            "name": "985274", 
            "2921": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985274-LINECONFIG", 
                "2922": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985274-LINESPACING"
                }, 
                "2923": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2924": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2925": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2926": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985274985178", 
            "length": "15"
        }, 
        "2927": {
            "phases": "ABCN", 
            "from": "node985179985275", 
            "name": "985275", 
            "object": "overhead_line", 
            "2928": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985275-LINECONFIG", 
                "2929": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985275-LINESPACING"
                }, 
                "2930": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2931": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2932": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2933": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985275985274", 
            "length": "200"
        }, 
        "2934": {
            "phases": "ABCN", 
            "from": "node985276985179", 
            "name": "985179", 
            "object": "overhead_line", 
            "to": "node985179985275", 
            "length": "176", 
            "2935": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985179-LINECONFIG", 
                "2936": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985179-LINESPACING"
                }, 
                "2937": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2938": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2939": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2940": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2941": {
            "phases": "ABCN", 
            "from": "node985277985276", 
            "name": "985276", 
            "object": "overhead_line", 
            "to": "node985276985179", 
            "length": "176", 
            "2942": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2944": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2946": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2947": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985276-LINECONFIG", 
                "2945": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2943": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985276-LINESPACING"
                }
            }
        }, 
        "2948": {
            "phases": "ABCN", 
            "from": "node985180985277", 
            "2949": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985277-LINECONFIG", 
                "2950": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985277-LINESPACING"
                }, 
                "2951": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2952": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2953": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2954": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985277985276", 
            "length": "200", 
            "name": "985277"
        }, 
        "2955": {
            "phases": "ABCN", 
            "from": "node985181985180", 
            "name": "985180", 
            "object": "overhead_line", 
            "2956": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985180-LINECONFIG", 
                "2957": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985180-LINESPACING"
                }, 
                "2958": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2959": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2960": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2961": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985180985277", 
            "length": "200"
        }, 
        "2962": {
            "phases": "ABCN", 
            "from": "node841542985181", 
            "name": "985181", 
            "object": "overhead_line", 
            "to": "node985181985180", 
            "length": "200", 
            "2963": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985181-LINECONFIG", 
                "2964": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985181-LINESPACING"
                }, 
                "2965": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2966": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2967": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2968": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "2969": {
            "phases": "AN", 
            "from": "nodeF28124x1841542", 
            "name": "841542", 
            "object": "overhead_line", 
            "to": "node841542985181", 
            "length": "20", 
            "2970": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2971": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841542-LINESPACING"
                }, 
                "2972": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841542-LINECONFIG", 
                "2973": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "2974": {
            "phases": "AN", 
            "from": "node841543F28124x1", 
            "name": "F28124x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28124x1841542"
        }, 
        "2975": {
            "2976": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2977": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841543-LINESPACING"
                }, 
                "2978": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "2979": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841543-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node1806-08-023841543", 
            "name": "841543", 
            "object": "overhead_line", 
            "to": "node841543F28124x1", 
            "length": "398"
        }, 
        "2980": {
            "phases": "AN", 
            "from": "nodeS1806-08-0121806-08-023", 
            "2981": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-08-023841543", 
            "name": "1806-08-023"
        }, 
        "2982": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-012", 
            "parent": "nodeS1806-08-0121806-08-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.49109", 
            "nominal_voltage": "120"
        }, 
        "2983": {
            "phases": "ABCN", 
            "from": "node985183985182", 
            "name": "985182", 
            "2984": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985182-LINECONFIG", 
                "2985": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985182-LINESPACING"
                }, 
                "2986": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2987": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2988": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2989": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841542985181", 
            "length": "164"
        }, 
        "2990": {
            "phases": "ABCN", 
            "from": "node979681985183", 
            "name": "985183", 
            "object": "overhead_line", 
            "2991": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985183-LINECONFIG", 
                "2992": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985183-LINESPACING"
                }, 
                "2993": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2994": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "2995": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "2996": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985183985182", 
            "length": "164"
        }, 
        "2997": {
            "phases": "C", 
            "from": "nodeF28125x1979681", 
            "name": "979681", 
            "object": "underground_line", 
            "to": "node979681985183", 
            "length": "10", 
            "2998": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3000": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979681-PHASEC"
                }, 
                "name": "979681-LINECONFIG", 
                "2999": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979681-LINESPACING"
                }
            }
        }, 
        "3001": {
            "phases": "CN", 
            "from": "node839765F28125x1", 
            "name": "F28125x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28125x1979681"
        }, 
        "3002": {
            "phases": "C", 
            "from": "nodeT28126839765", 
            "name": "839765", 
            "object": "underground_line", 
            "to": "node839765F28125x1", 
            "length": "527", 
            "3003": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3004": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839765-LINESPACING"
                }, 
                "name": "839765-LINECONFIG", 
                "3005": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839765-PHASEC"
                }
            }
        }, 
        "3006": {
            "phases": "CN", 
            "from": "nodeS1806-08-017T28126", 
            "name": "T28126", 
            "object": "transformer", 
            "to": "nodeT28126839765", 
            "3007": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28126-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3008": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-017", 
            "parent": "nodeS1806-08-017T28126", 
            "object": "load", 
            "constant_power_C": "0.797408", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3009": {
            "3010": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3011": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985278-LINESPACING"
                }, 
                "3012": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3013": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3014": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "3015": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985278-LINECONFIG"
            }, 
            "from": "node985279985278", 
            "name": "985278", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node979681985183", 
            "length": "316"
        }, 
        "3016": {
            "phases": "ABCN", 
            "from": "node985184985279", 
            "name": "985279", 
            "3017": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985279-LINECONFIG", 
                "3018": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985279-LINESPACING"
                }, 
                "3019": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3020": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3021": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "3022": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985279985278", 
            "length": "160"
        }, 
        "3023": {
            "phases": "ABCN", 
            "from": "node839771985184", 
            "name": "985184", 
            "object": "overhead_line", 
            "3024": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985184-LINECONFIG", 
                "3025": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985184-LINESPACING"
                }, 
                "3026": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3027": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3028": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "3029": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985184985279", 
            "length": "160"
        }, 
        "3030": {
            "phases": "AN", 
            "from": "nodeF28127x1839771", 
            "name": "839771", 
            "object": "overhead_line", 
            "to": "node839771985184", 
            "length": "10", 
            "3031": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3032": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839771-LINESPACING"
                }, 
                "3034": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839771-LINECONFIG", 
                "3033": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3035": {
            "phases": "AN", 
            "from": "node839772F28127x1", 
            "name": "F28127x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28127x1839771"
        }, 
        "3036": {
            "phases": "AN", 
            "from": "node839773839772", 
            "name": "839772", 
            "object": "overhead_line", 
            "to": "node839772F28127x1", 
            "length": "197", 
            "3037": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3040": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839772-LINECONFIG", 
                "3038": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839772-LINESPACING"
                }, 
                "3039": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3041": {
            "3042": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3043": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839773-LINESPACING"
                }, 
                "3044": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839773-LINECONFIG", 
                "3045": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node839777839773", 
            "name": "839773", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node839773839772", 
            "length": "420"
        }, 
        "3046": {
            "phases": "AN", 
            "from": "node839778839777", 
            "name": "839777", 
            "3047": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3048": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839777-LINESPACING"
                }, 
                "3050": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839777-LINECONFIG", 
                "3049": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node839777839773", 
            "length": "25"
        }, 
        "3051": {
            "phases": "A", 
            "from": "node1806-0115839778", 
            "name": "839778", 
            "object": "underground_line", 
            "3052": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3053": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839778-LINESPACING"
                }, 
                "3054": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839778-PHASEA"
                }, 
                "name": "839778-LINECONFIG"
            }, 
            "to": "node839778839777", 
            "length": "253"
        }, 
        "3055": {
            "phases": "AN", 
            "from": "nodeS1806-08-0091806-08-011", 
            "name": "1806-08-011", 
            "object": "transformer", 
            "3056": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839777839773"
        }, 
        "3057": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-009", 
            "parent": "nodeS1806-08-0091806-08-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.324798", 
            "nominal_voltage": "120"
        }, 
        "3058": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-010", 
            "parent": "nodeS1806-08-0091806-08-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.20973", 
            "nominal_voltage": "120"
        }, 
        "3059": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-018", 
            "parent": "nodeS1806-08-0091806-08-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.72642", 
            "nominal_voltage": "120"
        }, 
        "3060": {
            "phases": "ABCN", 
            "from": "node985281985280", 
            "name": "985280", 
            "object": "overhead_line", 
            "to": "node839771985184", 
            "length": "310", 
            "3061": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985280-LINECONFIG", 
                "3062": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985280-LINESPACING"
                }, 
                "3063": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3064": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3065": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "3066": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "3067": {
            "phases": "ABCN", 
            "from": "node985282985281", 
            "name": "985281", 
            "object": "overhead_line", 
            "to": "node985281985280", 
            "length": "256", 
            "3068": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3072": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "985281-LINECONFIG", 
                "3073": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3069": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985281-LINESPACING"
                }, 
                "3070": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3071": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "3074": {
            "phases": "ABC", 
            "3075": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3076": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985282-LINESPACING"
                }, 
                "3077": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985282-PHASEA"
                }, 
                "3078": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "985282-PHASEB"
                }, 
                "3079": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985282-PHASEC"
                }, 
                "name": "985282-LINECONFIG"
            }, 
            "from": "nodeF28128x1985282", 
            "name": "985282", 
            "object": "underground_line", 
            "to": "node985282985281", 
            "length": "10"
        }, 
        "3080": {
            "phases": "ABCN", 
            "from": "node985283F28128x1", 
            "name": "F28128x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28128x1985282"
        }, 
        "3081": {
            "phases": "ABC", 
            "from": "node839790985283", 
            "name": "985283", 
            "3082": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985283-LINECONFIG", 
                "3083": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985283-LINESPACING"
                }, 
                "3084": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985283-PHASEA"
                }, 
                "3085": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "985283-PHASEB"
                }, 
                "3086": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985283-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node985283F28128x1", 
            "length": "20"
        }, 
        "3087": {
            "phases": "ABC", 
            "from": "node839791839790", 
            "name": "839790", 
            "object": "underground_line", 
            "3088": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839790-LINECONFIG", 
                "3089": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839790-LINESPACING"
                }, 
                "3090": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839790-PHASEA"
                }, 
                "3091": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839790-PHASEB"
                }, 
                "3092": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839790-PHASEC"
                }
            }, 
            "to": "node839790985283", 
            "length": "993"
        }, 
        "3093": {
            "phases": "ABC", 
            "from": "node1806-0186839791", 
            "name": "839791", 
            "object": "underground_line", 
            "to": "node839791839790", 
            "length": "1075", 
            "3094": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839791-LINECONFIG", 
                "3095": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839791-LINESPACING"
                }, 
                "3096": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839791-PHASEA"
                }, 
                "3097": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839791-PHASEB"
                }, 
                "3098": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839791-PHASEC"
                }
            }
        }, 
        "3099": {
            "phases": "ABCN", 
            "from": "nodeS1806-08-0201806-0186", 
            "name": "1806-0186", 
            "object": "transformer", 
            "to": "node1806-0186839791", 
            "3100": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0186-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3101": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1806-08-020", 
            "parent": "nodeS1806-08-0201806-0186", 
            "object": "load", 
            "constant_power_C": "10.4007", 
            "constant_power_B": "10.4007", 
            "constant_power_A": "10.4007", 
            "nominal_voltage": "120"
        }, 
        "3102": {
            "phases": "ABCN", 
            "from": "node841277985284", 
            "name": "985284", 
            "object": "overhead_line", 
            "to": "node985282985281", 
            "length": "240", 
            "3103": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3104": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985284-LINESPACING"
                }, 
                "3106": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "3107": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "3108": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985284-LINECONFIG", 
                "3105": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "3109": {
            "phases": "B", 
            "from": "nodeF28129x1841277", 
            "name": "841277", 
            "3110": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3112": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841277-PHASEB"
                }, 
                "name": "841277-LINECONFIG", 
                "3111": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841277-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node841277985284", 
            "length": "10"
        }, 
        "3113": {
            "phases": "BN", 
            "from": "node841278F28129x1", 
            "name": "F28129x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28129x1841277"
        }, 
        "3114": {
            "phases": "B", 
            "object": "underground_line", 
            "from": "node841280841278", 
            "name": "841278", 
            "3115": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3116": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841278-LINESPACING"
                }, 
                "3117": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841278-PHASEB"
                }, 
                "name": "841278-LINECONFIG"
            }, 
            "to": "node841278F28129x1", 
            "length": "403"
        }, 
        "3118": {
            "phases": "BN", 
            "from": "node841281841280", 
            "name": "841280", 
            "object": "overhead_line", 
            "3119": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3120": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841280-LINESPACING"
                }, 
                "3122": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841280-LINECONFIG", 
                "3121": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841280841278", 
            "length": "47"
        }, 
        "3123": {
            "phases": "BN", 
            "from": "node841282841281", 
            "name": "841281", 
            "object": "overhead_line", 
            "to": "node841281841280", 
            "length": "97", 
            "3124": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3127": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3125": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841281-LINESPACING"
                }, 
                "3126": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841281-LINECONFIG"
            }
        }, 
        "3128": {
            "phases": "BN", 
            "from": "node841284841282", 
            "name": "841282", 
            "object": "overhead_line", 
            "to": "node841282841281", 
            "length": "113", 
            "3129": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3130": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841282-LINESPACING"
                }, 
                "3131": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3132": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841282-LINECONFIG"
            }
        }, 
        "3133": {
            "phases": "BN", 
            "from": "node841286841284", 
            "name": "841284", 
            "object": "overhead_line", 
            "to": "node841284841282", 
            "length": "194", 
            "3134": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3136": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841284-LINECONFIG", 
                "3137": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3135": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841284-LINESPACING"
                }
            }
        }, 
        "3138": {
            "phases": "BN", 
            "3139": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3140": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841286-LINESPACING"
                }, 
                "3141": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3142": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841286-LINECONFIG"
            }, 
            "from": "node841288841286", 
            "name": "841286", 
            "object": "overhead_line", 
            "to": "node841286841284", 
            "length": "301"
        }, 
        "3143": {
            "phases": "BN", 
            "from": "node841294841288", 
            "name": "841288", 
            "3144": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3145": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841288-LINESPACING"
                }, 
                "3146": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3147": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841288-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841288841286", 
            "length": "192"
        }, 
        "3148": {
            "phases": "BN", 
            "from": "node841295841294", 
            "name": "841294", 
            "object": "overhead_line", 
            "3149": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3152": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841294-LINECONFIG", 
                "3150": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841294-LINESPACING"
                }, 
                "3151": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841294841288", 
            "length": "299"
        }, 
        "3153": {
            "phases": "BN", 
            "from": "node841296841295", 
            "name": "841295", 
            "object": "overhead_line", 
            "length": "17", 
            "to": "node841295841294", 
            "3154": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3155": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841295-LINESPACING"
                }, 
                "3156": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841295-LINECONFIG", 
                "3157": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3158": {
            "phases": "BN", 
            "from": "node841297841296", 
            "name": "841296", 
            "object": "overhead_line", 
            "to": "node841296841295", 
            "length": "62", 
            "3159": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3160": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841296-LINESPACING"
                }, 
                "3162": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841296-LINECONFIG", 
                "3161": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3163": {
            "phases": "BN", 
            "from": "node841299841297", 
            "name": "841297", 
            "object": "overhead_line", 
            "to": "node841297841296", 
            "length": "17", 
            "3164": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3167": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3165": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841297-LINESPACING"
                }, 
                "3166": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841297-LINECONFIG"
            }
        }, 
        "3168": {
            "3169": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3170": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841299-LINESPACING"
                }, 
                "3171": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3172": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841299-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841303841299", 
            "name": "841299", 
            "object": "overhead_line", 
            "to": "node841299841297", 
            "length": "307"
        }, 
        "3173": {
            "phases": "BN", 
            "from": "node841305841303", 
            "name": "841303", 
            "3174": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3176": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3177": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841303-LINECONFIG", 
                "3175": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841303-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841303841299", 
            "length": "176"
        }, 
        "3178": {
            "phases": "BN", 
            "object": "overhead_line", 
            "from": "node979714841305", 
            "name": "841305", 
            "3179": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3180": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841305-LINESPACING"
                }, 
                "3181": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3182": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841305-LINECONFIG"
            }, 
            "to": "node841305841303", 
            "length": "491"
        }, 
        "3183": {
            "phases": "B", 
            "from": "node25117x1-Ax1979714", 
            "name": "979714", 
            "object": "underground_line", 
            "3184": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3185": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979714-LINESPACING"
                }, 
                "3186": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "979714-PHASEB"
                }, 
                "name": "979714-LINECONFIG"
            }, 
            "to": "node979714841305", 
            "length": "10"
        }, 
        "3187": {
            "phases": "BN", 
            "from": "nodeS1806-05-0571806-05-313", 
            "name": "1806-05-313", 
            "object": "transformer", 
            "to": "node979714841305", 
            "3188": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-313-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3189": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-057", 
            "parent": "nodeS1806-05-0571806-05-313", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0952999", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3190": {
            "phases": "BN", 
            "from": "nodeS1806-05-1231806-05-109", 
            "name": "1806-05-109", 
            "object": "transformer", 
            "to": "node841305841303", 
            "3191": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-109-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3192": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-123", 
            "parent": "nodeS1806-05-1231806-05-109", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.53161", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3193": {
            "phases": "BN", 
            "from": "nodeS1806-05-0531806-05-108", 
            "name": "1806-05-108", 
            "object": "transformer", 
            "to": "node841303841299", 
            "3194": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-108-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3195": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-053", 
            "parent": "nodeS1806-05-0531806-05-108", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.756565", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3196": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-156", 
            "parent": "nodeS1806-05-0531806-05-108", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.83598", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3197": {
            "phases": "BN", 
            "from": "nodeS1806-05-1181806-05-102", 
            "name": "1806-05-102", 
            "object": "transformer", 
            "to": "node841299841297", 
            "3198": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-102-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3199": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-118", 
            "parent": "nodeS1806-05-1181806-05-102", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.779904", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3200": {
            "3201": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-103-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-05-0501806-05-103", 
            "name": "1806-05-103", 
            "object": "transformer", 
            "to": "node841294841288"
        }, 
        "3202": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-050", 
            "parent": "nodeS1806-05-0501806-05-103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.153647", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3203": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-082", 
            "parent": "nodeS1806-05-0501806-05-103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.89627", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3204": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-08-002", 
            "parent": "nodeS1806-05-0501806-05-103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.53841", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3205": {
            "phases": "BN", 
            "from": "nodeS1806-05-2261806-05-100", 
            "name": "1806-05-100", 
            "3206": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-100-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841288841286"
        }, 
        "3207": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-226", 
            "parent": "nodeS1806-05-2261806-05-100", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.198379", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3208": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-08-019", 
            "parent": "nodeS1806-05-2261806-05-100", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.47229", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3209": {
            "phases": "BN", 
            "from": "nodeS1806-05-1371806-05-099", 
            "name": "1806-05-099", 
            "3210": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-099-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841286841284"
        }, 
        "3211": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-137", 
            "parent": "nodeS1806-05-1371806-05-099", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.379255", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3212": {
            "phases": "BN", 
            "from": "nodeS1806-08-0241806-05-096", 
            "name": "1806-05-096", 
            "object": "transformer", 
            "3213": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-096-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841282841281"
        }, 
        "3214": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-08-024", 
            "parent": "nodeS1806-08-0241806-05-096", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.997732", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3215": {
            "phases": "BN", 
            "from": "nodeS1806-05-1631806-05-095", 
            "name": "1806-05-095", 
            "object": "transformer", 
            "3216": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-095-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841280841278"
        }, 
        "3217": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-163", 
            "parent": "nodeS1806-05-1631806-05-095", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.7543", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3218": {
            "phases": "C", 
            "from": "nodeR2914x1841312", 
            "name": "841312", 
            "object": "underground_line", 
            "to": "node841277985284", 
            "length": "10", 
            "3219": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3220": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841312-LINESPACING"
                }, 
                "name": "841312-LINECONFIG", 
                "3221": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841312-PHASEC"
                }
            }
        }, 
        "3222": {
            "phases": "CN", 
            "from": "node841313R2914x1", 
            "name": "R2914x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2914x1841312"
        }, 
        "3223": {
            "phases": "C", 
            "from": "node841314841313", 
            "name": "841313", 
            "object": "underground_line", 
            "to": "node841313R2914x1", 
            "length": "182", 
            "3224": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3225": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841313-LINESPACING"
                }, 
                "3226": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841313-PHASEC"
                }, 
                "name": "841313-LINECONFIG"
            }
        }, 
        "3227": {
            "phases": "CN", 
            "from": "node841317841314", 
            "name": "841314", 
            "object": "overhead_line", 
            "to": "node841314841313", 
            "length": "287", 
            "3228": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3231": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3229": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841314-LINESPACING"
                }, 
                "3230": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841314-LINECONFIG"
            }
        }, 
        "3232": {
            "3233": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3234": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841317-LINESPACING"
                }, 
                "3235": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3236": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841317-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node841318841317", 
            "name": "841317", 
            "object": "overhead_line", 
            "to": "node841317841314", 
            "length": "264"
        }, 
        "3237": {
            "phases": "C", 
            "from": "nodeFFRN1-F210x1841318", 
            "name": "841318", 
            "3238": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3240": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841318-PHASEC"
                }, 
                "name": "841318-LINECONFIG", 
                "3239": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841318-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node841318841317", 
            "length": "20"
        }, 
        "3241": {
            "phases": "CN", 
            "from": "node841319FFRN1-F210x1", 
            "name": "FFRN1-F210x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F210x1841318"
        }, 
        "3242": {
            "phases": "C", 
            "3243": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3244": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841319-LINESPACING"
                }, 
                "name": "841319-LINECONFIG", 
                "3245": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841319-PHASEC"
                }
            }, 
            "from": "node841320841319", 
            "name": "841319", 
            "object": "underground_line", 
            "to": "node841319FFRN1-F210x1", 
            "length": "119"
        }, 
        "3246": {
            "phases": "C", 
            "from": "node841321841320", 
            "name": "841320", 
            "object": "underground_line", 
            "3247": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3248": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841320-LINESPACING"
                }, 
                "name": "841320-LINECONFIG", 
                "3249": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841320-PHASEC"
                }
            }, 
            "to": "node841320841319", 
            "length": "258"
        }, 
        "3250": {
            "phases": "C", 
            "from": "node1806-0237841321", 
            "name": "841321", 
            "object": "underground_line", 
            "to": "node841321841320", 
            "length": "373", 
            "3251": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3252": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841321-LINESPACING"
                }, 
                "name": "841321-LINECONFIG", 
                "3253": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841321-PHASEC"
                }
            }
        }, 
        "3254": {
            "phases": "CN", 
            "from": "nodeS1806-05-1781806-0237", 
            "name": "1806-0237", 
            "object": "transformer", 
            "to": "node1806-0237841321", 
            "3255": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0237-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3256": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-178", 
            "parent": "nodeS1806-05-1781806-0237", 
            "object": "load", 
            "constant_power_C": "0.795463", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3257": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-200", 
            "parent": "nodeS1806-05-1781806-0237", 
            "object": "load", 
            "constant_power_C": "0.976338", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3258": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-201", 
            "parent": "nodeS1806-05-1781806-0237", 
            "object": "load", 
            "constant_power_C": "1.05219", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3259": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-204", 
            "parent": "nodeS1806-05-1781806-0237", 
            "object": "load", 
            "constant_power_C": "0.630147", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3260": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-220", 
            "parent": "nodeS1806-05-1781806-0237", 
            "object": "load", 
            "constant_power_C": "0.847975", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3261": {
            "phases": "C", 
            "from": "node1806-0243841330", 
            "name": "841330", 
            "object": "underground_line", 
            "to": "node841321841320", 
            "length": "89", 
            "3262": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3264": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841330-PHASEC"
                }, 
                "name": "841330-LINECONFIG", 
                "3263": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841330-LINESPACING"
                }
            }
        }, 
        "3265": {
            "3266": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0243-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-1941806-0243", 
            "name": "1806-0243", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node1806-0243841330"
        }, 
        "3267": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-194", 
            "parent": "nodeS1806-05-1941806-0243", 
            "object": "load", 
            "constant_power_C": "3.53971", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3268": {
            "phases": "C", 
            "from": "node982099841333", 
            "3269": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841333-LINECONFIG", 
                "3270": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841333-LINESPACING"
                }, 
                "3271": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841333-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node841321841320", 
            "length": "101", 
            "name": "841333"
        }, 
        "3272": {
            "phases": "C", 
            "from": "node28352x1-Bx1982099", 
            "name": "982099", 
            "3273": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3274": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982099-LINESPACING"
                }, 
                "3275": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "982099-PHASEC"
                }, 
                "name": "982099-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node982099841333", 
            "length": "368"
        }, 
        "3276": {
            "phases": "CN", 
            "from": "nodeS1806-05-195T10072", 
            "name": "T10072", 
            "object": "transformer", 
            "3277": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10072-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node982099841333"
        }, 
        "3278": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-195", 
            "parent": "nodeS1806-05-195T10072", 
            "object": "load", 
            "constant_power_C": "0.565965", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3279": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-225", 
            "parent": "nodeS1806-05-195T10072", 
            "object": "load", 
            "constant_power_C": "0.173096", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3280": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-233", 
            "parent": "nodeS1806-05-195T10072", 
            "object": "load", 
            "constant_power_C": "0.688493", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3281": {
            "phases": "CN", 
            "from": "nodeS1806-05-1981806-0278", 
            "name": "1806-0278", 
            "object": "transformer", 
            "to": "node841320841319", 
            "3282": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0278-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3283": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-198", 
            "parent": "nodeS1806-05-1981806-0278", 
            "object": "load", 
            "constant_power_C": "1.20778", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3284": {
            "phases": "CN", 
            "from": "node841338841337", 
            "name": "841337", 
            "object": "overhead_line", 
            "to": "node841318841317", 
            "length": "176", 
            "3285": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3288": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841337-LINECONFIG", 
                "3286": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841337-LINESPACING"
                }, 
                "3287": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3289": {
            "phases": "CN", 
            "from": "node841339841338", 
            "name": "841338", 
            "object": "overhead_line", 
            "to": "node841338841337", 
            "length": "164", 
            "3290": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3291": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841338-LINESPACING"
                }, 
                "3292": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841338-LINECONFIG", 
                "3293": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3294": {
            "phases": "CN", 
            "from": "node841341841339", 
            "name": "841339", 
            "object": "overhead_line", 
            "to": "node841339841338", 
            "length": "133", 
            "3295": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3296": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841339-LINESPACING"
                }, 
                "3298": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841339-LINECONFIG", 
                "3297": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3299": {
            "phases": "CN", 
            "from": "node981525841341", 
            "name": "841341", 
            "object": "overhead_line", 
            "to": "node841341841339", 
            "length": "164", 
            "3300": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3303": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3301": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841341-LINESPACING"
                }, 
                "3302": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841341-LINECONFIG"
            }
        }, 
        "3304": {
            "phases": "CN", 
            "from": "node841342981525", 
            "name": "981525", 
            "3305": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3306": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981525-LINESPACING"
                }, 
                "3307": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3308": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981525-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node981525841341", 
            "length": "62"
        }, 
        "3309": {
            "phases": "CN", 
            "from": "node1806-05-123841342", 
            "name": "841342", 
            "object": "overhead_line", 
            "3310": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3312": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3313": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841342-LINECONFIG", 
                "3311": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841342-LINESPACING"
                }
            }, 
            "to": "node841342981525", 
            "length": "298"
        }, 
        "3314": {
            "phases": "CN", 
            "from": "nodeS1806-05-1351806-05-123", 
            "name": "1806-05-123", 
            "object": "transformer", 
            "to": "node1806-05-123841342", 
            "3315": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-123-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3316": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-135", 
            "parent": "nodeS1806-05-1351806-05-123", 
            "object": "load", 
            "constant_power_C": "0.873259", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3317": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-144", 
            "parent": "nodeS1806-05-1351806-05-123", 
            "object": "load", 
            "constant_power_C": "0.925771", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3318": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-149", 
            "parent": "nodeS1806-05-1351806-05-123", 
            "object": "load", 
            "constant_power_C": "1.7718", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3319": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-150", 
            "parent": "nodeS1806-05-1351806-05-123", 
            "object": "load", 
            "constant_power_C": "2.32415", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3320": {
            "phases": "CN", 
            "from": "node949708949707", 
            "name": "949707", 
            "object": "overhead_line", 
            "to": "node841342981525", 
            "length": "403", 
            "3321": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3322": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949707-LINESPACING"
                }, 
                "3323": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3324": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "949707-LINECONFIG"
            }
        }, 
        "3325": {
            "phases": "CN", 
            "from": "node841350949708", 
            "name": "949708", 
            "object": "overhead_line", 
            "to": "node949708949707", 
            "length": "403", 
            "3326": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3328": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3329": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "949708-LINECONFIG", 
                "3327": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949708-LINESPACING"
                }
            }
        }, 
        "3330": {
            "phases": "CN", 
            "3331": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3332": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841350-LINESPACING"
                }, 
                "name": "841350-LINECONFIG", 
                "3334": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3333": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841351841350", 
            "name": "841350", 
            "object": "overhead_line", 
            "to": "node841350949708", 
            "length": "97"
        }, 
        "3335": {
            "phases": "CN", 
            "from": "node841352841351", 
            "name": "841351", 
            "3336": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3337": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841351-LINESPACING"
                }, 
                "3338": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3339": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841351-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841351841350", 
            "length": "29"
        }, 
        "3340": {
            "phases": "C", 
            "from": "nodeF15940x1841352", 
            "name": "841352", 
            "object": "underground_line", 
            "3341": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841352-LINECONFIG", 
                "3342": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841352-LINESPACING"
                }, 
                "3343": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841352-PHASEC"
                }
            }, 
            "to": "node841352841351", 
            "length": "50"
        }, 
        "3344": {
            "phases": "CN", 
            "from": "node949655F15940x1", 
            "name": "F15940x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15940x1841352"
        }, 
        "3345": {
            "phases": "C", 
            "from": "nodeT4008949655", 
            "name": "949655", 
            "object": "underground_line", 
            "length": "440", 
            "to": "node949655F15940x1", 
            "3346": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3347": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949655-LINESPACING"
                }, 
                "3348": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "949655-PHASEC"
                }, 
                "name": "949655-LINECONFIG"
            }
        }, 
        "3349": {
            "phases": "CN", 
            "from": "nodeS1806-05-219T4008", 
            "name": "T4008", 
            "object": "transformer", 
            "to": "nodeT4008949655", 
            "3350": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3351": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-219", 
            "parent": "nodeS1806-05-219T4008", 
            "object": "load", 
            "constant_power_C": "0.309239", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3352": {
            "phases": "CN", 
            "from": "node979755841357", 
            "name": "841357", 
            "object": "overhead_line", 
            "to": "node841352841351", 
            "length": "148", 
            "3353": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3354": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841357-LINESPACING"
                }, 
                "3355": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3356": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841357-LINECONFIG"
            }
        }, 
        "3357": {
            "phases": "CN", 
            "from": "node979756979755", 
            "name": "979755", 
            "object": "overhead_line", 
            "to": "node979755841357", 
            "length": "357", 
            "3358": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3360": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3361": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979755-LINECONFIG", 
                "3359": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979755-LINESPACING"
                }
            }
        }, 
        "3362": {
            "phases": "CN", 
            "3363": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3364": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979756-LINESPACING"
                }, 
                "name": "979756-LINECONFIG", 
                "3366": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3365": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node979757979756", 
            "name": "979756", 
            "object": "overhead_line", 
            "to": "node979756979755", 
            "length": "322"
        }, 
        "3367": {
            "phases": "CN", 
            "from": "node979753979757", 
            "name": "979757", 
            "3368": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3369": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979757-LINESPACING"
                }, 
                "3370": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3371": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979757-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node979757979756", 
            "length": "367"
        }, 
        "3372": {
            "phases": "CN", 
