            "from": "node979754979753", 
            "name": "979753", 
            "object": "overhead_line", 
            "3373": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3376": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979753-LINECONFIG", 
                "3374": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979753-LINESPACING"
                }, 
                "3375": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node979753979757", 
            "length": "361"
        }, 
        "3377": {
            "phases": "CN", 
            "from": "node841368979754", 
            "name": "979754", 
            "object": "overhead_line", 
            "length": "314", 
            "to": "node979754979753", 
            "3378": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3379": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979754-LINESPACING"
                }, 
                "3380": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979754-LINECONFIG", 
                "3381": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3382": {
            "phases": "CN", 
            "from": "node841370841368", 
            "name": "841368", 
            "object": "overhead_line", 
            "to": "node841368979754", 
            "length": "1932", 
            "3383": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3384": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841368-LINESPACING"
                }, 
                "3386": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841368-LINECONFIG", 
                "3385": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3387": {
            "phases": "CN", 
            "from": "node841372841370", 
            "name": "841370", 
            "object": "overhead_line", 
            "to": "node841370841368", 
            "length": "547", 
            "3388": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3391": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3389": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841370-LINESPACING"
                }, 
                "3390": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841370-LINECONFIG"
            }
        }, 
        "3392": {
            "3393": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3394": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841372-LINESPACING"
                }, 
                "3395": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3396": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841372-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node841373841372", 
            "name": "841372", 
            "object": "overhead_line", 
            "to": "node841372841370", 
            "length": "732"
        }, 
        "3397": {
            "phases": "CN", 
            "from": "node841375841373", 
            "name": "841373", 
            "3398": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3400": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841373-LINECONFIG", 
                "3401": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3399": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841373-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841373841372", 
            "length": "152"
        }, 
        "3402": {
            "phases": "CN", 
            "object": "overhead_line", 
            "from": "node841376841375", 
            "name": "841375", 
            "3403": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3404": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841375-LINESPACING"
                }, 
                "name": "841375-LINECONFIG", 
                "3406": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3405": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841375841373", 
            "length": "512"
        }, 
        "3407": {
            "phases": "CN", 
            "from": "node841388841376", 
            "name": "841376", 
            "object": "overhead_line", 
            "3408": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3409": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841376-LINESPACING"
                }, 
                "3410": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3411": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841376-LINECONFIG"
            }, 
            "to": "node841376841375", 
            "length": "1602"
        }, 
        "3412": {
            "phases": "CN", 
            "from": "node841389841388", 
            "name": "841388", 
            "object": "overhead_line", 
            "to": "node841388841376", 
            "length": "399", 
            "3413": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3416": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841388-LINECONFIG", 
                "3414": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841388-LINESPACING"
                }, 
                "3415": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3417": {
            "phases": "CN", 
            "from": "node841392841389", 
            "name": "841389", 
            "object": "overhead_line", 
            "to": "node841389841388", 
            "length": "103", 
            "3418": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3419": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841389-LINESPACING"
                }, 
                "3420": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841389-LINECONFIG", 
                "3421": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3422": {
            "phases": "CN", 
            "from": "node841394841392", 
            "name": "841392", 
            "object": "overhead_line", 
            "to": "node841392841389", 
            "length": "204", 
            "3423": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3424": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841392-LINESPACING"
                }, 
                "3426": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841392-LINECONFIG", 
                "3425": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3427": {
            "phases": "CN", 
            "from": "node841395841394", 
            "name": "841394", 
            "object": "overhead_line", 
            "to": "node841394841392", 
            "length": "611", 
            "3428": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3431": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3429": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841394-LINESPACING"
                }, 
                "3430": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841394-LINECONFIG"
            }
        }, 
        "3432": {
            "phases": "CN", 
            "from": "node841396841395", 
            "name": "841395", 
            "3433": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3434": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841395-LINESPACING"
                }, 
                "3435": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3436": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841395-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841395841394", 
            "length": "88"
        }, 
        "3437": {
            "phases": "CN", 
            "from": "node841398841396", 
            "name": "841396", 
            "object": "overhead_line", 
            "3438": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3440": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3441": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841396-LINECONFIG", 
                "3439": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841396-LINESPACING"
                }
            }, 
            "to": "node841396841395", 
            "length": "199"
        }, 
        "3442": {
            "phases": "CN", 
            "from": "node841400841398", 
            "name": "841398", 
            "object": "overhead_line", 
            "to": "node841398841396", 
            "length": "430", 
            "3443": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3444": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841398-LINESPACING"
                }, 
                "name": "841398-LINECONFIG", 
                "3446": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3445": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3447": {
            "phases": "CN", 
            "from": "nodeF15626x1841400", 
            "name": "841400", 
            "object": "overhead_line", 
            "to": "node841400841398", 
            "length": "20", 
            "3448": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3449": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841400-LINESPACING"
                }, 
                "3450": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3451": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841400-LINECONFIG"
            }
        }, 
        "3452": {
            "phases": "CN", 
            "from": "node930209F15626x1", 
            "name": "F15626x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15626x1841400"
        }, 
        "3453": {
            "phases": "CN", 
            "from": "node930210930209", 
            "name": "930209", 
            "object": "overhead_line", 
            "to": "node930209F15626x1", 
            "length": "30", 
            "3454": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3456": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3457": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "930209-LINECONFIG", 
                "3455": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930209-LINESPACING"
                }
            }
        }, 
        "3458": {
            "phases": "C", 
            "3459": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3460": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930210-LINESPACING"
                }, 
                "name": "930210-LINECONFIG", 
                "3461": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "930210-PHASEC"
                }
            }, 
            "from": "nodeT15633930210", 
            "name": "930210", 
            "object": "underground_line", 
            "to": "node930210930209", 
            "length": "20"
        }, 
        "3462": {
            "phases": "CN", 
            "from": "nodeS1806-03-006T15633", 
            "name": "T15633", 
            "3463": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15633-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT15633930210"
        }, 
        "3464": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-006", 
            "parent": "nodeS1806-03-006T15633", 
            "object": "load", 
            "constant_power_C": "0.408428", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3465": {
            "phases": "C", 
            "from": "node841408930213", 
            "name": "930213", 
            "3466": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3467": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930213-LINESPACING"
                }, 
                "3468": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "930213-PHASEC"
                }, 
                "name": "930213-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node930210930209", 
            "length": "1335"
        }, 
        "3469": {
            "phases": "C", 
            "from": "node841409841408", 
            "name": "841408", 
            "object": "underground_line", 
            "3470": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3472": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841408-PHASEC"
                }, 
                "name": "841408-LINECONFIG", 
                "3471": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841408-LINESPACING"
                }
            }, 
            "to": "node841408930213", 
            "length": "530"
        }, 
        "3473": {
            "phases": "C", 
            "from": "node841410841409", 
            "name": "841409", 
            "object": "underground_line", 
            "length": "1242", 
            "to": "node841409841408", 
            "3474": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3475": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841409-LINESPACING"
                }, 
                "3476": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841409-PHASEC"
                }, 
                "name": "841409-LINECONFIG"
            }
        }, 
        "3477": {
            "phases": "C", 
            "from": "node841411841410", 
            "name": "841410", 
            "object": "underground_line", 
            "to": "node841410841409", 
            "length": "1113", 
            "3478": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3480": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841410-PHASEC"
                }, 
                "name": "841410-LINECONFIG", 
                "3479": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841410-LINESPACING"
                }
            }
        }, 
        "3481": {
            "phases": "C", 
            "from": "node928018841411", 
            "name": "841411", 
            "object": "underground_line", 
            "to": "node841411841410", 
            "length": "885", 
            "3482": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3483": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841411-LINESPACING"
                }, 
                "3484": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841411-PHASEC"
                }, 
                "name": "841411-LINECONFIG"
            }
        }, 
        "3485": {
            "phases": "C", 
            "from": "node1806-0284928018", 
            "name": "928018", 
            "object": "underground_line", 
            "to": "node928018841411", 
            "length": "495", 
            "3486": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3488": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928018-PHASEC"
                }, 
                "name": "928018-LINECONFIG", 
                "3487": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928018-LINESPACING"
                }
            }
        }, 
        "3489": {
            "3490": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0284-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-34-0141806-0284", 
            "name": "1806-0284", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node1806-0284928018"
        }, 
        "3491": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-014", 
            "parent": "nodeS1906-34-0141806-0284", 
            "object": "load", 
            "constant_power_C": "3.57278", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3492": {
            "phases": "C", 
            "from": "nodeT15378928019", 
            "3493": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "928019-LINECONFIG", 
                "3494": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928019-LINESPACING"
                }, 
                "3495": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928019-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node928018841411", 
            "length": "215", 
            "name": "928019"
        }, 
        "3496": {
            "phases": "CN", 
            "from": "nodeS1906-34-019T15378", 
            "name": "T15378", 
            "3497": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15378-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT15378928019"
        }, 
        "3498": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-019", 
            "parent": "nodeS1906-34-019T15378", 
            "object": "load", 
            "constant_power_C": "1.83015", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3499": {
            "phases": "CN", 
            "from": "nodeS1906-34-0151906-0283", 
            "name": "1906-0283", 
            "object": "transformer", 
            "3500": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0283-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841411841410"
        }, 
        "3501": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-015", 
            "parent": "nodeS1906-34-0151906-0283", 
            "object": "load", 
            "constant_power_C": "0.330632", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3502": {
            "phases": "C", 
            "from": "node930215930214", 
            "name": "930214", 
            "object": "underground_line", 
            "3503": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3504": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930214-LINESPACING"
                }, 
                "name": "930214-LINECONFIG", 
                "3505": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "930214-PHASEC"
                }
            }, 
            "to": "node841408930213", 
            "length": "245"
        }, 
        "3506": {
            "phases": "C", 
            "from": "nodeT15629930215", 
            "name": "930215", 
            "object": "underground_line", 
            "to": "node930215930214", 
            "length": "254", 
            "3507": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3508": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930215-LINESPACING"
                }, 
                "name": "930215-LINECONFIG", 
                "3509": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "930215-PHASEC"
                }
            }
        }, 
        "3510": {
            "phases": "CN", 
            "from": "nodeS1906-33-006T15629", 
            "name": "T15629", 
            "object": "transformer", 
            "to": "nodeT15629930215", 
            "3511": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15629-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3512": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-33-006", 
            "parent": "nodeS1906-33-006T15629", 
            "object": "load", 
            "constant_power_C": "0.0719612", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3513": {
            "phases": "C", 
            "from": "node930217930216", 
            "name": "930216", 
            "object": "underground_line", 
            "to": "node930215930214", 
            "length": "1055", 
            "3514": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3515": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930216-LINESPACING"
                }, 
                "3516": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "930216-PHASEC"
                }, 
                "name": "930216-LINECONFIG"
            }
        }, 
        "3517": {
            "phases": "C", 
            "from": "node947935930217", 
            "name": "930217", 
            "object": "underground_line", 
            "to": "node930217930216", 
            "length": "1035", 
            "3518": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3520": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "930217-PHASEC"
                }, 
                "name": "930217-LINECONFIG", 
                "3519": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930217-LINESPACING"
                }
            }
        }, 
        "3521": {
            "3522": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3523": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "947935-LINESPACING"
                }, 
                "3524": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "947935-PHASEC"
                }, 
                "name": "947935-LINECONFIG"
            }, 
            "from": "nodeT15631947935", 
            "name": "947935", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node947935930217", 
            "length": "111"
        }, 
        "3525": {
            "phases": "CN", 
            "from": "nodeS1906-33-010T15631", 
            "name": "T15631", 
            "3526": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15631-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT15631947935"
        }, 
        "3527": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-33-010", 
            "parent": "nodeS1906-33-010T15631", 
            "object": "load", 
            "constant_power_C": "1.06969", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3528": {
            "phases": "C", 
            "from": "node975123947955", 
            "name": "947955", 
            "3529": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3530": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "947955-LINESPACING"
                }, 
                "3531": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "947955-PHASEC"
                }, 
                "name": "947955-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node947935930217", 
            "length": "20"
        }, 
        "3532": {
            "phases": "C", 
            "from": "node975122975123", 
            "name": "975123", 
            "object": "underground_line", 
            "3533": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "975123-LINECONFIG", 
                "3534": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "975123-LINESPACING"
                }, 
                "3535": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "975123-PHASEC"
                }
            }, 
            "to": "node975123947955", 
            "length": "160"
        }, 
        "3536": {
            "phases": "C", 
            "from": "nodeT29618975122", 
            "name": "975122", 
            "to": "node975122975123", 
            "object": "underground_line", 
            "3537": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3538": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "975122-LINESPACING"
                }, 
                "3539": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "975122-PHASEC"
                }, 
                "name": "975122-LINECONFIG"
            }, 
            "length": "78"
        }, 
        "3540": {
            "phases": "CN", 
            "from": "nodeS1906-34-021T29618", 
            "name": "T29618", 
            "object": "transformer", 
            "to": "nodeT29618975122", 
            "3541": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T29618-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3542": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-021", 
            "parent": "nodeS1906-34-021T29618", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3543": {
            "phases": "C", 
            "from": "node979937979936", 
            "name": "979936", 
            "object": "underground_line", 
            "to": "node975122975123", 
            "length": "397", 
            "3544": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3545": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979936-LINESPACING"
                }, 
                "3546": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979936-PHASEC"
                }, 
                "name": "979936-LINECONFIG"
            }
        }, 
        "3547": {
            "phases": "C", 
            "from": "nodeT28229979937", 
            "name": "979937", 
            "object": "underground_line", 
            "to": "node979937979936", 
            "length": "54", 
            "3548": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3549": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979937-LINESPACING"
                }, 
                "3550": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979937-PHASEC"
                }, 
                "name": "979937-LINECONFIG"
            }
        }, 
        "3551": {
            "3552": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28229-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-34-022T28229", 
            "name": "T28229", 
            "object": "transformer", 
            "to": "nodeT28229979937"
        }, 
        "3553": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-022", 
            "parent": "nodeS1906-34-022T28229", 
            "object": "load", 
            "constant_power_C": "0.311183", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3554": {
            "phases": "C", 
            "3555": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3556": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979938-LINESPACING"
                }, 
                "name": "979938-LINECONFIG", 
                "3557": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979938-PHASEC"
                }
            }, 
            "from": "node869308979938", 
            "name": "979938", 
            "object": "underground_line", 
            "to": "node979937979936", 
            "length": "855"
        }, 
        "3558": {
            "phases": "C", 
            "from": "node869306869308", 
            "name": "869308", 
            "3559": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3560": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869308-LINESPACING"
                }, 
                "name": "869308-LINECONFIG", 
                "3561": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869308-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node869308979938", 
            "length": "588"
        }, 
        "3562": {
            "phases": "C", 
            "3563": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3564": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869306-LINESPACING"
                }, 
                "name": "869306-LINECONFIG", 
                "3565": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869306-PHASEC"
                }
            }, 
            "from": "node869305869306", 
            "name": "869306", 
            "object": "underground_line", 
            "to": "node869306869308", 
            "length": "1268"
        }, 
        "3566": {
            "phases": "C", 
            "from": "node869303869305", 
            "name": "869305", 
            "object": "underground_line", 
            "3567": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3568": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869305-LINESPACING"
                }, 
                "name": "869305-LINECONFIG", 
                "3569": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869305-PHASEC"
                }
            }, 
            "to": "node869305869306", 
            "length": "533"
        }, 
        "3570": {
            "phases": "C", 
            "from": "node869302869303", 
            "name": "869303", 
            "object": "underground_line", 
            "to": "node869303869305", 
            "length": "219", 
            "3571": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3572": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869303-LINESPACING"
                }, 
                "name": "869303-LINECONFIG", 
                "3573": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869303-PHASEC"
                }
            }
        }, 
        "3574": {
            "phases": "C", 
            "from": "node869301869302", 
            "name": "869302", 
            "object": "underground_line", 
            "to": "node869302869303", 
            "length": "483", 
            "3575": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3576": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869302-LINESPACING"
                }, 
                "name": "869302-LINECONFIG", 
                "3577": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869302-PHASEC"
                }
            }
        }, 
        "3578": {
            "phases": "C", 
            "from": "node869298869301", 
            "name": "869301", 
            "object": "underground_line", 
            "to": "node869301869302", 
            "length": "619", 
            "3579": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3580": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869301-LINESPACING"
                }, 
                "name": "869301-LINECONFIG", 
                "3581": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869301-PHASEC"
                }
            }
        }, 
        "3582": {
            "phases": "C", 
            "from": "node869296869298", 
            "name": "869298", 
            "object": "underground_line", 
            "to": "node869298869301", 
            "length": "277", 
            "3583": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3584": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869298-LINESPACING"
                }, 
                "name": "869298-LINECONFIG", 
                "3585": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869298-PHASEC"
                }
            }
        }, 
        "3586": {
            "phases": "C", 
            "3587": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3588": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869296-LINESPACING"
                }, 
                "name": "869296-LINECONFIG", 
                "3589": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869296-PHASEC"
                }
            }, 
            "from": "node869294869296", 
            "name": "869296", 
            "object": "underground_line", 
            "to": "node869296869298", 
            "length": "257"
        }, 
        "3590": {
            "phases": "C", 
            "from": "node869293869294", 
            "name": "869294", 
            "3591": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3592": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869294-LINESPACING"
                }, 
                "name": "869294-LINECONFIG", 
                "3593": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869294-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node869294869296", 
            "length": "310"
        }, 
        "3594": {
            "phases": "C", 
            "object": "underground_line", 
            "from": "node869290869293", 
            "name": "869293", 
            "3595": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3596": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869293-LINESPACING"
                }, 
                "name": "869293-LINECONFIG", 
                "3597": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869293-PHASEC"
                }
            }, 
            "to": "node869293869294", 
            "length": "571"
        }, 
        "3598": {
            "phases": "C", 
            "from": "node869324869290", 
            "name": "869290", 
            "object": "underground_line", 
            "3599": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3600": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869290-LINESPACING"
                }, 
                "name": "869290-LINECONFIG", 
                "3601": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869290-PHASEC"
                }
            }, 
            "to": "node869290869293", 
            "length": "441"
        }, 
        "3602": {
            "phases": "C", 
            "from": "node910405869324", 
            "name": "869324", 
            "object": "underground_line", 
            "to": "node869324869290", 
            "length": "426", 
            "3603": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3604": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869324-LINESPACING"
                }, 
                "name": "869324-LINECONFIG", 
                "3605": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869324-PHASEC"
                }
            }
        }, 
        "3606": {
            "phases": "C", 
            "from": "node869325910405", 
            "name": "910405", 
            "object": "underground_line", 
            "to": "node910405869324", 
            "length": "479", 
            "3607": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3608": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910405-LINESPACING"
                }, 
                "name": "910405-LINECONFIG", 
                "3609": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910405-PHASEC"
                }
            }
        }, 
        "3610": {
            "phases": "C", 
            "from": "node1906-0233869325", 
            "name": "869325", 
            "object": "underground_line", 
            "to": "node869325910405", 
            "length": "158", 
            "3611": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3612": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869325-LINESPACING"
                }, 
                "name": "869325-LINECONFIG", 
                "3613": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869325-PHASEC"
                }
            }
        }, 
        "3614": {
            "phases": "CN", 
            "from": "nodeS1906-34-0101906-0233", 
            "name": "1906-0233", 
            "object": "transformer", 
            "to": "node1906-0233869325", 
            "3615": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0233-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3616": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-010", 
            "parent": "nodeS1906-34-0101906-0233", 
            "object": "load", 
            "constant_power_C": "0.416208", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3617": {
            "3618": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3619": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869327-LINESPACING"
                }, 
                "3620": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869327-PHASEC"
                }, 
                "name": "869327-LINECONFIG"
            }, 
            "from": "node869329869327", 
            "name": "869327", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node869325910405", 
            "length": "429"
        }, 
        "3621": {
            "phases": "C", 
            "from": "node869330869329", 
            "name": "869329", 
            "3622": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3624": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869329-PHASEC"
                }, 
                "name": "869329-LINECONFIG", 
                "3623": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869329-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node869329869327", 
            "length": "440"
        }, 
        "3625": {
            "phases": "C", 
            "from": "nodeT4345869330", 
            "name": "869330", 
            "3626": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3627": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869330-LINESPACING"
                }, 
                "3628": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869330-PHASEC"
                }, 
                "name": "869330-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node869330869329", 
            "length": "719"
        }, 
        "3629": {
            "phases": "CN", 
            "from": "nodeS1906-34-004T4345", 
            "name": "T4345", 
            "object": "transformer", 
            "3630": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4345-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT4345869330"
        }, 
        "3631": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-004", 
            "parent": "nodeS1906-34-004T4345", 
            "object": "load", 
            "constant_power_C": "1.35754", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3632": {
            "phases": "C", 
            "from": "node869333869332", 
            "name": "869332", 
            "to": "node869330869329", 
            "object": "underground_line", 
            "3633": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3634": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869332-LINESPACING"
                }, 
                "3635": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869332-PHASEC"
                }, 
                "name": "869332-LINECONFIG"
            }, 
            "length": "309"
        }, 
        "3636": {
            "phases": "C", 
            "from": "nodeT5434869333", 
            "name": "869333", 
            "object": "underground_line", 
            "to": "node869333869332", 
            "length": "321", 
            "3637": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "869333-LINECONFIG", 
                "3638": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869333-LINESPACING"
                }, 
                "3639": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869333-PHASEC"
                }
            }
        }, 
        "3640": {
            "phases": "CN", 
            "from": "nodeS1906-34-002T5434", 
            "name": "T5434", 
            "object": "transformer", 
            "to": "nodeT5434869333", 
            "3641": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5434-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3642": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-002", 
            "parent": "nodeS1906-34-002T5434", 
            "object": "load", 
            "constant_power_C": "0.198379", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3643": {
            "phases": "C", 
            "from": "nodeT10567869335", 
            "name": "869335", 
            "object": "underground_line", 
            "to": "node869333869332", 
            "length": "274", 
            "3644": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3645": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869335-LINESPACING"
                }, 
                "3646": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869335-PHASEC"
                }, 
                "name": "869335-LINECONFIG"
            }
        }, 
        "3647": {
            "3648": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10567-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-34-012T10567", 
            "name": "T10567", 
            "object": "transformer", 
            "to": "nodeT10567869335"
        }, 
        "3649": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-012", 
            "parent": "nodeS1906-34-012T10567", 
            "object": "load", 
            "constant_power_C": "2.57115", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3650": {
            "phases": "CN", 
            "3651": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4423-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-34-018T4423", 
            "name": "T4423", 
            "object": "transformer", 
            "to": "node910405869324"
        }, 
        "3652": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-018", 
            "parent": "nodeS1906-34-018T4423", 
            "object": "load", 
            "constant_power_C": "0.165316", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3653": {
            "phases": "C", 
            "from": "node869289918344", 
            "name": "918344", 
            "3654": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3656": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "918344-PHASEC"
                }, 
                "name": "918344-LINECONFIG", 
                "3655": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918344-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node869324869290", 
            "length": "626"
        }, 
        "3657": {
            "phases": "C", 
            "from": "node869287869289", 
            "name": "869289", 
            "3658": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3659": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869289-LINESPACING"
                }, 
                "3660": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869289-PHASEC"
                }, 
                "name": "869289-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node869289918344", 
            "length": "338"
        }, 
        "3661": {
            "phases": "C", 
            "from": "node869284869287", 
            "name": "869287", 
            "object": "underground_line", 
            "3662": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3664": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869287-PHASEC"
                }, 
                "name": "869287-LINECONFIG", 
                "3663": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869287-LINESPACING"
                }
            }, 
            "to": "node869287869289", 
            "length": "669"
        }, 
        "3665": {
            "phases": "C", 
            "from": "node869281869284", 
            "name": "869284", 
            "object": "underground_line", 
            "length": "698", 
            "to": "node869284869287", 
            "3666": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3667": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869284-LINESPACING"
                }, 
                "3668": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869284-PHASEC"
                }, 
                "name": "869284-LINECONFIG"
            }
        }, 
        "3669": {
            "phases": "C", 
            "from": "node869279869281", 
            "name": "869281", 
            "object": "underground_line", 
            "to": "node869281869284", 
            "length": "982", 
            "3670": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3672": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869281-PHASEC"
                }, 
                "name": "869281-LINECONFIG", 
                "3671": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869281-LINESPACING"
                }
            }
        }, 
        "3673": {
            "phases": "C", 
            "from": "node869278869279", 
            "name": "869279", 
            "object": "underground_line", 
            "to": "node869279869281", 
            "length": "390", 
            "3674": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3675": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869279-LINESPACING"
                }, 
                "3676": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869279-PHASEC"
                }, 
                "name": "869279-LINECONFIG"
            }
        }, 
        "3677": {
            "phases": "C", 
            "from": "node869276869278", 
            "name": "869278", 
            "object": "underground_line", 
            "to": "node869278869279", 
            "length": "1001", 
            "3678": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3680": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869278-PHASEC"
                }, 
                "name": "869278-LINECONFIG", 
                "3679": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869278-LINESPACING"
                }
            }
        }, 
        "3681": {
            "3682": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3683": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869276-LINESPACING"
                }, 
                "3684": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869276-PHASEC"
                }, 
                "name": "869276-LINECONFIG"
            }, 
            "from": "node869275869276", 
            "name": "869276", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node869276869278", 
            "length": "908"
        }, 
        "3685": {
            "phases": "C", 
            "from": "node18554x1-B869275", 
            "name": "869275", 
            "3686": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3688": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869275-PHASEC"
                }, 
                "name": "869275-LINECONFIG", 
                "3687": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869275-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node869275869276", 
            "length": "1329"
        }, 
        "3689": {
            "phases": "CN", 
            "from": "nodeS1906-26-0141906-0216", 
            "name": "1906-0216", 
            "3690": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0216-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node869279869281"
        }, 
        "3691": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-26-014", 
            "parent": "nodeS1906-26-0141906-0216", 
            "object": "load", 
            "constant_power_C": "1.28169", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3692": {
            "phases": "C", 
            "from": "nodeT12420869282", 
            "name": "869282", 
            "object": "underground_line", 
            "3693": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "869282-LINECONFIG", 
                "3694": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869282-LINESPACING"
                }, 
                "3695": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869282-PHASEC"
                }
            }, 
            "to": "node869281869284", 
            "length": "312"
        }, 
        "3696": {
            "phases": "CN", 
            "from": "nodeS1906-26-005T12420", 
            "name": "T12420", 
            "to": "nodeT12420869282", 
            "object": "transformer", 
            "3697": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12420-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3698": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-26-005", 
            "parent": "nodeS1906-26-005T12420", 
            "object": "load", 
            "constant_power_C": "3.40551", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3699": {
            "phases": "C", 
            "from": "node1906-0252869347", 
            "name": "869347", 
            "object": "underground_line", 
            "to": "node869281869284", 
            "length": "164", 
            "3700": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3701": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869347-LINESPACING"
                }, 
                "3702": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869347-PHASEC"
                }, 
                "name": "869347-LINECONFIG"
            }
        }, 
        "3703": {
            "phases": "CN", 
            "from": "nodeS1906-26-0151906-0252", 
            "name": "1906-0252", 
            "object": "transformer", 
            "to": "node1906-0252869347", 
            "3704": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0252-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3705": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-26-015", 
            "parent": "nodeS1906-26-0151906-0252", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3706": {
            "phases": "C", 
            "from": "node1906-0107869285", 
            "name": "869285", 
            "object": "underground_line", 
            "to": "node869284869287", 
            "length": "514", 
            "3707": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3708": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869285-LINESPACING"
                }, 
                "name": "869285-LINECONFIG", 
                "3709": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869285-PHASEC"
                }
            }
        }, 
        "3710": {
            "phases": "CN", 
            "from": "nodeS1906-34-0031906-0107", 
            "name": "1906-0107", 
            "object": "transformer", 
            "to": "node1906-0107869285", 
            "3711": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0107-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3712": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-003", 
            "parent": "nodeS1906-34-0031906-0107", 
            "object": "load", 
            "constant_power_C": "1.79125", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3713": {
            "3714": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3715": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869339-LINESPACING"
                }, 
                "3716": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869339-PHASEC"
                }, 
                "name": "869339-LINECONFIG"
            }, 
            "from": "node869342869339", 
            "name": "869339", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node869284869287", 
            "length": "828"
        }, 
        "3717": {
            "phases": "C", 
            "from": "node869344869342", 
            "name": "869342", 
            "3718": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3720": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869342-PHASEC"
                }, 
                "name": "869342-LINECONFIG", 
                "3719": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869342-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node869342869339", 
            "length": "546"
        }, 
        "3721": {
            "phases": "C", 
            "from": "node1906-0103869344", 
            "name": "869344", 
            "3722": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3723": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869344-LINESPACING"
                }, 
                "3724": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869344-PHASEC"
                }, 
                "name": "869344-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node869344869342", 
            "length": "2290"
        }, 
        "3725": {
            "phases": "CN", 
            "from": "nodeS1906-26-0091906-0103", 
            "name": "1906-0103", 
            "object": "transformer", 
            "3726": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0103-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-0103869344"
        }, 
        "3727": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-26-009", 
            "parent": "nodeS1906-26-0091906-0103", 
            "object": "load", 
            "constant_power_C": "0.770179", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3728": {
            "phases": "CN", 
            "from": "nodeS1906-26-0131906-0104", 
            "name": "1906-0104", 
            "to": "node869344869342", 
            "object": "transformer", 
            "3729": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0104-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3730": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-26-013", 
            "parent": "nodeS1906-26-0131906-0104", 
            "object": "load", 
            "constant_power_C": "0.332577", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3731": {
            "phases": "CN", 
            "from": "nodeS1906-26-0081906-0105", 
            "name": "1906-0105", 
            "object": "transformer", 
            "to": "node869342869339", 
            "3732": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0105-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3733": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-26-008", 
            "parent": "nodeS1906-26-0081906-0105", 
            "object": "load", 
            "constant_power_C": "2.48169", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3734": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-002", 
            "parent": "nodeS1906-26-0081906-0105", 
            "object": "load", 
            "constant_power_C": "1.97407", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3735": {
            "phases": "CN", 
            "from": "nodeS1906-34-0011906-0108", 
            "name": "1906-0108", 
            "object": "transformer", 
            "to": "node869287869289", 
            "3736": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0108-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3737": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-001", 
            "parent": "nodeS1906-34-0011906-0108", 
            "object": "load", 
            "constant_power_C": "2.3611", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3738": {
            "phases": "C", 
            "from": "nodeT9528918345", 
            "name": "918345", 
            "object": "underground_line", 
            "to": "node869289918344", 
            "length": "240", 
            "3739": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3740": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918345-LINESPACING"
                }, 
                "name": "918345-LINECONFIG", 
                "3741": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "918345-PHASEC"
                }
            }
        }, 
        "3742": {
            "phases": "CN", 
            "from": "nodeS1906-27-016T9528", 
            "name": "T9528", 
            "object": "transformer", 
            "to": "nodeT9528918345", 
            "3743": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T9528-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3744": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-016", 
            "parent": "nodeS1906-27-016T9528", 
            "object": "load", 
            "constant_power_C": "2.54587", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3745": {
            "3746": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3747": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869291-LINESPACING"
                }, 
                "3748": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869291-PHASEC"
                }, 
                "name": "869291-LINECONFIG"
            }, 
            "from": "nodeT12352869291", 
            "name": "869291", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node869290869293", 
            "length": "565"
        }, 
        "3749": {
            "phases": "CN", 
            "from": "nodeS1906-27-011T12352", 
            "name": "T12352", 
            "3750": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12352-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT12352869291"
        }, 
        "3751": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-011", 
            "parent": "nodeS1906-27-011T12352", 
            "object": "load", 
            "constant_power_C": "0.0175041", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3752": {
            "phases": "C", 
            "from": "nodeT14070869320", 
            "name": "869320", 
            "3753": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3754": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869320-LINESPACING"
                }, 
                "3755": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869320-PHASEC"
                }, 
                "name": "869320-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node869293869294", 
            "length": "790"
        }, 
        "3756": {
            "phases": "CN", 
            "from": "nodeS1906-34-006T14070", 
            "name": "T14070", 
            "object": "transformer", 
            "3757": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14070-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT14070869320"
        }, 
        "3758": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-006", 
            "parent": "nodeS1906-34-006T14070", 
            "object": "load", 
            "constant_power_C": "0.262561", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3759": {
            "phases": "C", 
            "from": "node1906-0254869322", 
            "name": "869322", 
            "object": "underground_line", 
            "3760": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3761": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869322-LINESPACING"
                }, 
                "3762": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869322-PHASEC"
                }, 
                "name": "869322-LINECONFIG"
            }, 
            "to": "node869293869294", 
            "length": "376"
        }, 
        "3763": {
            "phases": "CN", 
            "from": "nodeS1906-27-0121906-0254", 
            "name": "1906-0254", 
            "object": "transformer", 
            "to": "node1906-0254869322", 
            "3764": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0254-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3765": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-012", 
            "parent": "nodeS1906-27-0121906-0254", 
            "object": "load", 
            "constant_power_C": "0.690438", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3766": {
            "phases": "CN", 
            "from": "nodeS1906-27-006T14091", 
            "name": "T14091", 
            "object": "transformer", 
            "to": "node869294869296", 
            "3767": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14091-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3768": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-006", 
            "parent": "nodeS1906-27-006T14091", 
            "object": "load", 
            "constant_power_C": "1.32642", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3769": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-017", 
            "parent": "nodeS1906-27-006T14091", 
            "object": "load", 
            "constant_power_C": "4.04538", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3770": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-020", 
            "parent": "nodeS1906-27-006T14091", 
            "object": "load", 
            "constant_power_C": "1.0308", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3771": {
            "phases": "CN", 
            "from": "nodeS1906-34-0071906-0214", 
            "name": "1906-0214", 
            "object": "transformer", 
            "to": "node869296869298", 
            "3772": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0214-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3773": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-007", 
            "parent": "nodeS1906-34-0071906-0214", 
            "object": "load", 
            "constant_power_C": "0.877148", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3774": {
            "phases": "CN", 
            "from": "nodeS1906-27-0101906-0098", 
            "name": "1906-0098", 
            "object": "transformer", 
            "to": "node869298869301", 
            "3775": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0098-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3776": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-010", 
            "parent": "nodeS1906-27-0101906-0098", 
            "object": "load", 
            "constant_power_C": "0.439547", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3777": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-013", 
            "parent": "nodeS1906-27-0101906-0098", 
            "object": "load", 
            "constant_power_C": "2.72869", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3778": {
            "phases": "C", 
            "3779": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3780": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869318-LINESPACING"
                }, 
                "name": "869318-LINECONFIG", 
                "3781": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869318-PHASEC"
                }
            }, 
            "from": "node1906-27-002869318", 
            "name": "869318", 
            "object": "underground_line", 
            "to": "node869301869302", 
            "length": "571"
        }, 
        "3782": {
            "phases": "CN", 
            "from": "nodeS1906-27-0071906-0115", 
            "name": "1906-0115", 
            "3783": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0115-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node869303869305"
        }, 
        "3784": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-007", 
            "parent": "nodeS1906-27-0071906-0115", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3785": {
            "phases": "C", 
            "from": "node1906-0116869310", 
            "name": "869310", 
            "3786": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3787": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869310-LINESPACING"
                }, 
                "3788": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869310-PHASEC"
                }, 
                "name": "869310-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node869305869306", 
            "length": "123"
        }, 
        "3789": {
            "phases": "CN", 
            "from": "nodeS1906-27-0051906-0116", 
            "name": "1906-0116", 
            "object": "transformer", 
            "3790": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0116-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-0116869310"
        }, 
        "3791": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-005", 
            "parent": "nodeS1906-27-0051906-0116", 
            "object": "load", 
            "constant_power_C": "0.575689", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3792": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-008", 
            "parent": "nodeS1906-27-0051906-0116", 
            "object": "load", 
            "constant_power_C": "0.525122", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3793": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-27-014", 
            "parent": "nodeS1906-27-0051906-0116", 
            "object": "load", 
            "constant_power_C": "0.844085", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3794": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-008", 
            "parent": "nodeS1906-27-0051906-0116", 
            "object": "load", 
            "constant_power_C": "0.799352", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3795": {
            "phases": "C", 
            "from": "node869316869315", 
            "name": "869315", 
            "object": "underground_line", 
            "to": "node869305869306", 
            "length": "849", 
            "3796": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3797": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869315-LINESPACING"
                }, 
                "3798": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869315-PHASEC"
                }, 
                "name": "869315-LINECONFIG"
            }
        }, 
        "3799": {
            "phases": "C", 
            "from": "node924321869316", 
            "name": "869316", 
            "object": "underground_line", 
            "to": "node869316869315", 
            "length": "849", 
            "3800": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3801": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869316-LINESPACING"
                }, 
                "3802": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "869316-PHASEC"
                }, 
                "name": "869316-LINECONFIG"
            }
        }, 
        "3803": {
            "phases": "C", 
            "from": "nodeT12140924321", 
            "name": "924321", 
            "object": "underground_line", 
            "to": "node924321869316", 
            "length": "260", 
            "3804": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3805": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924321-LINESPACING"
                }, 
                "3806": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "924321-PHASEC"
                }, 
                "name": "924321-LINECONFIG"
            }
        }, 
        "3807": {
            "3808": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12140-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-28-023T12140", 
            "name": "T12140", 
            "object": "transformer", 
            "to": "nodeT12140924321"
        }, 
        "3809": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-28-023", 
            "parent": "nodeS1906-28-023T12140", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3810": {
            "phases": "CN", 
            "3811": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12139-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-28-018T12139", 
            "name": "T12139", 
            "object": "transformer", 
            "to": "node924321869316"
        }, 
        "3812": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-28-018", 
            "parent": "nodeS1906-28-018T12139", 
            "object": "load", 
            "constant_power_C": "1.26613", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3813": {
            "phases": "CN", 
            "from": "nodeS1906-34-0091906-0230", 
            "name": "1906-0230", 
            "3814": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0230-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node869306869308"
        }, 
        "3815": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-009", 
            "parent": "nodeS1906-34-0091906-0230", 
            "object": "load", 
            "constant_power_C": "0.260616", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3816": {
            "phases": "CN", 
            "from": "nodeS1906-34-016T16223", 
            "name": "T16223", 
            "3817": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16223-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node869308979938"
        }, 
        "3818": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-34-016", 
            "parent": "nodeS1906-34-016T16223", 
            "object": "load", 
            "constant_power_C": "4.46937", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3819": {
            "phases": "CN", 
            "from": "nodeS1806-03-0171806-03-011", 
            "name": "1806-03-011", 
            "object": "transformer", 
            "3820": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841398841396"
        }, 
        "3821": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-017", 
            "parent": "nodeS1806-03-0171806-03-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3822": {
            "phases": "CN", 
            "from": "node841416841414", 
            "name": "841414", 
            "object": "overhead_line", 
            "3823": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3824": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841414-LINESPACING"
                }, 
                "3826": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841414-LINECONFIG", 
                "3825": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841395841394", 
            "length": "211"
        }, 
        "3827": {
            "phases": "CN", 
            "from": "node841417841416", 
            "name": "841416", 
            "object": "overhead_line", 
            "to": "node841416841414", 
            "length": "414", 
            "3828": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3831": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3829": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841416-LINESPACING"
                }, 
                "3830": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841416-LINECONFIG"
            }
        }, 
        "3832": {
            "phases": "CN", 
            "from": "node841420841417", 
            "name": "841417", 
            "object": "overhead_line", 
            "to": "node841417841416", 
            "length": "206", 
            "3833": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3834": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841417-LINESPACING"
                }, 
                "3835": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3836": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841417-LINECONFIG"
            }
        }, 
        "3837": {
            "phases": "CN", 
            "from": "node897778841420", 
            "name": "841420", 
            "object": "overhead_line", 
            "to": "node841420841417", 
            "length": "284", 
            "3838": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3840": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3841": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841420-LINECONFIG", 
                "3839": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841420-LINESPACING"
                }
            }
        }, 
        "3842": {
            "phases": "CN", 
            "3843": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3844": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "897778-LINESPACING"
                }, 
                "name": "897778-LINECONFIG", 
                "3846": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3845": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841422897778", 
            "name": "897778", 
            "object": "overhead_line", 
            "to": "node897778841420", 
            "length": "345"
        }, 
        "3847": {
            "phases": "CN", 
            "from": "node841424841422", 
            "name": "841422", 
            "3848": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3849": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841422-LINESPACING"
                }, 
                "3850": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3851": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841422-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841422897778", 
            "length": "404"
        }, 
        "3852": {
            "phases": "CN", 
            "from": "node841426841424", 
            "name": "841424", 
            "object": "overhead_line", 
            "3853": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3856": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841424-LINECONFIG", 
                "3854": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841424-LINESPACING"
                }, 
                "3855": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841424841422", 
            "length": "327"
        }, 
        "3857": {
            "phases": "CN", 
            "from": "node979761841426", 
            "name": "841426", 
            "object": "overhead_line", 
            "length": "309", 
            "to": "node841426841424", 
            "3858": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3859": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841426-LINESPACING"
                }, 
                "3860": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841426-LINECONFIG", 
                "3861": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3862": {
            "phases": "CN", 
            "from": "node1806-03-050979761", 
            "name": "979761", 
            "object": "overhead_line", 
            "to": "node979761841426", 
            "length": "300", 
            "3863": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3864": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979761-LINESPACING"
                }, 
                "3866": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979761-LINECONFIG", 
                "3865": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3867": {
            "phases": "CN", 
            "from": "nodeS1806-03-0111806-03-050", 
            "name": "1806-03-050", 
            "object": "transformer", 
            "to": "node1806-03-050979761", 
            "3868": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-050-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3869": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-011", 
            "parent": "nodeS1806-03-0111806-03-050", 
            "object": "load", 
            "constant_power_C": "0.346192", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3870": {
            "phases": "CN", 
            "from": "nodeS1806-03-0271806-03-020", 
            "name": "1806-03-020", 
            "object": "transformer", 
            "to": "node979761841426", 
            "3871": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3872": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-027", 
            "parent": "nodeS1806-03-0271806-03-020", 
            "object": "load", 
            "constant_power_C": "0.355916", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3873": {
            "3874": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-03-0071806-03-019", 
            "name": "1806-03-019", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node841426841424"
        }, 
        "3875": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-007", 
            "parent": "nodeS1806-03-0071806-03-019", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3876": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-012", 
            "parent": "nodeS1806-03-0071806-03-019", 
            "object": "load", 
            "constant_power_C": "0.698218", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3877": {
            "phases": "CN", 
            "from": "nodeS1806-03-0131806-03-018", 
            "name": "1806-03-018", 
            "3878": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841424841422"
        }, 
        "3879": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-013", 
            "parent": "nodeS1806-03-0131806-03-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3880": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-025", 
            "parent": "nodeS1806-03-0131806-03-018", 
            "object": "load", 
            "constant_power_C": "0.420098", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3881": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-035", 
            "parent": "nodeS1806-03-0131806-03-018", 
            "object": "load", 
            "constant_power_C": "1.78153", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3882": {
            "phases": "CN", 
            "object": "transformer", 
            "from": "nodeS1806-03-0181806-03-017", 
            "name": "1806-03-017", 
            "3883": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841422897778"
        }, 
        "3884": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-018", 
            "parent": "nodeS1806-03-0181806-03-017", 
            "object": "load", 
            "constant_power_C": "0.649595", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3885": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-028", 
            "parent": "nodeS1806-03-0181806-03-017", 
            "object": "load", 
            "constant_power_C": "0.134198", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3886": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-036", 
            "parent": "nodeS1806-03-0181806-03-017", 
            "object": "load", 
            "constant_power_C": "0.635981", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3887": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-039", 
            "parent": "nodeS1806-03-0181806-03-017", 
            "object": "load", 
            "constant_power_C": "0.762399", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3888": {
            "phases": "CN", 
            "from": "nodeS1806-03-0341806-03-029", 
            "name": "1806-03-029", 
            "to": "node897778841420", 
            "object": "transformer", 
            "3889": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-029-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3890": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-034", 
            "parent": "nodeS1806-03-0341806-03-029", 
            "object": "load", 
            "constant_power_C": "0.108914", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3891": {
            "phases": "CN", 
            "from": "nodeS1806-03-0051806-03-015", 
            "name": "1806-03-015", 
            "object": "transformer", 
            "to": "node841420841417", 
            "3892": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3893": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-005", 
            "parent": "nodeS1806-03-0051806-03-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3894": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-024", 
            "parent": "nodeS1806-03-0051806-03-015", 
            "object": "load", 
            "constant_power_C": "0.153647", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3895": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-029", 
            "parent": "nodeS1806-03-0051806-03-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3896": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-037", 
            "parent": "nodeS1806-03-0051806-03-015", 
            "object": "load", 
            "constant_power_C": "0.0330632", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3897": {
            "phases": "CN", 
            "from": "nodeS1806-03-0161806-03-014", 
            "name": "1806-03-014", 
            "object": "transformer", 
            "to": "node841416841414", 
            "3898": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3899": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-016", 
            "parent": "nodeS1806-03-0161806-03-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3900": {
            "phases": "CN", 
            "from": "nodeS1806-03-0101806-03-009", 
            "name": "1806-03-009", 
            "object": "transformer", 
            "to": "node841394841392", 
            "3901": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3902": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-010", 
            "parent": "nodeS1806-03-0101806-03-009", 
            "object": "load", 
            "constant_power_C": "0.342302", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3903": {
            "3904": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-03-0031806-03-008", 
            "name": "1806-03-008", 
            "object": "transformer", 
            "to": "node841392841389"
        }, 
        "3905": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-003", 
            "parent": "nodeS1806-03-0031806-03-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3906": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-019", 
            "parent": "nodeS1806-03-0031806-03-008", 
            "object": "load", 
            "constant_power_C": "0.554296", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3907": {
            "phases": "CN", 
            "from": "nodeS1806-03-0091806-03-007", 
            "name": "1806-03-007", 
            "object": "transformer", 
            "to": "node841389841388", 
            "3908": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3909": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-009", 
            "parent": "nodeS1806-03-0091806-03-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3910": {
            "phases": "CN", 
            "from": "node979689979691", 
            "name": "979691", 
            "3911": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3912": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979691-LINESPACING"
                }, 
                "3914": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979691-LINECONFIG", 
                "3913": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841388841376", 
            "length": "340"
        }, 
        "3915": {
            "phases": "CN", 
            "from": "node979687979689", 
            "name": "979689", 
            "object": "overhead_line", 
            "3916": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3919": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3917": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979689-LINESPACING"
                }, 
                "3918": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979689-LINECONFIG"
            }, 
            "to": "node979689979691", 
            "length": "340"
        }, 
        "3920": {
            "phases": "CN", 
            "from": "node979690979687", 
            "name": "979687", 
            "to": "node979687979689", 
            "object": "overhead_line", 
            "3921": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3922": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979687-LINESPACING"
                }, 
                "3923": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3924": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979687-LINECONFIG"
            }, 
            "length": "160"
        }, 
        "3925": {
            "phases": "CN", 
            "from": "node979688979690", 
            "name": "979690", 
            "object": "overhead_line", 
            "to": "node979690979687", 
            "length": "220", 
            "3926": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3928": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979690-LINECONFIG", 
                "3929": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3927": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979690-LINESPACING"
                }
            }
        }, 
        "3930": {
            "phases": "CN", 
            "from": "node1806-03-047979688", 
            "name": "979688", 
            "object": "overhead_line", 
            "to": "node979688979690", 
            "length": "222", 
            "3931": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3932": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979688-LINESPACING"
                }, 
                "name": "979688-LINECONFIG", 
                "3934": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3933": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3935": {
            "3936": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-047-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-03-0081806-03-047", 
            "name": "1806-03-047", 
            "object": "transformer", 
            "to": "node1806-03-047979688"
        }, 
        "3937": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-008", 
            "parent": "nodeS1806-03-0081806-03-047", 
            "object": "load", 
            "constant_power_C": "0.140033", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3938": {
            "phases": "CN", 
            "3939": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-045-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-03-0141806-03-045", 
            "name": "1806-03-045", 
            "object": "transformer", 
            "to": "node979690979687"
        }, 
        "3940": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-014", 
            "parent": "nodeS1806-03-0141806-03-045", 
            "object": "load", 
            "constant_power_C": "0.0116694", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3941": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-015", 
            "parent": "nodeS1806-03-0141806-03-045", 
            "object": "load", 
            "constant_power_C": "0.851865", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3942": {
            "phases": "CN", 
            "from": "node841439841438", 
            "name": "841438", 
            "3943": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3944": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841438-LINESPACING"
                }, 
                "3946": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841438-LINECONFIG", 
                "3945": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841375841373", 
            "length": "1349"
        }, 
        "3947": {
            "phases": "CN", 
            "from": "node841440841439", 
            "name": "841439", 
            "object": "overhead_line", 
            "3948": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3951": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3949": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841439-LINESPACING"
                }, 
                "3950": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841439-LINECONFIG"
            }, 
            "to": "node841439841438", 
            "length": "356"
        }, 
        "3952": {
            "phases": "CN", 
            "from": "node841443841440", 
            "name": "841440", 
            "to": "node841440841439", 
            "object": "overhead_line", 
            "3953": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3954": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841440-LINESPACING"
                }, 
                "3955": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3956": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841440-LINECONFIG"
            }, 
            "length": "601"
        }, 
        "3957": {
            "phases": "CN", 
            "from": "node841445841443", 
            "name": "841443", 
            "object": "overhead_line", 
            "to": "node841443841440", 
            "length": "1162", 
            "3958": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3960": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3961": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841443-LINECONFIG", 
                "3959": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841443-LINESPACING"
                }
            }
        }, 
        "3962": {
            "phases": "CN", 
            "from": "node841447841445", 
            "name": "841445", 
            "object": "overhead_line", 
            "to": "node841445841443", 
            "length": "679", 
            "3963": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3964": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841445-LINESPACING"
                }, 
                "name": "841445-LINECONFIG", 
                "3966": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3965": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "3967": {
            "3968": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3969": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841447-LINESPACING"
                }, 
                "3970": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "3971": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841447-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node841448841447", 
            "name": "841447", 
            "object": "overhead_line", 
            "to": "node841447841445", 
            "length": "247"
        }, 
        "3972": {
            "phases": "CN", 
            "from": "node841450841448", 
            "3973": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3976": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841448-LINECONFIG", 
                "3974": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841448-LINESPACING"
                }, 
                "3975": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841448841447", 
            "length": "1032", 
            "name": "841448"
        }, 
        "3977": {
            "phases": "CN", 
            "from": "node841451841450", 
            "name": "841450", 
            "3978": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3979": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841450-LINESPACING"
                }, 
                "3980": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841450-LINECONFIG", 
                "3981": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841450841448", 
            "length": "425"
        }, 
        "3982": {
            "phases": "CN", 
            "from": "node841452841451", 
            "name": "841451", 
            "object": "overhead_line", 
            "3983": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3984": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841451-LINESPACING"
                }, 
                "3986": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841451-LINECONFIG", 
                "3985": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841451841450", 
            "length": "234"
        }, 
        "3987": {
            "phases": "C", 
            "from": "nodeF7660x1841452", 
            "name": "841452", 
            "object": "underground_line", 
            "to": "node841452841451", 
            "length": "90", 
            "3988": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3989": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841452-LINESPACING"
                }, 
                "3990": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841452-PHASEC"
                }, 
                "name": "841452-LINECONFIG"
            }
        }, 
        "3991": {
            "phases": "CN", 
            "from": "node841453F7660x1", 
            "name": "F7660x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF7660x1841452"
        }, 
        "3992": {
            "phases": "C", 
            "from": "node1806-11-003841453", 
            "name": "841453", 
            "object": "underground_line", 
            "to": "node841453F7660x1", 
            "length": "1024", 
            "3993": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3994": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841453-LINESPACING"
                }, 
                "3995": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841453-PHASEC"
                }, 
                "name": "841453-LINECONFIG"
            }
        }, 
        "3996": {
            "phases": "CN", 
            "from": "nodeS1806-11-0011806-11-003", 
            "name": "1806-11-003", 
            "object": "transformer", 
            "to": "node1806-11-003841453", 
            "3997": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-11-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3998": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-11-001", 
            "parent": "nodeS1806-11-0011806-11-003", 
            "object": "load", 
            "constant_power_C": "3.19935", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3999": {
            "4000": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4001": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841455-LINESPACING"
                }, 
                "4002": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4003": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841455-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node841456841455", 
            "name": "841455", 
            "object": "overhead_line", 
            "to": "node841452841451", 
            "length": "214"
        }, 
        "4004": {
            "phases": "CN", 
            "from": "node841457841456", 
            "4005": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4008": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841456-LINECONFIG", 
                "4006": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841456-LINESPACING"
                }, 
                "4007": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841456841455", 
            "length": "722", 
            "name": "841456"
        }, 
        "4009": {
            "phases": "CN", 
            "from": "node841458841457", 
            "name": "841457", 
            "4010": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4011": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841457-LINESPACING"
                }, 
                "4012": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841457-LINECONFIG", 
                "4013": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841457841456", 
            "length": "804"
        }, 
        "4014": {
            "phases": "CN", 
            "from": "node841459841458", 
            "name": "841458", 
            "object": "overhead_line", 
            "4015": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4016": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841458-LINESPACING"
                }, 
                "4018": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841458-LINECONFIG", 
                "4017": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841458841457", 
            "length": "632"
        }, 
        "4019": {
            "phases": "CN", 
            "from": "node841460841459", 
            "name": "841459", 
            "object": "overhead_line", 
            "to": "node841459841458", 
            "length": "851", 
            "4020": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4023": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4021": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841459-LINESPACING"
                }, 
                "4022": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841459-LINECONFIG"
            }
        }, 
        "4024": {
            "phases": "CN", 
            "from": "node841461841460", 
            "name": "841460", 
            "object": "overhead_line", 
            "to": "node841460841459", 
            "length": "233", 
            "4025": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4026": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841460-LINESPACING"
                }, 
                "4027": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4028": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841460-LINECONFIG"
            }
        }, 
        "4029": {
            "phases": "CN", 
            "from": "node1806-02-004841461", 
            "name": "841461", 
            "object": "overhead_line", 
            "to": "node841461841460", 
            "length": "477", 
            "4030": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4032": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4033": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841461-LINECONFIG", 
                "4031": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841461-LINESPACING"
                }
            }
        }, 
        "4034": {
            "phases": "CN", 
            "4035": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-02-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-02-0031806-02-004", 
            "name": "1806-02-004", 
            "object": "transformer", 
            "to": "node1806-02-004841461"
        }, 
        "4036": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-003", 
            "parent": "nodeS1806-02-0031806-02-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4037": {
            "phases": "CN", 
            "from": "nodeR2922x1841463", 
            "name": "841463", 
            "4038": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4040": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4041": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841463-LINECONFIG", 
                "4039": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841463-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841459841458", 
            "length": "204"
        }, 
        "4042": {
            "phases": "CN", 
            "from": "node841464R2922x1", 
            "name": "R2922x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2922x1841463"
        }, 
        "4043": {
            "phases": "CN", 
            "from": "node841466841464", 
            "name": "841464", 
            "object": "overhead_line", 
            "4044": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4047": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4045": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841464-LINESPACING"
                }, 
                "4046": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841464-LINECONFIG"
            }, 
            "to": "node841464R2922x1", 
            "length": "208"
        }, 
        "4048": {
            "phases": "CN", 
            "from": "node911371841466", 
            "name": "841466", 
            "to": "node841466841464", 
            "object": "overhead_line", 
            "4049": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4050": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841466-LINESPACING"
                }, 
                "4051": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4052": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841466-LINECONFIG"
            }, 
            "length": "581"
        }, 
        "4053": {
            "phases": "CN", 
            "from": "node841467911371", 
            "name": "911371", 
            "object": "overhead_line", 
            "to": "node911371841466", 
            "length": "1879", 
            "4054": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4056": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4057": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "911371-LINECONFIG", 
                "4055": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911371-LINESPACING"
                }
            }
        }, 
        "4058": {
            "phases": "CN", 
            "from": "node841468841467", 
            "name": "841467", 
            "object": "overhead_line", 
            "to": "node841467911371", 
            "length": "103", 
            "4059": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4060": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841467-LINESPACING"
                }, 
                "name": "841467-LINECONFIG", 
                "4062": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4061": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4063": {
            "4064": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4065": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841468-LINESPACING"
                }, 
                "4066": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841468-PHASEC"
                }, 
                "name": "841468-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node841471841468", 
            "name": "841468", 
            "object": "underground_line", 
            "to": "node841468841467", 
            "length": "50"
        }, 
        "4067": {
            "phases": "C", 
            "from": "node841472841471", 
            "name": "841471", 
            "object": "underground_line", 
            "to": "node841471841468", 
            "length": "615", 
            "4068": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4069": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841471-LINESPACING"
                }, 
                "4070": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841471-PHASEC"
                }, 
                "name": "841471-LINECONFIG"
            }
        }, 
        "4071": {
            "phases": "C", 
            "from": "node841473841472", 
            "name": "841472", 
            "4072": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4073": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841472-LINESPACING"
                }, 
                "4074": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841472-PHASEC"
                }, 
                "name": "841472-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841472841471", 
            "length": "375"
        }, 
        "4075": {
            "phases": "C", 
            "from": "node928821841473", 
            "name": "841473", 
            "object": "underground_line", 
            "4076": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4077": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841473-LINESPACING"
                }, 
                "4078": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841473-PHASEC"
                }, 
                "name": "841473-LINECONFIG"
            }, 
            "to": "node841473841472", 
            "length": "353"
        }, 
        "4079": {
            "phases": "C", 
            "from": "node928830928821", 
            "name": "928821", 
            "object": "underground_line", 
            "4080": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4081": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928821-LINESPACING"
                }, 
                "4082": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928821-PHASEC"
                }, 
                "name": "928821-LINECONFIG"
            }, 
            "to": "node928821841473", 
            "length": "823"
        }, 
        "4083": {
            "phases": "C", 
            "from": "node841480928830", 
            "name": "928830", 
            "object": "underground_line", 
            "to": "node928830928821", 
            "length": "823", 
            "4084": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4085": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928830-LINESPACING"
                }, 
                "4086": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928830-PHASEC"
                }, 
                "name": "928830-LINECONFIG"
            }
        }, 
        "4087": {
            "phases": "C", 
            "from": "nodeF15667x1841480", 
            "name": "841480", 
            "object": "underground_line", 
            "to": "node841480928830", 
            "length": "35", 
            "4088": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4089": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841480-LINESPACING"
                }, 
                "4090": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841480-PHASEC"
                }, 
                "name": "841480-LINECONFIG"
            }
        }, 
        "4091": {
            "phases": "CN", 
            "from": "node841482F15667x1", 
            "name": "F15667x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15667x1841480"
        }, 
        "4092": {
            "phases": "CN", 
            "from": "node841484841482", 
            "name": "841482", 
            "object": "overhead_line", 
            "to": "node841482F15667x1", 
            "length": "474", 
            "4093": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4096": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841482-LINECONFIG", 
                "4094": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841482-LINESPACING"
                }, 
                "4095": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4097": {
            "4098": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4099": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841484-LINESPACING"
                }, 
                "4100": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841484-LINECONFIG", 
                "4101": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841486841484", 
            "name": "841484", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node841484841482", 
            "length": "602"
        }, 
        "4102": {
            "phases": "CN", 
            "from": "node841488841486", 
            "name": "841486", 
            "4103": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4104": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841486-LINESPACING"
                }, 
                "4106": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841486-LINECONFIG", 
                "4105": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841486841484", 
            "length": "1292"
        }, 
        "4107": {
            "phases": "CN", 
            "from": "node841490841488", 
            "name": "841488", 
            "object": "overhead_line", 
            "4108": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4111": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4109": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841488-LINESPACING"
                }, 
                "4110": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841488-LINECONFIG"
            }, 
            "to": "node841488841486", 
            "length": "670"
        }, 
        "4112": {
            "phases": "CN", 
            "from": "node841491841490", 
            "name": "841490", 
            "to": "node841490841488", 
            "object": "overhead_line", 
            "4113": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4114": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841490-LINESPACING"
                }, 
                "4115": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4116": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841490-LINECONFIG"
            }, 
            "length": "2645"
        }, 
        "4117": {
            "phases": "CN", 
            "from": "node841492841491", 
            "name": "841491", 
            "object": "overhead_line", 
            "to": "node841491841490", 
            "length": "175", 
            "4118": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4120": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4121": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841491-LINECONFIG", 
                "4119": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841491-LINESPACING"
                }
            }
        }, 
        "4122": {
            "phases": "CN", 
            "from": "node841494841492", 
            "name": "841492", 
            "object": "overhead_line", 
            "to": "node841492841491", 
            "length": "308", 
            "4123": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4124": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841492-LINESPACING"
                }, 
                "name": "841492-LINECONFIG", 
                "4126": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4125": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4127": {
            "4128": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4129": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841494-LINESPACING"
                }, 
                "4130": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4131": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841494-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node927173841494", 
            "name": "841494", 
            "object": "overhead_line", 
            "to": "node841494841492", 
            "length": "901"
        }, 
        "4132": {
            "phases": "CN", 
            "from": "node927171927173", 
            "4133": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4136": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "927173-LINECONFIG", 
                "4134": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "927173-LINESPACING"
                }, 
                "4135": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node927173841494", 
            "length": "485", 
            "name": "927173"
        }, 
        "4137": {
            "phases": "CN", 
            "from": "node927172927171", 
            "name": "927171", 
            "4138": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4139": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "927171-LINESPACING"
                }, 
                "4140": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "927171-LINECONFIG", 
                "4141": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node927171927173", 
            "length": "390"
        }, 
        "4142": {
            "phases": "CN", 
            "from": "node841495927172", 
            "name": "927172", 
            "object": "overhead_line", 
            "4143": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4144": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "927172-LINESPACING"
                }, 
                "4146": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "927172-LINECONFIG", 
                "4145": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node927172927171", 
            "length": "236"
        }, 
        "4147": {
            "phases": "CN", 
            "from": "node841498841495", 
            "name": "841495", 
            "object": "overhead_line", 
            "to": "node841495927172", 
            "length": "104", 
            "4148": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4151": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4149": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841495-LINESPACING"
                }, 
                "4150": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841495-LINECONFIG"
            }
        }, 
        "4152": {
            "phases": "CN", 
            "from": "node841499841498", 
            "name": "841498", 
            "object": "overhead_line", 
            "to": "node841498841495", 
            "length": "396", 
            "4153": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4154": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841498-LINESPACING"
                }, 
                "4155": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4156": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841498-LINECONFIG"
            }
        }, 
        "4157": {
            "phases": "CN", 
            "from": "node841500841499", 
            "name": "841499", 
            "object": "overhead_line", 
            "to": "node841499841498", 
            "length": "159", 
            "4158": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4160": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841499-LINECONFIG", 
                "4161": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4159": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841499-LINESPACING"
                }
            }
        }, 
        "4162": {
            "phases": "CN", 
            "4163": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4164": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841500-LINESPACING"
                }, 
                "name": "841500-LINECONFIG", 
                "4166": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4165": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node927186841500", 
            "name": "841500", 
            "object": "overhead_line", 
            "to": "node841500841499", 
            "length": "630"
        }, 
        "4167": {
            "phases": "CN", 
            "from": "node927183927186", 
            "name": "927186", 
            "4168": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4169": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "927186-LINESPACING"
                }, 
                "4170": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4171": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "927186-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node927186841500", 
            "length": "477"
        }, 
        "4172": {
            "phases": "CN", 
            "from": "node841504927183", 
            "name": "927183", 
            "object": "overhead_line", 
            "4173": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4176": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "927183-LINECONFIG", 
                "4174": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "927183-LINESPACING"
                }, 
                "4175": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node927183927186", 
            "length": "1387"
        }, 
        "4177": {
            "phases": "C", 
            "from": "nodeF7878x1841504", 
            "name": "841504", 
            "object": "underground_line", 
            "length": "63", 
            "to": "node841504927183", 
            "4178": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4179": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841504-LINESPACING"
                }, 
                "4180": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841504-PHASEC"
                }, 
                "name": "841504-LINECONFIG"
            }
        }, 
        "4181": {
            "phases": "CN", 
            "from": "node927211F7878x1", 
            "name": "F7878x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF7878x1841504"
        }, 
        "4182": {
            "phases": "C", 
            "from": "node841505927211", 
            "name": "927211", 
            "object": "underground_line", 
            "to": "node927211F7878x1", 
            "length": "595", 
            "4183": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4184": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "927211-LINESPACING"
                }, 
                "name": "927211-LINECONFIG", 
                "4185": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "927211-PHASEC"
                }
            }
        }, 
        "4186": {
            "phases": "C", 
            "from": "nodeT7879841505", 
            "name": "841505", 
            "object": "underground_line", 
            "to": "node841505927211", 
            "length": "231", 
            "4187": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4188": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841505-LINESPACING"
                }, 
                "name": "841505-LINECONFIG", 
                "4189": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841505-PHASEC"
                }
            }
        }, 
        "4190": {
            "phases": "CN", 
            "from": "nodeS1907-31-002T7879", 
            "name": "T7879", 
            "object": "transformer", 
            "to": "nodeT7879841505", 
            "4191": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7879-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4192": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1907-31-002", 
            "parent": "nodeS1907-31-002T7879", 
            "object": "load", 
            "constant_power_C": "2.74619", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4193": {
            "4194": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1907-31-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1907-31-0041907-31-003", 
            "name": "1907-31-003", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node841504927183"
        }, 
        "4195": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1907-31-004", 
            "parent": "nodeS1907-31-0041907-31-003", 
            "object": "load", 
            "constant_power_C": "0.678769", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4196": {
            "phases": "CN", 
            "from": "node841509841507", 
            "4197": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4200": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841507-LINECONFIG", 
                "4198": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841507-LINESPACING"
                }, 
                "4199": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841499841498", 
            "length": "275", 
            "name": "841507"
        }, 
        "4201": {
            "phases": "CN", 
            "from": "node841510841509", 
            "name": "841509", 
            "4202": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4203": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841509-LINESPACING"
                }, 
                "4204": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841509-LINECONFIG", 
                "4205": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841509841507", 
            "length": "215"
        }, 
        "4206": {
            "phases": "CN", 
            "from": "node841511841510", 
            "name": "841510", 
            "object": "overhead_line", 
            "4207": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4208": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841510-LINESPACING"
                }, 
                "4210": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841510-LINECONFIG", 
                "4209": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841510841509", 
            "length": "186"
        }, 
        "4211": {
            "phases": "CN", 
            "from": "node1907-31-007841511", 
            "name": "841511", 
            "object": "overhead_line", 
            "to": "node841511841510", 
            "length": "810", 
            "4212": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4215": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4213": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841511-LINESPACING"
                }, 
                "4214": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841511-LINECONFIG"
            }
        }, 
        "4216": {
            "phases": "CN", 
            "from": "nodeS1807-06-0011907-31-007", 
            "name": "1907-31-007", 
            "object": "transformer", 
            "to": "node1907-31-007841511", 
            "4217": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1907-31-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4218": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1807-06-001", 
            "parent": "nodeS1807-06-0011907-31-007", 
            "object": "load", 
            "constant_power_C": "0.0175041", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4219": {
            "phases": "CN", 
            "from": "nodeS1807-06-0021907-31-015", 
            "name": "1907-31-015", 
            "object": "transformer", 
            "to": "node927173841494", 
            "4220": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1907-31-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4221": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1807-06-002", 
            "parent": "nodeS1807-06-0021907-31-015", 
            "object": "load", 
            "constant_power_C": "1.91767", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4222": {
            "phases": "CN", 
            "from": "nodeS1906-36-0021906-36-004", 
            "name": "1906-36-004", 
            "object": "transformer", 
            "to": "node841491841490", 
            "4223": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-36-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4224": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-36-002", 
            "parent": "nodeS1906-36-0021906-36-004", 
            "object": "load", 
            "constant_power_C": "0.565965", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4225": {
            "4226": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-36-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-36-0011906-36-003", 
            "name": "1906-36-003", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node841490841488"
        }, 
        "4227": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-36-001", 
            "parent": "nodeS1906-36-0011906-36-003", 
            "object": "load", 
            "constant_power_C": "1.0872", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4228": {
            "phases": "CN", 
            "from": "nodeS1806-01-0031906-36-002", 
            "4229": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-36-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841488841486", 
            "name": "1906-36-002"
        }, 
        "4230": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-01-003", 
            "parent": "nodeS1806-01-0031906-36-002", 
            "object": "load", 
            "constant_power_C": "0.94522", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4231": {
            "phases": "CN", 
            "from": "nodeS1806-01-0021906-36-001", 
            "name": "1906-36-001", 
            "4232": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-36-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841486841484"
        }, 
        "4233": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-01-002", 
            "parent": "nodeS1806-01-0021906-36-001", 
            "object": "load", 
            "constant_power_C": "0.056402", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4234": {
            "phases": "C", 
            "4235": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4236": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928822-LINESPACING"
                }, 
                "name": "928822-LINECONFIG", 
                "4237": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928822-PHASEC"
                }
            }, 
            "from": "node928824928822", 
            "name": "928822", 
            "object": "underground_line", 
            "to": "node841480928830", 
            "length": "218"
        }, 
        "4238": {
            "phases": "C", 
            "from": "nodeT15668928824", 
            "name": "928824", 
            "object": "underground_line", 
            "4239": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4240": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928824-LINESPACING"
                }, 
                "name": "928824-LINECONFIG", 
                "4241": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928824-PHASEC"
                }
            }, 
            "to": "node928824928822", 
            "length": "310"
        }, 
        "4242": {
            "phases": "CN", 
            "from": "nodeS1806-02-007T15668", 
            "name": "T15668", 
            "object": "transformer", 
            "to": "nodeT15668928824", 
            "4243": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15668-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4244": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-007", 
            "parent": "nodeS1806-02-007T15668", 
            "object": "load", 
            "constant_power_C": "3.48136", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4245": {
            "phases": "CN", 
            "from": "nodeS1806-02-006T4044", 
            "name": "T4044", 
            "object": "transformer", 
            "to": "node928824928822", 
            "4246": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4044-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4247": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-006", 
            "parent": "nodeS1806-02-006T4044", 
            "object": "load", 
            "constant_power_C": "0.0427877", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4248": {
            "phases": "C", 
            "from": "nodeT15662928818", 
            "name": "928818", 
            "object": "underground_line", 
            "to": "node841471841468", 
            "length": "590", 
            "4249": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4250": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928818-LINESPACING"
                }, 
                "4251": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "928818-PHASEC"
                }, 
                "name": "928818-LINECONFIG"
            }
        }, 
        "4252": {
            "phases": "CN", 
            "from": "nodeS1806-02-002T15662", 
            "name": "T15662", 
            "object": "transformer", 
            "to": "nodeT15662928818", 
            "4253": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15662-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4254": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-002", 
            "parent": "nodeS1806-02-002T15662", 
            "object": "load", 
            "constant_power_C": "2.95819", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4255": {
            "4256": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-02-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-02-0091806-02-016", 
            "name": "1806-02-016", 
            "object": "transformer", 
            "to": "node911371841466"
        }, 
        "4257": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-009", 
            "parent": "nodeS1806-02-0091806-02-016", 
            "object": "load", 
            "constant_power_C": "0.0019449", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4258": {
            "phases": "CN", 
            "4259": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-02-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-02-0051806-02-007", 
            "name": "1806-02-007", 
            "object": "transformer", 
            "to": "node841466841464"
        }, 
        "4260": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-005", 
            "parent": "nodeS1806-02-0051806-02-007", 
            "object": "load", 
            "constant_power_C": "0.0136143", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4261": {
            "phases": "CN", 
            "from": "nodeS1806-02-0101806-02-002", 
            "name": "1806-02-002", 
            "4262": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-02-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841457841456"
        }, 
        "4263": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-010", 
            "parent": "nodeS1806-02-0101806-02-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4264": {
            "phases": "C", 
            "from": "nodeF7657x1841514", 
            "name": "841514", 
            "4265": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4266": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841514-LINESPACING"
                }, 
                "4267": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841514-PHASEC"
                }, 
                "name": "841514-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841456841455", 
            "length": "87"
        }, 
        "4268": {
            "phases": "CN", 
            "from": "node841515F7657x1", 
            "name": "F7657x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF7657x1841514"
        }, 
        "4269": {
            "phases": "C", 
            "from": "node1806-02-014841515", 
            "name": "841515", 
            "object": "underground_line", 
            "4270": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4272": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841515-PHASEC"
                }, 
                "name": "841515-LINECONFIG", 
                "4271": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841515-LINESPACING"
                }
            }, 
            "to": "node841515F7657x1", 
            "length": "1309"
        }, 
        "4273": {
            "phases": "CN", 
            "from": "nodeS1806-02-0081806-02-014", 
            "name": "1806-02-014", 
            "object": "transformer", 
            "to": "node1806-02-014841515", 
            "4274": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-02-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4275": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-02-008", 
            "parent": "nodeS1806-02-0081806-02-014", 
            "object": "load", 
            "constant_power_C": "1.50341", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4276": {
            "phases": "CN", 
            "from": "nodeS1806-03-0211806-03-027", 
            "name": "1806-03-027", 
            "object": "transformer", 
            "to": "node841450841448", 
            "4277": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4278": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-021", 
            "parent": "nodeS1806-03-0211806-03-027", 
            "object": "load", 
            "constant_power_C": "3.09433", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4279": {
            "phases": "CN", 
            "from": "nodeS1806-03-0201806-03-026", 
            "name": "1806-03-026", 
            "object": "transformer", 
            "to": "node841447841445", 
            "4280": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-026-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4281": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-020", 
            "parent": "nodeS1806-03-0201806-03-026", 
            "object": "load", 
            "constant_power_C": "3.36273", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4282": {
            "phases": "CN", 
            "from": "node1806-03-036926524", 
            "name": "926524", 
            "object": "overhead_line", 
            "to": "node841445841443", 
            "length": "309", 
            "4283": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4284": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926524-LINESPACING"
                }, 
                "name": "926524-LINECONFIG", 
                "4286": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "4285": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "4287": {
            "4288": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-036-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-03-0011806-03-036", 
            "name": "1806-03-036", 
            "object": "transformer", 
            "to": "node1806-03-036926524"
        }, 
        "4289": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-001", 
            "parent": "nodeS1806-03-0011806-03-036", 
            "object": "load", 
            "constant_power_C": "2.56143", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4290": {
            "phases": "CN", 
            "4291": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-03-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-03-0231806-03-023", 
            "name": "1806-03-023", 
            "object": "transformer", 
            "to": "node841443841440"
        }, 
        "4292": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-03-023", 
            "parent": "nodeS1806-03-0231806-03-023", 
            "object": "load", 
            "constant_power_C": "2.31443", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4293": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-10-003", 
            "parent": "nodeS1806-03-0231806-03-023", 
            "object": "load", 
            "constant_power_C": "0.231443", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4294": {
            "phases": "CN", 
            "from": "nodeS1806-10-0011806-10-001", 
            "name": "1806-10-001", 
            "4295": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-10-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841439841438"
        }, 
        "4296": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-10-001", 
            "parent": "nodeS1806-10-0011806-10-001", 
            "object": "load", 
            "constant_power_C": "2.26775", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4297": {
            "phases": "CN", 
            "from": "nodeS1806-09-0031806-09-007", 
            "name": "1806-09-007", 
            "4298": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-09-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841373841372"
        }, 
        "4299": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-003", 
            "parent": "nodeS1806-09-0031806-09-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4300": {
            "phases": "CN", 
            "from": "nodeS1806-09-0041806-09-006", 
            "name": "1806-09-006", 
            "object": "transformer", 
            "4301": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-09-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841372841370"
        }, 
        "4302": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-004", 
            "parent": "nodeS1806-09-0041806-09-006", 
            "object": "load", 
            "constant_power_C": "1.05997", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4303": {
            "phases": "CN", 
            "from": "nodeS1806-09-0101806-09-005", 
            "name": "1806-09-005", 
            "object": "transformer", 
            "4304": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-09-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841370841368"
        }, 
        "4305": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-010", 
            "parent": "nodeS1806-09-0101806-09-005", 
            "object": "load", 
            "constant_power_C": "1.43728", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4306": {
            "phases": "CN", 
            "from": "nodeS1806-09-0141806-04-069", 
            "name": "1806-04-069", 
            "object": "transformer", 
            "to": "node979754979753", 
            "4307": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-069-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4308": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-014", 
            "parent": "nodeS1806-09-0141806-04-069", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4309": {
            "phases": "CN", 
            "from": "nodeS1806-04-0671806-04-068", 
            "name": "1806-04-068", 
            "object": "transformer", 
            "to": "node979753979757", 
            "4310": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-068-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4311": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-04-067", 
            "parent": "nodeS1806-04-0671806-04-068", 
            "object": "load", 
            "constant_power_C": "2.08104", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4312": {
            "phases": "CN", 
            "from": "nodeS1806-04-2291806-04-067", 
            "name": "1806-04-067", 
            "object": "transformer", 
            "to": "node979757979756", 
            "4313": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-067-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4314": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-04-229", 
            "parent": "nodeS1806-04-2291806-04-067", 
            "object": "load", 
            "constant_power_C": "0.719612", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4315": {
            "phases": "CN", 
            "from": "nodeS1806-04-0481806-04-066", 
            "name": "1806-04-066", 
            "object": "transformer", 
            "to": "node979756979755", 
            "4316": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-066-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4317": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-04-048", 
            "parent": "nodeS1806-04-0481806-04-066", 
            "object": "load", 
            "constant_power_C": "1.74846", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4318": {
            "phases": "CN", 
            "from": "nodeS1806-09-0021806-04-029", 
            "name": "1806-04-029", 
            "object": "transformer", 
            "to": "node979755841357", 
            "4319": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-029-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4320": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-002", 
            "parent": "nodeS1806-09-0021806-04-029", 
            "object": "load", 
            "constant_power_C": "1.59676", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4321": {
            "4322": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4323": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979770-LINESPACING"
                }, 
                "4324": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979770-LINECONFIG", 
                "4325": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node979768979770", 
            "name": "979770", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node841352841351", 
            "length": "357"
        }, 
        "4326": {
            "phases": "CN", 
            "from": "node979766979768", 
            "name": "979768", 
            "4327": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4328": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979768-LINESPACING"
                }, 
                "4330": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979768-LINECONFIG", 
                "4329": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979768979770", 
            "length": "316"
        }, 
        "4331": {
            "phases": "CN", 
            "from": "node979767979766", 
            "name": "979766", 
            "object": "overhead_line", 
            "4332": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4335": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4333": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979766-LINESPACING"
                }, 
                "4334": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979766-LINECONFIG"
            }, 
            "to": "node979766979768", 
            "length": "304"
        }, 
        "4336": {
            "phases": "CN", 
            "from": "node841522979767", 
            "name": "979767", 
            "to": "node979767979766", 
            "object": "overhead_line", 
            "4337": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4338": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979767-LINESPACING"
                }, 
                "4339": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4340": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979767-LINECONFIG"
            }, 
            "length": "247"
        }, 
        "4341": {
            "phases": "CN", 
            "from": "node922779841522", 
            "name": "841522", 
            "object": "overhead_line", 
            "to": "node841522979767", 
            "length": "275", 
            "4342": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4344": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4345": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841522-LINECONFIG", 
                "4343": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841522-LINESPACING"
                }
            }
        }, 
        "4346": {
            "phases": "CN", 
            "from": "node841525922779", 
            "name": "922779", 
            "object": "overhead_line", 
            "to": "node922779841522", 
            "length": "730", 
            "4347": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4348": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922779-LINESPACING"
                }, 
                "name": "922779-LINECONFIG", 
                "4350": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4349": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4351": {
            "4352": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4353": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841525-LINESPACING"
                }, 
                "4354": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4355": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841525-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node841526841525", 
            "name": "841525", 
            "object": "overhead_line", 
            "to": "node841525922779", 
            "length": "260"
        }, 
        "4356": {
            "phases": "CN", 
            "from": "node957895841526", 
            "4357": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4360": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841526-LINECONFIG", 
                "4358": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841526-LINESPACING"
                }, 
                "4359": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841526841525", 
            "length": "163", 
            "name": "841526"
        }, 
        "4361": {
            "phases": "CN", 
            "from": "nodeF7427x1957895", 
            "name": "957895", 
            "4362": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4363": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "957895-LINESPACING"
                }, 
                "4364": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "957895-LINECONFIG", 
                "4365": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node957895841526", 
            "length": "192"
        }, 
        "4366": {
            "phases": "CN", 
            "from": "node841528F7427x1", 
            "name": "F7427x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF7427x1957895"
        }, 
        "4367": {
            "phases": "C", 
            "from": "node841529841528", 
            "name": "841528", 
            "object": "underground_line", 
            "4368": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4369": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841528-LINESPACING"
                }, 
                "4370": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841528-PHASEC"
                }, 
                "name": "841528-LINECONFIG"
            }, 
            "to": "node841528F7427x1", 
            "length": "199"
        }, 
        "4371": {
            "phases": "C", 
            "from": "node1806-0039841529", 
            "name": "841529", 
            "object": "underground_line", 
            "to": "node841529841528", 
            "length": "144", 
            "4372": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4373": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841529-LINESPACING"
                }, 
                "4374": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841529-PHASEC"
                }, 
                "name": "841529-LINECONFIG"
            }
        }, 
        "4375": {
            "phases": "CN", 
            "from": "nodeS1806-08-0141806-0039", 
            "name": "1806-0039", 
            "object": "transformer", 
            "to": "node1806-0039841529", 
            "4376": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0039-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4377": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-014", 
            "parent": "nodeS1806-08-0141806-0039", 
            "object": "load", 
            "constant_power_C": "5.32318", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4378": {
            "phases": "C", 
            "from": "node1806-0220841531", 
            "name": "841531", 
            "object": "underground_line", 
            "to": "node841529841528", 
            "length": "551", 
            "4379": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4380": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841531-LINESPACING"
                }, 
                "name": "841531-LINECONFIG", 
                "4381": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841531-PHASEC"
                }
            }
        }, 
        "4382": {
            "phases": "CN", 
            "from": "nodeS1806-09-0111806-0220", 
            "name": "1806-0220", 
            "object": "transformer", 
            "to": "node1806-0220841531", 
            "4383": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0220-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4384": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-011", 
            "parent": "nodeS1806-09-0111806-0220", 
            "object": "load", 
            "constant_power_C": "2.56532", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4385": {
            "4386": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4387": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841533-LINESPACING"
                }, 
                "4388": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841533-PHASEC"
                }, 
                "name": "841533-LINECONFIG"
            }, 
            "from": "node841534841533", 
            "name": "841533", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node841529841528", 
            "length": "406"
        }, 
        "4389": {
            "phases": "C", 
            "from": "node909244841534", 
            "name": "841534", 
            "4390": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4392": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841534-PHASEC"
                }, 
                "name": "841534-LINECONFIG", 
                "4391": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841534-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node841534841533", 
            "length": "511"
        }, 
        "4393": {
            "phases": "C", 
            "from": "nodeT3917909244", 
            "name": "909244", 
            "4394": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4395": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "909244-LINESPACING"
                }, 
                "4396": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "909244-PHASEC"
                }, 
                "name": "909244-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node909244841534", 
            "length": "880"
        }, 
        "4397": {
            "phases": "CN", 
            "from": "nodeS1806-08-025T3917", 
            "name": "T3917", 
            "object": "transformer", 
            "4398": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T3917-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT3917909244"
        }, 
        "4399": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-025", 
            "parent": "nodeS1806-08-025T3917", 
            "object": "load", 
            "constant_power_C": "3.57278", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4400": {
            "phases": "CN", 
            "from": "nodeS1806-09-015T5095", 
            "name": "T5095", 
            "to": "node841534841533", 
            "object": "transformer", 
            "4401": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5095-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4402": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-015", 
            "parent": "nodeS1806-09-015T5095", 
            "object": "load", 
            "constant_power_C": "3.08461", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4403": {
            "phases": "CN", 
            "from": "nodeS1806-08-0071806-08-022", 
            "name": "1806-08-022", 
            "object": "transformer", 
            "to": "node957895841526", 
            "4404": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4405": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-007", 
            "parent": "nodeS1806-08-0071806-08-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4406": {
            "phases": "CN", 
            "from": "nodeS1806-08-0051806-08-021", 
            "name": "1806-08-021", 
            "object": "transformer", 
            "to": "node841525922779", 
            "4407": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4408": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-005", 
            "parent": "nodeS1806-08-0051806-08-021", 
            "object": "load", 
            "constant_power_C": "4.86419", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4409": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-007", 
            "parent": "nodeS1806-08-0051806-08-021", 
            "object": "load", 
            "constant_power_C": "0.250892", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4410": {
            "phases": "C", 
            "from": "nodeF12095x1922780", 
            "name": "922780", 
            "object": "underground_line", 
            "to": "node922779841522", 
            "length": "10", 
            "4411": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4412": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922780-LINESPACING"
                }, 
                "name": "922780-LINECONFIG", 
                "4413": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "922780-PHASEC"
                }
            }
        }, 
        "4414": {
            "phases": "CN", 
            "from": "node922781F12095x1", 
            "name": "F12095x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12095x1922780"
        }, 
        "4415": {
            "4416": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4417": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922781-LINESPACING"
                }, 
                "4418": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "922781-PHASEC"
                }, 
                "name": "922781-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeT12096922781", 
            "name": "922781", 
            "object": "underground_line", 
            "to": "node922781F12095x1", 
            "length": "281"
        }, 
        "4419": {
            "phases": "CN", 
            "from": "nodeS1806-09-018T12096", 
            "name": "T12096", 
            "object": "transformer", 
            "to": "nodeT12096922781", 
            "4420": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12096-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4421": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-018", 
            "parent": "nodeS1806-09-018T12096", 
            "object": "load", 
            "constant_power_C": "2.61783", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4422": {
            "phases": "C", 
            "from": "nodeF25118x1979769", 
            "name": "979769", 
            "4423": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4424": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979769-LINESPACING"
                }, 
                "name": "979769-LINECONFIG", 
                "4425": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979769-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node841522979767", 
            "length": "50"
        }, 
        "4426": {
            "phases": "CN", 
            "from": "node841538F25118x1", 
            "name": "F25118x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF25118x1979769"
        }, 
        "4427": {
            "phases": "C", 
            "from": "node1806-0314841538", 
            "name": "841538", 
            "object": "underground_line", 
            "4428": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4429": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841538-LINESPACING"
                }, 
                "4430": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841538-PHASEC"
                }, 
                "name": "841538-LINECONFIG"
            }, 
            "to": "node841538F25118x1", 
            "length": "298"
        }, 
        "4431": {
            "phases": "CN", 
            "from": "nodeS1806-09-0131806-0314", 
            "name": "1806-0314", 
            "object": "transformer", 
            "4432": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0314-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0314841538"
        }, 
        "4433": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-09-013", 
            "parent": "nodeS1806-09-0131806-0314", 
            "object": "load", 
            "constant_power_C": "3.97926", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4434": {
            "phases": "CN", 
            "from": "nodeS1806-05-1281806-05-124", 
            "name": "1806-05-124", 
            "object": "transformer", 
            "to": "node841350949708", 
            "4435": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-124-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4436": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-128", 
            "parent": "nodeS1806-05-1281806-05-124", 
            "object": "load", 
            "constant_power_C": "0.348136", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4437": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-130", 
            "parent": "nodeS1806-05-1281806-05-124", 
            "object": "load", 
            "constant_power_C": "0.688493", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4438": {
            "phases": "CN", 
            "from": "nodeS1806-05-1421806-05-122", 
            "name": "1806-05-122", 
            "object": "transformer", 
            "to": "node841342981525", 
            "4439": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-122-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4440": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-142", 
            "parent": "nodeS1806-05-1421806-05-122", 
            "object": "load", 
            "constant_power_C": "0.737116", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4441": {
            "phases": "CN", 
            "from": "nodeS1806-08-0081806-05-114", 
            "name": "1806-05-114", 
            "object": "transformer", 
            "to": "node841318841317", 
            "4442": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-114-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4443": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-008", 
            "parent": "nodeS1806-08-0081806-05-114", 
            "object": "load", 
            "constant_power_C": "1.1261", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4444": {
            "phases": "CN", 
            "from": "nodeS1806-05-1251806-05-112", 
            "name": "1806-05-112", 
            "object": "transformer", 
            "to": "node841317841314", 
            "4445": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-112-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4446": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-125", 
            "parent": "nodeS1806-05-1251806-05-112", 
            "object": "load", 
            "constant_power_C": "1.10276", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4447": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-203", 
            "parent": "nodeS1806-05-1251806-05-112", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4448": {
            "4449": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4450": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985285-LINESPACING"
                }, 
                "4451": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4452": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985285-LINECONFIG", 
                "4454": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4453": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node985286985285", 
            "name": "985285", 
            "object": "overhead_line", 
            "to": "node841277985284", 
            "length": "190"
        }, 
        "4455": {
            "phases": "ABCN", 
            "from": "node985287985286", 
            "name": "985286", 
            "4456": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985286-LINECONFIG", 
                "4457": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985286-LINESPACING"
                }, 
                "4458": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4459": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4460": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "4461": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985286985285", 
            "length": "160"
        }, 
        "4462": {
            "phases": "ABCN", 
            "from": "node979677985287", 
            "name": "985287", 
            "object": "overhead_line", 
            "4463": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985287-LINECONFIG", 
                "4464": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985287-LINESPACING"
                }, 
                "4465": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4466": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4467": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "4468": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985287985286", 
            "length": "160"
        }, 
        "4469": {
            "phases": "C", 
            "from": "nodeF28131x1979677", 
            "name": "979677", 
            "object": "underground_line", 
            "to": "node979677985287", 
            "length": "10", 
            "4470": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4472": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979677-PHASEC"
                }, 
                "name": "979677-LINECONFIG", 
                "4471": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979677-LINESPACING"
                }
            }
        }, 
        "4473": {
            "phases": "CN", 
            "from": "node841275F28131x1", 
            "name": "F28131x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28131x1979677"
        }, 
        "4474": {
            "phases": "C", 
            "from": "nodeT28130841275", 
            "name": "841275", 
            "object": "underground_line", 
            "to": "node841275F28131x1", 
            "length": "391", 
            "4475": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4476": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841275-LINESPACING"
                }, 
                "name": "841275-LINECONFIG", 
                "4477": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841275-PHASEC"
                }
            }
        }, 
        "4478": {
            "phases": "ABCN", 
            "from": "node841142985289", 
            "name": "985289", 
            "object": "overhead_line", 
            "to": "node979677985287", 
            "length": "226", 
            "4479": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4480": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985289-LINESPACING"
                }, 
                "4482": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4483": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "4484": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985289-LINECONFIG", 
                "4481": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "4485": {
            "phases": "CN", 
            "from": "nodeR2917x1841142", 
            "name": "841142", 
            "4486": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4488": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4489": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841142-LINECONFIG", 
                "4487": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841142-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841142985289", 
            "length": "10"
        }, 
        "4490": {
            "phases": "CN", 
            "from": "node841143R2917x1", 
            "name": "R2917x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2917x1841142"
        }, 
        "4491": {
            "phases": "CN", 
            "from": "node841145841143", 
            "name": "841143", 
            "object": "overhead_line", 
            "4492": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4495": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4493": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841143-LINESPACING"
                }, 
                "4494": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841143-LINECONFIG"
            }, 
            "to": "node841143R2917x1", 
            "length": "208"
        }, 
        "4496": {
            "phases": "CN", 
            "from": "node841146841145", 
            "name": "841145", 
            "to": "node841145841143", 
            "object": "overhead_line", 
            "4497": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4498": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841145-LINESPACING"
                }, 
                "4499": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4500": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841145-LINECONFIG"
            }, 
            "length": "139"
        }, 
        "4501": {
            "phases": "CN", 
            "from": "node965720841146", 
            "name": "841146", 
            "object": "overhead_line", 
            "to": "node841146841145", 
            "length": "273", 
            "4502": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4504": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4505": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841146-LINECONFIG", 
                "4503": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841146-LINESPACING"
                }
            }
        }, 
        "4506": {
            "phases": "C", 
            "from": "nodeF28500x1965720", 
            "name": "965720", 
            "object": "underground_line", 
            "to": "node965720841146", 
            "length": "20", 
            "4507": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4508": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "965720-LINESPACING"
                }, 
                "name": "965720-LINECONFIG", 
                "4509": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "965720-PHASEC"
                }
            }
        }, 
        "4510": {
            "phases": "CN", 
            "from": "node965721F28500x1", 
            "name": "F28500x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28500x1965720"
        }, 
        "4511": {
            "4512": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4513": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "965721-LINESPACING"
                }, 
                "4514": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "965721-PHASEC"
                }, 
                "name": "965721-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeT28501965721", 
            "name": "965721", 
            "object": "underground_line", 
            "to": "node965721F28500x1", 
            "length": "345"
        }, 
        "4515": {
            "phases": "CN", 
            "from": "nodeS1806-05-003T28501", 
            "name": "T28501", 
            "object": "transformer", 
            "to": "nodeT28501965721", 
            "4516": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28501-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4517": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-003", 
            "parent": "nodeS1806-05-003T28501", 
            "object": "load", 
            "constant_power_C": "1.27585", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4518": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-005", 
            "parent": "nodeS1806-05-003T28501", 
            "object": "load", 
            "constant_power_C": "0.303404", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4519": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-236", 
            "parent": "nodeS1806-05-003T28501", 
            "object": "load", 
            "constant_power_C": "1.56175", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4520": {
            "phases": "CN", 
            "from": "node841153841152", 
            "name": "841152", 
            "4521": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4522": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841152-LINESPACING"
                }, 
                "4523": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4524": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841152-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841146841145", 
            "length": "140"
        }, 
        "4525": {
            "phases": "CN", 
            "from": "node841155841153", 
            "name": "841153", 
            "object": "overhead_line", 
            "4526": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4528": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4529": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841153-LINECONFIG", 
                "4527": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841153-LINESPACING"
                }
            }, 
            "to": "node841153841152", 
            "length": "185"
        }, 
        "4530": {
            "phases": "CN", 
            "from": "node841156841155", 
            "name": "841155", 
            "object": "overhead_line", 
            "to": "node841155841153", 
            "length": "340", 
            "4531": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4532": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841155-LINESPACING"
                }, 
                "name": "841155-LINECONFIG", 
                "4534": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4533": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4535": {
            "phases": "CN", 
            "from": "node841160841156", 
            "name": "841156", 
            "object": "overhead_line", 
            "to": "node841156841155", 
            "length": "114", 
            "4536": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4537": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841156-LINESPACING"
                }, 
                "4538": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4539": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841156-LINECONFIG"
            }
        }, 
        "4540": {
            "phases": "CN", 
            "from": "node841163841160", 
            "name": "841160", 
            "object": "overhead_line", 
            "to": "node841160841156", 
            "length": "199", 
            "4541": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4544": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841160-LINECONFIG", 
                "4542": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841160-LINESPACING"
                }, 
                "4543": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4545": {
            "4546": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4547": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841163-LINESPACING"
                }, 
                "4548": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841163-LINECONFIG", 
                "4549": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841164841163", 
            "name": "841163", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node841163841160", 
            "length": "134"
        }, 
        "4550": {
            "phases": "CN", 
            "from": "node841165841164", 
            "name": "841164", 
            "4551": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4552": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841164-LINESPACING"
                }, 
                "4554": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841164-LINECONFIG", 
                "4553": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841164841163", 
            "length": "311"
        }, 
        "4555": {
            "phases": "CN", 
            "from": "node1806-05-077841165", 
            "name": "841165", 
            "object": "overhead_line", 
            "4556": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4559": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "4557": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841165-LINESPACING"
                }, 
                "4558": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841165-LINECONFIG"
            }, 
            "to": "node841165841164", 
            "length": "68"
        }, 
        "4560": {
            "phases": "CN", 
            "from": "nodeS1806-05-0091806-05-077", 
            "name": "1806-05-077", 
            "to": "node1806-05-077841165", 
            "object": "transformer", 
            "4561": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-077-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4562": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-009", 
            "parent": "nodeS1806-05-0091806-05-077", 
            "object": "load", 
            "constant_power_C": "0.733226", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4563": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-010", 
            "parent": "nodeS1806-05-0091806-05-077", 
            "object": "load", 
            "constant_power_C": "0.807132", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4564": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-012", 
            "parent": "nodeS1806-05-0091806-05-077", 
            "object": "load", 
            "constant_power_C": "1.41005", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4565": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-013", 
            "parent": "nodeS1806-05-0091806-05-077", 
            "object": "load", 
            "constant_power_C": "1.12804", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4566": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-038", 
            "parent": "nodeS1806-05-0091806-05-077", 
            "object": "load", 
            "constant_power_C": "1.57148", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4567": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-121", 
            "parent": "nodeS1806-05-0091806-05-077", 
            "object": "load", 
            "constant_power_C": "1.40033", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4568": {
            "phases": "CN", 
            "from": "node952535841174", 
            "name": "841174", 
            "object": "overhead_line", 
            "to": "node841164841163", 
            "length": "16", 
            "4569": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4570": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841174-LINESPACING"
                }, 
                "4571": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4572": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841174-LINECONFIG"
            }
        }, 
        "4573": {
            "phases": "CN", 
            "from": "node952536952535", 
            "name": "952535", 
            "object": "overhead_line", 
            "to": "node952535841174", 
            "length": "148", 
            "4574": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4576": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4577": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "952535-LINECONFIG", 
                "4575": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "952535-LINESPACING"
                }
            }
        }, 
        "4578": {
            "phases": "CN", 
            "4579": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4580": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "952536-LINESPACING"
                }, 
                "name": "952536-LINECONFIG", 
                "4582": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4581": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841180952536", 
            "name": "952536", 
            "object": "overhead_line", 
            "to": "node952536952535", 
            "length": "134"
        }, 
        "4583": {
            "phases": "CN", 
            "from": "node841181841180", 
            "name": "841180", 
            "4584": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4585": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841180-LINESPACING"
                }, 
                "4586": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4587": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841180-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841180952536", 
            "length": "142"
        }, 
        "4588": {
            "phases": "CN", 
            "from": "node841182841181", 
            "name": "841181", 
            "object": "overhead_line", 
            "4589": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4592": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841181-LINECONFIG", 
                "4590": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841181-LINESPACING"
                }, 
                "4591": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841181841180", 
            "length": "351"
        }, 
        "4593": {
            "phases": "CN", 
            "from": "node1806-05-082841182", 
            "name": "841182", 
            "object": "overhead_line", 
            "length": "65", 
            "to": "node841182841181", 
            "4594": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4595": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841182-LINESPACING"
                }, 
                "4596": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841182-LINECONFIG", 
                "4597": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4598": {
            "phases": "CN", 
            "from": "nodeS1806-05-0181806-05-082", 
            "name": "1806-05-082", 
            "object": "transformer", 
            "to": "node1806-05-082841182", 
            "4599": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-082-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4600": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-018", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "0.497894", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4601": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-019", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "0.789628", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4602": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-048", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "1.97018", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4603": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-129", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "0.56402", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4604": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-138", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "0.427877", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4605": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-152", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "0.200324", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4606": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-231", 
            "parent": "nodeS1806-05-0181806-05-082", 
            "object": "load", 
            "constant_power_C": "2.91346", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4607": {
            "4608": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4609": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841192-LINESPACING"
                }, 
                "4610": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4611": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841192-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node920030841192", 
            "name": "841192", 
            "object": "overhead_line", 
            "to": "node841181841180", 
            "length": "66"
        }, 
        "4612": {
            "phases": "CN", 
            "from": "node841194920030", 
            "4613": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4616": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "920030-LINECONFIG", 
                "4614": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920030-LINESPACING"
                }, 
                "4615": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node920030841192", 
            "length": "406", 
            "name": "920030"
        }, 
        "4617": {
            "phases": "CN", 
            "from": "node841195841194", 
            "name": "841194", 
            "4618": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4619": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841194-LINESPACING"
                }, 
                "4620": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841194-LINECONFIG", 
                "4621": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841194920030", 
            "length": "111"
        }, 
        "4622": {
            "phases": "C", 
            "from": "nodeFFRN1-F051x1841195", 
            "name": "841195", 
            "object": "underground_line", 
            "4623": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4624": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841195-LINESPACING"
                }, 
                "name": "841195-LINECONFIG", 
                "4625": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841195-PHASEC"
                }
            }, 
            "to": "node841195841194", 
            "length": "57"
        }, 
        "4626": {
            "phases": "CN", 
            "from": "node841196FFRN1-F051x1", 
            "name": "FFRN1-F051x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F051x1841195"
        }, 
        "4627": {
            "phases": "C", 
            "from": "node1806-05-086841196", 
            "name": "841196", 
            "object": "underground_line", 
            "to": "node841196FFRN1-F051x1", 
            "length": "407", 
            "4628": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4629": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841196-LINESPACING"
                }, 
                "4630": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841196-PHASEC"
                }, 
                "name": "841196-LINECONFIG"
            }
        }, 
        "4631": {
            "phases": "CN", 
            "from": "nodeS1806-05-0331806-05-086", 
            "name": "1806-05-086", 
            "object": "transformer", 
            "to": "node1806-05-086841196", 
            "4632": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-086-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4633": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-033", 
            "parent": "nodeS1806-05-0331806-05-086", 
            "object": "load", 
            "constant_power_C": "0.264506", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4634": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-037", 
            "parent": "nodeS1806-05-0331806-05-086", 
            "object": "load", 
            "constant_power_C": "3.90146", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4635": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-046", 
            "parent": "nodeS1806-05-0331806-05-086", 
            "object": "load", 
            "constant_power_C": "2.32221", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4636": {
            "phases": "CN", 
            "from": "node841201841200", 
            "name": "841200", 
            "object": "overhead_line", 
            "to": "node841195841194", 
            "length": "43", 
            "4637": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4640": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841200-LINECONFIG", 
                "4638": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841200-LINESPACING"
                }, 
                "4639": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4641": {
            "4642": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4643": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841201-LINESPACING"
                }, 
                "4644": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841201-LINECONFIG", 
                "4645": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node1806-05-088841201", 
            "name": "841201", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node841201841200", 
            "length": "517"
        }, 
        "4646": {
            "phases": "CN", 
            "from": "nodeS1806-05-0211806-05-088", 
            "name": "1806-05-088", 
            "4647": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-088-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-05-088841201"
        }, 
        "4648": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-021", 
            "parent": "nodeS1806-05-0211806-05-088", 
            "object": "load", 
            "constant_power_C": "0.678769", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4649": {
            "phases": "CN", 
            "from": "node841205841203", 
            "name": "841203", 
            "4650": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4651": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841203-LINESPACING"
                }, 
                "4652": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841203-LINECONFIG", 
                "4653": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841201841200", 
            "length": "20"
        }, 
        "4654": {
            "phases": "CN", 
            "from": "node841207841205", 
            "name": "841205", 
            "object": "overhead_line", 
            "4655": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4656": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841205-LINESPACING"
                }, 
                "4658": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841205-LINECONFIG", 
                "4657": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841205841203", 
            "length": "75"
        }, 
        "4659": {
            "phases": "CN", 
            "from": "node841211841207", 
            "name": "841207", 
            "object": "overhead_line", 
            "to": "node841207841205", 
            "length": "299", 
            "4660": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4663": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4661": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841207-LINESPACING"
                }, 
                "4662": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841207-LINECONFIG"
            }
        }, 
        "4664": {
            "phases": "CN", 
            "from": "node841213841211", 
            "name": "841211", 
            "object": "overhead_line", 
            "to": "node841211841207", 
            "length": "309", 
            "4665": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4666": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841211-LINESPACING"
                }, 
                "4667": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4668": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841211-LINECONFIG"
            }
        }, 
        "4669": {
            "phases": "CN", 
            "from": "node841214841213", 
            "name": "841213", 
            "object": "overhead_line", 
            "to": "node841213841211", 
            "length": "24", 
            "4670": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4672": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841213-LINECONFIG", 
                "4673": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4671": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841213-LINESPACING"
                }
            }
        }, 
        "4674": {
            "phases": "CN", 
            "4675": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4676": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841214-LINESPACING"
                }, 
                "name": "841214-LINECONFIG", 
                "4678": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4677": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node1806-05-094841214", 
            "name": "841214", 
            "object": "overhead_line", 
            "to": "node841214841213", 
            "length": "267"
        }, 
        "4679": {
            "phases": "CN", 
            "from": "nodeS1806-05-0231806-05-094", 
            "name": "1806-05-094", 
            "4680": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-094-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-05-094841214"
        }, 
        "4681": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-023", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "0.330632", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4682": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-024", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "1.80292", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4683": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-025", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "0.0797408", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4684": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-026", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "1.85738", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4685": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-061", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "0.140033", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4686": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-083", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "1.93517", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4687": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-095", 
            "parent": "nodeS1806-05-0231806-05-094", 
            "object": "load", 
            "constant_power_C": "0.429822", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4688": {
            "phases": "CN", 
            "from": "node979635841221", 
            "name": "841221", 
            "to": "node841214841213", 
            "object": "overhead_line", 
            "4689": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4690": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841221-LINESPACING"
                }, 
                "4691": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4692": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841221-LINECONFIG"
            }, 
            "length": "199"
        }, 
        "4693": {
            "phases": "C", 
            "from": "node841223979635", 
            "name": "979635", 
            "object": "underground_line", 
            "to": "node979635841221", 
            "length": "50", 
            "4694": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4696": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979635-PHASEC"
                }, 
                "name": "979635-LINECONFIG", 
                "4695": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979635-LINESPACING"
                }
            }
        }, 
        "4697": {
            "phases": "C", 
            "from": "node841225841223", 
            "name": "841223", 
            "object": "underground_line", 
            "to": "node841223979635", 
            "length": "130", 
            "4698": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4699": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841223-LINESPACING"
                }, 
                "4700": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841223-PHASEC"
                }, 
                "name": "841223-LINECONFIG"
            }
        }, 
        "4701": {
            "phases": "C", 
            "from": "nodeT11835841225", 
            "name": "841225", 
            "object": "underground_line", 
            "to": "node841225841223", 
            "length": "268", 
            "4702": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4704": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841225-PHASEC"
                }, 
                "name": "841225-LINECONFIG", 
                "4703": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841225-LINESPACING"
                }
            }
        }, 
        "4705": {
            "4706": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11835-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-06-001T11835", 
            "name": "T11835", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "nodeT11835841225"
        }, 
        "4707": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-001", 
            "parent": "nodeS1806-06-001T11835", 
            "object": "load", 
            "constant_power_C": "2.29303", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4708": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-016", 
            "parent": "nodeS1806-06-001T11835", 
            "object": "load", 
            "constant_power_C": "0.748785", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4709": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-021", 
            "parent": "nodeS1806-06-001T11835", 
            "object": "load", 
            "constant_power_C": "0.303404", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4710": {
            "phases": "CN", 
            "from": "nodeS1806-06-0101806-0044", 
            "name": "1806-0044", 
            "4711": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0044-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841225841223"
        }, 
        "4712": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-010", 
            "parent": "nodeS1806-06-0101806-0044", 
            "object": "load", 
            "constant_power_C": "2.02075", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4713": {
            "phases": "C", 
            "from": "node979638979637", 
            "name": "979637", 
            "4714": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4715": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979637-LINESPACING"
                }, 
                "4716": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979637-PHASEC"
                }, 
                "name": "979637-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841223979635", 
            "length": "502"
        }, 
        "4717": {
            "phases": "C", 
            "from": "node979636979638", 
            "name": "979638", 
            "object": "underground_line", 
            "4718": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4720": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979638-PHASEC"
                }, 
                "name": "979638-LINECONFIG", 
                "4719": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979638-LINESPACING"
                }
            }, 
            "to": "node979638979637", 
            "length": "276"
        }, 
        "4721": {
            "phases": "C", 
            "from": "node979641979636", 
            "name": "979636", 
            "object": "underground_line", 
            "length": "20", 
            "to": "node979636979638", 
            "4722": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4723": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979636-LINESPACING"
                }, 
                "4724": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979636-PHASEC"
                }, 
                "name": "979636-LINECONFIG"
            }
        }, 
        "4725": {
            "phases": "C", 
            "from": "node979713979641", 
            "name": "979641", 
            "object": "underground_line", 
            "to": "node979641979636", 
            "length": "482", 
            "4726": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4728": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979641-PHASEC"
                }, 
                "name": "979641-LINECONFIG", 
                "4727": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979641-LINESPACING"
                }
            }
        }, 
        "4729": {
            "phases": "C", 
            "from": "node25117x1-Bx1979713", 
            "name": "979713", 
            "object": "underground_line", 
            "to": "node979713979641", 
            "length": "232", 
            "4730": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4731": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979713-LINESPACING"
                }, 
                "4732": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979713-PHASEC"
                }, 
                "name": "979713-LINECONFIG"
            }
        }, 
        "4733": {
            "phases": "CN", 
            "from": "nodeS1806-05-132T19702", 
            "name": "T19702", 
            "object": "transformer", 
            "to": "node979713979641", 
            "4734": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T19702-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4735": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-132", 
            "parent": "nodeS1806-05-132T19702", 
            "object": "load", 
            "constant_power_C": "2.34166", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4736": {
            "4737": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4738": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979640-LINESPACING"
                }, 
                "4739": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979640-PHASEC"
                }, 
                "name": "979640-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node979639979640", 
            "name": "979640", 
            "object": "underground_line", 
            "to": "node979636979638", 
            "length": "700"
        }, 
        "4740": {
            "phases": "C", 
            "from": "node910220979639", 
            "4741": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979639-LINECONFIG", 
                "4742": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979639-LINESPACING"
                }, 
                "4743": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979639-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node979639979640", 
            "length": "20", 
            "name": "979639"
        }, 
        "4744": {
            "phases": "C", 
            "from": "node910223910220", 
            "name": "910220", 
            "4745": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4746": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910220-LINESPACING"
                }, 
                "4747": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910220-PHASEC"
                }, 
                "name": "910220-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node910220979639", 
            "length": "44"
        }, 
        "4748": {
            "phases": "C", 
            "from": "node910221910223", 
            "name": "910223", 
            "object": "underground_line", 
            "4749": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "910223-LINECONFIG", 
                "4750": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910223-LINESPACING"
                }, 
                "4751": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910223-PHASEC"
                }
            }, 
            "to": "node910223910220", 
            "length": "166"
        }, 
        "4752": {
            "phases": "C", 
            "from": "node917467910221", 
            "name": "910221", 
            "to": "node910221910223", 
            "object": "underground_line", 
            "4753": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4754": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910221-LINESPACING"
                }, 
                "4755": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910221-PHASEC"
                }, 
                "name": "910221-LINECONFIG"
            }, 
            "length": "310"
        }, 
        "4756": {
            "phases": "C", 
            "from": "nodeT4231917467", 
            "name": "917467", 
            "object": "underground_line", 
            "to": "node917467910221", 
            "length": "184", 
            "4757": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917467-LINECONFIG", 
                "4758": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917467-LINESPACING"
                }, 
                "4759": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "917467-PHASEC"
                }
            }
        }, 
        "4760": {
            "phases": "CN", 
            "from": "nodeS1806-06-018T4231", 
            "name": "T4231", 
            "object": "transformer", 
            "to": "nodeT4231917467", 
            "4761": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4231-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4762": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-018", 
            "parent": "nodeS1806-06-018T4231", 
            "object": "load", 
            "constant_power_C": "2.88039", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4763": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-022", 
            "parent": "nodeS1806-06-018T4231", 
            "object": "load", 
            "constant_power_C": "3.23436", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4764": {
            "phases": "CN", 
            "from": "nodeS1806-06-019T2618", 
            "name": "T2618", 
            "object": "transformer", 
            "to": "node917467910221", 
            "4765": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T2618-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4766": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-019", 
            "parent": "nodeS1806-06-019T2618", 
            "object": "load", 
            "constant_power_C": "1.48979", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4767": {
            "4768": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4769": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979991-LINESPACING"
                }, 
                "4770": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979991-PHASEC"
                }, 
                "name": "979991-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node841267979991", 
            "name": "979991", 
            "object": "underground_line", 
            "to": "node979639979640", 
            "length": "386"
        }, 
        "4771": {
            "phases": "C", 
            "from": "node841268841267", 
            "name": "841267", 
            "object": "underground_line", 
            "to": "node841267979991", 
            "length": "15", 
            "4772": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4773": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841267-LINESPACING"
                }, 
                "4774": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841267-PHASEC"
                }, 
                "name": "841267-LINECONFIG"
            }
        }, 
        "4775": {
            "phases": "C", 
            "from": "nodeT4346841268", 
            "name": "841268", 
            "4776": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4777": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841268-LINESPACING"
                }, 
                "4778": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841268-PHASEC"
                }, 
                "name": "841268-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841268841267", 
            "length": "544"
        }, 
        "4779": {
            "phases": "CN", 
            "from": "nodeS1806-06-015T4346", 
            "name": "T4346", 
            "object": "transformer", 
            "4780": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4346-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT4346841268"
        }, 
        "4781": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-015", 
            "parent": "nodeS1806-06-015T4346", 
            "object": "load", 
            "constant_power_C": "1.63566", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4782": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-020", 
            "parent": "nodeS1806-06-015T4346", 
            "object": "load", 
            "constant_power_C": "1.48979", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4783": {
            "phases": "C", 
            "from": "node841235979986", 
            "name": "979986", 
            "object": "underground_line", 
            "4784": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4785": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979986-LINESPACING"
                }, 
                "4786": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979986-PHASEC"
                }, 
                "name": "979986-LINECONFIG"
            }, 
            "to": "node841267979991", 
            "length": "350"
        }, 
        "4787": {
            "phases": "C", 
            "from": "node841236841235", 
            "name": "841235", 
            "object": "underground_line", 
            "to": "node841235979986", 
            "length": "20", 
            "4788": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4789": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841235-LINESPACING"
                }, 
                "4790": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841235-PHASEC"
                }, 
                "name": "841235-LINECONFIG"
            }
        }, 
        "4791": {
            "phases": "C", 
            "from": "node1806-0077841236", 
            "name": "841236", 
            "object": "underground_line", 
            "to": "node841236841235", 
            "length": "479", 
            "4792": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4793": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841236-LINESPACING"
                }, 
                "4794": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841236-PHASEC"
                }, 
                "name": "841236-LINECONFIG"
            }
        }, 
        "4795": {
            "phases": "CN", 
            "from": "nodeS1806-06-0121806-0077", 
            "name": "1806-0077", 
            "object": "transformer", 
            "to": "node1806-0077841236", 
            "4796": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0077-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4797": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-012", 
            "parent": "nodeS1806-06-0121806-0077", 
            "object": "load", 
            "constant_power_C": "0.237277", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4798": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-014", 
            "parent": "nodeS1806-06-0121806-0077", 
            "object": "load", 
            "constant_power_C": "0.0388979", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4799": {
            "4800": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4801": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979990-LINESPACING"
                }, 
                "4802": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979990-PHASEC"
                }, 
                "name": "979990-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node979987979990", 
            "name": "979990", 
            "object": "underground_line", 
            "to": "node841235979986", 
            "length": "350"
        }, 
        "4803": {
            "phases": "C", 
            "from": "node841240979987", 
            "name": "979987", 
            "object": "underground_line", 
            "to": "node979987979990", 
            "length": "50", 
            "4804": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4805": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979987-LINESPACING"
                }, 
                "4806": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979987-PHASEC"
                }, 
                "name": "979987-LINECONFIG"
            }
        }, 
        "4807": {
            "phases": "CN", 
            "from": "node841243841240", 
            "name": "841240", 
            "4808": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4809": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841240-LINESPACING"
                }, 
                "4810": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4811": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841240-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841240979987", 
            "length": "271"
        }, 
        "4812": {
            "phases": "C", 
            "from": "nodeFFRN1-F146x1841243", 
            "name": "841243", 
            "object": "underground_line", 
            "4813": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841243-LINECONFIG", 
                "4814": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841243-LINESPACING"
                }, 
                "4815": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841243-PHASEC"
                }
            }, 
            "to": "node841243841240", 
            "length": "36"
        }, 
        "4816": {
            "phases": "CN", 
            "from": "node841244FFRN1-F146x1", 
            "name": "FFRN1-F146x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F146x1841243"
        }, 
        "4817": {
            "phases": "C", 
            "from": "node1806-0293841244", 
            "name": "841244", 
            "object": "underground_line", 
            "length": "328", 
            "to": "node841244FFRN1-F146x1", 
            "4818": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4819": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841244-LINESPACING"
                }, 
                "4820": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841244-PHASEC"
                }, 
                "name": "841244-LINECONFIG"
            }
        }, 
        "4821": {
            "phases": "CN", 
            "from": "nodeS1806-06-0091806-0293", 
            "name": "1806-0293", 
            "object": "transformer", 
            "to": "node1806-0293841244", 
            "4822": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0293-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4823": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-009", 
            "parent": "nodeS1806-06-0091806-0293", 
            "object": "load", 
            "constant_power_C": "3.68169", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4824": {
            "phases": "CN", 
            "from": "nodeS1806-06-0071806-06-008", 
            "name": "1806-06-008", 
            "object": "transformer", 
            "to": "node841243841240", 
            "4825": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-06-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4826": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-007", 
            "parent": "nodeS1806-06-0071806-06-008", 
            "object": "load", 
            "constant_power_C": "0.548461", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4827": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-008", 
            "parent": "nodeS1806-06-0071806-06-008", 
            "object": "load", 
            "constant_power_C": "1.82042", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4828": {
            "phases": "C", 
            "from": "node841264979989", 
            "name": "979989", 
            "object": "underground_line", 
            "to": "node979987979990", 
            "length": "650", 
            "4829": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979989-LINECONFIG", 
                "4830": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979989-LINESPACING"
                }, 
                "4831": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979989-PHASEC"
                }
            }
        }, 
        "4832": {
            "4833": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4834": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841264-LINESPACING"
                }, 
                "4835": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841264-PHASEC"
                }, 
                "name": "841264-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node841265841264", 
            "name": "841264", 
            "object": "underground_line", 
            "to": "node841264979989", 
            "length": "31"
        }, 
        "4836": {
            "phases": "C", 
            "from": "node1806-0268841265", 
            "4837": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841265-LINECONFIG", 
                "4838": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841265-LINESPACING"
                }, 
                "4839": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841265-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node841265841264", 
            "length": "155", 
            "name": "841265"
        }, 
        "4840": {
            "phases": "CN", 
            "from": "nodeS1806-07-0101806-0268", 
            "name": "1806-0268", 
            "4841": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0268-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-0268841265"
        }, 
        "4842": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-010", 
            "parent": "nodeS1806-07-0101806-0268", 
            "object": "load", 
            "constant_power_C": "0.65154", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4843": {
            "phases": "C", 
            "from": "node841251979988", 
            "name": "979988", 
            "object": "underground_line", 
            "4844": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4845": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979988-LINESPACING"
                }, 
                "4846": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979988-PHASEC"
                }, 
                "name": "979988-LINECONFIG"
            }, 
            "to": "node841264979989", 
            "length": "260"
        }, 
        "4847": {
            "phases": "C", 
            "from": "node841254841251", 
            "name": "841251", 
            "object": "underground_line", 
            "4848": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4849": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841251-LINESPACING"
                }, 
                "4850": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841251-PHASEC"
                }, 
                "name": "841251-LINECONFIG"
            }, 
            "to": "node841251979988", 
            "length": "298"
        }, 
        "4851": {
            "phases": "C", 
            "from": "node841257841254", 
            "name": "841254", 
            "object": "underground_line", 
            "to": "node841254841251", 
            "length": "189", 
            "4852": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4853": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841254-LINESPACING"
                }, 
                "4854": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841254-PHASEC"
                }, 
                "name": "841254-LINECONFIG"
            }
        }, 
        "4855": {
            "phases": "C", 
            "from": "node910217841257", 
            "name": "841257", 
            "object": "underground_line", 
            "to": "node841257841254", 
            "length": "263", 
            "4856": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4857": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841257-LINESPACING"
                }, 
                "4858": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841257-PHASEC"
                }, 
                "name": "841257-LINECONFIG"
            }
        }, 
        "4859": {
            "phases": "C", 
            "from": "node1806-0203910217", 
            "name": "910217", 
            "object": "underground_line", 
            "to": "node910217841257", 
            "length": "147", 
            "4860": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4861": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910217-LINESPACING"
                }, 
                "4862": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910217-PHASEC"
                }, 
                "name": "910217-LINECONFIG"
            }
        }, 
        "4863": {
            "4864": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0203-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-07-0071806-0203", 
            "name": "1806-0203", 
            "object": "transformer", 
            "to": "node1806-0203910217"
        }, 
        "4865": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-007", 
            "parent": "nodeS1806-07-0071806-0203", 
            "object": "load", 
            "constant_power_C": "1.28169", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4866": {
            "phases": "CN", 
            "4867": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0338-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-07-0121806-0338", 
            "name": "1806-0338", 
            "object": "transformer", 
            "to": "node910217841257"
        }, 
        "4868": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-012", 
            "parent": "nodeS1806-07-0121806-0338", 
            "object": "load", 
            "constant_power_C": "3.04182", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4869": {
            "phases": "CN", 
            "from": "nodeS1806-07-0021806-0291", 
            "name": "1806-0291", 
            "4870": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0291-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841257841254"
        }, 
        "4871": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-002", 
            "parent": "nodeS1806-07-0021806-0291", 
            "object": "load", 
            "constant_power_C": "1.44311", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4872": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-005", 
            "parent": "nodeS1806-07-0021806-0291", 
            "object": "load", 
            "constant_power_C": "1.95462", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4873": {
            "phases": "CN", 
            "from": "nodeS1806-07-0031806-0292", 
            "name": "1806-0292", 
            "4874": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0292-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841254841251"
        }, 
        "4875": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-003", 
            "parent": "nodeS1806-07-0031806-0292", 
            "object": "load", 
            "constant_power_C": "0.645706", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4876": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-004", 
            "parent": "nodeS1806-07-0031806-0292", 
            "object": "load", 
            "constant_power_C": "2.647", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4877": {
            "phases": "CN", 
            "from": "nodeS1806-07-001T28239", 
            "name": "T28239", 
            "object": "transformer", 
            "4878": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28239-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841251979988"
        }, 
        "4879": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-001", 
            "parent": "nodeS1806-07-001T28239", 
            "object": "load", 
            "constant_power_C": "1.0872", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4880": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-008", 
            "parent": "nodeS1806-07-001T28239", 
            "object": "load", 
            "constant_power_C": "2.59449", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4881": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-07-009", 
            "parent": "nodeS1806-07-001T28239", 
            "object": "load", 
            "constant_power_C": "1.25057", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4882": {
            "phases": "C", 
            "from": "node983556983555", 
            "name": "983555", 
            "object": "underground_line", 
            "to": "node979638979637", 
            "length": "300", 
            "4883": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4884": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "983555-LINESPACING"
                }, 
                "name": "983555-LINECONFIG", 
                "4885": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "983555-PHASEC"
                }
            }
        }, 
        "4886": {
            "phases": "C", 
            "from": "nodeT28309983556", 
            "name": "983556", 
            "object": "underground_line", 
            "to": "node983556983555", 
            "length": "286", 
            "4887": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4888": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "983556-LINESPACING"
                }, 
                "name": "983556-LINECONFIG", 
                "4889": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "983556-PHASEC"
                }
            }
        }, 
        "4890": {
            "phases": "CN", 
            "from": "nodeS1806-06-002T28309", 
            "name": "T28309", 
            "object": "transformer", 
            "to": "nodeT28309983556", 
            "4891": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28309-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4892": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-002", 
            "parent": "nodeS1806-06-002T28309", 
            "object": "load", 
            "constant_power_C": "1.21167", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4893": {
            "phases": "CN", 
            "from": "nodeS1806-05-058T28231", 
            "name": "T28231", 
            "object": "transformer", 
            "to": "node983556983555", 
            "4894": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28231-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4895": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-058", 
            "parent": "nodeS1806-05-058T28231", 
            "object": "load", 
            "constant_power_C": "2.33388", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4896": {
            "4897": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-092-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-05-1121806-05-092", 
            "name": "1806-05-092", 
            "object": "transformer", 
            "to": "node841213841211"
        }, 
        "4898": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-112", 
            "parent": "nodeS1806-05-1121806-05-092", 
            "object": "load", 
            "constant_power_C": "0.787683", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4899": {
            "phases": "CN", 
            "from": "nodeS1806-05-0221806-05-091", 
            "name": "1806-05-091", 
            "object": "transformer", 
            "to": "node841211841207", 
            "4900": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-091-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4901": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-022", 
            "parent": "nodeS1806-05-0221806-05-091", 
            "object": "load", 
            "constant_power_C": "2.45057", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4902": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-080", 
            "parent": "nodeS1806-05-0221806-05-091", 
            "object": "load", 
            "constant_power_C": "0.10308", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4903": {
            "phases": "CN", 
            "from": "nodeS1806-05-1171806-05-084", 
            "name": "1806-05-084", 
            "4904": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-084-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841194920030"
        }, 
        "4905": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-117", 
            "parent": "nodeS1806-05-1171806-05-084", 
            "object": "load", 
            "constant_power_C": "3.74004", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4906": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-145", 
            "parent": "nodeS1806-05-1171806-05-084", 
            "object": "load", 
            "constant_power_C": "0.0544571", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4907": {
            "phases": "CN", 
            "from": "nodeS1806-05-0521806-05-222", 
            "name": "1806-05-222", 
            "object": "transformer", 
            "4908": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-222-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node920030841192"
        }, 
        "4909": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-052", 
            "parent": "nodeS1806-05-0521806-05-222", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4910": {
            "phases": "CN", 
            "from": "nodeS1806-05-0391806-05-288", 
            "name": "1806-05-288", 
            "object": "transformer", 
            "4911": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-288-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841181841180"
        }, 
        "4912": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-039", 
            "parent": "nodeS1806-05-0391806-05-288", 
            "object": "load", 
            "constant_power_C": "0.433712", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4913": {
            "phases": "C", 
            "from": "nodeF18119x1897782", 
            "name": "897782", 
            "object": "underground_line", 
            "length": "44", 
            "to": "node841180952536", 
            "4914": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4915": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "897782-LINESPACING"
                }, 
                "4916": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "897782-PHASEC"
                }, 
                "name": "897782-LINECONFIG"
            }
        }, 
        "4917": {
            "phases": "CN", 
            "from": "node897784F18119x1", 
            "name": "F18119x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18119x1897782"
        }, 
        "4918": {
            "phases": "C", 
            "from": "node1806-0339897784", 
            "name": "897784", 
            "object": "underground_line", 
            "to": "node897784F18119x1", 
            "length": "309", 
            "4919": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4920": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "897784-LINESPACING"
                }, 
                "name": "897784-LINECONFIG", 
                "4921": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "897784-PHASEC"
                }
            }
        }, 
        "4922": {
            "phases": "CN", 
            "from": "nodeS1806-05-2151806-0339", 
            "name": "1806-0339", 
            "object": "transformer", 
            "to": "node1806-0339897784", 
            "4923": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0339-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4924": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-215", 
            "parent": "nodeS1806-05-2151806-0339", 
            "object": "load", 
            "constant_power_C": "3.48136", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4925": {
            "phases": "CN", 
            "from": "nodeS1806-05-1051806-05-080", 
            "name": "1806-05-080", 
            "object": "transformer", 
            "to": "node841180952536", 
            "4926": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-080-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4927": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-105", 
            "parent": "nodeS1806-05-1051806-05-080", 
            "object": "load", 
            "constant_power_C": "0.488169", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4928": {
            "4929": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4930": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "952537-LINESPACING"
                }, 
                "4931": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "952537-PHASEC"
                }, 
                "name": "952537-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeF15002x1952537", 
            "name": "952537", 
            "object": "underground_line", 
            "to": "node952536952535", 
            "length": "10"
        }, 
        "4932": {
            "phases": "CN", 
            "from": "node952538F15002x1", 
            "name": "F15002x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15002x1952537"
        }, 
        "4933": {
            "phases": "C", 
            "from": "nodeT15003952538", 
            "name": "952538", 
            "4934": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4936": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "952538-PHASEC"
                }, 
                "name": "952538-LINECONFIG", 
                "4935": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "952538-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node952538F15002x1", 
            "length": "400"
        }, 
        "4937": {
            "phases": "CN", 
            "from": "nodeS1806-05-015T15003", 
            "name": "T15003", 
            "4938": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT15003952538"
        }, 
        "4939": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-015", 
            "parent": "nodeS1806-05-015T15003", 
            "object": "load", 
            "constant_power_C": "1.4859", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4940": {
            "phases": "CN", 
            "from": "nodeS1806-05-0731806-05-076", 
            "name": "1806-05-076", 
            "object": "transformer", 
            "4941": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-076-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841164841163"
        }, 
        "4942": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-073", 
            "parent": "nodeS1806-05-0731806-05-076", 
            "object": "load", 
            "constant_power_C": "0.0855755", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4943": {
            "phases": "CN", 
            "from": "nodeS1806-05-0431806-05-075", 
            "name": "1806-05-075", 
            "object": "transformer", 
            "4944": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-075-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841163841160"
        }, 
        "4945": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-043", 
            "parent": "nodeS1806-05-0431806-05-075", 
            "object": "load", 
            "constant_power_C": "1.66872", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4946": {
            "phases": "CN", 
            "from": "nodeS1806-05-0081806-05-074", 
            "name": "1806-05-074", 
            "object": "transformer", 
            "to": "node841160841156", 
            "4947": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-074-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4948": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-008", 
            "parent": "nodeS1806-05-0081806-05-074", 
            "object": "load", 
            "constant_power_C": "0.237277", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4949": {
            "phases": "C", 
            "from": "nodeF18118x1841270", 
            "name": "841270", 
            "object": "underground_line", 
            "to": "node841156841155", 
            "length": "18", 
            "4950": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4952": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841270-PHASEC"
                }, 
                "name": "841270-LINECONFIG", 
                "4951": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841270-LINESPACING"
                }
            }
        }, 
        "4953": {
            "phases": "CN", 
            "from": "node841271F18118x1", 
            "name": "F18118x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18118x1841270"
        }, 
        "4954": {
            "phases": "C", 
            "from": "nodeT21533841271", 
            "name": "841271", 
            "object": "underground_line", 
            "to": "node841271F18118x1", 
            "length": "444", 
            "4955": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4956": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841271-LINESPACING"
                }, 
                "name": "841271-LINECONFIG", 
                "4957": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841271-PHASEC"
                }
            }
        }, 
        "4958": {
            "phases": "CN", 
            "from": "nodeS1806-05-007T21533", 
            "name": "T21533", 
            "object": "transformer", 
            "to": "nodeT21533841271", 
            "4959": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T21533-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "4960": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-007", 
            "parent": "nodeS1806-05-007T21533", 
            "object": "load", 
            "constant_power_C": "1.45673", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4961": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-206", 
            "parent": "nodeS1806-05-007T21533", 
            "object": "load", 
