            "constant_power_C": "0.315073", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4962": {
            "phases": "CN", 
            "4963": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-073-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-0321806-05-073", 
            "name": "1806-05-073", 
            "object": "transformer", 
            "to": "node841156841155"
        }, 
        "4964": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-032", 
            "parent": "nodeS1806-05-0321806-05-073", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4965": {
            "phases": "CN", 
            "from": "nodeS1806-05-1001806-05-071", 
            "name": "1806-05-071", 
            "4966": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-071-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841155841153"
        }, 
        "4967": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-100", 
            "parent": "nodeS1806-05-1001806-05-071", 
            "object": "load", 
            "constant_power_C": "2.56726", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4968": {
            "phases": "CN", 
            "from": "nodeS1806-05-0021806-05-067", 
            "name": "1806-05-067", 
            "4969": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-067-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841145841143"
        }, 
        "4970": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-002", 
            "parent": "nodeS1806-05-0021806-05-067", 
            "object": "load", 
            "constant_power_C": "1.16499", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "4971": {
            "phases": "ABCN", 
            "from": "node985293985290", 
            "name": "985290", 
            "object": "overhead_line", 
            "4972": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985290-LINECONFIG", 
                "4973": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985290-LINESPACING"
                }, 
                "4974": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4975": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4976": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "4977": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node841142985289", 
            "length": "160"
        }, 
        "4978": {
            "phases": "ABCN", 
            "from": "node839805985293", 
            "name": "985293", 
            "object": "overhead_line", 
            "to": "node985293985290", 
            "length": "160", 
            "4979": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985293-LINECONFIG", 
                "4980": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985293-LINESPACING"
                }, 
                "4981": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4982": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "4983": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "4984": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "4985": {
            "phases": "BN", 
            "from": "nodeR2918x1839805", 
            "name": "839805", 
            "object": "overhead_line", 
            "to": "node839805985293", 
            "length": "10", 
            "4986": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4987": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839805-LINESPACING"
                }, 
                "4988": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839805-LINECONFIG", 
                "4989": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "4990": {
            "phases": "BN", 
            "from": "node839806R2918x1", 
            "name": "R2918x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2918x1839805"
        }, 
        "4991": {
            "4992": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "4993": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839806-LINESPACING"
                }, 
                "4994": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "4995": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839806-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node985379839806", 
            "name": "839806", 
            "object": "overhead_line", 
            "to": "node839806R2918x1", 
            "length": "180"
        }, 
        "4996": {
            "phases": "BN", 
            "from": "node839814985379", 
            "4997": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5000": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985379-LINECONFIG", 
                "4998": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985379-LINESPACING"
                }, 
                "4999": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985379839806", 
            "length": "120", 
            "name": "985379"
        }, 
        "5001": {
            "phases": "BN", 
            "from": "node974508839814", 
            "name": "839814", 
            "5002": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5003": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839814-LINESPACING"
                }, 
                "5004": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839814-LINECONFIG", 
                "5005": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node839814985379", 
            "length": "80"
        }, 
        "5006": {
            "phases": "BN", 
            "from": "node839816974508", 
            "name": "974508", 
            "object": "overhead_line", 
            "5007": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5008": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "974508-LINESPACING"
                }, 
                "5010": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "974508-LINECONFIG", 
                "5009": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node974508839814", 
            "length": "92"
        }, 
        "5011": {
            "phases": "BN", 
            "from": "node922079839816", 
            "name": "839816", 
            "object": "overhead_line", 
            "to": "node839816974508", 
            "length": "133", 
            "5012": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5015": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5013": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839816-LINESPACING"
                }, 
                "5014": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839816-LINECONFIG"
            }
        }, 
        "5016": {
            "phases": "BN", 
            "from": "node839818922079", 
            "name": "922079", 
            "object": "overhead_line", 
            "to": "node922079839816", 
            "length": "116", 
            "5017": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5018": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922079-LINESPACING"
                }, 
                "5019": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5020": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "922079-LINECONFIG"
            }
        }, 
        "5021": {
            "phases": "BN", 
            "from": "node839828839818", 
            "name": "839818", 
            "object": "overhead_line", 
            "to": "node839818922079", 
            "length": "142", 
            "5022": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5024": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5025": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839818-LINECONFIG", 
                "5023": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839818-LINESPACING"
                }
            }
        }, 
        "5026": {
            "phases": "BN", 
            "5027": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5028": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839828-LINESPACING"
                }, 
                "5029": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5030": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839828-LINECONFIG"
            }, 
            "from": "node839832839828", 
            "name": "839828", 
            "object": "overhead_line", 
            "to": "node839828839818", 
            "length": "297"
        }, 
        "5031": {
            "phases": "BN", 
            "from": "node839837839832", 
            "name": "839832", 
            "5032": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5033": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839832-LINESPACING"
                }, 
                "5034": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5035": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839832-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node839832839828", 
            "length": "230"
        }, 
        "5036": {
            "phases": "BN", 
            "from": "node916842839837", 
            "name": "839837", 
            "object": "overhead_line", 
            "5037": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5040": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839837-LINECONFIG", 
                "5038": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839837-LINESPACING"
                }, 
                "5039": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node839837839832", 
            "length": "145"
        }, 
        "5041": {
            "phases": "BN", 
            "from": "node839838916842", 
            "name": "916842", 
            "object": "overhead_line", 
            "length": "137", 
            "to": "node916842839837", 
            "5042": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5043": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916842-LINESPACING"
                }, 
                "5044": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "916842-LINECONFIG", 
                "5045": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5046": {
            "phases": "BN", 
            "from": "node916845839838", 
            "name": "839838", 
            "object": "overhead_line", 
            "to": "node839838916842", 
            "length": "180", 
            "5047": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5048": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839838-LINESPACING"
                }, 
                "5050": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839838-LINECONFIG", 
                "5049": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5051": {
            "phases": "BN", 
            "from": "node839849916845", 
            "name": "916845", 
            "object": "overhead_line", 
            "to": "node916845839838", 
            "length": "209", 
            "5052": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5055": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5053": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916845-LINESPACING"
                }, 
                "5054": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "916845-LINECONFIG"
            }
        }, 
        "5056": {
            "5057": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5058": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839849-LINESPACING"
                }, 
                "5059": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5060": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839849-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node839850839849", 
            "name": "839849", 
            "object": "overhead_line", 
            "to": "node839849916845", 
            "length": "30"
        }, 
        "5061": {
            "phases": "BN", 
            "from": "node839851839850", 
            "name": "839850", 
            "5062": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5064": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5065": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839850-LINECONFIG", 
                "5063": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839850-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node839850839849", 
            "length": "327"
        }, 
        "5066": {
            "phases": "BN", 
            "5067": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5068": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839851-LINESPACING"
                }, 
                "5069": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5070": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839851-LINECONFIG"
            }, 
            "from": "node839854839851", 
            "name": "839851", 
            "object": "overhead_line", 
            "to": "node839851839850", 
            "length": "39"
        }, 
        "5071": {
            "phases": "BN", 
            "from": "node839855839854", 
            "name": "839854", 
            "object": "overhead_line", 
            "5072": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5073": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839854-LINESPACING"
                }, 
                "5074": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5075": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839854-LINECONFIG"
            }, 
            "to": "node839854839851", 
            "length": "167"
        }, 
        "5076": {
            "phases": "BN", 
            "from": "node839857839855", 
            "name": "839855", 
            "object": "overhead_line", 
            "to": "node839855839854", 
            "length": "157", 
            "5077": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5080": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839855-LINECONFIG", 
                "5078": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839855-LINESPACING"
                }, 
                "5079": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5081": {
            "phases": "BN", 
            "from": "node839858839857", 
            "name": "839857", 
            "object": "overhead_line", 
            "to": "node839857839855", 
            "length": "64", 
            "5082": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5083": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839857-LINESPACING"
                }, 
                "5084": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839857-LINECONFIG", 
                "5085": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5086": {
            "phases": "BN", 
            "from": "node839860839858", 
            "name": "839858", 
            "object": "overhead_line", 
            "to": "node839858839857", 
            "length": "120", 
            "5087": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5088": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839858-LINESPACING"
                }, 
                "5090": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839858-LINECONFIG", 
                "5089": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5091": {
            "phases": "BN", 
            "from": "node839862839860", 
            "name": "839860", 
            "object": "overhead_line", 
            "to": "node839860839858", 
            "length": "170", 
            "5092": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5095": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5093": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839860-LINESPACING"
                }, 
                "5094": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839860-LINECONFIG"
            }
        }, 
        "5096": {
            "phases": "B", 
            "from": "nodeF12417x1839862", 
            "name": "839862", 
            "5097": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5098": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839862-LINESPACING"
                }, 
                "5099": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839862-PHASEB"
                }, 
                "name": "839862-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node839862839860", 
            "length": "30"
        }, 
        "5100": {
            "phases": "BN", 
            "from": "node839863F12417x1", 
            "name": "F12417x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12417x1839862"
        }, 
        "5101": {
            "phases": "B", 
            "from": "node839864839863", 
            "name": "839863", 
            "object": "underground_line", 
            "5102": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5104": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839863-PHASEB"
                }, 
                "name": "839863-LINECONFIG", 
                "5103": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839863-LINESPACING"
                }
            }, 
            "to": "node839863F12417x1", 
            "length": "221"
        }, 
        "5105": {
            "phases": "B", 
            "from": "node1806-0121839864", 
            "name": "839864", 
            "object": "underground_line", 
            "length": "249", 
            "to": "node839864839863", 
            "5106": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5107": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839864-LINESPACING"
                }, 
                "5108": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839864-PHASEB"
                }, 
                "name": "839864-LINECONFIG"
            }
        }, 
        "5109": {
            "phases": "BN", 
            "from": "nodeS1806-04-0311806-0121", 
            "name": "1806-0121", 
            "object": "transformer", 
            "to": "node1806-0121839864", 
            "5110": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0121-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5111": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-031", 
            "parent": "nodeS1806-04-0311806-0121", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5112": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-053", 
            "parent": "nodeS1806-04-0311806-0121", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.33193", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5113": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-056", 
            "parent": "nodeS1806-04-0311806-0121", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.219773", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5114": {
            "phases": "BN", 
            "from": "nodeS1806-04-052T14136", 
            "name": "T14136", 
            "object": "transformer", 
            "to": "node839864839863", 
            "5115": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14136-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5116": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-052", 
            "parent": "nodeS1806-04-052T14136", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.09822", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5117": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-054", 
            "parent": "nodeS1806-04-052T14136", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.075851", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5118": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-055", 
            "parent": "nodeS1806-04-052T14136", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.466775", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5119": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-227", 
            "parent": "nodeS1806-04-052T14136", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0466775", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5120": {
            "5121": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-04-0131806-04-007", 
            "name": "1806-04-007", 
            "object": "transformer", 
            "to": "node839862839860"
        }, 
        "5122": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-013", 
            "parent": "nodeS1806-04-0131806-04-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.910212", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5123": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-049", 
            "parent": "nodeS1806-04-0131806-04-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.10827", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5124": {
            "phases": "BN", 
            "from": "nodeS1806-04-0241806-04-005", 
            "5125": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839860839858", 
            "name": "1806-04-005"
        }, 
        "5126": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-024", 
            "parent": "nodeS1806-04-0241806-04-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.22983", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5127": {
            "phases": "BN", 
            "from": "nodeS1806-04-0231806-04-003", 
            "name": "1806-04-003", 
            "5128": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839857839855"
        }, 
        "5129": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-023", 
            "parent": "nodeS1806-04-0231806-04-003", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.00583469", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5130": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-063", 
            "parent": "nodeS1806-04-0231806-04-003", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.58444", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5131": {
            "phases": "BN", 
            "from": "nodeS1806-04-0201806-04-002", 
            "name": "1806-04-002", 
            "object": "transformer", 
            "5132": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839854839851"
        }, 
        "5133": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-020", 
            "parent": "nodeS1806-04-0201806-04-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.402594", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5134": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-131", 
            "parent": "nodeS1806-04-0201806-04-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0447326", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5135": {
            "phases": "BN", 
            "from": "node839879839878", 
            "name": "839878", 
            "object": "overhead_line", 
            "5136": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5137": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839878-LINESPACING"
                }, 
                "5138": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5139": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839878-LINECONFIG"
            }, 
            "to": "node839851839850", 
            "length": "144"
        }, 
        "5140": {
            "phases": "BN", 
            "from": "node839880839879", 
            "name": "839879", 
            "object": "overhead_line", 
            "to": "node839879839878", 
            "length": "274", 
            "5141": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5144": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839879-LINECONFIG", 
                "5142": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839879-LINESPACING"
                }, 
                "5143": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5145": {
            "phases": "B", 
            "from": "nodeFFRN1-F139x1839880", 
            "name": "839880", 
            "object": "underground_line", 
            "to": "node839880839879", 
            "length": "32", 
            "5146": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5147": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839880-LINESPACING"
                }, 
                "5148": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839880-PHASEB"
                }, 
                "name": "839880-LINECONFIG"
            }
        }, 
        "5149": {
            "phases": "BN", 
            "from": "node839881FFRN1-F139x1", 
            "name": "FFRN1-F139x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F139x1839880"
        }, 
        "5150": {
            "phases": "B", 
            "from": "node839883839881", 
            "name": "839881", 
            "object": "underground_line", 
            "to": "node839881FFRN1-F139x1", 
            "length": "34", 
            "5151": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5152": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839881-LINESPACING"
                }, 
                "name": "839881-LINECONFIG", 
                "5153": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839881-PHASEB"
                }
            }
        }, 
        "5154": {
            "phases": "B", 
            "5155": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5156": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839883-LINESPACING"
                }, 
                "5157": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839883-PHASEB"
                }, 
                "name": "839883-LINECONFIG"
            }, 
            "from": "node839886839883", 
            "name": "839883", 
            "object": "underground_line", 
            "to": "node839883839881", 
            "length": "237"
        }, 
        "5158": {
            "phases": "B", 
            "from": "nodeT11953839886", 
            "name": "839886", 
            "5159": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5160": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839886-LINESPACING"
                }, 
                "name": "839886-LINECONFIG", 
                "5161": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839886-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node839886839883", 
            "length": "356"
        }, 
        "5162": {
            "phases": "BN", 
            "object": "transformer", 
            "from": "nodeS1806-04-042T11953", 
            "name": "T11953", 
            "5163": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11953-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT11953839886"
        }, 
        "5164": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-042", 
            "parent": "nodeS1806-04-042T11953", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.70762", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5165": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-061", 
            "parent": "nodeS1806-04-042T11953", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.43793", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5166": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-183", 
            "parent": "nodeS1806-04-042T11953", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.74619", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5167": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-196", 
            "parent": "nodeS1806-04-042T11953", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.26613", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5168": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-218", 
            "parent": "nodeS1806-04-042T11953", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.31054", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5169": {
            "phases": "BN", 
            "from": "nodeS1806-05-1481806-0118", 
            "name": "1806-0118", 
            "object": "transformer", 
            "to": "node839886839883", 
            "5170": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0118-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5171": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-148", 
            "parent": "nodeS1806-05-1481806-0118", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.744895", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5172": {
            "phases": "BN", 
            "from": "node839893839891", 
            "name": "839891", 
            "object": "overhead_line", 
            "to": "node839880839879", 
            "length": "150", 
            "5173": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5176": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839891-LINECONFIG", 
                "5174": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839891-LINESPACING"
                }, 
                "5175": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5177": {
            "phases": "BN", 
            "from": "node839896839893", 
            "name": "839893", 
            "object": "overhead_line", 
            "to": "node839893839891", 
            "length": "144", 
            "5178": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5179": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839893-LINESPACING"
                }, 
                "5180": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839893-LINECONFIG", 
                "5181": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5182": {
            "phases": "BN", 
            "from": "node839898839896", 
            "name": "839896", 
            "object": "overhead_line", 
            "to": "node839896839893", 
            "length": "196", 
            "5183": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5184": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839896-LINESPACING"
                }, 
                "5186": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839896-LINECONFIG", 
                "5185": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5187": {
            "phases": "BN", 
            "from": "node839900839898", 
            "name": "839898", 
            "object": "overhead_line", 
            "to": "node839898839896", 
            "length": "142", 
            "5188": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5191": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5189": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839898-LINESPACING"
                }, 
                "5190": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839898-LINECONFIG"
            }
        }, 
        "5192": {
            "phases": "BN", 
            "from": "node839902839900", 
            "name": "839900", 
            "5193": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5194": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839900-LINESPACING"
                }, 
                "5195": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5196": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839900-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node839900839898", 
            "length": "98"
        }, 
        "5197": {
            "phases": "BN", 
            "from": "node839904839902", 
            "name": "839902", 
            "object": "overhead_line", 
            "5198": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5200": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839902-LINECONFIG", 
                "5201": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5199": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839902-LINESPACING"
                }
            }, 
            "to": "node839902839900", 
            "length": "182"
        }, 
        "5202": {
            "phases": "BN", 
            "from": "node921967839904", 
            "name": "839904", 
            "object": "overhead_line", 
            "to": "node839904839902", 
            "length": "61", 
            "5203": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5204": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839904-LINESPACING"
                }, 
                "5205": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5206": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839904-LINECONFIG"
            }
        }, 
        "5207": {
            "phases": "BN", 
            "from": "node839906921967", 
            "name": "921967", 
            "object": "overhead_line", 
            "to": "node921967839904", 
            "length": "194", 
            "5208": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5209": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921967-LINESPACING"
                }, 
                "5210": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5211": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "921967-LINECONFIG"
            }
        }, 
        "5212": {
            "phases": "B", 
            "from": "nodeF18484x1839906", 
            "name": "839906", 
            "object": "underground_line", 
            "to": "node839906921967", 
            "length": "99", 
            "5213": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839906-LINECONFIG", 
                "5214": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839906-LINESPACING"
                }, 
                "5215": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839906-PHASEB"
                }
            }
        }, 
        "5216": {
            "phases": "BN", 
            "from": "node839907F18484x1", 
            "name": "F18484x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18484x1839906"
        }, 
        "5217": {
            "5218": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5219": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839907-LINESPACING"
                }, 
                "5220": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839907-PHASEB"
                }, 
                "name": "839907-LINECONFIG"
            }, 
            "from": "nodeT18538839907", 
            "name": "839907", 
            "object": "underground_line", 
            "phases": "B", 
            "to": "node839907F18484x1", 
            "length": "506"
        }, 
        "5221": {
            "phases": "BN", 
            "from": "nodeS1806-04-032T18538", 
            "name": "T18538", 
            "5222": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18538-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT18538839907"
        }, 
        "5223": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-032", 
            "parent": "nodeS1806-04-032T18538", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.89952", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5224": {
            "phases": "BN", 
            "from": "nodeS1806-04-0141806-04-022", 
            "name": "1806-04-022", 
            "5225": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839906921967"
        }, 
        "5226": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-014", 
            "parent": "nodeS1806-04-0141806-04-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.110859", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5227": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-066", 
            "parent": "nodeS1806-04-0141806-04-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.85381", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5228": {
            "phases": "BN", 
            "from": "nodeS1806-04-0681806-04-037", 
            "name": "1806-04-037", 
            "object": "transformer", 
            "5229": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-037-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node921967839904"
        }, 
        "5230": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-068", 
            "parent": "nodeS1806-04-0681806-04-037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.155592", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5231": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-228", 
            "parent": "nodeS1806-04-0681806-04-037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.13776", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5232": {
            "phases": "BN", 
            "from": "nodeS1806-04-0351806-04-021", 
            "name": "1806-04-021", 
            "to": "node839904839902", 
            "object": "transformer", 
            "5233": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5234": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-035", 
            "parent": "nodeS1806-04-0351806-04-021", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.99514", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5235": {
            "phases": "BN", 
            "from": "nodeS1806-04-0161806-04-020", 
            "name": "1806-04-020", 
            "object": "transformer", 
            "to": "node839902839900", 
            "5236": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5237": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-016", 
            "parent": "nodeS1806-04-0161806-04-020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.45284", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5238": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-065", 
            "parent": "nodeS1806-04-0161806-04-020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.363696", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5239": {
            "phases": "BN", 
            "from": "nodeS1806-04-0121806-04-019", 
            "name": "1806-04-019", 
            "object": "transformer", 
            "to": "node839900839898", 
            "5240": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5241": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-012", 
            "parent": "nodeS1806-04-0121806-04-019", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.44279", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5242": {
            "phases": "BN", 
            "from": "nodeS1806-04-0431806-04-018", 
            "name": "1806-04-018", 
            "object": "transformer", 
            "to": "node839898839896", 
            "5243": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5244": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-043", 
            "parent": "nodeS1806-04-0431806-04-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.161426", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5245": {
            "phases": "BN", 
            "from": "nodeS1806-04-0261806-04-017", 
            "name": "1806-04-017", 
            "object": "transformer", 
            "to": "node839896839893", 
            "5246": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5247": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-026", 
            "parent": "nodeS1806-04-0261806-04-017", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.149757", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5248": {
            "5249": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-04-0151806-04-016", 
            "name": "1806-04-016", 
            "object": "transformer", 
            "to": "node839893839891"
        }, 
        "5250": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-015", 
            "parent": "nodeS1806-04-0151806-04-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.540681", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5251": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-045", 
            "parent": "nodeS1806-04-0151806-04-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.98931", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5252": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-060", 
            "parent": "nodeS1806-04-0151806-04-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.43793", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5253": {
            "phases": "BN", 
            "from": "nodeS1806-05-2121806-04-014", 
            "name": "1806-04-014", 
            "5254": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839879839878"
        }, 
        "5255": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-212", 
            "parent": "nodeS1806-05-2121806-04-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.427877", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5256": {
            "phases": "BN", 
            "from": "node839923839912", 
            "name": "839912", 
            "5257": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5258": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839912-LINESPACING"
                }, 
                "5259": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5260": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839912-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node839850839849", 
            "length": "311"
        }, 
        "5261": {
            "phases": "BN", 
            "from": "node924886839923", 
            "name": "839923", 
            "object": "overhead_line", 
            "5262": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5264": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839923-LINECONFIG", 
                "5265": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5263": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839923-LINESPACING"
                }
            }, 
            "to": "node839923839912", 
            "length": "134"
        }, 
        "5266": {
            "phases": "BN", 
            "from": "node916846924886", 
            "name": "924886", 
            "object": "overhead_line", 
            "to": "node924886839923", 
            "length": "81", 
            "5267": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5268": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924886-LINESPACING"
                }, 
                "5269": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5270": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "924886-LINECONFIG"
            }
        }, 
        "5271": {
            "phases": "BN", 
            "from": "node839935916846", 
            "name": "916846", 
            "object": "overhead_line", 
            "to": "node916846924886", 
            "length": "125", 
            "5272": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5273": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916846-LINESPACING"
                }, 
                "5274": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5275": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "916846-LINECONFIG"
            }
        }, 
        "5276": {
            "phases": "BN", 
            "from": "node839938839935", 
            "name": "839935", 
            "object": "overhead_line", 
            "to": "node839935916846", 
            "length": "326", 
            "5277": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5280": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839935-LINECONFIG", 
                "5278": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839935-LINESPACING"
                }, 
                "5279": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5281": {
            "5282": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5283": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839938-LINESPACING"
                }, 
                "5284": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839938-LINECONFIG", 
                "5285": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node916819839938", 
            "name": "839938", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node839938839935", 
            "length": "165"
        }, 
        "5286": {
            "phases": "BN", 
            "from": "node916818916819", 
            "name": "916819", 
            "5287": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5288": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916819-LINESPACING"
                }, 
                "5290": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "916819-LINECONFIG", 
                "5289": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node916819839938", 
            "length": "176"
        }, 
        "5291": {
            "phases": "BN", 
            "from": "node839947916818", 
            "name": "916818", 
            "object": "overhead_line", 
            "5292": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5295": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5293": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916818-LINESPACING"
                }, 
                "5294": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "916818-LINECONFIG"
            }, 
            "to": "node916818916819", 
            "length": "171"
        }, 
        "5296": {
            "phases": "BN", 
            "from": "node925068839947", 
            "name": "839947", 
            "to": "node839947916818", 
            "object": "overhead_line", 
            "5297": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5298": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839947-LINESPACING"
                }, 
                "5299": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5300": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839947-LINECONFIG"
            }, 
            "length": "198"
        }, 
        "5301": {
            "phases": "BN", 
            "from": "node1806-04-027925068", 
            "name": "925068", 
            "object": "overhead_line", 
            "to": "node925068839947", 
            "length": "136", 
            "5302": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5304": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5305": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "925068-LINECONFIG", 
                "5303": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925068-LINESPACING"
                }
            }
        }, 
        "5306": {
            "phases": "BN", 
            "from": "nodeS1806-04-0031806-04-027", 
            "name": "1806-04-027", 
            "object": "transformer", 
            "to": "node1806-04-027925068", 
            "5307": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5308": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-003", 
            "parent": "nodeS1806-04-0031806-04-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.169206", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5309": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-005", 
            "parent": "nodeS1806-04-0031806-04-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.952999", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5310": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-007", 
            "parent": "nodeS1806-04-0031806-04-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.324798", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5311": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-062", 
            "parent": "nodeS1806-04-0031806-04-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.10308", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5312": {
            "5313": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-026-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-04-0591806-04-026", 
            "name": "1806-04-026", 
            "object": "transformer", 
            "to": "node839947916818"
        }, 
        "5314": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-059", 
            "parent": "nodeS1806-04-0591806-04-026", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.597083", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5315": {
            "phases": "BN", 
            "from": "nodeS1806-04-0111806-04-034", 
            "name": "1806-04-034", 
            "object": "transformer", 
            "to": "node916818916819", 
            "5316": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-034-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5317": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-011", 
            "parent": "nodeS1806-04-0111806-04-034", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.303404", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5318": {
            "phases": "BN", 
            "from": "nodeS1806-04-0061806-04-035", 
            "name": "1806-04-035", 
            "5319": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-035-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node916819839938"
        }, 
        "5320": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-006", 
            "parent": "nodeS1806-04-0061806-04-035", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.233388", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5321": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-021", 
            "parent": "nodeS1806-04-0061806-04-035", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.326743", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5322": {
            "phases": "BN", 
            "5323": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-04-0011806-04-025", 
            "name": "1806-04-025", 
            "object": "transformer", 
            "to": "node839938839935"
        }, 
        "5324": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-001", 
            "parent": "nodeS1806-04-0011806-04-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0700163", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5325": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-002", 
            "parent": "nodeS1806-04-0011806-04-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0175041", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5326": {
            "phases": "B", 
            "from": "node924026924025", 
            "name": "924025", 
            "object": "underground_line", 
            "5327": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5328": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924025-LINESPACING"
                }, 
                "name": "924025-LINECONFIG", 
                "5329": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924025-PHASEB"
                }
            }, 
            "to": "node839935916846", 
            "length": "35"
        }, 
        "5330": {
            "phases": "B", 
            "from": "nodeT10529924026", 
            "name": "924026", 
            "object": "underground_line", 
            "to": "node924026924025", 
            "length": "22", 
            "5331": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5332": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924026-LINESPACING"
                }, 
                "5333": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924026-PHASEB"
                }, 
                "name": "924026-LINECONFIG"
            }
        }, 
        "5334": {
            "phases": "BN", 
            "from": "nodeS1806-04-009T10529", 
            "name": "T10529", 
            "object": "transformer", 
            "to": "nodeT10529924026", 
            "5335": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10529-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5336": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-009", 
            "parent": "nodeS1806-04-009T10529", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0019449", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5337": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-017", 
            "parent": "nodeS1806-04-009T10529", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.991897", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5338": {
            "phases": "B", 
            "from": "node924031924030", 
            "name": "924030", 
            "object": "underground_line", 
            "to": "node924026924025", 
            "length": "300", 
            "5339": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5340": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924030-LINESPACING"
                }, 
                "5341": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924030-PHASEB"
                }, 
                "name": "924030-LINECONFIG"
            }
        }, 
        "5342": {
            "phases": "B", 
            "from": "node924032924031", 
            "name": "924031", 
            "object": "underground_line", 
            "to": "node924031924030", 
            "length": "256", 
            "5343": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5344": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924031-LINESPACING"
                }, 
                "name": "924031-LINECONFIG", 
                "5345": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924031-PHASEB"
                }
            }
        }, 
        "5346": {
            "phases": "B", 
            "5347": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5348": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924032-LINESPACING"
                }, 
                "5349": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924032-PHASEB"
                }, 
                "name": "924032-LINECONFIG"
            }, 
            "from": "node924033924032", 
            "name": "924032", 
            "object": "underground_line", 
            "to": "node924032924031", 
            "length": "244"
        }, 
        "5350": {
            "phases": "B", 
            "from": "node924034924033", 
            "name": "924033", 
            "5351": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5352": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924033-LINESPACING"
                }, 
                "name": "924033-LINECONFIG", 
                "5353": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924033-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node924033924032", 
            "length": "222"
        }, 
        "5354": {
            "phases": "B", 
            "5355": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5356": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924034-LINESPACING"
                }, 
                "5357": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924034-PHASEB"
                }, 
                "name": "924034-LINECONFIG"
            }, 
            "from": "node924035924034", 
            "name": "924034", 
            "object": "underground_line", 
            "to": "node924034924033", 
            "length": "1000"
        }, 
        "5358": {
            "phases": "B", 
            "from": "node924039924035", 
            "name": "924035", 
            "object": "underground_line", 
            "5359": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5360": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924035-LINESPACING"
                }, 
                "name": "924035-LINECONFIG", 
                "5361": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924035-PHASEB"
                }
            }, 
            "to": "node924035924034", 
            "length": "960"
        }, 
        "5362": {
            "phases": "B", 
            "from": "node924040924039", 
            "name": "924039", 
            "object": "underground_line", 
            "to": "node924039924035", 
            "length": "1050", 
            "5363": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5364": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924039-LINESPACING"
                }, 
                "5365": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924039-PHASEB"
                }, 
                "name": "924039-LINECONFIG"
            }
        }, 
        "5366": {
            "phases": "B", 
            "from": "nodeT10525924040", 
            "name": "924040", 
            "object": "underground_line", 
            "to": "node924040924039", 
            "length": "80", 
            "5367": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5368": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924040-LINESPACING"
                }, 
                "name": "924040-LINECONFIG", 
                "5369": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924040-PHASEB"
                }
            }
        }, 
        "5370": {
            "phases": "BN", 
            "from": "nodeS1906-33-008T10525", 
            "name": "T10525", 
            "object": "transformer", 
            "to": "nodeT10525924040", 
            "5371": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10525-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5372": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-33-008", 
            "parent": "nodeS1906-33-008T10525", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.41977", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5373": {
            "phases": "B", 
            "from": "node924046924044", 
            "name": "924044", 
            "object": "underground_line", 
            "to": "node924040924039", 
            "length": "295", 
            "5374": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5376": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924044-PHASEB"
                }, 
                "name": "924044-LINECONFIG", 
                "5375": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924044-LINESPACING"
                }
            }
        }, 
        "5377": {
            "5378": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5379": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924046-LINESPACING"
                }, 
                "5380": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924046-PHASEB"
                }, 
                "name": "924046-LINECONFIG"
            }, 
            "from": "nodeT10527924046", 
            "name": "924046", 
            "object": "underground_line", 
            "phases": "B", 
            "to": "node924046924044", 
            "length": "513"
        }, 
        "5381": {
            "phases": "BN", 
            "from": "nodeS1906-33-004T10527", 
            "name": "T10527", 
            "5382": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10527-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT10527924046"
        }, 
        "5383": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-33-004", 
            "parent": "nodeS1906-33-004T10527", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0486224", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5384": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-33-005", 
            "parent": "nodeS1906-33-004T10527", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.00972448", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5385": {
            "phases": "BN", 
            "from": "nodeS1906-33-007T10526", 
            "name": "T10526", 
            "5386": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10526-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node924046924044"
        }, 
        "5387": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-33-007", 
            "parent": "nodeS1906-33-007T10526", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.863534", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5388": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-33-012", 
            "parent": "nodeS1906-33-007T10526", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5389": {
            "phases": "BN", 
            "from": "nodeS1806-04-046T10520", 
            "name": "T10520", 
            "object": "transformer", 
            "5390": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10520-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node924033924032"
        }, 
        "5391": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-046", 
            "parent": "nodeS1806-04-046T10520", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.16888", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5392": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-050", 
            "parent": "nodeS1806-04-046T10520", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5393": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-226", 
            "parent": "nodeS1806-04-046T10520", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.02496", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5394": {
            "phases": "BN", 
            "from": "nodeS1806-04-028T10519", 
            "name": "T10519", 
            "object": "transformer", 
            "to": "node924032924031", 
            "5395": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10519-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5396": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-028", 
            "parent": "nodeS1806-04-028T10519", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.00876", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5397": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-044", 
            "parent": "nodeS1806-04-028T10519", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.466775", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5398": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-051", 
            "parent": "nodeS1806-04-028T10519", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5399": {
            "phases": "BN", 
            "from": "nodeS1806-04-027T10518", 
            "name": "T10518", 
            "object": "transformer", 
            "to": "node924031924030", 
            "5400": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10518-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5401": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-027", 
            "parent": "nodeS1806-04-027T10518", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.145867", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5402": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-037", 
            "parent": "nodeS1806-04-027T10518", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.46386", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5403": {
            "phases": "BN", 
            "from": "nodeS1806-04-0181806-04-036", 
            "name": "1806-04-036", 
            "object": "transformer", 
            "to": "node916846924886", 
            "5404": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-036-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5405": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-018", 
            "parent": "nodeS1806-04-0181806-04-036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0447326", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5406": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-039", 
            "parent": "nodeS1806-04-0181806-04-036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.307294", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5407": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-040", 
            "parent": "nodeS1806-04-0181806-04-036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.47261", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5408": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-041", 
            "parent": "nodeS1806-04-0181806-04-036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.53258", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5409": {
            "5410": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-049-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-04-0381806-04-049", 
            "name": "1806-04-049", 
            "object": "transformer", 
            "phases": "BN", 
            "to": "node924886839923"
        }, 
        "5411": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-038", 
            "parent": "nodeS1806-04-0381806-04-049", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.680714", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5412": {
            "phases": "BN", 
            "from": "nodeS1806-04-0191806-04-023", 
            "5413": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-04-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839923839912", 
            "name": "1806-04-023"
        }, 
        "5414": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-019", 
            "parent": "nodeS1806-04-0191806-04-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.019449", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5415": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-04-064", 
            "parent": "nodeS1806-04-0191806-04-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.65478", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5416": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-081", 
            "parent": "nodeS1806-04-0191806-04-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.37115", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5417": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-084", 
            "parent": "nodeS1806-04-0191806-04-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.303404", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5418": {
            "phases": "BN", 
            "object": "transformer", 
            "from": "nodeS1806-05-0631806-05-016", 
            "name": "1806-05-016", 
            "5419": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839849916845"
        }, 
        "5420": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-063", 
            "parent": "nodeS1806-05-0631806-05-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.17083", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5421": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-222", 
            "parent": "nodeS1806-05-0631806-05-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.28363", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5422": {
            "phases": "BN", 
            "from": "nodeS1806-05-0601806-05-217", 
            "name": "1806-05-217", 
            "object": "transformer", 
            "5423": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-217-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node916845839838"
        }, 
        "5424": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-060", 
            "parent": "nodeS1806-05-0601806-05-217", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.762399", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5425": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-068", 
            "parent": "nodeS1806-05-0601806-05-217", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.38639", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5426": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-074", 
            "parent": "nodeS1806-05-0601806-05-217", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.28363", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5427": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-075", 
            "parent": "nodeS1806-05-0601806-05-217", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.27812", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5428": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-098", 
            "parent": "nodeS1806-05-0601806-05-217", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.213939", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5429": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-103", 
            "parent": "nodeS1806-05-0601806-05-217", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.855755", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5430": {
            "phases": "BN", 
            "from": "node924789839963", 
            "name": "839963", 
            "object": "overhead_line", 
            "to": "node839838916842", 
            "length": "143", 
            "5431": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5432": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839963-LINESPACING"
                }, 
                "5434": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839963-LINECONFIG", 
                "5433": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5435": {
            "phases": "BN", 
            "from": "node839964924789", 
            "name": "924789", 
            "object": "overhead_line", 
            "to": "node924789839963", 
            "length": "168", 
            "5436": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5439": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5437": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924789-LINESPACING"
                }, 
                "5438": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "924789-LINECONFIG"
            }
        }, 
        "5440": {
            "5441": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5442": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839964-LINESPACING"
                }, 
                "5443": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5444": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839964-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node839965839964", 
            "name": "839964", 
            "object": "overhead_line", 
            "to": "node839964924789", 
            "length": "68"
        }, 
        "5445": {
            "phases": "BN", 
            "from": "node959562839965", 
            "name": "839965", 
            "5446": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5448": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839965-LINECONFIG", 
                "5449": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5447": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839965-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node839965839964", 
            "length": "156"
        }, 
        "5450": {
            "phases": "BN", 
            "object": "overhead_line", 
            "from": "node839967959562", 
            "name": "959562", 
            "5451": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5452": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959562-LINESPACING"
                }, 
                "5453": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5454": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "959562-LINECONFIG"
            }, 
            "to": "node959562839965", 
            "length": "81"
        }, 
        "5455": {
            "phases": "BN", 
            "from": "node839968839967", 
            "name": "839967", 
            "object": "overhead_line", 
            "5456": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5457": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839967-LINESPACING"
                }, 
                "5458": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5459": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839967-LINECONFIG"
            }, 
            "to": "node839967959562", 
            "length": "3"
        }, 
        "5460": {
            "phases": "BN", 
            "from": "node839969839968", 
            "name": "839968", 
            "object": "overhead_line", 
            "to": "node839968839967", 
            "length": "15", 
            "5461": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5464": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839968-LINECONFIG", 
                "5462": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839968-LINESPACING"
                }, 
                "5463": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5465": {
            "phases": "B", 
            "from": "nodeF29604x1839969", 
            "name": "839969", 
            "object": "underground_line", 
            "to": "node839969839968", 
            "length": "29", 
            "5466": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5467": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839969-LINESPACING"
                }, 
                "5468": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839969-PHASEB"
                }, 
                "name": "839969-LINECONFIG"
            }
        }, 
        "5469": {
            "phases": "BN", 
            "from": "node839970F29604x1", 
            "name": "F29604x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF29604x1839969"
        }, 
        "5470": {
            "phases": "B", 
            "from": "node839972839970", 
            "name": "839970", 
            "object": "underground_line", 
            "to": "node839970F29604x1", 
            "length": "210", 
            "5471": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5472": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839970-LINESPACING"
                }, 
                "name": "839970-LINECONFIG", 
                "5473": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839970-PHASEB"
                }
            }
        }, 
        "5474": {
            "phases": "B", 
            "5475": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5476": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839972-LINESPACING"
                }, 
                "5477": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839972-PHASEB"
                }, 
                "name": "839972-LINECONFIG"
            }, 
            "from": "node839973839972", 
            "name": "839972", 
            "object": "underground_line", 
            "to": "node839972839970", 
            "length": "170"
        }, 
        "5478": {
            "phases": "B", 
            "from": "node839974839973", 
            "name": "839973", 
            "5479": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5480": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839973-LINESPACING"
                }, 
                "name": "839973-LINECONFIG", 
                "5481": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839973-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node839973839972", 
            "length": "118"
        }, 
        "5482": {
            "phases": "B", 
            "5483": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5484": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839974-LINESPACING"
                }, 
                "5485": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839974-PHASEB"
                }, 
                "name": "839974-LINECONFIG"
            }, 
            "from": "node839980839974", 
            "name": "839974", 
            "object": "underground_line", 
            "to": "node839974839973", 
            "length": "539"
        }, 
        "5486": {
            "phases": "B", 
            "from": "node916567839980", 
            "name": "839980", 
            "object": "underground_line", 
            "5487": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5488": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839980-LINESPACING"
                }, 
                "name": "839980-LINECONFIG", 
                "5489": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839980-PHASEB"
                }
            }, 
            "to": "node839980839974", 
            "length": "420"
        }, 
        "5490": {
            "phases": "B", 
            "from": "nodeT4145916567", 
            "name": "916567", 
            "object": "underground_line", 
            "to": "node916567839980", 
            "length": "102", 
            "5491": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5492": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916567-LINESPACING"
                }, 
                "5493": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "916567-PHASEB"
                }, 
                "name": "916567-LINECONFIG"
            }
        }, 
        "5494": {
            "phases": "BN", 
            "from": "nodeS1806-05-223T4145", 
            "name": "T4145", 
            "object": "transformer", 
            "to": "nodeT4145916567", 
            "5495": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4145-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5496": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-223", 
            "parent": "nodeS1806-05-223T4145", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.36986", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5497": {
            "phases": "BN", 
            "from": "nodeS1806-05-186T4144", 
            "name": "T4144", 
            "object": "transformer", 
            "to": "node916567839980", 
            "5498": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4144-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5499": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-186", 
            "parent": "nodeS1806-05-186T4144", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.233388", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5500": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-202", 
            "parent": "nodeS1806-05-186T4144", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.75008", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5501": {
            "phases": "BN", 
            "from": "nodeS1806-05-165T25119", 
            "name": "T25119", 
            "object": "transformer", 
            "to": "node839980839974", 
            "5502": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25119-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5503": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-165", 
            "parent": "nodeS1806-05-165T25119", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.707942", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5504": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-173", 
            "parent": "nodeS1806-05-165T25119", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.24473", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5505": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-181", 
            "parent": "nodeS1806-05-165T25119", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.336467", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5506": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-193", 
            "parent": "nodeS1806-05-165T25119", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.657375", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5507": {
            "phases": "B", 
            "from": "node839992839987", 
            "name": "839987", 
            "object": "underground_line", 
            "to": "node839974839973", 
            "length": "75", 
            "5508": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5509": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839987-LINESPACING"
                }, 
                "5510": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839987-PHASEB"
                }, 
                "name": "839987-LINECONFIG"
            }
        }, 
        "5511": {
            "phases": "B", 
            "from": "node839993839992", 
            "name": "839992", 
            "5512": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5513": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839992-LINESPACING"
                }, 
                "5514": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839992-PHASEB"
                }, 
                "name": "839992-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node839992839987", 
            "length": "394"
        }, 
        "5515": {
            "phases": "B", 
            "from": "node982100839993", 
            "name": "839993", 
            "object": "underground_line", 
            "5516": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5517": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839993-LINESPACING"
                }, 
                "5518": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839993-PHASEB"
                }, 
                "name": "839993-LINECONFIG"
            }, 
            "to": "node839993839992", 
            "length": "199"
        }, 
        "5519": {
            "phases": "B", 
            "from": "node28352x1-Ax1982100", 
            "name": "982100", 
            "object": "underground_line", 
            "5520": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5521": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982100-LINESPACING"
                }, 
                "5522": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "982100-PHASEB"
                }, 
                "name": "982100-LINECONFIG"
            }, 
            "to": "node982100839993", 
            "length": "10"
        }, 
        "5523": {
            "phases": "BN", 
            "from": "nodeS1806-05-189T28352", 
            "name": "T28352", 
            "object": "transformer", 
            "to": "node982100839993", 
            "5524": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28352-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5525": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-189", 
            "parent": "nodeS1806-05-189T28352", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5526": {
            "phases": "B", 
            "from": "nodeT12084839995", 
            "name": "839995", 
            "object": "underground_line", 
            "to": "node839993839992", 
            "length": "102", 
            "5527": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5528": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839995-LINESPACING"
                }, 
                "name": "839995-LINECONFIG", 
                "5529": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839995-PHASEB"
                }
            }
        }, 
        "5530": {
            "phases": "BN", 
            "from": "nodeS1806-05-190T12084", 
            "name": "T12084", 
            "object": "transformer", 
            "to": "nodeT12084839995", 
            "5531": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12084-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5532": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-190", 
            "parent": "nodeS1806-05-190T12084", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5533": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-197", 
            "parent": "nodeS1806-05-190T12084", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.16597", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5534": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-209", 
            "parent": "nodeS1806-05-190T12084", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.600973", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5535": {
            "5536": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5537": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925710-LINESPACING"
                }, 
                "5538": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "925710-PHASEB"
                }, 
                "name": "925710-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "nodeT11899925710", 
            "name": "925710", 
            "object": "underground_line", 
            "to": "node839993839992", 
            "length": "240"
        }, 
        "5539": {
            "phases": "BN", 
            "from": "nodeS1806-05-228T11899", 
            "name": "T11899", 
            "object": "transformer", 
            "to": "nodeT11899925710", 
            "5540": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11899-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5541": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-228", 
            "parent": "nodeS1806-05-228T11899", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.87326", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5542": {
            "phases": "BN", 
            "from": "nodeS1806-05-1711806-0218", 
            "name": "1806-0218", 
            "5543": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0218-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839992839987"
        }, 
        "5544": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-171", 
            "parent": "nodeS1806-05-1711806-0218", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.283955", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5545": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-184", 
            "parent": "nodeS1806-05-1711806-0218", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.17472", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5546": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-192", 
            "parent": "nodeS1806-05-1711806-0218", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.793518", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5547": {
            "phases": "B", 
            "from": "node1806-0236840000", 
            "name": "840000", 
            "object": "underground_line", 
            "5548": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5549": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840000-LINESPACING"
                }, 
                "5550": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840000-PHASEB"
                }, 
                "name": "840000-LINECONFIG"
            }, 
            "to": "node839973839972", 
            "length": "95"
        }, 
        "5551": {
            "phases": "BN", 
            "from": "nodeS1806-05-1771806-0236", 
            "name": "1806-0236", 
            "object": "transformer", 
            "5552": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0236-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0236840000"
        }, 
        "5553": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-177", 
            "parent": "nodeS1806-05-1771806-0236", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0875204", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5554": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-187", 
            "parent": "nodeS1806-05-1771806-0236", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.41751", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5555": {
            "phases": "B", 
            "from": "node1806-0240840003", 
            "name": "840003", 
            "object": "underground_line", 
            "to": "node839973839972", 
            "length": "186", 
            "5556": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5557": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840003-LINESPACING"
                }, 
                "5558": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840003-PHASEB"
                }, 
                "name": "840003-LINECONFIG"
            }
        }, 
        "5559": {
            "phases": "BN", 
            "from": "nodeS1806-05-1821806-0240", 
            "name": "1806-0240", 
            "object": "transformer", 
            "to": "node1806-0240840003", 
            "5560": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0240-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5561": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-182", 
            "parent": "nodeS1806-05-1821806-0240", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.11605", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5562": {
            "phases": "BN", 
            "from": "nodeS1806-05-2141806-0193", 
            "name": "1806-0193", 
            "object": "transformer", 
            "to": "node839972839970", 
            "5563": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0193-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5564": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-214", 
            "parent": "nodeS1806-05-2141806-0193", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.291734", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5565": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-217", 
            "parent": "nodeS1806-05-2141806-0193", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.07131", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5566": {
            "phases": "BN", 
            "from": "node909088840007", 
            "name": "840007", 
            "object": "overhead_line", 
            "to": "node839969839968", 
            "length": "41", 
            "5567": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5568": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840007-LINESPACING"
                }, 
                "5570": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840007-LINECONFIG", 
                "5569": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5571": {
            "phases": "BN", 
            "from": "node840009909088", 
            "name": "909088", 
            "object": "overhead_line", 
            "to": "node909088840007", 
            "length": "152", 
            "5572": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5575": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5573": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "909088-LINESPACING"
                }, 
                "5574": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "909088-LINECONFIG"
            }
        }, 
        "5576": {
            "phases": "BN", 
            "from": "node897785840009", 
            "name": "840009", 
            "5577": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5578": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840009-LINESPACING"
                }, 
                "5579": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5580": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840009-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840009909088", 
            "length": "264"
        }, 
        "5581": {
            "phases": "B", 
            "from": "nodeFFRN1-F106x1897785", 
            "name": "897785", 
            "object": "underground_line", 
            "5582": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5584": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "897785-PHASEB"
                }, 
                "name": "897785-LINECONFIG", 
                "5583": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "897785-LINESPACING"
                }
            }, 
            "to": "node897785840009", 
            "length": "20"
        }, 
        "5585": {
            "phases": "BN", 
            "from": "node897787FFRN1-F106x1", 
            "name": "FFRN1-F106x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F106x1897785"
        }, 
        "5586": {
            "phases": "B", 
            "from": "nodeT28830897787", 
            "name": "897787", 
            "object": "underground_line", 
            "to": "node897787FFRN1-F106x1", 
            "length": "249", 
            "5587": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5588": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "897787-LINESPACING"
                }, 
                "5589": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "897787-PHASEB"
                }, 
                "name": "897787-LINECONFIG"
            }
        }, 
        "5590": {
            "phases": "BN", 
            "from": "nodeS1806-05-216T28830", 
            "name": "T28830", 
            "object": "transformer", 
            "to": "nodeT28830897787", 
            "5591": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28830-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5592": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-216", 
            "parent": "nodeS1806-05-216T28830", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.657375", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5593": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-237", 
            "parent": "nodeS1806-05-216T28830", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.494004", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5594": {
            "phases": "BN", 
            "from": "nodeS1806-05-1341806-05-031", 
            "name": "1806-05-031", 
            "object": "transformer", 
            "to": "node897785840009", 
            "5595": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-031-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5596": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-134", 
            "parent": "nodeS1806-05-1341806-05-031", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.31443", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5597": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-166", 
            "parent": "nodeS1806-05-1341806-05-031", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.669044", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5598": {
            "phases": "BN", 
            "from": "nodeS1806-05-1401806-05-030", 
            "name": "1806-05-030", 
            "object": "transformer", 
            "to": "node840009909088", 
            "5599": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5600": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-140", 
            "parent": "nodeS1806-05-1401806-05-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.134198", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5601": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-170", 
            "parent": "nodeS1806-05-1401806-05-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.37699", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5602": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-175", 
            "parent": "nodeS1806-05-1401806-05-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.66483", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5603": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-179", 
            "parent": "nodeS1806-05-1401806-05-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.624312", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5604": {
            "phases": "BN", 
            "from": "nodeS1806-05-2211806-05-132", 
            "5605": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-132-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node909088840007", 
            "name": "1806-05-132"
        }, 
        "5606": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-221", 
            "parent": "nodeS1806-05-2211806-05-132", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.120584", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5607": {
            "phases": "BN", 
            "from": "nodeS1806-05-1331806-05-294", 
            "name": "1806-05-294", 
            "5608": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-294-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node959562839965"
        }, 
        "5609": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-133", 
            "parent": "nodeS1806-05-1331806-05-294", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.83825", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5610": {
            "phases": "BN", 
            "5611": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-2071806-05-018", 
            "name": "1806-05-018", 
            "object": "transformer", 
            "to": "node839965839964"
        }, 
        "5612": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-207", 
            "parent": "nodeS1806-05-2071806-05-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.61394", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5613": {
            "phases": "BN", 
            "from": "nodeS1806-05-2271806-05-248", 
            "name": "1806-05-248", 
            "object": "transformer", 
            "5614": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-248-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node924789839963"
        }, 
        "5615": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-227", 
            "parent": "nodeS1806-05-2271806-05-248", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.81653", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5616": {
            "phases": "BN", 
            "from": "nodeS1806-05-0591806-05-015", 
            "name": "1806-05-015", 
            "to": "node839838916842", 
            "object": "transformer", 
            "5617": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5618": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-059", 
            "parent": "nodeS1806-05-0591806-05-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.169206", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5619": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-071", 
            "parent": "nodeS1806-05-0591806-05-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.3812", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5620": {
            "phases": "BN", 
            "from": "nodeS1806-05-1261806-05-216", 
            "name": "1806-05-216", 
            "object": "transformer", 
            "to": "node916842839837", 
            "5621": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-216-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5622": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-126", 
            "parent": "nodeS1806-05-1261806-05-216", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.301459", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5623": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-230", 
            "parent": "nodeS1806-05-1261806-05-216", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.503728", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5624": {
            "phases": "B", 
            "from": "nodeF4389x1935555", 
            "name": "935555", 
            "object": "underground_line", 
            "to": "node839837839832", 
            "length": "10", 
            "5625": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5626": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "935555-LINESPACING"
                }, 
                "5627": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "935555-PHASEB"
                }, 
                "name": "935555-LINECONFIG"
            }
        }, 
        "5628": {
            "phases": "BN", 
            "from": "node935556F4389x1", 
            "name": "F4389x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF4389x1935555"
        }, 
        "5629": {
            "phases": "B", 
            "from": "nodeT4390935556", 
            "name": "935556", 
            "object": "underground_line", 
            "to": "node935556F4389x1", 
            "length": "120", 
            "5630": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5632": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "935556-PHASEB"
                }, 
                "name": "935556-LINECONFIG", 
                "5631": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "935556-LINESPACING"
                }
            }
        }, 
        "5633": {
            "5634": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4390-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-054T4390", 
            "name": "T4390", 
            "object": "transformer", 
            "phases": "BN", 
            "to": "nodeT4390935556"
        }, 
        "5635": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-054", 
            "parent": "nodeS1806-05-054T4390", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.213939", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5636": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-106", 
            "parent": "nodeS1806-05-054T4390", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.739061", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5637": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-211", 
            "parent": "nodeS1806-05-054T4390", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.787683", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5638": {
            "phases": "BN", 
            "from": "nodeS1806-05-0671806-05-014", 
            "name": "1806-05-014", 
            "5639": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839837839832"
        }, 
        "5640": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-067", 
            "parent": "nodeS1806-05-0671806-05-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.200324", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5641": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-085", 
            "parent": "nodeS1806-05-0671806-05-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.69206", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5642": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-124", 
            "parent": "nodeS1806-05-0671806-05-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.709887", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5643": {
            "phases": "BN", 
            "from": "nodeS1806-05-0551806-05-013", 
            "name": "1806-05-013", 
            "object": "transformer", 
            "5644": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839832839828"
        }, 
        "5645": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-055", 
            "parent": "nodeS1806-05-0551806-05-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.2564", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5646": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-113", 
            "parent": "nodeS1806-05-0551806-05-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.47261", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5647": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-160", 
            "parent": "nodeS1806-05-0551806-05-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.76597", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5648": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-208", 
            "parent": "nodeS1806-05-0551806-05-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.1047", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5649": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-234", 
            "parent": "nodeS1806-05-0551806-05-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.39644", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5650": {
            "phases": "BN", 
            "from": "nodeS1806-05-0451806-05-012", 
            "name": "1806-05-012", 
            "object": "transformer", 
            "to": "node839828839818", 
            "5651": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5652": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-045", 
            "parent": "nodeS1806-05-0451806-05-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.37342", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5653": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-049", 
            "parent": "nodeS1806-05-0451806-05-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.219773", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5654": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-066", 
            "parent": "nodeS1806-05-0451806-05-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5655": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-069", 
            "parent": "nodeS1806-05-0451806-05-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.678769", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5656": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-076", 
            "parent": "nodeS1806-05-0451806-05-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.23955", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5657": {
            "phases": "BN", 
            "from": "nodeS1806-05-1141806-05-011", 
            "name": "1806-05-011", 
            "object": "transformer", 
            "to": "node839818922079", 
            "5658": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5659": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-114", 
            "parent": "nodeS1806-05-1141806-05-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.108914", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5660": {
            "phases": "BN", 
            "from": "nodeS1806-05-0641806-05-240", 
            "name": "1806-05-240", 
            "object": "transformer", 
            "to": "node922079839816", 
            "5661": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-240-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5662": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-064", 
            "parent": "nodeS1806-05-0641806-05-240", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.882983", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5663": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-070", 
            "parent": "nodeS1806-05-0641806-05-240", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5664": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-107", 
            "parent": "nodeS1806-05-0641806-05-240", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5665": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-116", 
            "parent": "nodeS1806-05-0641806-05-240", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.519287", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5666": {
            "phases": "B", 
            "5667": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5668": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "974511-LINESPACING"
                }, 
                "5669": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "974511-PHASEB"
                }, 
                "name": "974511-LINECONFIG"
            }, 
            "from": "nodeF28794x1974511", 
            "name": "974511", 
            "object": "underground_line", 
            "to": "node839816974508", 
            "length": "114"
        }, 
        "5670": {
            "phases": "BN", 
            "from": "node974510F28794x1", 
            "name": "F28794x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28794x1974511"
        }, 
        "5671": {
            "phases": "B", 
            "from": "node983061974510", 
            "name": "974510", 
            "5672": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5673": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "974510-LINESPACING"
                }, 
                "5674": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "974510-PHASEB"
                }, 
                "name": "974510-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node974510F28794x1", 
            "length": "114"
        }, 
        "5675": {
            "phases": "B", 
            "from": "nodeT28795983061", 
            "name": "983061", 
            "object": "underground_line", 
            "5676": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5677": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "983061-LINESPACING"
                }, 
                "5678": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "983061-PHASEB"
                }, 
                "name": "983061-LINECONFIG"
            }, 
            "to": "node983061974510", 
            "length": "40"
        }, 
        "5679": {
            "phases": "BN", 
            "from": "nodeS1806-05-065T28795", 
            "name": "T28795", 
            "object": "transformer", 
            "5680": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28795-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28795983061"
        }, 
        "5681": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-065", 
            "parent": "nodeS1806-05-065T28795", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.682659", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5682": {
            "phases": "B", 
            "from": "nodeF5429x1922077", 
            "name": "922077", 
            "object": "underground_line", 
            "to": "node839814985379", 
            "length": "12", 
            "5683": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5684": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922077-LINESPACING"
                }, 
                "5685": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "922077-PHASEB"
                }, 
                "name": "922077-LINECONFIG"
            }
        }, 
        "5686": {
            "phases": "BN", 
            "from": "node922078F5429x1", 
            "name": "F5429x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF5429x1922077"
        }, 
        "5687": {
            "phases": "B", 
            "from": "nodeT5430922078", 
            "name": "922078", 
            "object": "underground_line", 
            "to": "node922078F5429x1", 
            "length": "20", 
            "5688": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5689": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922078-LINESPACING"
                }, 
                "5690": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "922078-PHASEB"
                }, 
                "name": "922078-LINECONFIG"
            }
        }, 
        "5691": {
            "phases": "BN", 
            "from": "nodeS1806-05-097T5430", 
            "name": "T5430", 
            "object": "transformer", 
            "to": "nodeT5430922078", 
            "5692": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5430-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5693": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-097", 
            "parent": "nodeS1806-05-097T5430", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.17828", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5694": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-102", 
            "parent": "nodeS1806-05-097T5430", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.75722", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5695": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-108", 
            "parent": "nodeS1806-05-097T5430", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.88266", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5696": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-157", 
            "parent": "nodeS1806-05-097T5430", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.206159", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5697": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-229", 
            "parent": "nodeS1806-05-097T5430", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.262561", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5698": {
            "phases": "ABCN", 
            "5699": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5700": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985294-LINESPACING"
                }, 
                "5701": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5702": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5703": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5704": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985294-LINECONFIG"
            }, 
            "from": "node985185985294", 
            "name": "985294", 
            "object": "overhead_line", 
            "to": "node839805985293", 
            "length": "168"
        }, 
        "5705": {
            "phases": "ABCN", 
            "from": "node985295985185", 
            "name": "985185", 
            "5706": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985185-LINECONFIG", 
                "5707": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985185-LINESPACING"
                }, 
                "5708": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5709": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5710": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5711": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985185985294", 
            "length": "168"
        }, 
        "5712": {
            "phases": "ABCN", 
            "from": "node841138985295", 
            "name": "985295", 
            "to": "node985295985185", 
            "object": "overhead_line", 
            "5713": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985295-LINECONFIG", 
                "5714": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985295-LINESPACING"
                }, 
                "5715": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5716": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5717": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5718": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "length": "110"
        }, 
        "5719": {
            "phases": "BN", 
            "from": "nodeF28133x1841138", 
            "name": "841138", 
            "object": "overhead_line", 
            "to": "node841138985295", 
            "length": "10", 
            "5720": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5721": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841138-LINESPACING"
                }, 
                "5722": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5723": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841138-LINECONFIG"
            }
        }, 
        "5724": {
            "phases": "BN", 
            "from": "node841139F28133x1", 
            "name": "F28133x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28133x1841138"
        }, 
        "5725": {
            "phases": "BN", 
            "from": "node1806-05-064841139", 
            "name": "841139", 
            "object": "overhead_line", 
            "to": "node841139F28133x1", 
            "length": "265", 
            "5726": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5728": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841139-LINECONFIG", 
                "5729": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5727": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841139-LINESPACING"
                }
            }
        }, 
        "5730": {
            "phases": "BN", 
            "5731": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-064-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-0271806-05-064", 
            "name": "1806-05-064", 
            "object": "transformer", 
            "to": "node1806-05-064841139"
        }, 
        "5732": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-027", 
            "parent": "nodeS1806-05-0271806-05-064", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.22821", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5733": {
            "phases": "ABCN", 
            "from": "node985186985296", 
            "name": "985296", 
            "5734": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985296-LINECONFIG", 
                "5735": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985296-LINESPACING"
                }, 
                "5736": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5737": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5738": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5739": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841138985295", 
            "length": "320"
        }, 
        "5740": {
            "phases": "ABCN", 
            "from": "node985187985186", 
            "name": "985186", 
            "object": "overhead_line", 
            "5741": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985186-LINECONFIG", 
                "5742": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985186-LINESPACING"
                }, 
                "5743": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5744": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5745": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5746": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985186985296", 
            "length": "160"
        }, 
        "5747": {
            "phases": "ABCN", 
            "from": "node985188985187", 
            "name": "985187", 
            "object": "overhead_line", 
            "to": "node985187985186", 
            "length": "260", 
            "5748": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985187-LINECONFIG", 
                "5749": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985187-LINESPACING"
                }, 
                "5750": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5751": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5752": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5753": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "5754": {
            "phases": "ABCN", 
            "from": "node840024985188", 
            "name": "985188", 
            "object": "overhead_line", 
            "to": "node985188985187", 
            "length": "213", 
            "5755": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5760": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985188-LINECONFIG", 
                "5756": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985188-LINESPACING"
                }, 
                "5757": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5758": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5759": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "5761": {
            "5762": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5763": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840024-LINESPACING"
                }, 
                "5764": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840024-LINECONFIG", 
                "5765": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node902242840024", 
            "name": "840024", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node840024985188", 
            "length": "10"
        }, 
        "5766": {
            "phases": "BN", 
            "from": "node902243902242", 
            "name": "902242", 
            "5767": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5768": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "902242-LINESPACING"
                }, 
                "5770": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "902242-LINECONFIG", 
                "5769": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "object": "overhead_line", 
            "to": "node902242840024", 
            "length": "148"
        }, 
        "5771": {
            "phases": "BN", 
            "from": "nodeR2919x1949216", 
            "name": "949216", 
            "object": "overhead_line", 
            "5772": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5775": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "5773": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949216-LINESPACING"
                }, 
                "5774": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "949216-LINECONFIG"
            }, 
            "to": "node902242840024", 
            "length": "10"
        }, 
        "5776": {
            "phases": "BN", 
            "from": "node949217R2919x1", 
            "name": "R2919x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2919x1949216"
        }, 
        "5777": {
            "phases": "BN", 
            "from": "node985054949217", 
            "name": "949217", 
            "object": "overhead_line", 
            "length": "10", 
            "to": "node949217R2919x1", 
            "5778": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5779": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949217-LINESPACING"
                }, 
                "5780": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "949217-LINECONFIG", 
                "5781": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }
        }, 
        "5782": {
            "phases": "BN", 
            "from": "node985055985054", 
            "name": "985054", 
            "object": "overhead_line", 
            "to": "node985054949217", 
            "length": "115", 
            "5783": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5784": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985054-LINESPACING"
                }, 
                "5786": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985054-LINECONFIG", 
                "5785": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5787": {
            "phases": "BN", 
            "from": "node985056985055", 
            "name": "985055", 
            "object": "overhead_line", 
            "to": "node985055985054", 
            "length": "50", 
            "5788": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5791": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5789": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985055-LINESPACING"
                }, 
                "5790": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985055-LINECONFIG"
            }
        }, 
        "5792": {
            "5793": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5794": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985056-LINESPACING"
                }, 
                "5795": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5796": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985056-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node985057985056", 
            "name": "985056", 
            "object": "overhead_line", 
            "to": "node985056985055", 
            "length": "170"
        }, 
        "5797": {
            "phases": "BN", 
            "from": "node985058985057", 
            "name": "985057", 
            "5798": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5800": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5801": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985057-LINECONFIG", 
                "5799": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985057-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985057985056", 
            "length": "140"
        }, 
        "5802": {
            "phases": "BN", 
            "5803": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5804": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985058-LINESPACING"
                }, 
                "5805": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5806": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985058-LINECONFIG"
            }, 
            "from": "node1806-05-353985058", 
            "name": "985058", 
            "object": "overhead_line", 
            "to": "node985058985057", 
            "length": "170"
        }, 
        "5807": {
            "phases": "BN", 
            "from": "nodeS1806-05-0281806-05-353", 
            "name": "1806-05-353", 
            "object": "transformer", 
            "5808": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-353-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-05-353985058"
        }, 
        "5809": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-028", 
            "parent": "nodeS1806-05-0281806-05-353", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.11832", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5810": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-029", 
            "parent": "nodeS1806-05-0281806-05-353", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.622367", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5811": {
            "phases": "BN", 
            "from": "nodeS1806-05-0901806-05-351", 
            "name": "1806-05-351", 
            "object": "transformer", 
            "to": "node985058985057", 
            "5812": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-351-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5813": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-090", 
            "parent": "nodeS1806-05-0901806-05-351", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.665155", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5814": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-091", 
            "parent": "nodeS1806-05-0901806-05-351", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.84182", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5815": {
            "phases": "BN", 
            "from": "nodeS1806-05-0871806-05-349", 
            "name": "1806-05-349", 
            "object": "transformer", 
            "to": "node985057985056", 
            "5816": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-349-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5817": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-087", 
            "parent": "nodeS1806-05-0871806-05-349", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.11832", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5818": {
            "phases": "BN", 
            "from": "nodeS1806-05-1551806-05-348", 
            "name": "1806-05-348", 
            "object": "transformer", 
            "to": "node985056985055", 
            "5819": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-348-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5820": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-155", 
            "parent": "nodeS1806-05-1551806-05-348", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.367585", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5821": {
            "phases": "BN", 
            "from": "node985060985059", 
            "name": "985059", 
            "object": "overhead_line", 
            "to": "node985054949217", 
            "length": "106", 
            "5822": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5824": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5825": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985059-LINECONFIG", 
                "5823": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985059-LINESPACING"
                }
            }
        }, 
        "5826": {
            "phases": "BN", 
            "5827": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5828": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985060-LINESPACING"
                }, 
                "5829": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5830": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985060-LINECONFIG"
            }, 
            "from": "node985061985060", 
            "name": "985060", 
            "object": "overhead_line", 
            "to": "node985060985059", 
            "length": "52"
        }, 
        "5831": {
            "phases": "BN", 
            "from": "node1806-05-356985061", 
            "name": "985061", 
            "5832": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5833": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985061-LINESPACING"
                }, 
                "5834": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5835": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985061-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node985061985060", 
            "length": "132"
        }, 
        "5836": {
            "phases": "BN", 
            "from": "nodeS1806-05-0301806-05-356", 
            "name": "1806-05-356", 
            "object": "transformer", 
            "5837": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-356-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-05-356985061"
        }, 
        "5838": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-030", 
            "parent": "nodeS1806-05-0301806-05-356", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.83469", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5839": {
            "phases": "BN", 
            "from": "nodeS1806-05-2321806-05-355", 
            "name": "1806-05-355", 
            "object": "transformer", 
            "5840": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-355-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node985061985060"
        }, 
        "5841": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-05-232", 
            "parent": "nodeS1806-05-2321806-05-355", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.770179", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5842": {
            "phases": "ABCN", 
            "from": "node985308985307", 
            "name": "985307", 
            "object": "overhead_line", 
            "to": "node840024985188", 
            "length": "218", 
            "5843": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985307-LINECONFIG", 
                "5844": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985307-LINESPACING"
                }, 
                "5845": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5846": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5847": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5848": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "5849": {
            "phases": "ABCN", 
            "from": "node985297985308", 
            "name": "985308", 
            "object": "overhead_line", 
            "to": "node985308985307", 
            "length": "145", 
            "5850": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985308-LINECONFIG", 
                "5851": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985308-LINESPACING"
                }, 
                "5852": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5853": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5854": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5855": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "5856": {
            "5857": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5858": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985297-LINESPACING"
                }, 
                "5859": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5860": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985297-LINECONFIG", 
                "5862": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5861": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node985298985297", 
            "name": "985297", 
            "object": "overhead_line", 
            "to": "node985297985308", 
            "length": "145"
        }, 
        "5863": {
            "phases": "A", 
            "from": "nodeF11840x1985298", 
            "name": "985298", 
            "5864": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5865": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985298-LINESPACING"
                }, 
                "5866": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985298-PHASEA"
                }, 
                "name": "985298-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node985298985297", 
            "length": "10"
        }, 
        "5867": {
            "phases": "AN", 
            "from": "node985299F11840x1", 
            "name": "F11840x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF11840x1985298"
        }, 
        "5868": {
            "phases": "A", 
            "from": "node841110985299", 
            "name": "985299", 
            "object": "underground_line", 
            "5869": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985299-LINECONFIG", 
                "5870": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985299-LINESPACING"
                }, 
                "5871": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985299-PHASEA"
                }
            }, 
            "to": "node985299F11840x1", 
            "length": "30"
        }, 
        "5872": {
            "phases": "A", 
            "from": "node841111841110", 
            "name": "841110", 
            "to": "node841110985299", 
            "object": "underground_line", 
            "5873": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5874": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841110-LINESPACING"
                }, 
                "5875": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841110-PHASEA"
                }, 
                "name": "841110-LINECONFIG"
            }, 
            "length": "45"
        }, 
        "5876": {
            "phases": "A", 
            "from": "node841114841111", 
            "name": "841111", 
            "object": "underground_line", 
            "to": "node841111841110", 
            "length": "148", 
            "5877": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841111-LINECONFIG", 
                "5878": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841111-LINESPACING"
                }, 
                "5879": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841111-PHASEA"
                }
            }
        }, 
        "5880": {
            "phases": "A", 
            "from": "node841115841114", 
            "name": "841114", 
            "object": "underground_line", 
            "to": "node841114841111", 
            "length": "111", 
            "5881": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5882": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841114-LINESPACING"
                }, 
                "5883": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841114-PHASEA"
                }, 
                "name": "841114-LINECONFIG"
            }
        }, 
        "5884": {
            "phases": "A", 
            "from": "node841122841115", 
            "name": "841115", 
            "object": "underground_line", 
            "to": "node841115841114", 
            "length": "212", 
            "5885": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841115-LINECONFIG", 
                "5886": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841115-LINESPACING"
                }, 
                "5887": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841115-PHASEA"
                }
            }
        }, 
        "5888": {
            "5889": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5890": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841122-LINESPACING"
                }, 
                "5891": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5892": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841122-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node914551841122", 
            "name": "841122", 
            "object": "overhead_line", 
            "to": "node841122841115", 
            "length": "226"
        }, 
        "5893": {
            "phases": "AN", 
            "from": "node841125914551", 
            "name": "914551", 
            "5894": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5896": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5897": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "914551-LINECONFIG", 
                "5895": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "914551-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node914551841122", 
            "length": "121"
        }, 
        "5898": {
            "phases": "AN", 
            "object": "overhead_line", 
            "from": "node841127841125", 
            "name": "841125", 
            "5899": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5900": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841125-LINESPACING"
                }, 
                "5901": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5902": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841125-LINECONFIG"
            }, 
            "to": "node841125914551", 
            "length": "231"
        }, 
        "5903": {
            "phases": "AN", 
            "from": "node841128841127", 
            "name": "841127", 
            "object": "overhead_line", 
            "5904": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5905": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841127-LINESPACING"
                }, 
                "5906": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "5907": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841127-LINECONFIG"
            }, 
            "to": "node841127841125", 
            "length": "263"
        }, 
        "5908": {
            "phases": "AN", 
            "from": "node841130841128", 
            "name": "841128", 
            "object": "overhead_line", 
            "to": "node841128841127", 
            "length": "30", 
            "5909": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5912": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841128-LINECONFIG", 
                "5910": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841128-LINESPACING"
                }, 
                "5911": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5913": {
            "phases": "AN", 
            "from": "node976677841130", 
            "name": "841130", 
            "object": "overhead_line", 
            "to": "node841130841128", 
            "length": "169", 
            "5914": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5915": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841130-LINESPACING"
                }, 
                "5916": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841130-LINECONFIG", 
                "5917": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5918": {
            "phases": "A", 
            "from": "node976678976677", 
            "name": "976677", 
            "object": "underground_line", 
            "to": "node976677841130", 
            "length": "52", 
            "5919": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5920": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976677-LINESPACING"
                }, 
                "name": "976677-LINECONFIG", 
                "5921": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976677-PHASEA"
                }
            }
        }, 
        "5922": {
            "phases": "A", 
            "5923": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5924": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976678-LINESPACING"
                }, 
                "5925": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976678-PHASEA"
                }, 
                "name": "976678-LINECONFIG"
            }, 
            "from": "nodeT28875976678", 
            "name": "976678", 
            "object": "underground_line", 
            "to": "node976678976677", 
            "length": "168"
        }, 
        "5926": {
            "phases": "AN", 
            "from": "nodeS1806-05-238T28875", 
            "name": "T28875", 
            "5927": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28875-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT28875976678"
        }, 
        "5928": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-238", 
            "parent": "nodeS1806-05-238T28875", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "5929": {
            "phases": "AN", 
            "from": "nodeS1806-05-078T28874", 
            "name": "T28874", 
            "5930": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28874-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node976678976677"
        }, 
        "5931": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-078", 
            "parent": "nodeS1806-05-078T28874", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0350081", 
            "nominal_voltage": "120"
        }, 
        "5932": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-168", 
            "parent": "nodeS1806-05-078T28874", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.544571", 
            "nominal_voltage": "120"
        }, 
        "5933": {
            "phases": "AN", 
            "from": "nodeS1806-05-1361806-05-058", 
            "name": "1806-05-058", 
            "object": "transformer", 
            "5934": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-058-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841130841128"
        }, 
        "5935": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-136", 
            "parent": "nodeS1806-05-1361806-05-058", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.503728", 
            "nominal_voltage": "120"
        }, 
        "5936": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-174", 
            "parent": "nodeS1806-05-1361806-05-058", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.820746", 
            "nominal_voltage": "120"
        }, 
        "5937": {
            "phases": "AN", 
            "from": "nodeS1806-05-0471806-05-057", 
            "name": "1806-05-057", 
            "object": "transformer", 
            "to": "node841127841125", 
            "5938": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-057-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5939": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-047", 
            "parent": "nodeS1806-05-0471806-05-057", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.71734", 
            "nominal_voltage": "120"
        }, 
        "5940": {
            "phases": "AN", 
            "from": "nodeS1806-05-0561806-05-056", 
            "name": "1806-05-056", 
            "object": "transformer", 
            "to": "node841125914551", 
            "5941": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-056-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5942": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-056", 
            "parent": "nodeS1806-05-0561806-05-056", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0836306", 
            "nominal_voltage": "120"
        }, 
        "5943": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-154", 
            "parent": "nodeS1806-05-0561806-05-056", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.47391", 
            "nominal_voltage": "120"
        }, 
        "5944": {
            "phases": "AN", 
            "from": "nodeS1806-05-0351806-05-134", 
            "name": "1806-05-134", 
            "object": "transformer", 
            "to": "node914551841122", 
            "5945": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-134-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5946": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-035", 
            "parent": "nodeS1806-05-0351806-05-134", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.64344", 
            "nominal_voltage": "120"
        }, 
        "5947": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-036", 
            "parent": "nodeS1806-05-0351806-05-134", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.9073", 
            "nominal_voltage": "120"
        }, 
        "5948": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-042", 
            "parent": "nodeS1806-05-0351806-05-134", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.3517", 
            "nominal_voltage": "120"
        }, 
        "5949": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-044", 
            "parent": "nodeS1806-05-0351806-05-134", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.276175", 
            "nominal_voltage": "120"
        }, 
        "5950": {
            "phases": "AN", 
            "from": "nodeS1806-05-0341806-05-055", 
            "name": "1806-05-055", 
            "object": "transformer", 
            "to": "node841122841115", 
            "5951": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-055-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5952": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-034", 
            "parent": "nodeS1806-05-0341806-05-055", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.326743", 
            "nominal_voltage": "120"
        }, 
        "5953": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-077", 
            "parent": "nodeS1806-05-0341806-05-055", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0875204", 
            "nominal_voltage": "120"
        }, 
        "5954": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-210", 
            "parent": "nodeS1806-05-0341806-05-055", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.38055", 
            "nominal_voltage": "120"
        }, 
        "5955": {
            "phases": "AN", 
            "from": "nodeS1806-05-1911806-0261", 
            "name": "1806-0261", 
            "object": "transformer", 
            "to": "node841115841114", 
            "5956": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0261-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "5957": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-191", 
            "parent": "nodeS1806-05-1911806-0261", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.192545", 
            "nominal_voltage": "120"
        }, 
        "5958": {
            "phases": "AN", 
            "from": "nodeS1806-05-1721806-0250", 
            "name": "1806-0250", 
            "5959": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0250-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841114841111"
        }, 
        "5960": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-172", 
            "parent": "nodeS1806-05-1721806-0250", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.460941", 
            "nominal_voltage": "120"
        }, 
        "5961": {
            "phases": "A", 
            "from": "nodeT11842922155", 
            "name": "922155", 
            "5962": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5963": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922155-LINESPACING"
                }, 
                "5964": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "922155-PHASEA"
                }, 
                "name": "922155-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841110985299", 
            "length": "200"
        }, 
        "5965": {
            "phases": "AN", 
            "from": "nodeS1806-05-224T11842", 
            "name": "T11842", 
            "object": "transformer", 
            "5966": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11842-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT11842922155"
        }, 
        "5967": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-224", 
            "parent": "nodeS1806-05-224T11842", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.17472", 
            "nominal_voltage": "120"
        }, 
        "5968": {
            "phases": "ABCN", 
            "from": "node985303985300", 
            "name": "985300", 
            "to": "node985298985297", 
            "object": "overhead_line", 
            "5969": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985300-LINECONFIG", 
                "5970": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985300-LINESPACING"
                }, 
                "5971": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5972": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5973": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5974": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "length": "150"
        }, 
        "5975": {
            "phases": "ABCN", 
            "from": "node841104985303", 
            "name": "985303", 
            "object": "overhead_line", 
            "to": "node985303985300", 
            "length": "150", 
            "5976": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985303-LINECONFIG", 
                "5977": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985303-LINESPACING"
                }, 
                "5978": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5979": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "5980": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "5981": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "5982": {
            "phases": "AN", 
            "from": "nodeF9920x1841104", 
            "name": "841104", 
            "object": "overhead_line", 
            "to": "node841104985303", 
            "length": "20", 
            "5983": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5984": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841104-LINESPACING"
                }, 
                "5986": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841104-LINECONFIG", 
                "5985": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "5987": {
            "phases": "AN", 
            "from": "node841105F9920x1", 
            "name": "F9920x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF9920x1841104"
        }, 
        "5988": {
            "phases": "AN", 
            "from": "node920566841105", 
            "5989": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5992": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841105-LINECONFIG", 
                "5990": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841105-LINESPACING"
                }, 
                "5991": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841105F9920x1", 
            "length": "10", 
            "name": "841105"
        }, 
        "5993": {
            "phases": "AN", 
            "from": "node841106920566", 
            "name": "920566", 
            "5994": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "5995": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920566-LINESPACING"
                }, 
                "5996": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "920566-LINECONFIG", 
                "5997": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node920566841105", 
            "length": "210"
        }, 
        "5998": {
            "phases": "A", 
            "from": "node1806-0295841106", 
            "name": "841106", 
            "object": "underground_line", 
            "5999": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6000": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841106-LINESPACING"
                }, 
                "name": "841106-LINECONFIG", 
                "6001": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841106-PHASEA"
                }
            }, 
            "to": "node841106920566", 
            "length": "529"
        }, 
        "6002": {
            "phases": "AN", 
            "from": "nodeS1806-05-1221806-0295", 
            "name": "1806-0295", 
            "object": "transformer", 
            "to": "node1806-0295841106", 
            "6003": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0295-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6004": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-122", 
            "parent": "nodeS1806-05-1221806-0295", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.45835", 
            "nominal_voltage": "120"
        }, 
        "6005": {
            "phases": "A", 
            "from": "nodeT18137957357", 
            "name": "957357", 
            "object": "underground_line", 
            "to": "node841106920566", 
            "length": "50", 
            "6006": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6008": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "957357-PHASEA"
                }, 
                "name": "957357-LINECONFIG", 
                "6007": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "957357-LINESPACING"
                }
            }
        }, 
        "6009": {
            "phases": "AN", 
            "from": "nodeS1806-05-115T18137", 
            "name": "T18137", 
            "object": "transformer", 
            "to": "nodeT18137957357", 
            "6010": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18137-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6011": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-115", 
            "parent": "nodeS1806-05-115T18137", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.24247", 
            "nominal_voltage": "120"
        }, 
        "6012": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-213", 
            "parent": "nodeS1806-05-115T18137", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.39352", 
            "nominal_voltage": "120"
        }, 
        "6013": {
            "phases": "A", 
            "from": "nodeT9921920567", 
            "name": "920567", 
            "object": "underground_line", 
            "to": "node920566841105", 
            "length": "60", 
            "6014": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6016": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920567-PHASEA"
                }, 
                "name": "920567-LINECONFIG", 
                "6015": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920567-LINESPACING"
                }
            }
        }, 
        "6017": {
            "6018": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T9921-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-188T9921", 
            "name": "T9921", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "nodeT9921920567"
        }, 
        "6019": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-188", 
            "parent": "nodeS1806-05-188T9921", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.38509", 
            "nominal_voltage": "120"
        }, 
        "6020": {
            "phases": "ABCN", 
            "from": "node985301985304", 
            "6021": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985304-LINECONFIG", 
                "6022": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985304-LINESPACING"
                }, 
                "6023": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6024": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6025": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6026": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841104985303", 
            "length": "150", 
            "name": "985304"
        }, 
        "6027": {
            "phases": "ABCN", 
            "from": "node985302985301", 
            "name": "985301", 
            "object": "overhead_line", 
            "6028": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985301-LINECONFIG", 
                "6029": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985301-LINESPACING"
                }, 
                "6030": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6031": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6032": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6033": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985301985304", 
            "length": "150"
        }, 
        "6034": {
            "phases": "ABCN", 
            "from": "node985189985302", 
            "name": "985302", 
            "object": "overhead_line", 
            "to": "node985302985301", 
            "length": "249", 
            "6035": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985302-LINECONFIG", 
                "6036": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985302-LINESPACING"
                }, 
                "6037": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6038": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6039": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6040": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6041": {
            "phases": "ABCN", 
            "from": "node985190985189", 
            "name": "985189", 
            "object": "overhead_line", 
            "to": "node985189985302", 
            "length": "249", 
            "6042": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985189-LINECONFIG", 
                "6043": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985189-LINESPACING"
                }, 
                "6044": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6045": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6046": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6047": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6048": {
            "6049": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6050": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985190-LINESPACING"
                }, 
                "6051": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6052": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985190-LINECONFIG", 
                "6054": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6053": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node985191985190", 
            "name": "985190", 
            "object": "overhead_line", 
            "to": "node985190985189", 
            "length": "249"
        }, 
        "6055": {
            "phases": "ABCN", 
            "from": "node985192985191", 
            "name": "985191", 
            "6056": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985191-LINECONFIG", 
                "6057": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985191-LINESPACING"
                }, 
                "6058": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6059": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6060": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6061": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985191985190", 
            "length": "249"
        }, 
        "6062": {
            "phases": "ABCN", 
            "from": "node985309985192", 
            "name": "985192", 
            "object": "overhead_line", 
            "6063": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985192-LINECONFIG", 
                "6064": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985192-LINESPACING"
                }, 
                "6065": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6066": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6067": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6068": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985192985191", 
            "length": "249"
        }, 
        "6069": {
            "phases": "ABCN", 
            "from": "nodeCAP1985309", 
            "name": "985309", 
            "object": "overhead_line", 
            "to": "node985309985192", 
            "length": "249", 
            "6070": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985309-LINECONFIG", 
                "6071": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985309-LINESPACING"
                }, 
                "6072": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6073": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6074": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6075": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6076": {
            "control": "VOLT", 
            "phases": "ABCN", 
            "capacitor_A": "0.10 MVAr", 
            "control_level": "INDIVIDUAL", 
            "name": "CAP1", 
            "parent": "nodeCAP1985309", 
            "capacitor_B": "0.10 MVAr", 
            "capacitor_C": "0.10 MVAr", 
            "object": "capacitor", 
            "time_delay": "300.0", 
            "nominal_voltage": "2401.7771", 
            "voltage_set_high": "2350.0", 
            "voltage_set_low": "2340.0", 
            "switchC": "CLOSED", 
            "switchB": "CLOSED", 
            "switchA": "CLOSED", 
            "phases_connected": "ABCN", 
            "dwell_time": "0.0", 
            "pt_phase": "ABCN"
        }, 
        "6077": {
            "phases": "ABCN", 
            "from": "node985193985310", 
            "name": "985310", 
            "object": "overhead_line", 
            "to": "nodeCAP1985309", 
            "length": "210", 
            "6078": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6080": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6082": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6083": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985310-LINECONFIG", 
                "6081": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6079": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985310-LINESPACING"
                }
            }
        }, 
        "6084": {
            "phases": "ABCN", 
            "from": "node985194985193", 
            "6085": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985193-LINECONFIG", 
                "6086": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985193-LINESPACING"
                }, 
                "6087": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6088": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6089": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6090": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985193985310", 
            "length": "210", 
            "name": "985193"
        }, 
        "6091": {
            "phases": "ABCN", 
            "from": "node985313985194", 
            "name": "985194", 
            "object": "overhead_line", 
            "6092": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985194-LINECONFIG", 
                "6093": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985194-LINESPACING"
                }, 
                "6094": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6095": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6096": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6097": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985194985193", 
            "length": "210"
        }, 
        "6098": {
            "phases": "ABCN", 
            "from": "node985314985313", 
            "name": "985313", 
            "object": "overhead_line", 
            "to": "node985313985194", 
            "length": "210", 
            "6099": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985313-LINECONFIG", 
                "6100": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985313-LINESPACING"
                }, 
                "6101": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6102": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6103": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6104": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6105": {
            "phases": "ABCN", 
            "from": "node985195985314", 
            "name": "985314", 
            "object": "overhead_line", 
            "to": "node985314985313", 
            "length": "266", 
            "6106": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985314-LINECONFIG", 
                "6107": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985314-LINESPACING"
                }, 
                "6108": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6109": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6110": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6111": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6112": {
            "6113": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6114": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985195-LINESPACING"
                }, 
                "6115": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6116": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985195-LINECONFIG", 
                "6118": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6117": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node985196985195", 
            "name": "985195", 
            "object": "overhead_line", 
            "to": "node985195985314", 
            "length": "150"
        }, 
        "6119": {
            "phases": "ABCN", 
            "from": "node985197985196", 
            "name": "985196", 
            "6120": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985196-LINECONFIG", 
                "6121": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985196-LINESPACING"
                }, 
                "6122": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6123": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6124": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6125": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985196985195", 
            "length": "150"
        }, 
        "6126": {
            "phases": "ABCN", 
            "from": "node985317985197", 
            "name": "985197", 
            "object": "overhead_line", 
            "6127": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985197-LINECONFIG", 
                "6128": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985197-LINESPACING"
                }, 
                "6129": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6130": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6131": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6132": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985197985196", 
            "length": "153"
        }, 
        "6133": {
            "phases": "ABCN", 
            "from": "node985318985317", 
            "name": "985317", 
            "object": "overhead_line", 
            "to": "node985317985197", 
            "length": "153", 
            "6134": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985317-LINECONFIG", 
                "6135": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985317-LINESPACING"
                }, 
                "6136": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6137": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6138": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6139": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6140": {
            "phases": "A", 
            "from": "nodeF28134x1985318", 
            "name": "985318", 
            "object": "underground_line", 
            "to": "node985318985317", 
            "length": "10", 
            "6141": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985318-LINECONFIG", 
                "6142": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985318-LINESPACING"
                }, 
                "6143": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985318-PHASEA"
                }
            }
        }, 
        "6144": {
            "phases": "AN", 
            "from": "node985320F28134x1", 
            "name": "F28134x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28134x1985318"
        }, 
        "6145": {
            "6146": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6147": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985320-LINESPACING"
                }, 
                "6148": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985320-PHASEA"
                }, 
                "name": "985320-LINECONFIG"
            }, 
            "from": "node840074985320", 
            "name": "985320", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node985320F28134x1", 
            "length": "10"
        }, 
        "6149": {
            "phases": "A", 
            "from": "node1906-0296840074", 
            "name": "840074", 
            "6150": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6152": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840074-PHASEA"
                }, 
                "name": "840074-LINECONFIG", 
                "6151": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840074-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node840074985320", 
            "length": "662"
        }, 
        "6153": {
            "phases": "AN", 
            "from": "nodeS1906-32-0281906-0296", 
            "name": "1906-0296", 
            "6154": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0296-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-0296840074"
        }, 
        "6155": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-028", 
            "parent": "nodeS1906-32-0281906-0296", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.17018", 
            "nominal_voltage": "120"
        }, 
        "6156": {
            "phases": "A", 
            "from": "node1906-0255840078", 
            "name": "840078", 
            "object": "underground_line", 
            "6157": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840078-LINECONFIG", 
                "6158": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840078-LINESPACING"
                }, 
                "6159": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840078-PHASEA"
                }
            }, 
            "to": "node840074985320", 
            "length": "344"
        }, 
        "6160": {
            "phases": "AN", 
            "from": "nodeS1906-32-0071906-0255", 
            "name": "1906-0255", 
            "to": "node1906-0255840078", 
            "object": "transformer", 
            "6161": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0255-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6162": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-007", 
            "parent": "nodeS1906-32-0071906-0255", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.266451", 
            "nominal_voltage": "120"
        }, 
        "6163": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-034", 
            "parent": "nodeS1906-32-0071906-0255", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.305349", 
            "nominal_voltage": "120"
        }, 
        "6164": {
            "phases": "A", 
            "from": "nodeT25147985319", 
            "name": "985319", 
            "object": "underground_line", 
            "to": "node840074985320", 
            "length": "10", 
            "6165": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985319-LINECONFIG", 
                "6166": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985319-LINESPACING"
                }, 
                "6167": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985319-PHASEA"
                }
            }
        }, 
        "6168": {
            "phases": "AN", 
            "from": "nodeS1906-32-015T25147", 
            "name": "T25147", 
            "object": "transformer", 
            "to": "nodeT25147985319", 
            "6169": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25147-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6170": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-015", 
            "parent": "nodeS1906-32-015T25147", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.322853", 
            "nominal_voltage": "120"
        }, 
        "6171": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-031", 
            "parent": "nodeS1906-32-015T25147", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.17861", 
            "nominal_voltage": "120"
        }, 
        "6172": {
            "phases": "ABCN", 
            "from": "node985322985321", 
            "name": "985321", 
            "object": "overhead_line", 
            "to": "node985318985317", 
            "length": "336", 
            "6173": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6176": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6178": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985321-LINECONFIG", 
                "6177": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6174": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985321-LINESPACING"
                }, 
                "6175": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6179": {
            "phases": "ABCN", 
            "from": "node985198985322", 
            "name": "985322", 
            "object": "overhead_line", 
            "to": "node985322985321", 
            "length": "200", 
            "6180": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985322-LINECONFIG", 
                "6182": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6183": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6184": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6185": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6181": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985322-LINESPACING"
                }
            }
        }, 
        "6186": {
            "phases": "ABCN", 
            "object": "overhead_line", 
            "from": "node985199985198", 
            "name": "985198", 
            "6187": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985198-LINECONFIG", 
                "6188": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985198-LINESPACING"
                }, 
                "6189": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6190": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6191": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6192": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985198985322", 
            "length": "200"
        }, 
        "6193": {
            "phases": "ABCN", 
            "from": "node985202985199", 
            "name": "985199", 
            "object": "overhead_line", 
            "length": "200", 
            "to": "node985199985198", 
            "6194": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985199-LINECONFIG", 
                "6195": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985199-LINESPACING"
                }, 
                "6196": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6197": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6198": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6199": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6200": {
            "phases": "ABCN", 
            "from": "node985203985202", 
            "name": "985202", 
            "object": "overhead_line", 
            "to": "node985202985199", 
            "length": "153", 
            "6201": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985202-LINECONFIG", 
                "6202": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985202-LINESPACING"
                }, 
                "6203": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6204": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6205": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6206": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6207": {
            "6208": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6209": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985203-LINESPACING"
                }, 
                "6210": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6211": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6212": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "985203-LINECONFIG", 
                "6213": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "phases": "ABCN", 
            "from": "node840088985203", 
            "name": "985203", 
            "object": "overhead_line", 
            "to": "node985203985202", 
            "length": "153"
        }, 
        "6214": {
            "phases": "CN", 
            "from": "nodeF28149x1840088", 
            "name": "840088", 
            "6215": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6216": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840088-LINESPACING"
                }, 
                "6218": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840088-LINECONFIG", 
                "6217": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840088985203", 
            "length": "10"
        }, 
        "6219": {
            "phases": "CN", 
            "from": "node985339F28149x1", 
            "name": "F28149x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28149x1840088"
        }, 
        "6220": {
            "phases": "CN", 
            "from": "node981755985339", 
            "name": "985339", 
            "object": "overhead_line", 
            "6221": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6224": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985339-LINECONFIG", 
                "6222": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985339-LINESPACING"
                }, 
                "6223": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node985339F28149x1", 
            "length": "1124"
        }, 
        "6225": {
            "phases": "CN", 
            "from": "node840089981755", 
            "name": "981755", 
            "object": "overhead_line", 
            "length": "1124", 
            "to": "node981755985339", 
            "6226": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6227": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981755-LINESPACING"
                }, 
                "6228": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981755-LINECONFIG", 
                "6229": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6230": {
            "phases": "CN", 
            "from": "node840091840089", 
            "name": "840089", 
            "object": "overhead_line", 
            "to": "node840089981755", 
            "length": "1235", 
            "6231": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6232": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840089-LINESPACING"
                }, 
                "6234": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840089-LINECONFIG", 
                "6233": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6235": {
            "phases": "CN", 
            "from": "node840093840091", 
            "name": "840091", 
            "object": "overhead_line", 
            "to": "node840091840089", 
            "length": "471", 
            "6236": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6239": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6237": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840091-LINESPACING"
                }, 
                "6238": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840091-LINECONFIG"
            }
        }, 
        "6240": {
            "6241": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6242": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840093-LINESPACING"
                }, 
                "6243": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840093-PHASEC"
                }, 
                "name": "840093-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node1906-33-005840093", 
            "name": "840093", 
            "object": "underground_line", 
            "to": "node840093840091", 
            "length": "699"
        }, 
        "6244": {
            "phases": "CN", 
            "from": "nodeS1906-33-0111906-33-005", 
            "6245": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-33-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-33-005840093", 
            "name": "1906-33-005"
        }, 
        "6246": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-33-011", 
            "parent": "nodeS1906-33-0111906-33-005", 
            "object": "load", 
            "constant_power_C": "0.266451", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6247": {
            "phases": "CN", 
            "from": "nodeS1906-33-0011906-33-004", 
            "name": "1906-33-004", 
            "6248": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-33-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840093840091"
        }, 
        "6249": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-33-001", 
            "parent": "nodeS1906-33-0011906-33-004", 
            "object": "load", 
            "constant_power_C": "0.151702", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6250": {
            "phases": "CN", 
            "6251": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-33-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-33-0091906-33-003", 
            "name": "1906-33-003", 
            "object": "transformer", 
            "to": "node840091840089"
        }, 
        "6252": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-33-009", 
            "parent": "nodeS1906-33-0091906-33-003", 
            "object": "load", 
            "constant_power_C": "0.505673", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6253": {
            "phases": "ABCN", 
            "from": "node985205985204", 
            "name": "985204", 
            "object": "overhead_line", 
            "6254": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985204-LINECONFIG", 
                "6255": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985204-LINESPACING"
                }, 
                "6256": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6257": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6258": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6259": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node840088985203", 
            "length": "153"
        }, 
        "6260": {
            "phases": "ABCN", 
            "from": "node985206985205", 
            "name": "985205", 
            "object": "overhead_line", 
            "to": "node985205985204", 
            "length": "153", 
            "6261": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985205-LINECONFIG", 
                "6262": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985205-LINESPACING"
                }, 
                "6263": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6264": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6265": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6266": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6267": {
            "phases": "ABCN", 
            "from": "node985207985206", 
            "name": "985206", 
            "object": "overhead_line", 
            "to": "node985206985205", 
            "length": "168", 
            "6268": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6272": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "985206-LINECONFIG", 
                "6273": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6269": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985206-LINESPACING"
                }, 
                "6270": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6271": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6274": {
            "phases": "ABCN", 
            "6275": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6276": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985207-LINESPACING"
                }, 
                "6277": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6278": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6279": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6280": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985207-LINECONFIG"
            }, 
            "from": "node985210985207", 
            "name": "985207", 
            "object": "overhead_line", 
            "to": "node985207985206", 
            "length": "168"
        }, 
        "6281": {
            "phases": "ABCN", 
            "from": "node985211985210", 
            "name": "985210", 
            "6282": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985210-LINECONFIG", 
                "6283": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985210-LINESPACING"
                }, 
                "6284": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6285": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6286": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6287": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985210985207", 
            "length": "150"
        }, 
        "6288": {
            "phases": "ABCN", 
            "from": "node985212985211", 
            "name": "985211", 
            "to": "node985211985210", 
            "object": "overhead_line", 
            "6289": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985211-LINECONFIG", 
                "6290": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985211-LINESPACING"
                }, 
                "6291": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6292": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6293": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6294": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "length": "150"
        }, 
        "6295": {
            "phases": "ABCN", 
            "from": "node985213985212", 
            "name": "985212", 
            "object": "overhead_line", 
            "to": "node985212985211", 
            "length": "258", 
            "6296": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985212-LINECONFIG", 
                "6297": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985212-LINESPACING"
                }, 
                "6298": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6299": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6300": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6301": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6302": {
            "phases": "ABCN", 
            "from": "node985214985213", 
            "name": "985213", 
            "object": "overhead_line", 
            "to": "node985213985212", 
            "length": "225", 
            "6303": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6304": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985213-LINESPACING"
                }, 
                "6306": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6307": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6308": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985213-LINECONFIG", 
                "6305": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6309": {
            "phases": "ABCN", 
            "from": "node985215985214", 
            "name": "985214", 
            "6310": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985214-LINECONFIG", 
                "6311": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985214-LINESPACING"
                }, 
                "6312": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6313": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6314": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6315": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985214985213", 
            "length": "225"
        }, 
        "6316": {
            "phases": "ABCN", 
            "from": "node985216985215", 
            "name": "985215", 
            "object": "overhead_line", 
            "6317": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985215-LINECONFIG", 
                "6318": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985215-LINESPACING"
                }, 
                "6319": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6320": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6321": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6322": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985215985214", 
            "length": "218"
        }, 
        "6323": {
            "phases": "ABCN", 
            "from": "node985217985216", 
            "name": "985216", 
            "object": "overhead_line", 
            "to": "node985216985215", 
            "length": "316", 
            "6324": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985216-LINECONFIG", 
                "6325": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985216-LINESPACING"
                }, 
                "6326": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6327": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6328": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6329": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6330": {
            "phases": "ABCN", 
            "from": "node985218985217", 
            "name": "985217", 
            "object": "overhead_line", 
            "to": "node985217985216", 
            "length": "338", 
            "6331": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6336": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985217-LINECONFIG", 
                "6332": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985217-LINESPACING"
                }, 
                "6333": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6334": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6335": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "6337": {
            "6338": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6339": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985218-LINESPACING"
                }, 
                "6340": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6341": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6342": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6343": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985218-LINECONFIG"
            }, 
            "from": "node840456985218", 
            "name": "985218", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node985218985217", 
            "length": "144"
        }, 
        "6344": {
            "phases": "BN", 
            "from": "nodeF28140x1840456", 
            "name": "840456", 
            "6345": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6346": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840456-LINESPACING"
                }, 
                "6347": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6348": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840456-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840456985218", 
            "length": "10"
        }, 
        "6349": {
            "phases": "BN", 
            "from": "node840457F28140x1", 
            "name": "F28140x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28140x1840456"
        }, 
        "6350": {
            "phases": "BN", 
            "from": "node840458840457", 
            "name": "840457", 
            "object": "overhead_line", 
            "6351": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6352": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840457-LINESPACING"
                }, 
                "6354": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840457-LINECONFIG", 
                "6353": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840457F28140x1", 
            "length": "97"
        }, 
        "6355": {
            "phases": "BN", 
            "from": "node840460840458", 
            "name": "840458", 
            "object": "overhead_line", 
            "to": "node840458840457", 
            "length": "854", 
            "6356": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6359": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6357": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840458-LINESPACING"
                }, 
                "6358": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840458-LINECONFIG"
            }
        }, 
        "6360": {
            "phases": "B", 
            "from": "node840462840460", 
            "name": "840460", 
            "object": "underground_line", 
            "to": "node840460840458", 
            "length": "1053", 
            "6361": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6362": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840460-LINESPACING"
                }, 
                "6363": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840460-PHASEB"
                }, 
                "name": "840460-LINECONFIG"
            }
        }, 
        "6364": {
            "phases": "B", 
            "from": "node840463840462", 
            "name": "840462", 
            "object": "underground_line", 
            "to": "node840462840460", 
            "length": "438", 
            "6365": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840462-LINECONFIG", 
                "6366": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840462-LINESPACING"
                }, 
                "6367": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840462-PHASEB"
                }
            }
        }, 
        "6368": {
            "6369": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6370": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840463-LINESPACING"
                }, 
                "6371": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840463-PHASEB"
                }, 
                "name": "840463-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "node840465840463", 
            "name": "840463", 
            "object": "underground_line", 
            "to": "node840463840462", 
            "length": "1097"
        }, 
        "6372": {
            "phases": "B", 
            "from": "node919534919533", 
            "6373": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "919533-LINECONFIG", 
                "6374": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919533-LINESPACING"
                }, 
                "6375": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "919533-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node840465840463", 
            "length": "80", 
            "name": "919533"
        }, 
        "6376": {
            "phases": "B", 
            "from": "node919535919534", 
            "name": "919534", 
            "6377": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6378": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919534-LINESPACING"
                }, 
                "6379": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "919534-PHASEB"
                }, 
                "name": "919534-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node919534919533", 
            "length": "338"
        }, 
        "6380": {
            "phases": "B", 
            "from": "nodeT11806919535", 
            "name": "919535", 
            "object": "underground_line", 
            "6381": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "919535-LINECONFIG", 
                "6382": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919535-LINESPACING"
                }, 
                "6383": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "919535-PHASEB"
                }
            }, 
            "to": "node919535919534", 
            "length": "360"
        }, 
        "6384": {
            "phases": "BN", 
            "from": "nodeS1906-28-022T11806", 
            "name": "T11806", 
            "to": "nodeT11806919535", 
            "object": "transformer", 
            "6385": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11806-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6386": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-28-022", 
            "parent": "nodeS1906-28-022T11806", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "7.74263", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6387": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-28-025", 
            "parent": "nodeS1906-28-022T11806", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.75981", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6388": {
            "phases": "BN", 
            "from": "nodeS1906-29-013T11803", 
            "name": "T11803", 
            "object": "transformer", 
            "to": "node840465840463", 
            "6389": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11803-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6390": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-29-013", 
            "parent": "nodeS1906-29-013T11803", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.406483", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6391": {
            "phases": "BN", 
            "from": "nodeS1906-32-0131906-29-002", 
            "name": "1906-29-002", 
            "object": "transformer", 
            "to": "node840460840458", 
            "6392": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6393": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-32-013", 
            "parent": "nodeS1906-32-0131906-29-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.237277", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6394": {
            "phases": "ABCN", 
            "from": "node985220985219", 
            "name": "985219", 
            "object": "overhead_line", 
            "to": "node840456985218", 
            "length": "240", 
            "6395": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6400": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985219-LINECONFIG", 
                "6396": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985219-LINESPACING"
                }, 
                "6397": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6398": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6399": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "6401": {
            "6402": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6403": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985220-LINESPACING"
                }, 
                "6404": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6405": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6406": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6407": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985220-LINECONFIG"
            }, 
            "from": "node985221985220", 
            "name": "985220", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node985220985219", 
            "length": "240"
        }, 
        "6408": {
            "phases": "ABCN", 
            "from": "node985222985221", 
            "name": "985221", 
            "6409": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985221-LINECONFIG", 
                "6410": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985221-LINESPACING"
                }, 
                "6411": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6412": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6413": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6414": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985221985220", 
            "length": "240"
        }, 
        "6415": {
            "phases": "ABCN", 
            "from": "node985223985222", 
            "name": "985222", 
            "object": "overhead_line", 
            "6416": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985222-LINECONFIG", 
                "6417": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985222-LINESPACING"
                }, 
                "6418": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6419": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6420": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6421": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985222985221", 
            "length": "240"
        }, 
        "6422": {
            "phases": "ABCN", 
            "from": "node985225985223", 
            "name": "985223", 
            "object": "overhead_line", 
            "to": "node985223985222", 
            "length": "240", 
            "6423": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985223-LINECONFIG", 
                "6424": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985223-LINESPACING"
                }, 
                "6425": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6426": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6427": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6428": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6429": {
            "phases": "ABCN", 
            "from": "node985226985225", 
            "name": "985225", 
            "object": "overhead_line", 
            "to": "node985225985223", 
            "length": "278", 
            "6430": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6432": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6434": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6435": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985225-LINECONFIG", 
                "6433": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6431": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985225-LINESPACING"
                }
            }
        }, 
        "6436": {
            "phases": "ABCN", 
            "from": "node985227985226", 
            "6437": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985226-LINECONFIG", 
                "6438": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985226-LINESPACING"
                }, 
                "6439": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6440": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6441": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6442": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985226985225", 
            "length": "278", 
            "name": "985226"
        }, 
        "6443": {
            "phases": "ABCN", 
            "from": "node985228985227", 
            "name": "985227", 
            "object": "overhead_line", 
            "6444": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985227-LINECONFIG", 
                "6445": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985227-LINESPACING"
                }, 
                "6446": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6447": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6448": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6449": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985227985226", 
            "length": "238"
        }, 
        "6450": {
            "phases": "ABCN", 
            "from": "node985229985228", 
            "name": "985228", 
            "object": "overhead_line", 
            "to": "node985228985227", 
            "length": "238", 
            "6451": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985228-LINECONFIG", 
                "6452": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985228-LINESPACING"
                }, 
                "6453": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6454": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6455": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6456": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6457": {
            "phases": "ABCN", 
            "from": "node985230985229", 
            "name": "985229", 
            "object": "overhead_line", 
            "to": "node985229985228", 
            "length": "190", 
            "6458": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985229-LINECONFIG", 
                "6459": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985229-LINESPACING"
                }, 
                "6460": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6461": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6462": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6463": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6464": {
            "6465": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6466": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985230-LINESPACING"
                }, 
                "6467": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6468": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985230-LINECONFIG", 
                "6470": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6469": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node985231985230", 
            "name": "985230", 
            "object": "overhead_line", 
            "to": "node985230985229", 
            "length": "190"
        }, 
        "6471": {
            "phases": "ABCN", 
            "from": "node985232985231", 
            "name": "985231", 
            "6472": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985231-LINECONFIG", 
                "6473": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985231-LINESPACING"
                }, 
                "6474": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6475": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6476": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6477": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985231985230", 
            "length": "282"
        }, 
        "6478": {
            "phases": "ABCN", 
            "from": "node985233985232", 
            "name": "985232", 
            "object": "overhead_line", 
            "6479": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985232-LINECONFIG", 
                "6480": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985232-LINESPACING"
                }, 
                "6481": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6482": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6483": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6484": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985232985231", 
            "length": "282"
        }, 
        "6485": {
            "phases": "ABCN", 
            "from": "node985234985233", 
            "name": "985233", 
            "object": "overhead_line", 
            "to": "node985233985232", 
            "length": "280", 
            "6486": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985233-LINECONFIG", 
                "6487": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985233-LINESPACING"
                }, 
                "6488": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6489": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6490": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6491": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6492": {
            "phases": "ABCN", 
            "from": "node841091985234", 
            "name": "985234", 
            "object": "overhead_line", 
            "to": "node985234985233", 
            "length": "280", 
            "6493": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6496": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6498": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985234-LINECONFIG", 
                "6497": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6494": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985234-LINESPACING"
                }, 
                "6495": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6499": {
            "phases": "BN", 
            "from": "nodeF28142x1841091", 
            "name": "841091", 
            "object": "overhead_line", 
            "to": "node841091985234", 
            "length": "42", 
            "6500": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6503": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6501": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841091-LINESPACING"
                }, 
                "6502": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841091-LINECONFIG"
            }
        }, 
        "6504": {
            "phases": "BN", 
            "from": "node841092F28142x1", 
            "name": "F28142x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28142x1841091"
        }, 
        "6505": {
            "phases": "BN", 
            "from": "node1906-29-014841092", 
            "name": "841092", 
            "6506": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6507": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841092-LINESPACING"
                }, 
                "6508": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841092-LINECONFIG", 
                "6509": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841092F28142x1", 
            "length": "238"
        }, 
        "6510": {
            "phases": "BN", 
            "from": "nodeS1906-29-0181906-29-014", 
            "name": "1906-29-014", 
            "object": "transformer", 
            "6511": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-29-014841092"
        }, 
        "6512": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-29-018", 
            "parent": "nodeS1906-29-0181906-29-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.53971", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6513": {
            "phases": "ABCN", 
            "from": "node985236985235", 
            "name": "985235", 
            "object": "overhead_line", 
            "length": "183", 
            "to": "node841091985234", 
            "6514": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985235-LINECONFIG", 
                "6515": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985235-LINESPACING"
                }, 
                "6516": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6517": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6518": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6519": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6520": {
            "phases": "ABCN", 
            "from": "node985237985236", 
            "name": "985236", 
            "object": "overhead_line", 
            "to": "node985236985235", 
            "length": "183", 
            "6521": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985236-LINECONFIG", 
                "6522": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985236-LINESPACING"
                }, 
                "6523": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6524": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6525": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6526": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6527": {
            "6528": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6529": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985237-LINESPACING"
                }, 
                "6530": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6531": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6532": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "name": "985237-LINECONFIG", 
                "6533": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "phases": "ABCN", 
            "from": "node985238985237", 
            "name": "985237", 
            "object": "overhead_line", 
            "to": "node985237985236", 
            "length": "235"
        }, 
        "6534": {
            "phases": "ABCN", 
            "from": "node985239985238", 
            "name": "985238", 
            "6535": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985238-LINECONFIG", 
                "6536": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985238-LINESPACING"
                }, 
                "6537": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6538": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6539": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6540": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985238985237", 
            "length": "235"
        }, 
        "6541": {
            "phases": "ABCN", 
            "from": "node985240985239", 
            "name": "985239", 
            "object": "overhead_line", 
            "6542": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985239-LINECONFIG", 
                "6543": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985239-LINESPACING"
                }, 
                "6544": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6545": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6546": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6547": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985239985238", 
            "length": "235"
        }, 
        "6548": {
            "phases": "ABCN", 
            "from": "node985241985240", 
            "name": "985240", 
            "object": "overhead_line", 
            "to": "node985240985239", 
            "length": "235", 
            "6549": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985240-LINECONFIG", 
                "6550": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985240-LINESPACING"
                }, 
                "6551": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6552": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "6553": {
