                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "6554": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "6555": {
            "phases": "A", 
            "from": "nodeR2915x1985241", 
            "name": "985241", 
            "object": "underground_line", 
            "to": "node985241985240", 
            "length": "40", 
            "6556": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6557": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985241-LINESPACING"
                }, 
                "6558": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985241-PHASEA"
                }, 
                "name": "985241-LINECONFIG"
            }
        }, 
        "6559": {
            "phases": "AN", 
            "from": "node840892R2915x1", 
            "name": "R2915x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2915x1985241"
        }, 
        "6560": {
            "6561": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6562": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840892-LINESPACING"
                }, 
                "6563": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840892-PHASEA"
                }, 
                "name": "840892-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node840894840892", 
            "name": "840892", 
            "object": "underground_line", 
            "to": "node840892R2915x1", 
            "length": "166"
        }, 
        "6564": {
            "phases": "AN", 
            "from": "node840896840894", 
            "6565": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6568": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840894-LINECONFIG", 
                "6566": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840894-LINESPACING"
                }, 
                "6567": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840894840892", 
            "length": "370", 
            "name": "840894"
        }, 
        "6569": {
            "phases": "AN", 
            "from": "node910401840896", 
            "name": "840896", 
            "6570": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6571": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840896-LINESPACING"
                }, 
                "6572": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840896-LINECONFIG", 
                "6573": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840896840894", 
            "length": "166"
        }, 
        "6574": {
            "phases": "AN", 
            "from": "node840898910401", 
            "name": "910401", 
            "object": "overhead_line", 
            "6575": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6576": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910401-LINESPACING"
                }, 
                "6578": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "910401-LINECONFIG", 
                "6577": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node910401840896", 
            "length": "173"
        }, 
        "6579": {
            "phases": "AN", 
            "from": "node920206840898", 
            "name": "840898", 
            "object": "overhead_line", 
            "to": "node840898910401", 
            "length": "88", 
            "6580": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6583": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6581": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840898-LINESPACING"
                }, 
                "6582": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840898-LINECONFIG"
            }
        }, 
        "6584": {
            "phases": "AN", 
            "from": "node923295920206", 
            "name": "920206", 
            "object": "overhead_line", 
            "to": "node920206840898", 
            "length": "320", 
            "6585": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6586": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920206-LINESPACING"
                }, 
                "6587": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6588": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "920206-LINECONFIG"
            }
        }, 
        "6589": {
            "phases": "AN", 
            "from": "node977713923295", 
            "name": "923295", 
            "object": "overhead_line", 
            "to": "node923295920206", 
            "length": "319", 
            "6590": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6592": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6593": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "923295-LINECONFIG", 
                "6591": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923295-LINESPACING"
                }
            }
        }, 
        "6594": {
            "phases": "AN", 
            "6595": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6596": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "977713-LINESPACING"
                }, 
                "6597": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6598": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "977713-LINECONFIG"
            }, 
            "from": "node929890977713", 
            "name": "977713", 
            "object": "overhead_line", 
            "to": "node977713923295", 
            "length": "230"
        }, 
        "6599": {
            "phases": "AN", 
            "from": "node924981929890", 
            "name": "929890", 
            "6600": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6601": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929890-LINESPACING"
                }, 
                "6602": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6603": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "929890-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node929890977713", 
            "length": "593"
        }, 
        "6604": {
            "phases": "AN", 
            "from": "node840899924981", 
            "name": "924981", 
            "object": "overhead_line", 
            "6605": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6608": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "924981-LINECONFIG", 
                "6606": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924981-LINESPACING"
                }, 
                "6607": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node924981929890", 
            "length": "215"
        }, 
        "6609": {
            "phases": "AN", 
            "from": "node1906-29-013840899", 
            "name": "840899", 
            "object": "overhead_line", 
            "length": "731", 
            "to": "node840899924981", 
            "6610": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6611": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840899-LINESPACING"
                }, 
                "6612": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840899-LINECONFIG", 
                "6613": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6614": {
            "phases": "AN", 
            "from": "nodeS1906-29-0101906-29-013", 
            "name": "1906-29-013", 
            "object": "transformer", 
            "to": "node1906-29-013840899", 
            "6615": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6616": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-29-010", 
            "parent": "nodeS1906-29-0101906-29-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.227553", 
            "nominal_voltage": "120"
        }, 
        "6617": {
            "phases": "AN", 
            "from": "node840904840902", 
            "name": "840902", 
            "object": "overhead_line", 
            "to": "node840899924981", 
            "length": "450", 
            "6618": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6619": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840902-LINESPACING"
                }, 
                "6620": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840902-LINECONFIG", 
                "6621": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6622": {
            "phases": "AN", 
            "from": "node905567840904", 
            "name": "840904", 
            "object": "overhead_line", 
            "to": "node840904840902", 
            "length": "281", 
            "6623": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6624": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840904-LINESPACING"
                }, 
                "6626": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840904-LINECONFIG", 
                "6625": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6627": {
            "phases": "AN", 
            "from": "node905568905567", 
            "name": "905567", 
            "object": "overhead_line", 
            "to": "node905567840904", 
            "length": "260", 
            "6628": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6631": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6629": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905567-LINESPACING"
                }, 
                "6630": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905567-LINECONFIG"
            }
        }, 
        "6632": {
            "phases": "AN", 
            "from": "node840906905568", 
            "name": "905568", 
            "6633": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6634": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905568-LINESPACING"
                }, 
                "6635": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6636": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905568-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node905568905567", 
            "length": "301"
        }, 
        "6637": {
            "phases": "AN", 
            "from": "node905569840906", 
            "name": "840906", 
            "object": "overhead_line", 
            "6638": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6640": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6641": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840906-LINECONFIG", 
                "6639": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840906-LINESPACING"
                }
            }, 
            "to": "node840906905568", 
            "length": "303"
        }, 
        "6642": {
            "phases": "AN", 
            "from": "node905575905569", 
            "name": "905569", 
            "object": "overhead_line", 
            "to": "node905569840906", 
            "length": "280", 
            "6643": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6644": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905569-LINESPACING"
                }, 
                "6645": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6646": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905569-LINECONFIG"
            }
        }, 
        "6647": {
            "phases": "AN", 
            "from": "node905576905575", 
            "name": "905575", 
            "object": "overhead_line", 
            "to": "node905575905569", 
            "length": "312", 
            "6648": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6649": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905575-LINESPACING"
                }, 
                "6650": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6651": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905575-LINECONFIG"
            }
        }, 
        "6652": {
            "phases": "AN", 
            "from": "node840907905576", 
            "name": "905576", 
            "object": "overhead_line", 
            "to": "node905576905575", 
            "length": "301", 
            "6653": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6656": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905576-LINECONFIG", 
                "6654": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905576-LINESPACING"
                }, 
                "6655": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6657": {
            "6658": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6659": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840907-LINESPACING"
                }, 
                "6660": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840907-LINECONFIG", 
                "6661": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node1906-30-036840907", 
            "name": "840907", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node840907905576", 
            "length": "270"
        }, 
        "6662": {
            "phases": "AN", 
            "from": "nodeS1906-30-0031906-30-036", 
            "name": "1906-30-036", 
            "6663": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-036-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-30-036840907"
        }, 
        "6664": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-003", 
            "parent": "nodeS1906-30-0031906-30-036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.66062", 
            "nominal_voltage": "120"
        }, 
        "6665": {
            "phases": "A", 
            "from": "node924102916611", 
            "name": "916611", 
            "6666": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6667": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "916611-LINESPACING"
                }, 
                "6668": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "916611-PHASEA"
                }, 
                "name": "916611-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840907905576", 
            "length": "12"
        }, 
        "6669": {
            "phases": "A", 
            "from": "node924103924102", 
            "name": "924102", 
            "object": "underground_line", 
            "6670": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6672": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "924102-PHASEA"
                }, 
                "name": "924102-LINECONFIG", 
                "6671": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924102-LINESPACING"
                }
            }, 
            "to": "node924102916611", 
            "length": "1085"
        }, 
        "6673": {
            "phases": "A", 
            "from": "node840920924103", 
            "name": "924103", 
            "object": "underground_line", 
            "length": "1040", 
            "to": "node924103924102", 
            "6674": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6675": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924103-LINESPACING"
                }, 
                "6676": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "924103-PHASEA"
                }, 
                "name": "924103-LINECONFIG"
            }
        }, 
        "6677": {
            "phases": "AN", 
            "from": "node840918840920", 
            "name": "840920", 
            "object": "overhead_line", 
            "to": "node840920924103", 
            "length": "95", 
            "6678": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6680": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6681": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840920-LINECONFIG", 
                "6679": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840920-LINESPACING"
                }
            }
        }, 
        "6682": {
            "phases": "AN", 
            "from": "node1906-19-005840918", 
            "name": "840918", 
            "object": "overhead_line", 
            "to": "node840918840920", 
            "length": "235", 
            "6683": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6684": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840918-LINESPACING"
                }, 
                "6685": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6686": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840918-LINECONFIG"
            }
        }, 
        "6687": {
            "6688": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-19-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-19-0211906-19-005", 
            "name": "1906-19-005", 
            "object": "transformer", 
            "to": "node1906-19-005840918"
        }, 
        "6689": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-19-021", 
            "parent": "nodeS1906-19-0211906-19-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6690": {
            "phases": "AN", 
            "6691": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6692": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924101-LINESPACING"
                }, 
                "6693": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6694": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "924101-LINECONFIG"
            }, 
            "from": "node840922924101", 
            "name": "924101", 
            "object": "overhead_line", 
            "to": "node840920924103", 
            "length": "130"
        }, 
        "6695": {
            "phases": "AN", 
            "from": "node840923840922", 
            "name": "840922", 
            "6696": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6697": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840922-LINESPACING"
                }, 
                "6698": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6699": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840922-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840922924101", 
            "length": "427"
        }, 
        "6700": {
            "phases": "AN", 
            "from": "node840924840923", 
            "name": "840923", 
            "object": "overhead_line", 
            "6701": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6704": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840923-LINECONFIG", 
                "6702": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840923-LINESPACING"
                }, 
                "6703": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840923840922", 
            "length": "252"
        }, 
        "6705": {
            "phases": "AN", 
            "from": "node840926840924", 
            "name": "840924", 
            "object": "overhead_line", 
            "length": "322", 
            "to": "node840924840923", 
            "6706": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6707": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840924-LINESPACING"
                }, 
                "6708": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840924-LINECONFIG", 
                "6709": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6710": {
            "phases": "AN", 
            "from": "node840928840926", 
            "name": "840926", 
            "object": "overhead_line", 
            "to": "node840926840924", 
            "length": "493", 
            "6711": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6712": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840926-LINESPACING"
                }, 
                "6714": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840926-LINECONFIG", 
                "6713": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6715": {
            "phases": "AN", 
            "from": "node840929840928", 
            "name": "840928", 
            "object": "overhead_line", 
            "to": "node840928840926", 
            "length": "691", 
            "6716": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6719": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6717": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840928-LINESPACING"
                }, 
                "6718": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840928-LINECONFIG"
            }
        }, 
        "6720": {
            "6721": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6722": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840929-LINESPACING"
                }, 
                "6723": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6724": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840929-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node919527840929", 
            "name": "840929", 
            "object": "overhead_line", 
            "to": "node840929840928", 
            "length": "580"
        }, 
        "6725": {
            "phases": "A", 
            "from": "nodeF10035x1919527", 
            "name": "919527", 
            "6726": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6728": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "919527-PHASEA"
                }, 
                "name": "919527-LINECONFIG", 
                "6727": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919527-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node919527840929", 
            "length": "16"
        }, 
        "6729": {
            "phases": "AN", 
            "from": "node919528F10035x1", 
            "name": "F10035x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF10035x1919527"
        }, 
        "6730": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "node919530919528", 
            "name": "919528", 
            "6731": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6732": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919528-LINESPACING"
                }, 
                "6733": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "919528-PHASEA"
                }, 
                "name": "919528-LINECONFIG"
            }, 
            "to": "node919528F10035x1", 
            "length": "34"
        }, 
        "6734": {
            "phases": "A", 
            "from": "nodeT10037919530", 
            "name": "919530", 
            "object": "underground_line", 
            "6735": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6736": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919530-LINESPACING"
                }, 
                "name": "919530-LINECONFIG", 
                "6737": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "919530-PHASEA"
                }
            }, 
            "to": "node919530919528", 
            "length": "160"
        }, 
        "6738": {
            "phases": "AN", 
            "from": "nodeS1905-24-094T10037", 
            "name": "T10037", 
            "object": "transformer", 
            "to": "nodeT10037919530", 
            "6739": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10037-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6740": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-094", 
            "parent": "nodeS1905-24-094T10037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.106969", 
            "nominal_voltage": "120"
        }, 
        "6741": {
            "phases": "AN", 
            "from": "nodeS1905-24-048T10036", 
            "name": "T10036", 
            "object": "transformer", 
            "to": "node919530919528", 
            "6742": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10036-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6743": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-048", 
            "parent": "nodeS1905-24-048T10036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.34587", 
            "nominal_voltage": "120"
        }, 
        "6744": {
            "phases": "AN", 
            "from": "node1905-25-022840930", 
            "name": "840930", 
            "object": "overhead_line", 
            "to": "node840929840928", 
            "length": "415", 
            "6745": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6746": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840930-LINESPACING"
                }, 
                "6747": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6748": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840930-LINECONFIG"
            }
        }, 
        "6749": {
            "phases": "AN", 
            "from": "nodeS1905-25-0051905-25-022", 
            "name": "1905-25-022", 
            "object": "transformer", 
            "to": "node1905-25-022840930", 
            "6750": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6751": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-005", 
            "parent": "nodeS1905-25-0051905-25-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.0402", 
            "nominal_voltage": "120"
        }, 
        "6752": {
            "6753": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6754": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840932-LINESPACING"
                }, 
                "6755": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6756": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840932-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840933840932", 
            "name": "840932", 
            "object": "overhead_line", 
            "to": "node840929840928", 
            "length": "177"
        }, 
        "6757": {
            "phases": "AN", 
            "from": "node917184840933", 
            "name": "840933", 
            "6758": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6760": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6761": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840933-LINECONFIG", 
                "6759": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840933-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840933840932", 
            "length": "258"
        }, 
        "6762": {
            "phases": "AN", 
            "6763": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6764": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917184-LINESPACING"
                }, 
                "6765": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6766": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "917184-LINECONFIG"
            }, 
            "from": "node840936917184", 
            "name": "917184", 
            "object": "overhead_line", 
            "to": "node917184840933", 
            "length": "143"
        }, 
        "6767": {
            "phases": "AN", 
            "from": "node917181840936", 
            "name": "840936", 
            "object": "overhead_line", 
            "6768": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6769": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840936-LINESPACING"
                }, 
                "6770": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6771": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840936-LINECONFIG"
            }, 
            "to": "node840936917184", 
            "length": "248"
        }, 
        "6772": {
            "phases": "AN", 
            "from": "node922375917181", 
            "name": "917181", 
            "object": "overhead_line", 
            "to": "node917181840936", 
            "length": "295", 
            "6773": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6776": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "917181-LINECONFIG", 
                "6774": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917181-LINESPACING"
                }, 
                "6775": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6777": {
            "phases": "AN", 
            "from": "node917176922375", 
            "name": "922375", 
            "object": "overhead_line", 
            "to": "node922375917181", 
            "length": "183", 
            "6778": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6779": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922375-LINESPACING"
                }, 
                "6780": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "922375-LINECONFIG", 
                "6781": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6782": {
            "phases": "AN", 
            "from": "node982514917176", 
            "name": "917176", 
            "object": "overhead_line", 
            "to": "node917176922375", 
            "length": "724", 
            "6783": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6784": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917176-LINESPACING"
                }, 
                "6786": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "917176-LINECONFIG", 
                "6785": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6787": {
            "phases": "AN", 
            "from": "node840945982514", 
            "name": "982514", 
            "object": "overhead_line", 
            "to": "node982514917176", 
            "length": "162", 
            "6788": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6791": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6789": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982514-LINESPACING"
                }, 
                "6790": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "982514-LINECONFIG"
            }
        }, 
        "6792": {
            "phases": "AN", 
            "from": "node840947840945", 
            "name": "840945", 
            "6793": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6794": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840945-LINESPACING"
                }, 
                "6795": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6796": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840945-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840945982514", 
            "length": "224"
        }, 
        "6797": {
            "phases": "AN", 
            "from": "node840948840947", 
            "name": "840947", 
            "object": "overhead_line", 
            "6798": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6800": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6801": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840947-LINECONFIG", 
                "6799": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840947-LINESPACING"
                }
            }, 
            "to": "node840947840945", 
            "length": "909"
        }, 
        "6802": {
            "phases": "AN", 
            "from": "node840950840948", 
            "name": "840948", 
            "object": "overhead_line", 
            "to": "node840948840947", 
            "length": "204", 
            "6803": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6804": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840948-LINESPACING"
                }, 
                "6805": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6806": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840948-LINECONFIG"
            }
        }, 
        "6807": {
            "phases": "AN", 
            "from": "node840951840950", 
            "name": "840950", 
            "object": "overhead_line", 
            "to": "node840950840948", 
            "length": "184", 
            "6808": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6809": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840950-LINESPACING"
                }, 
                "6810": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6811": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840950-LINECONFIG"
            }
        }, 
        "6812": {
            "phases": "AN", 
            "from": "node840953840951", 
            "name": "840951", 
            "object": "overhead_line", 
            "to": "node840951840950", 
            "length": "282", 
            "6813": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6816": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840951-LINECONFIG", 
                "6814": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840951-LINESPACING"
                }, 
                "6815": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6817": {
            "6818": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6819": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840953-LINESPACING"
                }, 
                "6820": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840953-LINECONFIG", 
                "6821": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840954840953", 
            "name": "840953", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node840953840951", 
            "length": "47"
        }, 
        "6822": {
            "phases": "AN", 
            "from": "node840956840954", 
            "name": "840954", 
            "6823": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6824": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840954-LINESPACING"
                }, 
                "6826": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840954-LINECONFIG", 
                "6825": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840954840953", 
            "length": "398"
        }, 
        "6827": {
            "phases": "AN", 
            "from": "node840958840956", 
            "name": "840956", 
            "object": "overhead_line", 
            "6828": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6831": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6829": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840956-LINESPACING"
                }, 
                "6830": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840956-LINECONFIG"
            }, 
            "to": "node840956840954", 
            "length": "583"
        }, 
        "6832": {
            "phases": "AN", 
            "from": "node840960840958", 
            "name": "840958", 
            "to": "node840958840956", 
            "object": "overhead_line", 
            "6833": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6834": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840958-LINESPACING"
                }, 
                "6835": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6836": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840958-LINECONFIG"
            }, 
            "length": "218"
        }, 
        "6837": {
            "phases": "AN", 
            "from": "node840963840960", 
            "name": "840960", 
            "object": "overhead_line", 
            "to": "node840960840958", 
            "length": "223", 
            "6838": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6840": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6841": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840960-LINECONFIG", 
                "6839": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840960-LINESPACING"
                }
            }
        }, 
        "6842": {
            "phases": "AN", 
            "from": "node840964840963", 
            "name": "840963", 
            "object": "overhead_line", 
            "to": "node840963840960", 
            "length": "109", 
            "6843": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6844": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840963-LINESPACING"
                }, 
                "6845": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6846": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840963-LINECONFIG"
            }
        }, 
        "6847": {
            "6848": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6849": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840964-LINESPACING"
                }, 
                "6850": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6851": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840964-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840967840964", 
            "name": "840964", 
            "object": "overhead_line", 
            "to": "node840964840963", 
            "length": "129"
        }, 
        "6852": {
            "phases": "AN", 
            "from": "node840969840967", 
            "6853": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6856": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840967-LINECONFIG", 
                "6854": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840967-LINESPACING"
                }, 
                "6855": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840967840964", 
            "length": "216", 
            "name": "840967"
        }, 
        "6857": {
            "phases": "AN", 
            "from": "node840971840969", 
            "name": "840969", 
            "6858": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6859": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840969-LINESPACING"
                }, 
                "6860": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840969-LINECONFIG", 
                "6861": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840969840967", 
            "length": "389"
        }, 
        "6862": {
            "phases": "AN", 
            "from": "node840974840971", 
            "name": "840971", 
            "object": "overhead_line", 
            "6863": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6864": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840971-LINESPACING"
                }, 
                "6866": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840971-LINECONFIG", 
                "6865": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840971840969", 
            "length": "429"
        }, 
        "6867": {
            "phases": "AN", 
            "from": "node7832x1-A840974", 
            "name": "840974", 
            "object": "overhead_line", 
            "to": "node840974840971", 
            "length": "65", 
            "6868": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6871": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6869": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840974-LINESPACING"
                }, 
                "6870": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840974-LINECONFIG"
            }
        }, 
        "6872": {
            "phases": "AN", 
            "from": "nodeS1905-24-0681905-24-022", 
            "name": "1905-24-022", 
            "object": "transformer", 
            "to": "node840971840969", 
            "6873": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6874": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-068", 
            "parent": "nodeS1905-24-0681905-24-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.101135", 
            "nominal_voltage": "120"
        }, 
        "6875": {
            "phases": "AN", 
            "from": "nodeS1905-24-0191905-24-021", 
            "name": "1905-24-021", 
            "object": "transformer", 
            "to": "node840969840967", 
            "6876": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6877": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-019", 
            "parent": "nodeS1905-24-0191905-24-021", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.993842", 
            "nominal_voltage": "120"
        }, 
        "6878": {
            "phases": "AN", 
            "from": "nodeS1905-24-0371905-24-020", 
            "name": "1905-24-020", 
            "object": "transformer", 
            "to": "node840967840964", 
            "6879": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6880": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-037", 
            "parent": "nodeS1905-24-0371905-24-020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.09465", 
            "nominal_voltage": "120"
        }, 
        "6881": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-061", 
            "parent": "nodeS1905-24-0371905-24-020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "6882": {
            "phases": "A", 
            "6883": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6884": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840975-LINESPACING"
                }, 
                "6885": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840975-PHASEA"
                }, 
                "name": "840975-LINECONFIG"
            }, 
            "from": "nodeFFRN1-F200x1840975", 
            "name": "840975", 
            "object": "underground_line", 
            "to": "node840964840963", 
            "length": "53"
        }, 
        "6886": {
            "phases": "AN", 
            "from": "node840976FFRN1-F200x1", 
            "name": "FFRN1-F200x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F200x1840975"
        }, 
        "6887": {
            "phases": "A", 
            "from": "node1905-0191840976", 
            "name": "840976", 
            "6888": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6889": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840976-LINESPACING"
                }, 
                "6890": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840976-PHASEA"
                }, 
                "name": "840976-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840976FFRN1-F200x1", 
            "length": "185"
        }, 
        "6891": {
            "phases": "AN", 
            "from": "nodeS1905-23-0101905-0191", 
            "name": "1905-0191", 
            "object": "transformer", 
            "6892": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0191-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1905-0191840976"
        }, 
        "6893": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-23-010", 
            "parent": "nodeS1905-23-0101905-0191", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.72869", 
            "nominal_voltage": "120"
        }, 
        "6894": {
            "phases": "AN", 
            "from": "nodeS1905-24-0141905-24-018", 
            "name": "1905-24-018", 
            "object": "transformer", 
            "6895": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840963840960"
        }, 
        "6896": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-014", 
            "parent": "nodeS1905-24-0141905-24-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.227553", 
            "nominal_voltage": "120"
        }, 
        "6897": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-058", 
            "parent": "nodeS1905-24-0141905-24-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.886873", 
            "nominal_voltage": "120"
        }, 
        "6898": {
            "phases": "AN", 
            "from": "nodeS1905-24-0791905-24-017", 
            "name": "1905-24-017", 
            "object": "transformer", 
            "to": "node840960840958", 
            "6899": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6900": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-079", 
            "parent": "nodeS1905-24-0791905-24-017", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.416208", 
            "nominal_voltage": "120"
        }, 
        "6901": {
            "phases": "AN", 
            "from": "nodeS1905-24-0161905-24-016", 
            "name": "1905-24-016", 
            "object": "transformer", 
            "to": "node840958840956", 
            "6902": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6903": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-016", 
            "parent": "nodeS1905-24-0161905-24-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.94846", 
            "nominal_voltage": "120"
        }, 
        "6904": {
            "phases": "AN", 
            "from": "nodeS1905-24-0761905-24-015", 
            "name": "1905-24-015", 
            "object": "transformer", 
            "to": "node840956840954", 
            "6905": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6906": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-076", 
            "parent": "nodeS1905-24-0761905-24-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.27812", 
            "nominal_voltage": "120"
        }, 
        "6907": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-096", 
            "parent": "nodeS1905-24-0761905-24-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.291734", 
            "nominal_voltage": "120"
        }, 
        "6908": {
            "phases": "AN", 
            "from": "node840983840979", 
            "name": "840979", 
            "object": "overhead_line", 
            "to": "node840954840953", 
            "length": "392", 
            "6909": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6912": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840979-LINECONFIG", 
                "6910": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840979-LINESPACING"
                }, 
                "6911": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "6913": {
            "6914": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6915": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840983-LINESPACING"
                }, 
                "6916": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840983-LINECONFIG", 
                "6917": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node906839840983", 
            "name": "840983", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node840983840979", 
            "length": "303"
        }, 
        "6918": {
            "phases": "AN", 
            "from": "node840985906839", 
            "name": "906839", 
            "6919": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6920": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "906839-LINESPACING"
                }, 
                "6922": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "906839-LINECONFIG", 
                "6921": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node906839840983", 
            "length": "229"
        }, 
        "6923": {
            "phases": "AN", 
            "from": "node840988840985", 
            "name": "840985", 
            "object": "overhead_line", 
            "6924": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6927": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6925": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840985-LINESPACING"
                }, 
                "6926": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840985-LINECONFIG"
            }, 
            "to": "node840985906839", 
            "length": "500"
        }, 
        "6928": {
            "phases": "AN", 
            "from": "node840989840988", 
            "name": "840988", 
            "to": "node840988840985", 
            "object": "overhead_line", 
            "6929": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6930": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840988-LINESPACING"
                }, 
                "6931": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6932": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840988-LINECONFIG"
            }, 
            "length": "1412"
        }, 
        "6933": {
            "phases": "AN", 
            "from": "node840990840989", 
            "name": "840989", 
            "object": "overhead_line", 
            "to": "node840989840988", 
            "length": "121", 
            "6934": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6936": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6937": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840989-LINECONFIG", 
                "6935": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840989-LINESPACING"
                }
            }
        }, 
        "6938": {
            "phases": "AN", 
            "from": "node840992840990", 
            "name": "840990", 
            "object": "overhead_line", 
            "to": "node840990840989", 
            "length": "356", 
            "6939": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6940": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840990-LINESPACING"
                }, 
                "6941": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6942": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840990-LINECONFIG"
            }
        }, 
        "6943": {
            "6944": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6945": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840992-LINESPACING"
                }, 
                "6946": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6947": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840992-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840994840992", 
            "name": "840992", 
            "object": "overhead_line", 
            "to": "node840992840990", 
            "length": "335"
        }, 
        "6948": {
            "phases": "AN", 
            "from": "node840995840994", 
            "6949": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6952": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840994-LINECONFIG", 
                "6950": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840994-LINESPACING"
                }, 
                "6951": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840994840992", 
            "length": "373", 
            "name": "840994"
        }, 
        "6953": {
            "phases": "AN", 
            "from": "node840996840995", 
            "name": "840995", 
            "6954": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6955": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840995-LINESPACING"
                }, 
                "6956": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840995-LINECONFIG", 
                "6957": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840995840994", 
            "length": "349"
        }, 
        "6958": {
            "phases": "A", 
            "from": "nodeFFRN1-F047x1840996", 
            "name": "840996", 
            "object": "underground_line", 
            "6959": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6960": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840996-LINESPACING"
                }, 
                "name": "840996-LINECONFIG", 
                "6961": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840996-PHASEA"
                }
            }, 
            "to": "node840996840995", 
            "length": "31"
        }, 
        "6962": {
            "phases": "AN", 
            "from": "node840997FFRN1-F047x1", 
            "name": "FFRN1-F047x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F047x1840996"
        }, 
        "6963": {
            "phases": "A", 
            "from": "node1905-0306840997", 
            "name": "840997", 
            "object": "underground_line", 
            "to": "node840997FFRN1-F047x1", 
            "length": "495", 
            "6964": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6965": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840997-LINESPACING"
                }, 
                "6966": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840997-PHASEA"
                }, 
                "name": "840997-LINECONFIG"
            }
        }, 
        "6967": {
            "phases": "AN", 
            "from": "nodeS1905-26-0301905-0306", 
            "name": "1905-0306", 
            "object": "transformer", 
            "to": "node1905-0306840997", 
            "6968": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0306-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "6969": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-030", 
            "parent": "nodeS1905-26-0301905-0306", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.688493", 
            "nominal_voltage": "120"
        }, 
        "6970": {
            "phases": "AN", 
            "from": "node841001840999", 
            "name": "840999", 
            "object": "overhead_line", 
            "to": "node840996840995", 
            "length": "360", 
            "6971": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6972": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840999-LINESPACING"
                }, 
                "6973": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6974": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840999-LINECONFIG"
            }
        }, 
        "6975": {
            "6976": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6977": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841001-LINESPACING"
                }, 
                "6978": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6979": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841001-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "nodeNO245x1-Ax1841001", 
            "name": "841001", 
            "object": "overhead_line", 
            "to": "node841001840999", 
            "length": "320"
        }, 
        "6980": {
            "phases": "AN", 
            "from": "nodeS1905-25-0081905-25-032", 
            "6981": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-032-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841001840999", 
            "name": "1905-25-032"
        }, 
        "6982": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-008", 
            "parent": "nodeS1905-25-0081905-25-032", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.935495", 
            "nominal_voltage": "120"
        }, 
        "6983": {
            "phases": "AN", 
            "from": "nodeS1905-25-0151905-25-030", 
            "name": "1905-25-030", 
            "6984": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840995840994"
        }, 
        "6985": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-015", 
            "parent": "nodeS1905-25-0151905-25-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.122528", 
            "nominal_voltage": "120"
        }, 
        "6986": {
            "phases": "AN", 
            "object": "transformer", 
            "from": "nodeS1905-26-0431905-25-028", 
            "name": "1905-25-028", 
            "6987": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-028-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840992840990"
        }, 
        "6988": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-043", 
            "parent": "nodeS1905-26-0431905-25-028", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.12998", 
            "nominal_voltage": "120"
        }, 
        "6989": {
            "phases": "AN", 
            "from": "node841006841004", 
            "name": "841004", 
            "object": "overhead_line", 
            "6990": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6992": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841004-LINECONFIG", 
                "6993": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6991": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841004-LINESPACING"
                }
            }, 
            "to": "node840990840989", 
            "length": "306"
        }, 
        "6994": {
            "phases": "AN", 
            "from": "nodeFFRN1-F053x1841006", 
            "name": "841006", 
            "object": "overhead_line", 
            "to": "node841006841004", 
            "length": "96", 
            "6995": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "6996": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841006-LINESPACING"
                }, 
                "6997": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "6998": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841006-LINECONFIG"
            }
        }, 
        "6999": {
            "phases": "AN", 
            "from": "node841007FFRN1-F053x1", 
            "name": "FFRN1-F053x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F053x1841006"
        }, 
        "7000": {
            "phases": "A", 
            "from": "nodeT18537841007", 
            "name": "841007", 
            "object": "underground_line", 
            "to": "node841007FFRN1-F053x1", 
            "length": "634", 
            "7001": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7002": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841007-LINESPACING"
                }, 
                "7003": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841007-PHASEA"
                }, 
                "name": "841007-LINECONFIG"
            }
        }, 
        "7004": {
            "phases": "AN", 
            "from": "nodeS1905-26-036T18537", 
            "name": "T18537", 
            "object": "transformer", 
            "to": "nodeT18537841007", 
            "7005": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18537-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7006": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-036", 
            "parent": "nodeS1905-26-036T18537", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.92739", 
            "nominal_voltage": "120"
        }, 
        "7007": {
            "7008": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1905-26-0021905-26-011", 
            "name": "1905-26-011", 
            "object": "transformer", 
            "to": "node841006841004"
        }, 
        "7009": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-002", 
            "parent": "nodeS1905-26-0021905-26-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.48558", 
            "nominal_voltage": "120"
        }, 
        "7010": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-006", 
            "parent": "nodeS1905-26-0021905-26-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.101135", 
            "nominal_voltage": "120"
        }, 
        "7011": {
            "phases": "AN", 
            "from": "nodeS1905-25-0141905-25-026", 
            "name": "1905-25-026", 
            "object": "transformer", 
            "to": "node840989840988", 
            "7012": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-026-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7013": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-014", 
            "parent": "nodeS1905-25-0141905-25-026", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.157537", 
            "nominal_voltage": "120"
        }, 
        "7014": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-033", 
            "parent": "nodeS1905-25-0141905-25-026", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.387034", 
            "nominal_voltage": "120"
        }, 
        "7015": {
            "phases": "AN", 
            "from": "nodeS1905-25-0121905-25-025", 
            "name": "1905-25-025", 
            "7016": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840988840985"
        }, 
        "7017": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-012", 
            "parent": "nodeS1905-25-0121905-25-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.105024", 
            "nominal_voltage": "120"
        }, 
        "7018": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-011", 
            "parent": "nodeS1905-25-0121905-25-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7019": {
            "phases": "AN", 
            "from": "nodeS1905-26-0281905-25-024", 
            "name": "1905-25-024", 
            "object": "transformer", 
            "7020": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-024-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840985906839"
        }, 
        "7021": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-028", 
            "parent": "nodeS1905-26-0281905-25-024", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.07358", 
            "nominal_voltage": "120"
        }, 
        "7022": {
            "phases": "AN", 
            "from": "nodeS1905-26-0031905-25-023", 
            "name": "1905-25-023", 
            "object": "transformer", 
            "7023": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840983840979"
        }, 
        "7024": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-003", 
            "parent": "nodeS1905-26-0031905-25-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.05576", 
            "nominal_voltage": "120"
        }, 
        "7025": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-013", 
            "parent": "nodeS1905-26-0031905-25-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.252837", 
            "nominal_voltage": "120"
        }, 
        "7026": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-042", 
            "parent": "nodeS1905-26-0031905-25-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.916046", 
            "nominal_voltage": "120"
        }, 
        "7027": {
            "phases": "AN", 
            "from": "node841015841013", 
            "name": "841013", 
            "object": "overhead_line", 
            "to": "node840954840953", 
            "length": "193", 
            "7028": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7031": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7029": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841013-LINESPACING"
                }, 
                "7030": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841013-LINECONFIG"
            }
        }, 
        "7032": {
            "phases": "AN", 
            "from": "node841016841015", 
            "name": "841015", 
            "object": "overhead_line", 
            "to": "node841015841013", 
            "length": "453", 
            "7033": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7034": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841015-LINESPACING"
                }, 
                "7035": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7036": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841015-LINECONFIG"
            }
        }, 
        "7037": {
            "phases": "AN", 
            "from": "node841017841016", 
            "name": "841016", 
            "object": "overhead_line", 
            "to": "node841016841015", 
            "length": "207", 
            "7038": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7040": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7041": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841016-LINECONFIG", 
                "7039": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841016-LINESPACING"
                }
            }
        }, 
        "7042": {
            "phases": "AN", 
            "7043": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7044": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841017-LINESPACING"
                }, 
                "7045": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7046": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841017-LINECONFIG"
            }, 
            "from": "node926510841017", 
            "name": "841017", 
            "object": "overhead_line", 
            "to": "node841017841016", 
            "length": "164"
        }, 
        "7047": {
            "phases": "AN", 
            "from": "node841018926510", 
            "name": "926510", 
            "7048": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7049": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926510-LINESPACING"
                }, 
                "7050": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7051": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "926510-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node926510841017", 
            "length": "526"
        }, 
        "7052": {
            "phases": "AN", 
            "from": "node841019841018", 
            "name": "841018", 
            "object": "overhead_line", 
            "7053": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7056": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841018-LINECONFIG", 
                "7054": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841018-LINESPACING"
                }, 
                "7055": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841018926510", 
            "length": "199"
        }, 
        "7057": {
            "phases": "AN", 
            "from": "node841020841019", 
            "name": "841019", 
            "object": "overhead_line", 
            "length": "751", 
            "to": "node841019841018", 
            "7058": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7059": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841019-LINESPACING"
                }, 
                "7060": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841019-LINECONFIG", 
                "7061": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "7062": {
            "phases": "AN", 
            "from": "node841021841020", 
            "name": "841020", 
            "object": "overhead_line", 
            "to": "node841020841019", 
            "length": "108", 
            "7063": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7064": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841020-LINESPACING"
                }, 
                "7066": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841020-LINECONFIG", 
                "7065": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "7067": {
            "phases": "AN", 
            "from": "node1905-23-008841021", 
            "name": "841021", 
            "object": "overhead_line", 
            "to": "node841021841020", 
            "length": "405", 
            "7068": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7071": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7069": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841021-LINESPACING"
                }, 
                "7070": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841021-LINECONFIG"
            }
        }, 
        "7072": {
            "7073": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-23-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1905-23-0011905-23-008", 
            "name": "1905-23-008", 
            "object": "transformer", 
            "to": "node1905-23-008841021"
        }, 
        "7074": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-23-001", 
            "parent": "nodeS1905-23-0011905-23-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.87877", 
            "nominal_voltage": "120"
        }, 
        "7075": {
            "phases": "AN", 
            "from": "node841024841023", 
            "name": "841023", 
            "object": "overhead_line", 
            "to": "node841021841020", 
            "length": "963", 
            "7076": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7079": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7077": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841023-LINESPACING"
                }, 
                "7078": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841023-LINECONFIG"
            }
        }, 
        "7080": {
            "phases": "A", 
            "from": "nodeFFRN1-F092x1841024", 
            "name": "841024", 
            "7081": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7082": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841024-LINESPACING"
                }, 
                "7083": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841024-PHASEA"
                }, 
                "name": "841024-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841024841023", 
            "length": "91"
        }, 
        "7084": {
            "phases": "AN", 
            "from": "node841025FFRN1-F092x1", 
            "name": "FFRN1-F092x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F092x1841024"
        }, 
        "7085": {
            "phases": "A", 
            "from": "node1905-0156841025", 
            "name": "841025", 
            "object": "underground_line", 
            "7086": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7088": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841025-PHASEA"
                }, 
                "name": "841025-LINECONFIG", 
                "7087": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841025-LINESPACING"
                }
            }, 
            "to": "node841025FFRN1-F092x1", 
            "length": "520"
        }, 
        "7089": {
            "phases": "AN", 
            "from": "nodeS1905-26-0371905-0156", 
            "name": "1905-0156", 
            "object": "transformer", 
            "to": "node1905-0156841025", 
            "7090": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0156-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7091": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-037", 
            "parent": "nodeS1905-26-0371905-0156", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.65867", 
            "nominal_voltage": "120"
        }, 
        "7092": {
            "phases": "AN", 
            "from": "node841028841027", 
            "name": "841027", 
            "object": "overhead_line", 
            "to": "node841024841023", 
            "length": "329", 
            "7093": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7096": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841027-LINECONFIG", 
                "7094": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841027-LINESPACING"
                }, 
                "7095": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "7097": {
            "phases": "A", 
            "from": "nodeFFRN1-F123x1841028", 
            "name": "841028", 
            "object": "underground_line", 
            "to": "node841028841027", 
            "length": "66", 
            "7098": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7099": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841028-LINESPACING"
                }, 
                "7100": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841028-PHASEA"
                }, 
                "name": "841028-LINECONFIG"
            }
        }, 
        "7101": {
            "phases": "AN", 
            "from": "node841029FFRN1-F123x1", 
            "name": "FFRN1-F123x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F123x1841028"
        }, 
        "7102": {
            "phases": "A", 
            "from": "node1905-0357841029", 
            "name": "841029", 
            "object": "underground_line", 
            "to": "node841029FFRN1-F123x1", 
            "length": "420", 
            "7103": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7104": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841029-LINESPACING"
                }, 
                "name": "841029-LINECONFIG", 
                "7105": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841029-PHASEA"
                }
            }
        }, 
        "7106": {
            "phases": "AN", 
            "7107": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0357-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-23-0241905-0357", 
            "name": "1905-0357", 
            "object": "transformer", 
            "to": "node1905-0357841029"
        }, 
        "7108": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-23-024", 
            "parent": "nodeS1905-23-0241905-0357", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7109": {
            "phases": "AN", 
            "from": "node841032841031", 
            "name": "841031", 
            "7110": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7112": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7113": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841031-LINECONFIG", 
                "7111": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841031-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841028841027", 
            "length": "300"
        }, 
        "7114": {
            "phases": "AN", 
            "7115": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7116": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841032-LINESPACING"
                }, 
                "7117": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7118": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841032-LINECONFIG"
            }, 
            "from": "node841034841032", 
            "name": "841032", 
            "object": "overhead_line", 
            "to": "node841032841031", 
            "length": "338"
        }, 
        "7119": {
            "phases": "AN", 
            "from": "node841036841034", 
            "name": "841034", 
            "object": "overhead_line", 
            "7120": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7121": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841034-LINESPACING"
                }, 
                "7122": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7123": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841034-LINECONFIG"
            }, 
            "to": "node841034841032", 
            "length": "212"
        }, 
        "7124": {
            "phases": "AN", 
            "from": "nodeF15472x1841036", 
            "name": "841036", 
            "object": "overhead_line", 
            "to": "node841036841034", 
            "length": "200", 
            "7125": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7128": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841036-LINECONFIG", 
                "7126": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841036-LINESPACING"
                }, 
                "7127": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "7129": {
            "phases": "AN", 
            "from": "node929197F15472x1", 
            "name": "F15472x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15472x1841036"
        }, 
        "7130": {
            "phases": "A", 
            "from": "node929200929197", 
            "name": "929197", 
            "object": "underground_line", 
            "to": "node929197F15472x1", 
            "length": "30", 
            "7131": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7132": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929197-LINESPACING"
                }, 
                "7133": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929197-PHASEA"
                }, 
                "name": "929197-LINECONFIG"
            }
        }, 
        "7134": {
            "phases": "A", 
            "from": "nodeT15474929200", 
            "name": "929200", 
            "object": "underground_line", 
            "to": "node929200929197", 
            "length": "15", 
            "7135": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7136": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929200-LINESPACING"
                }, 
                "name": "929200-LINECONFIG", 
                "7137": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929200-PHASEA"
                }
            }
        }, 
        "7138": {
            "phases": "AN", 
            "7139": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15474-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-23-002T15474", 
            "name": "T15474", 
            "object": "transformer", 
            "to": "nodeT15474929200"
        }, 
        "7140": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-23-002", 
            "parent": "nodeS1905-23-002T15474", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.466775", 
            "nominal_voltage": "120"
        }, 
        "7141": {
            "phases": "A", 
            "from": "node841038929202", 
            "name": "929202", 
            "7142": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7144": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929202-PHASEA"
                }, 
                "name": "929202-LINECONFIG", 
                "7143": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929202-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node929200929197", 
            "length": "605"
        }, 
        "7145": {
            "phases": "A", 
            "from": "node841039841038", 
            "name": "841038", 
            "7146": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7147": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841038-LINESPACING"
                }, 
                "7148": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841038-PHASEA"
                }, 
                "name": "841038-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841038929202", 
            "length": "1431"
        }, 
        "7149": {
            "phases": "A", 
            "from": "node841040841039", 
            "name": "841039", 
            "object": "underground_line", 
            "7150": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7152": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841039-PHASEA"
                }, 
                "name": "841039-LINECONFIG", 
                "7151": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841039-LINESPACING"
                }
            }, 
            "to": "node841039841038", 
            "length": "633"
        }, 
        "7153": {
            "phases": "A", 
            "from": "node841041841040", 
            "name": "841040", 
            "object": "underground_line", 
            "length": "212", 
            "to": "node841040841039", 
            "7154": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7155": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841040-LINESPACING"
                }, 
                "7156": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841040-PHASEA"
                }, 
                "name": "841040-LINECONFIG"
            }
        }, 
        "7157": {
            "phases": "A", 
            "from": "node841043841041", 
            "name": "841041", 
            "object": "underground_line", 
            "to": "node841041841040", 
            "length": "646", 
            "7158": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7160": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841041-PHASEA"
                }, 
                "name": "841041-LINECONFIG", 
                "7159": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841041-LINESPACING"
                }
            }
        }, 
        "7161": {
            "phases": "A", 
            "from": "nodeT25067841043", 
            "name": "841043", 
            "object": "underground_line", 
            "to": "node841043841041", 
            "length": "403", 
            "7162": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7163": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841043-LINESPACING"
                }, 
                "7164": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841043-PHASEA"
                }, 
                "name": "841043-LINECONFIG"
            }
        }, 
        "7165": {
            "phases": "AN", 
            "from": "nodeS1905-22-002T25067", 
            "name": "T25067", 
            "object": "transformer", 
            "to": "nodeT25067841043", 
            "7166": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25067-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7167": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-22-002", 
            "parent": "nodeS1905-22-002T25067", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.79093", 
            "nominal_voltage": "120"
        }, 
        "7168": {
            "7169": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25069-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1905-22-001T25069", 
            "name": "T25069", 
            "object": "transformer", 
            "to": "node841041841040"
        }, 
        "7170": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-22-001", 
            "parent": "nodeS1905-22-001T25069", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.40973", 
            "nominal_voltage": "120"
        }, 
        "7171": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-22-005", 
            "parent": "nodeS1905-22-001T25069", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.24247", 
            "nominal_voltage": "120"
        }, 
        "7172": {
            "phases": "A", 
            "from": "node918162841047", 
            "7173": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841047-LINECONFIG", 
                "7174": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841047-LINESPACING"
                }, 
                "7175": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841047-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node841040841039", 
            "length": "325", 
            "name": "841047"
        }, 
        "7176": {
            "phases": "A", 
            "from": "node841050918162", 
            "name": "918162", 
            "7177": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7178": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918162-LINESPACING"
                }, 
                "7179": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "918162-PHASEA"
                }, 
                "name": "918162-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node918162841047", 
            "length": "267"
        }, 
        "7180": {
            "phases": "A", 
            "from": "node1905-0237841050", 
            "name": "841050", 
            "object": "underground_line", 
            "7181": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841050-LINECONFIG", 
                "7182": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841050-LINESPACING"
                }, 
                "7183": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841050-PHASEA"
                }
            }, 
            "to": "node841050918162", 
            "length": "516"
        }, 
        "7184": {
            "phases": "AN", 
            "from": "nodeS1905-27-0071905-0237", 
            "name": "1905-0237", 
            "to": "node1905-0237841050", 
            "object": "transformer", 
            "7185": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0237-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7186": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-007", 
            "parent": "nodeS1905-27-0071905-0237", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7187": {
            "phases": "AN", 
            "from": "nodeS1905-22-004T4156", 
            "name": "T4156", 
            "object": "transformer", 
            "to": "node841050918162", 
            "7188": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4156-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7189": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-22-004", 
            "parent": "nodeS1905-22-004T4156", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.445381", 
            "nominal_voltage": "120"
        }, 
        "7190": {
            "phases": "AN", 
            "from": "nodeS1905-27-006T4157", 
            "name": "T4157", 
            "object": "transformer", 
            "to": "node918162841047", 
            "7191": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4157-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7192": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-006", 
            "parent": "nodeS1905-27-006T4157", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.58639", 
            "nominal_voltage": "120"
        }, 
        "7193": {
            "phases": "A", 
            "from": "node841053929203", 
            "name": "929203", 
            "object": "underground_line", 
            "to": "node841038929202", 
            "length": "1540", 
            "7194": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7195": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929203-LINESPACING"
                }, 
                "7196": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929203-PHASEA"
                }, 
                "name": "929203-LINECONFIG"
            }
        }, 
        "7197": {
            "phases": "A", 
            "from": "nodeT15478841053", 
            "name": "841053", 
            "object": "underground_line", 
            "to": "node841053929203", 
            "length": "579", 
            "7198": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7200": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841053-PHASEA"
                }, 
                "name": "841053-LINECONFIG", 
                "7199": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841053-LINESPACING"
                }
            }
        }, 
        "7201": {
            "7202": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15478-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-27-004T15478", 
            "name": "T15478", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "nodeT15478841053"
        }, 
        "7203": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-004", 
            "parent": "nodeS1905-27-004T15478", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.3436", 
            "nominal_voltage": "120"
        }, 
        "7204": {
            "phases": "A", 
            "from": "nodeT15477929205", 
            "7205": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "929205-LINECONFIG", 
                "7206": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929205-LINESPACING"
                }, 
                "7207": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929205-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node841053929203", 
            "length": "20", 
            "name": "929205"
        }, 
        "7208": {
            "phases": "AN", 
            "from": "nodeS1905-26-038T15477", 
            "name": "T15477", 
            "7209": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15477-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT15477929205"
        }, 
        "7210": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-038", 
            "parent": "nodeS1905-26-038T15477", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.80843", 
            "nominal_voltage": "120"
        }, 
        "7211": {
            "phases": "A", 
            "from": "node929207929206", 
            "name": "929206", 
            "object": "underground_line", 
            "7212": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7213": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929206-LINESPACING"
                }, 
                "7214": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929206-PHASEA"
                }, 
                "name": "929206-LINECONFIG"
            }, 
            "to": "node841053929203", 
            "length": "280"
        }, 
        "7215": {
            "phases": "A", 
            "from": "nodeT15480929207", 
            "name": "929207", 
            "object": "underground_line", 
            "7216": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7217": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929207-LINESPACING"
                }, 
                "7218": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929207-PHASEA"
                }, 
                "name": "929207-LINECONFIG"
            }, 
            "to": "node929207929206", 
            "length": "20"
        }, 
        "7219": {
            "phases": "AN", 
            "from": "nodeS1905-26-040T15480", 
            "name": "T15480", 
            "object": "transformer", 
            "to": "nodeT15480929207", 
            "7220": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15480-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7221": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-040", 
            "parent": "nodeS1905-26-040T15480", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.538736", 
            "nominal_voltage": "120"
        }, 
        "7222": {
            "phases": "A", 
            "from": "node913038929209", 
            "name": "929209", 
            "object": "underground_line", 
            "to": "node929207929206", 
            "length": "600", 
            "7223": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7224": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929209-LINESPACING"
                }, 
                "name": "929209-LINECONFIG", 
                "7225": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929209-PHASEA"
                }
            }
        }, 
        "7226": {
            "phases": "A", 
            "from": "node913039913038", 
            "name": "913038", 
            "object": "underground_line", 
            "to": "node913038929209", 
            "length": "286", 
            "7227": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7228": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913038-LINESPACING"
                }, 
                "7229": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913038-PHASEA"
                }, 
                "name": "913038-LINECONFIG"
            }
        }, 
        "7230": {
            "phases": "A", 
            "from": "node913040913039", 
            "name": "913039", 
            "object": "underground_line", 
            "to": "node913039913038", 
            "length": "568", 
            "7231": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7232": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913039-LINESPACING"
                }, 
                "name": "913039-LINECONFIG", 
                "7233": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913039-PHASEA"
                }
            }
        }, 
        "7234": {
            "phases": "A", 
            "7235": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7236": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913040-LINESPACING"
                }, 
                "7237": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913040-PHASEA"
                }, 
                "name": "913040-LINECONFIG"
            }, 
            "from": "node926037913040", 
            "name": "913040", 
            "object": "underground_line", 
            "to": "node913040913039", 
            "length": "532"
        }, 
        "7238": {
            "phases": "A", 
            "from": "nodeT4372926037", 
            "name": "926037", 
            "7239": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7240": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926037-LINESPACING"
                }, 
                "name": "926037-LINECONFIG", 
                "7241": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926037-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node926037913040", 
            "length": "25"
        }, 
        "7242": {
            "phases": "AN", 
            "object": "transformer", 
            "from": "nodeS1905-27-018T4372", 
            "name": "T4372", 
            "7243": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4372-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT4372926037"
        }, 
        "7244": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-018", 
            "parent": "nodeS1905-27-018T4372", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.03598", 
            "nominal_voltage": "120"
        }, 
        "7245": {
            "phases": "A", 
            "from": "node913042913041", 
            "name": "913041", 
            "object": "underground_line", 
            "7246": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7248": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913041-PHASEA"
                }, 
                "name": "913041-LINECONFIG", 
                "7247": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913041-LINESPACING"
                }
            }, 
            "to": "node913039913038", 
            "length": "556"
        }, 
        "7249": {
            "phases": "A", 
            "from": "node913043913042", 
            "name": "913042", 
            "object": "underground_line", 
            "length": "490", 
            "to": "node913042913041", 
            "7250": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7251": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913042-LINESPACING"
                }, 
                "7252": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913042-PHASEA"
                }, 
                "name": "913042-LINECONFIG"
            }
        }, 
        "7253": {
            "phases": "A", 
            "from": "node913044913043", 
            "name": "913043", 
            "object": "underground_line", 
            "to": "node913043913042", 
            "length": "674", 
            "7254": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7256": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913043-PHASEA"
                }, 
                "name": "913043-LINECONFIG", 
                "7255": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913043-LINESPACING"
                }
            }
        }, 
        "7257": {
            "phases": "A", 
            "from": "node913045913044", 
            "name": "913044", 
            "object": "underground_line", 
            "to": "node913044913043", 
            "length": "336", 
            "7258": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7259": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913044-LINESPACING"
                }, 
                "7260": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913044-PHASEA"
                }, 
                "name": "913044-LINECONFIG"
            }
        }, 
        "7261": {
            "phases": "A", 
            "from": "node913047913046", 
            "name": "913046", 
            "object": "underground_line", 
            "to": "node913045913044", 
            "length": "590", 
            "7262": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7264": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913046-PHASEA"
                }, 
                "name": "913046-LINECONFIG", 
                "7263": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913046-LINESPACING"
                }
            }
        }, 
        "7265": {
            "7266": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7267": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913047-LINESPACING"
                }, 
                "7268": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913047-PHASEA"
                }, 
                "name": "913047-LINECONFIG"
            }, 
            "from": "node913048913047", 
            "name": "913047", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node913047913046", 
            "length": "136"
        }, 
        "7269": {
            "phases": "A", 
            "from": "node928552913048", 
            "name": "913048", 
            "7270": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7272": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "913048-PHASEA"
                }, 
                "name": "913048-LINECONFIG", 
                "7271": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913048-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node913048913047", 
            "length": "181"
        }, 
        "7273": {
            "phases": "A", 
            "from": "nodeT14038928552", 
            "name": "928552", 
            "7274": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7275": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928552-LINESPACING"
                }, 
                "7276": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "928552-PHASEA"
                }, 
                "name": "928552-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node928552913048", 
            "length": "280"
        }, 
        "7277": {
            "phases": "AN", 
            "from": "nodeS1905-27-019T14038", 
            "name": "T14038", 
            "object": "transformer", 
            "7278": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14038-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT14038928552"
        }, 
        "7279": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-019", 
            "parent": "nodeS1905-27-019T14038", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.505673", 
            "nominal_voltage": "120"
        }, 
        "7280": {
            "phases": "A", 
            "from": "nodeT4239917949", 
            "name": "917949", 
            "to": "node913048913047", 
            "object": "underground_line", 
            "7281": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7282": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917949-LINESPACING"
                }, 
                "7283": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917949-PHASEA"
                }, 
                "name": "917949-LINECONFIG"
            }, 
            "length": "330"
        }, 
        "7284": {
            "phases": "AN", 
            "from": "nodeS1905-27-012T4239", 
            "name": "T4239", 
            "object": "transformer", 
            "to": "nodeT4239917949", 
            "7285": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4239-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7286": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-012", 
            "parent": "nodeS1905-27-012T4239", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.398704", 
            "nominal_voltage": "120"
        }, 
        "7287": {
            "phases": "A", 
            "from": "nodeT11896925100", 
            "name": "925100", 
            "object": "underground_line", 
            "to": "node913048913047", 
            "length": "190", 
            "7288": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7289": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925100-LINESPACING"
                }, 
                "7290": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "925100-PHASEA"
                }, 
                "name": "925100-LINECONFIG"
            }
        }, 
        "7291": {
            "phases": "AN", 
            "from": "nodeS1905-27-015T11896", 
            "name": "T11896", 
            "object": "transformer", 
            "to": "nodeT11896925100", 
            "7292": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11896-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7293": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-015", 
            "parent": "nodeS1905-27-015T11896", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.480389", 
            "nominal_voltage": "120"
        }, 
        "7294": {
            "phases": "A", 
            "from": "nodeT4172924076", 
            "name": "924076", 
            "object": "underground_line", 
            "to": "node913047913046", 
            "length": "25", 
            "7295": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7296": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924076-LINESPACING"
                }, 
                "name": "924076-LINECONFIG", 
                "7297": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "924076-PHASEA"
                }
            }
        }, 
        "7298": {
            "phases": "AN", 
            "7299": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4172-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-27-017T4172", 
            "name": "T4172", 
            "object": "transformer", 
            "to": "nodeT4172924076"
        }, 
        "7300": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-017", 
            "parent": "nodeS1905-27-017T4172", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.65543", 
            "nominal_voltage": "120"
        }, 
        "7301": {
            "phases": "A", 
            "from": "nodeT12131923579", 
            "name": "923579", 
            "7302": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7304": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "923579-PHASEA"
                }, 
                "name": "923579-LINECONFIG", 
                "7303": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923579-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node913044913043", 
            "length": "155"
        }, 
        "7305": {
            "phases": "AN", 
            "from": "nodeS1905-27-014T12131", 
            "name": "T12131", 
            "7306": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12131-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT12131923579"
        }, 
        "7307": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-014", 
            "parent": "nodeS1905-27-014T12131", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.33614", 
            "nominal_voltage": "120"
        }, 
        "7308": {
            "phases": "A", 
            "from": "nodeT3937915021", 
            "name": "915021", 
            "object": "underground_line", 
            "7309": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "915021-LINECONFIG", 
                "7310": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "915021-LINESPACING"
                }, 
                "7311": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "915021-PHASEA"
                }
            }, 
            "to": "node913043913042", 
            "length": "502"
        }, 
        "7312": {
            "phases": "AN", 
            "from": "nodeS1905-27-011T3937", 
            "name": "T3937", 
            "to": "nodeT3937915021", 
            "object": "transformer", 
            "7313": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T3937-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7314": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-011", 
            "parent": "nodeS1905-27-011T3937", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.68623", 
            "nominal_voltage": "120"
        }, 
        "7315": {
            "phases": "A", 
            "from": "nodeT4165922846", 
            "name": "922846", 
            "object": "underground_line", 
            "to": "node913043913042", 
            "length": "264", 
            "7316": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7317": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922846-LINESPACING"
                }, 
                "7318": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "922846-PHASEA"
                }, 
                "name": "922846-LINECONFIG"
            }
        }, 
        "7319": {
            "phases": "AN", 
            "from": "nodeS1905-27-013T4165", 
            "name": "T4165", 
            "object": "transformer", 
            "to": "nodeT4165922846", 
            "7320": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4165-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7321": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-013", 
            "parent": "nodeS1905-27-013T4165", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.820746", 
            "nominal_voltage": "120"
        }, 
        "7322": {
            "phases": "A", 
            "from": "nodeT12129923484", 
            "name": "923484", 
            "object": "underground_line", 
            "to": "node913039913038", 
            "length": "20", 
            "7323": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7324": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923484-LINESPACING"
                }, 
                "7325": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "923484-PHASEA"
                }, 
                "name": "923484-LINECONFIG"
            }
        }, 
        "7326": {
            "phases": "AN", 
            "from": "nodeS1905-27-016T12129", 
            "name": "T12129", 
            "object": "transformer", 
            "to": "nodeT12129923484", 
            "7327": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12129-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7328": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-27-016", 
            "parent": "nodeS1905-27-016T12129", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.17666", 
            "nominal_voltage": "120"
        }, 
        "7329": {
            "7330": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5331-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-26-024T5331", 
            "name": "T5331", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "node913038929209"
        }, 
        "7331": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-024", 
            "parent": "nodeS1905-26-024T5331", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.58023", 
            "nominal_voltage": "120"
        }, 
        "7332": {
            "phases": "AN", 
            "from": "nodeS1905-23-0031905-23-012", 
            "7333": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-23-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841034841032", 
            "name": "1905-23-012"
        }, 
        "7334": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-23-003", 
            "parent": "nodeS1905-23-0031905-23-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.0483", 
            "nominal_voltage": "120"
        }, 
        "7335": {
            "phases": "A", 
            "from": "nodeFFRN1-F219x1841061", 
            "name": "841061", 
            "7336": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7337": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841061-LINESPACING"
                }, 
                "7338": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841061-PHASEA"
                }, 
                "name": "841061-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841032841031", 
            "length": "80"
        }, 
        "7339": {
            "phases": "AN", 
            "from": "node841062FFRN1-F219x1", 
            "name": "FFRN1-F219x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F219x1841061"
        }, 
        "7340": {
            "phases": "A", 
            "from": "node1905-0358841062", 
            "name": "841062", 
            "object": "underground_line", 
            "7341": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841062-LINECONFIG", 
                "7342": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841062-LINESPACING"
                }, 
                "7343": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841062-PHASEA"
                }
            }, 
            "to": "node841062FFRN1-F219x1", 
            "length": "272"
        }, 
        "7344": {
            "phases": "AN", 
            "from": "nodeS1905-23-0251905-0358", 
            "name": "1905-0358", 
            "to": "node1905-0358841062", 
            "object": "transformer", 
            "7345": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0358-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7346": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-23-025", 
            "parent": "nodeS1905-23-0251905-0358", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.404539", 
            "nominal_voltage": "120"
        }, 
        "7347": {
            "phases": "AN", 
            "from": "nodeS1905-26-0411905-23-004", 
            "name": "1905-23-004", 
            "object": "transformer", 
            "to": "node841020841019", 
            "7348": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-23-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7349": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-041", 
            "parent": "nodeS1905-26-0411905-23-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.632091", 
            "nominal_voltage": "120"
        }, 
        "7350": {
            "phases": "AN", 
            "from": "node841067841065", 
            "name": "841065", 
            "object": "overhead_line", 
            "to": "node841017841016", 
            "length": "29", 
            "7351": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7352": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841065-LINESPACING"
                }, 
                "7354": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841065-LINECONFIG", 
                "7353": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "7355": {
            "phases": "AN", 
            "from": "node841070841067", 
            "name": "841067", 
            "object": "overhead_line", 
            "to": "node841067841065", 
            "length": "309", 
            "7356": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7359": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7357": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841067-LINESPACING"
                }, 
                "7358": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841067-LINECONFIG"
            }
        }, 
        "7360": {
            "7361": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7362": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841070-LINESPACING"
                }, 
                "7363": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7364": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841070-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node841073841070", 
            "name": "841070", 
            "object": "overhead_line", 
            "to": "node841070841067", 
            "length": "296"
        }, 
        "7365": {
            "phases": "AN", 
            "from": "node1905-26-015841073", 
            "name": "841073", 
            "7366": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7368": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7369": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841073-LINECONFIG", 
                "7367": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841073-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841073841070", 
            "length": "533"
        }, 
        "7370": {
            "phases": "AN", 
            "7371": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-26-0321905-26-015", 
            "name": "1905-26-015", 
            "object": "transformer", 
            "to": "node1905-26-015841073"
        }, 
        "7372": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-032", 
            "parent": "nodeS1905-26-0321905-26-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.91767", 
            "nominal_voltage": "120"
        }, 
        "7373": {
            "phases": "AN", 
            "from": "nodeS1905-26-0141905-26-014", 
            "name": "1905-26-014", 
            "object": "transformer", 
            "7374": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841073841070"
        }, 
        "7375": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-014", 
            "parent": "nodeS1905-26-0141905-26-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0661265", 
            "nominal_voltage": "120"
        }, 
        "7376": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-023", 
            "parent": "nodeS1905-26-0141905-26-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.50892", 
            "nominal_voltage": "120"
        }, 
        "7377": {
            "phases": "AN", 
            "from": "nodeS1905-26-0221905-26-013", 
            "name": "1905-26-013", 
            "object": "transformer", 
            "to": "node841070841067", 
            "7378": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7379": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-022", 
            "parent": "nodeS1905-26-0221905-26-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.0658", 
            "nominal_voltage": "120"
        }, 
        "7380": {
            "phases": "AN", 
            "from": "nodeS1905-26-0091905-26-012", 
            "name": "1905-26-012", 
            "object": "transformer", 
            "to": "node841067841065", 
            "7381": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7382": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-009", 
            "parent": "nodeS1905-26-0091905-26-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0175041", 
            "nominal_voltage": "120"
        }, 
        "7383": {
            "phases": "AN", 
            "from": "nodeS1905-26-0201905-23-002", 
            "name": "1905-23-002", 
            "object": "transformer", 
            "to": "node841016841015", 
            "7384": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-23-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7385": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-020", 
            "parent": "nodeS1905-26-0201905-23-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.51086", 
            "nominal_voltage": "120"
        }, 
        "7386": {
            "phases": "AN", 
            "from": "nodeS1905-26-0101905-23-001", 
            "name": "1905-23-001", 
            "object": "transformer", 
            "to": "node841015841013", 
            "7387": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-23-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7388": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-26-010", 
            "parent": "nodeS1905-26-0101905-23-001", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.75819", 
            "nominal_voltage": "120"
        }, 
        "7389": {
            "phases": "AN", 
            "from": "nodeS1905-24-0731905-24-012", 
            "name": "1905-24-012", 
            "object": "transformer", 
            "to": "node840953840951", 
            "7390": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7391": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-073", 
            "parent": "nodeS1905-24-0731905-24-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.227553", 
            "nominal_voltage": "120"
        }, 
        "7392": {
            "7393": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1905-24-0751905-24-011", 
            "name": "1905-24-011", 
            "object": "transformer", 
            "to": "node840950840948"
        }, 
        "7394": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-075", 
            "parent": "nodeS1905-24-0751905-24-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.65932", 
            "nominal_voltage": "120"
        }, 
        "7395": {
            "phases": "AN", 
            "from": "node841081841078", 
            "name": "841078", 
            "object": "overhead_line", 
            "to": "node840948840947", 
            "length": "354", 
            "7396": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7399": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7397": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841078-LINESPACING"
                }, 
                "7398": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841078-LINECONFIG"
            }
        }, 
        "7400": {
            "phases": "AN", 
            "from": "node841083841081", 
            "name": "841081", 
            "7401": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7402": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841081-LINESPACING"
                }, 
                "7403": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7404": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841081-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841081841078", 
            "length": "650"
        }, 
        "7405": {
            "phases": "AN", 
            "from": "node841086841083", 
            "name": "841083", 
            "object": "overhead_line", 
            "7406": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7408": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7409": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841083-LINECONFIG", 
                "7407": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841083-LINESPACING"
                }
            }, 
            "to": "node841083841081", 
            "length": "20"
        }, 
        "7410": {
            "phases": "AN", 
            "from": "node1905-24-032841086", 
            "name": "841086", 
            "object": "overhead_line", 
            "to": "node841086841083", 
            "length": "158", 
            "7411": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7412": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841086-LINESPACING"
                }, 
                "7413": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7414": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841086-LINECONFIG"
            }
        }, 
        "7415": {
            "phases": "AN", 
            "from": "nodeS1905-24-0571905-24-032", 
            "name": "1905-24-032", 
            "object": "transformer", 
            "to": "node1905-24-032841086", 
            "7416": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-032-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7417": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-057", 
            "parent": "nodeS1905-24-0571905-24-032", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.361751", 
            "nominal_voltage": "120"
        }, 
        "7418": {
            "phases": "AN", 
            "from": "nodeS1905-24-0691905-24-027", 
            "name": "1905-24-027", 
            "object": "transformer", 
            "to": "node841086841083", 
            "7419": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7420": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-069", 
            "parent": "nodeS1905-24-0691905-24-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.460941", 
            "nominal_voltage": "120"
        }, 
        "7421": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-070", 
            "parent": "nodeS1905-24-0691905-24-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.69012", 
            "nominal_voltage": "120"
        }, 
        "7422": {
            "phases": "AN", 
            "from": "nodeS1905-24-0491905-24-026", 
            "name": "1905-24-026", 
            "object": "transformer", 
            "to": "node841081841078", 
            "7423": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-026-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7424": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-049", 
            "parent": "nodeS1905-24-0491905-24-026", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.379255", 
            "nominal_voltage": "120"
        }, 
        "7425": {
            "7426": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-24-0391905-24-009", 
            "name": "1905-24-009", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "node840947840945"
        }, 
        "7427": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-039", 
            "parent": "nodeS1905-24-0391905-24-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.136143", 
            "nominal_voltage": "120"
        }, 
        "7428": {
            "phases": "AN", 
            "from": "nodeS1905-24-0931905-24-008", 
            "7429": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840945982514", 
            "name": "1905-24-008"
        }, 
        "7430": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-093", 
            "parent": "nodeS1905-24-0931905-24-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.352026", 
            "nominal_voltage": "120"
        }, 
        "7431": {
            "phases": "AN", 
            "from": "nodeS1905-24-1001905-24-104", 
            "name": "1905-24-104", 
            "7432": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-104-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node982514917176"
        }, 
        "7433": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-100", 
            "parent": "nodeS1905-24-1001905-24-104", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0505673", 
            "nominal_voltage": "120"
        }, 
        "7434": {
            "phases": "AN", 
            "object": "transformer", 
            "from": "nodeS1905-24-0151905-24-056", 
            "name": "1905-24-056", 
            "7435": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-056-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node917176922375"
        }, 
        "7436": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-015", 
            "parent": "nodeS1905-24-0151905-24-056", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.69595", 
            "nominal_voltage": "120"
        }, 
        "7437": {
            "phases": "A", 
            "from": "nodeF12920x1922376", 
            "name": "922376", 
            "object": "underground_line", 
            "7438": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7440": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "922376-PHASEA"
                }, 
                "name": "922376-LINECONFIG", 
                "7439": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922376-LINESPACING"
                }
            }, 
            "to": "node922375917181", 
            "length": "20"
        }, 
        "7441": {
            "phases": "AN", 
            "from": "node922377F12920x1", 
            "name": "F12920x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12920x1922376"
        }, 
        "7442": {
            "phases": "A", 
            "from": "node951017922377", 
            "name": "922377", 
            "object": "underground_line", 
            "to": "node922377F12920x1", 
            "length": "348", 
            "7443": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7444": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922377-LINESPACING"
                }, 
                "7445": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "922377-PHASEA"
                }, 
                "name": "922377-LINECONFIG"
            }
        }, 
        "7446": {
            "phases": "A", 
            "from": "node922378951017", 
            "name": "951017", 
            "object": "underground_line", 
            "to": "node951017922377", 
            "length": "360", 
            "7447": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7448": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951017-LINESPACING"
                }, 
                "name": "951017-LINECONFIG", 
                "7449": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951017-PHASEA"
                }
            }
        }, 
        "7450": {
            "phases": "A", 
            "from": "node922379922378", 
            "name": "922378", 
            "object": "underground_line", 
            "to": "node922378951017", 
            "length": "516", 
            "7451": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7452": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922378-LINESPACING"
                }, 
                "7453": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "922378-PHASEA"
                }, 
                "name": "922378-LINECONFIG"
            }
        }, 
        "7454": {
            "phases": "A", 
            "from": "node923262922379", 
            "name": "922379", 
            "object": "underground_line", 
            "to": "node922379922378", 
            "length": "268", 
            "7455": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7456": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922379-LINESPACING"
                }, 
                "name": "922379-LINECONFIG", 
                "7457": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "922379-PHASEA"
                }
            }
        }, 
        "7458": {
            "phases": "A", 
            "7459": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7460": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923262-LINESPACING"
                }, 
                "7461": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "923262-PHASEA"
                }, 
                "name": "923262-LINECONFIG"
            }, 
            "from": "nodeT4352923262", 
            "name": "923262", 
            "object": "underground_line", 
            "to": "node923262922379", 
            "length": "26"
        }, 
        "7462": {
            "phases": "AN", 
            "from": "nodeS1905-25-018T4352", 
            "name": "T4352", 
            "7463": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4352-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4352923262"
        }, 
        "7464": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-018", 
            "parent": "nodeS1905-25-018T4352", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.427877", 
            "nominal_voltage": "120"
        }, 
        "7465": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-019", 
            "parent": "nodeS1905-25-018T4352", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.544571", 
            "nominal_voltage": "120"
        }, 
        "7466": {
            "phases": "AN", 
            "object": "transformer", 
            "from": "nodeS1905-25-017T12922", 
            "name": "T12922", 
            "7467": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12922-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node922379922378"
        }, 
        "7468": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-017", 
            "parent": "nodeS1905-25-017T12922", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.812967", 
            "nominal_voltage": "120"
        }, 
        "7469": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-020", 
            "parent": "nodeS1905-25-017T12922", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.949109", 
            "nominal_voltage": "120"
        }, 
        "7470": {
            "phases": "AN", 
            "from": "nodeS1905-25-016T12921", 
            "name": "T12921", 
            "object": "transformer", 
            "7471": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12921-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node922378951017"
        }, 
        "7472": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-016", 
            "parent": "nodeS1905-25-016T12921", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.988007", 
            "nominal_voltage": "120"
        }, 
        "7473": {
            "phases": "AN", 
            "from": "nodeS1905-25-021T21000", 
            "name": "T21000", 
            "object": "transformer", 
            "to": "node951017922377", 
            "7474": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T21000-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7475": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-021", 
            "parent": "nodeS1905-25-021T21000", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7476": {
            "phases": "AN", 
            "from": "nodeS1905-24-0741905-24-007", 
            "name": "1905-24-007", 
            "object": "transformer", 
            "to": "node922375917181", 
            "7477": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7478": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-074", 
            "parent": "nodeS1905-24-0741905-24-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.266451", 
            "nominal_voltage": "120"
        }, 
        "7479": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-097", 
            "parent": "nodeS1905-24-0741905-24-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.375365", 
            "nominal_voltage": "120"
        }, 
        "7480": {
            "phases": "AN", 
            "from": "nodeS1905-24-0051905-24-057", 
            "name": "1905-24-057", 
            "object": "transformer", 
            "to": "node917181840936", 
            "7481": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-057-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7482": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-005", 
            "parent": "nodeS1905-24-0051905-24-057", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.453161", 
            "nominal_voltage": "120"
        }, 
        "7483": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-007", 
            "parent": "nodeS1905-24-0051905-24-057", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.151702", 
            "nominal_voltage": "120"
        }, 
        "7484": {
            "phases": "AN", 
            "from": "nodeS1905-24-0201905-24-058", 
            "name": "1905-24-058", 
            "object": "transformer", 
            "to": "node917184840933", 
            "7485": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-058-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7486": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-020", 
            "parent": "nodeS1905-24-0201905-24-058", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.540681", 
            "nominal_voltage": "120"
        }, 
        "7487": {
            "7488": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1905-24-0091905-24-002", 
            "name": "1905-24-002", 
            "object": "transformer", 
            "to": "node840928840926"
        }, 
        "7489": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-24-009", 
            "parent": "nodeS1905-24-0091905-24-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0427877", 
            "nominal_voltage": "120"
        }, 
        "7490": {
            "phases": "AN", 
            "7491": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-24-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-25-0061905-24-001", 
            "name": "1905-24-001", 
            "object": "transformer", 
            "to": "node840926840924"
        }, 
        "7492": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1905-25-006", 
            "parent": "nodeS1905-25-0061905-24-001", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.60843", 
            "nominal_voltage": "120"
        }, 
        "7493": {
            "phases": "AN", 
            "from": "nodeS1906-19-0771906-19-007", 
            "name": "1906-19-007", 
            "7494": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-19-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840924840923"
        }, 
        "7495": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-19-077", 
            "parent": "nodeS1906-19-0771906-19-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.72221", 
            "nominal_voltage": "120"
        }, 
        "7496": {
            "phases": "AN", 
            "from": "nodeS1906-30-0261906-19-006", 
            "name": "1906-19-006", 
            "7497": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-19-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840922924101"
        }, 
        "7498": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-026", 
            "parent": "nodeS1906-30-0261906-19-006", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.320908", 
            "nominal_voltage": "120"
        }, 
        "7499": {
            "phases": "A", 
            "from": "nodeT9526924104", 
            "name": "924104", 
            "object": "underground_line", 
            "7500": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7501": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924104-LINESPACING"
                }, 
                "7502": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "924104-PHASEA"
                }, 
                "name": "924104-LINECONFIG"
            }, 
            "to": "node924102916611", 
            "length": "450"
        }, 
        "7503": {
            "phases": "AN", 
            "from": "nodeS1906-30-036T9526", 
            "name": "T9526", 
            "object": "transformer", 
            "7504": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T9526-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT9526924104"
        }, 
        "7505": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-036", 
            "parent": "nodeS1906-30-036T9526", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.204214", 
            "nominal_voltage": "120"
        }, 
        "7506": {
            "phases": "AN", 
            "from": "node905573905570", 
            "name": "905570", 
            "object": "overhead_line", 
            "to": "node905569840906", 
            "length": "230", 
            "7507": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7508": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905570-LINESPACING"
                }, 
                "7509": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7510": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905570-LINECONFIG"
            }
        }, 
        "7511": {
            "phases": "AN", 
            "from": "node905574905573", 
            "name": "905573", 
            "object": "overhead_line", 
            "to": "node905573905570", 
            "length": "247", 
            "7512": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7513": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905573-LINESPACING"
                }, 
                "7514": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7515": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905573-LINECONFIG"
            }
        }, 
        "7516": {
            "phases": "AN", 
            "from": "node1906-30-042905574", 
            "name": "905574", 
            "object": "overhead_line", 
            "to": "node905574905573", 
            "length": "264", 
            "7517": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7520": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "905574-LINECONFIG", 
                "7518": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "905574-LINESPACING"
                }, 
                "7519": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "7521": {
            "7522": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-042-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-30-0131906-30-042", 
            "name": "1906-30-042", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "node1906-30-042905574"
        }, 
        "7523": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-013", 
            "parent": "nodeS1906-30-0131906-30-042", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.46029", 
            "nominal_voltage": "120"
        }, 
        "7524": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-027", 
            "parent": "nodeS1906-30-0131906-30-042", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.87294", 
            "nominal_voltage": "120"
        }, 
        "7525": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-031", 
            "parent": "nodeS1906-30-0131906-30-042", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7526": {
            "phases": "AN", 
            "from": "nodeS1906-30-0511906-30-040", 
            "name": "1906-30-040", 
            "7527": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-040-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node905573905570"
        }, 
        "7528": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-051", 
            "parent": "nodeS1906-30-0511906-30-040", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.16597", 
            "nominal_voltage": "120"
        }, 
        "7529": {
            "phases": "AN", 
            "from": "nodeS1906-19-0741906-30-034", 
            "name": "1906-30-034", 
            "7530": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-034-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840906905568"
        }, 
        "7531": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-19-074", 
            "parent": "nodeS1906-19-0741906-30-034", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7532": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-018", 
            "parent": "nodeS1906-19-0741906-30-034", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0155592", 
            "nominal_voltage": "120"
        }, 
        "7533": {
            "phases": "AN", 
            "from": "nodeS1906-30-0531906-30-038", 
            "name": "1906-30-038", 
            "object": "transformer", 
            "7534": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-038-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node905568905567"
        }, 
        "7535": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-053", 
            "parent": "nodeS1906-30-0531906-30-038", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.161426", 
            "nominal_voltage": "120"
        }, 
        "7536": {
            "phases": "AN", 
            "from": "nodeS1906-30-0141906-30-033", 
            "name": "1906-30-033", 
            "to": "node840904840902", 
            "object": "transformer", 
            "7537": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-033-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7538": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-30-014", 
            "parent": "nodeS1906-30-0141906-30-033", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.27812", 
            "nominal_voltage": "120"
        }, 
        "7539": {
            "phases": "A", 
            "from": "nodeF11935x1929491", 
            "name": "929491", 
            "object": "underground_line", 
            "to": "node840899924981", 
            "length": "32", 
            "7540": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7541": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929491-LINESPACING"
                }, 
                "7542": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929491-PHASEA"
                }, 
                "name": "929491-LINECONFIG"
            }
        }, 
        "7543": {
            "phases": "AN", 
            "from": "node929493F11935x1", 
            "name": "F11935x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF11935x1929491"
        }, 
        "7544": {
            "phases": "A", 
            "from": "node932875929493", 
            "name": "929493", 
            "object": "underground_line", 
            "to": "node929493F11935x1", 
            "length": "573", 
            "7545": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7546": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929493-LINESPACING"
                }, 
                "7547": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929493-PHASEA"
                }, 
                "name": "929493-LINECONFIG"
            }
        }, 
        "7548": {
            "phases": "A", 
            "from": "nodeT12269932875", 
            "name": "932875", 
            "object": "underground_line", 
            "to": "node932875929493", 
            "length": "325", 
            "7549": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "932875-LINECONFIG", 
                "7550": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "932875-LINESPACING"
                }, 
                "7551": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "932875-PHASEA"
                }
            }
        }, 
        "7552": {
            "7553": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12269-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-20-104T12269", 
            "name": "T12269", 
            "object": "transformer", 
            "to": "nodeT12269932875"
        }, 
        "7554": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-104", 
            "parent": "nodeS1906-20-104T12269", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7555": {
            "phases": "AN", 
            "from": "nodeS1906-20-101T11936", 
            "name": "T11936", 
            "object": "transformer", 
            "to": "node932875929493", 
            "7556": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11936-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7557": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-101", 
            "parent": "nodeS1906-20-101T11936", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.1342", 
            "nominal_voltage": "120"
        }, 
        "7558": {
            "phases": "AN", 
            "from": "nodeS1906-20-1001906-20-105", 
            "name": "1906-20-105", 
            "7559": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-105-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node924981929890"
        }, 
        "7560": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-100", 
            "parent": "nodeS1906-20-1001906-20-105", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.41135", 
            "nominal_voltage": "120"
        }, 
        "7561": {
            "phases": "A", 
            "from": "nodeF1906-20-119x1948872", 
            "name": "948872", 
            "7562": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7563": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948872-LINESPACING"
                }, 
                "7564": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "948872-PHASEA"
                }, 
                "name": "948872-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node929890977713", 
            "length": "37"
        }, 
        "7565": {
            "phases": "AN", 
            "from": "node948873F1906-20-119x1", 
            "name": "F1906-20-119x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF1906-20-119x1948872"
        }, 
        "7566": {
            "phases": "A", 
            "from": "node929893948873", 
            "name": "948873", 
            "object": "underground_line", 
            "7567": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7568": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948873-LINESPACING"
                }, 
                "name": "948873-LINECONFIG", 
                "7569": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "948873-PHASEA"
                }
            }, 
            "to": "node948873F1906-20-119x1", 
            "length": "37"
        }, 
        "7570": {
            "phases": "A", 
            "from": "node929894929893", 
            "name": "929893", 
            "object": "underground_line", 
            "to": "node929893948873", 
            "length": "80", 
            "7571": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7572": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929893-LINESPACING"
                }, 
                "7573": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929893-PHASEA"
                }, 
                "name": "929893-LINECONFIG"
            }
        }, 
        "7574": {
            "phases": "A", 
            "from": "nodeT15387929894", 
            "name": "929894", 
            "object": "underground_line", 
            "to": "node929894929893", 
            "length": "646", 
            "7575": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7576": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929894-LINESPACING"
                }, 
                "name": "929894-LINECONFIG", 
                "7577": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929894-PHASEA"
                }
            }
        }, 
        "7578": {
            "phases": "AN", 
            "from": "nodeS1906-20-103T15387", 
            "name": "T15387", 
            "object": "transformer", 
            "to": "nodeT15387929894", 
            "7579": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15387-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7580": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-103", 
            "parent": "nodeS1906-20-103T15387", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7581": {
            "phases": "AN", 
            "from": "nodeS1906-29-014T15385", 
            "name": "T15385", 
            "object": "transformer", 
            "to": "node929893948873", 
            "7582": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15385-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7583": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-29-014", 
            "parent": "nodeS1906-29-014T15385", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "7.57537", 
            "nominal_voltage": "120"
        }, 
        "7584": {
            "7585": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-103-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-20-0981906-20-103", 
            "name": "1906-20-103", 
            "object": "transformer", 
            "to": "node923295920206"
        }, 
        "7586": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-098", 
            "parent": "nodeS1906-20-0981906-20-103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.295624", 
            "nominal_voltage": "120"
        }, 
        "7587": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-29-022", 
            "parent": "nodeS1906-20-0981906-20-103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.359806", 
            "nominal_voltage": "120"
        }, 
        "7588": {
            "phases": "A", 
            "from": "nodeF4342x1920207", 
            "7589": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "920207-LINECONFIG", 
                "7590": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920207-LINESPACING"
                }, 
                "7591": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920207-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node920206840898", 
            "length": "10", 
            "name": "920207"
        }, 
        "7592": {
            "phases": "AN", 
            "from": "node920208F4342x1", 
            "name": "F4342x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF4342x1920207"
        }, 
        "7593": {
            "phases": "A", 
            "from": "node925066920208", 
            "name": "920208", 
            "7594": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7595": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920208-LINESPACING"
                }, 
                "7596": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920208-PHASEA"
                }, 
                "name": "920208-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node920208F4342x1", 
            "length": "140"
        }, 
        "7597": {
            "phases": "A", 
            "from": "node925067925066", 
            "name": "925066", 
            "object": "underground_line", 
            "7598": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7600": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "925066-PHASEA"
                }, 
                "name": "925066-LINECONFIG", 
                "7599": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925066-LINESPACING"
                }
            }, 
            "to": "node925066920208", 
            "length": "50"
        }, 
        "7601": {
            "phases": "A", 
            "from": "nodeT12159925067", 
            "name": "925067", 
            "object": "underground_line", 
            "length": "328", 
            "to": "node925067925066", 
            "7602": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7603": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925067-LINESPACING"
                }, 
                "7604": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "925067-PHASEA"
                }, 
                "name": "925067-LINECONFIG"
            }
        }, 
        "7605": {
            "phases": "A", 
            "from": "node929480929473", 
            "name": "929473", 
            "object": "underground_line", 
            "to": "node925067925066", 
            "length": "75", 
            "7606": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7608": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929473-PHASEA"
                }, 
                "name": "929473-LINECONFIG", 
                "7607": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929473-LINESPACING"
                }
            }
        }, 
        "7609": {
            "phases": "A", 
            "from": "nodeT11064929480", 
            "name": "929480", 
            "object": "underground_line", 
            "to": "node929480929473", 
            "length": "10", 
            "7610": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7611": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929480-LINESPACING"
                }, 
                "7612": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929480-PHASEA"
                }, 
                "name": "929480-LINECONFIG"
            }
        }, 
        "7613": {
            "phases": "AN", 
            "from": "nodeS1906-20-102T11064", 
            "name": "T11064", 
            "object": "transformer", 
            "to": "nodeT11064929480", 
            "7614": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11064-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7615": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-102", 
            "parent": "nodeS1906-20-102T11064", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.110859", 
            "nominal_voltage": "120"
        }, 
        "7616": {
            "7617": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4341-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-20-097T4341", 
            "name": "T4341", 
            "object": "transformer", 
            "to": "node925066920208"
        }, 
        "7618": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-097", 
            "parent": "nodeS1906-20-097T4341", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7619": {
            "phases": "AN", 
            "from": "nodeS1906-20-0701906-20-035", 
            "name": "1906-20-035", 
            "object": "transformer", 
            "to": "node840896840894", 
            "7620": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-035-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7621": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-070", 
            "parent": "nodeS1906-20-0701906-20-035", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.21913", 
            "nominal_voltage": "120"
        }, 
        "7622": {
            "phases": "AN", 
            "from": "nodeS1906-29-0231906-20-122", 
            "name": "1906-20-122", 
            "7623": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-122-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840894840892"
        }, 
        "7624": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-29-023", 
            "parent": "nodeS1906-29-0231906-20-122", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.75008", 
            "nominal_voltage": "120"
        }, 
        "7625": {
            "phases": "ABCN", 
            "from": "node985244985242", 
            "name": "985242", 
            "7626": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985242-LINECONFIG", 
                "7627": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985242-LINESPACING"
                }, 
                "7628": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7629": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7630": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7631": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985241985240", 
            "length": "130"
        }, 
        "7632": {
            "phases": "ABCN", 
            "from": "node985245985244", 
            "name": "985244", 
            "to": "node985244985242", 
            "object": "overhead_line", 
            "7633": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985244-LINECONFIG", 
                "7634": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985244-LINESPACING"
                }, 
                "7635": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7636": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7637": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7638": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "length": "250"
        }, 
        "7639": {
            "phases": "ABCN", 
            "from": "node985246985245", 
            "name": "985245", 
            "object": "overhead_line", 
            "to": "node985245985244", 
            "length": "250", 
            "7640": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985245-LINECONFIG", 
                "7641": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985245-LINESPACING"
                }, 
                "7642": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7643": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7644": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7645": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "7646": {
            "phases": "ABCN", 
            "from": "node985247985246", 
            "name": "985246", 
            "object": "overhead_line", 
            "to": "node985246985245", 
            "length": "250", 
            "7647": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7648": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985246-LINESPACING"
                }, 
                "7650": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7651": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7652": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985246-LINECONFIG", 
                "7649": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "7653": {
            "phases": "ABCN", 
            "from": "node985248985247", 
            "name": "985247", 
            "7654": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985247-LINECONFIG", 
                "7655": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985247-LINESPACING"
                }, 
                "7656": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7657": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7658": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7659": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985247985246", 
            "length": "250"
        }, 
        "7660": {
            "phases": "ABCN", 
            "from": "node985252985248", 
            "name": "985248", 
            "object": "overhead_line", 
            "7661": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985248-LINECONFIG", 
                "7662": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985248-LINESPACING"
                }, 
                "7663": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7664": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7665": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7666": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985248985247", 
            "length": "250"
        }, 
        "7667": {
            "phases": "ABCN", 
            "from": "node985253985252", 
            "name": "985252", 
            "object": "overhead_line", 
            "to": "node985252985248", 
            "length": "155", 
            "7668": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985252-LINECONFIG", 
                "7669": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985252-LINESPACING"
                }, 
                "7670": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7671": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7672": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7673": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "7674": {
            "phases": "ABCN", 
            "from": "node985256985253", 
            "name": "985253", 
            "object": "overhead_line", 
            "to": "node985253985252", 
            "length": "155", 
            "7675": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7680": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985253-LINECONFIG", 
                "7676": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985253-LINESPACING"
                }, 
                "7677": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7678": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7679": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "7681": {
            "7682": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7683": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985256-LINESPACING"
                }, 
                "7684": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7685": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7686": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7687": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985256-LINECONFIG"
            }, 
            "from": "node985257985256", 
            "name": "985256", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node985256985253", 
            "length": "210"
        }, 
        "7688": {
            "phases": "ABCN", 
            "from": "node985258985257", 
            "name": "985257", 
            "7689": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985257-LINECONFIG", 
                "7690": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985257-LINESPACING"
                }, 
                "7691": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7692": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7693": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7694": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985257985256", 
            "length": "210"
        }, 
        "7695": {
            "phases": "ABCN", 
            "from": "node985260985258", 
            "name": "985258", 
            "object": "overhead_line", 
            "7696": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985258-LINECONFIG", 
                "7697": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985258-LINESPACING"
                }, 
                "7698": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7699": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7700": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7701": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985258985257", 
            "length": "210"
        }, 
        "7702": {
            "phases": "ABCN", 
            "from": "node985261985260", 
            "name": "985260", 
            "object": "overhead_line", 
            "to": "node985260985258", 
            "length": "175", 
            "7703": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985260-LINECONFIG", 
                "7704": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985260-LINESPACING"
                }, 
                "7705": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7706": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7707": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7708": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "7709": {
            "phases": "ABCN", 
            "from": "node985262985261", 
            "name": "985261", 
            "object": "overhead_line", 
            "to": "node985261985260", 
            "length": "175", 
            "7710": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7712": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7714": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7715": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "985261-LINECONFIG", 
                "7713": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7711": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985261-LINESPACING"
                }
            }
        }, 
        "7716": {
            "phases": "ABCN", 
            "from": "node985263985262", 
            "7717": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985262-LINECONFIG", 
                "7718": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985262-LINESPACING"
                }, 
                "7719": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7720": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7721": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7722": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node985262985261", 
            "length": "320", 
            "name": "985262"
        }, 
        "7723": {
            "phases": "ABCN", 
            "from": "node985264985263", 
            "name": "985263", 
            "object": "overhead_line", 
            "7724": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985263-LINECONFIG", 
                "7725": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985263-LINESPACING"
                }, 
                "7726": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7727": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7728": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7729": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node985263985262", 
            "length": "248"
        }, 
        "7730": {
            "phases": "ABCN", 
            "from": "node985265985264", 
            "name": "985264", 
            "object": "overhead_line", 
            "to": "node985264985263", 
            "length": "248", 
            "7731": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985264-LINECONFIG", 
                "7732": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985264-LINESPACING"
                }, 
                "7733": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7734": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7735": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7736": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "7737": {
            "phases": "ABCN", 
            "from": "node7602x1-A985265", 
            "name": "985265", 
            "object": "overhead_line", 
            "to": "node985265985264", 
            "length": "248", 
            "7738": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985265-LINECONFIG", 
                "7739": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985265-LINESPACING"
                }, 
                "7740": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7741": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "7742": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "7743": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "7744": {
            "7745": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-151-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-20-0101906-20-151", 
            "name": "1906-20-151", 
            "object": "transformer", 
            "to": "node985263985262"
        }, 
        "7746": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-010", 
            "parent": "nodeS1906-20-0101906-20-151", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.5906", 
            "nominal_voltage": "120"
        }, 
        "7747": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-011", 
            "parent": "nodeS1906-20-0101906-20-151", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.173096", 
            "nominal_voltage": "120"
        }, 
        "7748": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-045", 
            "parent": "nodeS1906-20-0101906-20-151", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7749": {
            "phases": "BN", 
            "from": "nodeS1906-20-0311906-20-150", 
            "name": "1906-20-150", 
            "7750": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-150-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node985262985261"
        }, 
        "7751": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-20-031", 
            "parent": "nodeS1906-20-0311906-20-150", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.95203", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7752": {
            "phases": "C", 
            "from": "nodeF28148x1985375", 
            "name": "985375", 
            "7753": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7754": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985375-LINESPACING"
                }, 
                "7755": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985375-PHASEC"
                }, 
                "name": "985375-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node985260985258", 
            "length": "15"
        }, 
        "7756": {
            "phases": "CN", 
            "from": "node985373F28148x1", 
            "name": "F28148x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28148x1985375"
        }, 
        "7757": {
            "phases": "C", 
            "from": "node840871985373", 
            "name": "985373", 
            "object": "underground_line", 
            "7758": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7760": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985373-PHASEC"
                }, 
                "name": "985373-LINECONFIG", 
                "7759": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985373-LINESPACING"
                }
            }, 
            "to": "node985373F28148x1", 
            "length": "15"
        }, 
        "7761": {
            "phases": "C", 
            "from": "nodeT4270840871", 
            "name": "840871", 
            "object": "underground_line", 
            "length": "102", 
            "to": "node840871985373", 
            "7762": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7763": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840871-LINESPACING"
                }, 
                "7764": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840871-PHASEC"
                }, 
                "name": "840871-LINECONFIG"
            }
        }, 
        "7765": {
            "phases": "CN", 
            "from": "nodeS1906-20-069T4270", 
            "name": "T4270", 
            "object": "transformer", 
            "to": "nodeT4270840871", 
            "7766": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4270-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7767": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-20-069", 
            "parent": "nodeS1906-20-069T4270", 
            "object": "load", 
            "constant_power_C": "1.50341", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7768": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-20-093", 
            "parent": "nodeS1906-20-069T4270", 
            "object": "load", 
            "constant_power_C": "0.093355", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7769": {
            "phases": "B", 
            "from": "nodeF28147x1985374", 
            "name": "985374", 
            "object": "underground_line", 
            "to": "node985256985253", 
            "length": "10", 
            "7770": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7771": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985374-LINESPACING"
                }, 
                "7772": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "985374-PHASEB"
                }, 
                "name": "985374-LINECONFIG"
            }
        }, 
        "7773": {
            "phases": "BN", 
            "from": "node985380F28147x1", 
            "name": "F28147x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28147x1985374"
        }, 
        "7774": {
            "phases": "B", 
            "from": "node840865985380", 
            "name": "985380", 
            "object": "underground_line", 
            "to": "node985380F28147x1", 
            "length": "20", 
            "7775": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7776": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985380-LINESPACING"
                }, 
                "name": "985380-LINECONFIG", 
                "7777": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "985380-PHASEB"
                }
            }
        }, 
        "7778": {
            "phases": "B", 
            "7779": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7780": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840865-LINESPACING"
                }, 
                "7781": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840865-PHASEB"
                }, 
                "name": "840865-LINECONFIG"
            }, 
            "from": "nodeT28146840865", 
            "name": "840865", 
            "object": "underground_line", 
            "to": "node840865985380", 
            "length": "93"
        }, 
        "7782": {
            "phases": "BN", 
            "from": "nodeS1906-20-068T28146", 
            "name": "T28146", 
            "7783": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28146-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT28146840865"
        }, 
        "7784": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-20-068", 
            "parent": "nodeS1906-20-068T28146", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.54911", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7785": {
            "phases": "ABC", 
            "from": "nodeF28144x1985376", 
            "name": "985376", 
            "7786": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985376-LINECONFIG", 
                "7787": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985376-LINESPACING"
                }, 
                "7788": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985376-PHASEA"
                }, 
                "7789": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "985376-PHASEB"
                }, 
                "7790": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985376-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node985252985248", 
            "length": "10"
        }, 
        "7791": {
            "phases": "ABCN", 
            "from": "node985377F28144x1", 
            "name": "F28144x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28144x1985376"
        }, 
        "7792": {
            "phases": "ABC", 
            "from": "node840886985377", 
            "name": "985377", 
            "to": "node985377F28144x1", 
            "object": "underground_line", 
            "7793": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985377-LINECONFIG", 
                "7794": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985377-LINESPACING"
                }, 
                "7795": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985377-PHASEA"
                }, 
                "7796": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "985377-PHASEB"
                }, 
                "7797": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985377-PHASEC"
                }
            }, 
            "length": "25"
        }, 
        "7798": {
            "phases": "C", 
            "from": "nodeT28145840886", 
            "name": "840886", 
            "object": "underground_line", 
            "to": "node840886985377", 
            "length": "87", 
            "7799": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7800": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840886-LINESPACING"
                }, 
                "name": "840886-LINECONFIG", 
                "7801": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840886-PHASEC"
                }
            }
        }, 
        "7802": {
            "phases": "CN", 
            "from": "nodeS1906-20-084T28145", 
            "name": "T28145", 
            "object": "transformer", 
            "to": "nodeT28145840886", 
            "7803": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28145-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7804": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-20-084", 
            "parent": "nodeS1906-20-084T28145", 
            "object": "load", 
            "constant_power_C": "3.94814", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7805": {
            "phases": "ABC", 
            "from": "node1906-0145840889", 
            "name": "840889", 
            "object": "underground_line", 
            "to": "node840886985377", 
            "length": "486", 
            "7806": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7808": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840889-PHASEA"
                }, 
                "7810": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840889-PHASEC"
                }, 
                "name": "840889-LINECONFIG", 
                "7809": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "840889-PHASEB"
                }, 
                "7807": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840889-LINESPACING"
                }
            }
        }, 
        "7811": {
            "phases": "ABCN", 
            "from": "nodeS1906-20-0141906-0145", 
            "name": "1906-0145", 
            "object": "transformer", 
            "to": "node1906-0145840889", 
            "7812": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0145-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7813": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1906-20-014", 
            "parent": "nodeS1906-20-0141906-0145", 
            "object": "load", 
            "constant_power_C": "0.311183", 
            "constant_power_B": "0.311183", 
            "constant_power_A": "0.311183", 
            "nominal_voltage": "120"
        }, 
        "7814": {
            "phases": "A", 
            "from": "nodeR2921x1985353", 
            "name": "985353", 
            "7815": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7816": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985353-LINESPACING"
                }, 
                "name": "985353-LINECONFIG", 
                "7817": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985353-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node985244985242", 
            "length": "30"
        }, 
        "7818": {
            "phases": "AN", 
            "from": "node985243R2921x1", 
            "name": "R2921x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2921x1985353"
        }, 
        "7819": {
            "phases": "A", 
            "from": "node840482985243", 
            "name": "985243", 
            "object": "underground_line", 
            "7820": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7821": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985243-LINESPACING"
                }, 
                "7822": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985243-PHASEA"
                }, 
                "name": "985243-LINECONFIG"
            }, 
            "to": "node985243R2921x1", 
            "length": "30"
        }, 
        "7823": {
            "phases": "A", 
            "from": "node908548840482", 
            "name": "840482", 
            "object": "underground_line", 
            "7824": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7825": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840482-LINESPACING"
                }, 
                "7826": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840482-PHASEA"
                }, 
                "name": "840482-LINECONFIG"
            }, 
            "to": "node840482985243", 
            "length": "164"
        }, 
        "7827": {
            "phases": "A", 
            "from": "node908549908548", 
            "name": "908548", 
            "object": "underground_line", 
            "to": "node908548840482", 
            "length": "354", 
            "7828": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7829": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908548-LINESPACING"
                }, 
                "7830": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908548-PHASEA"
                }, 
                "name": "908548-LINECONFIG"
            }
        }, 
        "7831": {
            "phases": "A", 
            "from": "nodeT2655908549", 
            "name": "908549", 
            "object": "underground_line", 
            "to": "node908549908548", 
            "length": "23", 
            "7832": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7833": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908549-LINESPACING"
                }, 
                "7834": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908549-PHASEA"
                }, 
                "name": "908549-LINECONFIG"
            }
        }, 
        "7835": {
            "phases": "AN", 
            "from": "nodeS1906-29-012T2655", 
            "name": "T2655", 
            "object": "transformer", 
            "to": "nodeT2655908549", 
            "7836": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T2655-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7837": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-29-012", 
            "parent": "nodeS1906-29-012T2655", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7838": {
            "phases": "A", 
            "from": "node908551908550", 
            "name": "908550", 
            "object": "underground_line", 
            "to": "node908549908548", 
            "length": "384", 
            "7839": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7840": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908550-LINESPACING"
                }, 
                "name": "908550-LINECONFIG", 
                "7841": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908550-PHASEA"
                }
            }
        }, 
        "7842": {
            "phases": "A", 
            "7843": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7844": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908551-LINESPACING"
                }, 
                "7845": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908551-PHASEA"
                }, 
                "name": "908551-LINECONFIG"
            }, 
            "from": "nodeT2657908551", 
            "name": "908551", 
            "object": "underground_line", 
            "to": "node908551908550", 
            "length": "20"
        }, 
        "7846": {
            "phases": "AN", 
            "from": "nodeS1906-29-005T2657", 
            "name": "T2657", 
            "7847": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T2657-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT2657908551"
        }, 
        "7848": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-29-005", 
            "parent": "nodeS1906-29-005T2657", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.422043", 
            "nominal_voltage": "120"
        }, 
        "7849": {
            "phases": "A", 
            "from": "node908554908553", 
            "name": "908553", 
            "7850": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7851": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908553-LINESPACING"
                }, 
                "7852": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908553-PHASEA"
                }, 
                "name": "908553-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node908551908550", 
            "length": "722"
        }, 
        "7853": {
            "phases": "A", 
            "from": "node908555908554", 
            "name": "908554", 
            "object": "underground_line", 
            "7854": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7856": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908554-PHASEA"
                }, 
                "name": "908554-LINECONFIG", 
                "7855": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908554-LINESPACING"
                }
            }, 
            "to": "node908554908553", 
            "length": "872"
        }, 
        "7857": {
            "phases": "A", 
            "from": "node908556908555", 
            "name": "908555", 
            "object": "underground_line", 
            "length": "49", 
            "to": "node908555908554", 
            "7858": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7859": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908555-LINESPACING"
                }, 
                "7860": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908555-PHASEA"
                }, 
                "name": "908555-LINECONFIG"
            }
        }, 
        "7861": {
            "phases": "A", 
            "from": "node908557908556", 
            "name": "908556", 
            "object": "underground_line", 
            "to": "node908556908555", 
            "length": "754", 
            "7862": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7864": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908556-PHASEA"
                }, 
                "name": "908556-LINECONFIG", 
                "7863": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908556-LINESPACING"
                }
            }
        }, 
        "7865": {
            "phases": "A", 
            "from": "node982346908557", 
            "name": "908557", 
            "object": "underground_line", 
            "to": "node908557908556", 
            "length": "459", 
            "7866": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7867": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "908557-LINESPACING"
                }, 
                "7868": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "908557-PHASEA"
                }, 
                "name": "908557-LINECONFIG"
            }
        }, 
        "7869": {
            "phases": "A", 
            "from": "node982343982346", 
            "name": "982346", 
            "object": "underground_line", 
            "to": "node982346908557", 
            "length": "202", 
            "7870": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7872": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982346-PHASEA"
                }, 
                "name": "982346-LINECONFIG", 
                "7871": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982346-LINESPACING"
                }
            }
        }, 
        "7873": {
            "7874": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7875": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982343-LINESPACING"
                }, 
                "7876": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982343-PHASEA"
                }, 
                "name": "982343-LINECONFIG"
            }, 
            "from": "node840497982343", 
            "name": "982343", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node982343982346", 
            "length": "586"
        }, 
        "7877": {
            "phases": "A", 
            "from": "nodeF28184x1840497", 
            "name": "840497", 
            "7878": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7880": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840497-PHASEA"
                }, 
                "name": "840497-LINECONFIG", 
                "7879": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840497-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node840497982343", 
            "length": "10"
        }, 
        "7881": {
            "phases": "AN", 
            "from": "node840498F28184x1", 
            "name": "F28184x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28184x1840497"
        }, 
        "7882": {
            "phases": "A", 
            "7883": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7884": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840498-LINESPACING"
                }, 
                "7885": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840498-PHASEA"
                }, 
                "name": "840498-LINECONFIG"
            }, 
            "from": "node840500840498", 
            "name": "840498", 
            "object": "underground_line", 
            "to": "node840498F28184x1", 
            "length": "326"
        }, 
        "7886": {
            "phases": "A", 
            "from": "nodeT28186840500", 
            "name": "840500", 
            "object": "underground_line", 
            "7887": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7888": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840500-LINESPACING"
                }, 
                "name": "840500-LINECONFIG", 
                "7889": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840500-PHASEA"
                }
            }, 
            "to": "node840500840498", 
            "length": "1188"
        }, 
        "7890": {
            "phases": "AN", 
            "from": "nodeS1906-21-012T28186", 
            "name": "T28186", 
            "object": "transformer", 
            "to": "nodeT28186840500", 
            "7891": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28186-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7892": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-012", 
            "parent": "nodeS1906-21-012T28186", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.50114", 
            "nominal_voltage": "120"
        }, 
        "7893": {
            "phases": "AN", 
            "from": "nodeS1906-21-011T28185", 
            "name": "T28185", 
            "object": "transformer", 
            "to": "node840500840498", 
            "7894": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28185-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7895": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-011", 
            "parent": "nodeS1906-21-011T28185", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0175041", 
            "nominal_voltage": "120"
        }, 
        "7896": {
            "phases": "A", 
            "from": "node982347982349", 
            "name": "982349", 
            "object": "underground_line", 
            "to": "node840497982343", 
            "length": "684", 
            "7897": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7898": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982349-LINESPACING"
                }, 
                "7899": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982349-PHASEA"
                }, 
                "name": "982349-LINECONFIG"
            }
        }, 
        "7900": {
            "phases": "A", 
            "from": "node951896982347", 
            "name": "982347", 
            "object": "underground_line", 
            "to": "node982347982349", 
            "length": "640", 
            "7901": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "982347-LINECONFIG", 
                "7902": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982347-LINESPACING"
                }, 
                "7903": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982347-PHASEA"
                }
            }
        }, 
        "7904": {
            "7905": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7906": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951896-LINESPACING"
                }, 
                "7907": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951896-PHASEA"
                }, 
                "name": "951896-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node951899951896", 
            "name": "951896", 
            "object": "underground_line", 
            "to": "node951896982347", 
            "length": "225"
        }, 
        "7908": {
            "phases": "A", 
            "from": "node951900951899", 
            "7909": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "951899-LINECONFIG", 
                "7910": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951899-LINESPACING"
                }, 
                "7911": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951899-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node951899951896", 
            "length": "300", 
            "name": "951899"
        }, 
        "7912": {
            "phases": "A", 
            "from": "node840525951900", 
            "name": "951900", 
            "7913": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7914": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951900-LINESPACING"
                }, 
                "7915": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951900-PHASEA"
                }, 
                "name": "951900-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node951900951899", 
            "length": "260"
        }, 
        "7916": {
            "phases": "A", 
            "from": "nodeT16166840525", 
            "name": "840525", 
            "object": "underground_line", 
            "7917": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840525-LINECONFIG", 
                "7918": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840525-LINESPACING"
                }, 
                "7919": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840525-PHASEA"
                }
            }, 
            "to": "node840525951900", 
            "length": "274"
        }, 
        "7920": {
            "phases": "AN", 
            "from": "nodeS1906-28-017T16166", 
            "name": "T16166", 
            "to": "nodeT16166840525", 
            "object": "transformer", 
            "7921": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16166-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7922": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-017", 
            "parent": "nodeS1906-28-017T16166", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.951054", 
            "nominal_voltage": "120"
        }, 
        "7923": {
            "phases": "A", 
            "from": "node951902951901", 
            "name": "951901", 
            "object": "underground_line", 
            "to": "node840525951900", 
            "length": "250", 
            "7924": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7925": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951901-LINESPACING"
                }, 
                "7926": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951901-PHASEA"
                }, 
                "name": "951901-LINECONFIG"
            }
        }, 
        "7927": {
            "phases": "A", 
            "from": "node951903951902", 
            "name": "951902", 
            "object": "underground_line", 
            "to": "node951902951901", 
            "length": "416", 
            "7928": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7929": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951902-LINESPACING"
                }, 
                "7930": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951902-PHASEA"
                }, 
                "name": "951902-LINECONFIG"
            }
        }, 
        "7931": {
            "phases": "A", 
            "from": "node951904951903", 
            "name": "951903", 
            "object": "underground_line", 
            "to": "node951903951902", 
            "length": "520", 
            "7932": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7933": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951903-LINESPACING"
                }, 
                "7934": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951903-PHASEA"
                }, 
                "name": "951903-LINECONFIG"
            }
        }, 
        "7935": {
            "7936": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7937": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951904-LINESPACING"
                }, 
                "7938": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951904-PHASEA"
                }, 
                "name": "951904-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeT16170951904", 
            "name": "951904", 
            "object": "underground_line", 
            "to": "node951904951903", 
            "length": "620"
        }, 
        "7939": {
            "phases": "AN", 
            "from": "nodeS1906-28-012T16170", 
            "name": "T16170", 
            "object": "transformer", 
            "to": "nodeT16170951904", 
            "7940": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16170-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7941": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-012", 
            "parent": "nodeS1906-28-012T16170", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7942": {
            "phases": "AN", 
            "from": "nodeS1906-28-006T16169", 
            "name": "T16169", 
            "7943": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16169-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node951904951903"
        }, 
        "7944": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-006", 
            "parent": "nodeS1906-28-006T16169", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.867424", 
            "nominal_voltage": "120"
        }, 
        "7945": {
            "phases": "AN", 
            "from": "nodeS1906-28-010T16168", 
            "name": "T16168", 
            "7946": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16168-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node951903951902"
        }, 
        "7947": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-010", 
            "parent": "nodeS1906-28-010T16168", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.12804", 
            "nominal_voltage": "120"
        }, 
        "7948": {
            "phases": "AN", 
            "from": "nodeS1906-28-016T16167", 
            "name": "T16167", 
            "object": "transformer", 
            "7949": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16167-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node951902951901"
        }, 
        "7950": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-016", 
            "parent": "nodeS1906-28-016T16167", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.252837", 
            "nominal_voltage": "120"
        }, 
        "7951": {
            "phases": "AN", 
            "from": "nodeS1906-28-005T11976", 
            "name": "T11976", 
            "object": "transformer", 
            "7952": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11976-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node951900951899"
        }, 
        "7953": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-005", 
            "parent": "nodeS1906-28-005T11976", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.280065", 
            "nominal_voltage": "120"
        }, 
        "7954": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-009", 
            "parent": "nodeS1906-28-005T11976", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0894652", 
            "nominal_voltage": "120"
        }, 
        "7955": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-013", 
            "parent": "nodeS1906-28-005T11976", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0272286", 
            "nominal_voltage": "120"
        }, 
        "7956": {
            "phases": "AN", 
            "from": "nodeS1906-28-021T12030", 
            "name": "T12030", 
            "object": "transformer", 
            "to": "node951899951896", 
            "7957": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7958": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-021", 
            "parent": "nodeS1906-28-021T12030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.744895", 
            "nominal_voltage": "120"
        }, 
        "7959": {
            "phases": "A", 
            "from": "nodeT16171951898", 
            "name": "951898", 
            "object": "underground_line", 
            "to": "node951896982347", 
            "length": "825", 
            "7960": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7961": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951898-LINESPACING"
                }, 
                "7962": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "951898-PHASEA"
                }, 
                "name": "951898-LINECONFIG"
            }
        }, 
        "7963": {
            "phases": "AN", 
            "from": "nodeS1906-21-008T16171", 
            "name": "T16171", 
            "object": "transformer", 
            "to": "nodeT16171951898", 
            "7964": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16171-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7965": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-008", 
            "parent": "nodeS1906-21-008T16171", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.309239", 
            "nominal_voltage": "120"
        }, 
        "7966": {
            "phases": "A", 
            "from": "node982338982352", 
            "name": "982352", 
            "object": "underground_line", 
            "to": "node951896982347", 
            "length": "312", 
            "7967": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7968": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982352-LINESPACING"
                }, 
                "name": "982352-LINECONFIG", 
                "7969": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982352-PHASEA"
                }
            }
        }, 
        "7970": {
            "phases": "A", 
            "7971": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7972": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982338-LINESPACING"
                }, 
                "7973": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982338-PHASEA"
                }, 
                "name": "982338-LINECONFIG"
            }, 
            "from": "node840546982338", 
            "name": "982338", 
            "object": "underground_line", 
            "to": "node982338982352", 
            "length": "360"
        }, 
        "7974": {
            "phases": "A", 
            "from": "nodeT28195840546", 
            "name": "840546", 
            "7975": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7976": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840546-LINESPACING"
                }, 
                "name": "840546-LINECONFIG", 
                "7977": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840546-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node840546982338", 
            "length": "559"
        }, 
        "7978": {
            "phases": "AN", 
            "object": "transformer", 
            "from": "nodeS1906-28-019T28195", 
            "name": "T28195", 
            "7979": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28195-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28195840546"
        }, 
        "7980": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-019", 
            "parent": "nodeS1906-28-019T28195", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.67229", 
            "nominal_voltage": "120"
        }, 
        "7981": {
            "phases": "A", 
            "from": "node982339982344", 
            "name": "982344", 
            "object": "underground_line", 
            "7982": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7984": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982344-PHASEA"
                }, 
                "name": "982344-LINECONFIG", 
                "7983": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982344-LINESPACING"
                }
            }, 
            "to": "node840546982338", 
            "length": "1032"
        }, 
        "7985": {
            "phases": "A", 
            "from": "nodeT28197982339", 
            "name": "982339", 
            "object": "underground_line", 
            "length": "30", 
            "to": "node982339982344", 
            "7986": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7987": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982339-LINESPACING"
                }, 
                "7988": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982339-PHASEA"
                }, 
                "name": "982339-LINECONFIG"
            }
        }, 
        "7989": {
            "phases": "AN", 
            "from": "nodeS1906-21-005T28197", 
            "name": "T28197", 
            "object": "transformer", 
            "to": "nodeT28197982339", 
            "7990": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28197-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "7991": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-005", 
            "parent": "nodeS1906-21-005T28197", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.173096", 
            "nominal_voltage": "120"
        }, 
        "7992": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-024", 
            "parent": "nodeS1906-21-005T28197", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "7993": {
            "phases": "A", 
            "from": "node982381982340", 
            "name": "982340", 
            "object": "underground_line", 
            "to": "node982339982344", 
            "length": "30", 
            "7994": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "7995": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982340-LINESPACING"
                }, 
                "7996": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982340-PHASEA"
                }, 
                "name": "982340-LINECONFIG"
            }
        }, 
        "7997": {
            "phases": "AN", 
            "from": "nodeF28198x1982381", 
            "name": "982381", 
            "object": "overhead_line", 
            "to": "node982381982340", 
            "length": "20", 
            "7998": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8000": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "982381-LINECONFIG", 
                "8001": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "7999": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982381-LINESPACING"
                }
            }
        }, 
        "8002": {
            "phases": "AN", 
            "from": "node982380F28198x1", 
            "name": "F28198x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28198x1982381"
        }, 
        "8003": {
            "phases": "AN", 
            "from": "node840554982380", 
            "name": "982380", 
            "object": "overhead_line", 
            "to": "node982380F28198x1", 
            "length": "582", 
            "8004": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8007": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8005": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982380-LINESPACING"
                }, 
                "8006": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "982380-LINECONFIG"
            }
        }, 
        "8008": {
            "phases": "AN", 
            "from": "node1906-28-012840554", 
            "name": "840554", 
            "8009": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8010": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840554-LINESPACING"
                }, 
                "8011": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8012": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840554-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840554982380", 
            "length": "221"
        }, 
        "8013": {
            "phases": "AN", 
            "from": "nodeS1906-28-0041906-28-012", 
            "name": "1906-28-012", 
            "object": "transformer", 
            "8014": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-28-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-28-012840554"
        }, 
        "8015": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-004", 
            "parent": "nodeS1906-28-0041906-28-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.03047", 
            "nominal_voltage": "120"
        }, 
        "8016": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-015", 
            "parent": "nodeS1906-28-0041906-28-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.056402", 
            "nominal_voltage": "120"
        }, 
        "8017": {
            "phases": "A", 
            "from": "node840559982356", 
            "name": "982356", 
            "object": "underground_line", 
            "length": "268", 
            "to": "node982339982344", 
            "8018": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8019": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982356-LINESPACING"
                }, 
                "8020": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982356-PHASEA"
                }, 
                "name": "982356-LINECONFIG"
            }
        }, 
        "8021": {
            "phases": "AN", 
            "from": "node840560840559", 
            "name": "840559", 
            "object": "overhead_line", 
            "to": "node840559982356", 
            "length": "564", 
            "8022": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8024": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840559-LINECONFIG", 
                "8025": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8023": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840559-LINESPACING"
                }
            }
        }, 
        "8026": {
            "phases": "AN", 
            "from": "node840562840560", 
            "name": "840560", 
            "object": "overhead_line", 
            "to": "node840560840559", 
            "length": "190", 
            "8027": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8028": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840560-LINESPACING"
                }, 
                "8029": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8030": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840560-LINECONFIG"
            }
        }, 
        "8031": {
            "8032": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8033": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840562-LINESPACING"
                }, 
                "8034": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8035": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840562-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840564840562", 
            "name": "840562", 
            "object": "overhead_line", 
            "to": "node840562840560", 
            "length": "20"
        }, 
        "8036": {
            "phases": "AN", 
            "from": "node840566840564", 
            "8037": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8040": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840564-LINECONFIG", 
                "8038": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840564-LINESPACING"
                }, 
                "8039": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840564840562", 
            "length": "180", 
            "name": "840564"
        }, 
        "8041": {
            "phases": "AN", 
            "from": "node899443840566", 
            "name": "840566", 
            "8042": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8043": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840566-LINESPACING"
                }, 
                "8044": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840566-LINECONFIG", 
                "8045": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840566840564", 
            "length": "114"
        }, 
        "8046": {
            "phases": "AN", 
            "from": "node840568899443", 
            "name": "899443", 
            "object": "overhead_line", 
            "8047": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8048": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899443-LINESPACING"
                }, 
                "8050": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "899443-LINECONFIG", 
                "8049": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node899443840566", 
            "length": "108"
        }, 
        "8051": {
            "phases": "AN", 
            "from": "nodeSE2925x1840568", 
            "name": "840568", 
            "object": "overhead_line", 
            "to": "node840568899443", 
            "length": "77", 
            "8052": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8055": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8053": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840568-LINESPACING"
                }, 
                "8054": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840568-LINECONFIG"
            }
        }, 
        "8056": {
            "phases": "AN", 
            "from": "node840569SE2925x1", 
            "name": "SE2925x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeSE2925x1840568"
        }, 
        "8057": {
            "phases": "AN", 
            "from": "node840572840569", 
            "name": "840569", 
            "object": "overhead_line", 
            "to": "node840569SE2925x1", 
            "length": "97", 
            "8058": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8059": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840569-LINESPACING"
                }, 
                "8060": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840569-LINECONFIG", 
                "8061": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8062": {
            "phases": "AN", 
            "from": "node840574840572", 
            "name": "840572", 
            "object": "overhead_line", 
            "to": "node840572840569", 
            "length": "129", 
            "8063": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8064": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840572-LINESPACING"
                }, 
                "8066": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840572-LINECONFIG", 
                "8065": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8067": {
            "phases": "AN", 
            "from": "node840577840574", 
            "name": "840574", 
            "object": "overhead_line", 
            "to": "node840574840572", 
            "length": "228", 
            "8068": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8071": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8069": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840574-LINESPACING"
                }, 
                "8070": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840574-LINECONFIG"
            }
        }, 
        "8072": {
            "phases": "AN", 
            "from": "node840580840577", 
            "name": "840577", 
            "8073": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8074": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840577-LINESPACING"
                }, 
                "8075": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8076": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840577-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840577840574", 
            "length": "412"
        }, 
        "8077": {
            "phases": "AN", 
            "from": "node840583840580", 
            "name": "840580", 
            "object": "overhead_line", 
            "8078": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8080": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840580-LINECONFIG", 
                "8081": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8079": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840580-LINESPACING"
                }
            }, 
            "to": "node840580840577", 
            "length": "234"
        }, 
        "8082": {
            "phases": "AN", 
            "from": "node840584840583", 
            "name": "840583", 
            "object": "overhead_line", 
            "to": "node840583840580", 
            "length": "155", 
            "8083": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8084": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840583-LINESPACING"
                }, 
                "8085": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8086": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840583-LINECONFIG"
            }
        }, 
        "8087": {
            "phases": "AN", 
            "from": "node840586840584", 
            "name": "840584", 
            "object": "overhead_line", 
            "to": "node840584840583", 
            "length": "125", 
            "8088": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8089": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840584-LINESPACING"
                }, 
                "8090": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8091": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840584-LINECONFIG"
            }
        }, 
        "8092": {
            "phases": "AN", 
            "from": "node840589840586", 
            "name": "840586", 
            "object": "overhead_line", 
            "to": "node840586840584", 
            "length": "244", 
            "8093": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8096": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840586-LINECONFIG", 
                "8094": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840586-LINESPACING"
                }, 
                "8095": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8097": {
            "8098": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8099": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840589-LINESPACING"
                }, 
                "8100": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840589-LINECONFIG", 
                "8101": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840590840589", 
            "name": "840589", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node840589840586", 
            "length": "269"
        }, 
        "8102": {
            "phases": "AN", 
            "from": "node840591840590", 
            "name": "840590", 
            "8103": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8104": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840590-LINESPACING"
                }, 
                "8106": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840590-LINECONFIG", 
                "8105": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840590840589", 
            "length": "157"
        }, 
        "8107": {
            "phases": "AN", 
            "from": "node840592840591", 
            "name": "840591", 
            "object": "overhead_line", 
            "8108": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8111": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8109": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840591-LINESPACING"
                }, 
                "8110": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840591-LINECONFIG"
            }, 
            "to": "node840591840590", 
            "length": "417"
        }, 
        "8112": {
            "phases": "AN", 
            "from": "node840594840592", 
            "name": "840592", 
            "to": "node840592840591", 
            "object": "overhead_line", 
            "8113": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8114": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840592-LINESPACING"
                }, 
                "8115": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8116": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840592-LINECONFIG"
            }, 
            "length": "207"
        }, 
        "8117": {
            "phases": "AN", 
            "from": "node840596840594", 
            "name": "840594", 
            "object": "overhead_line", 
            "to": "node840594840592", 
            "length": "879", 
            "8118": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8120": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8121": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840594-LINECONFIG", 
                "8119": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840594-LINESPACING"
                }
            }
        }, 
        "8122": {
            "phases": "AN", 
            "from": "node840598840596", 
            "name": "840596", 
            "object": "overhead_line", 
            "to": "node840596840594", 
            "length": "340", 
            "8123": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8124": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840596-LINESPACING"
                }, 
                "8125": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8126": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840596-LINECONFIG"
            }
        }, 
        "8127": {
            "8128": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8129": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840598-LINESPACING"
                }, 
                "8130": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8131": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840598-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840601840598", 
            "name": "840598", 
            "object": "overhead_line", 
            "to": "node840598840596", 
            "length": "152"
        }, 
        "8132": {
            "phases": "AN", 
            "from": "node840602840601", 
            "8133": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8136": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840601-LINECONFIG", 
                "8134": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840601-LINESPACING"
                }, 
                "8135": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840601840598", 
            "length": "5", 
            "name": "840601"
        }, 
        "8137": {
            "phases": "AN", 
            "from": "node840603840602", 
            "name": "840602", 
            "8138": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8139": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840602-LINESPACING"
                }, 
                "8140": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840602-LINECONFIG", 
                "8141": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840602840601", 
            "length": "147"
        }, 
        "8142": {
            "phases": "AN", 
            "from": "node840605840603", 
            "name": "840603", 
            "object": "overhead_line", 
            "8143": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8144": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840603-LINESPACING"
                }, 
                "8146": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840603-LINECONFIG", 
                "8145": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840603840602", 
            "length": "51"
        }, 
        "8147": {
            "phases": "AN", 
            "from": "node926308840605", 
            "name": "840605", 
            "object": "overhead_line", 
            "to": "node840605840603", 
            "length": "245", 
            "8148": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8151": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8149": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840605-LINESPACING"
                }, 
                "8150": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840605-LINECONFIG"
            }
        }, 
        "8152": {
            "phases": "A", 
            "from": "nodeF4369x1926313", 
            "name": "926313", 
            "object": "underground_line", 
            "to": "node926308840605", 
            "length": "20", 
            "8153": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8154": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926313-LINESPACING"
                }, 
                "8155": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926313-PHASEA"
                }, 
                "name": "926313-LINECONFIG"
            }
        }, 
        "8156": {
            "phases": "AN", 
            "from": "node926315F4369x1", 
            "name": "F4369x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF4369x1926313"
        }, 
        "8157": {
            "phases": "A", 
            "from": "node926316926315", 
            "name": "926315", 
            "object": "underground_line", 
            "to": "node926315F4369x1", 
            "length": "14", 
            "8158": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8160": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926315-PHASEA"
                }, 
                "name": "926315-LINECONFIG", 
                "8159": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926315-LINESPACING"
                }
            }
        }, 
        "8161": {
            "8162": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8163": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926316-LINESPACING"
                }, 
                "8164": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "926316-PHASEA"
                }, 
                "name": "926316-LINECONFIG"
            }, 
            "from": "nodeT4371926316", 
            "name": "926316", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node926316926315", 
            "length": "255"
        }, 
        "8165": {
            "phases": "AN", 
            "from": "nodeS1906-22-185T4371", 
            "name": "T4371", 
            "8166": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4371-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4371926316"
        }, 
        "8167": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-185", 
            "parent": "nodeS1906-22-185T4371", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.34879", 
            "nominal_voltage": "120"
        }, 
        "8168": {
            "phases": "AN", 
            "from": "nodeS1906-22-014T4370", 
            "name": "T4370", 
            "8169": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4370-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node926316926315"
        }, 
        "8170": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-014", 
            "parent": "nodeS1906-22-014T4370", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0136143", 
            "nominal_voltage": "120"
        }, 
        "8171": {
            "phases": "AN", 
            "from": "nodeS1906-22-0281906-22-023", 
            "name": "1906-22-023", 
            "object": "transformer", 
            "8172": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840605840603"
        }, 
        "8173": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-028", 
            "parent": "nodeS1906-22-0281906-22-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.396759", 
            "nominal_voltage": "120"
        }, 
        "8174": {
            "phases": "AN", 
            "from": "nodeS1906-22-0041906-22-021", 
            "name": "1906-22-021", 
            "object": "transformer", 
            "8175": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840601840598"
        }, 
        "8176": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-004", 
            "parent": "nodeS1906-22-0041906-22-021", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.14165", 
            "nominal_voltage": "120"
        }, 
        "8177": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-147", 
            "parent": "nodeS1906-22-0041906-22-021", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.81038", 
            "nominal_voltage": "120"
        }, 
        "8178": {
