            "phases": "AN", 
            "from": "nodeS1906-22-0211906-22-020", 
            "name": "1906-22-020", 
            "object": "transformer", 
            "to": "node840598840596", 
            "8179": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8180": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-021", 
            "parent": "nodeS1906-22-0211906-22-020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0544571", 
            "nominal_voltage": "120"
        }, 
        "8181": {
            "phases": "AN", 
            "from": "nodeS1906-22-0071906-22-019", 
            "name": "1906-22-019", 
            "object": "transformer", 
            "to": "node840596840594", 
            "8182": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8183": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-007", 
            "parent": "nodeS1906-22-0071906-22-019", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.23695", 
            "nominal_voltage": "120"
        }, 
        "8184": {
            "phases": "AN", 
            "from": "node840612840610", 
            "name": "840610", 
            "object": "overhead_line", 
            "to": "node840592840591", 
            "length": "145", 
            "8185": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8186": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840610-LINESPACING"
                }, 
                "8187": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8188": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840610-LINECONFIG"
            }
        }, 
        "8189": {
            "phases": "AN", 
            "from": "node1906-22-029840612", 
            "name": "840612", 
            "object": "overhead_line", 
            "to": "node840612840610", 
            "length": "353", 
            "8190": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8192": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8193": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840612-LINECONFIG", 
                "8191": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840612-LINESPACING"
                }
            }
        }, 
        "8194": {
            "phases": "AN", 
            "8195": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-029-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-22-0331906-22-029", 
            "name": "1906-22-029", 
            "object": "transformer", 
            "to": "node1906-22-029840612"
        }, 
        "8196": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-033", 
            "parent": "nodeS1906-22-0331906-22-029", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.86645", 
            "nominal_voltage": "120"
        }, 
        "8197": {
            "phases": "AN", 
            "from": "nodeS1906-22-0661906-22-027", 
            "name": "1906-22-027", 
            "8198": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840612840610"
        }, 
        "8199": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-066", 
            "parent": "nodeS1906-22-0661906-22-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.93517", 
            "nominal_voltage": "120"
        }, 
        "8200": {
            "phases": "AN", 
            "from": "node840617840614", 
            "name": "840614", 
            "8201": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8202": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840614-LINESPACING"
                }, 
                "8203": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8204": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840614-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840590840589", 
            "length": "50"
        }, 
        "8205": {
            "phases": "AN", 
            "from": "node840620840617", 
            "name": "840617", 
            "object": "overhead_line", 
            "8206": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8208": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8209": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840617-LINECONFIG", 
                "8207": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840617-LINESPACING"
                }
            }, 
            "to": "node840617840614", 
            "length": "172"
        }, 
        "8210": {
            "phases": "AN", 
            "from": "node840621840620", 
            "name": "840620", 
            "object": "overhead_line", 
            "to": "node840620840617", 
            "length": "82", 
            "8211": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8212": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840620-LINESPACING"
                }, 
                "8213": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8214": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840620-LINECONFIG"
            }
        }, 
        "8215": {
            "phases": "AN", 
            "from": "node840624840621", 
            "name": "840621", 
            "object": "overhead_line", 
            "to": "node840621840620", 
            "length": "123", 
            "8216": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8217": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840621-LINESPACING"
                }, 
                "8218": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8219": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840621-LINECONFIG"
            }
        }, 
        "8220": {
            "phases": "AN", 
            "from": "node840627840624", 
            "name": "840624", 
            "object": "overhead_line", 
            "to": "node840624840621", 
            "length": "214", 
            "8221": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8224": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840624-LINECONFIG", 
                "8222": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840624-LINESPACING"
                }, 
                "8223": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8225": {
            "8226": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8227": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840627-LINESPACING"
                }, 
                "8228": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840627-LINECONFIG", 
                "8229": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840630840627", 
            "name": "840627", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node840627840624", 
            "length": "306"
        }, 
        "8230": {
            "phases": "AN", 
            "from": "node925701840630", 
            "name": "840630", 
            "8231": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8232": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840630-LINESPACING"
                }, 
                "8234": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840630-LINECONFIG", 
                "8233": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840630840627", 
            "length": "90"
        }, 
        "8235": {
            "phases": "AN", 
            "from": "node840631925701", 
            "name": "925701", 
            "object": "overhead_line", 
            "8236": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8239": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8237": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925701-LINESPACING"
                }, 
                "8238": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "925701-LINECONFIG"
            }, 
            "to": "node925701840630", 
            "length": "236"
        }, 
        "8240": {
            "phases": "AN", 
            "from": "node966764840631", 
            "name": "840631", 
            "to": "node840631925701", 
            "object": "overhead_line", 
            "8241": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8242": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840631-LINESPACING"
                }, 
                "8243": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8244": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840631-LINECONFIG"
            }, 
            "length": "280"
        }, 
        "8245": {
            "phases": "AN", 
            "from": "node840635966764", 
            "name": "966764", 
            "object": "overhead_line", 
            "to": "node966764840631", 
            "length": "368", 
            "8246": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8248": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8249": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "966764-LINECONFIG", 
                "8247": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "966764-LINESPACING"
                }
            }
        }, 
        "8250": {
            "phases": "AN", 
            "from": "node840636840635", 
            "name": "840635", 
            "object": "overhead_line", 
            "to": "node840635966764", 
            "length": "368", 
            "8251": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8252": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840635-LINESPACING"
                }, 
                "8253": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8254": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840635-LINECONFIG"
            }
        }, 
        "8255": {
            "8256": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8257": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840636-LINESPACING"
                }, 
                "8258": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8259": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840636-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840637840636", 
            "name": "840636", 
            "object": "overhead_line", 
            "to": "node840636840635", 
            "length": "26"
        }, 
        "8260": {
            "phases": "A", 
            "from": "nodeFFRN1-F040x1840637", 
            "8261": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840637-LINECONFIG", 
                "8262": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840637-LINESPACING"
                }, 
                "8263": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840637-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node840637840636", 
            "length": "21", 
            "name": "840637"
        }, 
        "8264": {
            "phases": "AN", 
            "from": "node840638FFRN1-F040x1", 
            "name": "FFRN1-F040x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F040x1840637"
        }, 
        "8265": {
            "phases": "A", 
            "from": "node1906-22-040840638", 
            "name": "840638", 
            "8266": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8267": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840638-LINESPACING"
                }, 
                "8268": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840638-PHASEA"
                }, 
                "name": "840638-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840638FFRN1-F040x1", 
            "length": "241"
        }, 
        "8269": {
            "phases": "AN", 
            "from": "nodeS1906-22-0451906-22-040", 
            "name": "1906-22-040", 
            "object": "transformer", 
            "8270": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-040-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-22-040840638"
        }, 
        "8271": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-045", 
            "parent": "nodeS1906-22-0451906-22-040", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.532902", 
            "nominal_voltage": "120"
        }, 
        "8272": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-060", 
            "parent": "nodeS1906-22-0451906-22-040", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.371475", 
            "nominal_voltage": "120"
        }, 
        "8273": {
            "phases": "AN", 
            "from": "node840642840641", 
            "name": "840641", 
            "object": "overhead_line", 
            "length": "211", 
            "to": "node840637840636", 
            "8274": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8275": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840641-LINESPACING"
                }, 
                "8276": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840641-LINECONFIG", 
                "8277": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8278": {
            "phases": "AN", 
            "from": "node840644840642", 
            "name": "840642", 
            "object": "overhead_line", 
            "to": "node840642840641", 
            "length": "147", 
            "8279": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8280": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840642-LINESPACING"
                }, 
                "8282": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840642-LINECONFIG", 
                "8281": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8283": {
            "phases": "AN", 
            "from": "node840646840644", 
            "name": "840644", 
            "object": "overhead_line", 
            "to": "node840644840642", 
            "length": "160", 
            "8284": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8287": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8285": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840644-LINESPACING"
                }, 
                "8286": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840644-LINECONFIG"
            }
        }, 
        "8288": {
            "8289": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8290": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840646-LINESPACING"
                }, 
                "8291": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8292": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840646-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840647840646", 
            "name": "840646", 
            "object": "overhead_line", 
            "to": "node840646840644", 
            "length": "27"
        }, 
        "8293": {
            "phases": "AN", 
            "from": "node840649840647", 
            "name": "840647", 
            "8294": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8296": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8297": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840647-LINECONFIG", 
                "8295": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840647-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840647840646", 
            "length": "110"
        }, 
        "8298": {
            "phases": "AN", 
            "object": "overhead_line", 
            "from": "node840652840649", 
            "name": "840649", 
            "8299": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8300": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840649-LINESPACING"
                }, 
                "8301": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8302": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840649-LINECONFIG"
            }, 
            "to": "node840649840647", 
            "length": "148"
        }, 
        "8303": {
            "phases": "AN", 
            "from": "node840654840652", 
            "name": "840652", 
            "object": "overhead_line", 
            "8304": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8305": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840652-LINESPACING"
                }, 
                "8306": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8307": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840652-LINECONFIG"
            }, 
            "to": "node840652840649", 
            "length": "185"
        }, 
        "8308": {
            "phases": "AN", 
            "from": "node840656840654", 
            "name": "840654", 
            "object": "overhead_line", 
            "to": "node840654840652", 
            "length": "276", 
            "8309": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8312": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840654-LINECONFIG", 
                "8310": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840654-LINESPACING"
                }, 
                "8311": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8313": {
            "phases": "AN", 
            "from": "node930719840656", 
            "name": "840656", 
            "object": "overhead_line", 
            "to": "node840656840654", 
            "length": "141", 
            "8314": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8315": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840656-LINESPACING"
                }, 
                "8316": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840656-LINECONFIG", 
                "8317": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8318": {
            "phases": "AN", 
            "from": "node930720930719", 
            "name": "930719", 
            "object": "overhead_line", 
            "to": "node930719840656", 
            "length": "141", 
            "8319": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8320": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930719-LINESPACING"
                }, 
                "8322": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "930719-LINECONFIG", 
                "8321": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8323": {
            "phases": "A", 
            "from": "nodeF15393x1930720", 
            "name": "930720", 
            "object": "underground_line", 
            "to": "node930720930719", 
            "length": "10", 
            "8324": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8325": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930720-LINESPACING"
                }, 
                "8326": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "930720-PHASEA"
                }, 
                "name": "930720-LINECONFIG"
            }
        }, 
        "8327": {
            "phases": "AN", 
            "from": "node930721F15393x1", 
            "name": "F15393x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15393x1930720"
        }, 
        "8328": {
            "phases": "A", 
            "from": "node950275930721", 
            "name": "930721", 
            "8329": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8330": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930721-LINESPACING"
                }, 
                "8331": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "930721-PHASEA"
                }, 
                "name": "930721-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node930721F15393x1", 
            "length": "13"
        }, 
        "8332": {
            "phases": "A", 
            "from": "node950276950275", 
            "name": "950275", 
            "object": "underground_line", 
            "8333": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "950275-LINECONFIG", 
                "8334": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "950275-LINESPACING"
                }, 
                "8335": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "950275-PHASEA"
                }
            }, 
            "to": "node950275930721", 
            "length": "250"
        }, 
        "8336": {
            "phases": "A", 
            "from": "nodeT7746950276", 
            "name": "950276", 
            "to": "node950276950275", 
            "object": "underground_line", 
            "8337": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8338": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "950276-LINESPACING"
                }, 
                "8339": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "950276-PHASEA"
                }, 
                "name": "950276-LINECONFIG"
            }, 
            "length": "320"
        }, 
        "8340": {
            "phases": "AN", 
            "from": "nodeS1906-22-104T7746", 
            "name": "T7746", 
            "object": "transformer", 
            "to": "nodeT7746950276", 
            "8341": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7746-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8342": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-104", 
            "parent": "nodeS1906-22-104T7746", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.01913", 
            "nominal_voltage": "120"
        }, 
        "8343": {
            "phases": "A", 
            "from": "node950278950277", 
            "name": "950277", 
            "object": "underground_line", 
            "to": "node950276950275", 
            "length": "300", 
            "8344": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8345": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "950277-LINESPACING"
                }, 
                "8346": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "950277-PHASEA"
                }, 
                "name": "950277-LINECONFIG"
            }
        }, 
        "8347": {
            "phases": "A", 
            "from": "nodeT7747950278", 
            "name": "950278", 
            "object": "underground_line", 
            "to": "node950278950277", 
            "length": "295", 
            "8348": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8349": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "950278-LINESPACING"
                }, 
                "8350": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "950278-PHASEA"
                }, 
                "name": "950278-LINECONFIG"
            }
        }, 
        "8351": {
            "8352": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7747-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-22-089T7747", 
            "name": "T7747", 
            "object": "transformer", 
            "to": "nodeT7747950278"
        }, 
        "8353": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-089", 
            "parent": "nodeS1906-22-089T7747", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.07164", 
            "nominal_voltage": "120"
        }, 
        "8354": {
            "phases": "AN", 
            "8355": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16261-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-22-085T16261", 
            "name": "T16261", 
            "object": "transformer", 
            "to": "node950278950277"
        }, 
        "8356": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-085", 
            "parent": "nodeS1906-22-085T16261", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.52285", 
            "nominal_voltage": "120"
        }, 
        "8357": {
            "phases": "AN", 
            "from": "nodeS1906-22-032T15394", 
            "name": "T15394", 
            "8358": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15394-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node950275930721"
        }, 
        "8359": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-032", 
            "parent": "nodeS1906-22-032T15394", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.28201", 
            "nominal_voltage": "120"
        }, 
        "8360": {
            "phases": "AN", 
            "from": "nodeS1906-22-0751906-22-049", 
            "name": "1906-22-049", 
            "8361": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-049-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node930720930719"
        }, 
        "8362": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-075", 
            "parent": "nodeS1906-22-0751906-22-049", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.272286", 
            "nominal_voltage": "120"
        }, 
        "8363": {
            "phases": "AN", 
            "from": "nodeS1906-22-1861906-22-048", 
            "name": "1906-22-048", 
            "object": "transformer", 
            "8364": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-048-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840656840654"
        }, 
        "8365": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-186", 
            "parent": "nodeS1906-22-1861906-22-048", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.95073", 
            "nominal_voltage": "120"
        }, 
        "8366": {
            "phases": "AN", 
            "from": "nodeS1906-22-0741906-22-047", 
            "name": "1906-22-047", 
            "object": "transformer", 
            "8367": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-047-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840654840652"
        }, 
        "8368": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-074", 
            "parent": "nodeS1906-22-0741906-22-047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.828526", 
            "nominal_voltage": "120"
        }, 
        "8369": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-158", 
            "parent": "nodeS1906-22-0741906-22-047", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.906322", 
            "nominal_voltage": "120"
        }, 
        "8370": {
            "phases": "AN", 
            "from": "nodeS1906-22-0201906-22-046", 
            "name": "1906-22-046", 
            "object": "transformer", 
            "to": "node840652840649", 
            "8371": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-046-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8372": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-020", 
            "parent": "nodeS1906-22-0201906-22-046", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.696273", 
            "nominal_voltage": "120"
        }, 
        "8373": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-073", 
            "parent": "nodeS1906-22-0201906-22-046", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.649595", 
            "nominal_voltage": "120"
        }, 
        "8374": {
            "phases": "AN", 
            "from": "nodeS1906-22-0981906-22-044", 
            "name": "1906-22-044", 
            "object": "transformer", 
            "to": "node840649840647", 
            "8375": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-044-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8376": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-098", 
            "parent": "nodeS1906-22-0981906-22-044", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.215884", 
            "nominal_voltage": "120"
        }, 
        "8377": {
            "phases": "AN", 
            "from": "nodeS1906-22-0031906-22-043", 
            "name": "1906-22-043", 
            "object": "transformer", 
            "to": "node840646840644", 
            "8378": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-043-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8379": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-003", 
            "parent": "nodeS1906-22-0031906-22-043", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.204214", 
            "nominal_voltage": "120"
        }, 
        "8380": {
            "phases": "A", 
            "from": "nodeF5216x1909097", 
            "name": "909097", 
            "object": "underground_line", 
            "to": "node840644840642", 
            "length": "31", 
            "8381": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "909097-LINECONFIG", 
                "8382": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "909097-LINESPACING"
                }, 
                "8383": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "909097-PHASEA"
                }
            }
        }, 
        "8384": {
            "phases": "AN", 
            "from": "node909118F5216x1", 
            "name": "F5216x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF5216x1909097"
        }, 
        "8385": {
            "8386": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8387": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "909118-LINESPACING"
                }, 
                "8388": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "909118-PHASEA"
                }, 
                "name": "909118-LINECONFIG"
            }, 
            "from": "node909098909118", 
            "name": "909118", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node909118F5216x1", 
            "length": "14"
        }, 
        "8389": {
            "phases": "A", 
            "from": "nodeT4030909098", 
            "name": "909098", 
            "8390": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8392": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "909098-PHASEA"
                }, 
                "name": "909098-LINECONFIG", 
                "8391": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "909098-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node909098909118", 
            "length": "368"
        }, 
        "8393": {
            "phases": "AN", 
            "from": "nodeS1906-22-123T4030", 
            "name": "T4030", 
            "8394": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4030909098"
        }, 
        "8395": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-123", 
            "parent": "nodeS1906-22-123T4030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.406483", 
            "nominal_voltage": "120"
        }, 
        "8396": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-181", 
            "parent": "nodeS1906-22-123T4030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.075851", 
            "nominal_voltage": "120"
        }, 
        "8397": {
            "phases": "AN", 
            "from": "nodeS1906-22-1801906-22-042", 
            "name": "1906-22-042", 
            "object": "transformer", 
            "8398": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-042-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840642840641"
        }, 
        "8399": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-180", 
            "parent": "nodeS1906-22-1801906-22-042", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.07164", 
            "nominal_voltage": "120"
        }, 
        "8400": {
            "phases": "AN", 
            "from": "nodeS1906-22-1201906-22-038", 
            "name": "1906-22-038", 
            "to": "node840636840635", 
            "object": "transformer", 
            "8401": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-038-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8402": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-120", 
            "parent": "nodeS1906-22-1201906-22-038", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.40616", 
            "nominal_voltage": "120"
        }, 
        "8403": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-176", 
            "parent": "nodeS1906-22-1201906-22-038", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.171151", 
            "nominal_voltage": "120"
        }, 
        "8404": {
            "phases": "A", 
            "from": "nodeF28513x1966766", 
            "name": "966766", 
            "object": "underground_line", 
            "to": "node840635966764", 
            "length": "10", 
            "8405": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "966766-LINECONFIG", 
                "8406": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "966766-LINESPACING"
                }, 
                "8407": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "966766-PHASEA"
                }
            }
        }, 
        "8408": {
            "phases": "AN", 
            "from": "node966767F28513x1", 
            "name": "F28513x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28513x1966766"
        }, 
        "8409": {
            "phases": "A", 
            "from": "node966765966767", 
            "name": "966767", 
            "object": "underground_line", 
            "to": "node966767F28513x1", 
            "length": "122", 
            "8410": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8411": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "966767-LINESPACING"
                }, 
                "8412": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "966767-PHASEA"
                }, 
                "name": "966767-LINECONFIG"
            }
        }, 
        "8413": {
            "phases": "A", 
            "from": "nodeT28515966765", 
            "name": "966765", 
            "object": "underground_line", 
            "to": "node966765966767", 
            "length": "300", 
            "8414": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8416": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "966765-PHASEA"
                }, 
                "name": "966765-LINECONFIG", 
                "8415": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "966765-LINESPACING"
                }
            }
        }, 
        "8417": {
            "8418": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28515-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-22-195T28515", 
            "name": "T28515", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "nodeT28515966765"
        }, 
        "8419": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-195", 
            "parent": "nodeS1906-22-195T28515", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.44311", 
            "nominal_voltage": "120"
        }, 
        "8420": {
            "phases": "AN", 
            "from": "nodeS1906-22-0901906-22-037", 
            "8421": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-037-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node966764840631", 
            "name": "1906-22-037"
        }, 
        "8422": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-090", 
            "parent": "nodeS1906-22-0901906-22-037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.65543", 
            "nominal_voltage": "120"
        }, 
        "8423": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-106", 
            "parent": "nodeS1906-22-0901906-22-037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.886873", 
            "nominal_voltage": "120"
        }, 
        "8424": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-113", 
            "parent": "nodeS1906-22-0901906-22-037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.23501", 
            "nominal_voltage": "120"
        }, 
        "8425": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-162", 
            "parent": "nodeS1906-22-0901906-22-037", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.82626", 
            "nominal_voltage": "120"
        }, 
        "8426": {
            "phases": "AN", 
            "8427": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8428": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840673-LINESPACING"
                }, 
                "8429": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8430": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840673-LINECONFIG"
            }, 
            "from": "node840674840673", 
            "name": "840673", 
            "object": "overhead_line", 
            "to": "node840631925701", 
            "length": "323"
        }, 
        "8431": {
            "phases": "AN", 
            "from": "node840677840674", 
            "name": "840674", 
            "object": "overhead_line", 
            "8432": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8433": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840674-LINESPACING"
                }, 
                "8434": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8435": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840674-LINECONFIG"
            }, 
            "to": "node840674840673", 
            "length": "357"
        }, 
        "8436": {
            "phases": "AN", 
            "from": "node840678840677", 
            "name": "840677", 
            "object": "overhead_line", 
            "to": "node840677840674", 
            "length": "95", 
            "8437": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8440": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840677-LINECONFIG", 
                "8438": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840677-LINESPACING"
                }, 
                "8439": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8441": {
            "phases": "AN", 
            "from": "node840681840678", 
            "name": "840678", 
            "object": "overhead_line", 
            "to": "node840678840677", 
            "length": "104", 
            "8442": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8443": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840678-LINESPACING"
                }, 
                "8444": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840678-LINECONFIG", 
                "8445": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8446": {
            "phases": "AN", 
            "from": "node840682840681", 
            "name": "840681", 
            "object": "overhead_line", 
            "to": "node840681840678", 
            "length": "141", 
            "8447": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8448": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840681-LINESPACING"
                }, 
                "8450": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840681-LINECONFIG", 
                "8449": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8451": {
            "phases": "A", 
            "from": "nodeFFRN1-F162x1840682", 
            "name": "840682", 
            "object": "underground_line", 
            "to": "node840682840681", 
            "length": "22", 
            "8452": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8453": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840682-LINESPACING"
                }, 
                "8454": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840682-PHASEA"
                }, 
                "name": "840682-LINECONFIG"
            }
        }, 
        "8455": {
            "phases": "AN", 
            "from": "node840683FFRN1-F162x1", 
            "name": "FFRN1-F162x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F162x1840682"
        }, 
        "8456": {
            "phases": "A", 
            "from": "nodeT7777840683", 
            "name": "840683", 
            "8457": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8458": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840683-LINESPACING"
                }, 
                "8459": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840683-PHASEA"
                }, 
                "name": "840683-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840683FFRN1-F162x1", 
            "length": "231"
        }, 
        "8460": {
            "phases": "AN", 
            "from": "nodeS1906-22-097T7777", 
            "name": "T7777", 
            "object": "transformer", 
            "8461": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7777-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT7777840683"
        }, 
        "8462": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-097", 
            "parent": "nodeS1906-22-097T7777", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.26159", 
            "nominal_voltage": "120"
        }, 
        "8463": {
            "phases": "AN", 
            "from": "node840687840685", 
            "name": "840685", 
            "object": "overhead_line", 
            "8464": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8465": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840685-LINESPACING"
                }, 
                "8466": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8467": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840685-LINECONFIG"
            }, 
            "to": "node840682840681", 
            "length": "191"
        }, 
        "8468": {
            "phases": "AN", 
            "from": "nodeF9534x1840687", 
            "name": "840687", 
            "object": "overhead_line", 
            "to": "node840687840685", 
            "length": "370", 
            "8469": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8472": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840687-LINECONFIG", 
                "8470": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840687-LINESPACING"
                }, 
                "8471": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8473": {
            "phases": "AN", 
            "from": "node840688F9534x1", 
            "name": "F9534x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF9534x1840687"
        }, 
        "8474": {
            "phases": "AN", 
            "from": "node840695840688", 
            "name": "840688", 
            "object": "overhead_line", 
            "to": "node840688F9534x1", 
            "length": "15", 
            "8475": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8476": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840688-LINESPACING"
                }, 
                "8477": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8478": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840688-LINECONFIG"
            }
        }, 
        "8479": {
            "8480": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8481": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840695-LINESPACING"
                }, 
                "8482": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840695-PHASEA"
                }, 
                "name": "840695-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node929445840695", 
            "name": "840695", 
            "object": "underground_line", 
            "to": "node840695840688", 
            "length": "454"
        }, 
        "8483": {
            "phases": "A", 
            "from": "nodeT4387929445", 
            "name": "929445", 
            "object": "underground_line", 
            "to": "node929445840695", 
            "length": "197", 
            "8484": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8485": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929445-LINESPACING"
                }, 
                "8486": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929445-PHASEA"
                }, 
                "name": "929445-LINECONFIG"
            }
        }, 
        "8487": {
            "phases": "AN", 
            "from": "nodeS1906-22-138T4387", 
            "name": "T4387", 
            "8488": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4387-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4387929445"
        }, 
        "8489": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-138", 
            "parent": "nodeS1906-22-138T4387", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.550406", 
            "nominal_voltage": "120"
        }, 
        "8490": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "node840698840697", 
            "name": "840697", 
            "8491": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8492": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840697-LINESPACING"
                }, 
                "8493": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840697-PHASEA"
                }, 
                "name": "840697-LINECONFIG"
            }, 
            "to": "node840695840688", 
            "length": "113"
        }, 
        "8494": {
            "phases": "A", 
            "from": "node840699840698", 
            "name": "840698", 
            "object": "underground_line", 
            "8495": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8496": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840698-LINESPACING"
                }, 
                "name": "840698-LINECONFIG", 
                "8497": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840698-PHASEA"
                }
            }, 
            "to": "node840698840697", 
            "length": "297"
        }, 
        "8498": {
            "phases": "A", 
            "from": "node1906-0257840699", 
            "name": "840699", 
            "object": "underground_line", 
            "to": "node840699840698", 
            "length": "32", 
            "8499": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8500": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840699-LINESPACING"
                }, 
                "8501": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840699-PHASEA"
                }, 
                "name": "840699-LINECONFIG"
            }
        }, 
        "8502": {
            "phases": "AN", 
            "from": "nodeS1906-22-1511906-0257", 
            "name": "1906-0257", 
            "object": "transformer", 
            "to": "node1906-0257840699", 
            "8503": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0257-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8504": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-151", 
            "parent": "nodeS1906-22-1511906-0257", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.509563", 
            "nominal_voltage": "120"
        }, 
        "8505": {
            "phases": "A", 
            "from": "node1906-0325840701", 
            "name": "840701", 
            "object": "underground_line", 
            "to": "node840698840697", 
            "length": "256", 
            "8506": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8507": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840701-LINESPACING"
                }, 
                "8508": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840701-PHASEA"
                }, 
                "name": "840701-LINECONFIG"
            }
        }, 
        "8509": {
            "phases": "AN", 
            "from": "nodeS1906-23-0151906-0325", 
            "name": "1906-0325", 
            "object": "transformer", 
            "to": "node1906-0325840701", 
            "8510": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0325-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8511": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-23-015", 
            "parent": "nodeS1906-23-0151906-0325", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.24473", 
            "nominal_voltage": "120"
        }, 
        "8512": {
            "8513": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8514": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "902481-LINESPACING"
                }, 
                "8515": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "902481-PHASEA"
                }, 
                "name": "902481-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node840691902481", 
            "name": "902481", 
            "object": "underground_line", 
            "to": "node840695840688", 
            "length": "328"
        }, 
        "8516": {
            "phases": "A", 
            "from": "node917937840691", 
            "8517": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840691-LINECONFIG", 
                "8518": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840691-LINESPACING"
                }, 
                "8519": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840691-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node840691902481", 
            "length": "765", 
            "name": "840691"
        }, 
        "8520": {
            "phases": "A", 
            "from": "node840692917937", 
            "name": "917937", 
            "8521": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8522": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917937-LINESPACING"
                }, 
                "8523": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "917937-PHASEA"
                }, 
                "name": "917937-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node917937840691", 
            "length": "116"
        }, 
        "8524": {
            "phases": "A", 
            "from": "node1906-0292840692", 
            "name": "840692", 
            "object": "underground_line", 
            "8525": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840692-LINECONFIG", 
                "8526": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840692-LINESPACING"
                }, 
                "8527": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840692-PHASEA"
                }
            }, 
            "to": "node840692917937", 
            "length": "232"
        }, 
        "8528": {
            "phases": "AN", 
            "from": "nodeS1906-22-1601906-0292", 
            "name": "1906-0292", 
            "to": "node1906-0292840692", 
            "object": "transformer", 
            "8529": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0292-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8530": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-160", 
            "parent": "nodeS1906-22-1601906-0292", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.532902", 
            "nominal_voltage": "120"
        }, 
        "8531": {
            "phases": "AN", 
            "from": "nodeS1906-22-183T7714", 
            "name": "T7714", 
            "object": "transformer", 
            "to": "node917937840691", 
            "8532": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7714-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8533": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-183", 
            "parent": "nodeS1906-22-183T7714", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.807132", 
            "nominal_voltage": "120"
        }, 
        "8534": {
            "phases": "AN", 
            "from": "nodeS1906-22-1021906-0102", 
            "name": "1906-0102", 
            "object": "transformer", 
            "to": "node840691902481", 
            "8535": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0102-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8536": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-102", 
            "parent": "nodeS1906-22-1021906-0102", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.38282", 
            "nominal_voltage": "120"
        }, 
        "8537": {
            "phases": "AN", 
            "from": "nodeS1906-22-1301906-22-056", 
            "name": "1906-22-056", 
            "object": "transformer", 
            "to": "node840687840685", 
            "8538": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-056-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8539": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-130", 
            "parent": "nodeS1906-22-1301906-22-056", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.74814", 
            "nominal_voltage": "120"
        }, 
        "8540": {
            "phases": "AN", 
            "from": "nodeS1906-22-0221906-22-053", 
            "name": "1906-22-053", 
            "object": "transformer", 
            "to": "node840681840678", 
            "8541": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-053-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8542": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-022", 
            "parent": "nodeS1906-22-0221906-22-053", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.620422", 
            "nominal_voltage": "120"
        }, 
        "8543": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-127", 
            "parent": "nodeS1906-22-0221906-22-053", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.984118", 
            "nominal_voltage": "120"
        }, 
        "8544": {
            "8545": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-051-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-22-0881906-22-051", 
            "name": "1906-22-051", 
            "object": "transformer", 
            "to": "node840677840674"
        }, 
        "8546": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-088", 
            "parent": "nodeS1906-22-0881906-22-051", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.54555", 
            "nominal_voltage": "120"
        }, 
        "8547": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-091", 
            "parent": "nodeS1906-22-0881906-22-051", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.80065", 
            "nominal_voltage": "120"
        }, 
        "8548": {
            "phases": "AN", 
            "from": "nodeS1906-22-1871906-22-036", 
            "8549": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-036-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840631925701", 
            "name": "1906-22-036"
        }, 
        "8550": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-187", 
            "parent": "nodeS1906-22-1871906-22-036", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8551": {
            "phases": "AN", 
            "from": "nodeS1906-22-0351906-22-152", 
            "name": "1906-22-152", 
            "8552": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-152-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node925701840630"
        }, 
        "8553": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-035", 
            "parent": "nodeS1906-22-0351906-22-152", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0252837", 
            "nominal_voltage": "120"
        }, 
        "8554": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-042", 
            "parent": "nodeS1906-22-0351906-22-152", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8555": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-188", 
            "parent": "nodeS1906-22-0351906-22-152", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.95073", 
            "nominal_voltage": "120"
        }, 
        "8556": {
            "phases": "A", 
            "from": "nodeF12241x1929718", 
            "name": "929718", 
            "object": "underground_line", 
            "8557": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "929718-LINECONFIG", 
                "8558": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929718-LINESPACING"
                }, 
                "8559": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929718-PHASEA"
                }
            }, 
            "to": "node840630840627", 
            "length": "10"
        }, 
        "8560": {
            "phases": "AN", 
            "from": "node929720F12241x1", 
            "name": "F12241x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12241x1929718"
        }, 
        "8561": {
            "phases": "A", 
            "from": "nodeT12242929720", 
            "name": "929720", 
            "object": "underground_line", 
            "length": "204", 
            "to": "node929720F12241x1", 
            "8562": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8563": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929720-LINESPACING"
                }, 
                "8564": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "929720-PHASEA"
                }, 
                "name": "929720-LINECONFIG"
            }
        }, 
        "8565": {
            "phases": "AN", 
            "from": "nodeS1906-22-189T12242", 
            "name": "T12242", 
            "object": "transformer", 
            "to": "nodeT12242929720", 
            "8566": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12242-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8567": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-189", 
            "parent": "nodeS1906-22-189T12242", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.09854", 
            "nominal_voltage": "120"
        }, 
        "8568": {
            "phases": "AN", 
            "from": "nodeS1906-22-1411906-22-034", 
            "name": "1906-22-034", 
            "object": "transformer", 
            "to": "node840627840624", 
            "8569": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-034-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8570": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-141", 
            "parent": "nodeS1906-22-1411906-22-034", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8571": {
            "phases": "AN", 
            "from": "nodeS1906-22-0681906-22-033", 
            "name": "1906-22-033", 
            "object": "transformer", 
            "to": "node840624840621", 
            "8572": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-033-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8573": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-068", 
            "parent": "nodeS1906-22-0681906-22-033", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.793518", 
            "nominal_voltage": "120"
        }, 
        "8574": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-132", 
            "parent": "nodeS1906-22-0681906-22-033", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.16046", 
            "nominal_voltage": "120"
        }, 
        "8575": {
            "8576": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8577": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840704-LINESPACING"
                }, 
                "8578": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840704-PHASEA"
                }, 
                "name": "840704-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeFFRN1-F128x1840704", 
            "name": "840704", 
            "object": "underground_line", 
            "to": "node840621840620", 
            "length": "37"
        }, 
        "8579": {
            "phases": "AN", 
            "from": "node840705FFRN1-F128x1", 
            "name": "FFRN1-F128x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F128x1840704"
        }, 
        "8580": {
            "phases": "A", 
            "from": "node1906-0324840705", 
            "8581": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840705-LINECONFIG", 
                "8582": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840705-LINESPACING"
                }, 
                "8583": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840705-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node840705FFRN1-F128x1", 
            "length": "277", 
            "name": "840705"
        }, 
        "8584": {
            "phases": "AN", 
            "from": "nodeS1906-22-1671906-0324", 
            "name": "1906-0324", 
            "8585": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0324-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-0324840705"
        }, 
        "8586": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-167", 
            "parent": "nodeS1906-22-1671906-0324", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.28914", 
            "nominal_voltage": "120"
        }, 
        "8587": {
            "phases": "AN", 
            "from": "nodeS1906-22-0111906-22-031", 
            "name": "1906-22-031", 
            "object": "transformer", 
            "8588": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-031-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840620840617"
        }, 
        "8589": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-011", 
            "parent": "nodeS1906-22-0111906-22-031", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.101135", 
            "nominal_voltage": "120"
        }, 
        "8590": {
            "phases": "AN", 
            "from": "nodeS1906-22-0021906-22-030", 
            "name": "1906-22-030", 
            "object": "transformer", 
            "8591": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840617840614"
        }, 
        "8592": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-002", 
            "parent": "nodeS1906-22-0021906-22-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.74782", 
            "nominal_voltage": "120"
        }, 
        "8593": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-008", 
            "parent": "nodeS1906-22-0021906-22-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.346192", 
            "nominal_voltage": "120"
        }, 
        "8594": {
            "phases": "AN", 
            "from": "nodeS1906-22-1071906-22-014", 
            "name": "1906-22-014", 
            "object": "transformer", 
            "to": "node840589840586", 
            "8595": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8596": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-107", 
            "parent": "nodeS1906-22-1071906-22-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8597": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-122", 
            "parent": "nodeS1906-22-1071906-22-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.23695", 
            "nominal_voltage": "120"
        }, 
        "8598": {
            "phases": "AN", 
            "from": "nodeS1906-22-0791906-22-012", 
            "name": "1906-22-012", 
            "object": "transformer", 
            "to": "node840586840584", 
            "8599": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8600": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-079", 
            "parent": "nodeS1906-22-0791906-22-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.06191", 
            "nominal_voltage": "120"
        }, 
        "8601": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-154", 
            "parent": "nodeS1906-22-0791906-22-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8602": {
            "phases": "AN", 
            "from": "nodeS1906-22-0841906-22-011", 
            "name": "1906-22-011", 
            "object": "transformer", 
            "to": "node840583840580", 
            "8603": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8604": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-084", 
            "parent": "nodeS1906-22-0841906-22-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.237277", 
            "nominal_voltage": "120"
        }, 
        "8605": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-115", 
            "parent": "nodeS1906-22-0841906-22-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.122528", 
            "nominal_voltage": "120"
        }, 
        "8606": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-152", 
            "parent": "nodeS1906-22-0841906-22-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.52285", 
            "nominal_voltage": "120"
        }, 
        "8607": {
            "8608": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-22-0301906-22-010", 
            "name": "1906-22-010", 
            "object": "transformer", 
            "to": "node840580840577"
        }, 
        "8609": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-030", 
            "parent": "nodeS1906-22-0301906-22-010", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.91961", 
            "nominal_voltage": "120"
        }, 
        "8610": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-036", 
            "parent": "nodeS1906-22-0301906-22-010", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.649595", 
            "nominal_voltage": "120"
        }, 
        "8611": {
            "phases": "AN", 
            "from": "nodeS1906-22-1281906-22-009", 
            "name": "1906-22-009", 
            "object": "transformer", 
            "to": "node840577840574", 
            "8612": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8613": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-128", 
            "parent": "nodeS1906-22-1281906-22-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.37342", 
            "nominal_voltage": "120"
        }, 
        "8614": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-129", 
            "parent": "nodeS1906-22-1281906-22-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.1919", 
            "nominal_voltage": "120"
        }, 
        "8615": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-171", 
            "parent": "nodeS1906-22-1281906-22-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.357861", 
            "nominal_voltage": "120"
        }, 
        "8616": {
            "phases": "AN", 
            "from": "nodeS1906-22-1241906-22-008", 
            "name": "1906-22-008", 
            "8617": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840574840572"
        }, 
        "8618": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-124", 
            "parent": "nodeS1906-22-1241906-22-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0894652", 
            "nominal_voltage": "120"
        }, 
        "8619": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-159", 
            "parent": "nodeS1906-22-1241906-22-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.97796", 
            "nominal_voltage": "120"
        }, 
        "8620": {
            "phases": "AN", 
            "from": "nodeS1906-22-0011906-22-007", 
            "name": "1906-22-007", 
            "object": "transformer", 
            "8621": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840572840569"
        }, 
        "8622": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-001", 
            "parent": "nodeS1906-22-0011906-22-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.06191", 
            "nominal_voltage": "120"
        }, 
        "8623": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-094", 
            "parent": "nodeS1906-22-0011906-22-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.39611", 
            "nominal_voltage": "120"
        }, 
        "8624": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-095", 
            "parent": "nodeS1906-22-0011906-22-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.171151", 
            "nominal_voltage": "120"
        }, 
        "8625": {
            "phases": "AN", 
            "from": "nodeS1906-22-0471906-22-006", 
            "name": "1906-22-006", 
            "object": "transformer", 
            "to": "node840568899443", 
            "8626": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8627": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-047", 
            "parent": "nodeS1906-22-0471906-22-006", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.036953", 
            "nominal_voltage": "120"
        }, 
        "8628": {
            "phases": "A", 
            "from": "nodeFFRN1-F129x1899444", 
            "name": "899444", 
            "object": "underground_line", 
            "to": "node899443840566", 
            "length": "29", 
            "8629": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "899444-LINECONFIG", 
                "8630": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899444-LINESPACING"
                }, 
                "8631": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "899444-PHASEA"
                }
            }
        }, 
        "8632": {
            "phases": "AN", 
            "from": "node899447FFRN1-F129x1", 
            "name": "FFRN1-F129x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F129x1899444"
        }, 
        "8633": {
            "phases": "A", 
            "from": "node899445899447", 
            "name": "899447", 
            "object": "underground_line", 
            "to": "node899447FFRN1-F129x1", 
            "length": "114", 
            "8634": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8635": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899447-LINESPACING"
                }, 
                "8636": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "899447-PHASEA"
                }, 
                "name": "899447-LINECONFIG"
            }
        }, 
        "8637": {
            "phases": "A", 
            "from": "nodeT2510899445", 
            "name": "899445", 
            "object": "underground_line", 
            "to": "node899445899447", 
            "length": "442", 
            "8638": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8640": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "899445-PHASEA"
                }, 
                "name": "899445-LINECONFIG", 
                "8639": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899445-LINESPACING"
                }
            }
        }, 
        "8641": {
            "8642": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T2510-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-27-015T2510", 
            "name": "T2510", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "nodeT2510899445"
        }, 
        "8643": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-27-015", 
            "parent": "nodeS1906-27-015T2510", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.95041", 
            "nominal_voltage": "120"
        }, 
        "8644": {
            "phases": "AN", 
            "from": "nodeS1906-22-0761906-22-005", 
            "8645": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840566840564", 
            "name": "1906-22-005"
        }, 
        "8646": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-076", 
            "parent": "nodeS1906-22-0761906-22-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.198379", 
            "nominal_voltage": "120"
        }, 
        "8647": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-126", 
            "parent": "nodeS1906-22-0761906-22-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.06937", 
            "nominal_voltage": "120"
        }, 
        "8648": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-27-001", 
            "parent": "nodeS1906-22-0761906-22-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.630147", 
            "nominal_voltage": "120"
        }, 
        "8649": {
            "phases": "AN", 
            "from": "nodeSE2924x1840714", 
            "name": "840714", 
            "8650": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8651": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840714-LINESPACING"
                }, 
                "8652": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840714-LINECONFIG", 
                "8653": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840559982356", 
            "length": "10"
        }, 
        "8654": {
            "phases": "AN", 
            "from": "node840715SE2924x1", 
            "name": "SE2924x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeSE2924x1840714"
        }, 
        "8655": {
            "phases": "AN", 
            "from": "node840717840715", 
            "name": "840715", 
            "object": "overhead_line", 
            "8656": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8657": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840715-LINESPACING"
                }, 
                "8658": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8659": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840715-LINECONFIG"
            }, 
            "to": "node840715SE2924x1", 
            "length": "550"
        }, 
        "8660": {
            "phases": "AN", 
            "from": "node840719840717", 
            "name": "840717", 
            "object": "overhead_line", 
            "to": "node840717840715", 
            "length": "251", 
            "8661": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8664": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840717-LINECONFIG", 
                "8662": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840717-LINESPACING"
                }, 
                "8663": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8665": {
            "phases": "AN", 
            "from": "node840721840719", 
            "name": "840719", 
            "object": "overhead_line", 
            "to": "node840719840717", 
            "length": "192", 
            "8666": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8667": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840719-LINESPACING"
                }, 
                "8668": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840719-LINECONFIG", 
                "8669": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8670": {
            "phases": "AN", 
            "from": "node840723840721", 
            "name": "840721", 
            "object": "overhead_line", 
            "to": "node840721840719", 
            "length": "238", 
            "8671": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8672": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840721-LINESPACING"
                }, 
                "8674": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840721-LINECONFIG", 
                "8673": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8675": {
            "phases": "AN", 
            "from": "node840724840723", 
            "name": "840723", 
            "object": "overhead_line", 
            "to": "node840723840721", 
            "length": "244", 
            "8676": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8679": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8677": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840723-LINESPACING"
                }, 
                "8678": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840723-LINECONFIG"
            }
        }, 
        "8680": {
            "phases": "AN", 
            "from": "node840725840724", 
            "name": "840724", 
            "8681": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8682": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840724-LINESPACING"
                }, 
                "8683": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8684": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840724-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840724840723", 
            "length": "56"
        }, 
        "8685": {
            "phases": "AN", 
            "from": "node840726840725", 
            "name": "840725", 
            "object": "overhead_line", 
            "8686": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8688": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8689": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840725-LINECONFIG", 
                "8687": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840725-LINESPACING"
                }
            }, 
            "to": "node840725840724", 
            "length": "19"
        }, 
        "8690": {
            "phases": "AN", 
            "from": "node840727840726", 
            "name": "840726", 
            "object": "overhead_line", 
            "to": "node840726840725", 
            "length": "509", 
            "8691": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8692": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840726-LINESPACING"
                }, 
                "8693": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8694": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840726-LINECONFIG"
            }
        }, 
        "8695": {
            "phases": "A", 
            "from": "nodeFFRN1-F107x1840727", 
            "name": "840727", 
            "object": "underground_line", 
            "to": "node840727840726", 
            "length": "32", 
            "8696": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8697": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840727-LINESPACING"
                }, 
                "8698": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840727-PHASEA"
                }, 
                "name": "840727-LINECONFIG"
            }
        }, 
        "8699": {
            "phases": "AN", 
            "from": "node840728FFRN1-F107x1", 
            "name": "FFRN1-F107x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F107x1840727"
        }, 
        "8700": {
            "phases": "A", 
            "from": "node1906-21-015840728", 
            "name": "840728", 
            "object": "underground_line", 
            "to": "node840728FFRN1-F107x1", 
            "length": "683", 
            "8701": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840728-LINECONFIG", 
                "8702": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840728-LINESPACING"
                }, 
                "8703": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840728-PHASEA"
                }
            }
        }, 
        "8704": {
            "8705": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-21-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-21-0061906-21-015", 
            "name": "1906-21-015", 
            "object": "transformer", 
            "to": "node1906-21-015840728"
        }, 
        "8706": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-006", 
            "parent": "nodeS1906-21-0061906-21-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.630147", 
            "nominal_voltage": "120"
        }, 
        "8707": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-007", 
            "parent": "nodeS1906-21-0061906-21-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.307294", 
            "nominal_voltage": "120"
        }, 
        "8708": {
            "phases": "AN", 
            "from": "node840735840731", 
            "8709": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8712": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840731-LINECONFIG", 
                "8710": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840731-LINESPACING"
                }, 
                "8711": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840727840726", 
            "length": "356", 
            "name": "840731"
        }, 
        "8713": {
            "phases": "AN", 
            "from": "node840736840735", 
            "name": "840735", 
            "8714": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8715": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840735-LINESPACING"
                }, 
                "8716": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840735-LINECONFIG", 
                "8717": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840735840731", 
            "length": "143"
        }, 
        "8718": {
            "phases": "AN", 
            "from": "node840786840736", 
            "name": "840736", 
            "object": "overhead_line", 
            "8719": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8720": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840736-LINESPACING"
                }, 
                "8722": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840736-LINECONFIG", 
                "8721": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840736840735", 
            "length": "143"
        }, 
        "8723": {
            "phases": "AN", 
            "from": "node840788840786", 
            "name": "840786", 
            "object": "overhead_line", 
            "to": "node840786840736", 
            "length": "269", 
            "8724": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8727": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8725": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840786-LINESPACING"
                }, 
                "8726": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840786-LINECONFIG"
            }
        }, 
        "8728": {
            "phases": "AN", 
            "from": "node840789840788", 
            "name": "840788", 
            "object": "overhead_line", 
            "to": "node840788840786", 
            "length": "381", 
            "8729": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8730": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840788-LINESPACING"
                }, 
                "8731": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8732": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840788-LINECONFIG"
            }
        }, 
        "8733": {
            "phases": "AN", 
            "from": "node840792840789", 
            "name": "840789", 
            "object": "overhead_line", 
            "to": "node840789840788", 
            "length": "168", 
            "8734": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8736": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8737": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840789-LINECONFIG", 
                "8735": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840789-LINESPACING"
                }
            }
        }, 
        "8738": {
            "phases": "AN", 
            "8739": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8740": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840792-LINESPACING"
                }, 
                "8741": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8742": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840792-LINECONFIG"
            }, 
            "from": "node840795840792", 
            "name": "840792", 
            "object": "overhead_line", 
            "to": "node840792840789", 
            "length": "234"
        }, 
        "8743": {
            "phases": "AN", 
            "from": "node840798840795", 
            "name": "840795", 
            "8744": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8745": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840795-LINESPACING"
                }, 
                "8746": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8747": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840795-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840795840792", 
            "length": "136"
        }, 
        "8748": {
            "phases": "AN", 
            "from": "node1906-22-099840798", 
            "name": "840798", 
            "object": "overhead_line", 
            "8749": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8752": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840798-LINECONFIG", 
                "8750": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840798-LINESPACING"
                }, 
                "8751": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840798840795", 
            "length": "261"
        }, 
        "8753": {
            "phases": "AN", 
            "from": "nodeS1906-22-0291906-22-099", 
            "name": "1906-22-099", 
            "object": "transformer", 
            "to": "node1906-22-099840798", 
            "8754": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-099-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8755": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-029", 
            "parent": "nodeS1906-22-0291906-22-099", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.74295", 
            "nominal_voltage": "120"
        }, 
        "8756": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-067", 
            "parent": "nodeS1906-22-0291906-22-099", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.149757", 
            "nominal_voltage": "120"
        }, 
        "8757": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-109", 
            "parent": "nodeS1906-22-0291906-22-099", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.9624", 
            "nominal_voltage": "120"
        }, 
        "8758": {
            "phases": "AN", 
            "from": "nodeS1906-22-0101906-22-098", 
            "name": "1906-22-098", 
            "object": "transformer", 
            "to": "node840798840795", 
            "8759": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-098-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8760": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-010", 
            "parent": "nodeS1906-22-0101906-22-098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.26969", 
            "nominal_voltage": "120"
        }, 
        "8761": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-078", 
            "parent": "nodeS1906-22-0101906-22-098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.124473", 
            "nominal_voltage": "120"
        }, 
        "8762": {
            "phases": "AN", 
            "from": "nodeS1906-22-0811906-22-097", 
            "name": "1906-22-097", 
            "object": "transformer", 
            "to": "node840795840792", 
            "8763": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-097-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8764": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-081", 
            "parent": "nodeS1906-22-0811906-22-097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.5987", 
            "nominal_voltage": "120"
        }, 
        "8765": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-087", 
            "parent": "nodeS1906-22-0811906-22-097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.225608", 
            "nominal_voltage": "120"
        }, 
        "8766": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-175", 
            "parent": "nodeS1906-22-0811906-22-097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.116694", 
            "nominal_voltage": "120"
        }, 
        "8767": {
            "8768": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-096-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-22-0261906-22-096", 
            "name": "1906-22-096", 
            "object": "transformer", 
            "to": "node840792840789"
        }, 
        "8769": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-026", 
            "parent": "nodeS1906-22-0261906-22-096", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.227553", 
            "nominal_voltage": "120"
        }, 
        "8770": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-140", 
            "parent": "nodeS1906-22-0261906-22-096", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.60259", 
            "nominal_voltage": "120"
        }, 
        "8771": {
            "phases": "AN", 
            "from": "nodeS1906-22-1701906-22-095", 
            "name": "1906-22-095", 
            "object": "transformer", 
            "to": "node840789840788", 
            "8772": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-095-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8773": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-170", 
            "parent": "nodeS1906-22-1701906-22-095", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.34911", 
            "nominal_voltage": "120"
        }, 
        "8774": {
            "phases": "AN", 
            "from": "nodeS1906-22-0371906-22-093", 
            "name": "1906-22-093", 
            "8775": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-093-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840788840786"
        }, 
        "8776": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-037", 
            "parent": "nodeS1906-22-0371906-22-093", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.33939", 
            "nominal_voltage": "120"
        }, 
        "8777": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-173", 
            "parent": "nodeS1906-22-0371906-22-093", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.779904", 
            "nominal_voltage": "120"
        }, 
        "8778": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "node959481959461", 
            "name": "959461", 
            "8779": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8780": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959461-LINESPACING"
                }, 
                "8781": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "959461-PHASEA"
                }, 
                "name": "959461-LINECONFIG"
            }, 
            "to": "node840736840735", 
            "length": "550"
        }, 
        "8782": {
            "phases": "A", 
            "from": "nodeT16332959481", 
            "name": "959481", 
            "object": "underground_line", 
            "8783": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8784": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959481-LINESPACING"
                }, 
                "name": "959481-LINECONFIG", 
                "8785": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "959481-PHASEA"
                }
            }, 
            "to": "node959481959461", 
            "length": "60"
        }, 
        "8786": {
            "phases": "AN", 
            "from": "nodeS1906-22-133T16332", 
            "name": "T16332", 
            "object": "transformer", 
            "to": "nodeT16332959481", 
            "8787": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16332-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8788": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-133", 
            "parent": "nodeS1906-22-133T16332", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0447326", 
            "nominal_voltage": "120"
        }, 
        "8789": {
            "phases": "A", 
            "from": "node959483959482", 
            "name": "959482", 
            "object": "underground_line", 
            "to": "node959481959461", 
            "length": "220", 
            "8790": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8792": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "959482-PHASEA"
                }, 
                "name": "959482-LINECONFIG", 
                "8791": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959482-LINESPACING"
                }
            }
        }, 
        "8793": {
            "phases": "A", 
            "from": "nodeT16334959483", 
            "name": "959483", 
            "object": "underground_line", 
            "to": "node959483959482", 
            "length": "65", 
            "8794": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8795": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959483-LINESPACING"
                }, 
                "8796": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "959483-PHASEA"
                }, 
                "name": "959483-LINECONFIG"
            }
        }, 
        "8797": {
            "phases": "AN", 
            "from": "nodeS1906-22-018T16334", 
            "name": "T16334", 
            "object": "transformer", 
            "to": "nodeT16334959483", 
            "8798": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16334-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8799": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-018", 
            "parent": "nodeS1906-22-018T16334", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.61815", 
            "nominal_voltage": "120"
        }, 
        "8800": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-086", 
            "parent": "nodeS1906-22-018T16334", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.15106", 
            "nominal_voltage": "120"
        }, 
        "8801": {
            "8802": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8803": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959488-LINESPACING"
                }, 
                "8804": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "959488-PHASEA"
                }, 
                "name": "959488-LINECONFIG"
            }, 
            "from": "node959489959488", 
            "name": "959488", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node959483959482", 
            "length": "510"
        }, 
        "8805": {
            "phases": "AN", 
            "from": "node840746959489", 
            "name": "959489", 
            "8806": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8808": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8809": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "959489-LINECONFIG", 
                "8807": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "959489-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node959489959488", 
            "length": "278"
        }, 
        "8810": {
            "phases": "AN", 
            "object": "overhead_line", 
            "from": "node840748840746", 
            "name": "840746", 
            "8811": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8812": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840746-LINESPACING"
                }, 
                "8813": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8814": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840746-LINECONFIG"
            }, 
            "to": "node840746959489", 
            "length": "70"
        }, 
        "8815": {
            "phases": "AN", 
            "from": "node976894840748", 
            "name": "840748", 
            "object": "overhead_line", 
            "8816": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8817": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840748-LINESPACING"
                }, 
                "8818": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8819": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840748-LINECONFIG"
            }, 
            "to": "node840748840746", 
            "length": "533"
        }, 
        "8820": {
            "phases": "AN", 
            "from": "node899142976894", 
            "name": "976894", 
            "object": "overhead_line", 
            "to": "node976894840748", 
            "length": "208", 
            "8821": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8824": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "976894-LINECONFIG", 
                "8822": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976894-LINESPACING"
                }, 
                "8823": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8825": {
            "phases": "AN", 
            "from": "node840750899142", 
            "name": "899142", 
            "object": "overhead_line", 
            "to": "node899142976894", 
            "length": "234", 
            "8826": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8827": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899142-LINESPACING"
                }, 
                "8828": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "899142-LINECONFIG", 
                "8829": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8830": {
            "phases": "AN", 
            "from": "node840752840750", 
            "name": "840750", 
            "object": "overhead_line", 
            "to": "node840750899142", 
            "length": "126", 
            "8831": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8832": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840750-LINESPACING"
                }, 
                "8834": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840750-LINECONFIG", 
                "8833": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8835": {
            "phases": "AN", 
            "from": "node869638840752", 
            "name": "840752", 
            "object": "overhead_line", 
            "to": "node840752840750", 
            "length": "39", 
            "8836": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8839": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8837": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840752-LINESPACING"
                }, 
                "8838": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840752-LINECONFIG"
            }
        }, 
        "8840": {
            "phases": "AN", 
            "from": "node869635869638", 
            "name": "869638", 
            "8841": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8842": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869638-LINESPACING"
                }, 
                "8843": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8844": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869638-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node869638840752", 
            "length": "538"
        }, 
        "8845": {
            "phases": "AN", 
            "from": "node869632869635", 
            "name": "869635", 
            "object": "overhead_line", 
            "8846": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8848": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869635-LINECONFIG", 
                "8849": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8847": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869635-LINESPACING"
                }
            }, 
            "to": "node869635869638", 
            "length": "382"
        }, 
        "8850": {
            "phases": "AN", 
            "from": "node912317869632", 
            "name": "869632", 
            "object": "overhead_line", 
            "to": "node869632869635", 
            "length": "258", 
            "8851": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8852": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869632-LINESPACING"
                }, 
                "8853": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8854": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869632-LINECONFIG"
            }
        }, 
        "8855": {
            "phases": "AN", 
            "from": "node869626912317", 
            "name": "912317", 
            "object": "overhead_line", 
            "to": "node912317869632", 
            "length": "339", 
            "8856": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8857": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912317-LINESPACING"
                }, 
                "8858": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8859": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "912317-LINECONFIG"
            }
        }, 
        "8860": {
            "phases": "AN", 
            "from": "node971169869626", 
            "name": "869626", 
            "object": "overhead_line", 
            "to": "node869626912317", 
            "length": "347", 
            "8861": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8864": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869626-LINECONFIG", 
                "8862": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869626-LINESPACING"
                }, 
                "8863": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8865": {
            "8866": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8867": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "971169-LINESPACING"
                }, 
                "8868": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "971169-LINECONFIG", 
                "8869": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node869623971169", 
            "name": "971169", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node971169869626", 
            "length": "213"
        }, 
        "8870": {
            "phases": "AN", 
            "from": "node869621869623", 
            "name": "869623", 
            "8871": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8872": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869623-LINESPACING"
                }, 
                "8874": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869623-LINECONFIG", 
                "8873": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node869623971169", 
            "length": "250"
        }, 
        "8875": {
            "phases": "AN", 
            "from": "node869619869621", 
            "name": "869621", 
            "object": "overhead_line", 
            "8876": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8879": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8877": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869621-LINESPACING"
                }, 
                "8878": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869621-LINECONFIG"
            }, 
            "to": "node869621869623", 
            "length": "201"
        }, 
        "8880": {
            "phases": "AN", 
            "from": "node1906-15-013869619", 
            "name": "869619", 
            "to": "node869619869621", 
            "object": "overhead_line", 
            "8881": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8882": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869619-LINESPACING"
                }, 
                "8883": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8884": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "869619-LINECONFIG"
            }, 
            "length": "324"
        }, 
        "8885": {
            "phases": "AN", 
            "from": "nodeS1906-22-0241906-15-013", 
            "name": "1906-15-013", 
            "object": "transformer", 
            "to": "node1906-15-013869619", 
            "8886": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8887": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-024", 
            "parent": "nodeS1906-22-0241906-15-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.17083", 
            "nominal_voltage": "120"
        }, 
        "8888": {
            "phases": "AN", 
            "from": "nodeS1906-22-0571906-15-014", 
            "name": "1906-15-014", 
            "object": "transformer", 
            "to": "node869619869621", 
            "8889": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8890": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-057", 
            "parent": "nodeS1906-22-0571906-15-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.140033", 
            "nominal_voltage": "120"
        }, 
        "8891": {
            "phases": "AN", 
            "from": "nodeS1906-22-0441906-15-015", 
            "name": "1906-15-015", 
            "object": "transformer", 
            "to": "node869621869623", 
            "8892": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8893": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-044", 
            "parent": "nodeS1906-22-0441906-15-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.532902", 
            "nominal_voltage": "120"
        }, 
        "8894": {
            "phases": "AN", 
            "from": "nodeS1906-22-1961906-15-058", 
            "name": "1906-15-058", 
            "object": "transformer", 
            "to": "node869623971169", 
            "8895": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-058-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8896": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-196", 
            "parent": "nodeS1906-22-1961906-15-058", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8897": {
            "8898": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-22-0511906-15-016", 
            "name": "1906-15-016", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "node971169869626"
        }, 
        "8899": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-051", 
            "parent": "nodeS1906-22-0511906-15-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.645706", 
            "nominal_voltage": "120"
        }, 
        "8900": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-135", 
            "parent": "nodeS1906-22-0511906-15-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8901": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-182", 
            "parent": "nodeS1906-22-0511906-15-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.22917", 
            "nominal_voltage": "120"
        }, 
        "8902": {
            "phases": "A", 
            "from": "nodeF12932x1869642", 
            "name": "869642", 
            "8903": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8904": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869642-LINESPACING"
                }, 
                "name": "869642-LINECONFIG", 
                "8905": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "869642-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node869626912317", 
            "length": "20"
        }, 
        "8906": {
            "phases": "AN", 
            "from": "node923587F12932x1", 
            "name": "F12932x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12932x1869642"
        }, 
        "8907": {
            "phases": "A", 
            "from": "node869646923587", 
            "name": "923587", 
            "object": "underground_line", 
            "8908": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8909": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923587-LINESPACING"
                }, 
                "8910": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "923587-PHASEA"
                }, 
                "name": "923587-LINECONFIG"
            }, 
            "to": "node923587F12932x1", 
            "length": "90"
        }, 
        "8911": {
            "phases": "A", 
            "from": "node1906-0320869646", 
            "name": "869646", 
            "object": "underground_line", 
            "8912": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8913": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "869646-LINESPACING"
                }, 
                "8914": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "869646-PHASEA"
                }, 
                "name": "869646-LINECONFIG"
            }, 
            "to": "node869646923587", 
            "length": "381"
        }, 
        "8915": {
            "phases": "AN", 
            "from": "nodeS1906-22-1661906-0320", 
            "name": "1906-0320", 
            "object": "transformer", 
            "to": "node1906-0320869646", 
            "8916": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0320-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8917": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-166", 
            "parent": "nodeS1906-22-1661906-0320", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.53841", 
            "nominal_voltage": "120"
        }, 
        "8918": {
            "phases": "AN", 
            "from": "nodeS1906-22-100T12933", 
            "name": "T12933", 
            "object": "transformer", 
            "to": "node869646923587", 
            "8919": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12933-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8920": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-100", 
            "parent": "nodeS1906-22-100T12933", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.22334", 
            "nominal_voltage": "120"
        }, 
        "8921": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-139", 
            "parent": "nodeS1906-22-100T12933", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.55981", 
            "nominal_voltage": "120"
        }, 
        "8922": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-169", 
            "parent": "nodeS1906-22-100T12933", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.21491", 
            "nominal_voltage": "120"
        }, 
        "8923": {
            "phases": "AN", 
            "from": "nodeS1906-22-0561906-15-018", 
            "name": "1906-15-018", 
            "object": "transformer", 
            "to": "node912317869632", 
            "8924": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8925": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-056", 
            "parent": "nodeS1906-22-0561906-15-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.24636", 
            "nominal_voltage": "120"
        }, 
        "8926": {
            "phases": "AN", 
            "from": "nodeS1906-22-0431906-15-022", 
            "name": "1906-15-022", 
            "object": "transformer", 
            "to": "node869632869635", 
            "8927": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8928": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-043", 
            "parent": "nodeS1906-22-0431906-15-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.731281", 
            "nominal_voltage": "120"
        }, 
        "8929": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-071", 
            "parent": "nodeS1906-22-0431906-15-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8930": {
            "phases": "AN", 
            "8931": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-15-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-22-0311906-15-023", 
            "name": "1906-15-023", 
            "object": "transformer", 
            "to": "node869635869638"
        }, 
        "8932": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-031", 
            "parent": "nodeS1906-22-0311906-15-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.24214", 
            "nominal_voltage": "120"
        }, 
        "8933": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-049", 
            "parent": "nodeS1906-22-0311906-15-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.02334", 
            "nominal_voltage": "120"
        }, 
        "8934": {
            "phases": "AN", 
            "from": "node2687x1-B914277", 
            "name": "914277", 
            "8935": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8936": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "914277-LINESPACING"
                }, 
                "8938": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "914277-LINECONFIG", 
                "8937": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node869638840752", 
            "length": "151"
        }, 
        "8939": {
            "phases": "AN", 
            "from": "nodeS1906-22-0831906-22-077", 
            "name": "1906-22-077", 
            "object": "transformer", 
            "8940": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-077-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840752840750"
        }, 
        "8941": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-083", 
            "parent": "nodeS1906-22-0831906-22-077", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.27164", 
            "nominal_voltage": "120"
        }, 
        "8942": {
            "phases": "AN", 
            "from": "nodeS1906-22-1781906-22-132", 
            "name": "1906-22-132", 
            "object": "transformer", 
            "8943": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-132-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node899142976894"
        }, 
        "8944": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-178", 
            "parent": "nodeS1906-22-1781906-22-132", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.295624", 
            "nominal_voltage": "120"
        }, 
        "8945": {
            "phases": "AN", 
            "from": "nodeS1906-22-1971906-21-168", 
            "name": "1906-21-168", 
            "object": "transformer", 
            "to": "node976894840748", 
            "8946": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-21-168-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8947": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-197", 
            "parent": "nodeS1906-22-1971906-21-168", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.18055", 
            "nominal_voltage": "120"
        }, 
        "8948": {
            "phases": "AN", 
            "from": "nodeS1906-22-0481906-22-075", 
            "name": "1906-22-075", 
            "object": "transformer", 
            "to": "node840748840746", 
            "8949": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-075-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "8950": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-048", 
            "parent": "nodeS1906-22-0481906-22-075", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.69012", 
            "nominal_voltage": "120"
        }, 
        "8951": {
            "phases": "AN", 
            "from": "node840754840753", 
            "name": "840753", 
            "object": "overhead_line", 
            "to": "node840746959489", 
            "length": "129", 
            "8952": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8953": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840753-LINESPACING"
                }, 
                "8954": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8955": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840753-LINECONFIG"
            }
        }, 
        "8956": {
            "phases": "AN", 
            "from": "node840755840754", 
            "name": "840754", 
            "object": "overhead_line", 
            "to": "node840754840753", 
            "length": "108", 
            "8957": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8960": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840754-LINECONFIG", 
                "8958": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840754-LINESPACING"
                }, 
                "8959": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8961": {
            "8962": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8963": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840755-LINESPACING"
                }, 
                "8964": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840755-PHASEA"
                }, 
                "name": "840755-LINECONFIG"
            }, 
            "from": "nodeF5159x1840755", 
            "name": "840755", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node840755840754", 
            "length": "10"
        }, 
        "8965": {
            "phases": "AN", 
            "from": "node909737F5159x1", 
            "name": "F5159x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF5159x1840755"
        }, 
        "8966": {
            "phases": "A", 
            "from": "nodeT5160909737", 
            "name": "909737", 
            "8967": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8968": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "909737-LINESPACING"
                }, 
                "name": "909737-LINECONFIG", 
                "8969": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "909737-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node909737F5159x1", 
            "length": "402"
        }, 
        "8970": {
            "phases": "AN", 
            "object": "transformer", 
            "from": "nodeS1906-22-125T5160", 
            "name": "T5160", 
            "8971": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5160-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT5160909737"
        }, 
        "8972": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-125", 
            "parent": "nodeS1906-22-125T5160", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "8973": {
            "phases": "AN", 
            "from": "node956917840758", 
            "name": "840758", 
            "object": "overhead_line", 
            "8974": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8976": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8977": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840758-LINECONFIG", 
                "8975": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840758-LINESPACING"
                }
            }, 
            "to": "node840755840754", 
            "length": "200"
        }, 
        "8978": {
            "phases": "AN", 
            "from": "node910398956917", 
            "name": "956917", 
            "object": "overhead_line", 
            "to": "node956917840758", 
            "length": "98", 
            "8979": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8980": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "956917-LINESPACING"
                }, 
                "8981": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8982": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "956917-LINECONFIG"
            }
        }, 
        "8983": {
            "phases": "AN", 
            "from": "node840761910398", 
            "name": "910398", 
            "object": "overhead_line", 
            "to": "node910398956917", 
            "length": "98", 
            "8984": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8985": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910398-LINESPACING"
                }, 
                "8986": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "8987": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "910398-LINECONFIG"
            }
        }, 
        "8988": {
            "phases": "AN", 
            "from": "node840763840761", 
            "name": "840761", 
            "object": "overhead_line", 
            "to": "node840761910398", 
            "length": "20", 
            "8989": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8992": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840761-LINECONFIG", 
                "8990": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840761-LINESPACING"
                }, 
                "8991": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "8993": {
            "8994": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "8995": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840763-LINESPACING"
                }, 
                "8996": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840763-LINECONFIG", 
                "8997": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node921960840763", 
            "name": "840763", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "node840763840761", 
            "length": "302"
        }, 
        "8998": {
            "phases": "AN", 
            "from": "node840764921960", 
            "name": "921960", 
            "8999": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9000": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921960-LINESPACING"
                }, 
                "9002": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "921960-LINECONFIG", 
                "9001": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node921960840763", 
            "length": "102"
        }, 
        "9003": {
            "phases": "AN", 
            "from": "node840770840764", 
            "name": "840764", 
            "object": "overhead_line", 
            "9004": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9007": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9005": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840764-LINESPACING"
                }, 
                "9006": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840764-LINECONFIG"
            }, 
            "to": "node840764921960", 
            "length": "234"
        }, 
        "9008": {
            "phases": "AN", 
            "from": "node840773840770", 
            "name": "840770", 
            "to": "node840770840764", 
            "object": "overhead_line", 
            "9009": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9010": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840770-LINESPACING"
                }, 
                "9011": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9012": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840770-LINECONFIG"
            }, 
            "length": "166"
        }, 
        "9013": {
            "phases": "AN", 
            "from": "node840775840773", 
            "name": "840773", 
            "object": "overhead_line", 
            "to": "node840773840770", 
            "length": "163", 
            "9014": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9016": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9017": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840773-LINECONFIG", 
                "9015": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840773-LINESPACING"
                }
            }
        }, 
        "9018": {
            "phases": "AN", 
            "from": "node840779840775", 
            "name": "840775", 
            "object": "overhead_line", 
            "to": "node840775840773", 
            "length": "225", 
            "9019": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9020": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840775-LINESPACING"
                }, 
                "9021": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9022": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840775-LINECONFIG"
            }
        }, 
        "9023": {
            "9024": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9025": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840779-LINESPACING"
                }, 
                "9026": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840779-PHASEA"
                }, 
                "name": "840779-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeF15941x1840779", 
            "name": "840779", 
            "object": "underground_line", 
            "to": "node840779840775", 
            "length": "11"
        }, 
        "9027": {
            "phases": "AN", 
            "from": "node945455F15941x1", 
            "name": "F15941x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF15941x1840779"
        }, 
        "9028": {
            "phases": "A", 
            "from": "node945475945455", 
            "9029": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "945455-LINECONFIG", 
                "9030": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "945455-LINESPACING"
                }, 
                "9031": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "945455-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node945455F15941x1", 
            "length": "9", 
            "name": "945455"
        }, 
        "9032": {
            "phases": "A", 
            "from": "nodeT15943945475", 
            "name": "945475", 
            "9033": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9034": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "945475-LINESPACING"
                }, 
                "9035": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "945475-PHASEA"
                }, 
                "name": "945475-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node945475945455", 
            "length": "324"
        }, 
        "9036": {
            "phases": "AN", 
            "from": "nodeS1906-22-112T15943", 
            "name": "T15943", 
            "object": "transformer", 
            "9037": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15943-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT15943945475"
        }, 
        "9038": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-112", 
            "parent": "nodeS1906-22-112T15943", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.81816", 
            "nominal_voltage": "120"
        }, 
        "9039": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-149", 
            "parent": "nodeS1906-22-112T15943", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0602918", 
            "nominal_voltage": "120"
        }, 
        "9040": {
            "phases": "AN", 
            "from": "nodeS1906-22-015T15942", 
            "name": "T15942", 
            "to": "node945475945455", 
            "object": "transformer", 
            "9041": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15942-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9042": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-015", 
            "parent": "nodeS1906-22-015T15942", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.88234", 
            "nominal_voltage": "120"
        }, 
        "9043": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-142", 
            "parent": "nodeS1906-22-015T15942", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.46613", 
            "nominal_voltage": "120"
        }, 
        "9044": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-143", 
            "parent": "nodeS1906-22-015T15942", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.92934", 
            "nominal_voltage": "120"
        }, 
        "9045": {
            "phases": "AN", 
            "from": "nodeS1906-22-0551906-22-089", 
            "name": "1906-22-089", 
            "object": "transformer", 
            "to": "node840775840773", 
            "9046": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-089-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9047": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-055", 
            "parent": "nodeS1906-22-0551906-22-089", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.70567", 
            "nominal_voltage": "120"
        }, 
        "9048": {
            "phases": "AN", 
            "from": "nodeS1906-22-0801906-22-088", 
            "name": "1906-22-088", 
            "object": "transformer", 
            "to": "node840773840770", 
            "9049": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-088-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9050": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-080", 
            "parent": "nodeS1906-22-0801906-22-088", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.112804", 
            "nominal_voltage": "120"
        }, 
        "9051": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-093", 
            "parent": "nodeS1906-22-0801906-22-088", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0466775", 
            "nominal_voltage": "120"
        }, 
        "9052": {
            "phases": "AN", 
            "from": "nodeS1906-22-0501906-22-082", 
            "name": "1906-22-082", 
            "object": "transformer", 
            "to": "node840770840764", 
            "9053": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-082-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9054": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-050", 
            "parent": "nodeS1906-22-0501906-22-082", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.73258", 
            "nominal_voltage": "120"
        }, 
        "9055": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-114", 
            "parent": "nodeS1906-22-0501906-22-082", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.87683", 
            "nominal_voltage": "120"
        }, 
        "9056": {
            "9057": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-145-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-22-1841906-22-145", 
            "name": "1906-22-145", 
            "object": "transformer", 
            "to": "node921960840763"
        }, 
        "9058": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-184", 
            "parent": "nodeS1906-22-1841906-22-145", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.02496", 
            "nominal_voltage": "120"
        }, 
        "9059": {
            "phases": "AN", 
            "from": "nodeS1906-22-1931906-22-081", 
            "name": "1906-22-081", 
            "object": "transformer", 
            "to": "node840761910398", 
            "9060": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-081-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9061": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-193", 
            "parent": "nodeS1906-22-1931906-22-081", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.505673", 
            "nominal_voltage": "120"
        }, 
        "9062": {
            "phases": "AN", 
            "from": "nodeS1906-22-1791906-22-139", 
            "name": "1906-22-139", 
            "9063": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-139-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node910398956917"
        }, 
        "9064": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-179", 
            "parent": "nodeS1906-22-1791906-22-139", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.429822", 
            "nominal_voltage": "120"
        }, 
        "9065": {
            "phases": "AN", 
            "from": "nodeS1906-22-1911906-22-183", 
            "name": "1906-22-183", 
            "9066": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-183-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node956917840758"
        }, 
        "9067": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-191", 
            "parent": "nodeS1906-22-1911906-22-183", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.20551", 
            "nominal_voltage": "120"
        }, 
        "9068": {
            "phases": "AN", 
            "from": "nodeS1906-22-198T5159", 
            "name": "T5159", 
            "object": "transformer", 
            "9069": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5159-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840755840754"
        }, 
        "9070": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-198", 
            "parent": "nodeS1906-22-198T5159", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.641816", 
            "nominal_voltage": "120"
        }, 
        "9071": {
            "phases": "AN", 
            "from": "nodeS1906-22-1721906-22-078", 
            "name": "1906-22-078", 
            "object": "transformer", 
            "9072": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-078-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840754840753"
        }, 
        "9073": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-172", 
            "parent": "nodeS1906-22-1721906-22-078", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.519287", 
            "nominal_voltage": "120"
        }, 
        "9074": {
            "phases": "AN", 
            "from": "nodeS1906-22-0401906-22-065", 
            "name": "1906-22-065", 
            "object": "transformer", 
            "to": "node840735840731", 
            "9075": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-065-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9076": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-040", 
            "parent": "nodeS1906-22-0401906-22-065", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0486224", 
            "nominal_voltage": "120"
        }, 
        "9077": {
            "phases": "AN", 
            "from": "node840809840807", 
            "name": "840807", 
            "object": "overhead_line", 
            "to": "node840726840725", 
            "length": "49", 
            "9078": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9080": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9081": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840807-LINECONFIG", 
                "9079": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840807-LINESPACING"
                }
            }
        }, 
        "9082": {
            "phases": "AN", 
            "from": "node840811840809", 
            "name": "840809", 
            "object": "overhead_line", 
            "to": "node840809840807", 
            "length": "384", 
            "9083": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9084": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840809-LINESPACING"
                }, 
                "9085": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9086": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840809-LINECONFIG"
            }
        }, 
        "9087": {
            "9088": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9089": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840811-LINESPACING"
                }, 
                "9090": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9091": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840811-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840813840811", 
            "name": "840811", 
            "object": "overhead_line", 
            "to": "node840811840809", 
            "length": "137"
        }, 
        "9092": {
            "phases": "AN", 
            "from": "node840816840813", 
            "9093": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9096": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840813-LINECONFIG", 
                "9094": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840813-LINESPACING"
                }, 
                "9095": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840813840811", 
            "length": "253", 
            "name": "840813"
        }, 
        "9097": {
            "phases": "AN", 
            "from": "node840820840816", 
            "name": "840816", 
            "9098": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9099": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840816-LINESPACING"
                }, 
                "9100": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840816-LINECONFIG", 
                "9101": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840816840813", 
            "length": "110"
        }, 
        "9102": {
            "phases": "AN", 
            "from": "node1906-22-107840820", 
            "name": "840820", 
            "object": "overhead_line", 
            "9103": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9104": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840820-LINESPACING"
                }, 
                "9106": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840820-LINECONFIG", 
                "9105": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840820840816", 
            "length": "454"
        }, 
        "9107": {
            "phases": "AN", 
            "from": "nodeS1906-22-0381906-22-105", 
            "name": "1906-22-105", 
            "object": "transformer", 
            "to": "node840816840813", 
            "9108": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-105-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9109": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-038", 
            "parent": "nodeS1906-22-0381906-22-105", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.56402", 
            "nominal_voltage": "120"
        }, 
        "9110": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-039", 
            "parent": "nodeS1906-22-0381906-22-105", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0797408", 
            "nominal_voltage": "120"
        }, 
        "9111": {
            "phases": "AN", 
            "from": "nodeS1906-22-1191906-22-104", 
            "name": "1906-22-104", 
            "object": "transformer", 
            "to": "node840813840811", 
            "9112": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-104-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9113": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-119", 
            "parent": "nodeS1906-22-1191906-22-104", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.54749", 
            "nominal_voltage": "120"
        }, 
        "9114": {
            "phases": "AN", 
            "from": "nodeS1906-22-0581906-22-103", 
            "name": "1906-22-103", 
            "object": "transformer", 
            "to": "node840811840809", 
            "9115": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-103-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9116": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-058", 
            "parent": "nodeS1906-22-0581906-22-103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.529012", 
            "nominal_voltage": "120"
        }, 
        "9117": {
            "phases": "AN", 
            "from": "nodeS1906-22-0171906-22-102", 
            "name": "1906-22-102", 
            "object": "transformer", 
            "to": "node840809840807", 
            "9118": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-102-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9119": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-017", 
            "parent": "nodeS1906-22-0171906-22-102", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.27002", 
            "nominal_voltage": "120"
        }, 
        "9120": {
            "9121": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-060-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-22-0091906-22-060", 
            "name": "1906-22-060", 
            "object": "transformer", 
            "to": "node840723840721"
        }, 
        "9122": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-009", 
            "parent": "nodeS1906-22-0091906-22-060", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.624312", 
            "nominal_voltage": "120"
        }, 
        "9123": {
            "phases": "AN", 
            "from": "nodeS1906-22-0231906-22-059", 
            "name": "1906-22-059", 
            "object": "transformer", 
            "to": "node840721840719", 
            "9124": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-059-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9125": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-023", 
            "parent": "nodeS1906-22-0231906-22-059", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.147812", 
            "nominal_voltage": "120"
        }, 
        "9126": {
            "phases": "AN", 
            "from": "nodeS1906-22-0341906-22-058", 
            "name": "1906-22-058", 
            "9127": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-058-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840719840717"
        }, 
        "9128": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-034", 
            "parent": "nodeS1906-22-0341906-22-058", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.138088", 
            "nominal_voltage": "120"
        }, 
        "9129": {
            "phases": "AN", 
            "from": "nodeS1906-22-1631906-22-057", 
            "name": "1906-22-057", 
            "9130": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-22-057-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840717840715"
        }, 
        "9131": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-22-163", 
            "parent": "nodeS1906-22-1631906-22-057", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.865479", 
            "nominal_voltage": "120"
        }, 
        "9132": {
            "phases": "A", 
            "from": "nodeT28194982345", 
            "name": "982345", 
            "object": "underground_line", 
            "9133": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "982345-LINECONFIG", 
                "9134": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982345-LINESPACING"
                }, 
                "9135": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982345-PHASEA"
                }
            }, 
            "to": "node840546982338", 
            "length": "10"
        }, 
        "9136": {
            "phases": "AN", 
            "from": "nodeS1906-28-020T28194", 
            "name": "T28194", 
            "to": "nodeT28194982345", 
            "object": "transformer", 
            "9137": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28194-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9138": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-020", 
            "parent": "nodeS1906-28-020T28194", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.09271", 
            "nominal_voltage": "120"
        }, 
        "9139": {
            "phases": "A", 
            "from": "nodeT28191982342", 
            "name": "982342", 
            "object": "underground_line", 
            "to": "node982338982352", 
            "length": "30", 
            "9140": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9141": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982342-LINESPACING"
                }, 
                "9142": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982342-PHASEA"
                }, 
                "name": "982342-LINECONFIG"
            }
        }, 
        "9143": {
            "phases": "AN", 
            "from": "nodeS1906-21-016T28191", 
            "name": "T28191", 
            "object": "transformer", 
            "to": "nodeT28191982342", 
            "9144": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28191-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9145": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-016", 
            "parent": "nodeS1906-21-016T28191", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.093355", 
            "nominal_voltage": "120"
        }, 
        "9146": {
            "phases": "A", 
            "from": "nodeT28192982353", 
            "name": "982353", 
            "object": "underground_line", 
            "to": "node982338982352", 
            "length": "196", 
            "9147": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9148": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982353-LINESPACING"
                }, 
                "9149": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982353-PHASEA"
                }, 
                "name": "982353-LINECONFIG"
            }
        }, 
        "9150": {
            "phases": "A", 
            "from": "node840503982350", 
            "name": "982350", 
            "object": "underground_line", 
            "to": "node982347982349", 
            "length": "60", 
            "9151": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9152": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982350-LINESPACING"
                }, 
                "name": "982350-LINECONFIG", 
                "9153": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982350-PHASEA"
                }
            }
        }, 
        "9154": {
            "phases": "AN", 
            "9155": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9156": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840503-LINESPACING"
                }, 
                "9157": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9158": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840503-LINECONFIG"
            }, 
            "from": "nodeF28189x1840503", 
            "name": "840503", 
            "object": "overhead_line", 
            "to": "node840503982350", 
            "length": "10"
        }, 
        "9159": {
            "phases": "AN", 
            "from": "node982378F28189x1", 
            "name": "F28189x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28189x1840503"
        }, 
        "9160": {
            "phases": "AN", 
            "from": "node840504982378", 
            "name": "982378", 
            "9161": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9162": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982378-LINESPACING"
                }, 
                "9163": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9164": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "982378-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node982378F28189x1", 
            "length": "300"
        }, 
        "9165": {
            "phases": "AN", 
            "from": "node840505840504", 
            "name": "840504", 
            "object": "overhead_line", 
            "9166": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9168": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9169": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840504-LINECONFIG", 
                "9167": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840504-LINESPACING"
                }
            }, 
            "to": "node840504982378", 
            "length": "2434"
        }, 
        "9170": {
            "phases": "AN", 
            "from": "node840507840505", 
            "name": "840505", 
            "object": "overhead_line", 
            "to": "node840505840504", 
            "length": "436", 
            "9171": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9172": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840505-LINESPACING"
                }, 
                "9173": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9174": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840505-LINECONFIG"
            }
        }, 
        "9175": {
            "phases": "AN", 
            "from": "node840509840507", 
            "name": "840507", 
            "object": "overhead_line", 
            "to": "node840507840505", 
            "length": "442", 
            "9176": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9177": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840507-LINESPACING"
                }, 
                "9178": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9179": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840507-LINECONFIG"
            }
        }, 
        "9180": {
            "phases": "AN", 
            "from": "node1906-28-008840509", 
            "name": "840509", 
            "object": "overhead_line", 
            "to": "node840509840507", 
            "length": "530", 
            "9181": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9184": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840509-LINECONFIG", 
                "9182": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840509-LINESPACING"
                }, 
                "9183": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9185": {
            "9186": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-28-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-28-0031906-28-008", 
            "name": "1906-28-008", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "node1906-28-008840509"
        }, 
        "9187": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-003", 
            "parent": "nodeS1906-28-0031906-28-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9188": {
            "phases": "AN", 
            "from": "nodeS1906-28-0141906-28-007", 
            "9189": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-28-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840509840507", 
            "name": "1906-28-007"
        }, 
        "9190": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-014", 
            "parent": "nodeS1906-28-0141906-28-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9191": {
            "phases": "AN", 
            "from": "nodeS1906-28-0021906-28-006", 
            "name": "1906-28-006", 
            "9192": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-28-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840507840505"
        }, 
        "9193": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-002", 
            "parent": "nodeS1906-28-0021906-28-006", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.108914", 
            "nominal_voltage": "120"
        }, 
        "9194": {
            "phases": "A", 
            "9195": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9196": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982354-LINESPACING"
                }, 
                "9197": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982354-PHASEA"
                }, 
                "name": "982354-LINECONFIG"
            }, 
            "from": "nodeT28188982354", 
            "name": "982354", 
            "object": "underground_line", 
            "to": "node982347982349", 
            "length": "24"
        }, 
        "9198": {
            "phases": "AN", 
            "from": "nodeS1906-21-002T28188", 
            "name": "T28188", 
            "object": "transformer", 
            "9199": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28188-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28188982354"
        }, 
        "9200": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-002", 
            "parent": "nodeS1906-21-002T28188", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.412", 
            "nominal_voltage": "120"
        }, 
        "9201": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-003", 
            "parent": "nodeS1906-21-002T28188", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.32999", 
            "nominal_voltage": "120"
        }, 
        "9202": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-001", 
            "parent": "nodeS1906-21-002T28188", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.43728", 
            "nominal_voltage": "120"
        }, 
        "9203": {
            "phases": "A", 
            "from": "nodeT28183982348", 
            "name": "982348", 
            "object": "underground_line", 
            "to": "node982343982346", 
            "length": "24", 
            "9204": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9205": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982348-LINESPACING"
                }, 
                "9206": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982348-PHASEA"
                }, 
                "name": "982348-LINECONFIG"
            }
        }, 
        "9207": {
            "phases": "AN", 
            "from": "nodeS1906-28-011T28183", 
            "name": "T28183", 
            "object": "transformer", 
            "to": "nodeT28183982348", 
            "9208": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28183-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9209": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-28-011", 
            "parent": "nodeS1906-28-011T28183", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.3047", 
            "nominal_voltage": "120"
        }, 
        "9210": {
            "phases": "A", 
            "from": "nodeT4171924081", 
            "name": "924081", 
            "object": "underground_line", 
            "to": "node908557908556", 
            "length": "250", 
            "9211": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9212": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924081-LINESPACING"
                }, 
                "9213": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "924081-PHASEA"
                }, 
                "name": "924081-LINECONFIG"
            }
        }, 
        "9214": {
            "phases": "AN", 
            "from": "nodeS1906-21-017T4171", 
            "name": "T4171", 
            "object": "transformer", 
            "to": "nodeT4171924081", 
            "9215": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4171-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9216": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-017", 
            "parent": "nodeS1906-21-017T4171", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.54166", 
            "nominal_voltage": "120"
        }, 
        "9217": {
            "9218": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9219": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "982355-LINESPACING"
                }, 
                "9220": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "982355-PHASEA"
                }, 
                "name": "982355-LINECONFIG"
            }, 
            "from": "nodeT18122982355", 
            "name": "982355", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node908557908556", 
            "length": "562"
        }, 
        "9221": {
            "phases": "AN", 
            "from": "nodeS1906-21-013T18122", 
            "name": "T18122", 
            "9222": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18122-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT18122982355"
        }, 
        "9223": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-21-013", 
            "parent": "nodeS1906-21-013T18122", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.958834", 
            "nominal_voltage": "120"
        }, 
        "9224": {
            "phases": "AN", 
            "from": "nodeF2660x1948938", 
            "name": "948938", 
            "9225": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9226": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948938-LINESPACING"
                }, 
                "9227": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9228": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "948938-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node908556908555", 
            "length": "10"
        }, 
        "9229": {
            "phases": "AN", 
            "from": "node948939F2660x1", 
            "name": "F2660x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF2660x1948938"
        }, 
        "9230": {
            "phases": "AN", 
            "from": "node840829948939", 
            "name": "948939", 
            "object": "overhead_line", 
            "9231": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9232": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948939-LINESPACING"
                }, 
                "9234": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "948939-LINECONFIG", 
                "9233": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node948939F2660x1", 
            "length": "190"
        }, 
        "9235": {
            "phases": "AN", 
            "from": "node840833840829", 
            "name": "840829", 
            "object": "overhead_line", 
            "to": "node840829948939", 
            "length": "1157", 
            "9236": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9239": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9237": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840829-LINESPACING"
                }, 
                "9238": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840829-LINECONFIG"
            }
        }, 
        "9240": {
            "phases": "AN", 
            "from": "node840834840833", 
            "name": "840833", 
            "object": "overhead_line", 
            "to": "node840833840829", 
            "length": "160", 
            "9241": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9242": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840833-LINESPACING"
                }, 
                "9243": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9244": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840833-LINECONFIG"
            }
        }, 
        "9245": {
            "phases": "AN", 
            "from": "node840835840834", 
            "name": "840834", 
            "object": "overhead_line", 
            "to": "node840834840833", 
            "length": "118", 
            "9246": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9248": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9249": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840834-LINECONFIG", 
                "9247": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840834-LINESPACING"
                }
            }
        }, 
        "9250": {
            "phases": "A", 
            "9251": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9252": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840835-LINESPACING"
                }, 
                "9253": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840835-PHASEA"
                }, 
                "name": "840835-LINECONFIG"
            }, 
            "from": "nodeF21801x1840835", 
            "name": "840835", 
            "object": "underground_line", 
            "to": "node840835840834", 
            "length": "12"
        }, 
        "9254": {
            "phases": "AN", 
            "from": "node840836F21801x1", 
            "name": "F21801x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF21801x1840835"
        }, 
        "9255": {
            "phases": "A", 
            "from": "node840838840836", 
            "name": "840836", 
            "9256": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9257": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840836-LINESPACING"
                }, 
                "9258": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840836-PHASEA"
                }, 
                "name": "840836-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840836F21801x1", 
            "length": "507"
        }, 
        "9259": {
            "phases": "A", 
            "from": "node1906-0030840838", 
            "name": "840838", 
            "object": "underground_line", 
            "9260": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9261": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840838-LINESPACING"
                }, 
                "9262": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840838-PHASEA"
                }, 
                "name": "840838-LINECONFIG"
            }, 
            "to": "node840838840836", 
            "length": "401"
        }, 
        "9263": {
            "phases": "AN", 
            "from": "nodeS1906-20-0471906-0030", 
            "name": "1906-0030", 
            "object": "transformer", 
            "9264": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-0030840838"
        }, 
        "9265": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-047", 
            "parent": "nodeS1906-20-0471906-0030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.0483", 
            "nominal_voltage": "120"
        }, 
        "9266": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-064", 
            "parent": "nodeS1906-20-0471906-0030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.247002", 
            "nominal_voltage": "120"
        }, 
        "9267": {
            "phases": "AN", 
            "from": "nodeS1906-20-0661906-0029", 
            "name": "1906-0029", 
            "object": "transformer", 
            "to": "node840838840836", 
            "9268": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0029-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9269": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-066", 
            "parent": "nodeS1906-20-0661906-0029", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.83209", 
            "nominal_voltage": "120"
        }, 
        "9270": {
            "phases": "AN", 
            "from": "node840844840841", 
            "name": "840841", 
            "object": "overhead_line", 
            "to": "node840835840834", 
            "length": "284", 
            "9271": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9272": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840841-LINESPACING"
                }, 
                "9274": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840841-LINECONFIG", 
                "9273": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9275": {
            "phases": "AN", 
            "from": "node840846840844", 
            "name": "840844", 
            "object": "overhead_line", 
            "to": "node840844840841", 
            "length": "264", 
            "9276": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9279": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9277": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840844-LINESPACING"
                }, 
                "9278": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840844-LINECONFIG"
            }
        }, 
        "9280": {
            "9281": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9282": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840846-LINESPACING"
                }, 
                "9283": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9284": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840846-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840847840846", 
            "name": "840846", 
            "object": "overhead_line", 
            "to": "node840846840844", 
            "length": "38"
        }, 
        "9285": {
            "phases": "AN", 
            "from": "node840851840847", 
            "name": "840847", 
            "9286": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9288": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840847-LINECONFIG", 
                "9289": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9287": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840847-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840847840846", 
            "length": "65"
        }, 
        "9290": {
            "phases": "AN", 
            "object": "overhead_line", 
            "from": "node840854840851", 
            "name": "840851", 
            "9291": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9292": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840851-LINESPACING"
                }, 
                "9293": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9294": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840851-LINECONFIG"
            }, 
            "to": "node840851840847", 
            "length": "307"
        }, 
        "9295": {
            "phases": "A", 
            "from": "nodeF21800x1840854", 
            "name": "840854", 
            "object": "underground_line", 
            "9296": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9297": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840854-LINESPACING"
                }, 
                "9298": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840854-PHASEA"
                }, 
                "name": "840854-LINECONFIG"
            }, 
            "to": "node840854840851", 
            "length": "120"
        }, 
        "9299": {
            "phases": "AN", 
            "from": "node840855F21800x1", 
            "name": "F21800x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF21800x1840854"
        }, 
        "9300": {
            "phases": "A", 
            "from": "node840857840855", 
            "name": "840855", 
            "object": "underground_line", 
            "to": "node840855F21800x1", 
            "length": "60", 
            "9301": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840855-LINECONFIG", 
                "9302": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840855-LINESPACING"
                }, 
                "9303": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840855-PHASEA"
                }
            }
        }, 
        "9304": {
            "phases": "A", 
            "from": "node1906-0264840857", 
            "name": "840857", 
            "object": "underground_line", 
            "to": "node840857840855", 
            "length": "374", 
            "9305": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9306": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840857-LINESPACING"
                }, 
                "9307": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "840857-PHASEA"
                }, 
                "name": "840857-LINECONFIG"
            }
        }, 
        "9308": {
            "phases": "AN", 
            "from": "nodeS1906-20-0491906-20-019", 
            "name": "1906-20-019", 
            "object": "transformer", 
            "to": "node840854840851", 
            "9309": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9310": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-049", 
            "parent": "nodeS1906-20-0491906-20-019", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.299514", 
            "nominal_voltage": "120"
        }, 
        "9311": {
            "9312": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1906-20-0361906-20-018", 
            "name": "1906-20-018", 
            "object": "transformer", 
            "to": "node840851840847"
        }, 
        "9313": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-036", 
            "parent": "nodeS1906-20-0361906-20-018", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.40778", 
            "nominal_voltage": "120"
        }, 
        "9314": {
            "phases": "AN", 
            "9315": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-20-0941906-20-016", 
            "name": "1906-20-016", 
            "object": "transformer", 
            "to": "node840847840846"
        }, 
        "9316": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-094", 
            "parent": "nodeS1906-20-0941906-20-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.019449", 
            "nominal_voltage": "120"
        }, 
        "9317": {
            "phases": "AN", 
            "from": "nodeS1906-20-0591906-20-014", 
            "name": "1906-20-014", 
            "9318": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840844840841"
        }, 
        "9319": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-059", 
            "parent": "nodeS1906-20-0591906-20-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.352026", 
            "nominal_voltage": "120"
        }, 
        "9320": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-061", 
            "parent": "nodeS1906-20-0591906-20-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9321": {
            "phases": "AN", 
            "from": "nodeS1906-20-0301906-20-007", 
            "name": "1906-20-007", 
            "9322": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-20-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840833840829"
        }, 
        "9323": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-20-030", 
            "parent": "nodeS1906-20-0301906-20-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9324": {
            "phases": "ABCN", 
            "from": "nodeS1906-29-0171906-29-037", 
            "name": "1906-29-037", 
            "object": "transformer", 
            "9325": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-037-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node985237985236"
        }, 
        "9326": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "S1906-29-017", 
            "parent": "nodeS1906-29-0171906-29-037", 
            "object": "load", 
            "constant_power_C": "0.168558", 
            "constant_power_B": "0.168558", 
            "constant_power_A": "0.168558", 
            "nominal_voltage": "120"
        }, 
        "9327": {
            "phases": "CN", 
            "from": "nodeS1906-29-0151906-29-033", 
            "name": "1906-29-033", 
            "object": "transformer", 
            "9328": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-033-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node985233985232"
        }, 
        "9329": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-015", 
            "parent": "nodeS1906-29-0151906-29-033", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9330": {
            "phases": "CN", 
            "from": "nodeS1906-29-0031906-29-031", 
            "name": "1906-29-031", 
            "object": "transformer", 
            "to": "node985231985230", 
            "9331": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-031-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9332": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-003", 
            "parent": "nodeS1906-29-0031906-29-031", 
            "object": "load", 
            "constant_power_C": "0.931606", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9333": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-011", 
            "parent": "nodeS1906-29-0031906-29-031", 
            "object": "load", 
            "constant_power_C": "2.71508", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9334": {
            "phases": "CN", 
            "from": "nodeS1906-29-0211906-29-029", 
            "name": "1906-29-029", 
            "object": "transformer", 
            "to": "node985229985228", 
            "9335": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-029-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9336": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-021", 
            "parent": "nodeS1906-29-0211906-29-029", 
            "object": "load", 
            "constant_power_C": "0.550406", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9337": {
            "phases": "CN", 
            "from": "nodeS1906-29-0071906-29-028", 
            "name": "1906-29-028", 
            "object": "transformer", 
            "to": "node985228985227", 
            "9338": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-028-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9339": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-007", 
            "parent": "nodeS1906-29-0071906-29-028", 
            "object": "load", 
            "constant_power_C": "0.359806", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9340": {
            "phases": "CN", 
            "from": "nodeS1906-29-0081906-29-027", 
            "name": "1906-29-027", 
            "object": "transformer", 
            "to": "node985227985226", 
            "9341": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-29-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9342": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-008", 
            "parent": "nodeS1906-29-0081906-29-027", 
            "object": "load", 
            "constant_power_C": "2.23469", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9343": {
            "9344": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9345": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985344-LINESPACING"
                }, 
                "9346": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985344-PHASEC"
                }, 
                "name": "985344-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeF28141x1985344", 
            "name": "985344", 
            "object": "underground_line", 
            "to": "node985225985223", 
            "length": "10"
        }, 
        "9347": {
            "phases": "CN", 
            "from": "node985343F28141x1", 
            "name": "F28141x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28141x1985344"
        }, 
        "9348": {
            "phases": "C", 
            "from": "node841095985343", 
            "9349": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985343-LINECONFIG", 
                "9350": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985343-LINESPACING"
                }, 
                "9351": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985343-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node985343F28141x1", 
            "length": "40", 
            "name": "985343"
        }, 
        "9352": {
            "phases": "C", 
            "from": "node1906-0287841095", 
            "name": "841095", 
            "9353": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9354": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841095-LINESPACING"
                }, 
                "9355": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841095-PHASEC"
                }, 
                "name": "841095-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841095985343", 
            "length": "1195"
        }, 
        "9356": {
            "phases": "CN", 
            "from": "nodeS1906-29-0191906-0287", 
            "name": "1906-0287", 
            "object": "transformer", 
            "9357": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0287-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-0287841095"
        }, 
        "9358": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-019", 
            "parent": "nodeS1906-29-0191906-0287", 
            "object": "load", 
            "constant_power_C": "1.33614", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9359": {
            "phases": "CN", 
            "from": "nodeR2920x1985342", 
            "name": "985342", 
            "object": "overhead_line", 
            "9360": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9361": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985342-LINESPACING"
                }, 
                "9362": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9363": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "985342-LINECONFIG"
            }, 
            "to": "node985218985217", 
            "length": "10"
        }, 
        "9364": {
            "phases": "CN", 
            "from": "node840163R2920x1", 
            "name": "R2920x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2920x1985342"
        }, 
        "9365": {
            "phases": "CN", 
            "from": "node840164840163", 
            "name": "840163", 
            "object": "overhead_line", 
            "to": "node840163R2920x1", 
            "length": "200", 
            "9366": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9368": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9369": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840163-LINECONFIG", 
                "9367": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840163-LINESPACING"
                }
            }
        }, 
        "9370": {
            "phases": "C", 
            "from": "node840166840164", 
            "name": "840164", 
            "object": "underground_line", 
            "to": "node840164840163", 
            "length": "256", 
            "9371": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9372": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840164-LINESPACING"
                }, 
                "name": "840164-LINECONFIG", 
                "9373": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840164-PHASEC"
                }
            }
        }, 
        "9374": {
            "phases": "C", 
            "from": "node840167840166", 
            "name": "840166", 
            "object": "underground_line", 
            "to": "node840166840164", 
            "length": "2464", 
            "9375": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9376": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840166-LINESPACING"
                }, 
                "name": "840166-LINECONFIG", 
                "9377": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840166-PHASEC"
                }
            }
        }, 
        "9378": {
            "phases": "CN", 
            "9379": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9380": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840167-LINESPACING"
                }, 
                "name": "840167-LINECONFIG", 
                "9382": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9381": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840168840167", 
            "name": "840167", 
            "object": "overhead_line", 
            "to": "node840167840166", 
            "length": "86"
        }, 
        "9383": {
            "phases": "CN", 
            "from": "node840169840168", 
            "name": "840168", 
            "9384": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9385": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840168-LINESPACING"
                }, 
                "9386": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9387": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840168-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840168840167", 
            "length": "58"
        }, 
        "9388": {
            "phases": "CN", 
            "from": "node840170840169", 
            "name": "840169", 
            "object": "overhead_line", 
            "9389": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9392": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840169-LINECONFIG", 
                "9390": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840169-LINESPACING"
                }, 
                "9391": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840169840168", 
            "length": "454"
        }, 
        "9393": {
            "phases": "CN", 
            "from": "node1906-31-001840170", 
            "name": "840170", 
            "object": "overhead_line", 
            "length": "1328", 
            "to": "node840170840169", 
            "9394": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9395": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840170-LINESPACING"
                }, 
                "9396": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840170-LINECONFIG", 
                "9397": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9398": {
            "phases": "CN", 
            "from": "nodeS1906-31-0041906-31-001", 
            "name": "1906-31-001", 
            "object": "transformer", 
            "to": "node1906-31-001840170", 
            "9399": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9400": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-004", 
            "parent": "nodeS1906-31-0041906-31-001", 
            "object": "load", 
            "constant_power_C": "0.779904", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9401": {
            "phases": "CN", 
            "from": "node840175840172", 
            "name": "840172", 
            "object": "overhead_line", 
            "to": "node840168840167", 
            "length": "24", 
            "9402": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9403": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840172-LINESPACING"
                }, 
                "9404": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840172-LINECONFIG", 
                "9405": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9406": {
            "phases": "CN", 
            "from": "node840177840175", 
            "name": "840175", 
            "object": "overhead_line", 
            "to": "node840175840172", 
            "length": "713", 
            "9407": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9408": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840175-LINESPACING"
                }, 
                "9410": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840175-LINECONFIG", 
                "9409": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9411": {
            "phases": "CN", 
            "from": "node840179840177", 
            "name": "840177", 
            "object": "overhead_line", 
            "to": "node840177840175", 
            "length": "150", 
            "9412": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9415": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9413": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840177-LINESPACING"
                }, 
                "9414": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840177-LINECONFIG"
            }
        }, 
        "9416": {
            "phases": "CN", 
            "from": "node840182840179", 
            "name": "840179", 
            "9417": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9418": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840179-LINESPACING"
                }, 
                "9419": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9420": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840179-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840179840177", 
            "length": "169"
        }, 
        "9421": {
            "phases": "C", 
            "from": "nodeFFRN1-F084x1840182", 
            "name": "840182", 
            "object": "underground_line", 
            "9422": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9424": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840182-PHASEC"
                }, 
                "name": "840182-LINECONFIG", 
                "9423": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840182-LINESPACING"
                }
            }, 
            "to": "node840182840179", 
            "length": "64"
        }, 
        "9425": {
            "phases": "CN", 
            "from": "node840183FFRN1-F084x1", 
            "name": "FFRN1-F084x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F084x1840182"
        }, 
        "9426": {
            "phases": "C", 
            "from": "node840185840183", 
            "name": "840183", 
            "object": "underground_line", 
            "to": "node840183FFRN1-F084x1", 
            "length": "463", 
            "9427": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9428": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840183-LINESPACING"
                }, 
                "name": "840183-LINECONFIG", 
                "9429": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840183-PHASEC"
                }
            }
        }, 
        "9430": {
            "phases": "C", 
            "from": "node840186840185", 
            "name": "840185", 
            "object": "underground_line", 
            "to": "node840185840183", 
            "length": "329", 
            "9431": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9432": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840185-LINESPACING"
                }, 
                "name": "840185-LINECONFIG", 
                "9433": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840185-PHASEC"
                }
            }
        }, 
        "9434": {
            "phases": "C", 
            "from": "node1906-0097840186", 
            "name": "840186", 
            "object": "underground_line", 
            "to": "node840186840185", 
            "length": "652", 
            "9435": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9436": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840186-LINESPACING"
                }, 
                "name": "840186-LINECONFIG", 
                "9437": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840186-PHASEC"
                }
            }
        }, 
        "9438": {
            "phases": "CN", 
            "from": "nodeS1906-30-0451906-0097", 
            "name": "1906-0097", 
            "object": "transformer", 
            "to": "node1906-0097840186", 
            "9439": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0097-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9440": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-045", 
            "parent": "nodeS1906-30-0451906-0097", 
            "object": "load", 
            "constant_power_C": "1.7718", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9441": {
            "9442": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9443": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840188-LINESPACING"
                }, 
                "9444": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840188-PHASEC"
                }, 
                "name": "840188-LINECONFIG"
            }, 
            "from": "node840190840188", 
            "name": "840188", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node840186840185", 
            "length": "372"
        }, 
        "9445": {
            "phases": "C", 
            "from": "node1906-0307840190", 
            "name": "840190", 
            "9446": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9448": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840190-PHASEC"
                }, 
                "name": "840190-LINECONFIG", 
                "9447": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840190-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node840190840188", 
            "length": "952"
        }, 
        "9449": {
            "phases": "CN", 
            "from": "nodeS1906-29-0041906-0307", 
            "name": "1906-0307", 
            "9450": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0307-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-0307840190"
        }, 
        "9451": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-29-004", 
            "parent": "nodeS1906-29-0041906-0307", 
            "object": "load", 
            "constant_power_C": "2.05965", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9452": {
            "phases": "CN", 
            "from": "nodeS1906-30-0501906-0290", 
            "name": "1906-0290", 
            "object": "transformer", 
            "9453": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0290-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840190840188"
        }, 
        "9454": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-050", 
            "parent": "nodeS1906-30-0501906-0290", 
            "object": "load", 
            "constant_power_C": "0.342302", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9455": {
            "phases": "CN", 
            "from": "nodeS1906-30-0471906-0095", 
            "name": "1906-0095", 
            "object": "transformer", 
            "9456": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0095-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840185840183"
        }, 
        "9457": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-047", 
            "parent": "nodeS1906-30-0471906-0095", 
            "object": "load", 
            "constant_power_C": "0.604863", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9458": {
            "phases": "CN", 
            "from": "nodeS1906-30-0161906-30-007", 
            "name": "1906-30-007", 
            "object": "transformer", 
            "to": "node840182840179", 
            "9459": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9460": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-016", 
            "parent": "nodeS1906-30-0161906-30-007", 
            "object": "load", 
            "constant_power_C": "0.313128", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9461": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-033", 
            "parent": "nodeS1906-30-0161906-30-007", 
            "object": "load", 
            "constant_power_C": "0.346192", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9462": {
            "phases": "CN", 
            "from": "nodeS1906-30-0101906-30-006", 
            "name": "1906-30-006", 
            "object": "transformer", 
            "to": "node840179840177", 
            "9463": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9464": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-010", 
            "parent": "nodeS1906-30-0101906-30-006", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9465": {
            "phases": "CN", 
            "from": "nodeS1906-30-0221906-30-005", 
            "name": "1906-30-005", 
            "object": "transformer", 
            "to": "node840177840175", 
            "9466": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9467": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-022", 
            "parent": "nodeS1906-30-0221906-30-005", 
            "object": "load", 
            "constant_power_C": "2.9154", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9468": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-052", 
            "parent": "nodeS1906-30-0221906-30-005", 
            "object": "load", 
            "constant_power_C": "0.680714", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9469": {
            "phases": "CN", 
            "from": "nodeS1906-30-0061906-30-004", 
            "name": "1906-30-004", 
            "object": "transformer", 
            "to": "node840175840172", 
            "9470": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9471": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-006", 
            "parent": "nodeS1906-30-0061906-30-004", 
            "object": "load", 
            "constant_power_C": "3.48331", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9472": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-007", 
            "parent": "nodeS1906-30-0061906-30-004", 
            "object": "load", 
            "constant_power_C": "0.145867", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9473": {
            "9474": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9475": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840192-LINESPACING"
                }, 
                "9476": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840192-LINECONFIG", 
                "9477": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840194840192", 
            "name": "840192", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node840167840166", 
            "length": "368"
        }, 
        "9478": {
            "phases": "CN", 
            "from": "node840195840194", 
            "name": "840194", 
            "9479": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9480": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840194-LINESPACING"
                }, 
                "9482": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840194-LINECONFIG", 
                "9481": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840194840192", 
            "length": "246"
        }, 
        "9483": {
            "phases": "C", 
            "from": "nodeFFRN1-F043x1840195", 
            "name": "840195", 
            "object": "underground_line", 
            "9484": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9485": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840195-LINESPACING"
                }, 
                "9486": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840195-PHASEC"
                }, 
                "name": "840195-LINECONFIG"
            }, 
            "to": "node840195840194", 
            "length": "63"
        }, 
        "9487": {
            "phases": "CN", 
            "from": "node840196FFRN1-F043x1", 
            "name": "FFRN1-F043x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F043x1840195"
        }, 
        "9488": {
            "phases": "C", 
            "from": "node840198840196", 
            "name": "840196", 
            "to": "node840196FFRN1-F043x1", 
            "object": "underground_line", 
            "9489": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9490": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840196-LINESPACING"
                }, 
                "9491": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840196-PHASEC"
                }, 
                "name": "840196-LINECONFIG"
            }, 
            "length": "303"
        }, 
        "9492": {
            "phases": "C", 
            "from": "nodeT15397840198", 
            "name": "840198", 
            "object": "underground_line", 
            "to": "node840198840196", 
            "length": "421", 
            "9493": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840198-LINECONFIG", 
                "9494": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840198-LINESPACING"
                }, 
                "9495": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840198-PHASEC"
                }
            }
        }, 
        "9496": {
            "phases": "CN", 
            "from": "nodeS1906-30-019T15397", 
            "name": "T15397", 
            "object": "transformer", 
            "to": "nodeT15397840198", 
            "9497": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15397-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9498": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-019", 
            "parent": "nodeS1906-30-019T15397", 
            "object": "load", 
            "constant_power_C": "0.680714", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9499": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-057", 
            "parent": "nodeS1906-30-019T15397", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9500": {
            "phases": "CN", 
            "from": "nodeS1906-30-0351906-0175", 
            "name": "1906-0175", 
            "object": "transformer", 
            "to": "node840198840196", 
            "9501": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0175-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9502": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-035", 
            "parent": "nodeS1906-30-0351906-0175", 
            "object": "load", 
            "constant_power_C": "1.37699", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9503": {
            "9504": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9505": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840200-LINESPACING"
                }, 
                "9506": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9507": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840200-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node840202840200", 
            "name": "840200", 
            "object": "overhead_line", 
            "to": "node840195840194", 
            "length": "47"
        }, 
        "9508": {
            "phases": "CN", 
            "from": "node840205840202", 
            "9509": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9512": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840202-LINECONFIG", 
                "9510": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840202-LINESPACING"
                }, 
                "9511": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840202840200", 
            "length": "221", 
            "name": "840202"
        }, 
        "9513": {
            "phases": "CN", 
            "from": "node840207840205", 
            "name": "840205", 
            "9514": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9515": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840205-LINESPACING"
                }, 
                "9516": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840205-LINECONFIG", 
                "9517": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840205840202", 
            "length": "468"
        }, 
        "9518": {
            "phases": "CN", 
            "from": "node840209840207", 
            "name": "840207", 
            "object": "overhead_line", 
            "9519": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9520": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840207-LINESPACING"
                }, 
                "9522": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840207-LINECONFIG", 
                "9521": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840207840205", 
            "length": "166"
        }, 
        "9523": {
            "phases": "CN", 
            "from": "node840212840209", 
            "name": "840209", 
            "object": "overhead_line", 
            "to": "node840209840207", 
            "length": "151", 
            "9524": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9527": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9525": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840209-LINESPACING"
                }, 
                "9526": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840209-LINECONFIG"
            }
        }, 
        "9528": {
            "phases": "CN", 
            "from": "node840213840212", 
            "name": "840212", 
            "object": "overhead_line", 
            "to": "node840212840209", 
            "length": "166", 
            "9529": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9530": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840212-LINESPACING"
                }, 
                "9531": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9532": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840212-LINECONFIG"
            }
        }, 
        "9533": {
            "phases": "CN", 
            "from": "node840214840213", 
            "name": "840213", 
            "object": "overhead_line", 
            "to": "node840213840212", 
            "length": "50", 
            "9534": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9536": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840213-LINECONFIG", 
                "9537": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9535": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840213-LINESPACING"
                }
            }
        }, 
        "9538": {
            "phases": "CN", 
            "9539": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9540": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840214-LINESPACING"
                }, 
                "name": "840214-LINECONFIG", 
                "9542": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9541": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node937603840214", 
            "name": "840214", 
            "object": "overhead_line", 
            "to": "node840214840213", 
            "length": "214"
        }, 
        "9543": {
            "phases": "CN", 
            "from": "node840217937603", 
            "name": "937603", 
            "9544": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9545": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "937603-LINESPACING"
                }, 
                "9546": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9547": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "937603-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node937603840214", 
            "length": "298"
        }, 
        "9548": {
            "phases": "CN", 
            "from": "node840219840217", 
            "name": "840217", 
            "object": "overhead_line", 
            "9549": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9552": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840217-LINECONFIG", 
                "9550": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840217-LINESPACING"
                }, 
                "9551": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840217937603", 
            "length": "131"
        }, 
        "9553": {
            "phases": "CN", 
            "from": "node840221840219", 
            "name": "840219", 
            "object": "overhead_line", 
            "length": "137", 
            "to": "node840219840217", 
            "9554": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9555": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840219-LINESPACING"
                }, 
                "9556": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840219-LINECONFIG", 
                "9557": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9558": {
            "phases": "CN", 
            "from": "node840222840221", 
            "name": "840221", 
            "object": "overhead_line", 
            "to": "node840221840219", 
            "length": "285", 
            "9559": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9560": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840221-LINESPACING"
                }, 
                "9562": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840221-LINECONFIG", 
                "9561": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9563": {
            "phases": "CN", 
            "from": "node840223840222", 
            "name": "840222", 
            "object": "overhead_line", 
            "to": "node840222840221", 
            "length": "83", 
            "9564": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9567": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9565": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840222-LINESPACING"
                }, 
                "9566": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840222-LINECONFIG"
            }
        }, 
        "9568": {
            "9569": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9570": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840223-LINESPACING"
                }, 
                "9571": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840223-PHASEC"
                }, 
                "name": "840223-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeF29637x1840223", 
            "name": "840223", 
            "object": "underground_line", 
            "to": "node840223840222", 
            "length": "15"
        }, 
        "9572": {
            "phases": "CN", 
            "from": "node918572F29637x1", 
            "name": "F29637x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF29637x1840223"
        }, 
        "9573": {
            "phases": "C", 
            "from": "node840224918572", 
            "name": "918572", 
            "9574": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9576": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "918572-PHASEC"
                }, 
                "name": "918572-LINECONFIG", 
                "9575": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918572-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node918572F29637x1", 
            "length": "263"
        }, 
        "9577": {
            "phases": "C", 
            "from": "node1906-0171840224", 
            "name": "840224", 
            "9578": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9579": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840224-LINESPACING"
                }, 
                "9580": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840224-PHASEC"
                }, 
                "name": "840224-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840224918572", 
            "length": "210"
        }, 
        "9581": {
            "phases": "CN", 
            "from": "nodeS1906-30-0401906-0171", 
            "name": "1906-0171", 
            "object": "transformer", 
            "9582": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0171-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-0171840224"
        }, 
        "9583": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-040", 
            "parent": "nodeS1906-30-0401906-0171", 
            "object": "load", 
            "constant_power_C": "2.82399", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9584": {
            "phases": "C", 
            "from": "node970041840226", 
            "name": "840226", 
            "to": "node840224918572", 
            "object": "underground_line", 
            "9585": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9586": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840226-LINESPACING"
                }, 
                "9587": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840226-PHASEC"
                }, 
                "name": "840226-LINECONFIG"
            }, 
            "length": "393"
        }, 
        "9588": {
            "phases": "C", 
            "from": "node840229970041", 
            "name": "970041", 
            "object": "underground_line", 
            "to": "node970041840226", 
            "length": "20", 
            "9589": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "970041-LINECONFIG", 
                "9590": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "970041-LINESPACING"
                }, 
                "9591": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "970041-PHASEC"
                }
            }
        }, 
        "9592": {
            "phases": "C", 
            "from": "node911068840229", 
            "name": "840229", 
            "object": "underground_line", 
            "to": "node840229970041", 
            "length": "605", 
            "9593": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9594": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840229-LINESPACING"
                }, 
                "9595": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840229-PHASEC"
                }, 
                "name": "840229-LINECONFIG"
            }
        }, 
        "9596": {
            "phases": "C", 
            "from": "node1906-0174911068", 
            "name": "911068", 
            "object": "underground_line", 
            "to": "node911068840229", 
            "length": "53", 
            "9597": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "911068-LINECONFIG", 
                "9598": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911068-LINESPACING"
                }, 
                "9599": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "911068-PHASEC"
                }
            }
        }, 
        "9600": {
            "9601": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0174-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-30-0241906-0174", 
            "name": "1906-0174", 
            "object": "transformer", 
            "to": "node1906-0174911068"
        }, 
        "9602": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-024", 
            "parent": "nodeS1906-30-0241906-0174", 
            "object": "load", 
            "constant_power_C": "0.215884", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9603": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-037", 
            "parent": "nodeS1906-30-0241906-0174", 
            "object": "load", 
            "constant_power_C": "2.01102", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9604": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-043", 
            "parent": "nodeS1906-30-0241906-0174", 
            "object": "load", 
            "constant_power_C": "2.84149", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9605": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-049", 
            "parent": "nodeS1906-30-0241906-0174", 
            "object": "load", 
            "constant_power_C": "0.27812", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9606": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-054", 
            "parent": "nodeS1906-30-0241906-0174", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9607": {
            "phases": "C", 
            "from": "nodeT28681970051", 
            "name": "970051", 
            "9608": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9609": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "970051-LINESPACING"
                }, 
                "9610": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "970051-PHASEC"
                }, 
                "name": "970051-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840229970041", 
            "length": "225"
        }, 
        "9611": {
            "phases": "CN", 
            "from": "nodeS1906-30-058T28681", 
            "name": "T28681", 
            "object": "transformer", 
            "9612": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28681-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28681970051"
        }, 
        "9613": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-058", 
            "parent": "nodeS1906-30-058T28681", 
            "object": "load", 
            "constant_power_C": "1.68039", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9614": {
            "phases": "CN", 
            "from": "nodeS1906-30-021T28680", 
            "name": "T28680", 
            "object": "transformer", 
            "9615": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28680-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840229970041"
        }, 
        "9616": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-021", 
            "parent": "nodeS1906-30-021T28680", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9617": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-029", 
            "parent": "nodeS1906-30-021T28680", 
            "object": "load", 
            "constant_power_C": "0.762399", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9618": {
            "phases": "C", 
            "from": "nodeT11892924991", 
            "name": "924991", 
            "object": "underground_line", 
            "to": "node840224918572", 
            "length": "25", 
            "9619": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9620": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924991-LINESPACING"
                }, 
                "name": "924991-LINECONFIG", 
                "9621": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "924991-PHASEC"
                }
            }
        }, 
        "9622": {
            "phases": "CN", 
            "from": "nodeS1906-30-056T11892", 
            "name": "T11892", 
            "object": "transformer", 
            "to": "nodeT11892924991", 
            "9623": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11892-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9624": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-056", 
            "parent": "nodeS1906-30-056T11892", 
            "object": "load", 
            "constant_power_C": "0.348136", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9625": {
            "phases": "C", 
            "from": "nodeT29638979439", 
            "name": "979439", 
            "object": "underground_line", 
            "to": "node840223840222", 
            "length": "52", 
            "9626": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9627": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979439-LINESPACING"
                }, 
                "9628": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979439-PHASEC"
                }, 
                "name": "979439-LINECONFIG"
            }
        }, 
        "9629": {
            "phases": "CN", 
            "from": "nodeS1906-30-008T29638", 
            "name": "T29638", 
            "object": "transformer", 
            "to": "nodeT29638979439", 
            "9630": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T29638-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9631": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-008", 
            "parent": "nodeS1906-30-008T29638", 
            "object": "load", 
            "constant_power_C": "0.309239", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9632": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-017", 
            "parent": "nodeS1906-30-008T29638", 
            "object": "load", 
            "constant_power_C": "1.57148", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9633": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-020", 
            "parent": "nodeS1906-30-008T29638", 
            "object": "load", 
            "constant_power_C": "0.474555", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9634": {
            "phases": "CN", 
            "9635": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-053-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-30-0551906-30-053", 
            "name": "1906-30-053", 
            "object": "transformer", 
            "to": "node840222840221"
        }, 
        "9636": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-055", 
            "parent": "nodeS1906-30-0551906-30-053", 
            "object": "load", 
            "constant_power_C": "0.0019449", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9637": {
            "phases": "CN", 
            "from": "nodeS1906-30-0481906-30-020", 
            "name": "1906-30-020", 
            "9638": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840221840219"
        }, 
        "9639": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-048", 
            "parent": "nodeS1906-30-0481906-30-020", 
            "object": "load", 
            "constant_power_C": "0.460941", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9640": {
            "phases": "CN", 
            "from": "nodeS1906-30-0091906-30-018", 
            "name": "1906-30-018", 
            "9641": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840217937603"
        }, 
        "9642": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-009", 
            "parent": "nodeS1906-30-0091906-30-018", 
            "object": "load", 
            "constant_power_C": "0.682659", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9643": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-032", 
            "parent": "nodeS1906-30-0091906-30-018", 
            "object": "load", 
            "constant_power_C": "0.420098", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9644": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-042", 
            "parent": "nodeS1906-30-0091906-30-018", 
            "object": "load", 
            "constant_power_C": "0.371475", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9645": {
            "phases": "CN", 
            "from": "nodeS1906-30-0111906-30-059", 
            "name": "1906-30-059", 
            "object": "transformer", 
            "9646": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-059-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node937603840214"
        }, 
        "9647": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-011", 
            "parent": "nodeS1906-30-0111906-30-059", 
            "object": "load", 
            "constant_power_C": "0.523177", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9648": {
            "phases": "CN", 
            "from": "node840238840237", 
            "name": "840237", 
            "to": "node840214840213", 
            "object": "overhead_line", 
            "9649": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9650": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840237-LINESPACING"
                }, 
                "9651": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9652": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840237-LINECONFIG"
            }, 
            "length": "43"
        }, 
        "9653": {
            "phases": "CN", 
            "from": "node840241840238", 
            "name": "840238", 
            "object": "overhead_line", 
            "to": "node840238840237", 
            "length": "319", 
            "9654": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9656": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9657": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840238-LINECONFIG", 
                "9655": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840238-LINESPACING"
                }
            }
        }, 
        "9658": {
            "phases": "CN", 
            "from": "node840242840241", 
            "name": "840241", 
            "object": "overhead_line", 
            "to": "node840241840238", 
            "length": "103", 
            "9659": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9660": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840241-LINESPACING"
                }, 
                "name": "840241-LINECONFIG", 
                "9662": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9661": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9663": {
            "9664": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9665": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840242-LINESPACING"
                }, 
                "9666": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9667": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840242-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node840244840242", 
            "name": "840242", 
            "object": "overhead_line", 
            "to": "node840242840241", 
            "length": "263"
        }, 
        "9668": {
            "phases": "CN", 
            "from": "node840246840244", 
            "9669": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9672": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840244-LINECONFIG", 
                "9670": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840244-LINESPACING"
                }, 
                "9671": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840244840242", 
            "length": "315", 
            "name": "840244"
        }, 
        "9673": {
            "phases": "CN", 
            "from": "node840247840246", 
            "name": "840246", 
            "9674": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9675": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840246-LINESPACING"
                }, 
                "9676": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840246-LINECONFIG", 
                "9677": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840246840244", 
            "length": "251"
        }, 
        "9678": {
            "phases": "C", 
            "from": "nodeFFRN1-F068x1840247", 
            "name": "840247", 
            "object": "underground_line", 
            "9679": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9680": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840247-LINESPACING"
                }, 
                "name": "840247-LINECONFIG", 
                "9681": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840247-PHASEC"
                }
            }, 
            "to": "node840247840246", 
            "length": "40"
        }, 
        "9682": {
            "phases": "CN", 
            "from": "node840248FFRN1-F068x1", 
            "name": "FFRN1-F068x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F068x1840247"
        }, 
        "9683": {
            "phases": "C", 
            "from": "nodeT7003840248", 
            "name": "840248", 
            "object": "underground_line", 
            "to": "node840248FFRN1-F068x1", 
            "length": "287", 
            "9684": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9685": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840248-LINESPACING"
                }, 
                "9686": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840248-PHASEC"
                }, 
                "name": "840248-LINECONFIG"
            }
        }, 
        "9687": {
            "phases": "CN", 
            "from": "nodeS1906-31-008T7003", 
            "name": "T7003", 
            "object": "transformer", 
            "to": "nodeT7003840248", 
            "9688": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9689": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-008", 
            "parent": "nodeS1906-31-008T7003", 
            "object": "load", 
            "constant_power_C": "0.138088", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9690": {
            "phases": "CN", 
            "from": "node840252840250", 
            "name": "840250", 
            "object": "overhead_line", 
            "to": "node840247840246", 
            "length": "313", 
            "9691": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9692": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840250-LINESPACING"
                }, 
                "name": "840250-LINECONFIG", 
                "9694": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9693": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9695": {
            "9696": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9697": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840252-LINESPACING"
                }, 
                "9698": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9699": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840252-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node840253840252", 
            "name": "840252", 
            "object": "overhead_line", 
            "to": "node840252840250", 
            "length": "359"
        }, 
        "9700": {
            "phases": "CN", 
            "from": "node840254840253", 
            "9701": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9704": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840253-LINECONFIG", 
                "9702": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840253-LINESPACING"
                }, 
                "9703": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840253840252", 
            "length": "365", 
            "name": "840253"
        }, 
        "9705": {
            "phases": "CN", 
            "from": "node840256840254", 
            "name": "840254", 
            "9706": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9707": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840254-LINESPACING"
                }, 
                "9708": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840254-LINECONFIG", 
                "9709": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840254840253", 
            "length": "74"
        }, 
        "9710": {
            "phases": "CN", 
            "from": "node840257840256", 
            "name": "840256", 
            "object": "overhead_line", 
            "9711": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9712": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840256-LINESPACING"
                }, 
