                "9714": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840256-LINECONFIG", 
                "9713": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840256840254", 
            "length": "1014"
        }, 
        "9715": {
            "phases": "CN", 
            "from": "node840259840257", 
            "name": "840257", 
            "object": "overhead_line", 
            "to": "node840257840256", 
            "length": "115", 
            "9716": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9719": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9717": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840257-LINESPACING"
                }, 
                "9718": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840257-LINECONFIG"
            }
        }, 
        "9720": {
            "phases": "CN", 
            "from": "node840260840259", 
            "name": "840259", 
            "object": "overhead_line", 
            "to": "node840259840257", 
            "length": "933", 
            "9721": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9722": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840259-LINESPACING"
                }, 
                "9723": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9724": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840259-LINECONFIG"
            }
        }, 
        "9725": {
            "phases": "CN", 
            "from": "node840261840260", 
            "name": "840260", 
            "object": "overhead_line", 
            "to": "node840260840259", 
            "length": "645", 
            "9726": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9728": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9729": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840260-LINECONFIG", 
                "9727": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840260-LINESPACING"
                }
            }
        }, 
        "9730": {
            "phases": "CN", 
            "9731": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9732": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840261-LINESPACING"
                }, 
                "name": "840261-LINECONFIG", 
                "9734": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9733": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840262840261", 
            "name": "840261", 
            "object": "overhead_line", 
            "to": "node840261840260", 
            "length": "94"
        }, 
        "9735": {
            "phases": "CN", 
            "from": "node840264840262", 
            "name": "840262", 
            "9736": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9737": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840262-LINESPACING"
                }, 
                "9738": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9739": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840262-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840262840261", 
            "length": "1237"
        }, 
        "9740": {
            "phases": "CN", 
            "from": "node840265840264", 
            "name": "840264", 
            "object": "overhead_line", 
            "9741": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9744": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840264-LINECONFIG", 
                "9742": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840264-LINESPACING"
                }, 
                "9743": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840264840262", 
            "length": "107"
        }, 
        "9745": {
            "phases": "CN", 
            "from": "node840266840265", 
            "name": "840265", 
            "object": "overhead_line", 
            "length": "152", 
            "to": "node840265840264", 
            "9746": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9747": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840265-LINESPACING"
                }, 
                "9748": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840265-LINECONFIG", 
                "9749": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9750": {
            "phases": "C", 
            "from": "nodeFFRN1-F058x1840266", 
            "name": "840266", 
            "object": "underground_line", 
            "to": "node840266840265", 
            "length": "58", 
            "9751": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9752": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840266-LINESPACING"
                }, 
                "name": "840266-LINECONFIG", 
                "9753": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840266-PHASEC"
                }
            }
        }, 
        "9754": {
            "phases": "CN", 
            "from": "node840267FFRN1-F058x1", 
            "name": "FFRN1-F058x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F058x1840266"
        }, 
        "9755": {
            "phases": "C", 
            "from": "node1905-25-007840267", 
            "name": "840267", 
            "object": "underground_line", 
            "to": "node840267FFRN1-F058x1", 
            "length": "350", 
            "9756": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9757": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840267-LINESPACING"
                }, 
                "9758": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840267-PHASEC"
                }, 
                "name": "840267-LINECONFIG"
            }
        }, 
        "9759": {
            "9760": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1905-25-0011905-25-007", 
            "name": "1905-25-007", 
            "object": "transformer", 
            "to": "node1905-25-007840267"
        }, 
        "9761": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-001", 
            "parent": "nodeS1905-25-0011905-25-007", 
            "object": "load", 
            "constant_power_C": "1.51507", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9762": {
            "phases": "CN", 
            "9763": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9764": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840269-LINESPACING"
                }, 
                "name": "840269-LINECONFIG", 
                "9766": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9765": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840271840269", 
            "name": "840269", 
            "object": "overhead_line", 
            "to": "node840266840265", 
            "length": "35"
        }, 
        "9767": {
            "phases": "CN", 
            "from": "node840272840271", 
            "name": "840271", 
            "9768": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9769": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840271-LINESPACING"
                }, 
                "9770": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9771": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840271-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840271840269", 
            "length": "547"
        }, 
        "9772": {
            "phases": "CN", 
            "from": "node840276840272", 
            "name": "840272", 
            "object": "overhead_line", 
            "9773": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9776": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840272-LINECONFIG", 
                "9774": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840272-LINESPACING"
                }, 
                "9775": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840272840271", 
            "length": "80"
        }, 
        "9777": {
            "phases": "CN", 
            "from": "node840278840276", 
            "name": "840276", 
            "object": "overhead_line", 
            "length": "548", 
            "to": "node840276840272", 
            "9778": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9779": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840276-LINESPACING"
                }, 
                "9780": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840276-LINECONFIG", 
                "9781": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9782": {
            "phases": "CN", 
            "from": "node840280840278", 
            "name": "840278", 
            "object": "overhead_line", 
            "to": "node840278840276", 
            "length": "217", 
            "9783": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9784": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840278-LINESPACING"
                }, 
                "9786": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840278-LINECONFIG", 
                "9785": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9787": {
            "phases": "CN", 
            "from": "node840284840280", 
            "name": "840280", 
            "object": "overhead_line", 
            "to": "node840280840278", 
            "length": "283", 
            "9788": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9791": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9789": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840280-LINESPACING"
                }, 
                "9790": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840280-LINECONFIG"
            }
        }, 
        "9792": {
            "9793": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9794": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840284-LINESPACING"
                }, 
                "9795": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9796": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840284-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node840287840284", 
            "name": "840284", 
            "object": "overhead_line", 
            "to": "node840284840280", 
            "length": "349"
        }, 
        "9797": {
            "phases": "CN", 
            "from": "node840288840287", 
            "name": "840287", 
            "9798": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9800": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840287-LINECONFIG", 
                "9801": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9799": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840287-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840287840284", 
            "length": "146"
        }, 
        "9802": {
            "phases": "CN", 
            "object": "overhead_line", 
            "from": "node840289840288", 
            "name": "840288", 
            "9803": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9804": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840288-LINESPACING"
                }, 
                "name": "840288-LINECONFIG", 
                "9806": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9805": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840288840287", 
            "length": "21"
        }, 
        "9807": {
            "phases": "CN", 
            "from": "node898924840289", 
            "name": "840289", 
            "object": "overhead_line", 
            "9808": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9809": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840289-LINESPACING"
                }, 
                "9810": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9811": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840289-LINECONFIG"
            }, 
            "to": "node840289840288", 
            "length": "573"
        }, 
        "9812": {
            "phases": "CN", 
            "from": "node840291898924", 
            "name": "898924", 
            "object": "overhead_line", 
            "to": "node898924840289", 
            "length": "1338", 
            "9813": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9816": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "898924-LINECONFIG", 
                "9814": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "898924-LINESPACING"
                }, 
                "9815": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9817": {
            "phases": "CN", 
            "from": "node840293840291", 
            "name": "840291", 
            "object": "overhead_line", 
            "to": "node840291898924", 
            "length": "360", 
            "9818": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9819": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840291-LINESPACING"
                }, 
                "9820": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840291-LINECONFIG", 
                "9821": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9822": {
            "phases": "CN", 
            "from": "node840295840293", 
            "name": "840293", 
            "object": "overhead_line", 
            "to": "node840293840291", 
            "length": "138", 
            "9823": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9824": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840293-LINESPACING"
                }, 
                "9826": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840293-LINECONFIG", 
                "9825": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9827": {
            "phases": "CN", 
            "from": "node840296840295", 
            "name": "840295", 
            "object": "overhead_line", 
            "to": "node840295840293", 
            "length": "561", 
            "9828": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9831": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9829": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840295-LINESPACING"
                }, 
                "9830": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840295-LINECONFIG"
            }
        }, 
        "9832": {
            "phases": "C", 
            "from": "nodeFFRN1-F049x1840296", 
            "name": "840296", 
            "9833": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9834": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840296-LINESPACING"
                }, 
                "9835": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840296-PHASEC"
                }, 
                "name": "840296-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840296840295", 
            "length": "30"
        }, 
        "9836": {
            "phases": "CN", 
            "from": "node840297FFRN1-F049x1", 
            "name": "FFRN1-F049x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F049x1840296"
        }, 
        "9837": {
            "phases": "C", 
            "from": "node1905-0370840297", 
            "name": "840297", 
            "object": "underground_line", 
            "9838": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9840": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840297-PHASEC"
                }, 
                "name": "840297-LINECONFIG", 
                "9839": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840297-LINESPACING"
                }
            }, 
            "to": "node840297FFRN1-F049x1", 
            "length": "285"
        }, 
        "9841": {
            "phases": "CN", 
            "from": "nodeS1905-26-0311905-0370", 
            "name": "1905-0370", 
            "object": "transformer", 
            "to": "node1905-0370840297", 
            "9842": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0370-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9843": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-031", 
            "parent": "nodeS1905-26-0311905-0370", 
            "object": "load", 
            "constant_power_C": "4.2496", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9844": {
            "phases": "CN", 
            "from": "node840301840299", 
            "name": "840299", 
            "object": "overhead_line", 
            "to": "node840296840295", 
            "length": "33", 
            "9845": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9848": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840299-LINECONFIG", 
                "9846": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840299-LINESPACING"
                }, 
                "9847": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9849": {
            "phases": "CN", 
            "from": "node840302840301", 
            "name": "840301", 
            "object": "overhead_line", 
            "to": "node840301840299", 
            "length": "466", 
            "9850": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9851": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840301-LINESPACING"
                }, 
                "9852": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840301-LINECONFIG", 
                "9853": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9854": {
            "phases": "C", 
            "from": "nodeFFRN1-F144x1840302", 
            "name": "840302", 
            "object": "underground_line", 
            "to": "node840302840301", 
            "length": "41", 
            "9855": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9856": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840302-LINESPACING"
                }, 
                "name": "840302-LINECONFIG", 
                "9857": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840302-PHASEC"
                }
            }
        }, 
        "9858": {
            "phases": "CN", 
            "from": "node840303FFRN1-F144x1", 
            "name": "FFRN1-F144x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F144x1840302"
        }, 
        "9859": {
            "phases": "C", 
            "from": "node1905-26-007840303", 
            "name": "840303", 
            "object": "underground_line", 
            "to": "node840303FFRN1-F144x1", 
            "length": "353", 
            "9860": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9861": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840303-LINESPACING"
                }, 
                "9862": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840303-PHASEC"
                }, 
                "name": "840303-LINECONFIG"
            }
        }, 
        "9863": {
            "phases": "CN", 
            "from": "nodeS1905-26-0341905-26-007", 
            "name": "1905-26-007", 
            "9864": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1905-26-007840303"
        }, 
        "9865": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-034", 
            "parent": "nodeS1905-26-0341905-26-007", 
            "object": "load", 
            "constant_power_C": "0.614587", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9866": {
            "phases": "CN", 
            "9867": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9868": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840305-LINESPACING"
                }, 
                "name": "840305-LINECONFIG", 
                "9870": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9869": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840308840305", 
            "name": "840305", 
            "object": "overhead_line", 
            "to": "node840302840301", 
            "length": "27"
        }, 
        "9871": {
            "phases": "CN", 
            "from": "node840309840308", 
            "name": "840308", 
            "object": "overhead_line", 
            "9872": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9873": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840308-LINESPACING"
                }, 
                "9874": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9875": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840308-LINECONFIG"
            }, 
            "to": "node840308840305", 
            "length": "369"
        }, 
        "9876": {
            "phases": "CN", 
            "from": "node1905-26-010840309", 
            "name": "840309", 
            "object": "overhead_line", 
            "to": "node840309840308", 
            "length": "371", 
            "9877": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9880": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840309-LINECONFIG", 
                "9878": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840309-LINESPACING"
                }, 
                "9879": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9881": {
            "phases": "CN", 
            "from": "nodeS1905-26-0251905-26-010", 
            "name": "1905-26-010", 
            "object": "transformer", 
            "to": "node1905-26-010840309", 
            "9882": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9883": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-025", 
            "parent": "nodeS1905-26-0251905-26-010", 
            "object": "load", 
            "constant_power_C": "2.19579", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9884": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-039", 
            "parent": "nodeS1905-26-0251905-26-010", 
            "object": "load", 
            "constant_power_C": "1.0872", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9885": {
            "phases": "CN", 
            "from": "nodeS1905-26-0351905-26-009", 
            "name": "1905-26-009", 
            "object": "transformer", 
            "to": "node840309840308", 
            "9886": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9887": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-035", 
            "parent": "nodeS1905-26-0351905-26-009", 
            "object": "load", 
            "constant_power_C": "1.32058", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9888": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-045", 
            "parent": "nodeS1905-26-0351905-26-009", 
            "object": "load", 
            "constant_power_C": "0.165316", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9889": {
            "9890": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1905-26-0191905-26-008", 
            "name": "1905-26-008", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node840308840305"
        }, 
        "9891": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-019", 
            "parent": "nodeS1905-26-0191905-26-008", 
            "object": "load", 
            "constant_power_C": "0.696273", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9892": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-029", 
            "parent": "nodeS1905-26-0191905-26-008", 
            "object": "load", 
            "constant_power_C": "1.50924", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9893": {
            "phases": "CN", 
            "from": "nodeS1905-26-0181905-26-005", 
            "name": "1905-26-005", 
            "9894": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840301840299"
        }, 
        "9895": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-018", 
            "parent": "nodeS1905-26-0181905-26-005", 
            "object": "load", 
            "constant_power_C": "1.68428", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9896": {
            "phases": "CN", 
            "from": "nodeS1905-26-0171905-26-039", 
            "name": "1905-26-039", 
            "9897": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-039-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840295840293"
        }, 
        "9898": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-017", 
            "parent": "nodeS1905-26-0171905-26-039", 
            "object": "load", 
            "constant_power_C": "2.11994", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9899": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-046", 
            "parent": "nodeS1905-26-0171905-26-039", 
            "object": "load", 
            "constant_power_C": "0.0894652", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9900": {
            "phases": "CN", 
            "from": "nodeS1905-26-0211905-26-002", 
            "name": "1905-26-002", 
            "object": "transformer", 
            "9901": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840293840291"
        }, 
        "9902": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-021", 
            "parent": "nodeS1905-26-0211905-26-002", 
            "object": "load", 
            "constant_power_C": "1.82626", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9903": {
            "phases": "CN", 
            "from": "nodeS1905-26-0121905-26-001", 
            "name": "1905-26-001", 
            "object": "transformer", 
            "9904": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840291898924"
        }, 
        "9905": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-012", 
            "parent": "nodeS1905-26-0121905-26-001", 
            "object": "load", 
            "constant_power_C": "10.0162", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9906": {
            "phases": "CN", 
            "from": "nodeS1905-26-0441905-26-016", 
            "name": "1905-26-016", 
            "object": "transformer", 
            "to": "node898924840289", 
            "9907": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-26-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "9908": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-26-044", 
            "parent": "nodeS1905-26-0441905-26-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9909": {
            "phases": "CN", 
            "from": "node840315840313", 
            "name": "840313", 
            "object": "overhead_line", 
            "to": "node840289840288", 
            "length": "23", 
            "9910": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9912": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9913": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840313-LINECONFIG", 
                "9911": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840313-LINESPACING"
                }
            }
        }, 
        "9914": {
            "phases": "CN", 
            "from": "nodeNO245x1-Bx1840315", 
            "name": "840315", 
            "object": "overhead_line", 
            "to": "node840315840313", 
            "length": "77", 
            "9915": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9916": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840315-LINESPACING"
                }, 
                "name": "840315-LINECONFIG", 
                "9918": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9917": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9919": {
            "9920": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1905-25-0071905-25-017", 
            "name": "1905-25-017", 
            "object": "transformer", 
            "to": "node840315840313"
        }, 
        "9921": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-007", 
            "parent": "nodeS1905-25-0071905-25-017", 
            "object": "load", 
            "constant_power_C": "0.935495", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9922": {
            "phases": "CN", 
            "9923": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9924": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840316-LINESPACING"
                }, 
                "name": "840316-LINECONFIG", 
                "9926": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9925": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840317840316", 
            "name": "840316", 
            "object": "overhead_line", 
            "to": "node840288840287", 
            "length": "144"
        }, 
        "9927": {
            "phases": "CN", 
            "from": "node840319840317", 
            "name": "840317", 
            "9928": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9929": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840317-LINESPACING"
                }, 
                "9930": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9931": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840317-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840317840316", 
            "length": "166"
        }, 
        "9932": {
            "phases": "CN", 
            "from": "node840324840319", 
            "name": "840319", 
            "object": "overhead_line", 
            "9933": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9936": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840319-LINECONFIG", 
                "9934": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840319-LINESPACING"
                }, 
                "9935": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840319840317", 
            "length": "211"
        }, 
        "9937": {
            "phases": "CN", 
            "from": "node840325840324", 
            "name": "840324", 
            "object": "overhead_line", 
            "length": "694", 
            "to": "node840324840319", 
            "9938": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9939": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840324-LINESPACING"
                }, 
                "9940": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840324-LINECONFIG", 
                "9941": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9942": {
            "phases": "C", 
            "from": "nodeFFRN1-F065x1840325", 
            "name": "840325", 
            "object": "underground_line", 
            "to": "node840325840324", 
            "length": "59", 
            "9943": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9944": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840325-LINESPACING"
                }, 
                "name": "840325-LINECONFIG", 
                "9945": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840325-PHASEC"
                }
            }
        }, 
        "9946": {
            "phases": "CN", 
            "from": "node840326FFRN1-F065x1", 
            "name": "FFRN1-F065x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F065x1840325"
        }, 
        "9947": {
            "phases": "C", 
            "from": "node1905-36-005840326", 
            "name": "840326", 
            "object": "underground_line", 
            "to": "node840326FFRN1-F065x1", 
            "length": "606", 
            "9948": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9949": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840326-LINESPACING"
                }, 
                "9950": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840326-PHASEC"
                }, 
                "name": "840326-LINECONFIG"
            }
        }, 
        "9951": {
            "9952": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1905-36-0291905-36-005", 
            "name": "1905-36-005", 
            "object": "transformer", 
            "to": "node1905-36-005840326"
        }, 
        "9953": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-029", 
            "parent": "nodeS1905-36-0291905-36-005", 
            "object": "load", 
            "constant_power_C": "0.0408428", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9954": {
            "phases": "CN", 
            "9955": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9956": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840328-LINESPACING"
                }, 
                "name": "840328-LINECONFIG", 
                "9958": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9957": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node840330840328", 
            "name": "840328", 
            "object": "overhead_line", 
            "to": "node840325840324", 
            "length": "240"
        }, 
        "9959": {
            "phases": "CN", 
            "from": "node840333840330", 
            "name": "840330", 
            "9960": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9961": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840330-LINESPACING"
                }, 
                "9962": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9963": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840330-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840330840328", 
            "length": "147"
        }, 
        "9964": {
            "phases": "CN", 
            "from": "node840335840333", 
            "name": "840333", 
            "object": "overhead_line", 
            "9965": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9968": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840333-LINECONFIG", 
                "9966": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840333-LINESPACING"
                }, 
                "9967": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840333840330", 
            "length": "124"
        }, 
        "9969": {
            "phases": "CN", 
            "from": "node840336840335", 
            "name": "840335", 
            "object": "overhead_line", 
            "length": "84", 
            "to": "node840335840333", 
            "9970": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9971": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840335-LINESPACING"
                }, 
                "9972": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840335-LINECONFIG", 
                "9973": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9974": {
            "phases": "CN", 
            "from": "node840339840336", 
            "name": "840336", 
            "object": "overhead_line", 
            "to": "node840336840335", 
            "length": "93", 
            "9975": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9976": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840336-LINESPACING"
                }, 
                "9978": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840336-LINECONFIG", 
                "9977": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "9979": {
            "phases": "CN", 
            "from": "node840340840339", 
            "name": "840339", 
            "object": "overhead_line", 
            "to": "node840339840336", 
            "length": "596", 
            "9980": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9983": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "9981": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840339-LINESPACING"
                }, 
                "9982": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840339-LINECONFIG"
            }
        }, 
        "9984": {
            "9985": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9986": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840340-LINESPACING"
                }, 
                "9987": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840340-PHASEC"
                }, 
                "name": "840340-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeFFRN1-F044x1840340", 
            "name": "840340", 
            "object": "underground_line", 
            "to": "node840340840339", 
            "length": "75"
        }, 
        "9988": {
            "phases": "CN", 
            "from": "node840341FFRN1-F044x1", 
            "name": "FFRN1-F044x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F044x1840340"
        }, 
        "9989": {
            "phases": "C", 
            "from": "node1905-36-012840341", 
            "name": "840341", 
            "9990": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "9992": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840341-PHASEC"
                }, 
                "name": "840341-LINECONFIG", 
                "9991": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840341-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node840341FFRN1-F044x1", 
            "length": "448"
        }, 
        "9993": {
            "phases": "CN", 
            "from": "nodeS1905-36-0221905-36-012", 
            "name": "1905-36-012", 
            "9994": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1905-36-012840341"
        }, 
        "9995": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-022", 
            "parent": "nodeS1905-36-0221905-36-012", 
            "object": "load", 
            "constant_power_C": "0.433712", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "9996": {
            "phases": "CN", 
            "from": "node840346840343", 
            "name": "840343", 
            "object": "overhead_line", 
            "9997": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10000": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840343-LINECONFIG", 
                "9998": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840343-LINESPACING"
                }, 
                "9999": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840340840339", 
            "length": "115"
        }, 
        "10001": {
            "phases": "CN", 
            "from": "node918334840346", 
            "name": "840346", 
            "object": "overhead_line", 
            "length": "166", 
            "to": "node840346840343", 
            "10002": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10003": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840346-LINESPACING"
                }, 
                "10004": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840346-LINECONFIG", 
                "10005": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10006": {
            "phases": "CN", 
            "from": "node840350918334", 
            "name": "918334", 
            "object": "overhead_line", 
            "to": "node918334840346", 
            "length": "223", 
            "10007": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10008": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918334-LINESPACING"
                }, 
                "10010": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "918334-LINECONFIG", 
                "10009": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10011": {
            "phases": "CN", 
            "from": "node937136840350", 
            "name": "840350", 
            "object": "overhead_line", 
            "to": "node840350918334", 
            "length": "204", 
            "10012": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10015": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10013": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840350-LINESPACING"
                }, 
                "10014": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840350-LINECONFIG"
            }
        }, 
        "10016": {
            "10017": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10018": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "937136-LINESPACING"
                }, 
                "10019": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10020": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "937136-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node922596937136", 
            "name": "937136", 
            "object": "overhead_line", 
            "to": "node937136840350", 
            "length": "108"
        }, 
        "10021": {
            "phases": "CN", 
            "from": "node949917922596", 
            "name": "922596", 
            "10022": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10024": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10025": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "922596-LINECONFIG", 
                "10023": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922596-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node922596937136", 
            "length": "268"
        }, 
        "10026": {
            "phases": "CN", 
            "object": "overhead_line", 
            "from": "node840352949917", 
            "name": "949917", 
            "10027": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10028": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949917-LINESPACING"
                }, 
                "name": "949917-LINECONFIG", 
                "10030": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10029": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node949917922596", 
            "length": "123"
        }, 
        "10031": {
            "phases": "CN", 
            "from": "node840354840352", 
            "name": "840352", 
            "object": "overhead_line", 
            "10032": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10033": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840352-LINESPACING"
                }, 
                "10034": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10035": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840352-LINECONFIG"
            }, 
            "to": "node840352949917", 
            "length": "452"
        }, 
        "10036": {
            "phases": "CN", 
            "from": "node840358840354", 
            "name": "840354", 
            "object": "overhead_line", 
            "to": "node840354840352", 
            "length": "497", 
            "10037": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10040": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840354-LINECONFIG", 
                "10038": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840354-LINESPACING"
                }, 
                "10039": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10041": {
            "phases": "CN", 
            "from": "node840361840358", 
            "name": "840358", 
            "object": "overhead_line", 
            "to": "node840358840354", 
            "length": "243", 
            "10042": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10043": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840358-LINESPACING"
                }, 
                "10044": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840358-LINECONFIG", 
                "10045": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10046": {
            "phases": "CN", 
            "from": "node840362840361", 
            "name": "840361", 
            "object": "overhead_line", 
            "to": "node840361840358", 
            "length": "335", 
            "10047": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10048": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840361-LINESPACING"
                }, 
                "10050": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840361-LINECONFIG", 
                "10049": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10051": {
            "phases": "CN", 
            "from": "node840363840362", 
            "name": "840362", 
            "object": "overhead_line", 
            "to": "node840362840361", 
            "length": "110", 
            "10052": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10055": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10053": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840362-LINESPACING"
                }, 
                "10054": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840362-LINECONFIG"
            }
        }, 
        "10056": {
            "phases": "CN", 
            "from": "node840365840363", 
            "name": "840363", 
            "10057": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10058": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840363-LINESPACING"
                }, 
                "10059": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10060": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840363-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840363840362", 
            "length": "299"
        }, 
        "10061": {
            "phases": "CN", 
            "from": "node840370840365", 
            "name": "840365", 
            "object": "overhead_line", 
            "10062": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10064": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840365-LINECONFIG", 
                "10065": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10063": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840365-LINESPACING"
                }
            }, 
            "to": "node840365840363", 
            "length": "753"
        }, 
        "10066": {
            "phases": "CN", 
            "from": "nodeF25082x1840370", 
            "name": "840370", 
            "object": "overhead_line", 
            "to": "node840370840365", 
            "length": "21", 
            "10067": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10068": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840370-LINESPACING"
                }, 
                "name": "840370-LINECONFIG", 
                "10070": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10069": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10071": {
            "phases": "CN", 
            "from": "node840371F25082x1", 
            "name": "F25082x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF25082x1840370"
        }, 
        "10072": {
            "phases": "C", 
            "from": "node921094840371", 
            "name": "840371", 
            "object": "underground_line", 
            "to": "node840371F25082x1", 
            "length": "712", 
            "10073": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10074": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840371-LINESPACING"
                }, 
                "10075": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840371-PHASEC"
                }, 
                "name": "840371-LINECONFIG"
            }
        }, 
        "10076": {
            "phases": "C", 
            "from": "node921095921094", 
            "name": "921094", 
            "object": "underground_line", 
            "to": "node921094840371", 
            "length": "1330", 
            "10077": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "921094-LINECONFIG", 
                "10078": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921094-LINESPACING"
                }, 
                "10079": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "921094-PHASEC"
                }
            }
        }, 
        "10080": {
            "10081": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10082": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921095-LINESPACING"
                }, 
                "10083": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "921095-PHASEC"
                }, 
                "name": "921095-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node921096921095", 
            "name": "921095", 
            "object": "underground_line", 
            "to": "node921095921094", 
            "length": "985"
        }, 
        "10084": {
            "phases": "C", 
            "from": "nodeT4257921096", 
            "10085": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "921096-LINECONFIG", 
                "10086": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921096-LINESPACING"
                }, 
                "10087": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "921096-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node921096921095", 
            "length": "510", 
            "name": "921096"
        }, 
        "10088": {
            "phases": "CN", 
            "from": "nodeS1805-02-009T4257", 
            "name": "T4257", 
            "10089": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4257-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4257921096"
        }, 
        "10090": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-009", 
            "parent": "nodeS1805-02-009T4257", 
            "object": "load", 
            "constant_power_C": "0.515398", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10091": {
            "phases": "CN", 
            "from": "nodeS1905-35-003T4254", 
            "name": "T4254", 
            "object": "transformer", 
            "10092": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4254-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node921094840371"
        }, 
        "10093": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-003", 
            "parent": "nodeS1905-35-003T4254", 
            "object": "load", 
            "constant_power_C": "2.03047", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10094": {
            "phases": "CN", 
            "from": "node840368921093", 
            "name": "921093", 
            "object": "overhead_line", 
            "10095": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10096": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921093-LINESPACING"
                }, 
                "10098": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "921093-LINECONFIG", 
                "10097": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840370840365", 
            "length": "398"
        }, 
        "10099": {
            "phases": "CN", 
            "from": "node937055840368", 
            "name": "840368", 
            "object": "overhead_line", 
            "to": "node840368921093", 
            "length": "594", 
            "10100": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10103": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10101": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840368-LINESPACING"
                }, 
                "10102": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840368-LINECONFIG"
            }
        }, 
        "10104": {
            "phases": "CN", 
            "from": "node1805-02-006937055", 
            "name": "937055", 
            "object": "overhead_line", 
            "to": "node937055840368", 
            "length": "637", 
            "10105": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10106": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "937055-LINESPACING"
                }, 
                "10107": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10108": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "937055-LINECONFIG"
            }
        }, 
        "10109": {
            "phases": "CN", 
            "from": "nodeS1805-02-0081805-02-006", 
            "name": "1805-02-006", 
            "object": "transformer", 
            "to": "node1805-02-006937055", 
            "10110": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-02-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10111": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-008", 
            "parent": "nodeS1805-02-0081805-02-006", 
            "object": "load", 
            "constant_power_C": "0.353971", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10112": {
            "10113": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-02-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1805-02-0071805-02-021", 
            "name": "1805-02-021", 
            "object": "transformer", 
            "to": "node937055840368"
        }, 
        "10114": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-007", 
            "parent": "nodeS1805-02-0071805-02-021", 
            "object": "load", 
            "constant_power_C": "1.10665", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10115": {
            "phases": "CN", 
            "from": "nodeS1805-02-0061805-02-005", 
            "name": "1805-02-005", 
            "object": "transformer", 
            "to": "node840368921093", 
            "10116": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-02-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10117": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-006", 
            "parent": "nodeS1805-02-0061805-02-005", 
            "object": "load", 
            "constant_power_C": "0.367585", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10118": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-001", 
            "parent": "nodeS1805-02-0061805-02-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10119": {
            "phases": "CN", 
            "from": "node950995840374", 
            "name": "840374", 
            "10120": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10121": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840374-LINESPACING"
                }, 
                "10122": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10123": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840374-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840362840361", 
            "length": "37"
        }, 
        "10124": {
            "phases": "CN", 
            "from": "node840375950995", 
            "name": "950995", 
            "object": "overhead_line", 
            "10125": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10128": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "950995-LINECONFIG", 
                "10126": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "950995-LINESPACING"
                }, 
                "10127": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node950995840374", 
            "length": "148"
        }, 
        "10129": {
            "phases": "CN", 
            "from": "node840376840375", 
            "name": "840375", 
            "object": "overhead_line", 
            "length": "160", 
            "to": "node840375950995", 
            "10130": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10131": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840375-LINESPACING"
                }, 
                "10132": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840375-LINECONFIG", 
                "10133": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10134": {
            "phases": "CN", 
            "from": "node926393840376", 
            "name": "840376", 
            "object": "overhead_line", 
            "to": "node840376840375", 
            "length": "162", 
            "10135": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10136": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840376-LINESPACING"
                }, 
                "10138": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840376-LINECONFIG", 
                "10137": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10139": {
            "phases": "CN", 
            "from": "node938035926393", 
            "name": "926393", 
            "object": "overhead_line", 
            "to": "node926393840376", 
            "length": "239", 
            "10140": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10143": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10141": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926393-LINESPACING"
                }, 
                "10142": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "926393-LINECONFIG"
            }
        }, 
        "10144": {
            "10145": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10146": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "938035-LINESPACING"
                }, 
                "10147": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10148": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "938035-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node840379938035", 
            "name": "938035", 
            "object": "overhead_line", 
            "to": "node938035926393", 
            "length": "291"
        }, 
        "10149": {
            "phases": "CN", 
            "from": "node840380840379", 
            "name": "840379", 
            "10150": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10152": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10153": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840379-LINECONFIG", 
                "10151": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840379-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840379938035", 
            "length": "378"
        }, 
        "10154": {
            "phases": "C", 
            "10155": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10156": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840380-LINESPACING"
                }, 
                "name": "840380-LINECONFIG", 
                "10157": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840380-PHASEC"
                }
            }, 
            "from": "node840381840380", 
            "name": "840380", 
            "object": "underground_line", 
            "to": "node840380840379", 
            "length": "39"
        }, 
        "10158": {
            "phases": "C", 
            "from": "node1805-01-013840381", 
            "name": "840381", 
            "object": "underground_line", 
            "10159": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10160": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840381-LINESPACING"
                }, 
                "name": "840381-LINECONFIG", 
                "10161": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840381-PHASEC"
                }
            }, 
            "to": "node840381840380", 
            "length": "1233"
        }, 
        "10162": {
            "phases": "CN", 
            "from": "nodeS1805-01-0071805-01-013", 
            "name": "1805-01-013", 
            "object": "transformer", 
            "to": "node1805-01-013840381", 
            "10163": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-01-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10164": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-007", 
            "parent": "nodeS1805-01-0071805-01-013", 
            "object": "load", 
            "constant_power_C": "1.54425", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10165": {
            "phases": "CN", 
            "from": "node840384840383", 
            "name": "840383", 
            "object": "overhead_line", 
            "to": "node840380840379", 
            "length": "384", 
            "10166": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10168": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10169": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840383-LINECONFIG", 
                "10167": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840383-LINESPACING"
                }
            }
        }, 
        "10170": {
            "phases": "CN", 
            "from": "node840386840384", 
            "name": "840384", 
            "object": "overhead_line", 
            "to": "node840384840383", 
            "length": "1036", 
            "10171": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10172": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840384-LINESPACING"
                }, 
                "name": "840384-LINECONFIG", 
                "10174": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10173": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10175": {
            "10176": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10177": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840386-LINESPACING"
                }, 
                "10178": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10179": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840386-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node840388840386", 
            "name": "840386", 
            "object": "overhead_line", 
            "to": "node840386840384", 
            "length": "330"
        }, 
        "10180": {
            "phases": "CN", 
            "from": "node840390840388", 
            "10181": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10184": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840388-LINECONFIG", 
                "10182": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840388-LINESPACING"
                }, 
                "10183": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840388840386", 
            "length": "767", 
            "name": "840388"
        }, 
        "10185": {
            "phases": "CN", 
            "from": "node840391840390", 
            "name": "840390", 
            "10186": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10187": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840390-LINESPACING"
                }, 
                "10188": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840390-LINECONFIG", 
                "10189": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840390840388", 
            "length": "238"
        }, 
        "10190": {
            "phases": "C", 
            "from": "nodeFFRN1-F052x1840391", 
            "name": "840391", 
            "object": "underground_line", 
            "10191": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10192": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840391-LINESPACING"
                }, 
                "name": "840391-LINECONFIG", 
                "10193": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840391-PHASEC"
                }
            }, 
            "to": "node840391840390", 
            "length": "50"
        }, 
        "10194": {
            "phases": "CN", 
            "from": "node840392FFRN1-F052x1", 
            "name": "FFRN1-F052x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F052x1840391"
        }, 
        "10195": {
            "phases": "C", 
            "from": "node1805-01-016840392", 
            "name": "840392", 
            "object": "underground_line", 
            "to": "node840392FFRN1-F052x1", 
            "length": "1332", 
            "10196": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10197": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840392-LINESPACING"
                }, 
                "10198": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840392-PHASEC"
                }, 
                "name": "840392-LINECONFIG"
            }
        }, 
        "10199": {
            "phases": "CN", 
            "from": "nodeS1805-01-0101805-01-016", 
            "name": "1805-01-016", 
            "object": "transformer", 
            "to": "node1805-01-016840392", 
            "10200": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-01-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10201": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-010", 
            "parent": "nodeS1805-01-0101805-01-016", 
            "object": "load", 
            "constant_power_C": "2.96402", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10202": {
            "phases": "CN", 
            "from": "nodeNO4x1-B840395", 
            "name": "840395", 
            "object": "overhead_line", 
            "to": "node840391840390", 
            "length": "938", 
            "10203": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10204": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840395-LINESPACING"
                }, 
                "name": "840395-LINECONFIG", 
                "10206": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10205": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10207": {
            "10208": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10209": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "968661-LINESPACING"
                }, 
                "10210": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "968661-PHASEC"
                }, 
                "name": "968661-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeF29543x1968661", 
            "name": "968661", 
            "object": "underground_line", 
            "to": "node840390840388", 
            "length": "10"
        }, 
        "10211": {
            "phases": "CN", 
            "from": "node968663F29543x1", 
            "name": "F29543x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF29543x1968661"
        }, 
        "10212": {
            "phases": "C", 
            "from": "node968662968663", 
            "10213": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "968663-LINECONFIG", 
                "10214": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "968663-LINESPACING"
                }, 
                "10215": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "968663-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node968663F29543x1", 
            "length": "30", 
            "name": "968663"
        }, 
        "10216": {
            "phases": "C", 
            "from": "nodeT29545968662", 
            "name": "968662", 
            "10217": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10218": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "968662-LINESPACING"
                }, 
                "10219": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "968662-PHASEC"
                }, 
                "name": "968662-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node968662968663", 
            "length": "332"
        }, 
        "10220": {
            "phases": "CN", 
            "from": "nodeS1805-01-020T29545", 
            "name": "T29545", 
            "object": "transformer", 
            "10221": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T29545-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT29545968662"
        }, 
        "10222": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-020", 
            "parent": "nodeS1805-01-020T29545", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10223": {
            "phases": "CN", 
            "from": "nodeS1805-02-003T29544", 
            "name": "T29544", 
            "object": "transformer", 
            "10224": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T29544-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node968662968663"
        }, 
        "10225": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-003", 
            "parent": "nodeS1805-02-003T29544", 
            "object": "load", 
            "constant_power_C": "0.169206", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10226": {
            "phases": "CN", 
            "from": "nodeS1805-01-0031805-02-007", 
            "name": "1805-02-007", 
            "object": "transformer", 
            "to": "node840388840386", 
            "10227": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-02-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10228": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-003", 
            "parent": "nodeS1805-01-0031805-02-007", 
            "object": "load", 
            "constant_power_C": "1.64538", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10229": {
            "phases": "C", 
            "from": "nodeFFRN1-F159x1840398", 
            "name": "840398", 
            "object": "underground_line", 
            "to": "node840384840383", 
            "length": "72", 
            "10230": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10232": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840398-PHASEC"
                }, 
                "name": "840398-LINECONFIG", 
                "10231": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840398-LINESPACING"
                }
            }
        }, 
        "10233": {
            "phases": "CN", 
            "from": "node840399FFRN1-F159x1", 
            "name": "FFRN1-F159x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F159x1840398"
        }, 
        "10234": {
            "phases": "C", 
            "from": "node1805-0538840399", 
            "name": "840399", 
            "object": "underground_line", 
            "to": "node840399FFRN1-F159x1", 
            "length": "541", 
            "10235": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10236": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840399-LINESPACING"
                }, 
                "name": "840399-LINECONFIG", 
                "10237": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840399-PHASEC"
                }
            }
        }, 
        "10238": {
            "phases": "CN", 
            "from": "nodeS1805-01-0151805-0538", 
            "name": "1805-0538", 
            "object": "transformer", 
            "to": "node1805-0538840399", 
            "10239": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-0538-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10240": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-015", 
            "parent": "nodeS1805-01-0151805-0538", 
            "object": "load", 
            "constant_power_C": "2.77148", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10241": {
            "10242": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10243": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "956882-LINESPACING"
                }, 
                "10244": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "956882-PHASEC"
                }, 
                "name": "956882-LINECONFIG"
            }, 
            "from": "nodeF4328x1956882", 
            "name": "956882", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node840379938035", 
            "length": "50"
        }, 
        "10245": {
            "phases": "CN", 
            "from": "node956883F4328x1", 
            "name": "F4328x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF4328x1956882"
        }, 
        "10246": {
            "phases": "C", 
            "from": "node915586956883", 
            "name": "956883", 
            "10247": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10248": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "956883-LINESPACING"
                }, 
                "name": "956883-LINECONFIG", 
                "10249": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "956883-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node956883F4328x1", 
            "length": "50"
        }, 
        "10250": {
            "phases": "C", 
            "object": "underground_line", 
            "from": "nodeT4326915586", 
            "name": "915586", 
            "10251": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10252": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "915586-LINESPACING"
                }, 
                "name": "915586-LINECONFIG", 
                "10253": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "915586-PHASEC"
                }
            }, 
            "to": "node915586956883", 
            "length": "256"
        }, 
        "10254": {
            "phases": "CN", 
            "from": "nodeS1805-01-017T4326", 
            "name": "T4326", 
            "object": "transformer", 
            "10255": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4326-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT4326915586"
        }, 
        "10256": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-017", 
            "parent": "nodeS1805-01-017T4326", 
            "object": "load", 
            "constant_power_C": "0.153647", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10257": {
            "phases": "C", 
            "from": "nodeT4327915588", 
            "name": "915588", 
            "object": "underground_line", 
            "length": "57", 
            "to": "node915586956883", 
            "10258": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10259": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "915588-LINESPACING"
                }, 
                "10260": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "915588-PHASEC"
                }, 
                "name": "915588-LINECONFIG"
            }
        }, 
        "10261": {
            "phases": "CN", 
            "from": "nodeS1805-02-004T4327", 
            "name": "T4327", 
            "object": "transformer", 
            "to": "nodeT4327915588", 
            "10262": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4327-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10263": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-004", 
            "parent": "nodeS1805-02-004T4327", 
            "object": "load", 
            "constant_power_C": "2.14133", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10264": {
            "phases": "CN", 
            "from": "nodeS1805-02-0051805-01-037", 
            "name": "1805-01-037", 
            "object": "transformer", 
            "to": "node926393840376", 
            "10265": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-01-037-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10266": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-02-005", 
            "parent": "nodeS1805-02-0051805-01-037", 
            "object": "load", 
            "constant_power_C": "0.1906", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10267": {
            "phases": "CN", 
            "from": "nodeS1805-01-0111805-01-009", 
            "name": "1805-01-009", 
            "object": "transformer", 
            "to": "node840376840375", 
            "10268": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1805-01-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10269": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-011", 
            "parent": "nodeS1805-01-0111805-01-009", 
            "object": "load", 
            "constant_power_C": "2.18995", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10270": {
            "phases": "C", 
            "from": "nodeF11994x1951035", 
            "name": "951035", 
            "object": "underground_line", 
            "to": "node840375950995", 
            "length": "10", 
            "10271": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10272": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951035-LINESPACING"
                }, 
                "name": "951035-LINECONFIG", 
                "10273": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "951035-PHASEC"
                }
            }
        }, 
        "10274": {
            "phases": "CN", 
            "from": "node951036F11994x1", 
            "name": "F11994x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF11994x1951035"
        }, 
        "10275": {
            "phases": "C", 
            "from": "nodeT11995951036", 
            "name": "951036", 
            "object": "underground_line", 
            "to": "node951036F11994x1", 
            "length": "500", 
            "10276": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10277": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "951036-LINESPACING"
                }, 
                "10278": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "951036-PHASEC"
                }, 
                "name": "951036-LINECONFIG"
            }
        }, 
        "10279": {
            "phases": "CN", 
            "from": "nodeS1805-01-018T11995", 
            "name": "T11995", 
            "10280": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11995-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT11995951036"
        }, 
        "10281": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-018", 
            "parent": "nodeS1805-01-018T11995", 
            "object": "load", 
            "constant_power_C": "0.157537", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10282": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1805-01-019", 
            "parent": "nodeS1805-01-018T11995", 
            "object": "load", 
            "constant_power_C": "0.056402", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10283": {
            "phases": "CN", 
            "from": "nodeS1905-36-0081905-36-018", 
            "name": "1905-36-018", 
            "object": "transformer", 
            "10284": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840361840358"
        }, 
        "10285": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-008", 
            "parent": "nodeS1905-36-0081905-36-018", 
            "object": "load", 
            "constant_power_C": "0.0116694", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10286": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-038", 
            "parent": "nodeS1905-36-0081905-36-018", 
            "object": "load", 
            "constant_power_C": "1.97601", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10287": {
            "phases": "CN", 
            "from": "nodeS1905-36-0191905-36-017", 
            "name": "1905-36-017", 
            "object": "transformer", 
            "10288": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840358840354"
        }, 
        "10289": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-019", 
            "parent": "nodeS1905-36-0191905-36-017", 
            "object": "load", 
            "constant_power_C": "0.247002", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10290": {
            "phases": "CN", 
            "from": "nodeS1905-36-0041905-36-016", 
            "name": "1905-36-016", 
            "object": "transformer", 
            "to": "node840354840352", 
            "10291": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10292": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-004", 
            "parent": "nodeS1905-36-0041905-36-016", 
            "object": "load", 
            "constant_power_C": "1.52285", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10293": {
            "phases": "C", 
            "from": "nodeF11872x1925736", 
            "name": "925736", 
            "object": "underground_line", 
            "to": "node840352949917", 
            "length": "20", 
            "10294": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10296": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "925736-PHASEC"
                }, 
                "name": "925736-LINECONFIG", 
                "10295": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925736-LINESPACING"
                }
            }
        }, 
        "10297": {
            "phases": "CN", 
            "from": "node925737F11872x1", 
            "name": "F11872x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF11872x1925736"
        }, 
        "10298": {
            "phases": "C", 
            "from": "node925738925737", 
            "name": "925737", 
            "object": "underground_line", 
            "to": "node925737F11872x1", 
            "length": "34", 
            "10299": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10300": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925737-LINESPACING"
                }, 
                "name": "925737-LINECONFIG", 
                "10301": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "925737-PHASEC"
                }
            }
        }, 
        "10302": {
            "phases": "C", 
            "from": "node925740925738", 
            "name": "925738", 
            "object": "underground_line", 
            "to": "node925738925737", 
            "length": "80", 
            "10303": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10304": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925738-LINESPACING"
                }, 
                "name": "925738-LINECONFIG", 
                "10305": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "925738-PHASEC"
                }
            }
        }, 
        "10306": {
            "phases": "C", 
            "10307": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10308": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925740-LINESPACING"
                }, 
                "name": "925740-LINECONFIG", 
                "10309": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "925740-PHASEC"
                }
            }, 
            "from": "nodeT11870925740", 
            "name": "925740", 
            "object": "underground_line", 
            "to": "node925740925738", 
            "length": "10"
        }, 
        "10310": {
            "phases": "CN", 
            "from": "nodeS1905-35-009T11870", 
            "name": "T11870", 
            "10311": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11870-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT11870925740"
        }, 
        "10312": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-009", 
            "parent": "nodeS1905-35-009T11870", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10313": {
            "phases": "C", 
            "from": "nodeT12265931716", 
            "name": "931716", 
            "10314": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10315": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "931716-LINESPACING"
                }, 
                "10316": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "931716-PHASEC"
                }, 
                "name": "931716-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node925740925738", 
            "length": "685"
        }, 
        "10317": {
            "phases": "CN", 
            "from": "nodeS1905-35-010T12265", 
            "name": "T12265", 
            "object": "transformer", 
            "10318": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12265-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT12265931716"
        }, 
        "10319": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-010", 
            "parent": "nodeS1905-35-010T12265", 
            "object": "load", 
            "constant_power_C": "0.28979", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10320": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-012", 
            "parent": "nodeS1905-35-010T12265", 
            "object": "load", 
            "constant_power_C": "0.124473", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10321": {
            "phases": "CN", 
            "from": "nodeS1905-36-011T11868", 
            "name": "T11868", 
            "object": "transformer", 
            "to": "node925738925737", 
            "10322": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T11868-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10323": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-011", 
            "parent": "nodeS1905-36-011T11868", 
            "object": "load", 
            "constant_power_C": "0.457051", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10324": {
            "phases": "CN", 
            "from": "nodeS1905-36-0241905-36-015", 
            "name": "1905-36-015", 
            "object": "transformer", 
            "to": "node840352949917", 
            "10325": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10326": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-024", 
            "parent": "nodeS1905-36-0241905-36-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10327": {
            "phases": "CN", 
            "from": "nodeS1905-36-0371905-36-030", 
            "name": "1905-36-030", 
            "object": "transformer", 
            "to": "node949917922596", 
            "10328": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10329": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-037", 
            "parent": "nodeS1905-36-0371905-36-030", 
            "object": "load", 
            "constant_power_C": "0.55624", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10330": {
            "phases": "CN", 
            "from": "nodeS1905-35-0081905-36-027", 
            "name": "1905-36-027", 
            "object": "transformer", 
            "to": "node922596937136", 
            "10331": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10332": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-008", 
            "parent": "nodeS1905-35-0081905-36-027", 
            "object": "load", 
            "constant_power_C": "3.31021", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10333": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-001", 
            "parent": "nodeS1905-35-0081905-36-027", 
            "object": "load", 
            "constant_power_C": "1.87099", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10334": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-013", 
            "parent": "nodeS1905-35-0081905-36-027", 
            "object": "load", 
            "constant_power_C": "0.460941", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10335": {
            "10336": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-029-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1905-36-0171905-36-029", 
            "name": "1905-36-029", 
            "object": "transformer", 
            "to": "node937136840350"
        }, 
        "10337": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-017", 
            "parent": "nodeS1905-36-0171905-36-029", 
            "object": "load", 
            "constant_power_C": "0.0233388", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10338": {
            "phases": "C", 
            "10339": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10340": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918335-LINESPACING"
                }, 
                "name": "918335-LINECONFIG", 
                "10341": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "918335-PHASEC"
                }
            }, 
            "from": "nodeF3992x1918335", 
            "name": "918335", 
            "object": "underground_line", 
            "to": "node840350918334", 
            "length": "28"
        }, 
        "10342": {
            "phases": "CN", 
            "from": "node918339F3992x1", 
            "name": "F3992x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF3992x1918335"
        }, 
        "10343": {
            "phases": "C", 
            "from": "node919572918339", 
            "name": "918339", 
            "10344": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10345": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918339-LINESPACING"
                }, 
                "10346": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "918339-PHASEC"
                }, 
                "name": "918339-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node918339F3992x1", 
            "length": "98"
        }, 
        "10347": {
            "phases": "C", 
            "from": "node918993919572", 
            "name": "919572", 
            "object": "underground_line", 
            "10348": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10349": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919572-LINESPACING"
                }, 
                "10350": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "919572-PHASEC"
                }, 
                "name": "919572-LINECONFIG"
            }, 
            "to": "node919572918339", 
            "length": "80"
        }, 
        "10351": {
            "phases": "C", 
            "from": "nodeT4249918993", 
            "name": "918993", 
            "object": "underground_line", 
            "10352": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10353": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "918993-LINESPACING"
                }, 
                "10354": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "918993-PHASEC"
                }, 
                "name": "918993-LINECONFIG"
            }, 
            "to": "node918993919572", 
            "length": "612"
        }, 
        "10355": {
            "phases": "CN", 
            "from": "nodeS1905-35-005T4249", 
            "name": "T4249", 
            "object": "transformer", 
            "to": "nodeT4249918993", 
            "10356": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4249-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10357": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-005", 
            "parent": "nodeS1905-35-005T4249", 
            "object": "load", 
            "constant_power_C": "0.455106", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10358": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-006", 
            "parent": "nodeS1905-35-005T4249", 
            "object": "load", 
            "constant_power_C": "0.630147", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10359": {
            "phases": "C", 
            "from": "nodeT3995919573", 
            "name": "919573", 
            "object": "underground_line", 
            "to": "node918993919572", 
            "length": "70", 
            "10360": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10361": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919573-LINESPACING"
                }, 
                "10362": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "919573-PHASEC"
                }, 
                "name": "919573-LINECONFIG"
            }
        }, 
        "10363": {
            "phases": "CN", 
            "from": "nodeS1905-35-004T3995", 
            "name": "T3995", 
            "object": "transformer", 
            "to": "nodeT3995919573", 
            "10364": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T3995-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10365": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-004", 
            "parent": "nodeS1905-35-004T3995", 
            "object": "load", 
            "constant_power_C": "1.15138", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10366": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-011", 
            "parent": "nodeS1905-35-004T3995", 
            "object": "load", 
            "constant_power_C": "0.124473", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10367": {
            "10368": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10369": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919852-LINESPACING"
                }, 
                "10370": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "919852-PHASEC"
                }, 
                "name": "919852-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeT4263919852", 
            "name": "919852", 
            "object": "underground_line", 
            "to": "node919572918339", 
            "length": "178"
        }, 
        "10371": {
            "phases": "CN", 
            "from": "nodeS1905-35-007T4263", 
            "name": "T4263", 
            "object": "transformer", 
            "to": "nodeT4263919852", 
            "10372": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4263-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10373": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-007", 
            "parent": "nodeS1905-35-007T4263", 
            "object": "load", 
            "constant_power_C": "1.03663", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10374": {
            "phases": "CN", 
            "from": "nodeS1905-36-0271905-36-013", 
            "name": "1905-36-013", 
            "10375": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840346840343"
        }, 
        "10376": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-027", 
            "parent": "nodeS1905-36-0271905-36-013", 
            "object": "load", 
            "constant_power_C": "1.39644", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10377": {
            "phases": "CN", 
            "from": "nodeS1905-36-0151905-36-010", 
            "name": "1905-36-010", 
            "10378": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840339840336"
        }, 
        "10379": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-015", 
            "parent": "nodeS1905-36-0151905-36-010", 
            "object": "load", 
            "constant_power_C": "0.37342", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10380": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-016", 
            "parent": "nodeS1905-36-0151905-36-010", 
            "object": "load", 
            "constant_power_C": "0.0252837", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10381": {
            "phases": "CN", 
            "from": "nodeS1905-35-0021905-36-009", 
            "name": "1905-36-009", 
            "object": "transformer", 
            "10382": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840336840335"
        }, 
        "10383": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-35-002", 
            "parent": "nodeS1905-35-0021905-36-009", 
            "object": "load", 
            "constant_power_C": "0.727391", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10384": {
            "phases": "CN", 
            "from": "nodeS1905-36-0031905-36-008", 
            "name": "1905-36-008", 
            "to": "node840335840333", 
            "object": "transformer", 
            "10385": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10386": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-003", 
            "parent": "nodeS1905-36-0031905-36-008", 
            "object": "load", 
            "constant_power_C": "2.40973", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10387": {
            "phases": "CN", 
            "from": "nodeS1905-36-0211905-36-007", 
            "name": "1905-36-007", 
            "object": "transformer", 
            "to": "node840333840330", 
            "10388": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10389": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-021", 
            "parent": "nodeS1905-36-0211905-36-007", 
            "object": "load", 
            "constant_power_C": "0.562075", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10390": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-023", 
            "parent": "nodeS1905-36-0211905-36-007", 
            "object": "load", 
            "constant_power_C": "2.01297", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10391": {
            "phases": "CN", 
            "from": "nodeS1905-36-0321905-36-006", 
            "name": "1905-36-006", 
            "object": "transformer", 
            "to": "node840330840328", 
            "10392": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10393": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-032", 
            "parent": "nodeS1905-36-0321905-36-006", 
            "object": "load", 
            "constant_power_C": "1.70956", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10394": {
            "phases": "CN", 
            "from": "nodeS1905-36-0051905-36-003", 
            "name": "1905-36-003", 
            "object": "transformer", 
            "to": "node840324840319", 
            "10395": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10396": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-005", 
            "parent": "nodeS1905-36-0051905-36-003", 
            "object": "load", 
            "constant_power_C": "1.48201", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10397": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-007", 
            "parent": "nodeS1905-36-0051905-36-003", 
            "object": "load", 
            "constant_power_C": "0.0816857", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10398": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-018", 
            "parent": "nodeS1905-36-0051905-36-003", 
            "object": "load", 
            "constant_power_C": "0.206159", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10399": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-025", 
            "parent": "nodeS1905-36-0051905-36-003", 
            "object": "load", 
            "constant_power_C": "0.163371", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10400": {
            "10401": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-36-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1905-36-0101905-36-002", 
            "name": "1905-36-002", 
            "object": "transformer", 
            "to": "node840319840317"
        }, 
        "10402": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-010", 
            "parent": "nodeS1905-36-0101905-36-002", 
            "object": "load", 
            "constant_power_C": "0.163371", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10403": {
            "phases": "CN", 
            "from": "nodeS1905-25-0031905-25-014", 
            "name": "1905-25-014", 
            "object": "transformer", 
            "to": "node840287840284", 
            "10404": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10405": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-003", 
            "parent": "nodeS1905-25-0031905-25-014", 
            "object": "load", 
            "constant_power_C": "1.97213", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10406": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-034", 
            "parent": "nodeS1905-25-0031905-25-014", 
            "object": "load", 
            "constant_power_C": "5.96111", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10407": {
            "phases": "CN", 
            "from": "nodeS1905-36-0201905-25-013", 
            "name": "1905-25-013", 
            "10408": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840284840280"
        }, 
        "10409": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-020", 
            "parent": "nodeS1905-36-0201905-25-013", 
            "object": "load", 
            "constant_power_C": "0.387034", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10410": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-026", 
            "parent": "nodeS1905-36-0201905-25-013", 
            "object": "load", 
            "constant_power_C": "0.0311183", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10411": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-030", 
            "parent": "nodeS1905-36-0201905-25-013", 
            "object": "load", 
            "constant_power_C": "3.24214", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10412": {
            "phases": "CN", 
            "from": "nodeS1905-36-0061905-25-012", 
            "name": "1905-25-012", 
            "object": "transformer", 
            "10413": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840280840278"
        }, 
        "10414": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-006", 
            "parent": "nodeS1905-36-0061905-25-012", 
            "object": "load", 
            "constant_power_C": "0.791573", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10415": {
            "phases": "CN", 
            "from": "nodeS1905-36-0021905-25-011", 
            "name": "1905-25-011", 
            "object": "transformer", 
            "10416": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840278840276"
        }, 
        "10417": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-002", 
            "parent": "nodeS1905-36-0021905-25-011", 
            "object": "load", 
            "constant_power_C": "3.02042", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10418": {
            "phases": "CN", 
            "from": "nodeS1905-25-0101905-25-009", 
            "name": "1905-25-009", 
            "object": "transformer", 
            "to": "node840276840272", 
            "10419": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10420": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-010", 
            "parent": "nodeS1905-25-0101905-25-009", 
            "object": "load", 
            "constant_power_C": "0.0661265", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10421": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-013", 
            "parent": "nodeS1905-25-0101905-25-009", 
            "object": "load", 
            "constant_power_C": "3.55138", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10422": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-033", 
            "parent": "nodeS1905-25-0101905-25-009", 
            "object": "load", 
            "constant_power_C": "0.0427877", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10423": {
            "phases": "CN", 
            "from": "nodeS1905-36-0311905-25-008", 
            "name": "1905-25-008", 
            "object": "transformer", 
            "to": "node840271840269", 
            "10424": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10425": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-031", 
            "parent": "nodeS1905-36-0311905-25-008", 
            "object": "load", 
            "constant_power_C": "0.406483", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10426": {
            "phases": "CN", 
            "from": "nodeS1905-36-0121905-25-004", 
            "name": "1905-25-004", 
            "object": "transformer", 
            "to": "node840264840262", 
            "10427": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10428": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-012", 
            "parent": "nodeS1905-36-0121905-25-004", 
            "object": "load", 
            "constant_power_C": "2.92707", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10429": {
            "phases": "CN", 
            "from": "node840406840405", 
            "name": "840405", 
            "object": "overhead_line", 
            "to": "node840262840261", 
            "length": "119", 
            "10430": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10432": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10433": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840405-LINECONFIG", 
                "10431": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840405-LINESPACING"
                }
            }
        }, 
        "10434": {
            "phases": "CN", 
            "10435": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10436": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840406-LINESPACING"
                }, 
                "name": "840406-LINECONFIG", 
                "10438": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10437": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node926653840406", 
            "name": "840406", 
            "object": "overhead_line", 
            "to": "node840406840405", 
            "length": "0"
        }, 
        "10439": {
            "phases": "CN", 
            "from": "node840407926653", 
            "name": "926653", 
            "10440": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10441": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926653-LINESPACING"
                }, 
                "10442": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10443": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "926653-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node926653840406", 
            "length": "1341"
        }, 
        "10444": {
            "phases": "CN", 
            "from": "node840409840407", 
            "name": "840407", 
            "object": "overhead_line", 
            "10445": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10448": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840407-LINECONFIG", 
                "10446": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840407-LINESPACING"
                }, 
                "10447": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840407926653", 
            "length": "130"
        }, 
        "10449": {
            "phases": "CN", 
            "from": "node1905-25-021840409", 
            "name": "840409", 
            "object": "overhead_line", 
            "length": "418", 
            "to": "node840409840407", 
            "10450": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10451": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840409-LINESPACING"
                }, 
                "10452": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840409-LINECONFIG", 
                "10453": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10454": {
            "phases": "CN", 
            "from": "nodeS1905-25-0021905-25-021", 
            "name": "1905-25-021", 
            "object": "transformer", 
            "to": "node1905-25-021840409", 
            "10455": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10456": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-002", 
            "parent": "nodeS1905-25-0021905-25-021", 
            "object": "load", 
            "constant_power_C": "1.7893", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10457": {
            "phases": "CN", 
            "from": "nodeS1905-25-0091905-25-018", 
            "name": "1905-25-018", 
            "object": "transformer", 
            "to": "node840409840407", 
            "10458": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-25-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10459": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-25-009", 
            "parent": "nodeS1905-25-0091905-25-018", 
            "object": "load", 
            "constant_power_C": "4.18736", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10460": {
            "phases": "C", 
            "from": "nodeFFRN1-F116x1840411", 
            "name": "840411", 
            "object": "underground_line", 
            "to": "node840260840259", 
            "length": "70", 
            "10461": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840411-LINECONFIG", 
                "10462": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840411-LINESPACING"
                }, 
                "10463": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840411-PHASEC"
                }
            }
        }, 
        "10464": {
            "phases": "CN", 
            "from": "node840412FFRN1-F116x1", 
            "name": "FFRN1-F116x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F116x1840411"
        }, 
        "10465": {
            "10466": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10467": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840412-LINESPACING"
                }, 
                "10468": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840412-PHASEC"
                }, 
                "name": "840412-LINECONFIG"
            }, 
            "from": "node840413840412", 
            "name": "840412", 
            "object": "underground_line", 
            "phases": "C", 
            "to": "node840412FFRN1-F116x1", 
            "length": "960"
        }, 
        "10469": {
            "phases": "C", 
            "from": "node1905-0404840413", 
            "name": "840413", 
            "10470": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10472": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840413-PHASEC"
                }, 
                "name": "840413-LINECONFIG", 
                "10471": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840413-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node840413840412", 
            "length": "640"
        }, 
        "10473": {
            "phases": "CN", 
            "from": "nodeS1905-36-0351905-0404", 
            "name": "1905-0404", 
            "10474": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0404-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1905-0404840413"
        }, 
        "10475": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-035", 
            "parent": "nodeS1905-36-0351905-0404", 
            "object": "load", 
            "constant_power_C": "1.49563", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10476": {
            "phases": "C", 
            "from": "node1905-0472840415", 
            "name": "840415", 
            "object": "underground_line", 
            "10477": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840415-LINECONFIG", 
                "10478": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840415-LINESPACING"
                }, 
                "10479": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840415-PHASEC"
                }
            }, 
            "to": "node840413840412", 
            "length": "84"
        }, 
        "10480": {
            "phases": "CN", 
            "from": "nodeS1905-36-0361905-0472", 
            "name": "1905-0472", 
            "to": "node1905-0472840415", 
            "object": "transformer", 
            "10481": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1905-0472-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10482": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1905-36-036", 
            "parent": "nodeS1905-36-0361905-0472", 
            "object": "load", 
            "constant_power_C": "0.0175041", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10483": {
            "phases": "CN", 
            "from": "nodeS1906-31-0011906-30-030", 
            "name": "1906-30-030", 
            "object": "transformer", 
            "to": "node840259840257", 
            "10484": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10485": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-001", 
            "parent": "nodeS1906-31-0011906-30-030", 
            "object": "load", 
            "constant_power_C": "0.188655", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10486": {
            "phases": "C", 
            "from": "nodeFFRN1-F019x1840417", 
            "name": "840417", 
            "object": "underground_line", 
            "to": "node840257840256", 
            "length": "78", 
            "10487": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10488": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840417-LINESPACING"
                }, 
                "name": "840417-LINECONFIG", 
                "10489": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840417-PHASEC"
                }
            }
        }, 
        "10490": {
            "phases": "CN", 
            "from": "node840418FFRN1-F019x1", 
            "name": "FFRN1-F019x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F019x1840417"
        }, 
        "10491": {
            "phases": "C", 
            "from": "nodeT4790840418", 
            "name": "840418", 
            "object": "underground_line", 
            "to": "node840418FFRN1-F019x1", 
            "length": "346", 
            "10492": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10493": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840418-LINESPACING"
                }, 
                "10494": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840418-PHASEC"
                }, 
                "name": "840418-LINECONFIG"
            }
        }, 
        "10495": {
            "10496": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4790-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-30-001T4790", 
            "name": "T4790", 
            "object": "transformer", 
            "to": "nodeT4790840418"
        }, 
        "10497": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-001", 
            "parent": "nodeS1906-30-001T4790", 
            "object": "load", 
            "constant_power_C": "0.66321", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10498": {
            "phases": "CN", 
            "10499": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-028-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-30-0441906-30-028", 
            "name": "1906-30-028", 
            "object": "transformer", 
            "to": "node840256840254"
        }, 
        "10500": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-044", 
            "parent": "nodeS1906-30-0441906-30-028", 
            "object": "load", 
            "constant_power_C": "0.233388", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10501": {
            "phases": "CN", 
            "from": "node840422840421", 
            "name": "840421", 
            "10502": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10504": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10505": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840421-LINECONFIG", 
                "10503": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840421-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840254840253", 
            "length": "195"
        }, 
        "10506": {
            "phases": "CN", 
            "object": "overhead_line", 
            "from": "node840424840422", 
            "name": "840422", 
            "10507": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10508": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840422-LINESPACING"
                }, 
                "name": "840422-LINECONFIG", 
                "10510": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10509": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840422840421", 
            "length": "337"
        }, 
        "10511": {
            "phases": "CN", 
            "from": "node966701840424", 
            "name": "840424", 
            "object": "overhead_line", 
            "10512": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10513": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840424-LINESPACING"
                }, 
                "10514": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10515": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840424-LINECONFIG"
            }, 
            "to": "node840424840422", 
            "length": "212"
        }, 
        "10516": {
            "phases": "CN", 
            "from": "node840425966701", 
            "name": "966701", 
            "object": "overhead_line", 
            "to": "node966701840424", 
            "length": "250", 
            "10517": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10520": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "966701-LINECONFIG", 
                "10518": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "966701-LINESPACING"
                }, 
                "10519": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10521": {
            "phases": "CN", 
            "from": "node840427840425", 
            "name": "840425", 
            "object": "overhead_line", 
            "to": "node840425966701", 
            "length": "650", 
            "10522": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10523": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840425-LINESPACING"
                }, 
                "10524": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840425-LINECONFIG", 
                "10525": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10526": {
            "phases": "CN", 
            "from": "node840428840427", 
            "name": "840427", 
            "object": "overhead_line", 
            "to": "node840427840425", 
            "length": "430", 
            "10527": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10528": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840427-LINESPACING"
                }, 
                "10530": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840427-LINECONFIG", 
                "10529": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10531": {
            "phases": "CN", 
            "from": "node840429840428", 
            "name": "840428", 
            "object": "overhead_line", 
            "to": "node840428840427", 
            "length": "469", 
            "10532": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10535": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10533": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840428-LINESPACING"
                }, 
                "10534": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840428-LINECONFIG"
            }
        }, 
        "10536": {
            "phases": "CN", 
            "from": "nodeFFRN1-F185x1840429", 
            "name": "840429", 
            "10537": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10538": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840429-LINESPACING"
                }, 
                "10539": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10540": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840429-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node840429840428", 
            "length": "48"
        }, 
        "10541": {
            "phases": "CN", 
            "from": "node840430FFRN1-F185x1", 
            "name": "FFRN1-F185x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F185x1840429"
        }, 
        "10542": {
            "phases": "CN", 
            "from": "node1906-31-013840430", 
            "name": "840430", 
            "object": "overhead_line", 
            "10543": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10544": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840430-LINESPACING"
                }, 
                "10546": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840430-LINECONFIG", 
                "10545": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node840430FFRN1-F185x1", 
            "length": "233"
        }, 
        "10547": {
            "phases": "CN", 
            "from": "nodeS1906-31-0031906-31-013", 
            "name": "1906-31-013", 
            "object": "transformer", 
            "to": "node1906-31-013840430", 
            "10548": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10549": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-003", 
            "parent": "nodeS1906-31-0031906-31-013", 
            "object": "load", 
            "constant_power_C": "2.62172", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10550": {
            "phases": "CN", 
            "from": "node840433840432", 
            "name": "840432", 
            "object": "overhead_line", 
            "to": "node840429840428", 
            "length": "446", 
            "10551": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10552": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840432-LINESPACING"
                }, 
                "10554": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840432-LINECONFIG", 
                "10553": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "10555": {
            "phases": "CN", 
            "from": "node840434840433", 
            "name": "840433", 
            "object": "overhead_line", 
            "to": "node840433840432", 
            "length": "477", 
            "10556": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10559": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10557": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840433-LINESPACING"
                }, 
                "10558": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840433-LINECONFIG"
            }
        }, 
        "10560": {
            "10561": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10562": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840434-LINESPACING"
                }, 
                "10563": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10564": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840434-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "nodeFFRN1-F073x1840434", 
            "name": "840434", 
            "object": "overhead_line", 
            "to": "node840434840433", 
            "length": "455"
        }, 
        "10565": {
            "phases": "CN", 
            "from": "node840435FFRN1-F073x1", 
            "name": "FFRN1-F073x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F073x1840434"
        }, 
        "10566": {
            "phases": "CN", 
            "from": "node840437840435", 
            "name": "840435", 
            "10567": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10568": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840435-LINESPACING"
                }, 
                "10570": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840435-LINECONFIG", 
                "10569": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840435FFRN1-F073x1", 
            "length": "333"
        }, 
        "10571": {
            "phases": "CN", 
            "from": "node840438840437", 
            "name": "840437", 
            "object": "overhead_line", 
            "10572": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10575": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10573": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840437-LINESPACING"
                }, 
                "10574": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840437-LINECONFIG"
            }, 
            "to": "node840437840435", 
            "length": "534"
        }, 
        "10576": {
            "phases": "C", 
            "from": "node840439840438", 
            "name": "840438", 
            "to": "node840438840437", 
            "object": "underground_line", 
            "10577": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10578": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840438-LINESPACING"
                }, 
                "10579": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840438-PHASEC"
                }, 
                "name": "840438-LINECONFIG"
            }, 
            "length": "1292"
        }, 
        "10580": {
            "phases": "C", 
            "from": "node910214840439", 
            "name": "840439", 
            "object": "underground_line", 
            "to": "node840439840438", 
            "length": "61", 
            "10581": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840439-LINECONFIG", 
                "10582": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840439-LINESPACING"
                }, 
                "10583": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840439-PHASEC"
                }
            }
        }, 
        "10584": {
            "phases": "C", 
            "from": "node1806-0076910214", 
            "name": "910214", 
            "object": "underground_line", 
            "to": "node910214840439", 
            "length": "23", 
            "10585": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10586": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910214-LINESPACING"
                }, 
                "10587": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910214-PHASEC"
                }, 
                "name": "910214-LINECONFIG"
            }
        }, 
        "10588": {
            "phases": "CN", 
            "from": "nodeS1806-06-0111806-0076", 
            "name": "1806-0076", 
            "object": "transformer", 
            "to": "node1806-0076910214", 
            "10589": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0076-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10590": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-011", 
            "parent": "nodeS1806-06-0111806-0076", 
            "object": "load", 
            "constant_power_C": "0.165316", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10591": {
            "10592": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10593": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910215-LINESPACING"
                }, 
                "10594": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910215-PHASEC"
                }, 
                "name": "910215-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeT4412910215", 
            "name": "910215", 
            "object": "underground_line", 
            "to": "node910214840439", 
            "length": "660"
        }, 
        "10595": {
            "phases": "CN", 
            "from": "nodeS1806-06-017T4412", 
            "name": "T4412", 
            "object": "transformer", 
            "to": "nodeT4412910215", 
            "10596": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4412-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10597": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-06-017", 
            "parent": "nodeS1806-06-017T4412", 
            "object": "load", 
            "constant_power_C": "0.0583469", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10598": {
            "phases": "CN", 
            "from": "node1906-31-018840441", 
            "name": "840441", 
            "10599": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10600": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840441-LINESPACING"
                }, 
                "10602": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840441-LINECONFIG", 
                "10601": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840438840437", 
            "length": "348"
        }, 
        "10603": {
            "phases": "CN", 
            "from": "nodeS1906-31-0021906-31-018", 
            "name": "1906-31-018", 
            "object": "transformer", 
            "10604": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1906-31-018840441"
        }, 
        "10605": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-002", 
            "parent": "nodeS1906-31-0021906-31-018", 
            "object": "load", 
            "constant_power_C": "0.0991897", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10606": {
            "phases": "CN", 
            "from": "nodeS1906-31-0091906-31-016", 
            "name": "1906-31-016", 
            "object": "transformer", 
            "10607": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840437840435"
        }, 
        "10608": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-009", 
            "parent": "nodeS1906-31-0091906-31-016", 
            "object": "load", 
            "constant_power_C": "0.995787", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10609": {
            "phases": "C", 
            "from": "nodeFFRN1-F098x1840443", 
            "name": "840443", 
            "object": "underground_line", 
            "length": "62", 
            "to": "node840434840433", 
            "10610": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10611": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840443-LINESPACING"
                }, 
                "10612": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840443-PHASEC"
                }, 
                "name": "840443-LINECONFIG"
            }
        }, 
        "10613": {
            "phases": "CN", 
            "from": "node840444FFRN1-F098x1", 
            "name": "FFRN1-F098x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F098x1840443"
        }, 
        "10614": {
            "phases": "C", 
            "from": "node1906-31-019840444", 
            "name": "840444", 
            "object": "underground_line", 
            "to": "node840444FFRN1-F098x1", 
            "length": "317", 
            "10615": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10616": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840444-LINESPACING"
                }, 
                "name": "840444-LINECONFIG", 
                "10617": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840444-PHASEC"
                }
            }
        }, 
        "10618": {
            "phases": "CN", 
            "from": "nodeS1906-31-0111906-31-019", 
            "name": "1906-31-019", 
            "object": "transformer", 
            "to": "node1906-31-019840444", 
            "10619": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10620": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-011", 
            "parent": "nodeS1906-31-0111906-31-019", 
            "object": "load", 
            "constant_power_C": "0.435657", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10621": {
            "phases": "C", 
            "from": "nodeFFRN1-F197x1840446", 
            "name": "840446", 
            "object": "underground_line", 
            "to": "node840428840427", 
            "length": "53", 
            "10622": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10624": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840446-PHASEC"
                }, 
                "name": "840446-LINECONFIG", 
                "10623": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840446-LINESPACING"
                }
            }
        }, 
        "10625": {
            "phases": "CN", 
            "from": "node840447FFRN1-F197x1", 
            "name": "FFRN1-F197x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F197x1840446"
        }, 
        "10626": {
            "phases": "C", 
            "10627": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10628": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840447-LINESPACING"
                }, 
                "name": "840447-LINECONFIG", 
                "10629": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840447-PHASEC"
                }
            }, 
            "from": "node1906-31-020840447", 
            "name": "840447", 
            "object": "underground_line", 
            "to": "node840447FFRN1-F197x1", 
            "length": "196"
        }, 
        "10630": {
            "phases": "CN", 
            "from": "nodeS1906-31-0121906-31-020", 
            "name": "1906-31-020", 
            "10631": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-31-020840447"
        }, 
        "10632": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-012", 
            "parent": "nodeS1906-31-0121906-31-020", 
            "object": "load", 
            "constant_power_C": "2.94846", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10633": {
            "phases": "CN", 
            "from": "nodeS1906-31-0101906-31-009", 
            "name": "1906-31-009", 
            "10634": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840427840425"
        }, 
        "10635": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-010", 
            "parent": "nodeS1906-31-0101906-31-009", 
            "object": "load", 
            "constant_power_C": "0.204214", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10636": {
            "phases": "CN", 
            "from": "nodeS1906-31-0061906-31-008", 
            "name": "1906-31-008", 
            "object": "transformer", 
            "10637": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840424840422"
        }, 
        "10638": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-006", 
            "parent": "nodeS1906-31-0061906-31-008", 
            "object": "load", 
            "constant_power_C": "0.132253", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10639": {
            "phases": "C", 
            "from": "nodeFFRN1-F119x1840449", 
            "name": "840449", 
            "object": "underground_line", 
            "10640": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10641": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840449-LINESPACING"
                }, 
                "10642": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840449-PHASEC"
                }, 
                "name": "840449-LINECONFIG"
            }, 
            "to": "node840422840421", 
            "length": "42"
        }, 
        "10643": {
            "phases": "CN", 
            "from": "node840450FFRN1-F119x1", 
            "name": "FFRN1-F119x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F119x1840449"
        }, 
        "10644": {
            "phases": "C", 
            "from": "node1906-0289840450", 
            "name": "840450", 
            "object": "underground_line", 
            "to": "node840450FFRN1-F119x1", 
            "length": "301", 
            "10645": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840450-LINECONFIG", 
                "10646": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840450-LINESPACING"
                }, 
                "10647": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840450-PHASEC"
                }
            }
        }, 
        "10648": {
            "phases": "CN", 
            "from": "nodeS1906-31-0131906-0289", 
            "name": "1906-0289", 
            "object": "transformer", 
            "to": "node1906-0289840450", 
            "10649": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0289-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10650": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-013", 
            "parent": "nodeS1906-31-0131906-0289", 
            "object": "load", 
            "constant_power_C": "2.42529", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10651": {
            "phases": "C", 
            "from": "nodeFFRN1-F089x1840452", 
            "name": "840452", 
            "object": "underground_line", 
            "to": "node840253840252", 
            "length": "81", 
            "10652": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10653": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840452-LINESPACING"
                }, 
                "10654": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840452-PHASEC"
                }, 
                "name": "840452-LINECONFIG"
            }
        }, 
        "10655": {
            "phases": "CN", 
            "from": "node840453FFRN1-F089x1", 
            "name": "FFRN1-F089x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F089x1840452"
        }, 
        "10656": {
            "10657": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10658": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840453-LINESPACING"
                }, 
                "10659": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840453-PHASEC"
                }, 
                "name": "840453-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node1906-30-032840453", 
            "name": "840453", 
            "object": "underground_line", 
            "to": "node840453FFRN1-F089x1", 
            "length": "1176"
        }, 
        "10660": {
            "phases": "CN", 
            "from": "nodeS1906-30-0461906-30-032", 
            "10661": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-032-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-30-032840453", 
            "name": "1906-30-032"
        }, 
        "10662": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-046", 
            "parent": "nodeS1906-30-0461906-30-032", 
            "object": "load", 
            "constant_power_C": "0.196435", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10663": {
            "phases": "CN", 
            "from": "nodeS1906-30-0021906-30-025", 
            "name": "1906-30-025", 
            "10664": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840252840250"
        }, 
        "10665": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-002", 
            "parent": "nodeS1906-30-0021906-30-025", 
            "object": "load", 
            "constant_power_C": "1.15721", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10666": {
            "phases": "CN", 
            "10667": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-31-0071906-31-004", 
            "name": "1906-31-004", 
            "object": "transformer", 
            "to": "node840246840244"
        }, 
        "10668": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-007", 
            "parent": "nodeS1906-31-0071906-31-004", 
            "object": "load", 
            "constant_power_C": "0.569855", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10669": {
            "phases": "CN", 
            "from": "nodeS1906-31-0051906-31-003", 
            "name": "1906-31-003", 
            "object": "transformer", 
            "10670": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-31-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840244840242"
        }, 
        "10671": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-31-005", 
            "parent": "nodeS1906-31-0051906-31-003", 
            "object": "load", 
            "constant_power_C": "0.219773", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10672": {
            "phases": "CN", 
            "from": "nodeS1906-30-0041906-30-022", 
            "name": "1906-30-022", 
            "to": "node840241840238", 
            "object": "transformer", 
            "10673": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10674": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-004", 
            "parent": "nodeS1906-30-0041906-30-022", 
            "object": "load", 
            "constant_power_C": "0.318963", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10675": {
            "phases": "CN", 
            "from": "nodeS1906-30-0381906-30-015", 
            "name": "1906-30-015", 
            "object": "transformer", 
            "to": "node840212840209", 
            "10676": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10677": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-038", 
            "parent": "nodeS1906-30-0381906-30-015", 
            "object": "load", 
            "constant_power_C": "0.110859", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10678": {
            "phases": "CN", 
            "from": "nodeS1906-30-0151906-30-013", 
            "name": "1906-30-013", 
            "object": "transformer", 
            "to": "node840207840205", 
            "10679": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10680": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-015", 
            "parent": "nodeS1906-30-0151906-30-013", 
            "object": "load", 
            "constant_power_C": "0.988007", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10681": {
            "phases": "CN", 
            "from": "nodeS1906-30-0251906-30-012", 
            "name": "1906-30-012", 
            "object": "transformer", 
            "to": "node840205840202", 
            "10682": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10683": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-025", 
            "parent": "nodeS1906-30-0251906-30-012", 
            "object": "load", 
            "constant_power_C": "1.33614", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10684": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-030", 
            "parent": "nodeS1906-30-0251906-30-012", 
            "object": "load", 
            "constant_power_C": "0.105024", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10685": {
            "phases": "CN", 
            "from": "nodeS1906-30-0231906-30-011", 
            "name": "1906-30-011", 
            "object": "transformer", 
            "to": "node840202840200", 
            "10686": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10687": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-023", 
            "parent": "nodeS1906-30-0231906-30-011", 
            "object": "load", 
            "constant_power_C": "0.311183", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10688": {
            "10689": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-30-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-30-0051906-30-008", 
            "name": "1906-30-008", 
            "object": "transformer", 
            "to": "node840194840192"
        }, 
        "10690": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-30-005", 
            "parent": "nodeS1906-30-0051906-30-008", 
            "object": "load", 
            "constant_power_C": "0.449271", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10691": {
            "phases": "CN", 
            "from": "nodeS1906-32-0031906-32-033", 
            "name": "1906-32-033", 
            "object": "transformer", 
            "to": "node840166840164", 
            "10692": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-033-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10693": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-003", 
            "parent": "nodeS1906-32-0031906-32-033", 
            "object": "load", 
            "constant_power_C": "18.0486", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10694": {
            "phases": "AN", 
            "from": "nodeS1906-32-0411906-32-113", 
            "name": "1906-32-113", 
            "10695": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-113-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node985217985216"
        }, 
        "10696": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-041", 
            "parent": "nodeS1906-32-0411906-32-113", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10697": {
            "phases": "AN", 
            "from": "nodeS1906-32-0121906-32-112", 
            "name": "1906-32-112", 
            "10698": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-112-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node985216985215"
        }, 
        "10699": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-012", 
            "parent": "nodeS1906-32-0121906-32-112", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.81459", 
            "nominal_voltage": "120"
        }, 
        "10700": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-054", 
            "parent": "nodeS1906-32-0121906-32-112", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.02496", 
            "nominal_voltage": "120"
        }, 
        "10701": {
            "phases": "BN", 
            "from": "nodeS1906-32-0531906-32-109", 
            "name": "1906-32-109", 
            "object": "transformer", 
            "10702": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-109-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node985213985212"
        }, 
        "10703": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-32-053", 
            "parent": "nodeS1906-32-0531906-32-109", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10704": {
            "phases": "BN", 
            "from": "nodeS1906-32-0081906-32-108", 
            "name": "1906-32-108", 
            "to": "node985212985211", 
            "object": "transformer", 
            "10705": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-108-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10706": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-32-008", 
            "parent": "nodeS1906-32-0081906-32-108", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10707": {
            "phases": "C", 
            "from": "nodeF28138x1985341", 
            "name": "985341", 
            "object": "underground_line", 
            "to": "node985210985207", 
            "length": "10", 
            "10708": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10709": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985341-LINESPACING"
                }, 
                "10710": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985341-PHASEC"
                }, 
                "name": "985341-LINECONFIG"
            }
        }, 
        "10711": {
            "phases": "CN", 
            "from": "node985340F28138x1", 
            "name": "F28138x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28138x1985341"
        }, 
        "10712": {
            "phases": "C", 
            "from": "node840100985340", 
            "name": "985340", 
            "object": "underground_line", 
            "to": "node985340F28138x1", 
            "length": "10", 
            "10713": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10714": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985340-LINESPACING"
                }, 
                "10715": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985340-PHASEC"
                }, 
                "name": "985340-LINECONFIG"
            }
        }, 
        "10716": {
            "phases": "C", 
            "from": "node840101840100", 
            "name": "840100", 
            "object": "underground_line", 
            "to": "node840100985340", 
            "length": "48", 
            "10717": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840100-LINECONFIG", 
                "10718": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840100-LINESPACING"
                }, 
                "10719": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840100-PHASEC"
                }
            }
        }, 
        "10720": {
            "10721": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10722": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840101-LINESPACING"
                }, 
                "10723": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840101-PHASEC"
                }, 
                "name": "840101-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node840104840101", 
            "name": "840101", 
            "object": "underground_line", 
            "to": "node840101840100", 
            "length": "205"
        }, 
        "10724": {
            "phases": "C", 
            "from": "node840106840104", 
            "10725": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840104-LINECONFIG", 
                "10726": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840104-LINESPACING"
                }, 
                "10727": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840104-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node840104840101", 
            "length": "795", 
            "name": "840104"
        }, 
        "10728": {
            "phases": "C", 
            "from": "node840108840106", 
            "name": "840106", 
            "10729": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10730": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840106-LINESPACING"
                }, 
                "10731": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840106-PHASEC"
                }, 
                "name": "840106-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840106840104", 
            "length": "191"
        }, 
        "10732": {
            "phases": "C", 
            "from": "node840113840108", 
            "name": "840108", 
            "object": "underground_line", 
            "10733": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840108-LINECONFIG", 
                "10734": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840108-LINESPACING"
                }, 
                "10735": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840108-PHASEC"
                }
            }, 
            "to": "node840108840106", 
            "length": "365"
        }, 
        "10736": {
            "phases": "C", 
            "from": "node840117840113", 
            "name": "840113", 
            "to": "node840113840108", 
            "object": "underground_line", 
            "10737": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10738": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840113-LINESPACING"
                }, 
                "10739": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840113-PHASEC"
                }, 
                "name": "840113-LINECONFIG"
            }, 
            "length": "221"
        }, 
        "10740": {
            "phases": "C", 
            "from": "node840121840117", 
            "name": "840117", 
            "object": "underground_line", 
            "to": "node840117840113", 
            "length": "423", 
            "10741": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840117-LINECONFIG", 
                "10742": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840117-LINESPACING"
                }, 
                "10743": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840117-PHASEC"
                }
            }
        }, 
        "10744": {
            "phases": "C", 
            "from": "node899221840121", 
            "name": "840121", 
            "object": "underground_line", 
            "to": "node840121840117", 
            "length": "116", 
            "10745": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10746": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840121-LINESPACING"
                }, 
                "10747": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840121-PHASEC"
                }, 
                "name": "840121-LINECONFIG"
            }
        }, 
        "10748": {
            "phases": "C", 
            "from": "node840124899221", 
            "name": "899221", 
            "object": "underground_line", 
            "to": "node899221840121", 
            "length": "206", 
            "10749": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "899221-LINECONFIG", 
                "10750": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899221-LINESPACING"
                }, 
                "10751": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "899221-PHASEC"
                }
            }
        }, 
        "10752": {
            "10753": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10754": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840124-LINESPACING"
                }, 
                "10755": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840124-PHASEC"
                }, 
                "name": "840124-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node840128840124", 
            "name": "840124", 
            "object": "underground_line", 
            "to": "node840124899221", 
            "length": "202"
        }, 
        "10756": {
            "phases": "C", 
            "from": "node840132840128", 
            "10757": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840128-LINECONFIG", 
                "10758": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840128-LINESPACING"
                }, 
                "10759": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840128-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node840128840124", 
            "length": "458", 
            "name": "840128"
        }, 
        "10760": {
            "phases": "C", 
            "from": "node840137840132", 
            "name": "840132", 
            "10761": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10762": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840132-LINESPACING"
                }, 
                "10763": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840132-PHASEC"
                }, 
                "name": "840132-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node840132840128", 
            "length": "233"
        }, 
        "10764": {
            "phases": "C", 
            "from": "node840140840137", 
            "name": "840137", 
            "object": "underground_line", 
            "10765": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840137-LINECONFIG", 
                "10766": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840137-LINESPACING"
                }, 
                "10767": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840137-PHASEC"
                }
            }, 
            "to": "node840137840132", 
            "length": "229"
        }, 
        "10768": {
            "phases": "C", 
            "from": "node840143840140", 
            "name": "840140", 
            "to": "node840140840137", 
            "object": "underground_line", 
            "10769": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10770": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840140-LINESPACING"
                }, 
                "10771": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840140-PHASEC"
                }, 
                "name": "840140-LINECONFIG"
            }, 
            "length": "270"
        }, 
        "10772": {
            "phases": "C", 
            "from": "node956845840143", 
            "name": "840143", 
            "object": "underground_line", 
            "to": "node840143840140", 
            "length": "797", 
            "10773": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "840143-LINECONFIG", 
                "10774": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840143-LINESPACING"
                }, 
                "10775": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840143-PHASEC"
                }
            }
        }, 
        "10776": {
            "phases": "C", 
            "from": "node28139x1-Bx1956845", 
            "name": "956845", 
            "object": "underground_line", 
            "to": "node956845840143", 
            "length": "497", 
            "10777": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10778": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "956845-LINESPACING"
                }, 
                "10779": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "956845-PHASEC"
                }, 
                "name": "956845-LINECONFIG"
            }
        }, 
        "10780": {
            "phases": "CN", 
            "from": "nodeS1906-32-064T15020", 
            "name": "T15020", 
            "object": "transformer", 
            "to": "node956845840143", 
            "10781": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10782": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-064", 
            "parent": "nodeS1906-32-064T15020", 
            "object": "load", 
            "constant_power_C": "3.06905", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10783": {
            "10784": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0066-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1906-32-0481906-0066", 
            "name": "1906-0066", 
            "object": "transformer", 
            "to": "node840143840140"
        }, 
        "10785": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-048", 
            "parent": "nodeS1906-32-0481906-0066", 
            "object": "load", 
            "constant_power_C": "0.795463", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10786": {
            "phases": "CN", 
            "10787": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0067-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-32-0241906-0067", 
            "name": "1906-0067", 
            "object": "transformer", 
            "to": "node840140840137"
        }, 
        "10788": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-024", 
            "parent": "nodeS1906-32-0241906-0067", 
            "object": "load", 
            "constant_power_C": "0.357861", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10789": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-030", 
            "parent": "nodeS1906-32-0241906-0067", 
            "object": "load", 
            "constant_power_C": "2.61005", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10790": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-056", 
            "parent": "nodeS1906-32-0241906-0067", 
            "object": "load", 
            "constant_power_C": "2.14911", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10791": {
            "phases": "CN", 
            "from": "nodeS1906-32-021T25156", 
            "name": "T25156", 
            "10792": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25156-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840137840132"
        }, 
        "10793": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-021", 
            "parent": "nodeS1906-32-021T25156", 
            "object": "load", 
            "constant_power_C": "1.447", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10794": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-032", 
            "parent": "nodeS1906-32-021T25156", 
            "object": "load", 
            "constant_power_C": "0.171151", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10795": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-036", 
            "parent": "nodeS1906-32-021T25156", 
            "object": "load", 
            "constant_power_C": "0.641816", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10796": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-059", 
            "parent": "nodeS1906-32-021T25156", 
            "object": "load", 
            "constant_power_C": "2.09854", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10797": {
            "phases": "CN", 
            "from": "nodeS1906-32-0251906-0069", 
            "name": "1906-0069", 
            "object": "transformer", 
            "10798": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0069-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840132840128"
        }, 
        "10799": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-025", 
            "parent": "nodeS1906-32-0251906-0069", 
            "object": "load", 
            "constant_power_C": "4.79223", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10800": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-044", 
            "parent": "nodeS1906-32-0251906-0069", 
            "object": "load", 
            "constant_power_C": "2.03825", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10801": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-047", 
            "parent": "nodeS1906-32-0251906-0069", 
            "object": "load", 
            "constant_power_C": "1.63955", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10802": {
            "phases": "CN", 
            "from": "nodeS1906-32-029T25025", 
            "name": "T25025", 
            "object": "transformer", 
            "to": "node840128840124", 
            "10803": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10804": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-029", 
            "parent": "nodeS1906-32-029T25025", 
            "object": "load", 
            "constant_power_C": "0.157537", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10805": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-051", 
            "parent": "nodeS1906-32-029T25025", 
            "object": "load", 
            "constant_power_C": "2.33582", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10806": {
            "phases": "CN", 
            "from": "nodeS1906-32-019T29565", 
            "name": "T29565", 
            "object": "transformer", 
            "to": "node840124899221", 
            "10807": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T29565-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10808": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-019", 
            "parent": "nodeS1906-32-019T29565", 
            "object": "load", 
            "constant_power_C": "1.80486", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10809": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-022", 
            "parent": "nodeS1906-32-019T29565", 
            "object": "load", 
            "constant_power_C": "0.394814", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10810": {
            "phases": "C", 
            "from": "nodeT2557899222", 
            "name": "899222", 
            "object": "underground_line", 
            "to": "node899221840121", 
            "length": "1286", 
            "10811": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10812": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "899222-LINESPACING"
                }, 
                "name": "899222-LINECONFIG", 
                "10813": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "899222-PHASEC"
                }
            }
        }, 
        "10814": {
            "phases": "CN", 
            "from": "nodeS1906-33-013T2557", 
            "name": "T2557", 
            "object": "transformer", 
            "to": "nodeT2557899222", 
            "10815": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T2557-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10816": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-33-013", 
            "parent": "nodeS1906-33-013T2557", 
            "object": "load", 
            "constant_power_C": "0.94133", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10817": {
            "10818": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0072-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-32-0401906-0072", 
            "name": "1906-0072", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node840121840117"
        }, 
        "10819": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-040", 
            "parent": "nodeS1906-32-0401906-0072", 
            "object": "load", 
            "constant_power_C": "0.75462", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10820": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-043", 
            "parent": "nodeS1906-32-0401906-0072", 
            "object": "load", 
            "constant_power_C": "0.707942", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10821": {
            "phases": "CN", 
            "from": "nodeS1906-32-026T10039", 
            "name": "T10039", 
            "10822": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10039-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node840117840113"
        }, 
        "10823": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-026", 
            "parent": "nodeS1906-32-026T10039", 
            "object": "load", 
            "constant_power_C": "0.132253", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10824": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-037", 
            "parent": "nodeS1906-32-026T10039", 
            "object": "load", 
            "constant_power_C": "0.202269", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10825": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-042", 
            "parent": "nodeS1906-32-026T10039", 
            "object": "load", 
            "constant_power_C": "1.66483", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10826": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-061", 
            "parent": "nodeS1906-32-026T10039", 
            "object": "load", 
            "constant_power_C": "0.729336", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10827": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-062", 
            "parent": "nodeS1906-32-026T10039", 
            "object": "load", 
            "constant_power_C": "0.75073", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10828": {
            "phases": "CN", 
            "from": "nodeS1906-32-0271906-0074", 
            "name": "1906-0074", 
            "object": "transformer", 
            "10829": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0074-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node840113840108"
        }, 
        "10830": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-027", 
            "parent": "nodeS1906-32-0271906-0074", 
            "object": "load", 
            "constant_power_C": "0.622367", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10831": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-033", 
            "parent": "nodeS1906-32-0271906-0074", 
            "object": "load", 
            "constant_power_C": "3.63112", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10832": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-039", 
            "parent": "nodeS1906-32-0271906-0074", 
            "object": "load", 
            "constant_power_C": "1.55786", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10833": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-050", 
            "parent": "nodeS1906-32-0271906-0074", 
            "object": "load", 
            "constant_power_C": "0.130308", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10834": {
            "phases": "CN", 
            "from": "nodeS1906-32-035T4338", 
            "name": "T4338", 
            "object": "transformer", 
            "to": "node840108840106", 
            "10835": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4338-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10836": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-035", 
            "parent": "nodeS1906-32-035T4338", 
            "object": "load", 
            "constant_power_C": "1.92545", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10837": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-055", 
            "parent": "nodeS1906-32-035T4338", 
            "object": "load", 
            "constant_power_C": "0.231443", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10838": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-060", 
            "parent": "nodeS1906-32-035T4338", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10839": {
            "phases": "CN", 
            "from": "nodeS1906-32-0181906-0077", 
            "name": "1906-0077", 
            "object": "transformer", 
            "to": "node840106840104", 
            "10840": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0077-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10841": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-018", 
            "parent": "nodeS1906-32-0181906-0077", 
            "object": "load", 
            "constant_power_C": "1.59287", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10842": {
            "phases": "CN", 
            "from": "nodeS1906-32-0451906-0226", 
            "name": "1906-0226", 
            "object": "transformer", 
            "to": "node840104840101", 
            "10843": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-0226-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10844": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-045", 
            "parent": "nodeS1906-32-0451906-0226", 
            "object": "load", 
            "constant_power_C": "11.3018", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10845": {
            "phases": "C", 
            "from": "node28139x1-Ax1840147", 
            "name": "840147", 
            "object": "underground_line", 
            "to": "node840101840100", 
            "length": "63", 
            "10846": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10848": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "840147-PHASEC"
                }, 
                "name": "840147-LINECONFIG", 
                "10847": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840147-LINESPACING"
                }
            }
        }, 
        "10849": {
            "10850": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-104-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1906-32-0111906-32-104", 
            "name": "1906-32-104", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node985206985205"
        }, 
        "10851": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-011", 
            "parent": "nodeS1906-32-0111906-32-104", 
            "object": "load", 
            "constant_power_C": "1.08914", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10852": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-063", 
            "parent": "nodeS1906-32-0111906-32-104", 
            "object": "load", 
            "constant_power_C": "0.176986", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10853": {
            "phases": "A", 
            "from": "nodeF28136x1985338", 
            "name": "985338", 
            "10854": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10856": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985338-PHASEA"
                }, 
                "name": "985338-LINECONFIG", 
                "10855": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985338-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node985202985199", 
            "length": "40"
        }, 
        "10857": {
            "phases": "AN", 
            "from": "node985337F28136x1", 
            "name": "F28136x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28136x1985338"
        }, 
        "10858": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "node841100985337", 
            "name": "985337", 
            "10859": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10860": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985337-LINESPACING"
                }, 
                "10861": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985337-PHASEA"
                }, 
                "name": "985337-LINECONFIG"
            }, 
            "to": "node985337F28136x1", 
            "length": "40"
        }, 
        "10862": {
            "phases": "A", 
            "from": "node841102841100", 
            "name": "841100", 
            "object": "underground_line", 
            "10863": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10864": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841100-LINESPACING"
                }, 
                "name": "841100-LINECONFIG", 
                "10865": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841100-PHASEA"
                }
            }, 
            "to": "node841100985337", 
            "length": "86"
        }, 
        "10866": {
            "phases": "A", 
            "from": "node925149841102", 
            "name": "841102", 
            "object": "underground_line", 
            "to": "node841102841100", 
            "length": "312", 
            "10867": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10868": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841102-LINESPACING"
                }, 
                "10869": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "841102-PHASEA"
                }, 
                "name": "841102-LINECONFIG"
            }
        }, 
        "10870": {
            "phases": "A", 
            "from": "nodeT4189925149", 
            "name": "925149", 
            "object": "underground_line", 
            "to": "node925149841102", 
            "length": "30", 
            "10871": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10872": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925149-LINESPACING"
                }, 
                "name": "925149-LINECONFIG", 
                "10873": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "925149-PHASEA"
                }
            }
        }, 
        "10874": {
            "phases": "AN", 
            "from": "nodeS1906-32-057T4189", 
            "name": "T4189", 
            "object": "transformer", 
            "to": "nodeT4189925149", 
            "10875": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4189-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10876": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-057", 
            "parent": "nodeS1906-32-057T4189", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.91929", 
            "nominal_voltage": "120"
        }, 
        "10877": {
            "phases": "AN", 
            "from": "nodeS1906-32-010T28137", 
            "name": "T28137", 
            "object": "transformer", 
            "to": "node841102841100", 
            "10878": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28137-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10879": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-010", 
            "parent": "nodeS1906-32-010T28137", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.639871", 
            "nominal_voltage": "120"
        }, 
        "10880": {
            "10881": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10882": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985323-LINESPACING"
                }, 
                "10883": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985323-PHASEC"
                }, 
                "name": "985323-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "nodeF28871x1985323", 
            "name": "985323", 
            "object": "underground_line", 
            "to": "node985322985321", 
            "length": "10"
        }, 
        "10884": {
            "phases": "CN", 
            "from": "node985324F28871x1", 
            "name": "F28871x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28871x1985323"
        }, 
        "10885": {
            "phases": "C", 
            "from": "node975917985324", 
            "name": "985324", 
            "10886": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10888": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985324-PHASEC"
                }, 
                "name": "985324-LINECONFIG", 
                "10887": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985324-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node985324F28871x1", 
            "length": "15"
        }, 
        "10889": {
            "phases": "C", 
            "from": "node975926975917", 
            "name": "975917", 
            "10890": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10891": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "975917-LINESPACING"
                }, 
                "10892": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "975917-PHASEC"
                }, 
                "name": "975917-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node975917985324", 
            "length": "25"
        }, 
        "10893": {
            "phases": "C", 
            "from": "nodeT28873975926", 
            "name": "975926", 
            "object": "underground_line", 
            "10894": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10896": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "975926-PHASEC"
                }, 
                "name": "975926-LINECONFIG", 
                "10895": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "975926-LINESPACING"
                }
            }, 
            "to": "node975926975917", 
            "length": "160"
        }, 
        "10897": {
            "phases": "CN", 
            "from": "nodeS1906-32-002T28873", 
            "name": "T28873", 
            "object": "transformer", 
            "to": "nodeT28873975926", 
            "10898": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28873-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10899": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-002", 
            "parent": "nodeS1906-32-002T28873", 
            "object": "load", 
            "constant_power_C": "1.35948", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10900": {
            "phases": "CN", 
            "from": "nodeS1906-32-001T28872", 
            "name": "T28872", 
            "object": "transformer", 
            "to": "node975926975917", 
            "10901": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28872-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10902": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-001", 
            "parent": "nodeS1906-32-001T28872", 
            "object": "load", 
            "constant_power_C": "2.0752", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10903": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1906-32-014", 
            "parent": "nodeS1906-32-001T28872", 
            "object": "load", 
            "constant_power_C": "2.32415", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10904": {
            "phases": "BN", 
            "from": "nodeS1906-32-0051906-32-094", 
            "name": "1906-32-094", 
            "object": "transformer", 
            "to": "node985197985196", 
            "10905": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-094-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10906": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1906-32-005", 
            "parent": "nodeS1906-32-0051906-32-094", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "10907": {
            "phases": "A", 
            "from": "nodeF9926x1985316", 
            "name": "985316", 
            "object": "underground_line", 
            "to": "node985314985313", 
            "length": "22", 
            "10908": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10909": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985316-LINESPACING"
                }, 
                "10910": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985316-PHASEA"
                }, 
                "name": "985316-LINECONFIG"
            }
        }, 
        "10911": {
            "phases": "AN", 
            "from": "node985315F9926x1", 
            "name": "F9926x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF9926x1985316"
        }, 
        "10912": {
            "10913": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10914": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985315-LINESPACING"
                }, 
                "10915": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985315-PHASEA"
                }, 
                "name": "985315-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node840064985315", 
            "name": "985315", 
            "object": "underground_line", 
            "to": "node985315F9926x1", 
            "length": "23"
        }, 
        "10916": {
            "phases": "AN", 
            "from": "node1906-32-008840064", 
            "10917": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10920": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840064-LINECONFIG", 
                "10918": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840064-LINESPACING"
                }, 
                "10919": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840064985315", 
            "length": "230", 
            "name": "840064"
        }, 
        "10921": {
            "phases": "AN", 
            "from": "nodeS1906-32-0061906-32-008", 
            "name": "1906-32-008", 
            "10922": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-32-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1906-32-008840064"
        }, 
        "10923": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-006", 
            "parent": "nodeS1906-32-0061906-32-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.28169", 
            "nominal_voltage": "120"
        }, 
        "10924": {
            "phases": "A", 
            "from": "nodeT9927920583", 
            "name": "920583", 
            "object": "underground_line", 
            "10925": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "920583-LINECONFIG", 
                "10926": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920583-LINESPACING"
                }, 
                "10927": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920583-PHASEA"
                }
            }, 
            "to": "node840064985315", 
            "length": "184"
        }, 
        "10928": {
            "phases": "AN", 
            "from": "nodeS1906-32-020T9927", 
            "name": "T9927", 
            "to": "nodeT9927920583", 
            "object": "transformer", 
            "10929": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T9927-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10930": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-32-020", 
            "parent": "nodeS1906-32-020T9927", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.36953", 
            "nominal_voltage": "120"
        }, 
        "10931": {
            "phases": "A", 
            "from": "nodeF9925x1985311", 
            "name": "985311", 
            "object": "underground_line", 
            "to": "nodeCAP1985309", 
            "length": "10", 
            "10932": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10933": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985311-LINESPACING"
                }, 
                "10934": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985311-PHASEA"
                }, 
                "name": "985311-LINECONFIG"
            }
        }, 
        "10935": {
            "phases": "AN", 
            "from": "node985312F9925x1", 
            "name": "F9925x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF9925x1985311"
        }, 
        "10936": {
            "phases": "A", 
            "from": "node920580985312", 
            "name": "985312", 
            "object": "underground_line", 
            "to": "node985312F9925x1", 
            "length": "20", 
            "10937": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10938": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985312-LINESPACING"
                }, 
                "10939": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985312-PHASEA"
                }, 
                "name": "985312-LINECONFIG"
            }
        }, 
        "10940": {
            "phases": "A", 
            "from": "node840052920580", 
            "name": "920580", 
            "object": "underground_line", 
            "to": "node920580985312", 
            "length": "430", 
            "10941": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "920580-LINECONFIG", 
                "10942": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920580-LINESPACING"
                }, 
                "10943": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920580-PHASEA"
                }
            }
        }, 
        "10944": {
            "10945": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10946": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840052-LINESPACING"
                }, 
                "10947": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10948": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840052-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node840053840052", 
            "name": "840052", 
            "object": "overhead_line", 
            "to": "node840052920580", 
            "length": "330"
        }, 
        "10949": {
            "phases": "AN", 
            "from": "node981684840053", 
            "name": "840053", 
            "10950": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10952": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10953": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840053-LINECONFIG", 
                "10951": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840053-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node840053840052", 
            "length": "638"
        }, 
        "10954": {
            "phases": "AN", 
            "10955": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10956": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981684-LINESPACING"
                }, 
                "10957": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10958": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981684-LINECONFIG"
            }, 
            "from": "node840054981684", 
            "name": "981684", 
            "object": "overhead_line", 
            "to": "node981684840053", 
            "length": "379"
        }, 
        "10959": {
            "phases": "AN", 
            "from": "node1906-33-001840054", 
            "name": "840054", 
            "object": "overhead_line", 
            "10960": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10961": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "840054-LINESPACING"
                }, 
                "10962": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "10963": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "840054-LINECONFIG"
            }, 
            "to": "node840054981684", 
            "length": "357"
        }, 
        "10964": {
            "phases": "AN", 
            "from": "nodeS1906-33-0021906-33-001", 
            "name": "1906-33-001", 
            "object": "transformer", 
            "to": "node1906-33-001840054", 
            "10965": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1906-33-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "10966": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1906-33-002", 
            "parent": "nodeS1906-33-0021906-33-001", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.447326", 
            "nominal_voltage": "120"
        }, 
        "10967": {
            "phases": "A", 
            "from": "nodeF9922x1985306", 
            "name": "985306", 
            "object": "underground_line", 
            "to": "node985302985301", 
            "length": "10", 
            "10968": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10969": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985306-LINESPACING"
                }, 
                "10970": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985306-PHASEA"
                }, 
                "name": "985306-LINECONFIG"
            }
        }, 
        "10971": {
            "phases": "AN", 
            "from": "node985305F9922x1", 
            "name": "F9922x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF9922x1985306"
        }, 
        "10972": {
            "phases": "A", 
            "from": "node920575985305", 
            "name": "985305", 
            "object": "underground_line", 
            "to": "node985305F9922x1", 
            "length": "15", 
            "10973": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "985305-LINECONFIG", 
                "10974": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985305-LINESPACING"
                }, 
                "10975": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "985305-PHASEA"
                }
            }
        }, 
        "10976": {
            "10977": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10978": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920575-LINESPACING"
                }, 
                "10979": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920575-PHASEA"
                }, 
                "name": "920575-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "node920577920575", 
            "name": "920575", 
            "object": "underground_line", 
            "to": "node920575985305", 
            "length": "64"
        }, 
        "10980": {
            "phases": "A", 
            "from": "nodeT9924920577", 
            "10981": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "920577-LINECONFIG", 
                "10982": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "920577-LINESPACING"
                }, 
                "10983": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "920577-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node920577920575", 
            "length": "100", 
            "name": "920577"
        }, 
        "10984": {
            "phases": "AN", 
            "from": "nodeS1806-05-062T9924", 
            "name": "T9924", 
            "10985": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T9924-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT9924920577"
        }, 
        "10986": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-062", 
            "parent": "nodeS1806-05-062T9924", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.198379", 
            "nominal_voltage": "120"
        }, 
        "10987": {
            "phases": "AN", 
            "from": "nodeS1806-05-093T9923", 
            "name": "T9923", 
            "object": "transformer", 
            "10988": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T9923-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node920577920575"
        }, 
        "10989": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-093", 
            "parent": "nodeS1806-05-093T9923", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.75462", 
            "nominal_voltage": "120"
        }, 
        "10990": {
            "phases": "AN", 
            "from": "nodeS1806-05-1511806-05-364", 
            "name": "1806-05-364", 
            "object": "transformer", 
            "10991": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-364-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839805985293"
        }, 
        "10992": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-05-151", 
            "parent": "nodeS1806-05-1511806-05-364", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.457051", 
            "nominal_voltage": "120"
        }, 
        "10993": {
            "phases": "C", 
            "from": "nodeF28132x1985291", 
            "name": "985291", 
            "object": "underground_line", 
            "length": "20", 
            "to": "node841142985289", 
            "10994": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "10995": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985291-LINESPACING"
                }, 
                "10996": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985291-PHASEC"
                }, 
                "name": "985291-LINECONFIG"
            }
        }, 
        "10997": {
            "phases": "CN", 
            "from": "node985292F28132x1", 
            "name": "F28132x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28132x1985291"
        }, 
        "10998": {
            "phases": "C", 
            "from": "node839800985292", 
            "name": "985292", 
            "object": "underground_line", 
            "to": "node985292F28132x1", 
            "length": "20", 
            "10999": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11000": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "985292-LINESPACING"
                }, 
                "name": "985292-LINECONFIG", 
                "11001": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "985292-PHASEC"
                }
            }
        }, 
        "11002": {
            "phases": "C", 
            "from": "nodeT25155839800", 
            "name": "839800", 
            "object": "underground_line", 
            "to": "node839800985292", 
            "length": "71", 
            "11003": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11004": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839800-LINESPACING"
                }, 
                "name": "839800-LINECONFIG", 
                "11005": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839800-PHASEC"
                }
            }
        }, 
        "11006": {
            "phases": "CN", 
            "from": "nodeS1806-05-158T25155", 
            "name": "T25155", 
            "object": "transformer", 
            "to": "nodeT25155839800", 
            "11007": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T25155-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11008": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-158", 
            "parent": "nodeS1806-05-158T25155", 
            "object": "load", 
            "constant_power_C": "5.5274", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11009": {
            "11010": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-05-359-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-05-0011806-05-359", 
            "name": "1806-05-359", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node985286985285"
        }, 
        "11011": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-001", 
            "parent": "nodeS1806-05-0011806-05-359", 
            "object": "load", 
            "constant_power_C": "3.87229", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11012": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-05-086", 
            "parent": "nodeS1806-05-0011806-05-359", 
            "object": "load", 
            "constant_power_C": "5.29984", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11013": {
            "phases": "BN", 
            "from": "nodeS1806-08-0011806-08-080", 
            "name": "1806-08-080", 
            "11014": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-080-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node985279985278"
        }, 
        "11015": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-08-001", 
            "parent": "nodeS1806-08-0011806-08-080", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.07553", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11016": {
            "phases": "CN", 
            "from": "nodeS1806-08-0061806-08-074", 
            "name": "1806-08-074", 
            "11017": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-074-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node985277985276"
        }, 
        "11018": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-08-006", 
            "parent": "nodeS1806-08-0061806-08-074", 
            "object": "load", 
            "constant_power_C": "2.4389", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11019": {
            "phases": "C", 
            "from": "nodeF25078x1979015", 
            "name": "979015", 
            "object": "underground_line", 
            "11020": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11021": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979015-LINESPACING"
                }, 
                "11022": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979015-PHASEC"
                }, 
                "name": "979015-LINECONFIG"
            }, 
            "to": "node839754979014", 
            "length": "20"
        }, 
        "11023": {
            "phases": "CN", 
            "from": "node839752F25078x1", 
            "name": "F25078x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF25078x1979015"
        }, 
        "11024": {
            "phases": "C", 
            "from": "node1806-17-018839752", 
            "name": "839752", 
            "to": "node839752F25078x1", 
            "object": "underground_line", 
            "11025": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11026": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839752-LINESPACING"
                }, 
                "11027": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839752-PHASEC"
                }, 
                "name": "839752-LINECONFIG"
            }, 
            "length": "810"
        }, 
        "11028": {
            "phases": "CN", 
            "from": "nodeS1806-17-0261806-17-018", 
            "name": "1806-17-018", 
            "object": "transformer", 
            "to": "node1806-17-018839752", 
            "11029": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-018-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11030": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-17-026", 
            "parent": "nodeS1806-17-0261806-17-018", 
            "object": "load", 
            "constant_power_C": "3.89563", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11031": {
            "phases": "AN", 
            "from": "nodeS1806-08-0161806-08-030", 
            "name": "1806-08-030", 
            "object": "transformer", 
            "to": "node841548979000", 
            "11032": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-08-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11033": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-08-016", 
            "parent": "nodeS1806-08-0161806-08-030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.210049", 
            "nominal_voltage": "120"
        }, 
        "11034": {
            "phases": "AN", 
            "from": "nodeS1806-17-0181806-17-127", 
            "name": "1806-17-127", 
            "object": "transformer", 
            "to": "node978992978991", 
            "11035": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-127-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11036": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-018", 
            "parent": "nodeS1806-17-0181806-17-127", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.573744", 
            "nominal_voltage": "120"
        }, 
        "11037": {
            "phases": "BN", 
            "from": "nodeS1806-16-0021806-17-122", 
            "name": "1806-17-122", 
            "object": "transformer", 
            "to": "node978987978986", 
            "11038": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-122-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11039": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-002", 
            "parent": "nodeS1806-16-0021806-17-122", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.73874", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11040": {
            "11041": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11042": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979059-LINESPACING"
                }, 
                "11043": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "11044": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "979059-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "nodeF28661x1979059", 
            "name": "979059", 
            "object": "overhead_line", 
            "to": "node978985978983", 
            "length": "10"
        }, 
        "11045": {
            "phases": "AN", 
            "from": "node979060F28661x1", 
            "name": "F28661x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28661x1979059"
        }, 
        "11046": {
            "phases": "AN", 
            "from": "node839733979060", 
            "name": "979060", 
            "11047": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11048": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979060-LINESPACING"
                }, 
                "11050": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "979060-LINECONFIG", 
                "11049": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979060F28661x1", 
            "length": "80"
        }, 
        "11051": {
            "phases": "AN", 
            "from": "node969320839733", 
            "name": "839733", 
            "object": "overhead_line", 
            "11052": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11055": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11053": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839733-LINESPACING"
                }, 
                "11054": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839733-LINECONFIG"
            }, 
            "to": "node839733979060", 
            "length": "212"
        }, 
        "11056": {
            "phases": "AN", 
            "from": "node839736969320", 
            "name": "969320", 
            "to": "node969320839733", 
            "object": "overhead_line", 
            "11057": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11058": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "969320-LINESPACING"
                }, 
                "11059": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11060": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "969320-LINECONFIG"
            }, 
            "length": "181"
        }, 
        "11061": {
            "phases": "AN", 
            "from": "node839738839736", 
            "name": "839736", 
            "object": "overhead_line", 
            "to": "node839736969320", 
            "length": "398", 
            "11062": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11064": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11065": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839736-LINECONFIG", 
                "11063": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839736-LINESPACING"
                }
            }
        }, 
        "11066": {
            "phases": "AN", 
            "from": "node1806-17-010839738", 
            "name": "839738", 
            "object": "overhead_line", 
            "to": "node839738839736", 
            "length": "398", 
            "11067": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11068": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839738-LINESPACING"
                }, 
                "11069": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11070": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839738-LINECONFIG"
            }
        }, 
        "11071": {
            "11072": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-17-0051806-17-010", 
            "name": "1806-17-010", 
            "object": "transformer", 
            "to": "node1806-17-010839738"
        }, 
        "11073": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-005", 
            "parent": "nodeS1806-17-0051806-17-010", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.927716", 
            "nominal_voltage": "120"
        }, 
        "11074": {
            "phases": "AN", 
            "11075": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-17-0121806-17-009", 
            "name": "1806-17-009", 
            "object": "transformer", 
            "to": "node839738839736"
        }, 
        "11076": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-012", 
            "parent": "nodeS1806-17-0121806-17-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11077": {
            "phases": "AN", 
            "from": "nodeS1806-17-0091806-17-008", 
            "name": "1806-17-008", 
            "11078": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839736969320"
        }, 
        "11079": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-009", 
            "parent": "nodeS1806-17-0091806-17-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.4859", 
            "nominal_voltage": "120"
        }, 
        "11080": {
            "phases": "AN", 
            "from": "nodeS1806-17-0041806-17-120", 
            "name": "1806-17-120", 
            "11081": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-120-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839733979060"
        }, 
        "11082": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-004", 
            "parent": "nodeS1806-17-0041806-17-120", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.04603", 
            "nominal_voltage": "120"
        }, 
        "11083": {
            "phases": "CN", 
            "from": "nodeS1806-17-0161806-17-118", 
            "name": "1806-17-118", 
            "object": "transformer", 
            "11084": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-118-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node978983978982"
        }, 
        "11085": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-17-016", 
            "parent": "nodeS1806-17-0161806-17-118", 
            "object": "load", 
            "constant_power_C": "0.272286", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11086": {
            "phases": "AN", 
            "from": "nodeF28658x1979058", 
            "name": "979058", 
            "object": "overhead_line", 
            "11087": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11088": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979058-LINESPACING"
                }, 
                "11090": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979058-LINECONFIG", 
                "11089": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node978979978977", 
            "length": "300"
        }, 
        "11091": {
            "phases": "AN", 
            "from": "node839727F28658x1", 
            "name": "F28658x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28658x1979058"
        }, 
        "11092": {
            "phases": "AN", 
            "from": "node1806-17-005839727", 
            "name": "839727", 
            "object": "overhead_line", 
            "to": "node839727F28658x1", 
            "length": "132", 
            "11093": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11096": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839727-LINECONFIG", 
                "11094": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839727-LINESPACING"
                }, 
                "11095": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11097": {
            "phases": "AN", 
            "from": "nodeS1806-17-0021806-17-005", 
            "name": "1806-17-005", 
            "object": "transformer", 
            "to": "node1806-17-005839727", 
            "11098": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11099": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-17-002", 
            "parent": "nodeS1806-17-0021806-17-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.735171", 
            "nominal_voltage": "120"
        }, 
        "11100": {
            "phases": "AN", 
            "from": "nodeS1806-16-0011806-17-111", 
            "name": "1806-17-111", 
            "object": "transformer", 
            "to": "node978976978975", 
            "11101": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-17-111-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11102": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-16-001", 
            "parent": "nodeS1806-16-0011806-17-111", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.68428", 
            "nominal_voltage": "120"
        }, 
        "11103": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-16-006", 
            "parent": "nodeS1806-16-0011806-17-111", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.83793", 
            "nominal_voltage": "120"
        }, 
        "11104": {
            "11105": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11106": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979057-LINESPACING"
                }, 
                "11107": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "979057-PHASEB"
                }, 
                "name": "979057-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "nodeR6914x1979057", 
            "name": "979057", 
            "object": "underground_line", 
            "to": "node978974978970", 
            "length": "45"
        }, 
        "11108": {
            "phases": "BN", 
            "from": "node978971R6914x1", 
            "name": "R6914x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR6914x1979057"
        }, 
        "11109": {
            "phases": "B", 
            "from": "node921593978971", 
            "name": "978971", 
            "11110": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11112": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978971-PHASEB"
                }, 
                "name": "978971-LINECONFIG", 
                "11111": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978971-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node978971R6914x1", 
            "length": "45"
        }, 
        "11113": {
            "phases": "B", 
            "from": "node921816921593", 
            "name": "921593", 
            "11114": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11115": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921593-LINESPACING"
                }, 
                "11116": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921593-PHASEB"
                }, 
                "name": "921593-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node921593978971", 
            "length": "1504"
        }, 
        "11117": {
            "phases": "B", 
            "from": "node839719921816", 
            "name": "921816", 
            "object": "underground_line", 
            "11118": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11120": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921816-PHASEB"
                }, 
                "name": "921816-LINECONFIG", 
                "11119": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921816-LINESPACING"
                }
            }, 
            "to": "node921816921593", 
            "length": "1354"
        }, 
        "11121": {
            "phases": "B", 
            "from": "node839720839719", 
            "name": "839719", 
            "object": "underground_line", 
            "length": "1116", 
            "to": "node839719921816", 
            "11122": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11123": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839719-LINESPACING"
                }, 
                "11124": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839719-PHASEB"
                }, 
                "name": "839719-LINECONFIG"
            }
        }, 
        "11125": {
            "phases": "B", 
            "from": "nodeT6916839720", 
            "name": "839720", 
            "object": "underground_line", 
            "to": "node839720839719", 
            "length": "469", 
            "11126": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11128": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839720-PHASEB"
                }, 
                "name": "839720-LINECONFIG", 
                "11127": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839720-LINESPACING"
                }
            }
        }, 
        "11129": {
            "phases": "BN", 
            "from": "nodeS1806-16-010T6916", 
            "name": "T6916", 
            "object": "transformer", 
            "to": "nodeT6916839720", 
            "11130": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6916-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11131": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-010", 
            "parent": "nodeS1806-16-010T6916", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.6", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11132": {
            "phases": "B", 
            "from": "node917612917611", 
            "name": "917611", 
            "object": "underground_line", 
            "to": "node839720839719", 
            "length": "1412", 
            "11133": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "917611-LINECONFIG", 
                "11134": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917611-LINESPACING"
                }, 
                "11135": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917611-PHASEB"
                }
            }
        }, 
        "11136": {
            "11137": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11138": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917612-LINESPACING"
                }, 
                "11139": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917612-PHASEB"
                }, 
                "name": "917612-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "nodeT6918917612", 
            "name": "917612", 
            "object": "underground_line", 
            "to": "node917612917611", 
            "length": "346"
        }, 
        "11140": {
            "phases": "BN", 
            "from": "nodeS1806-15-001T6918", 
            "11141": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6918-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT6918917612", 
            "name": "T6918"
        }, 
        "11142": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-15-001", 
            "parent": "nodeS1806-15-001T6918", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.171151", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11143": {
            "phases": "B", 
            "from": "node929367917613", 
            "name": "917613", 
            "11144": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11145": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917613-LINESPACING"
                }, 
                "11146": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "917613-PHASEB"
                }, 
                "name": "917613-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node917612917611", 
            "length": "346"
        }, 
        "11147": {
            "phases": "B", 
            "from": "node929368929367", 
            "name": "929367", 
            "object": "underground_line", 
            "11148": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11149": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929367-LINESPACING"
                }, 
                "11150": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "929367-PHASEB"
                }, 
                "name": "929367-LINECONFIG"
            }, 
            "to": "node929367917613", 
            "length": "510"
        }, 
        "11151": {
            "phases": "B", 
            "from": "nodeT10997929368", 
            "name": "929368", 
            "object": "underground_line", 
            "11152": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11153": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929368-LINESPACING"
                }, 
                "11154": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "929368-PHASEB"
                }, 
                "name": "929368-LINECONFIG"
            }, 
            "to": "node929368929367", 
            "length": "20"
        }, 
        "11155": {
            "phases": "BN", 
            "from": "nodeS1806-22-034T10997", 
            "name": "T10997", 
            "object": "transformer", 
            "to": "nodeT10997929368", 
            "11156": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10997-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11157": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-034", 
            "parent": "nodeS1806-22-034T10997", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.79708", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11158": {
            "phases": "B", 
            "from": "node841983929369", 
            "name": "929369", 
            "object": "underground_line", 
            "to": "node929368929367", 
            "length": "225", 
            "11159": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11160": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929369-LINESPACING"
                }, 
                "name": "929369-LINECONFIG", 
                "11161": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "929369-PHASEB"
                }
            }
        }, 
        "11162": {
            "phases": "B", 
            "from": "nodeT10999841983", 
            "name": "841983", 
            "object": "underground_line", 
            "to": "node841983929369", 
            "length": "358", 
            "11163": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11164": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841983-LINESPACING"
                }, 
                "11165": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841983-PHASEB"
                }, 
                "name": "841983-LINECONFIG"
            }
        }, 
        "11166": {
            "phases": "BN", 
            "from": "nodeS1806-21-008T10999", 
            "name": "T10999", 
            "object": "transformer", 
            "to": "nodeT10999841983", 
            "11167": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10999-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11168": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-008", 
            "parent": "nodeS1806-21-008T10999", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.47132", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11169": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-019", 
            "parent": "nodeS1806-21-008T10999", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.18282", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11170": {
            "phases": "B", 
            "11171": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11172": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929370-LINESPACING"
                }, 
                "11173": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "929370-PHASEB"
                }, 
                "name": "929370-LINECONFIG"
            }, 
            "from": "node929371929370", 
            "name": "929370", 
            "object": "underground_line", 
            "to": "node841983929369", 
            "length": "725"
        }, 
        "11174": {
            "phases": "B", 
            "from": "nodeT15401929371", 
            "name": "929371", 
            "11175": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11176": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929371-LINESPACING"
                }, 
                "name": "929371-LINECONFIG", 
                "11177": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "929371-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node929371929370", 
            "length": "790"
        }, 
        "11178": {
            "phases": "BN", 
            "11179": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15401-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-22-017T15401", 
            "name": "T15401", 
            "object": "transformer", 
            "to": "nodeT15401929371"
        }, 
        "11180": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-017", 
            "parent": "nodeS1806-22-017T15401", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.91378", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11181": {
            "phases": "B", 
            "from": "node841970929374", 
            "name": "929374", 
            "object": "underground_line", 
            "11182": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11184": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "929374-PHASEB"
                }, 
                "name": "929374-LINECONFIG", 
                "11183": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "929374-LINESPACING"
                }
            }, 
            "to": "node929371929370", 
            "length": "30"
        }, 
        "11185": {
            "phases": "BN", 
            "from": "node921565841970", 
            "name": "841970", 
            "object": "overhead_line", 
            "length": "295", 
            "to": "node841970929374", 
            "11186": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11187": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841970-LINESPACING"
                }, 
                "11188": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841970-LINECONFIG", 
                "11189": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11190": {
            "phases": "BN", 
            "from": "node841966921565", 
            "name": "921565", 
            "object": "overhead_line", 
            "to": "node921565841970", 
            "length": "175", 
            "11191": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11192": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921565-LINESPACING"
                }, 
                "11194": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "921565-LINECONFIG", 
                "11193": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11195": {
            "phases": "BN", 
            "from": "node921568841966", 
            "name": "841966", 
            "object": "overhead_line", 
            "to": "node841966921565", 
            "length": "283", 
            "11196": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11199": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11197": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841966-LINESPACING"
                }, 
                "11198": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841966-LINECONFIG"
            }
        }, 
        "11200": {
            "11201": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11202": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921568-LINESPACING"
                }, 
                "11203": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11204": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "921568-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node917662921568", 
            "name": "921568", 
            "object": "overhead_line", 
            "to": "node921568841966", 
            "length": "283"
        }, 
        "11205": {
            "phases": "BN", 
            "from": "node921570917662", 
            "name": "917662", 
            "11206": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11208": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11209": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "917662-LINECONFIG", 
                "11207": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "917662-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node917662921568", 
            "length": "153"
        }, 
        "11210": {
            "phases": "BN", 
            "11211": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11212": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921570-LINESPACING"
                }, 
                "11213": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11214": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "921570-LINECONFIG"
            }, 
            "from": "node841964921570", 
            "name": "921570", 
            "object": "overhead_line", 
            "to": "node921570917662", 
            "length": "137"
        }, 
        "11215": {
            "phases": "BN", 
            "from": "node841959841964", 
            "name": "841964", 
            "object": "overhead_line", 
            "11216": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11217": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841964-LINESPACING"
                }, 
                "11218": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11219": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841964-LINECONFIG"
            }, 
            "to": "node841964921570", 
            "length": "127"
        }, 
        "11220": {
            "phases": "BN", 
            "from": "node841955841959", 
            "name": "841959", 
            "object": "overhead_line", 
            "to": "node841959841964", 
            "length": "344", 
            "11221": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11224": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841959-LINECONFIG", 
                "11222": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841959-LINESPACING"
                }, 
                "11223": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11225": {
            "phases": "BN", 
            "from": "node841953841955", 
            "name": "841955", 
            "object": "overhead_line", 
            "to": "node841955841959", 
            "length": "191", 
            "11226": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11227": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841955-LINESPACING"
                }, 
                "11228": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841955-LINECONFIG", 
                "11229": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11230": {
            "phases": "BN", 
            "from": "node841951841953", 
            "name": "841953", 
            "object": "overhead_line", 
            "to": "node841953841955", 
            "length": "253", 
            "11231": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11232": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841953-LINESPACING"
                }, 
                "11234": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841953-LINECONFIG", 
                "11233": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11235": {
            "phases": "BN", 
            "from": "node841949841951", 
            "name": "841951", 
            "object": "overhead_line", 
            "to": "node841951841953", 
            "length": "482", 
            "11236": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11239": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11237": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841951-LINESPACING"
                }, 
                "11238": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841951-LINECONFIG"
            }
        }, 
        "11240": {
            "phases": "BN", 
            "from": "node841947841949", 
            "name": "841949", 
            "11241": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11242": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841949-LINESPACING"
                }, 
                "11243": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11244": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841949-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841949841951", 
            "length": "516"
        }, 
        "11245": {
            "phases": "BN", 
            "from": "node841945841947", 
            "name": "841947", 
            "object": "overhead_line", 
            "11246": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11248": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11249": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841947-LINECONFIG", 
                "11247": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841947-LINESPACING"
                }
            }, 
            "to": "node841947841949", 
            "length": "687"
        }, 
        "11250": {
            "phases": "BN", 
            "from": "node841943841945", 
            "name": "841945", 
            "object": "overhead_line", 
            "to": "node841945841947", 
            "length": "457", 
            "11251": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11252": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841945-LINESPACING"
                }, 
                "11253": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11254": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841945-LINECONFIG"
            }
        }, 
        "11255": {
            "phases": "BN", 
            "from": "node841941841943", 
            "name": "841943", 
            "object": "overhead_line", 
            "to": "node841943841945", 
            "length": "683", 
            "11256": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11257": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841943-LINESPACING"
                }, 
                "11258": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11259": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841943-LINECONFIG"
            }
        }, 
        "11260": {
            "phases": "BN", 
            "from": "node841900841941", 
            "name": "841941", 
            "object": "overhead_line", 
            "to": "node841941841943", 
            "length": "266", 
            "11261": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11264": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841941-LINECONFIG", 
                "11262": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841941-LINESPACING"
                }, 
                "11263": {
