                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11265": {
            "11266": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11267": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841900-LINESPACING"
                }, 
                "11268": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841900-LINECONFIG", 
                "11269": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841898841900", 
            "name": "841900", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node841900841941", 
            "length": "249"
        }, 
        "11270": {
            "phases": "BN", 
            "from": "node841896841898", 
            "name": "841898", 
            "11271": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11272": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841898-LINESPACING"
                }, 
                "11274": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841898-LINECONFIG", 
                "11273": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841898841900", 
            "length": "274"
        }, 
        "11275": {
            "phases": "BN", 
            "from": "node841895841896", 
            "name": "841896", 
            "object": "overhead_line", 
            "11276": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11279": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11277": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841896-LINESPACING"
                }, 
                "11278": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841896-LINECONFIG"
            }, 
            "to": "node841896841898", 
            "length": "2176"
        }, 
        "11280": {
            "phases": "BN", 
            "from": "node971670841895", 
            "name": "841895", 
            "to": "node841895841896", 
            "object": "overhead_line", 
            "11281": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11282": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841895-LINESPACING"
                }, 
                "11283": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11284": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841895-LINECONFIG"
            }, 
            "length": "151"
        }, 
        "11285": {
            "phases": "BN", 
            "from": "node841803971670", 
            "name": "971670", 
            "object": "overhead_line", 
            "to": "node971670841895", 
            "length": "446", 
            "11286": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11288": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11289": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "971670-LINECONFIG", 
                "11287": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "971670-LINESPACING"
                }
            }
        }, 
        "11290": {
            "phases": "BN", 
            "from": "node841805841803", 
            "name": "841803", 
            "object": "overhead_line", 
            "to": "node841803971670", 
            "length": "2030", 
            "11291": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11292": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841803-LINESPACING"
                }, 
                "11293": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11294": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841803-LINECONFIG"
            }
        }, 
        "11295": {
            "11296": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11297": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841805-LINESPACING"
                }, 
                "11298": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11299": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841805-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841806841805", 
            "name": "841805", 
            "object": "overhead_line", 
            "to": "node841805841803", 
            "length": "115"
        }, 
        "11300": {
            "phases": "BN", 
            "from": "node841808841806", 
            "11301": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11304": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841806-LINECONFIG", 
                "11302": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841806-LINESPACING"
                }, 
                "11303": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841806841805", 
            "length": "719", 
            "name": "841806"
        }, 
        "11305": {
            "phases": "BN", 
            "from": "node841809841808", 
            "name": "841808", 
            "11306": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11307": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841808-LINESPACING"
                }, 
                "11308": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841808-LINECONFIG", 
                "11309": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841808841806", 
            "length": "136"
        }, 
        "11310": {
            "phases": "B", 
            "from": "nodeF18043x1841809", 
            "name": "841809", 
            "object": "underground_line", 
            "11311": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11312": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841809-LINESPACING"
                }, 
                "name": "841809-LINECONFIG", 
                "11313": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841809-PHASEB"
                }
            }, 
            "to": "node841809841808", 
            "length": "20"
        }, 
        "11314": {
            "phases": "BN", 
            "from": "node928851F18043x1", 
            "name": "F18043x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18043x1841809"
        }, 
        "11315": {
            "phases": "B", 
            "from": "nodeT18045928851", 
            "name": "928851", 
            "object": "underground_line", 
            "to": "node928851F18043x1", 
            "length": "360", 
            "11316": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11317": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928851-LINESPACING"
                }, 
                "11318": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928851-PHASEB"
                }, 
                "name": "928851-LINECONFIG"
            }
        }, 
        "11319": {
            "phases": "BN", 
            "from": "nodeS1806-26-003T18045", 
            "name": "T18045", 
            "object": "transformer", 
            "to": "nodeT18045928851", 
            "11320": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18045-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11321": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-26-003", 
            "parent": "nodeS1806-26-003T18045", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.6376", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11322": {
            "phases": "BN", 
            "from": "node841814841812", 
            "name": "841812", 
            "object": "overhead_line", 
            "to": "node841809841808", 
            "length": "59", 
            "11323": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11324": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841812-LINESPACING"
                }, 
                "11325": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11326": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841812-LINECONFIG"
            }
        }, 
        "11327": {
            "11328": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11329": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841814-LINESPACING"
                }, 
                "11330": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11331": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841814-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841815841814", 
            "name": "841814", 
            "object": "overhead_line", 
            "to": "node841814841812", 
            "length": "1296"
        }, 
        "11332": {
            "phases": "BN", 
            "from": "node841816841815", 
            "11333": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11336": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841815-LINECONFIG", 
                "11334": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841815-LINESPACING"
                }, 
                "11335": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841815841814", 
            "length": "1034", 
            "name": "841815"
        }, 
        "11337": {
            "phases": "BN", 
            "from": "node955246841816", 
            "name": "841816", 
            "11338": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11339": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841816-LINESPACING"
                }, 
                "11340": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841816-LINECONFIG", 
                "11341": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841816841815", 
            "length": "1653"
        }, 
        "11342": {
            "phases": "BN", 
            "from": "node904503955246", 
            "name": "955246", 
            "object": "overhead_line", 
            "11343": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11344": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "955246-LINESPACING"
                }, 
                "11346": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "955246-LINECONFIG", 
                "11345": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }, 
            "to": "node955246841816", 
            "length": "329"
        }, 
        "11347": {
            "phases": "BN", 
            "from": "node904504904503", 
            "name": "904503", 
            "object": "overhead_line", 
            "to": "node904503955246", 
            "length": "320", 
            "11348": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11351": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11349": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904503-LINESPACING"
                }, 
                "11350": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904503-LINECONFIG"
            }
        }, 
        "11352": {
            "phases": "BN", 
            "from": "node904505904504", 
            "name": "904504", 
            "object": "overhead_line", 
            "to": "node904504904503", 
            "length": "330", 
            "11353": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11354": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904504-LINESPACING"
                }, 
                "11355": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11356": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904504-LINECONFIG"
            }
        }, 
        "11357": {
            "phases": "BN", 
            "from": "node904506904505", 
            "name": "904505", 
            "object": "overhead_line", 
            "to": "node904505904504", 
            "length": "330", 
            "11358": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11360": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11361": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904505-LINECONFIG", 
                "11359": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904505-LINESPACING"
                }
            }
        }, 
        "11362": {
            "phases": "BN", 
            "11363": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11364": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904506-LINESPACING"
                }, 
                "11365": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11366": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904506-LINECONFIG"
            }, 
            "from": "node904507904506", 
            "name": "904506", 
            "object": "overhead_line", 
            "to": "node904506904505", 
            "length": "345"
        }, 
        "11367": {
            "phases": "BN", 
            "from": "node948791904507", 
            "name": "904507", 
            "11368": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11369": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904507-LINESPACING"
                }, 
                "11370": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11371": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904507-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node904507904506", 
            "length": "360"
        }, 
        "11372": {
            "phases": "BN", 
            "from": "nodeF2996x1948791", 
            "name": "948791", 
            "object": "overhead_line", 
            "11373": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11376": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "948791-LINECONFIG", 
                "11374": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948791-LINESPACING"
                }, 
                "11375": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }
            }, 
            "to": "node948791904507", 
            "length": "361"
        }, 
        "11377": {
            "phases": "BN", 
            "from": "node948792F2996x1", 
            "name": "F2996x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF2996x1948791"
        }, 
        "11378": {
            "phases": "BN", 
            "from": "node841824948792", 
            "name": "948792", 
            "object": "overhead_line", 
            "to": "node948792F2996x1", 
            "length": "361", 
            "11379": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11380": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948792-LINESPACING"
                }, 
                "11381": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11382": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "948792-LINECONFIG"
            }
        }, 
        "11383": {
            "phases": "B", 
            "from": "node1806-24-005841824", 
            "name": "841824", 
            "object": "underground_line", 
            "to": "node841824948792", 
            "length": "230", 
            "11384": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11385": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841824-LINESPACING"
                }, 
                "11386": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841824-PHASEB"
                }, 
                "name": "841824-LINECONFIG"
            }
        }, 
        "11387": {
            "phases": "BN", 
            "from": "node841826904509", 
            "name": "904509", 
            "object": "overhead_line", 
            "to": "node841824948792", 
            "length": "360", 
            "11388": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11391": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11389": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904509-LINESPACING"
                }, 
                "11390": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904509-LINECONFIG"
            }
        }, 
        "11392": {
            "11393": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11394": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841826-LINESPACING"
                }, 
                "11395": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841826-PHASEB"
                }, 
                "name": "841826-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "node841828841826", 
            "name": "841826", 
            "object": "underground_line", 
            "to": "node841826904509", 
            "length": "332"
        }, 
        "11396": {
            "phases": "B", 
            "from": "node841829841828", 
            "11397": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841828-LINECONFIG", 
                "11398": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841828-LINESPACING"
                }, 
                "11399": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841828-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node841828841826", 
            "length": "437", 
            "name": "841828"
        }, 
        "11400": {
            "phases": "B", 
            "from": "node948924841829", 
            "name": "841829", 
            "11401": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11402": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841829-LINESPACING"
                }, 
                "11403": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841829-PHASEB"
                }, 
                "name": "841829-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841829841828", 
            "length": "1895"
        }, 
        "11404": {
            "phases": "B", 
            "from": "node1807-19-001948924", 
            "name": "948924", 
            "object": "underground_line", 
            "11405": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "948924-LINECONFIG", 
                "11406": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948924-LINESPACING"
                }, 
                "11407": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "948924-PHASEB"
                }
            }, 
            "to": "node948924841829", 
            "length": "1750.41"
        }, 
        "11408": {
            "phases": "BN", 
            "from": "node1806-24-016904510", 
            "name": "904510", 
            "to": "node841826904509", 
            "object": "overhead_line", 
            "11409": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11410": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "904510-LINESPACING"
                }, 
                "11411": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "11412": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.65", 
                    "geometric_mean_radius": "0.00504"
                }, 
                "name": "904510-LINECONFIG"
            }, 
            "length": "349"
        }, 
        "11413": {
            "phases": "BN", 
            "from": "nodeS1806-25-0011806-24-016", 
            "name": "1806-24-016", 
            "object": "transformer", 
            "to": "node1806-24-016904510", 
            "11414": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-24-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11415": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-25-001", 
            "parent": "nodeS1806-25-0011806-24-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.869369", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11416": {
            "phases": "BN", 
            "from": "nodeS1806-24-0011806-24-013", 
            "name": "1806-24-013", 
            "object": "transformer", 
            "to": "node948791904507", 
            "11417": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-24-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11418": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-24-001", 
            "parent": "nodeS1806-24-0011806-24-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.81653", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11419": {
            "phases": "B", 
            "from": "nodeF5347x1915132", 
            "name": "915132", 
            "object": "underground_line", 
            "to": "node904506904505", 
            "length": "3", 
            "11420": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11421": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "915132-LINESPACING"
                }, 
                "11422": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "915132-PHASEB"
                }, 
                "name": "915132-LINECONFIG"
            }
        }, 
        "11423": {
            "phases": "BN", 
            "from": "node841819F5347x1", 
            "name": "F5347x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF5347x1915132"
        }, 
        "11424": {
            "11425": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11426": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841819-LINESPACING"
                }, 
                "11427": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841819-PHASEB"
                }, 
                "name": "841819-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "node915133841819", 
            "name": "841819", 
            "object": "underground_line", 
            "to": "node841819F5347x1", 
            "length": "9"
        }, 
        "11428": {
            "phases": "B", 
            "from": "nodeT5349915133", 
            "11429": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "915133-LINECONFIG", 
                "11430": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "915133-LINESPACING"
                }, 
                "11431": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "915133-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node915133841819", 
            "length": "1419", 
            "name": "915133"
        }, 
        "11432": {
            "phases": "BN", 
            "from": "nodeS1806-25-002T5349", 
            "name": "T5349", 
            "11433": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5349-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT5349915133"
        }, 
        "11434": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-25-002", 
            "parent": "nodeS1806-25-002T5349", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11435": {
            "phases": "B", 
            "from": "nodeF18750x1841832", 
            "name": "841832", 
            "object": "underground_line", 
            "11436": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11437": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841832-LINESPACING"
                }, 
                "11438": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841832-PHASEB"
                }, 
                "name": "841832-LINECONFIG"
            }, 
            "to": "node841815841814", 
            "length": "25"
        }, 
        "11439": {
            "phases": "BN", 
            "from": "node949311F18750x1", 
            "name": "F18750x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18750x1841832"
        }, 
        "11440": {
            "phases": "B", 
            "from": "node949398949311", 
            "name": "949311", 
            "to": "node949311F18750x1", 
            "object": "underground_line", 
            "11441": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11442": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949311-LINESPACING"
                }, 
                "11443": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "949311-PHASEB"
                }, 
                "name": "949311-LINECONFIG"
            }, 
            "length": "20"
        }, 
        "11444": {
            "phases": "B", 
            "from": "nodeT18752949398", 
            "name": "949398", 
            "object": "underground_line", 
            "to": "node949398949311", 
            "length": "630", 
            "11445": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "949398-LINECONFIG", 
                "11446": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949398-LINESPACING"
                }, 
                "11447": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "949398-PHASEB"
                }
            }
        }, 
        "11448": {
            "phases": "BN", 
            "from": "nodeS1806-23-002T18752", 
            "name": "T18752", 
            "object": "transformer", 
            "to": "nodeT18752949398", 
            "11449": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18752-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11450": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-23-002", 
            "parent": "nodeS1806-23-002T18752", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11451": {
            "phases": "B", 
            "from": "nodeR2916x1912718", 
            "name": "912718", 
            "object": "underground_line", 
            "to": "node841808841806", 
            "length": "23", 
            "11452": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11453": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912718-LINESPACING"
                }, 
                "11454": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912718-PHASEB"
                }, 
                "name": "912718-LINECONFIG"
            }
        }, 
        "11455": {
            "phases": "BN", 
            "from": "node914355R2916x1", 
            "name": "R2916x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2916x1912718"
        }, 
        "11456": {
            "11457": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11458": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "914355-LINESPACING"
                }, 
                "11459": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "914355-PHASEB"
                }, 
                "name": "914355-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "node912719914355", 
            "name": "914355", 
            "object": "underground_line", 
            "to": "node914355R2916x1", 
            "length": "70"
        }, 
        "11460": {
            "phases": "B", 
            "from": "node912720912719", 
            "11461": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "912719-LINECONFIG", 
                "11462": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912719-LINESPACING"
                }, 
                "11463": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912719-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node912719914355", 
            "length": "704", 
            "name": "912719"
        }, 
        "11464": {
            "phases": "B", 
            "from": "nodeT6459912720", 
            "name": "912720", 
            "11465": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11466": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912720-LINESPACING"
                }, 
                "11467": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912720-PHASEB"
                }, 
                "name": "912720-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node912720912719", 
            "length": "38"
        }, 
        "11468": {
            "phases": "BN", 
            "from": "nodeS1806-23-003T6459", 
            "name": "T6459", 
            "object": "transformer", 
            "11469": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6459-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT6459912720"
        }, 
        "11470": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-23-003", 
            "parent": "nodeS1806-23-003T6459", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.791573", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11471": {
            "phases": "B", 
            "from": "node912723912722", 
            "name": "912722", 
            "object": "underground_line", 
            "11472": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11473": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912722-LINESPACING"
                }, 
                "11474": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912722-PHASEB"
                }, 
                "name": "912722-LINECONFIG"
            }, 
            "to": "node912720912719", 
            "length": "1714"
        }, 
        "11475": {
            "phases": "B", 
            "from": "node912724912723", 
            "name": "912723", 
            "object": "underground_line", 
            "to": "node912723912722", 
            "length": "1798", 
            "11476": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11477": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912723-LINESPACING"
                }, 
                "11478": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912723-PHASEB"
                }, 
                "name": "912723-LINECONFIG"
            }
        }, 
        "11479": {
            "phases": "B", 
            "from": "nodeT6462912724", 
            "name": "912724", 
            "object": "underground_line", 
            "to": "node912724912723", 
            "length": "100", 
            "11480": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11481": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912724-LINESPACING"
                }, 
                "11482": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912724-PHASEB"
                }, 
                "name": "912724-LINECONFIG"
            }
        }, 
        "11483": {
            "phases": "BN", 
            "from": "nodeS1806-23-004T6462", 
            "name": "T6462", 
            "object": "transformer", 
            "to": "nodeT6462912724", 
            "11484": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6462-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11485": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-23-004", 
            "parent": "nodeS1806-23-004T6462", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.04635", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11486": {
            "phases": "B", 
            "from": "node912727912726", 
            "name": "912726", 
            "object": "underground_line", 
            "to": "node912724912723", 
            "length": "664", 
            "11487": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11488": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912726-LINESPACING"
                }, 
                "name": "912726-LINECONFIG", 
                "11489": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912726-PHASEB"
                }
            }
        }, 
        "11490": {
            "phases": "B", 
            "11491": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11492": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912727-LINESPACING"
                }, 
                "11493": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912727-PHASEB"
                }, 
                "name": "912727-LINECONFIG"
            }, 
            "from": "nodeT6464912727", 
            "name": "912727", 
            "object": "underground_line", 
            "to": "node912727912726", 
            "length": "76"
        }, 
        "11494": {
            "phases": "BN", 
            "from": "nodeS1806-23-005T6464", 
            "name": "T6464", 
            "11495": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6464-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT6464912727"
        }, 
        "11496": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-23-005", 
            "parent": "nodeS1806-23-005T6464", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.420098", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11497": {
            "phases": "B", 
            "from": "node912729912728", 
            "name": "912728", 
            "11498": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11499": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912728-LINESPACING"
                }, 
                "11500": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912728-PHASEB"
                }, 
                "name": "912728-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node912727912726", 
            "length": "870"
        }, 
        "11501": {
            "phases": "B", 
            "from": "node841847912729", 
            "name": "912729", 
            "object": "underground_line", 
            "11502": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11504": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "912729-PHASEB"
                }, 
                "name": "912729-LINECONFIG", 
                "11503": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "912729-LINESPACING"
                }
            }, 
            "to": "node912729912728", 
            "length": "66"
        }, 
        "11505": {
            "phases": "BN", 
            "from": "node957811841847", 
            "name": "841847", 
            "object": "overhead_line", 
            "length": "467", 
            "to": "node841847912729", 
            "11506": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11507": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841847-LINESPACING"
                }, 
                "11508": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841847-LINECONFIG", 
                "11509": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }
        }, 
        "11510": {
            "phases": "BN", 
            "from": "node841848957811", 
            "name": "957811", 
            "object": "overhead_line", 
            "to": "node957811841847", 
            "length": "467", 
            "11511": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11512": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "957811-LINESPACING"
                }, 
                "11514": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "957811-LINECONFIG", 
                "11513": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }
        }, 
        "11515": {
            "phases": "BN", 
            "from": "node841849841848", 
            "name": "841848", 
            "object": "overhead_line", 
            "to": "node841848957811", 
            "length": "911", 
            "11516": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11519": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11517": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841848-LINESPACING"
                }, 
                "11518": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841848-LINECONFIG"
            }
        }, 
        "11520": {
            "11521": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11522": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841849-LINESPACING"
                }, 
                "11523": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11524": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841849-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841851841849", 
            "name": "841849", 
            "object": "overhead_line", 
            "to": "node841849841848", 
            "length": "368"
        }, 
        "11525": {
            "phases": "BN", 
            "from": "nodeFFRN1-F120x1841851", 
            "name": "841851", 
            "11526": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11528": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "11529": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841851-LINECONFIG", 
                "11527": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841851-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841851841849", 
            "length": "127"
        }, 
        "11530": {
            "phases": "BN", 
            "from": "node841852FFRN1-F120x1", 
            "name": "FFRN1-F120x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F120x1841851"
        }, 
        "11531": {
            "phases": "B", 
            "from": "node841854841852", 
            "name": "841852", 
            "object": "underground_line", 
            "11532": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11533": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841852-LINESPACING"
                }, 
                "11534": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841852-PHASEB"
                }, 
                "name": "841852-LINECONFIG"
            }, 
            "to": "node841852FFRN1-F120x1", 
            "length": "358"
        }, 
        "11535": {
            "phases": "B", 
            "from": "node1806-14-004841854", 
            "name": "841854", 
            "object": "underground_line", 
            "11536": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11537": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841854-LINESPACING"
                }, 
                "11538": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841854-PHASEB"
                }, 
                "name": "841854-LINECONFIG"
            }, 
            "to": "node841854841852", 
            "length": "784"
        }, 
        "11539": {
            "phases": "BN", 
            "from": "nodeS1806-14-0101806-14-004", 
            "name": "1806-14-004", 
            "object": "transformer", 
            "to": "node1806-14-004841854", 
            "11540": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11541": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-010", 
            "parent": "nodeS1806-14-0101806-14-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.95624", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11542": {
            "phases": "BN", 
            "from": "nodeS1806-14-0011806-14-003", 
            "name": "1806-14-003", 
            "object": "transformer", 
            "to": "node841851841849", 
            "11543": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11544": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-001", 
            "parent": "nodeS1806-14-0011806-14-003", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.307294", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11545": {
            "phases": "BN", 
            "from": "node841857841856", 
            "name": "841856", 
            "object": "overhead_line", 
            "to": "node841849841848", 
            "length": "495", 
            "11546": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11547": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841856-LINESPACING"
                }, 
                "11548": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841856-LINECONFIG", 
                "11549": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }
        }, 
        "11550": {
            "phases": "BN", 
            "from": "node841859841857", 
            "name": "841857", 
            "object": "overhead_line", 
            "to": "node841857841856", 
            "length": "197", 
            "11551": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11552": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841857-LINESPACING"
                }, 
                "11554": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }, 
                "name": "841857-LINECONFIG", 
                "11553": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "3.86", 
                    "geometric_mean_radius": "0.00373"
                }
            }
        }, 
        "11555": {
            "phases": "BN", 
            "from": "node841860841859", 
            "name": "841859", 
            "object": "overhead_line", 
            "to": "node841859841857", 
            "length": "432", 
            "11556": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11559": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11557": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841859-LINESPACING"
                }, 
                "11558": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841859-LINECONFIG"
            }
        }, 
        "11560": {
            "phases": "BN", 
            "from": "node841862841860", 
            "name": "841860", 
            "11561": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11562": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841860-LINESPACING"
                }, 
                "11563": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11564": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841860-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841860841859", 
            "length": "130"
        }, 
        "11565": {
            "phases": "BN", 
            "from": "node926652841862", 
            "name": "841862", 
            "object": "overhead_line", 
            "11566": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11568": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11569": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841862-LINECONFIG", 
                "11567": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841862-LINESPACING"
                }
            }, 
            "to": "node841862841860", 
            "length": "1158"
        }, 
        "11570": {
            "phases": "BN", 
            "from": "node841863926652", 
            "name": "926652", 
            "object": "overhead_line", 
            "to": "node926652841862", 
            "length": "1266", 
            "11571": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11572": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926652-LINESPACING"
                }, 
                "11573": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11574": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "926652-LINECONFIG"
            }
        }, 
        "11575": {
            "phases": "BN", 
            "from": "node933778841863", 
            "name": "841863", 
            "object": "overhead_line", 
            "to": "node841863926652", 
            "length": "185", 
            "11576": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11577": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841863-LINESPACING"
                }, 
                "11578": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11579": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841863-LINECONFIG"
            }
        }, 
        "11580": {
            "phases": "BN", 
            "from": "node981937933778", 
            "name": "933778", 
            "object": "overhead_line", 
            "to": "node933778841863", 
            "length": "960", 
            "11581": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11584": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "933778-LINECONFIG", 
                "11582": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "933778-LINESPACING"
                }, 
                "11583": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11585": {
            "11586": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11587": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981937-LINESPACING"
                }, 
                "11588": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981937-LINECONFIG", 
                "11589": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841864981937", 
            "name": "981937", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node981937933778", 
            "length": "320"
        }, 
        "11590": {
            "phases": "BN", 
            "from": "node841865841864", 
            "name": "841864", 
            "11591": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11592": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841864-LINESPACING"
                }, 
                "11594": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841864-LINECONFIG", 
                "11593": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841864981937", 
            "length": "1021"
        }, 
        "11595": {
            "phases": "BN", 
            "from": "node1806-10-002841865", 
            "name": "841865", 
            "object": "overhead_line", 
            "11596": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11599": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11597": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841865-LINESPACING"
                }, 
                "11598": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841865-LINECONFIG"
            }, 
            "to": "node841865841864", 
            "length": "1232"
        }, 
        "11600": {
            "phases": "BN", 
            "from": "nodeS1806-10-0021806-10-002", 
            "name": "1806-10-002", 
            "to": "node1806-10-002841865", 
            "object": "transformer", 
            "11601": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-10-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11602": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-10-002", 
            "parent": "nodeS1806-10-0021806-10-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.95624", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11603": {
            "phases": "B", 
            "from": "nodeF12263x1933779", 
            "name": "933779", 
            "object": "underground_line", 
            "to": "node933778841863", 
            "length": "10", 
            "11604": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11605": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "933779-LINESPACING"
                }, 
                "11606": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "933779-PHASEB"
                }, 
                "name": "933779-LINECONFIG"
            }
        }, 
        "11607": {
            "phases": "BN", 
            "from": "node933781F12263x1", 
            "name": "F12263x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF12263x1933779"
        }, 
        "11608": {
            "phases": "B", 
            "from": "nodeT12264933781", 
            "name": "933781", 
            "object": "underground_line", 
            "to": "node933781F12263x1", 
            "length": "370", 
            "11609": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11610": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "933781-LINESPACING"
                }, 
                "11611": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "933781-PHASEB"
                }, 
                "name": "933781-LINECONFIG"
            }
        }, 
        "11612": {
            "phases": "BN", 
            "from": "nodeS1806-11-003T12264", 
            "name": "T12264", 
            "object": "transformer", 
            "to": "nodeT12264933781", 
            "11613": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12264-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11614": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-11-003", 
            "parent": "nodeS1806-11-003T12264", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.10568", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11615": {
            "11616": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11617": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841867-LINESPACING"
                }, 
                "11618": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11619": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841867-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841868841867", 
            "name": "841867", 
            "object": "overhead_line", 
            "to": "node841863926652", 
            "length": "97"
        }, 
        "11620": {
            "phases": "BN", 
            "from": "node910683841868", 
            "11621": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11624": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841868-LINECONFIG", 
                "11622": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841868-LINESPACING"
                }, 
                "11623": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841868841867", 
            "length": "1084", 
            "name": "841868"
        }, 
        "11625": {
            "phases": "BN", 
            "from": "node841870910683", 
            "name": "910683", 
            "11626": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11627": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910683-LINESPACING"
                }, 
                "11628": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "910683-LINECONFIG", 
                "11629": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node910683841868", 
            "length": "293"
        }, 
        "11630": {
            "phases": "BN", 
            "from": "node841871841870", 
            "name": "841870", 
            "object": "overhead_line", 
            "11631": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11632": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841870-LINESPACING"
                }, 
                "11634": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841870-LINECONFIG", 
                "11633": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node841870910683", 
            "length": "467"
        }, 
        "11635": {
            "phases": "BN", 
            "from": "node841872841871", 
            "name": "841871", 
            "object": "overhead_line", 
            "to": "node841871841870", 
            "length": "421", 
            "11636": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11639": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11637": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841871-LINESPACING"
                }, 
                "11638": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841871-LINECONFIG"
            }
        }, 
        "11640": {
            "phases": "BN", 
            "from": "node922783841872", 
            "name": "841872", 
            "object": "overhead_line", 
            "to": "node841872841871", 
            "length": "1999", 
            "11641": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11642": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841872-LINESPACING"
                }, 
                "11643": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11644": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841872-LINECONFIG"
            }
        }, 
        "11645": {
            "phases": "BN", 
            "from": "node919000922783", 
            "name": "922783", 
            "object": "overhead_line", 
            "to": "node922783841872", 
            "length": "327", 
            "11646": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11648": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11649": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "922783-LINECONFIG", 
                "11647": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "922783-LINESPACING"
                }
            }
        }, 
        "11650": {
            "phases": "BN", 
            "11651": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11652": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919000-LINESPACING"
                }, 
                "11653": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11654": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "919000-LINECONFIG"
            }, 
            "from": "node841874919000", 
            "name": "919000", 
            "object": "overhead_line", 
            "to": "node919000922783", 
            "length": "344"
        }, 
        "11655": {
            "phases": "BN", 
            "from": "node1806-13-002841874", 
            "name": "841874", 
            "11656": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11657": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841874-LINESPACING"
                }, 
                "11658": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11659": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841874-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841874919000", 
            "length": "289"
        }, 
        "11660": {
            "phases": "BN", 
            "from": "nodeS1806-13-0011806-13-002", 
            "name": "1806-13-002", 
            "object": "transformer", 
            "11661": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-13-002-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-13-002841874"
        }, 
        "11662": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-13-001", 
            "parent": "nodeS1806-13-0011806-13-002", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.58315", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11663": {
            "phases": "B", 
            "from": "nodeF4162x1919001", 
            "name": "919001", 
            "object": "underground_line", 
            "11664": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11665": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919001-LINESPACING"
                }, 
                "11666": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "919001-PHASEB"
                }, 
                "name": "919001-LINECONFIG"
            }, 
            "to": "node919000922783", 
            "length": "61"
        }, 
        "11667": {
            "phases": "BN", 
            "from": "node919002F4162x1", 
            "name": "F4162x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF4162x1919001"
        }, 
        "11668": {
            "phases": "B", 
            "from": "nodeT4163919002", 
            "name": "919002", 
            "object": "underground_line", 
            "to": "node919002F4162x1", 
            "length": "853", 
            "11669": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "919002-LINECONFIG", 
                "11670": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "919002-LINESPACING"
                }, 
                "11671": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "919002-PHASEB"
                }
            }
        }, 
        "11672": {
            "phases": "BN", 
            "from": "nodeS1806-12-001T4163", 
            "name": "T4163", 
            "object": "transformer", 
            "to": "nodeT4163919002", 
            "11673": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4163-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11674": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-12-001", 
            "parent": "nodeS1806-12-001T4163", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.20195", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11675": {
            "phases": "BN", 
            "from": "nodeS1806-13-0041806-13-004", 
            "name": "1806-13-004", 
            "object": "transformer", 
            "to": "node922783841872", 
            "11676": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-13-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11677": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-13-004", 
            "parent": "nodeS1806-13-0041806-13-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11678": {
            "phases": "BN", 
            "from": "node841877841876", 
            "name": "841876", 
            "object": "overhead_line", 
            "to": "node841872841871", 
            "length": "531", 
            "11679": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11680": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841876-LINESPACING"
                }, 
                "11682": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841876-LINECONFIG", 
                "11681": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11683": {
            "phases": "BN", 
            "from": "node1806-14-016841877", 
            "name": "841877", 
            "object": "overhead_line", 
            "to": "node841877841876", 
            "length": "1437", 
            "11684": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11687": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11685": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841877-LINESPACING"
                }, 
                "11686": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841877-LINECONFIG"
            }
        }, 
        "11688": {
            "phases": "BN", 
            "from": "nodeS1806-13-0021806-14-016", 
            "name": "1806-14-016", 
            "11689": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-14-016841877"
        }, 
        "11690": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-13-002", 
            "parent": "nodeS1806-13-0021806-14-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11691": {
            "phases": "BN", 
            "from": "nodeS1806-13-0031806-14-015", 
            "name": "1806-14-015", 
            "object": "transformer", 
            "11692": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841877841876"
        }, 
        "11693": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-13-003", 
            "parent": "nodeS1806-13-0031806-14-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.019449", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11694": {
            "phases": "B", 
            "from": "nodeFFRN1-F056x1841880", 
            "name": "841880", 
            "object": "underground_line", 
            "11695": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11696": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841880-LINESPACING"
                }, 
                "name": "841880-LINECONFIG", 
                "11697": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841880-PHASEB"
                }
            }, 
            "to": "node841871841870", 
            "length": "63"
        }, 
        "11698": {
            "phases": "BN", 
            "from": "node841881FFRN1-F056x1", 
            "name": "FFRN1-F056x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F056x1841880"
        }, 
        "11699": {
            "phases": "B", 
            "from": "node1806-0074841881", 
            "name": "841881", 
            "object": "underground_line", 
            "to": "node841881FFRN1-F056x1", 
            "length": "512", 
            "11700": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11701": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841881-LINESPACING"
                }, 
                "11702": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841881-PHASEB"
                }, 
                "name": "841881-LINECONFIG"
            }
        }, 
        "11703": {
            "phases": "BN", 
            "from": "nodeS1806-14-0091806-0074", 
            "name": "1806-0074", 
            "object": "transformer", 
            "to": "node1806-0074841881", 
            "11704": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0074-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11705": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-009", 
            "parent": "nodeS1806-14-0091806-0074", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.694328", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11706": {
            "phases": "BN", 
            "from": "nodeS1806-14-0141806-14-019", 
            "name": "1806-14-019", 
            "object": "transformer", 
            "to": "node910683841868", 
            "11707": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11708": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-014", 
            "parent": "nodeS1806-14-0141806-14-019", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0019449", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11709": {
            "phases": "BN", 
            "from": "nodeS1806-14-0071806-14-008", 
            "name": "1806-14-008", 
            "object": "transformer", 
            "to": "node841862841860", 
            "11710": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11711": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-007", 
            "parent": "nodeS1806-14-0071806-14-008", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.04992", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11712": {
            "11713": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11714": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911411-LINESPACING"
                }, 
                "11715": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "911411-PHASEB"
                }, 
                "name": "911411-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "nodeF6029x1911411", 
            "name": "911411", 
            "object": "underground_line", 
            "to": "node841860841859", 
            "length": "35"
        }, 
        "11716": {
            "phases": "BN", 
            "from": "node911412F6029x1", 
            "name": "F6029x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF6029x1911411"
        }, 
        "11717": {
            "phases": "B", 
            "from": "node910224911412", 
            "name": "911412", 
            "11718": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11720": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "911412-PHASEB"
                }, 
                "name": "911412-LINECONFIG", 
                "11719": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911412-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node911412F6029x1", 
            "length": "13"
        }, 
        "11721": {
            "phases": "B", 
            "from": "nodeT3908910224", 
            "name": "910224", 
            "11722": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11723": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910224-LINESPACING"
                }, 
                "11724": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "910224-PHASEB"
                }, 
                "name": "910224-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node910224911412", 
            "length": "720"
        }, 
        "11725": {
            "phases": "BN", 
            "from": "nodeS1806-14-013T3908", 
            "name": "T3908", 
            "object": "transformer", 
            "11726": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T3908-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT3908910224"
        }, 
        "11727": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-013", 
            "parent": "nodeS1806-14-013T3908", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.2872", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11728": {
            "phases": "B", 
            "from": "nodeT6030911413", 
            "name": "911413", 
            "to": "node910224911412", 
            "object": "underground_line", 
            "11729": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11730": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "911413-LINESPACING"
                }, 
                "11731": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "911413-PHASEB"
                }, 
                "name": "911413-LINECONFIG"
            }, 
            "length": "13"
        }, 
        "11732": {
            "phases": "BN", 
            "from": "nodeS1806-14-011T6030", 
            "name": "T6030", 
            "object": "transformer", 
            "to": "nodeT6030911413", 
            "11733": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T6030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11734": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-011", 
            "parent": "nodeS1806-14-011T6030", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.06159", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11735": {
            "phases": "BN", 
            "from": "nodeS1806-14-0021806-14-005", 
            "name": "1806-14-005", 
            "object": "transformer", 
            "to": "node841859841857", 
            "11736": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11737": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-002", 
            "parent": "nodeS1806-14-0021806-14-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.106969", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11738": {
            "phases": "BN", 
            "from": "nodeS1806-14-0041806-14-001", 
            "name": "1806-14-001", 
            "object": "transformer", 
            "to": "node841848957811", 
            "11739": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11740": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-004", 
            "parent": "nodeS1806-14-0041806-14-001", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.37829", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11741": {
            "phases": "B", 
            "from": "node841886841885", 
            "name": "841885", 
            "object": "underground_line", 
            "to": "node841847912729", 
            "length": "109", 
            "11742": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11744": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841885-PHASEB"
                }, 
                "name": "841885-LINECONFIG", 
                "11743": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841885-LINESPACING"
                }
            }
        }, 
        "11745": {
            "11746": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11747": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841886-LINESPACING"
                }, 
                "11748": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841886-PHASEB"
                }, 
                "name": "841886-LINECONFIG"
            }, 
            "from": "node841887841886", 
            "name": "841886", 
            "object": "underground_line", 
            "phases": "B", 
            "to": "node841886841885", 
            "length": "1081"
        }, 
        "11749": {
            "phases": "B", 
            "from": "node841888841887", 
            "name": "841887", 
            "11750": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11752": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841887-PHASEB"
                }, 
                "name": "841887-LINECONFIG", 
                "11751": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841887-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node841887841886", 
            "length": "1066"
        }, 
        "11753": {
            "phases": "B", 
            "from": "node841889841888", 
            "name": "841888", 
            "11754": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11755": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841888-LINESPACING"
                }, 
                "11756": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841888-PHASEB"
                }, 
                "name": "841888-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841888841887", 
            "length": "1101"
        }, 
        "11757": {
            "phases": "B", 
            "from": "node910268841889", 
            "name": "841889", 
            "object": "underground_line", 
            "11758": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11760": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841889-PHASEB"
                }, 
                "name": "841889-LINECONFIG", 
                "11759": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841889-LINESPACING"
                }
            }, 
            "to": "node841889841888", 
            "length": "368"
        }, 
        "11761": {
            "phases": "B", 
            "from": "nodeT5057910268", 
            "name": "910268", 
            "object": "underground_line", 
            "length": "430", 
            "to": "node910268841889", 
            "11762": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11763": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910268-LINESPACING"
                }, 
                "11764": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "910268-PHASEB"
                }, 
                "name": "910268-LINECONFIG"
            }
        }, 
        "11765": {
            "phases": "BN", 
            "from": "nodeS1806-15-003T5057", 
            "name": "T5057", 
            "object": "transformer", 
            "to": "nodeT5057910268", 
            "11766": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5057-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11767": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-15-003", 
            "parent": "nodeS1806-15-003T5057", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11768": {
            "phases": "BN", 
            "from": "nodeS1806-15-0041806-0224", 
            "name": "1806-0224", 
            "object": "transformer", 
            "to": "node910268841889", 
            "11769": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0224-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11770": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-15-004", 
            "parent": "nodeS1806-15-0041806-0224", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.0039", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11771": {
            "phases": "B", 
            "from": "nodeT27807970366", 
            "name": "970366", 
            "object": "underground_line", 
            "to": "node841888841887", 
            "length": "258", 
            "11772": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11773": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "970366-LINESPACING"
                }, 
                "11774": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "970366-PHASEB"
                }, 
                "name": "970366-LINECONFIG"
            }
        }, 
        "11775": {
            "11776": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T27807-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-14-015T27807", 
            "name": "T27807", 
            "object": "transformer", 
            "to": "nodeT27807970366"
        }, 
        "11777": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-015", 
            "parent": "nodeS1806-14-015T27807", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11778": {
            "phases": "B", 
            "11779": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11780": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841891-LINESPACING"
                }, 
                "11781": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841891-PHASEB"
                }, 
                "name": "841891-LINECONFIG"
            }, 
            "from": "node841892841891", 
            "name": "841891", 
            "object": "underground_line", 
            "to": "node841847912729", 
            "length": "875"
        }, 
        "11782": {
            "phases": "B", 
            "from": "node1806-0322841892", 
            "name": "841892", 
            "11783": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11784": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841892-LINESPACING"
                }, 
                "name": "841892-LINECONFIG", 
                "11785": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841892-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node841892841891", 
            "length": "699"
        }, 
        "11786": {
            "phases": "BN", 
            "object": "transformer", 
            "from": "nodeS1806-14-0121806-0322", 
            "name": "1806-0322", 
            "11787": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0322-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0322841892"
        }, 
        "11788": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-012", 
            "parent": "nodeS1806-14-0121806-0322", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.779904", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11789": {
            "phases": "BN", 
            "from": "nodeS1806-14-0051806-14-023", 
            "name": "1806-14-023", 
            "object": "transformer", 
            "11790": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-14-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841847912729"
        }, 
        "11791": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-14-005", 
            "parent": "nodeS1806-14-0051806-14-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.904377", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11792": {
            "phases": "BN", 
            "from": "nodeS1806-26-0021806-23-001", 
            "name": "1806-23-001", 
            "to": "node841805841803", 
            "object": "transformer", 
            "11793": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-23-001-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11794": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-26-002", 
            "parent": "nodeS1806-26-0021806-23-001", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.03663", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11795": {
            "phases": "BN", 
            "from": "node6920x1-Ax1981780", 
            "name": "981780", 
            "object": "overhead_line", 
            "to": "node841803971670", 
            "length": "140", 
            "11796": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11799": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11797": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981780-LINESPACING"
                }, 
                "11798": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981780-LINECONFIG"
            }
        }, 
        "11800": {
            "phases": "BN", 
            "from": "nodeS1806-27-0091806-27-012", 
            "name": "1806-27-012", 
            "object": "transformer", 
            "to": "node841898841900", 
            "11801": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-27-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11802": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-009", 
            "parent": "nodeS1806-27-0091806-27-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11803": {
            "phases": "BN", 
            "from": "node841902841901", 
            "name": "841901", 
            "object": "overhead_line", 
            "to": "node841900841941", 
            "length": "295", 
            "11804": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11807": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11805": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841901-LINESPACING"
                }, 
                "11806": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841901-LINECONFIG"
            }
        }, 
        "11808": {
            "11809": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11810": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841902-LINESPACING"
                }, 
                "11811": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11812": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841902-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node841904841902", 
            "name": "841902", 
            "object": "overhead_line", 
            "to": "node841902841901", 
            "length": "10"
        }, 
        "11813": {
            "phases": "BN", 
            "from": "node841906841904", 
            "name": "841904", 
            "11814": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11816": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11817": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841904-LINECONFIG", 
                "11815": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841904-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841904841902", 
            "length": "205"
        }, 
        "11818": {
            "phases": "BN", 
            "object": "overhead_line", 
            "from": "node841909841906", 
            "name": "841906", 
            "11819": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11820": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841906-LINESPACING"
                }, 
                "11821": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11822": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841906-LINECONFIG"
            }, 
            "to": "node841906841904", 
            "length": "220"
        }, 
        "11823": {
            "phases": "BN", 
            "from": "node939875841909", 
            "name": "841909", 
            "object": "overhead_line", 
            "11824": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11825": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841909-LINESPACING"
                }, 
                "11826": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11827": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841909-LINECONFIG"
            }, 
            "to": "node841909841906", 
            "length": "195"
        }, 
        "11828": {
            "phases": "BN", 
            "from": "node841912939875", 
            "name": "939875", 
            "object": "overhead_line", 
            "to": "node939875841909", 
            "length": "17", 
            "11829": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11832": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "939875-LINECONFIG", 
                "11830": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "939875-LINESPACING"
                }, 
                "11831": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11833": {
            "phases": "B", 
            "from": "nodeF18102x1841912", 
            "name": "841912", 
            "object": "underground_line", 
            "to": "node841912939875", 
            "length": "10", 
            "11834": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11835": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841912-LINESPACING"
                }, 
                "11836": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841912-PHASEB"
                }, 
                "name": "841912-LINECONFIG"
            }
        }, 
        "11837": {
            "phases": "BN", 
            "from": "node841938F18102x1", 
            "name": "F18102x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18102x1841912"
        }, 
        "11838": {
            "phases": "B", 
            "from": "nodeT18103841938", 
            "name": "841938", 
            "object": "underground_line", 
            "to": "node841938F18102x1", 
            "length": "142", 
            "11839": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11840": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841938-LINESPACING"
                }, 
                "name": "841938-LINECONFIG", 
                "11841": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841938-PHASEB"
                }
            }
        }, 
        "11842": {
            "phases": "BN", 
            "11843": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18103-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-22-031T18103", 
            "name": "T18103", 
            "object": "transformer", 
            "to": "nodeT18103841938"
        }, 
        "11844": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-031", 
            "parent": "nodeS1806-22-031T18103", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11845": {
            "phases": "BN", 
            "from": "node841915841913", 
            "name": "841913", 
            "11846": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11848": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841913-LINECONFIG", 
                "11849": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11847": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841913-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841912939875", 
            "length": "165"
        }, 
        "11850": {
            "phases": "BN", 
            "object": "overhead_line", 
            "from": "node841920841915", 
            "name": "841915", 
            "11851": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11852": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841915-LINESPACING"
                }, 
                "11853": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11854": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841915-LINECONFIG"
            }, 
            "to": "node841915841913", 
            "length": "136"
        }, 
        "11855": {
            "phases": "BN", 
            "from": "node841923841920", 
            "name": "841920", 
            "object": "overhead_line", 
            "11856": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11857": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841920-LINESPACING"
                }, 
                "11858": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "11859": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841920-LINECONFIG"
            }, 
            "to": "node841920841915", 
            "length": "335"
        }, 
        "11860": {
            "phases": "BN", 
            "from": "node841926841923", 
            "name": "841923", 
            "object": "overhead_line", 
            "to": "node841923841920", 
            "length": "288", 
            "11861": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11864": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841923-LINECONFIG", 
                "11862": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841923-LINESPACING"
                }, 
                "11863": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11865": {
            "phases": "BN", 
            "from": "node841929841926", 
            "name": "841926", 
            "object": "overhead_line", 
            "to": "node841926841923", 
            "length": "253", 
            "11866": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11867": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841926-LINESPACING"
                }, 
                "11868": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841926-LINECONFIG", 
                "11869": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11870": {
            "phases": "BN", 
            "from": "nodeFFRN1-F070x1841929", 
            "name": "841929", 
            "object": "overhead_line", 
            "to": "node841929841926", 
            "length": "66", 
            "11871": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11872": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841929-LINESPACING"
                }, 
                "11874": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841929-LINECONFIG", 
                "11873": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "11875": {
            "phases": "BN", 
            "from": "node841930FFRN1-F070x1", 
            "name": "FFRN1-F070x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F070x1841929"
        }, 
        "11876": {
            "phases": "B", 
            "from": "node841931841930", 
            "11877": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841930-LINECONFIG", 
                "11878": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841930-LINESPACING"
                }, 
                "11879": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841930-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node841930FFRN1-F070x1", 
            "length": "260", 
            "name": "841930"
        }, 
        "11880": {
            "phases": "B", 
            "from": "node1806-0041841931", 
            "name": "841931", 
            "11881": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11882": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841931-LINESPACING"
                }, 
                "11883": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841931-PHASEB"
                }, 
                "name": "841931-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841931841930", 
            "length": "156"
        }, 
        "11884": {
            "phases": "BN", 
            "from": "nodeS1806-22-0351806-0041", 
            "name": "1806-0041", 
            "object": "transformer", 
            "11885": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0041-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0041841931"
        }, 
        "11886": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-035", 
            "parent": "nodeS1806-22-0351806-0041", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.24636", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11887": {
            "phases": "BN", 
            "from": "nodeS1806-22-0401806-0201", 
            "name": "1806-0201", 
            "object": "transformer", 
            "11888": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0201-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841931841930"
        }, 
        "11889": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-040", 
            "parent": "nodeS1806-22-0401806-0201", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.346192", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11890": {
            "phases": "BN", 
            "from": "nodeS1806-22-0361806-22-014", 
            "name": "1806-22-014", 
            "object": "transformer", 
            "to": "node841929841926", 
            "11891": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11892": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-036", 
            "parent": "nodeS1806-22-0361806-22-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0739061", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11893": {
            "phases": "BN", 
            "from": "nodeS1806-22-0211806-22-013", 
            "name": "1806-22-013", 
            "object": "transformer", 
            "to": "node841926841923", 
            "11894": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11895": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-021", 
            "parent": "nodeS1806-22-0211806-22-013", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.71151", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11896": {
            "phases": "BN", 
            "from": "nodeS1806-22-0221806-22-012", 
            "name": "1806-22-012", 
            "object": "transformer", 
            "to": "node841923841920", 
            "11897": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11898": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-022", 
            "parent": "nodeS1806-22-0221806-22-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.610698", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11899": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-023", 
            "parent": "nodeS1806-22-0221806-22-012", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11900": {
            "phases": "B", 
            "from": "nodeFFRN1-F082x1841934", 
            "name": "841934", 
            "object": "underground_line", 
            "to": "node841920841915", 
            "length": "18", 
            "11901": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841934-LINECONFIG", 
                "11902": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841934-LINESPACING"
                }, 
                "11903": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841934-PHASEB"
                }
            }
        }, 
        "11904": {
            "phases": "BN", 
            "from": "node841935FFRN1-F082x1", 
            "name": "FFRN1-F082x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F082x1841934"
        }, 
        "11905": {
            "11906": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11907": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841935-LINESPACING"
                }, 
                "11908": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841935-PHASEB"
                }, 
                "name": "841935-LINECONFIG"
            }, 
            "from": "node1806-0223841935", 
            "name": "841935", 
            "object": "underground_line", 
            "phases": "B", 
            "to": "node841935FFRN1-F082x1", 
            "length": "365"
        }, 
        "11909": {
            "phases": "BN", 
            "from": "nodeS1806-22-0111806-22-010", 
            "name": "1806-22-010", 
            "11910": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841920841915"
        }, 
        "11911": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-011", 
            "parent": "nodeS1806-22-0111806-22-010", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0272286", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11912": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-032", 
            "parent": "nodeS1806-22-0111806-22-010", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.140033", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11913": {
            "phases": "BN", 
            "from": "nodeS1806-22-0241806-22-009", 
            "name": "1806-22-009", 
            "11914": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841915841913"
        }, 
        "11915": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-024", 
            "parent": "nodeS1806-22-0241806-22-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.118639", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11916": {
            "phases": "BN", 
            "from": "nodeS1806-22-0331806-22-007", 
            "name": "1806-22-007", 
            "object": "transformer", 
            "11917": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node939875841909"
        }, 
        "11918": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-033", 
            "parent": "nodeS1806-22-0331806-22-007", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.140033", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11919": {
            "phases": "BN", 
            "from": "nodeS1806-22-0301806-22-006", 
            "name": "1806-22-006", 
            "object": "transformer", 
            "11920": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841909841906"
        }, 
        "11921": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-030", 
            "parent": "nodeS1806-22-0301806-22-006", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0213939", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11922": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-039", 
            "parent": "nodeS1806-22-0301806-22-006", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.57148", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11923": {
            "phases": "BN", 
            "from": "nodeS1806-22-0071806-22-005", 
            "name": "1806-22-005", 
            "object": "transformer", 
            "to": "node841906841904", 
            "11924": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11925": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-007", 
            "parent": "nodeS1806-22-0071806-22-005", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0291735", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11926": {
            "phases": "BN", 
            "from": "nodeS1806-22-0191806-22-003", 
            "name": "1806-22-003", 
            "object": "transformer", 
            "to": "node841904841902", 
            "11927": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-003-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11928": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-019", 
            "parent": "nodeS1806-22-0191806-22-003", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.871314", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11929": {
            "phases": "BN", 
            "from": "nodeS1806-22-0451806-22-004", 
            "name": "1806-22-004", 
            "object": "transformer", 
            "to": "node841902841901", 
            "11930": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11931": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-045", 
            "parent": "nodeS1806-22-0451806-22-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.678769", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11932": {
            "phases": "BN", 
            "from": "nodeS1806-22-0011806-22-015", 
            "name": "1806-22-015", 
            "object": "transformer", 
            "to": "node841941841943", 
            "11933": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11934": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-001", 
            "parent": "nodeS1806-22-0011806-22-015", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.126418", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11935": {
            "11936": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-016-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-22-0101806-22-016", 
            "name": "1806-22-016", 
            "object": "transformer", 
            "to": "node841943841945"
        }, 
        "11937": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-010", 
            "parent": "nodeS1806-22-0101806-22-016", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.604863", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11938": {
            "phases": "BN", 
            "11939": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-019-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-22-0131806-22-019", 
            "name": "1806-22-019", 
            "object": "transformer", 
            "to": "node841949841951"
        }, 
        "11940": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-013", 
            "parent": "nodeS1806-22-0131806-22-019", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.136143", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11941": {
            "phases": "BN", 
            "from": "nodeS1806-22-0251806-22-020", 
            "name": "1806-22-020", 
            "11942": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841951841953"
        }, 
        "11943": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-025", 
            "parent": "nodeS1806-22-0251806-22-020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.478445", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11944": {
            "phases": "BN", 
            "from": "nodeS1806-22-0271806-22-021", 
            "name": "1806-22-021", 
            "11945": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node841953841955"
        }, 
        "11946": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-027", 
            "parent": "nodeS1806-22-0271806-22-021", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.781848", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11947": {
            "phases": "B", 
            "from": "nodeF21666x1841956", 
            "name": "841956", 
            "object": "underground_line", 
            "11948": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11949": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841956-LINESPACING"
                }, 
                "11950": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841956-PHASEB"
                }, 
                "name": "841956-LINECONFIG"
            }, 
            "to": "node841955841959", 
            "length": "77"
        }, 
        "11951": {
            "phases": "BN", 
            "from": "node841957F21666x1", 
            "name": "F21666x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF21666x1841956"
        }, 
        "11952": {
            "phases": "B", 
            "from": "nodeT18699841957", 
            "name": "841957", 
            "to": "node841957F21666x1", 
            "object": "underground_line", 
            "11953": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11954": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841957-LINESPACING"
                }, 
                "11955": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841957-PHASEB"
                }, 
                "name": "841957-LINECONFIG"
            }, 
            "length": "1058"
        }, 
        "11956": {
            "phases": "BN", 
            "from": "nodeS1806-21-015T18699", 
            "name": "T18699", 
            "object": "transformer", 
            "to": "nodeT18699841957", 
            "11957": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18699-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11958": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-015", 
            "parent": "nodeS1806-21-015T18699", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.78671", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11959": {
            "phases": "BN", 
            "from": "nodeS1806-22-0041806-22-022", 
            "name": "1806-22-022", 
            "object": "transformer", 
            "to": "node841955841959", 
            "11960": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11961": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-004", 
            "parent": "nodeS1806-22-0041806-22-022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.25187", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11962": {
            "phases": "BN", 
            "from": "nodeS1806-22-0021806-22-023", 
            "name": "1806-22-023", 
            "object": "transformer", 
            "to": "node841959841964", 
            "11963": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-023-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11964": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-002", 
            "parent": "nodeS1806-22-0021806-22-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.694328", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11965": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-043", 
            "parent": "nodeS1806-22-0021806-22-023", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.993842", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11966": {
            "phases": "BN", 
            "from": "nodeS1806-22-0031806-22-033", 
            "name": "1806-22-033", 
            "object": "transformer", 
            "to": "node841964921570", 
            "11967": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-033-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11968": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-003", 
            "parent": "nodeS1806-22-0031806-22-033", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.33582", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11969": {
            "11970": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-028-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-22-0461806-22-028", 
            "name": "1806-22-028", 
            "object": "transformer", 
            "phases": "BN", 
            "to": "node921570917662"
        }, 
        "11971": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-046", 
            "parent": "nodeS1806-22-0461806-22-028", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.101135", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11972": {
            "phases": "BN", 
            "from": "nodeS1806-22-0091806-22-032", 
            "11973": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-032-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node917662921568", 
            "name": "1806-22-032"
        }, 
        "11974": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-009", 
            "parent": "nodeS1806-22-0091806-22-032", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.02658", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11975": {
            "phases": "BN", 
            "from": "nodeS1806-22-0051806-22-024", 
            "name": "1806-22-024", 
            "11976": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-024-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node921568841966"
        }, 
        "11977": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-005", 
            "parent": "nodeS1806-22-0051806-22-024", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.964669", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11978": {
            "phases": "BN", 
            "11979": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-031-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-22-0161806-22-031", 
            "name": "1806-22-031", 
            "object": "transformer", 
            "to": "node841966921565"
        }, 
        "11980": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-016", 
            "parent": "nodeS1806-22-0161806-22-031", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.213939", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11981": {
            "phases": "BN", 
            "from": "nodeS1806-22-0121806-22-025", 
            "name": "1806-22-025", 
            "object": "transformer", 
            "11982": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-22-025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node921565841970"
        }, 
        "11983": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-012", 
            "parent": "nodeS1806-22-0121806-22-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.00746", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11984": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-018", 
            "parent": "nodeS1806-22-0121806-22-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.29336", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11985": {
            "phases": "B", 
            "from": "node931498930182", 
            "name": "930182", 
            "object": "underground_line", 
            "length": "1015", 
            "to": "node929367917613", 
            "11986": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11987": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "930182-LINESPACING"
                }, 
                "11988": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "930182-PHASEB"
                }, 
                "name": "930182-LINECONFIG"
            }
        }, 
        "11989": {
            "phases": "B", 
            "from": "nodeT14068931498", 
            "name": "931498", 
            "object": "underground_line", 
            "to": "node931498930182", 
            "length": "364", 
            "11990": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "11992": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "931498-PHASEB"
                }, 
                "name": "931498-LINECONFIG", 
                "11991": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "931498-LINESPACING"
                }
            }
        }, 
        "11993": {
            "phases": "BN", 
            "from": "nodeS1806-22-047T14068", 
            "name": "T14068", 
            "object": "transformer", 
            "to": "nodeT14068931498", 
            "11994": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14068-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "11995": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-22-047", 
            "parent": "nodeS1806-22-047T14068", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.72091", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "11996": {
            "phases": "B", 
            "from": "nodeT12137924106", 
            "name": "924106", 
            "object": "underground_line", 
            "to": "node839720839719", 
            "length": "1740", 
            "11997": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "924106-LINECONFIG", 
                "11998": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924106-LINESPACING"
                }, 
                "11999": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924106-PHASEB"
                }
            }
        }, 
        "12000": {
            "12001": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12137-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-16-013T12137", 
            "name": "T12137", 
            "object": "transformer", 
            "to": "nodeT12137924106"
        }, 
        "12002": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-013", 
            "parent": "nodeS1806-16-013T12137", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.95268", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12003": {
            "phases": "B", 
            "from": "nodeT10196921817", 
            "name": "921817", 
            "object": "underground_line", 
            "to": "node839719921816", 
            "length": "226", 
            "12004": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12005": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921817-LINESPACING"
                }, 
                "12006": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921817-PHASEB"
                }, 
                "name": "921817-LINECONFIG"
            }
        }, 
        "12007": {
            "phases": "BN", 
            "from": "nodeS1806-16-004T10196", 
            "name": "T10196", 
            "12008": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10196-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT10196921817"
        }, 
        "12009": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-16-004", 
            "parent": "nodeS1806-16-004T10196", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.76013", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12010": {
            "phases": "BN", 
            "12011": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-193-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-20-0021806-20-193", 
            "name": "1806-20-193", 
            "object": "transformer", 
            "to": "node978955978954"
        }, 
        "12012": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-20-002", 
            "parent": "nodeS1806-20-0021806-20-193", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.622367", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12013": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-005", 
            "parent": "nodeS1806-20-0021806-20-193", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.88849", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12014": {
            "phases": "B", 
            "from": "nodeF28665x1979053", 
            "name": "979053", 
            "object": "underground_line", 
            "12015": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12016": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979053-LINESPACING"
                }, 
                "name": "979053-LINECONFIG", 
                "12017": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "979053-PHASEB"
                }
            }, 
            "to": "node978952978949", 
            "length": "25"
        }, 
        "12018": {
            "phases": "BN", 
            "from": "node979054F28665x1", 
            "name": "F28665x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28665x1979053"
        }, 
        "12019": {
            "phases": "B", 
            "from": "node841697979054", 
            "name": "979054", 
            "object": "underground_line", 
            "to": "node979054F28665x1", 
            "length": "25", 
            "12020": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12021": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979054-LINESPACING"
                }, 
                "12022": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "979054-PHASEB"
                }, 
                "name": "979054-LINECONFIG"
            }
        }, 
        "12023": {
            "phases": "B", 
            "from": "nodeT28668841697", 
            "name": "841697", 
            "object": "underground_line", 
            "to": "node841697979054", 
            "length": "599", 
            "12024": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12025": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841697-LINESPACING"
                }, 
                "12026": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841697-PHASEB"
                }, 
                "name": "841697-LINECONFIG"
            }
        }, 
        "12027": {
            "phases": "BN", 
            "from": "nodeS1806-20-048T28668", 
            "name": "T28668", 
            "object": "transformer", 
            "to": "nodeT28668841697", 
            "12028": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28668-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12029": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-20-048", 
            "parent": "nodeS1806-20-048T28668", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.31832", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12030": {
            "phases": "B", 
            "from": "nodeT28669841700", 
            "name": "841700", 
            "object": "underground_line", 
            "to": "node841697979054", 
            "length": "678", 
            "12031": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12032": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841700-LINESPACING"
                }, 
                "name": "841700-LINECONFIG", 
                "12033": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841700-PHASEB"
                }
            }
        }, 
        "12034": {
            "phases": "BN", 
            "12035": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28669-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-21-022T28669", 
            "name": "T28669", 
            "object": "transformer", 
            "to": "nodeT28669841700"
        }, 
        "12036": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-022", 
            "parent": "nodeS1806-21-022T28669", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0330632", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12037": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-024", 
            "parent": "nodeS1806-21-022T28669", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.36273", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12038": {
            "phases": "B", 
            "from": "nodeT28667978951", 
            "name": "978951", 
            "12039": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12040": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978951-LINESPACING"
                }, 
                "name": "978951-LINECONFIG", 
                "12041": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978951-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node841697979054", 
            "length": "20"
        }, 
        "12042": {
            "phases": "BN", 
            "object": "transformer", 
            "from": "nodeS1806-21-007T28667", 
            "name": "T28667", 
            "12043": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28667-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28667978951"
        }, 
        "12044": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-007", 
            "parent": "nodeS1806-21-007T28667", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.90957", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12045": {
            "phases": "BN", 
            "from": "nodeS1806-21-0201806-20-189", 
            "name": "1806-20-189", 
            "object": "transformer", 
            "12046": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-189-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node978949978948"
        }, 
        "12047": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-21-020", 
            "parent": "nodeS1806-21-0201806-20-189", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.66062", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12048": {
            "phases": "AN", 
            "from": "nodeS1806-21-0041806-20-183", 
            "name": "1806-20-183", 
            "to": "node979036979035", 
            "object": "transformer", 
            "12049": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-183-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12050": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-21-004", 
            "parent": "nodeS1806-21-0041806-20-183", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.86483", 
            "nominal_voltage": "120"
        }, 
        "12051": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-21-011", 
            "parent": "nodeS1806-21-0041806-20-183", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.0402", 
            "nominal_voltage": "120"
        }, 
        "12052": {
            "phases": "BN", 
            "from": "nodeS1806-29-0101806-29-099", 
            "name": "1806-29-099", 
            "object": "transformer", 
            "to": "node979031979030", 
            "12053": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-29-099-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12054": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-29-010", 
            "parent": "nodeS1806-29-0101806-29-099", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.14295", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12055": {
            "phases": "BN", 
            "from": "nodeS1806-28-0141806-29-098", 
            "name": "1806-29-098", 
            "object": "transformer", 
            "to": "node979030979029", 
            "12056": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-29-098-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12057": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-014", 
            "parent": "nodeS1806-28-0141806-29-098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.12383", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12058": {
            "phases": "BN", 
            "from": "nodeS1806-29-0081806-29-097", 
            "name": "1806-29-097", 
            "object": "transformer", 
            "to": "node979029979028", 
            "12059": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-29-097-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12060": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-29-008", 
            "parent": "nodeS1806-29-0081806-29-097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.43144", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12061": {
            "phases": "BN", 
            "from": "node841710979027", 
            "name": "979027", 
            "object": "overhead_line", 
            "to": "node979021839565", 
            "length": "40", 
            "12062": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12064": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "12065": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "979027-LINECONFIG", 
                "12063": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979027-LINESPACING"
                }
            }
        }, 
        "12066": {
            "phases": "B", 
            "12067": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12068": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841710-LINESPACING"
                }, 
                "12069": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841710-PHASEB"
                }, 
                "name": "841710-LINECONFIG"
            }, 
            "from": "nodeF28662x1841710", 
            "name": "841710", 
            "object": "underground_line", 
            "to": "node841710979027", 
            "length": "10"
        }, 
        "12070": {
            "phases": "BN", 
            "from": "node841711F28662x1", 
            "name": "F28662x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28662x1841710"
        }, 
        "12071": {
            "phases": "B", 
            "from": "node1806-0326841711", 
            "name": "841711", 
            "12072": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12073": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841711-LINESPACING"
                }, 
                "12074": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841711-PHASEB"
                }, 
                "name": "841711-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841711F28662x1", 
            "length": "139"
        }, 
        "12075": {
            "phases": "BN", 
            "from": "nodeS1806-29-0031806-0326", 
            "name": "1806-0326", 
            "object": "transformer", 
            "12076": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0326-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0326841711"
        }, 
        "12077": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-29-003", 
            "parent": "nodeS1806-29-0031806-0326", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.89693", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12078": {
            "phases": "BN", 
            "from": "nodeS1806-28-0021806-29-088", 
            "name": "1806-29-088", 
            "object": "transformer", 
            "12079": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-29-088-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node979022979020"
        }, 
        "12080": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-002", 
            "parent": "nodeS1806-28-0021806-29-088", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.13939", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12081": {
            "phases": "AN", 
            "from": "nodeS1806-29-0011806-29-081", 
            "name": "1806-29-081", 
            "object": "transformer", 
            "to": "node979019979018", 
            "12082": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-29-081-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12083": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-001", 
            "parent": "nodeS1806-29-0011806-29-081", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.72869", 
            "nominal_voltage": "120"
        }, 
        "12084": {
            "phases": "BN", 
            "from": "nodeS1806-32-0011806-28-033", 
            "name": "1806-28-033", 
            "object": "transformer", 
            "to": "node978182978202", 
            "12085": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-28-033-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12086": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-32-001", 
            "parent": "nodeS1806-32-0011806-28-033", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.00777959", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12087": {
            "phases": "ABC", 
            "from": "node28656x1-A978233", 
            "name": "978233", 
            "object": "underground_line", 
            "to": "node978176978197", 
            "length": "60", 
            "12088": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978233-LINECONFIG", 
                "12089": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978233-LINESPACING"
                }, 
                "12090": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978233-PHASEA"
                }, 
                "12091": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978233-PHASEB"
                }, 
                "12092": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978233-PHASEC"
                }
            }
        }, 
        "12093": {
            "phases": "CN", 
            "from": "nodeS1806-33-0521806-33-103", 
            "name": "1806-33-103", 
            "object": "transformer", 
            "to": "node978171978178", 
            "12094": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-103-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12095": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-052", 
            "parent": "nodeS1806-33-0521806-33-103", 
            "object": "load", 
            "constant_power_C": "3.17213", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12096": {
            "12097": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-098-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-32-0331806-33-098", 
            "name": "1806-33-098", 
            "object": "transformer", 
            "to": "node978173978198"
        }, 
        "12098": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-32-033", 
            "parent": "nodeS1806-32-0331806-33-098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.8201", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12099": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-32-132", 
            "parent": "nodeS1806-32-0331806-33-098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.57893", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12100": {
            "phases": "BN", 
            "from": "nodeS1806-32-0381806-33-097", 
            "12101": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-097-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node978198978184", 
            "name": "1806-33-097"
        }, 
        "12102": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-32-038", 
            "parent": "nodeS1806-32-0381806-33-097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.80875", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12103": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-071", 
            "parent": "nodeS1806-32-0381806-33-097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.43144", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12104": {
            "phases": "A", 
            "from": "nodeF28654x1978214", 
            "name": "978214", 
            "12105": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12106": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978214-LINESPACING"
                }, 
                "12107": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978214-PHASEA"
                }, 
                "name": "978214-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node978180978169", 
            "length": "10"
        }, 
        "12108": {
            "phases": "AN", 
            "from": "node978199F28654x1", 
            "name": "F28654x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28654x1978214"
        }, 
        "12109": {
            "phases": "A", 
            "from": "nodeT28655978199", 
            "name": "978199", 
            "object": "underground_line", 
            "12110": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12112": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978199-PHASEA"
                }, 
                "name": "978199-LINECONFIG", 
                "12111": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978199-LINESPACING"
                }
            }, 
            "to": "node978199F28654x1", 
            "length": "135"
        }, 
        "12113": {
            "phases": "AN", 
            "from": "nodeS1806-32-127T28655", 
            "name": "T28655", 
            "object": "transformer", 
            "to": "nodeT28655978199", 
            "12114": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28655-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12115": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-32-127", 
            "parent": "nodeS1806-32-127T28655", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0505673", 
            "nominal_voltage": "120"
        }, 
        "12116": {
            "phases": "CN", 
            "from": "nodeS1806-32-1401806-33-094", 
            "name": "1806-33-094", 
            "object": "transformer", 
            "to": "node978169978186", 
            "12117": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-094-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "12118": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-32-140", 
            "parent": "nodeS1806-32-1401806-33-094", 
            "object": "load", 
            "constant_power_C": "1.39838", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12119": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-070", 
            "parent": "nodeS1806-32-1401806-33-094", 
            "object": "load", 
            "constant_power_C": "1.90211", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12120": {
            "phases": "B", 
            "from": "nodeF28648x1978201", 
            "name": "978201", 
            "object": "underground_line", 
            "to": "node978195958179", 
            "length": "26", 
            "12121": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12122": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978201-LINESPACING"
                }, 
                "12123": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978201-PHASEB"
                }, 
                "name": "978201-LINECONFIG"
            }
        }, 
        "12124": {
            "phases": "BN", 
            "from": "node978188F28648x1", 
            "name": "F28648x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28648x1978201"
        }, 
        "12125": {
            "phases": "B", 
            "from": "nodeT28649978188", 
            "name": "978188", 
            "object": "underground_line", 
            "to": "node978188F28648x1", 
            "length": "238", 
            "12126": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "12128": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978188-PHASEB"
                }, 
                "name": "978188-LINECONFIG", 
                "12127": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978188-LINESPACING"
                }
            }
        }, 
        "12129": {
            "12130": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28649-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1706-04-005T28649", 
            "name": "T28649", 
            "object": "transformer", 
            "phases": "BN", 
            "to": "nodeT28649978188"
        }, 
        "12131": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1706-04-005", 
            "parent": "nodeS1706-04-005T28649", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "12132": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node958175REG27"
        }, 
        "12133": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeRFRN1-R0001x1958175"
        }, 
        "12134": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node958178RFRN1-R0001x1"
        }, 
        "12135": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node958179958178"
        }, 
        "12136": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978195958179"
        }, 
        "12137": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978172978195"
        }, 
        "12138": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978174978172"
        }, 
        "12139": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28653x1978174"
        }, 
        "12140": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978192F28653x1"
        }, 
        "12141": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949317978192"
        }, 
        "12142": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949318949317"
        }, 
        "12143": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14104949318"
        }, 
        "12144": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14100949319"
        }, 
        "12145": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-073T14100"
        }, 
        "12146": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-32-065T14102"
        }, 
        "12147": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2911x1978200"
        }, 
        "12148": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839461R2911x1"
        }, 
        "12149": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839464839461"
        }, 
        "12150": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839466839464"
        }, 
        "12151": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839469839466"
        }, 
        "12152": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839471839469"
        }, 
        "12153": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node956777839471"
        }, 
        "12154": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839473956777"
        }, 
        "12155": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839475839473"
        }, 
        "12156": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839477839475"
        }, 
        "12157": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839479839477"
        }, 
        "12158": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839481839479"
        }, 
        "12159": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839483839481"
        }, 
        "12160": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839484839483"
        }, 
        "12161": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839486839484"
        }, 
        "12162": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839488839486"
        }, 
        "12163": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839490839488"
        }, 
        "12164": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839491839490"
        }, 
        "12165": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node974130839491"
        }, 
        "12166": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839493974130"
        }, 
        "12167": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839496839493"
        }, 
        "12168": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839497839496"
        }, 
        "12169": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839499839497"
        }, 
        "12170": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839502839499"
        }, 
        "12171": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839503839502"
        }, 
        "12172": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839505839503"
        }, 
        "12173": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F008x1839505"
        }, 
        "12174": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839506FFRN1-F008x1"
        }, 
        "12175": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839509839506"
        }, 
        "12176": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839511839509"
        }, 
        "12177": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839512839511"
        }, 
        "12178": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839514839512"
        }, 
        "12179": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910237839514"
        }, 
        "12180": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node906381910237"
        }, 
        "12181": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839516906381"
        }, 
        "12182": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839517839516"
        }, 
        "12183": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839519839517"
        }, 
        "12184": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839521839519"
        }, 
        "12185": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0087839521"
        }, 
        "12186": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0471806-0087"
        }, 
        "12187": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0501806-0085"
        }, 
        "12188": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0321806-33-031"
        }, 
        "12189": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0441806-33-030"
        }, 
        "12190": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4303906382"
        }, 
        "12191": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-069T4303"
        }, 
        "12192": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4006910238"
        }, 
        "12193": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-068T4006"
        }, 
        "12194": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28678970774"
        }, 
        "12195": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-077T28678"
        }, 
        "12196": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0161806-33-025"
        }, 
        "12197": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0131806-33-024"
        }, 
        "12198": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0411806-33-022"
        }, 
        "12199": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0291806-33-021"
        }, 
        "12200": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0561806-33-089"
        }, 
        "12201": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0221806-33-020"
        }, 
        "12202": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0151806-33-017"
        }, 
        "12203": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0331806-33-015"
        }, 
        "12204": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0431806-33-014"
        }, 
        "12205": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0551806-33-013"
        }, 
        "12206": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0201806-33-012"
        }, 
        "12207": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0541806-33-010"
        }, 
        "12208": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0581806-33-009"
        }, 
        "12209": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0761806-33-081"
        }, 
        "12210": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0651806-33-008"
        }, 
        "12211": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0071806-33-007"
        }, 
        "12212": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0101806-33-006"
        }, 
        "12213": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0061806-33-005"
        }, 
        "12214": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978186978204"
        }, 
        "12215": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978169978186"
        }, 
        "12216": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978180978169"
        }, 
        "12217": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978184978180"
        }, 
        "12218": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978198978184"
        }, 
        "12219": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978173978198"
        }, 
        "12220": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978185978173"
        }, 
        "12221": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978190978185"
        }, 
        "12222": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978196978190"
        }, 
        "12223": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978178978196"
        }, 
        "12224": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978171978178"
        }, 
        "12225": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978175978171"
        }, 
        "12226": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978181978175"
        }, 
        "12227": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978197978181"
        }, 
        "12228": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978176978197"
        }, 
        "12229": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978189978176"
        }, 
        "12230": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978202978189"
        }, 
        "12231": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978182978202"
        }, 
        "12232": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978177978182"
        }, 
        "12233": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841713978177"
        }, 
        "12234": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2909x1841713"
        }, 
        "12235": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841714R2909x1"
        }, 
        "12236": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841715841714"
        }, 
        "12237": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node969649841715"
        }, 
        "12238": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841718969649"
        }, 
        "12239": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841719841718"
        }, 
        "12240": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841720841719"
        }, 
        "12241": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841722841720"
        }, 
        "12242": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841723841722"
        }, 
        "12243": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F011x1841723"
        }, 
        "12244": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841724FFRN1-F011x1"
        }, 
        "12245": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841725841724"
        }, 
        "12246": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0099841725"
        }, 
        "12247": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0211806-0099"
        }, 
        "12248": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-28-011841739"
        }, 
        "12249": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-0011806-28-011"
        }, 
        "12250": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841727841740"
        }, 
        "12251": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18526x1841727"
        }, 
        "12252": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node939255F18526x1"
        }, 
        "12253": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841728939255"
        }, 
        "12254": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0098841728"
        }, 
        "12255": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0341806-0098"
        }, 
        "12256": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841734939235"
        }, 
        "12257": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18527x1841734"
        }, 
        "12258": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node939275F18527x1"
        }, 
        "12259": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841736939275"
        }, 
        "12260": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18549841736"
        }, 
        "12261": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-024T18549"
        }, 
        "12262": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0271806-0097"
        }, 
        "12263": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841744841742"
        }, 
        "12264": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841748841744"
        }, 
        "12265": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923535841748"
        }, 
        "12266": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923536923535"
        }, 
        "12267": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841999923536"
        }, 
        "12268": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10512841999"
        }, 
        "12269": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-011T10512"
        }, 
        "12270": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10513923537"
        }, 
        "12271": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-008T10513"
        }, 
        "12272": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841997923538"
        }, 
        "12273": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10515841997"
        }, 
        "12274": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-013T10515"
        }, 
        "12275": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923593923594"
        }, 
        "12276": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841751923593"
        }, 
        "12277": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F081x1841751"
        }, 
        "12278": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841752FFRN1-F081x1"
        }, 
        "12279": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0198841752"
        }, 
        "12280": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0611806-0198"
        }, 
        "12281": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841755841754"
        }, 
        "12282": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841757841755"
        }, 
        "12283": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841759841757"
        }, 
        "12284": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841760841759"
        }, 
        "12285": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841762841760"
        }, 
        "12286": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841763841762"
        }, 
        "12287": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F140x1841763"
        }, 
        "12288": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841764FFRN1-F140x1"
        }, 
        "12289": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0062841764"
        }, 
        "12290": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-34-0051806-0062"
        }, 
        "12291": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841767841766"
        }, 
        "12292": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F176x1841767"
        }, 
        "12293": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841768FFRN1-F176x1"
        }, 
        "12294": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0088841768"
        }, 
        "12295": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0491806-0088"
        }, 
        "12296": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923342841770"
        }, 
        "12297": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841771923342"
        }, 
        "12298": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F196x1841771"
        }, 
        "12299": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841772FFRN1-F196x1"
        }, 
        "12300": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0190841772"
        }, 
        "12301": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0601806-0190"
        }, 
        "12302": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926654841775"
        }, 
        "12303": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-33-057926654"
        }, 
        "12304": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0041806-33-057"
        }, 
        "12305": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0721806-33-066"
        }, 
        "12306": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0141806-33-052"
        }, 
        "12307": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-34-0031806-33-051"
        }, 
        "12308": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0181806-33-050"
        }, 
        "12309": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F217x1841777"
        }, 
        "12310": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841778FFRN1-F217x1"
        }, 
        "12311": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0245841778"
        }, 
        "12312": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-34-0061806-0245"
        }, 
        "12313": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923597923596"
        }, 
        "12314": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10500923597"
        }, 
        "12315": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-003T10500"
        }, 
        "12316": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923601923599"
        }, 
        "12317": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10502923601"
        }, 
        "12318": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-001T10502"
        }, 
        "12319": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923605923604"
        }, 
        "12320": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921618923605"
        }, 
        "12321": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921620921618"
        }, 
        "12322": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923606921620"
        }, 
        "12323": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7804923606"
        }, 
        "12324": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-005T7804"
        }, 
        "12325": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-012T12908"
        }, 
        "12326": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913658923607"
        }, 
        "12327": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4020913658"
        }, 
        "12328": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-34-002T4020"
        }, 
        "12329": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913607914581"
        }, 
        "12330": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923608913607"
        }, 
        "12331": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841793923608"
        }, 
        "12332": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923610841793"
        }, 
        "12333": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10505923610"
        }, 
        "12334": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-34-001T10505"
        }, 
        "12335": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10506923609"
        }, 
        "12336": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-010T10506"
        }, 
        "12337": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923612923611"
        }, 
        "12338": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923614923612"
        }, 
        "12339": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981769923614"
        }, 
        "12340": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981766981769"
        }, 
        "12341": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981768981766"
        }, 
        "12342": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981775981768"
        }, 
        "12343": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981773981775"
        }, 
        "12344": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981765981773"
        }, 
        "12345": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981777981765"
        }, 
        "12346": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981783981777"
        }, 
        "12347": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981767981783"
        }, 
        "12348": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981781981767"
        }, 
        "12349": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981779981781"
        }, 
        "12350": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981772981779"
        }, 
        "12351": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981776981772"
        }, 
        "12352": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981774981776"
        }, 
        "12353": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981771981774"
        }, 
        "12354": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981778981771"
        }, 
        "12355": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981782981778"
        }, 
        "12356": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981770981782"
        }, 
        "12357": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6920x1-Bx1981770"
        }, 
        "12358": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-0021806-27-048"
        }, 
        "12359": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928725923615"
        }, 
        "12360": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928730928725"
        }, 
        "12361": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928731928730"
        }, 
        "12362": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928127928731"
        }, 
        "12363": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7903928127"
        }, 
        "12364": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-015T7903"
        }, 
        "12365": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7871928733"
        }, 
        "12366": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node837409928735"
        }, 
        "12367": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924936837409"
        }, 
        "12368": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node965706924936"
        }, 
        "12369": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node965707965706"
        }, 
        "12370": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node837415965707"
        }, 
        "12371": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node837416837415"
        }, 
        "12372": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node837417837416"
        }, 
        "12373": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928193837417"
        }, 
        "12374": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12193928193"
        }, 
        "12375": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-032T12192"
        }, 
        "12376": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-0311806-0180"
        }, 
        "12377": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-052T28536"
        }, 
        "12378": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-0351806-0052"
        }, 
        "12379": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14008924937"
        }, 
        "12380": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928741928736"
        }, 
        "12381": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928742928741"
        }, 
        "12382": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928748928742"
        }, 
        "12383": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928749928748"
        }, 
        "12384": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15654928749"
        }, 
        "12385": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-026T15654"
        }, 
        "12386": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928752928750"
        }, 
        "12387": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6159x1-A928752"
        }, 
        "12388": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-003T15652"
        }, 
        "12389": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-004T15655"
        }, 
        "12390": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-046T5158"
        }, 
        "12391": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-044T15656"
        }, 
        "12392": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-26-004T15660"
        }, 
        "12393": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-35-048T10509"
        }, 
        "12394": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-34-007T4048"
        }, 
        "12395": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0011806-28-014"
        }, 
        "12396": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0631806-28-009"
        }, 
        "12397": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF21679x1842003"
        }, 
        "12398": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node842004F21679x1"
        }, 
        "12399": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node842006842004"
        }, 
        "12400": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18597842006"
        }, 
        "12401": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-004T18597"
        }, 
        "12402": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-0071806-0100"
        }, 
        "12403": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0351806-28-004"
        }, 
        "12404": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979018978187"
        }, 
        "12405": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979019979018"
        }, 
        "12406": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978936979019"
        }, 
        "12407": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978937978936"
        }, 
        "12408": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978938978937"
        }, 
        "12409": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978939978938"
        }, 
        "12410": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978940978939"
        }, 
        "12411": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979020978940"
        }, 
        "12412": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979022979020"
        }, 
        "12413": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925819979022"
        }, 
        "12414": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF10787x1925819"
        }, 
        "12415": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925823F10787x1"
        }, 
        "12416": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925820925823"
        }, 
        "12417": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10789925820"
        }, 
        "12418": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-015T10789"
        }, 
        "12419": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979024979023"
        }, 
        "12420": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28659x1979024"
        }, 
        "12421": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839562F28659x1"
        }, 
        "12422": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28660839562"
        }, 
        "12423": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-012T28660"
        }, 
        "12424": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979026979025"
        }, 
        "12425": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839565979026"
        }, 
        "12426": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979021839565"
        }, 
        "12427": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978941979021"
        }, 
        "12428": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979028978941"
        }, 
        "12429": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979029979028"
        }, 
        "12430": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979030979029"
        }, 
        "12431": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979031979030"
        }, 
        "12432": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979032979031"
        }, 
        "12433": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976752979032"
        }, 
        "12434": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976753976752"
        }, 
        "12435": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR28918x1976753"
        }, 
        "12436": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976756R28918x1"
        }, 
        "12437": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976759976756"
        }, 
        "12438": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976764976759"
        }, 
        "12439": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976754976764"
        }, 
        "12440": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976774976754"
        }, 
        "12441": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28814x1976774"
        }, 
        "12442": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976760F28814x1"
        }, 
        "12443": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-20-027976760"
        }, 
        "12444": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0181806-20-027"
        }, 
        "12445": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node914393976758"
        }, 
        "12446": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node914391914393"
        }, 
        "12447": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT3935914391"
        }, 
        "12448": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-066T3935"
        }, 
        "12449": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910687976755"
        }, 
        "12450": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4205910687"
        }, 
        "12451": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-065T4205"
        }, 
        "12452": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976750976765"
        }, 
        "12453": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976773976750"
        }, 
        "12454": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976762976773"
        }, 
        "12455": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976768976762"
        }, 
        "12456": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976757976768"
        }, 
        "12457": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976749976757"
        }, 
        "12458": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976751976749"
        }, 
        "12459": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28813976751"
        }, 
        "12460": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-005T28813"
        }, 
        "12461": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node12286x1-Ax1976766"
        }, 
        "12462": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-012T28811"
        }, 
        "12463": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-019T28810"
        }, 
        "12464": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-047T28809"
        }, 
        "12465": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28808976767"
        }, 
        "12466": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-013T28808"
        }, 
        "12467": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-001T28806"
        }, 
        "12468": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976772976761"
        }, 
        "12469": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28815x1976772"
        }, 
        "12470": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976771F28815x1"
        }, 
        "12471": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839661976771"
        }, 
        "12472": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839663839661"
        }, 
        "12473": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839665839663"
        }, 
        "12474": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-20-026839665"
        }, 
        "12475": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0101806-20-026"
        }, 
        "12476": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0461806-20-025"
        }, 
        "12477": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0341806-20-024"
        }, 
        "12478": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28805976776"
        }, 
        "12479": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-007T28805"
        }, 
        "12480": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-0111806-20-169"
        }, 
        "12481": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28919x1976763"
        }, 
        "12482": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976775F28919x1"
        }, 
        "12483": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node962362976775"
        }, 
        "12484": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16939962362"
        }, 
        "12485": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-004T16939"
        }, 
        "12486": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node962381962382"
        }, 
        "12487": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node962401962381"
        }, 
        "12488": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839583962401"
        }, 
        "12489": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0229839583"
        }, 
        "12490": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-0131806-0229"
        }, 
        "12491": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16942962383"
        }, 
        "12492": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-009T16942"
        }, 
        "12493": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28801976769"
        }, 
        "12494": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-014T28801"
        }, 
        "12495": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF16133x1979033"
        }, 
        "12496": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979034F16133x1"
        }, 
        "12497": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node948315979034"
        }, 
        "12498": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839677948315"
        }, 
        "12499": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16137839677"
        }, 
        "12500": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-018T16137"
        }, 
        "12501": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16135948335"
        }, 
        "12502": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-014T16135"
        }, 
        "12503": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-013T12260"
        }, 
        "12504": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979036979035"
        }, 
        "12505": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978942979036"
        }, 
        "12506": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978943978942"
        }, 
        "12507": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978944978943"
        }, 
        "12508": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978946978944"
        }, 
        "12509": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28663x1978946"
        }, 
        "12510": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841704F28663x1"
        }, 
        "12511": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28664841704"
        }, 
        "12512": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-021T28664"
        }, 
        "12513": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978948978947"
        }, 
        "12514": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978949978948"
        }, 
        "12515": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978952978949"
        }, 
        "12516": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978953978952"
        }, 
        "12517": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978954978953"
        }, 
        "12518": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978955978954"
        }, 
        "12519": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978956978955"
        }, 
        "12520": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978957978956"
        }, 
        "12521": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978958978957"
        }, 
        "12522": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978959978958"
        }, 
        "12523": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978960978959"
        }, 
        "12524": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978962978960"
        }, 
        "12525": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28670x1978962"
        }, 
        "12526": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839697F28670x1"
        }, 
        "12527": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28671839697"
        }, 
        "12528": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-016T28671"
        }, 
        "12529": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839701978963"
        }, 
        "12530": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28672x1839701"
        }, 
        "12531": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979056F28672x1"
        }, 
        "12532": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839702979056"
        }, 
        "12533": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839705839702"
        }, 
        "12534": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839707839705"
        }, 
        "12535": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node983134839707"
        }, 
        "12536": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979055983134"
        }, 
        "12537": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0253979055"
        }, 
        "12538": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-0121806-0253"
        }, 
        "12539": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-0031806-21-004"
        }, 
        "12540": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node936818970069"
        }, 
        "12541": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-21-003936818"
        }, 
        "12542": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-0101806-21-003"
        }, 
        "12543": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-026T28682"
        }, 
        "12544": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978966978965"
        }, 
        "12545": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978967978966"
        }, 
        "12546": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978968978967"
        }, 
        "12547": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841570978968"
        }, 
        "12548": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917154841570"
        }, 
        "12549": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF6839x1917154"
        }, 
        "12550": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841691F6839x1"
        }, 
        "12551": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6840841691"
        }, 
        "12552": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-006T6840"
        }, 
        "12553": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917156917155"
        }, 
        "12554": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF6834x1917156"
        }, 
        "12555": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917157F6834x1"
        }, 
        "12556": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917158917157"
        }, 
        "12557": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6837917158"
        }, 
        "12558": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-008T6837"
        }, 
        "12559": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6835917161"
        }, 
        "12560": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-043T6835"
        }, 
        "12561": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917163917162"
        }, 
        "12562": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node937995917163"
        }, 
        "12563": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11973937995"
        }, 
        "12564": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-043T11973"
        }, 
        "12565": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-003T6832"
        }, 
        "12566": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917166917164"
        }, 
        "12567": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917173917166"
        }, 
        "12568": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917174917173"
        }, 
        "12569": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF6842x1917174"
        }, 
        "12570": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917175F6842x1"
        }, 
        "12571": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841682917175"
        }, 
        "12572": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6844841682"
        }, 
        "12573": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-032T6844"
        }, 
        "12574": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917187917186"
        }, 
        "12575": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6846917187"
        }, 
        "12576": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-011T6846"
        }, 
        "12577": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841648917211"
        }, 
        "12578": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841649841648"
        }, 
        "12579": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841650841649"
        }, 
        "12580": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0073841650"
        }, 
        "12581": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0231806-0073"
        }, 
        "12582": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841655841654"
        }, 
        "12583": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node965265841655"
        }, 
        "12584": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28511965265"
        }, 
        "12585": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-047T28511"
        }, 
        "12586": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-027T25810"
        }, 
        "12587": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841658841657"
        }, 
        "12588": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0192841658"
        }, 
        "12589": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0281806-0192"
        }, 
        "12590": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841661841660"
        }, 
        "12591": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0260841661"
        }, 
        "12592": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0361806-0260"
        }, 
        "12593": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920041841663"
        }, 
        "12594": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4344920041"
        }, 
        "12595": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-042T4344"
        }, 
        "12596": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-029T4343"
        }, 
        "12597": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6859841677"
        }, 
        "12598": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841670917212"
        }, 
        "12599": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6850841670"
        }, 
        "12600": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-014T6850"
        }, 
        "12601": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6849917213"
        }, 
        "12602": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-021T6849"
        }, 
        "12603": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841676917219"
        }, 
        "12604": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6852841676"
        }, 
        "12605": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18065931995"
        }, 
        "12606": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-001T18065"
        }, 
        "12607": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841685917229"
        }, 
        "12608": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6830841685"
        }, 
        "12609": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-035T6830"
        }, 
        "12610": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917232917226"
        }, 
        "12611": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6829917232"
        }, 
        "12612": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-059T6829"
        }, 
        "12613": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6827917234"
        }, 
        "12614": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-054T6827"
        }, 
        "12615": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR6826x1917251"
        }, 
        "12616": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917252R6826x1"
        }, 
        "12617": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841637917252"
        }, 
        "12618": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6855841637"
        }, 
        "12619": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-062T6855"
        }, 
        "12620": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6854917253"
        }, 
        "12621": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-017T6854"
        }, 
        "12622": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917256917255"
        }, 
        "12623": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF6857x1917256"
        }, 
        "12624": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841596F6857x1"
        }, 
        "12625": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841597841596"
        }, 
        "12626": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6858841597"
        }, 
        "12627": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-013T6858"
        }, 
        "12628": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841601917257"
        }, 
        "12629": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841602841601"
        }, 
        "12630": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926091841602"
        }, 
        "12631": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-18-001926091"
        }, 
        "12632": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-18-0011806-18-001"
        }, 
        "12633": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF10628x1841604"
        }, 
        "12634": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841605F10628x1"
        }, 
        "12635": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841632841605"
        }, 
        "12636": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node933782841632"
        }, 
        "12637": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951037933782"
        }, 
        "12638": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT19017951037"
        }, 
        "12639": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-072T19017"
        }, 
        "12640": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-056T19018"
        }, 
        "12641": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949312933783"
        }, 
        "12642": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12325949312"
        }, 
        "12643": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-071T12325"
        }, 
        "12644": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926072926071"
        }, 
        "12645": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926074926072"
        }, 
        "12646": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926083926074"
        }, 
        "12647": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926084926083"
        }, 
        "12648": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4227926084"
        }, 
        "12649": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-041T4227"
        }, 
        "12650": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10632926085"
        }, 
        "12651": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-017T10632"
        }, 
        "12652": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926087926086"
        }, 
        "12653": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926088926087"
        }, 
        "12654": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926089926088"
        }, 
        "12655": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926090926089"
        }, 
        "12656": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10637926090"
        }, 
        "12657": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-18-007T10637"
        }, 
        "12658": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-18-005T10636"
        }, 
        "12659": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-18-004T10635"
        }, 
        "12660": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-18-003T10634"
        }, 
        "12661": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-040T10633"
        }, 
        "12662": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-025T10631"
        }, 
        "12663": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-022T10630"
        }, 
        "12664": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-039T10629"
        }, 
        "12665": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0316841634"
        }, 
        "12666": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0371806-0316"
        }, 
        "12667": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12105923193"
        }, 
        "12668": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-067T12105"
        }, 
        "12669": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917260917259"
        }, 
        "12670": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841590917260"
        }, 
        "12671": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6824841590"
        }, 
        "12672": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-057T6824"
        }, 
        "12673": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-004T6823"
        }, 
        "12674": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF6883x1917261"
        }, 
        "12675": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917262F6883x1"
        }, 
        "12676": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917263917262"
        }, 
        "12677": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6821917263"
        }, 
        "12678": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-063T6821"
        }, 
        "12679": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839612917264"
        }, 
        "12680": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839613839612"
        }, 
        "12681": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-20-015x1-Bx1839613"
        }, 
        "12682": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839621839614"
        }, 
        "12683": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839623839621"
        }, 
        "12684": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839627839623"
        }, 
        "12685": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839631839627"
        }, 
        "12686": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839634839631"
        }, 
        "12687": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839636839634"
        }, 
        "12688": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839640839636"
        }, 
        "12689": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839644839640"
        }, 
        "12690": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839649839644"
        }, 
        "12691": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-20-015x1-Ax1839649"
        }, 
        "12692": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-022T18081"
        }, 
        "12693": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-024T18080"
        }, 
        "12694": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-025T12304"
        }, 
        "12695": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0491806-0054"
        }, 
        "12696": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0291806-0051"
        }, 
        "12697": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0211806-20-123"
        }, 
        "12698": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0281806-20-120"
        }, 
        "12699": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-036T12182"
        }, 
        "12700": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0231806-0047"
        }, 
        "12701": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node937556937555"
        }, 
        "12702": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12287937556"
        }, 
        "12703": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-070T12287"
        }, 
        "12704": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node12286x1-Bx1976809"
        }, 
        "12705": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978974978970"
        }, 
        "12706": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2908x1978974"
        }, 
        "12707": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978975R2908x1"
        }, 
        "12708": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978976978975"
        }, 
        "12709": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978977978976"
        }, 
        "12710": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978979978977"
        }, 
        "12711": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978980978979"
        }, 
        "12712": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978981978980"
        }, 
        "12713": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978982978981"
        }, 
        "12714": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978983978982"
        }, 
        "12715": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978985978983"
        }, 
        "12716": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978986978985"
        }, 
        "12717": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978987978986"
        }, 
        "12718": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978988978987"
        }, 
        "12719": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978989978988"
        }, 
        "12720": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978990978989"
        }, 
        "12721": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978991978990"
        }, 
        "12722": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978992978991"
        }, 
        "12723": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910226978992"
        }, 
        "12724": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF2683x1910226"
        }, 
        "12725": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910228F2683x1"
        }, 
        "12726": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT2682910228"
        }, 
        "12727": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-011T2682"
        }, 
        "12728": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978996978995"
        }, 
        "12729": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978998978996"
        }, 
        "12730": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF14154x1978998"
        }, 
        "12731": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node956848F14154x1"
        }, 
        "12732": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14155956848"
        }, 
        "12733": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-046T14155"
        }, 
        "12734": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979000978999"
        }, 
        "12735": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841548979000"
        }, 
        "12736": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR18623x1841548"
        }, 
        "12737": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841549R18623x1"
        }, 
        "12738": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841550841549"
        }, 
        "12739": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841551841550"
        }, 
        "12740": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841552841551"
        }, 
        "12741": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841553841552"
        }, 
        "12742": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F021x1841553"
        }, 
        "12743": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841554FFRN1-F021x1"
        }, 
        "12744": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-09-011841554"
        }, 
        "12745": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0051806-09-011"
        }, 
        "12746": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841557841556"
        }, 
        "12747": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949743841557"
        }, 
        "12748": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15937x1949743"
        }, 
        "12749": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949744F15937x1"
        }, 
        "12750": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841566949744"
        }, 
        "12751": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905101841566"
        }, 
        "12752": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-09-012905101"
        }, 
        "12753": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF11823x1921364"
        }, 
        "12754": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921367F11823x1"
        }, 
        "12755": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921365921367"
        }, 
        "12756": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11825921365"
        }, 
        "12757": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-017T11825"
        }, 
        "12758": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841561949782"
        }, 
        "12759": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841563841561"
        }, 
        "12760": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node911829841563"
        }, 
        "12761": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node911830911829"
        }, 
        "12762": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node911831911830"
        }, 
        "12763": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4041911831"
        }, 
        "12764": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-012T4041"
        }, 
        "12765": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-012T7662"
        }, 
        "12766": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-007T15939"
        }, 
        "12767": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-0031806-16-007"
        }, 
        "12768": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0081806-16-004"
        }, 
        "12769": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979004979003"
        }, 
        "12770": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979005979004"
        }, 
        "12771": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979007979005"
        }, 
        "12772": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12349x1979007"
        }, 
        "12773": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node950799F12349x1"
        }, 
        "12774": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12350950799"
        }, 
        "12775": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-045T12350"
        }, 
        "12776": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979009979008"
        }, 
        "12777": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979010979009"
        }, 
        "12778": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979011979010"
        }, 
        "12779": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979012979011"
        }, 
        "12780": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979013979012"
        }, 
        "12781": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979014979013"
        }, 
        "12782": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839754979014"
        }, 
        "12783": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985270839754"
        }, 
        "12784": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985272985270"
        }, 
        "12785": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985271985272"
        }, 
        "12786": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28122x1985271"
        }, 
        "12787": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841546F28122x1"
        }, 
        "12788": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28123841546"
        }, 
        "12789": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-021T28123"
        }, 
        "12790": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985173985273"
        }, 
        "12791": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985174985173"
        }, 
        "12792": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985175985174"
        }, 
        "12793": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985176985175"
        }, 
        "12794": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985177985176"
        }, 
        "12795": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985178985177"
        }, 
        "12796": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985274985178"
        }, 
        "12797": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985275985274"
        }, 
        "12798": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985179985275"
        }, 
        "12799": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985276985179"
        }, 
        "12800": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985277985276"
        }, 
        "12801": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985180985277"
        }, 
        "12802": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985181985180"
        }, 
        "12803": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841542985181"
        }, 
        "12804": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28124x1841542"
        }, 
        "12805": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841543F28124x1"
        }, 
        "12806": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-08-023841543"
        }, 
        "12807": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0121806-08-023"
        }, 
        "12808": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985183985182"
        }, 
        "12809": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979681985183"
        }, 
        "12810": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28125x1979681"
        }, 
        "12811": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839765F28125x1"
        }, 
        "12812": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28126839765"
        }, 
        "12813": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-017T28126"
        }, 
        "12814": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985279985278"
        }, 
        "12815": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985184985279"
        }, 
        "12816": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839771985184"
        }, 
        "12817": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28127x1839771"
        }, 
        "12818": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839772F28127x1"
        }, 
        "12819": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839773839772"
        }, 
        "12820": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839777839773"
        }, 
        "12821": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839778839777"
        }, 
        "12822": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0115839778"
        }, 
        "12823": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0091806-08-011"
        }, 
        "12824": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985281985280"
        }, 
        "12825": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985282985281"
        }, 
        "12826": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28128x1985282"
        }, 
        "12827": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985283F28128x1"
        }, 
        "12828": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839790985283"
        }, 
        "12829": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839791839790"
        }, 
        "12830": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0186839791"
        }, 
        "12831": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0201806-0186"
        }, 
        "12832": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841277985284"
        }, 
        "12833": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28129x1841277"
        }, 
        "12834": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841278F28129x1"
        }, 
        "12835": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841280841278"
        }, 
        "12836": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841281841280"
        }, 
        "12837": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841282841281"
        }, 
        "12838": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841284841282"
        }, 
        "12839": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841286841284"
        }, 
        "12840": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841288841286"
        }, 
        "12841": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841294841288"
        }, 
        "12842": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841295841294"
        }, 
        "12843": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841296841295"
        }, 
        "12844": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841297841296"
        }, 
        "12845": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841299841297"
        }, 
        "12846": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841303841299"
        }, 
        "12847": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841305841303"
        }, 
        "12848": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979714841305"
        }, 
        "12849": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node25117x1-Ax1979714"
        }, 
        "12850": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0571806-05-313"
        }, 
        "12851": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1231806-05-109"
        }, 
        "12852": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0531806-05-108"
        }, 
        "12853": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1181806-05-102"
        }, 
        "12854": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0501806-05-103"
        }, 
        "12855": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2261806-05-100"
        }, 
        "12856": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1371806-05-099"
        }, 
        "12857": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0241806-05-096"
        }, 
        "12858": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1631806-05-095"
        }, 
        "12859": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2914x1841312"
        }, 
        "12860": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841313R2914x1"
        }, 
        "12861": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841314841313"
        }, 
        "12862": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841317841314"
        }, 
        "12863": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841318841317"
        }, 
        "12864": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F210x1841318"
        }, 
        "12865": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841319FFRN1-F210x1"
        }, 
        "12866": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841320841319"
        }, 
        "12867": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841321841320"
        }, 
        "12868": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0237841321"
        }, 
        "12869": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1781806-0237"
        }, 
        "12870": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0243841330"
        }, 
        "12871": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1941806-0243"
        }, 
        "12872": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982099841333"
        }, 
        "12873": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node28352x1-Bx1982099"
        }, 
        "12874": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-195T10072"
        }, 
        "12875": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1981806-0278"
        }, 
        "12876": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841338841337"
        }, 
        "12877": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841339841338"
        }, 
        "12878": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841341841339"
        }, 
        "12879": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981525841341"
        }, 
        "12880": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841342981525"
        }, 
        "12881": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-123841342"
        }, 
        "12882": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1351806-05-123"
        }, 
        "12883": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949708949707"
        }, 
        "12884": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841350949708"
        }, 
        "12885": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841351841350"
        }, 
        "12886": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841352841351"
        }, 
        "12887": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15940x1841352"
        }, 
        "12888": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949655F15940x1"
        }, 
        "12889": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4008949655"
        }, 
        "12890": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-219T4008"
        }, 
        "12891": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979755841357"
        }, 
        "12892": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979756979755"
        }, 
        "12893": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979757979756"
        }, 
        "12894": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979753979757"
        }, 
        "12895": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979754979753"
        }, 
        "12896": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841368979754"
        }, 
        "12897": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841370841368"
        }, 
        "12898": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841372841370"
        }, 
        "12899": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841373841372"
        }, 
        "12900": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841375841373"
        }, 
        "12901": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841376841375"
        }, 
        "12902": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841388841376"
        }, 
        "12903": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841389841388"
        }, 
        "12904": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841392841389"
        }, 
        "12905": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841394841392"
        }, 
        "12906": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841395841394"
        }, 
        "12907": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841396841395"
        }, 
        "12908": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841398841396"
        }, 
        "12909": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841400841398"
        }, 
        "12910": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15626x1841400"
        }, 
        "12911": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930209F15626x1"
        }, 
        "12912": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930210930209"
        }, 
        "12913": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15633930210"
        }, 
        "12914": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-006T15633"
        }, 
        "12915": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841408930213"
        }, 
        "12916": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841409841408"
        }, 
        "12917": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841410841409"
        }, 
        "12918": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841411841410"
        }, 
        "12919": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928018841411"
        }, 
        "12920": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0284928018"
        }, 
        "12921": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0141806-0284"
        }, 
        "12922": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15378928019"
        }, 
        "12923": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-019T15378"
        }, 
        "12924": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0151906-0283"
        }, 
        "12925": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930215930214"
        }, 
        "12926": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15629930215"
        }, 
        "12927": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-006T15629"
        }, 
        "12928": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930217930216"
        }, 
        "12929": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node947935930217"
        }, 
        "12930": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15631947935"
        }, 
        "12931": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-010T15631"
        }, 
        "12932": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node975123947955"
        }, 
        "12933": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node975122975123"
        }, 
        "12934": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT29618975122"
        }, 
        "12935": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-021T29618"
        }, 
        "12936": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979937979936"
        }, 
        "12937": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28229979937"
        }, 
        "12938": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-022T28229"
        }, 
        "12939": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869308979938"
        }, 
        "12940": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869306869308"
        }, 
        "12941": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869305869306"
        }, 
        "12942": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869303869305"
        }, 
        "12943": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869302869303"
        }, 
        "12944": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869301869302"
        }, 
        "12945": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869298869301"
        }, 
        "12946": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869296869298"
        }, 
        "12947": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869294869296"
        }, 
        "12948": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869293869294"
        }, 
        "12949": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869290869293"
        }, 
        "12950": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869324869290"
        }, 
        "12951": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910405869324"
        }, 
        "12952": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869325910405"
        }, 
        "12953": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0233869325"
        }, 
        "12954": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0101906-0233"
        }, 
        "12955": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869329869327"
        }, 
        "12956": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869330869329"
        }, 
        "12957": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4345869330"
        }, 
        "12958": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-004T4345"
        }, 
        "12959": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869333869332"
        }, 
        "12960": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT5434869333"
        }, 
        "12961": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-002T5434"
        }, 
        "12962": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10567869335"
        }, 
        "12963": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-012T10567"
        }, 
        "12964": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-018T4423"
        }, 
        "12965": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869289918344"
        }, 
        "12966": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869287869289"
        }, 
        "12967": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869284869287"
        }, 
        "12968": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869281869284"
        }, 
        "12969": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869279869281"
        }, 
        "12970": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869278869279"
        }, 
        "12971": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869276869278"
        }, 
        "12972": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869275869276"
        }, 
        "12973": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node18554x1-B869275"
        }, 
        "12974": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-26-0141906-0216"
        }, 
        "12975": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12420869282"
        }, 
        "12976": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-26-005T12420"
        }, 
        "12977": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0252869347"
        }, 
        "12978": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-26-0151906-0252"
        }, 
        "12979": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0107869285"
        }, 
        "12980": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0031906-0107"
        }, 
        "12981": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869342869339"
        }, 
        "12982": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869344869342"
        }, 
        "12983": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0103869344"
        }, 
        "12984": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-26-0091906-0103"
        }, 
        "12985": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-26-0131906-0104"
        }, 
        "12986": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-26-0081906-0105"
        }, 
        "12987": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0011906-0108"
        }, 
        "12988": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT9528918345"
        }, 
        "12989": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-016T9528"
        }, 
        "12990": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12352869291"
        }, 
        "12991": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-011T12352"
        }, 
        "12992": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14070869320"
        }, 
        "12993": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-006T14070"
        }, 
        "12994": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0254869322"
        }, 
        "12995": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-0121906-0254"
        }, 
        "12996": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-006T14091"
        }, 
        "12997": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0071906-0214"
        }, 
        "12998": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-0101906-0098"
        }, 
        "12999": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-27-002869318"
        }, 
        "13000": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-0071906-0115"
        }, 
        "13001": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0116869310"
        }, 
        "13002": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-0051906-0116"
        }, 
        "13003": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869316869315"
        }, 
        "13004": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924321869316"
        }, 
        "13005": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12140924321"
        }, 
        "13006": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-023T12140"
        }, 
        "13007": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-018T12139"
        }, 
        "13008": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-0091906-0230"
        }, 
        "13009": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-34-016T16223"
        }, 
        "13010": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0171806-03-011"
        }, 
        "13011": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841416841414"
        }, 
        "13012": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841417841416"
        }, 
        "13013": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841420841417"
        }, 
        "13014": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node897778841420"
        }, 
        "13015": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841422897778"
        }, 
        "13016": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841424841422"
        }, 
        "13017": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841426841424"
        }, 
        "13018": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979761841426"
        }, 
        "13019": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-03-050979761"
        }, 
        "13020": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0111806-03-050"
        }, 
        "13021": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0271806-03-020"
        }, 
        "13022": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0071806-03-019"
        }, 
        "13023": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0131806-03-018"
        }, 
        "13024": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0181806-03-017"
        }, 
        "13025": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0341806-03-029"
        }, 
        "13026": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0051806-03-015"
        }, 
        "13027": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0161806-03-014"
        }, 
        "13028": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0101806-03-009"
        }, 
        "13029": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0031806-03-008"
        }, 
        "13030": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0091806-03-007"
        }, 
        "13031": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979689979691"
        }, 
        "13032": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979687979689"
        }, 
        "13033": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979690979687"
        }, 
        "13034": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979688979690"
        }, 
        "13035": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-03-047979688"
        }, 
        "13036": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0081806-03-047"
        }, 
        "13037": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0141806-03-045"
        }, 
        "13038": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841439841438"
        }, 
        "13039": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841440841439"
        }, 
        "13040": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841443841440"
        }, 
        "13041": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841445841443"
        }, 
        "13042": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841447841445"
        }, 
        "13043": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841448841447"
        }, 
        "13044": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841450841448"
        }, 
        "13045": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841451841450"
        }, 
        "13046": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841452841451"
        }, 
        "13047": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF7660x1841452"
        }, 
        "13048": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841453F7660x1"
        }, 
        "13049": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-11-003841453"
        }, 
        "13050": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-11-0011806-11-003"
        }, 
        "13051": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841456841455"
        }, 
        "13052": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841457841456"
        }, 
        "13053": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841458841457"
        }, 
        "13054": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841459841458"
        }, 
        "13055": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841460841459"
        }, 
        "13056": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841461841460"
        }, 
        "13057": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-02-004841461"
        }, 
        "13058": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-0031806-02-004"
        }, 
        "13059": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2922x1841463"
        }, 
        "13060": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841464R2922x1"
        }, 
        "13061": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841466841464"
        }, 
        "13062": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node911371841466"
        }, 
        "13063": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841467911371"
        }, 
        "13064": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841468841467"
        }, 
        "13065": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841471841468"
        }, 
        "13066": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841472841471"
        }, 
        "13067": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841473841472"
        }, 
        "13068": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928821841473"
        }, 
        "13069": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928830928821"
        }, 
        "13070": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841480928830"
        }, 
        "13071": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15667x1841480"
        }, 
        "13072": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841482F15667x1"
        }, 
        "13073": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841484841482"
        }, 
        "13074": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841486841484"
        }, 
        "13075": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841488841486"
        }, 
        "13076": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841490841488"
        }, 
        "13077": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841491841490"
        }, 
        "13078": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841492841491"
        }, 
        "13079": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841494841492"
        }, 
        "13080": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node927173841494"
        }, 
        "13081": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node927171927173"
        }, 
        "13082": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node927172927171"
        }, 
        "13083": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841495927172"
        }, 
        "13084": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841498841495"
        }, 
        "13085": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841499841498"
        }, 
        "13086": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841500841499"
        }, 
        "13087": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node927186841500"
        }, 
        "13088": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node927183927186"
        }, 
        "13089": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841504927183"
        }, 
        "13090": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF7878x1841504"
        }, 
        "13091": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node927211F7878x1"
        }, 
        "13092": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841505927211"
        }, 
        "13093": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7879841505"
        }, 
        "13094": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1907-31-002T7879"
        }, 
        "13095": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1907-31-0041907-31-003"
        }, 
        "13096": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841509841507"
        }, 
        "13097": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841510841509"
        }, 
        "13098": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841511841510"
        }, 
        "13099": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1907-31-007841511"
        }, 
        "13100": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1807-06-0011907-31-007"
        }, 
        "13101": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1807-06-0021907-31-015"
        }, 
        "13102": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-36-0021906-36-004"
        }, 
        "13103": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-36-0011906-36-003"
        }, 
        "13104": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-01-0031906-36-002"
        }, 
        "13105": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-01-0021906-36-001"
        }, 
        "13106": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928824928822"
        }, 
        "13107": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15668928824"
        }, 
        "13108": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-007T15668"
        }, 
        "13109": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-006T4044"
        }, 
        "13110": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15662928818"
        }, 
        "13111": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-002T15662"
        }, 
        "13112": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-0091806-02-016"
        }, 
        "13113": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-0051806-02-007"
        }, 
        "13114": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-0101806-02-002"
        }, 
        "13115": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF7657x1841514"
        }, 
        "13116": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841515F7657x1"
        }, 
        "13117": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-02-014841515"
        }, 
        "13118": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-02-0081806-02-014"
        }, 
        "13119": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0211806-03-027"
        }, 
        "13120": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0201806-03-026"
        }, 
        "13121": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-03-036926524"
        }, 
        "13122": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0011806-03-036"
        }, 
        "13123": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-03-0231806-03-023"
        }, 
        "13124": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-10-0011806-10-001"
        }, 
        "13125": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0031806-09-007"
        }, 
        "13126": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0041806-09-006"
        }, 
        "13127": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0101806-09-005"
        }, 
        "13128": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0141806-04-069"
        }, 
        "13129": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0671806-04-068"
        }, 
        "13130": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-2291806-04-067"
        }, 
        "13131": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0481806-04-066"
        }, 
        "13132": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0021806-04-029"
        }, 
        "13133": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979768979770"
        }, 
        "13134": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979766979768"
        }, 
        "13135": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979767979766"
        }, 
        "13136": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841522979767"
        }, 
        "13137": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922779841522"
        }, 
        "13138": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841525922779"
        }, 
        "13139": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841526841525"
        }, 
        "13140": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node957895841526"
        }, 
        "13141": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF7427x1957895"
        }, 
        "13142": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841528F7427x1"
        }, 
        "13143": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841529841528"
        }, 
        "13144": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0039841529"
        }, 
        "13145": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0141806-0039"
        }, 
        "13146": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0220841531"
        }, 
        "13147": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0111806-0220"
        }, 
        "13148": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841534841533"
        }, 
        "13149": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node909244841534"
        }, 
        "13150": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT3917909244"
        }, 
        "13151": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-025T3917"
        }, 
        "13152": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-015T5095"
        }, 
        "13153": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0071806-08-022"
        }, 
        "13154": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0051806-08-021"
        }, 
        "13155": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12095x1922780"
        }, 
        "13156": {
