            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922781F12095x1"
        }, 
        "13157": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12096922781"
        }, 
        "13158": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-018T12096"
        }, 
        "13159": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF25118x1979769"
        }, 
        "13160": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841538F25118x1"
        }, 
        "13161": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0314841538"
        }, 
        "13162": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-09-0131806-0314"
        }, 
        "13163": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1281806-05-124"
        }, 
        "13164": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1421806-05-122"
        }, 
        "13165": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0081806-05-114"
        }, 
        "13166": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1251806-05-112"
        }, 
        "13167": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985286985285"
        }, 
        "13168": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985287985286"
        }, 
        "13169": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979677985287"
        }, 
        "13170": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28131x1979677"
        }, 
        "13171": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841275F28131x1"
        }, 
        "13172": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28130841275"
        }, 
        "13173": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841142985289"
        }, 
        "13174": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2917x1841142"
        }, 
        "13175": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841143R2917x1"
        }, 
        "13176": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841145841143"
        }, 
        "13177": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841146841145"
        }, 
        "13178": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node965720841146"
        }, 
        "13179": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28500x1965720"
        }, 
        "13180": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node965721F28500x1"
        }, 
        "13181": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28501965721"
        }, 
        "13182": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-003T28501"
        }, 
        "13183": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841153841152"
        }, 
        "13184": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841155841153"
        }, 
        "13185": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841156841155"
        }, 
        "13186": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841160841156"
        }, 
        "13187": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841163841160"
        }, 
        "13188": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841164841163"
        }, 
        "13189": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841165841164"
        }, 
        "13190": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-077841165"
        }, 
        "13191": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0091806-05-077"
        }, 
        "13192": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node952535841174"
        }, 
        "13193": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node952536952535"
        }, 
        "13194": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841180952536"
        }, 
        "13195": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841181841180"
        }, 
        "13196": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841182841181"
        }, 
        "13197": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-082841182"
        }, 
        "13198": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0181806-05-082"
        }, 
        "13199": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920030841192"
        }, 
        "13200": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841194920030"
        }, 
        "13201": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841195841194"
        }, 
        "13202": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F051x1841195"
        }, 
        "13203": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841196FFRN1-F051x1"
        }, 
        "13204": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-086841196"
        }, 
        "13205": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0331806-05-086"
        }, 
        "13206": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841201841200"
        }, 
        "13207": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-088841201"
        }, 
        "13208": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0211806-05-088"
        }, 
        "13209": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841205841203"
        }, 
        "13210": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841207841205"
        }, 
        "13211": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841211841207"
        }, 
        "13212": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841213841211"
        }, 
        "13213": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841214841213"
        }, 
        "13214": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-094841214"
        }, 
        "13215": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0231806-05-094"
        }, 
        "13216": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979635841221"
        }, 
        "13217": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841223979635"
        }, 
        "13218": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841225841223"
        }, 
        "13219": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11835841225"
        }, 
        "13220": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-001T11835"
        }, 
        "13221": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-0101806-0044"
        }, 
        "13222": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979638979637"
        }, 
        "13223": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979636979638"
        }, 
        "13224": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979641979636"
        }, 
        "13225": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979713979641"
        }, 
        "13226": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node25117x1-Bx1979713"
        }, 
        "13227": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-132T19702"
        }, 
        "13228": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979639979640"
        }, 
        "13229": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910220979639"
        }, 
        "13230": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910223910220"
        }, 
        "13231": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910221910223"
        }, 
        "13232": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917467910221"
        }, 
        "13233": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4231917467"
        }, 
        "13234": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-018T4231"
        }, 
        "13235": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-019T2618"
        }, 
        "13236": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841267979991"
        }, 
        "13237": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841268841267"
        }, 
        "13238": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4346841268"
        }, 
        "13239": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-015T4346"
        }, 
        "13240": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841235979986"
        }, 
        "13241": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841236841235"
        }, 
        "13242": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0077841236"
        }, 
        "13243": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-0121806-0077"
        }, 
        "13244": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979987979990"
        }, 
        "13245": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841240979987"
        }, 
        "13246": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841243841240"
        }, 
        "13247": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F146x1841243"
        }, 
        "13248": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841244FFRN1-F146x1"
        }, 
        "13249": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0293841244"
        }, 
        "13250": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-0091806-0293"
        }, 
        "13251": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-0071806-06-008"
        }, 
        "13252": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841264979989"
        }, 
        "13253": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841265841264"
        }, 
        "13254": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0268841265"
        }, 
        "13255": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-07-0101806-0268"
        }, 
        "13256": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841251979988"
        }, 
        "13257": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841254841251"
        }, 
        "13258": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841257841254"
        }, 
        "13259": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910217841257"
        }, 
        "13260": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0203910217"
        }, 
        "13261": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-07-0071806-0203"
        }, 
        "13262": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-07-0121806-0338"
        }, 
        "13263": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-07-0021806-0291"
        }, 
        "13264": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-07-0031806-0292"
        }, 
        "13265": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-07-001T28239"
        }, 
        "13266": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node983556983555"
        }, 
        "13267": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28309983556"
        }, 
        "13268": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-002T28309"
        }, 
        "13269": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-058T28231"
        }, 
        "13270": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1121806-05-092"
        }, 
        "13271": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0221806-05-091"
        }, 
        "13272": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1171806-05-084"
        }, 
        "13273": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0521806-05-222"
        }, 
        "13274": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0391806-05-288"
        }, 
        "13275": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18119x1897782"
        }, 
        "13276": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node897784F18119x1"
        }, 
        "13277": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0339897784"
        }, 
        "13278": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2151806-0339"
        }, 
        "13279": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1051806-05-080"
        }, 
        "13280": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15002x1952537"
        }, 
        "13281": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node952538F15002x1"
        }, 
        "13282": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15003952538"
        }, 
        "13283": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-015T15003"
        }, 
        "13284": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0731806-05-076"
        }, 
        "13285": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0431806-05-075"
        }, 
        "13286": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0081806-05-074"
        }, 
        "13287": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18118x1841270"
        }, 
        "13288": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841271F18118x1"
        }, 
        "13289": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT21533841271"
        }, 
        "13290": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-007T21533"
        }, 
        "13291": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0321806-05-073"
        }, 
        "13292": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1001806-05-071"
        }, 
        "13293": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0021806-05-067"
        }, 
        "13294": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985293985290"
        }, 
        "13295": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839805985293"
        }, 
        "13296": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2918x1839805"
        }, 
        "13297": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839806R2918x1"
        }, 
        "13298": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985379839806"
        }, 
        "13299": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839814985379"
        }, 
        "13300": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node974508839814"
        }, 
        "13301": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839816974508"
        }, 
        "13302": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922079839816"
        }, 
        "13303": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839818922079"
        }, 
        "13304": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839828839818"
        }, 
        "13305": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839832839828"
        }, 
        "13306": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839837839832"
        }, 
        "13307": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node916842839837"
        }, 
        "13308": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839838916842"
        }, 
        "13309": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node916845839838"
        }, 
        "13310": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839849916845"
        }, 
        "13311": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839850839849"
        }, 
        "13312": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839851839850"
        }, 
        "13313": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839854839851"
        }, 
        "13314": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839855839854"
        }, 
        "13315": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839857839855"
        }, 
        "13316": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839858839857"
        }, 
        "13317": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839860839858"
        }, 
        "13318": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839862839860"
        }, 
        "13319": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12417x1839862"
        }, 
        "13320": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839863F12417x1"
        }, 
        "13321": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839864839863"
        }, 
        "13322": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0121839864"
        }, 
        "13323": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0311806-0121"
        }, 
        "13324": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-052T14136"
        }, 
        "13325": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0131806-04-007"
        }, 
        "13326": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0241806-04-005"
        }, 
        "13327": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0231806-04-003"
        }, 
        "13328": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0201806-04-002"
        }, 
        "13329": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839879839878"
        }, 
        "13330": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839880839879"
        }, 
        "13331": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F139x1839880"
        }, 
        "13332": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839881FFRN1-F139x1"
        }, 
        "13333": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839883839881"
        }, 
        "13334": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839886839883"
        }, 
        "13335": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11953839886"
        }, 
        "13336": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-042T11953"
        }, 
        "13337": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1481806-0118"
        }, 
        "13338": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839893839891"
        }, 
        "13339": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839896839893"
        }, 
        "13340": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839898839896"
        }, 
        "13341": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839900839898"
        }, 
        "13342": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839902839900"
        }, 
        "13343": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839904839902"
        }, 
        "13344": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921967839904"
        }, 
        "13345": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839906921967"
        }, 
        "13346": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18484x1839906"
        }, 
        "13347": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839907F18484x1"
        }, 
        "13348": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18538839907"
        }, 
        "13349": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-032T18538"
        }, 
        "13350": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0141806-04-022"
        }, 
        "13351": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0681806-04-037"
        }, 
        "13352": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0351806-04-021"
        }, 
        "13353": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0161806-04-020"
        }, 
        "13354": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0121806-04-019"
        }, 
        "13355": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0431806-04-018"
        }, 
        "13356": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0261806-04-017"
        }, 
        "13357": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0151806-04-016"
        }, 
        "13358": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2121806-04-014"
        }, 
        "13359": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839923839912"
        }, 
        "13360": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924886839923"
        }, 
        "13361": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node916846924886"
        }, 
        "13362": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839935916846"
        }, 
        "13363": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839938839935"
        }, 
        "13364": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node916819839938"
        }, 
        "13365": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node916818916819"
        }, 
        "13366": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839947916818"
        }, 
        "13367": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925068839947"
        }, 
        "13368": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-04-027925068"
        }, 
        "13369": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0031806-04-027"
        }, 
        "13370": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0591806-04-026"
        }, 
        "13371": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0111806-04-034"
        }, 
        "13372": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0061806-04-035"
        }, 
        "13373": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0011806-04-025"
        }, 
        "13374": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924026924025"
        }, 
        "13375": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10529924026"
        }, 
        "13376": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-009T10529"
        }, 
        "13377": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924031924030"
        }, 
        "13378": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924032924031"
        }, 
        "13379": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924033924032"
        }, 
        "13380": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924034924033"
        }, 
        "13381": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924035924034"
        }, 
        "13382": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924039924035"
        }, 
        "13383": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924040924039"
        }, 
        "13384": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10525924040"
        }, 
        "13385": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-008T10525"
        }, 
        "13386": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924046924044"
        }, 
        "13387": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10527924046"
        }, 
        "13388": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-004T10527"
        }, 
        "13389": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-007T10526"
        }, 
        "13390": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-046T10520"
        }, 
        "13391": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-028T10519"
        }, 
        "13392": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-027T10518"
        }, 
        "13393": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0181806-04-036"
        }, 
        "13394": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0381806-04-049"
        }, 
        "13395": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-04-0191806-04-023"
        }, 
        "13396": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0631806-05-016"
        }, 
        "13397": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0601806-05-217"
        }, 
        "13398": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924789839963"
        }, 
        "13399": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839964924789"
        }, 
        "13400": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839965839964"
        }, 
        "13401": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node959562839965"
        }, 
        "13402": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839967959562"
        }, 
        "13403": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839968839967"
        }, 
        "13404": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839969839968"
        }, 
        "13405": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF29604x1839969"
        }, 
        "13406": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839970F29604x1"
        }, 
        "13407": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839972839970"
        }, 
        "13408": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839973839972"
        }, 
        "13409": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839974839973"
        }, 
        "13410": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839980839974"
        }, 
        "13411": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node916567839980"
        }, 
        "13412": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4145916567"
        }, 
        "13413": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-223T4145"
        }, 
        "13414": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-186T4144"
        }, 
        "13415": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-165T25119"
        }, 
        "13416": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839992839987"
        }, 
        "13417": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839993839992"
        }, 
        "13418": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982100839993"
        }, 
        "13419": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node28352x1-Ax1982100"
        }, 
        "13420": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-189T28352"
        }, 
        "13421": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12084839995"
        }, 
        "13422": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-190T12084"
        }, 
        "13423": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11899925710"
        }, 
        "13424": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-228T11899"
        }, 
        "13425": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1711806-0218"
        }, 
        "13426": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0236840000"
        }, 
        "13427": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1771806-0236"
        }, 
        "13428": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0240840003"
        }, 
        "13429": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1821806-0240"
        }, 
        "13430": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2141806-0193"
        }, 
        "13431": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node909088840007"
        }, 
        "13432": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840009909088"
        }, 
        "13433": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node897785840009"
        }, 
        "13434": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F106x1897785"
        }, 
        "13435": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node897787FFRN1-F106x1"
        }, 
        "13436": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28830897787"
        }, 
        "13437": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-216T28830"
        }, 
        "13438": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1341806-05-031"
        }, 
        "13439": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1401806-05-030"
        }, 
        "13440": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2211806-05-132"
        }, 
        "13441": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1331806-05-294"
        }, 
        "13442": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2071806-05-018"
        }, 
        "13443": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2271806-05-248"
        }, 
        "13444": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0591806-05-015"
        }, 
        "13445": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1261806-05-216"
        }, 
        "13446": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF4389x1935555"
        }, 
        "13447": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node935556F4389x1"
        }, 
        "13448": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4390935556"
        }, 
        "13449": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-054T4390"
        }, 
        "13450": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0671806-05-014"
        }, 
        "13451": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0551806-05-013"
        }, 
        "13452": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0451806-05-012"
        }, 
        "13453": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1141806-05-011"
        }, 
        "13454": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0641806-05-240"
        }, 
        "13455": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28794x1974511"
        }, 
        "13456": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node974510F28794x1"
        }, 
        "13457": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node983061974510"
        }, 
        "13458": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28795983061"
        }, 
        "13459": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-065T28795"
        }, 
        "13460": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF5429x1922077"
        }, 
        "13461": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922078F5429x1"
        }, 
        "13462": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT5430922078"
        }, 
        "13463": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-097T5430"
        }, 
        "13464": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985185985294"
        }, 
        "13465": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985295985185"
        }, 
        "13466": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841138985295"
        }, 
        "13467": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28133x1841138"
        }, 
        "13468": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841139F28133x1"
        }, 
        "13469": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-064841139"
        }, 
        "13470": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0271806-05-064"
        }, 
        "13471": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985186985296"
        }, 
        "13472": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985187985186"
        }, 
        "13473": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985188985187"
        }, 
        "13474": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840024985188"
        }, 
        "13475": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node902242840024"
        }, 
        "13476": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node902243902242"
        }, 
        "13477": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2919x1949216"
        }, 
        "13478": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949217R2919x1"
        }, 
        "13479": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985054949217"
        }, 
        "13480": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985055985054"
        }, 
        "13481": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985056985055"
        }, 
        "13482": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985057985056"
        }, 
        "13483": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985058985057"
        }, 
        "13484": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-353985058"
        }, 
        "13485": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0281806-05-353"
        }, 
        "13486": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0901806-05-351"
        }, 
        "13487": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0871806-05-349"
        }, 
        "13488": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1551806-05-348"
        }, 
        "13489": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985060985059"
        }, 
        "13490": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985061985060"
        }, 
        "13491": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-05-356985061"
        }, 
        "13492": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0301806-05-356"
        }, 
        "13493": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-2321806-05-355"
        }, 
        "13494": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985308985307"
        }, 
        "13495": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985297985308"
        }, 
        "13496": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985298985297"
        }, 
        "13497": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF11840x1985298"
        }, 
        "13498": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985299F11840x1"
        }, 
        "13499": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841110985299"
        }, 
        "13500": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841111841110"
        }, 
        "13501": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841114841111"
        }, 
        "13502": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841115841114"
        }, 
        "13503": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841122841115"
        }, 
        "13504": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node914551841122"
        }, 
        "13505": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841125914551"
        }, 
        "13506": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841127841125"
        }, 
        "13507": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841128841127"
        }, 
        "13508": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841130841128"
        }, 
        "13509": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976677841130"
        }, 
        "13510": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976678976677"
        }, 
        "13511": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28875976678"
        }, 
        "13512": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-238T28875"
        }, 
        "13513": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-078T28874"
        }, 
        "13514": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1361806-05-058"
        }, 
        "13515": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0471806-05-057"
        }, 
        "13516": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0561806-05-056"
        }, 
        "13517": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0351806-05-134"
        }, 
        "13518": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0341806-05-055"
        }, 
        "13519": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1911806-0261"
        }, 
        "13520": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1721806-0250"
        }, 
        "13521": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11842922155"
        }, 
        "13522": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-224T11842"
        }, 
        "13523": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985303985300"
        }, 
        "13524": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841104985303"
        }, 
        "13525": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF9920x1841104"
        }, 
        "13526": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841105F9920x1"
        }, 
        "13527": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920566841105"
        }, 
        "13528": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841106920566"
        }, 
        "13529": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0295841106"
        }, 
        "13530": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1221806-0295"
        }, 
        "13531": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18137957357"
        }, 
        "13532": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-115T18137"
        }, 
        "13533": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT9921920567"
        }, 
        "13534": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-188T9921"
        }, 
        "13535": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985301985304"
        }, 
        "13536": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985302985301"
        }, 
        "13537": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985189985302"
        }, 
        "13538": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985190985189"
        }, 
        "13539": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985191985190"
        }, 
        "13540": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985192985191"
        }, 
        "13541": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985309985192"
        }, 
        "13542": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeCAP1985309"
        }, 
        "13543": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985193985310"
        }, 
        "13544": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985194985193"
        }, 
        "13545": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985313985194"
        }, 
        "13546": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985314985313"
        }, 
        "13547": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985195985314"
        }, 
        "13548": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985196985195"
        }, 
        "13549": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985197985196"
        }, 
        "13550": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985317985197"
        }, 
        "13551": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985318985317"
        }, 
        "13552": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28134x1985318"
        }, 
        "13553": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985320F28134x1"
        }, 
        "13554": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840074985320"
        }, 
        "13555": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0296840074"
        }, 
        "13556": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0281906-0296"
        }, 
        "13557": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0255840078"
        }, 
        "13558": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0071906-0255"
        }, 
        "13559": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT25147985319"
        }, 
        "13560": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-015T25147"
        }, 
        "13561": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985322985321"
        }, 
        "13562": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985198985322"
        }, 
        "13563": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985199985198"
        }, 
        "13564": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985202985199"
        }, 
        "13565": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985203985202"
        }, 
        "13566": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840088985203"
        }, 
        "13567": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28149x1840088"
        }, 
        "13568": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985339F28149x1"
        }, 
        "13569": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981755985339"
        }, 
        "13570": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840089981755"
        }, 
        "13571": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840091840089"
        }, 
        "13572": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840093840091"
        }, 
        "13573": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-33-005840093"
        }, 
        "13574": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-0111906-33-005"
        }, 
        "13575": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-0011906-33-004"
        }, 
        "13576": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-0091906-33-003"
        }, 
        "13577": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985205985204"
        }, 
        "13578": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985206985205"
        }, 
        "13579": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985207985206"
        }, 
        "13580": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985210985207"
        }, 
        "13581": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985211985210"
        }, 
        "13582": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985212985211"
        }, 
        "13583": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985213985212"
        }, 
        "13584": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985214985213"
        }, 
        "13585": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985215985214"
        }, 
        "13586": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985216985215"
        }, 
        "13587": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985217985216"
        }, 
        "13588": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985218985217"
        }, 
        "13589": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840456985218"
        }, 
        "13590": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28140x1840456"
        }, 
        "13591": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840457F28140x1"
        }, 
        "13592": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840458840457"
        }, 
        "13593": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840460840458"
        }, 
        "13594": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840462840460"
        }, 
        "13595": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840463840462"
        }, 
        "13596": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840465840463"
        }, 
        "13597": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919534919533"
        }, 
        "13598": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919535919534"
        }, 
        "13599": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11806919535"
        }, 
        "13600": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-022T11806"
        }, 
        "13601": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-013T11803"
        }, 
        "13602": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0131906-29-002"
        }, 
        "13603": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985220985219"
        }, 
        "13604": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985221985220"
        }, 
        "13605": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985222985221"
        }, 
        "13606": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985223985222"
        }, 
        "13607": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985225985223"
        }, 
        "13608": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985226985225"
        }, 
        "13609": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985227985226"
        }, 
        "13610": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985228985227"
        }, 
        "13611": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985229985228"
        }, 
        "13612": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985230985229"
        }, 
        "13613": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985231985230"
        }, 
        "13614": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985232985231"
        }, 
        "13615": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985233985232"
        }, 
        "13616": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985234985233"
        }, 
        "13617": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841091985234"
        }, 
        "13618": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28142x1841091"
        }, 
        "13619": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841092F28142x1"
        }, 
        "13620": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-29-014841092"
        }, 
        "13621": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0181906-29-014"
        }, 
        "13622": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985236985235"
        }, 
        "13623": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985237985236"
        }, 
        "13624": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985238985237"
        }, 
        "13625": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985239985238"
        }, 
        "13626": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985240985239"
        }, 
        "13627": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985241985240"
        }, 
        "13628": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2915x1985241"
        }, 
        "13629": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840892R2915x1"
        }, 
        "13630": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840894840892"
        }, 
        "13631": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840896840894"
        }, 
        "13632": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910401840896"
        }, 
        "13633": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840898910401"
        }, 
        "13634": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920206840898"
        }, 
        "13635": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923295920206"
        }, 
        "13636": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node977713923295"
        }, 
        "13637": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929890977713"
        }, 
        "13638": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924981929890"
        }, 
        "13639": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840899924981"
        }, 
        "13640": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-29-013840899"
        }, 
        "13641": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0101906-29-013"
        }, 
        "13642": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840904840902"
        }, 
        "13643": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905567840904"
        }, 
        "13644": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905568905567"
        }, 
        "13645": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840906905568"
        }, 
        "13646": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905569840906"
        }, 
        "13647": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905575905569"
        }, 
        "13648": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905576905575"
        }, 
        "13649": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840907905576"
        }, 
        "13650": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-30-036840907"
        }, 
        "13651": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0031906-30-036"
        }, 
        "13652": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924102916611"
        }, 
        "13653": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node924103924102"
        }, 
        "13654": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840920924103"
        }, 
        "13655": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840918840920"
        }, 
        "13656": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-19-005840918"
        }, 
        "13657": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-19-0211906-19-005"
        }, 
        "13658": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840922924101"
        }, 
        "13659": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840923840922"
        }, 
        "13660": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840924840923"
        }, 
        "13661": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840926840924"
        }, 
        "13662": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840928840926"
        }, 
        "13663": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840929840928"
        }, 
        "13664": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919527840929"
        }, 
        "13665": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF10035x1919527"
        }, 
        "13666": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919528F10035x1"
        }, 
        "13667": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919530919528"
        }, 
        "13668": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10037919530"
        }, 
        "13669": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-094T10037"
        }, 
        "13670": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-048T10036"
        }, 
        "13671": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-25-022840930"
        }, 
        "13672": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0051905-25-022"
        }, 
        "13673": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840933840932"
        }, 
        "13674": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917184840933"
        }, 
        "13675": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840936917184"
        }, 
        "13676": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917181840936"
        }, 
        "13677": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922375917181"
        }, 
        "13678": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917176922375"
        }, 
        "13679": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982514917176"
        }, 
        "13680": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840945982514"
        }, 
        "13681": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840947840945"
        }, 
        "13682": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840948840947"
        }, 
        "13683": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840950840948"
        }, 
        "13684": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840951840950"
        }, 
        "13685": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840953840951"
        }, 
        "13686": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840954840953"
        }, 
        "13687": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840956840954"
        }, 
        "13688": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840958840956"
        }, 
        "13689": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840960840958"
        }, 
        "13690": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840963840960"
        }, 
        "13691": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840964840963"
        }, 
        "13692": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840967840964"
        }, 
        "13693": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840969840967"
        }, 
        "13694": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840971840969"
        }, 
        "13695": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840974840971"
        }, 
        "13696": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7832x1-A840974"
        }, 
        "13697": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0681905-24-022"
        }, 
        "13698": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0191905-24-021"
        }, 
        "13699": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0371905-24-020"
        }, 
        "13700": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F200x1840975"
        }, 
        "13701": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840976FFRN1-F200x1"
        }, 
        "13702": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0191840976"
        }, 
        "13703": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-23-0101905-0191"
        }, 
        "13704": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0141905-24-018"
        }, 
        "13705": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0791905-24-017"
        }, 
        "13706": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0161905-24-016"
        }, 
        "13707": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0761905-24-015"
        }, 
        "13708": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840983840979"
        }, 
        "13709": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node906839840983"
        }, 
        "13710": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840985906839"
        }, 
        "13711": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840988840985"
        }, 
        "13712": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840989840988"
        }, 
        "13713": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840990840989"
        }, 
        "13714": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840992840990"
        }, 
        "13715": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840994840992"
        }, 
        "13716": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840995840994"
        }, 
        "13717": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840996840995"
        }, 
        "13718": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F047x1840996"
        }, 
        "13719": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840997FFRN1-F047x1"
        }, 
        "13720": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0306840997"
        }, 
        "13721": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0301905-0306"
        }, 
        "13722": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841001840999"
        }, 
        "13723": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeNO245x1-Ax1841001"
        }, 
        "13724": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0081905-25-032"
        }, 
        "13725": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0151905-25-030"
        }, 
        "13726": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0431905-25-028"
        }, 
        "13727": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841006841004"
        }, 
        "13728": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F053x1841006"
        }, 
        "13729": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841007FFRN1-F053x1"
        }, 
        "13730": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18537841007"
        }, 
        "13731": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-036T18537"
        }, 
        "13732": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0021905-26-011"
        }, 
        "13733": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0141905-25-026"
        }, 
        "13734": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0121905-25-025"
        }, 
        "13735": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0281905-25-024"
        }, 
        "13736": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0031905-25-023"
        }, 
        "13737": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841015841013"
        }, 
        "13738": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841016841015"
        }, 
        "13739": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841017841016"
        }, 
        "13740": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926510841017"
        }, 
        "13741": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841018926510"
        }, 
        "13742": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841019841018"
        }, 
        "13743": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841020841019"
        }, 
        "13744": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841021841020"
        }, 
        "13745": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-23-008841021"
        }, 
        "13746": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-23-0011905-23-008"
        }, 
        "13747": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841024841023"
        }, 
        "13748": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F092x1841024"
        }, 
        "13749": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841025FFRN1-F092x1"
        }, 
        "13750": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0156841025"
        }, 
        "13751": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0371905-0156"
        }, 
        "13752": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841028841027"
        }, 
        "13753": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F123x1841028"
        }, 
        "13754": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841029FFRN1-F123x1"
        }, 
        "13755": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0357841029"
        }, 
        "13756": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-23-0241905-0357"
        }, 
        "13757": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841032841031"
        }, 
        "13758": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841034841032"
        }, 
        "13759": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841036841034"
        }, 
        "13760": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15472x1841036"
        }, 
        "13761": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929197F15472x1"
        }, 
        "13762": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929200929197"
        }, 
        "13763": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15474929200"
        }, 
        "13764": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-23-002T15474"
        }, 
        "13765": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841038929202"
        }, 
        "13766": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841039841038"
        }, 
        "13767": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841040841039"
        }, 
        "13768": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841041841040"
        }, 
        "13769": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841043841041"
        }, 
        "13770": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT25067841043"
        }, 
        "13771": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-22-002T25067"
        }, 
        "13772": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-22-001T25069"
        }, 
        "13773": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node918162841047"
        }, 
        "13774": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841050918162"
        }, 
        "13775": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0237841050"
        }, 
        "13776": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-0071905-0237"
        }, 
        "13777": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-22-004T4156"
        }, 
        "13778": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-006T4157"
        }, 
        "13779": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841053929203"
        }, 
        "13780": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15478841053"
        }, 
        "13781": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-004T15478"
        }, 
        "13782": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15477929205"
        }, 
        "13783": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-038T15477"
        }, 
        "13784": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929207929206"
        }, 
        "13785": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15480929207"
        }, 
        "13786": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-040T15480"
        }, 
        "13787": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913038929209"
        }, 
        "13788": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913039913038"
        }, 
        "13789": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913040913039"
        }, 
        "13790": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926037913040"
        }, 
        "13791": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4372926037"
        }, 
        "13792": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-018T4372"
        }, 
        "13793": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913042913041"
        }, 
        "13794": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913043913042"
        }, 
        "13795": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913044913043"
        }, 
        "13796": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913045913044"
        }, 
        "13797": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913047913046"
        }, 
        "13798": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node913048913047"
        }, 
        "13799": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928552913048"
        }, 
        "13800": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14038928552"
        }, 
        "13801": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-019T14038"
        }, 
        "13802": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4239917949"
        }, 
        "13803": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-012T4239"
        }, 
        "13804": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11896925100"
        }, 
        "13805": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-015T11896"
        }, 
        "13806": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4172924076"
        }, 
        "13807": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-017T4172"
        }, 
        "13808": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12131923579"
        }, 
        "13809": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-014T12131"
        }, 
        "13810": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT3937915021"
        }, 
        "13811": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-011T3937"
        }, 
        "13812": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4165922846"
        }, 
        "13813": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-013T4165"
        }, 
        "13814": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12129923484"
        }, 
        "13815": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-27-016T12129"
        }, 
        "13816": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-024T5331"
        }, 
        "13817": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-23-0031905-23-012"
        }, 
        "13818": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F219x1841061"
        }, 
        "13819": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841062FFRN1-F219x1"
        }, 
        "13820": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0358841062"
        }, 
        "13821": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-23-0251905-0358"
        }, 
        "13822": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0411905-23-004"
        }, 
        "13823": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841067841065"
        }, 
        "13824": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841070841067"
        }, 
        "13825": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841073841070"
        }, 
        "13826": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-26-015841073"
        }, 
        "13827": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0321905-26-015"
        }, 
        "13828": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0141905-26-014"
        }, 
        "13829": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0221905-26-013"
        }, 
        "13830": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0091905-26-012"
        }, 
        "13831": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0201905-23-002"
        }, 
        "13832": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0101905-23-001"
        }, 
        "13833": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0731905-24-012"
        }, 
        "13834": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0751905-24-011"
        }, 
        "13835": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841081841078"
        }, 
        "13836": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841083841081"
        }, 
        "13837": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841086841083"
        }, 
        "13838": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-24-032841086"
        }, 
        "13839": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0571905-24-032"
        }, 
        "13840": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0691905-24-027"
        }, 
        "13841": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0491905-24-026"
        }, 
        "13842": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0391905-24-009"
        }, 
        "13843": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0931905-24-008"
        }, 
        "13844": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-1001905-24-104"
        }, 
        "13845": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0151905-24-056"
        }, 
        "13846": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12920x1922376"
        }, 
        "13847": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922377F12920x1"
        }, 
        "13848": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951017922377"
        }, 
        "13849": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922378951017"
        }, 
        "13850": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922379922378"
        }, 
        "13851": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923262922379"
        }, 
        "13852": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4352923262"
        }, 
        "13853": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-018T4352"
        }, 
        "13854": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-017T12922"
        }, 
        "13855": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-016T12921"
        }, 
        "13856": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-021T21000"
        }, 
        "13857": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0741905-24-007"
        }, 
        "13858": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0051905-24-057"
        }, 
        "13859": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0201905-24-058"
        }, 
        "13860": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-24-0091905-24-002"
        }, 
        "13861": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0061905-24-001"
        }, 
        "13862": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-19-0771906-19-007"
        }, 
        "13863": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0261906-19-006"
        }, 
        "13864": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT9526924104"
        }, 
        "13865": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-036T9526"
        }, 
        "13866": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905573905570"
        }, 
        "13867": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node905574905573"
        }, 
        "13868": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-30-042905574"
        }, 
        "13869": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0131906-30-042"
        }, 
        "13870": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0511906-30-040"
        }, 
        "13871": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-19-0741906-30-034"
        }, 
        "13872": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0531906-30-038"
        }, 
        "13873": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0141906-30-033"
        }, 
        "13874": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF11935x1929491"
        }, 
        "13875": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929493F11935x1"
        }, 
        "13876": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node932875929493"
        }, 
        "13877": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12269932875"
        }, 
        "13878": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-104T12269"
        }, 
        "13879": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-101T11936"
        }, 
        "13880": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-1001906-20-105"
        }, 
        "13881": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF1906-20-119x1948872"
        }, 
        "13882": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node948873F1906-20-119x1"
        }, 
        "13883": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929893948873"
        }, 
        "13884": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929894929893"
        }, 
        "13885": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15387929894"
        }, 
        "13886": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-103T15387"
        }, 
        "13887": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-014T15385"
        }, 
        "13888": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0981906-20-103"
        }, 
        "13889": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF4342x1920207"
        }, 
        "13890": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920208F4342x1"
        }, 
        "13891": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925066920208"
        }, 
        "13892": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925067925066"
        }, 
        "13893": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12159925067"
        }, 
        "13894": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929480929473"
        }, 
        "13895": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11064929480"
        }, 
        "13896": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-102T11064"
        }, 
        "13897": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-097T4341"
        }, 
        "13898": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0701906-20-035"
        }, 
        "13899": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0231906-20-122"
        }, 
        "13900": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985244985242"
        }, 
        "13901": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985245985244"
        }, 
        "13902": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985246985245"
        }, 
        "13903": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985247985246"
        }, 
        "13904": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985248985247"
        }, 
        "13905": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985252985248"
        }, 
        "13906": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985253985252"
        }, 
        "13907": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985256985253"
        }, 
        "13908": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985257985256"
        }, 
        "13909": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985258985257"
        }, 
        "13910": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985260985258"
        }, 
        "13911": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985261985260"
        }, 
        "13912": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985262985261"
        }, 
        "13913": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985263985262"
        }, 
        "13914": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985264985263"
        }, 
        "13915": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985265985264"
        }, 
        "13916": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7602x1-A985265"
        }, 
        "13917": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0101906-20-151"
        }, 
        "13918": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0311906-20-150"
        }, 
        "13919": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28148x1985375"
        }, 
        "13920": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985373F28148x1"
        }, 
        "13921": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840871985373"
        }, 
        "13922": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4270840871"
        }, 
        "13923": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-069T4270"
        }, 
        "13924": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28147x1985374"
        }, 
        "13925": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985380F28147x1"
        }, 
        "13926": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840865985380"
        }, 
        "13927": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28146840865"
        }, 
        "13928": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-068T28146"
        }, 
        "13929": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28144x1985376"
        }, 
        "13930": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985377F28144x1"
        }, 
        "13931": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840886985377"
        }, 
        "13932": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28145840886"
        }, 
        "13933": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-084T28145"
        }, 
        "13934": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0145840889"
        }, 
        "13935": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0141906-0145"
        }, 
        "13936": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2921x1985353"
        }, 
        "13937": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985243R2921x1"
        }, 
        "13938": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840482985243"
        }, 
        "13939": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908548840482"
        }, 
        "13940": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908549908548"
        }, 
        "13941": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT2655908549"
        }, 
        "13942": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-012T2655"
        }, 
        "13943": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908551908550"
        }, 
        "13944": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT2657908551"
        }, 
        "13945": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-005T2657"
        }, 
        "13946": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908554908553"
        }, 
        "13947": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908555908554"
        }, 
        "13948": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908556908555"
        }, 
        "13949": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node908557908556"
        }, 
        "13950": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982346908557"
        }, 
        "13951": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982343982346"
        }, 
        "13952": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840497982343"
        }, 
        "13953": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28184x1840497"
        }, 
        "13954": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840498F28184x1"
        }, 
        "13955": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840500840498"
        }, 
        "13956": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28186840500"
        }, 
        "13957": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-012T28186"
        }, 
        "13958": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-011T28185"
        }, 
        "13959": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982347982349"
        }, 
        "13960": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951896982347"
        }, 
        "13961": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951899951896"
        }, 
        "13962": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951900951899"
        }, 
        "13963": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840525951900"
        }, 
        "13964": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16166840525"
        }, 
        "13965": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-017T16166"
        }, 
        "13966": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951902951901"
        }, 
        "13967": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951903951902"
        }, 
        "13968": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951904951903"
        }, 
        "13969": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16170951904"
        }, 
        "13970": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-012T16170"
        }, 
        "13971": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-006T16169"
        }, 
        "13972": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-010T16168"
        }, 
        "13973": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-016T16167"
        }, 
        "13974": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-005T11976"
        }, 
        "13975": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-021T12030"
        }, 
        "13976": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16171951898"
        }, 
        "13977": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-008T16171"
        }, 
        "13978": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982338982352"
        }, 
        "13979": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840546982338"
        }, 
        "13980": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28195840546"
        }, 
        "13981": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-019T28195"
        }, 
        "13982": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982339982344"
        }, 
        "13983": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28197982339"
        }, 
        "13984": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-005T28197"
        }, 
        "13985": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982381982340"
        }, 
        "13986": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28198x1982381"
        }, 
        "13987": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982380F28198x1"
        }, 
        "13988": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840554982380"
        }, 
        "13989": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-28-012840554"
        }, 
        "13990": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-0041906-28-012"
        }, 
        "13991": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840559982356"
        }, 
        "13992": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840560840559"
        }, 
        "13993": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840562840560"
        }, 
        "13994": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840564840562"
        }, 
        "13995": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840566840564"
        }, 
        "13996": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node899443840566"
        }, 
        "13997": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840568899443"
        }, 
        "13998": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSE2925x1840568"
        }, 
        "13999": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840569SE2925x1"
        }, 
        "14000": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840572840569"
        }, 
        "14001": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840574840572"
        }, 
        "14002": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840577840574"
        }, 
        "14003": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840580840577"
        }, 
        "14004": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840583840580"
        }, 
        "14005": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840584840583"
        }, 
        "14006": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840586840584"
        }, 
        "14007": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840589840586"
        }, 
        "14008": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840590840589"
        }, 
        "14009": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840591840590"
        }, 
        "14010": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840592840591"
        }, 
        "14011": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840594840592"
        }, 
        "14012": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840596840594"
        }, 
        "14013": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840598840596"
        }, 
        "14014": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840601840598"
        }, 
        "14015": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840602840601"
        }, 
        "14016": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840603840602"
        }, 
        "14017": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840605840603"
        }, 
        "14018": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926308840605"
        }, 
        "14019": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF4369x1926313"
        }, 
        "14020": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926315F4369x1"
        }, 
        "14021": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926316926315"
        }, 
        "14022": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4371926316"
        }, 
        "14023": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-185T4371"
        }, 
        "14024": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-014T4370"
        }, 
        "14025": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0281906-22-023"
        }, 
        "14026": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0041906-22-021"
        }, 
        "14027": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0211906-22-020"
        }, 
        "14028": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0071906-22-019"
        }, 
        "14029": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840612840610"
        }, 
        "14030": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-22-029840612"
        }, 
        "14031": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0331906-22-029"
        }, 
        "14032": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0661906-22-027"
        }, 
        "14033": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840617840614"
        }, 
        "14034": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840620840617"
        }, 
        "14035": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840621840620"
        }, 
        "14036": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840624840621"
        }, 
        "14037": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840627840624"
        }, 
        "14038": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840630840627"
        }, 
        "14039": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925701840630"
        }, 
        "14040": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840631925701"
        }, 
        "14041": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node966764840631"
        }, 
        "14042": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840635966764"
        }, 
        "14043": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840636840635"
        }, 
        "14044": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840637840636"
        }, 
        "14045": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F040x1840637"
        }, 
        "14046": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840638FFRN1-F040x1"
        }, 
        "14047": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-22-040840638"
        }, 
        "14048": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0451906-22-040"
        }, 
        "14049": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840642840641"
        }, 
        "14050": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840644840642"
        }, 
        "14051": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840646840644"
        }, 
        "14052": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840647840646"
        }, 
        "14053": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840649840647"
        }, 
        "14054": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840652840649"
        }, 
        "14055": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840654840652"
        }, 
        "14056": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840656840654"
        }, 
        "14057": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930719840656"
        }, 
        "14058": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930720930719"
        }, 
        "14059": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15393x1930720"
        }, 
        "14060": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node930721F15393x1"
        }, 
        "14061": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node950275930721"
        }, 
        "14062": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node950276950275"
        }, 
        "14063": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7746950276"
        }, 
        "14064": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-104T7746"
        }, 
        "14065": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node950278950277"
        }, 
        "14066": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7747950278"
        }, 
        "14067": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-089T7747"
        }, 
        "14068": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-085T16261"
        }, 
        "14069": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-032T15394"
        }, 
        "14070": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0751906-22-049"
        }, 
        "14071": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1861906-22-048"
        }, 
        "14072": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0741906-22-047"
        }, 
        "14073": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0201906-22-046"
        }, 
        "14074": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0981906-22-044"
        }, 
        "14075": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0031906-22-043"
        }, 
        "14076": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF5216x1909097"
        }, 
        "14077": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node909118F5216x1"
        }, 
        "14078": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node909098909118"
        }, 
        "14079": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4030909098"
        }, 
        "14080": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-123T4030"
        }, 
        "14081": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1801906-22-042"
        }, 
        "14082": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1201906-22-038"
        }, 
        "14083": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28513x1966766"
        }, 
        "14084": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node966767F28513x1"
        }, 
        "14085": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node966765966767"
        }, 
        "14086": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28515966765"
        }, 
        "14087": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-195T28515"
        }, 
        "14088": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0901906-22-037"
        }, 
        "14089": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840674840673"
        }, 
        "14090": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840677840674"
        }, 
        "14091": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840678840677"
        }, 
        "14092": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840681840678"
        }, 
        "14093": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840682840681"
        }, 
        "14094": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F162x1840682"
        }, 
        "14095": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840683FFRN1-F162x1"
        }, 
        "14096": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7777840683"
        }, 
        "14097": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-097T7777"
        }, 
        "14098": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840687840685"
        }, 
        "14099": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF9534x1840687"
        }, 
        "14100": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840688F9534x1"
        }, 
        "14101": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840695840688"
        }, 
        "14102": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929445840695"
        }, 
        "14103": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4387929445"
        }, 
        "14104": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-138T4387"
        }, 
        "14105": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840698840697"
        }, 
        "14106": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840699840698"
        }, 
        "14107": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0257840699"
        }, 
        "14108": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1511906-0257"
        }, 
        "14109": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0325840701"
        }, 
        "14110": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-23-0151906-0325"
        }, 
        "14111": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840691902481"
        }, 
        "14112": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917937840691"
        }, 
        "14113": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840692917937"
        }, 
        "14114": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0292840692"
        }, 
        "14115": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1601906-0292"
        }, 
        "14116": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-183T7714"
        }, 
        "14117": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1021906-0102"
        }, 
        "14118": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1301906-22-056"
        }, 
        "14119": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0221906-22-053"
        }, 
        "14120": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0881906-22-051"
        }, 
        "14121": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1871906-22-036"
        }, 
        "14122": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0351906-22-152"
        }, 
        "14123": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12241x1929718"
        }, 
        "14124": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929720F12241x1"
        }, 
        "14125": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12242929720"
        }, 
        "14126": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-189T12242"
        }, 
        "14127": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1411906-22-034"
        }, 
        "14128": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0681906-22-033"
        }, 
        "14129": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F128x1840704"
        }, 
        "14130": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840705FFRN1-F128x1"
        }, 
        "14131": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0324840705"
        }, 
        "14132": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1671906-0324"
        }, 
        "14133": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0111906-22-031"
        }, 
        "14134": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0021906-22-030"
        }, 
        "14135": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1071906-22-014"
        }, 
        "14136": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0791906-22-012"
        }, 
        "14137": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0841906-22-011"
        }, 
        "14138": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0301906-22-010"
        }, 
        "14139": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1281906-22-009"
        }, 
        "14140": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1241906-22-008"
        }, 
        "14141": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0011906-22-007"
        }, 
        "14142": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0471906-22-006"
        }, 
        "14143": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F129x1899444"
        }, 
        "14144": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node899447FFRN1-F129x1"
        }, 
        "14145": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node899445899447"
        }, 
        "14146": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT2510899445"
        }, 
        "14147": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-27-015T2510"
        }, 
        "14148": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0761906-22-005"
        }, 
        "14149": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSE2924x1840714"
        }, 
        "14150": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840715SE2924x1"
        }, 
        "14151": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840717840715"
        }, 
        "14152": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840719840717"
        }, 
        "14153": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840721840719"
        }, 
        "14154": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840723840721"
        }, 
        "14155": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840724840723"
        }, 
        "14156": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840725840724"
        }, 
        "14157": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840726840725"
        }, 
        "14158": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840727840726"
        }, 
        "14159": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F107x1840727"
        }, 
        "14160": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840728FFRN1-F107x1"
        }, 
        "14161": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-21-015840728"
        }, 
        "14162": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-0061906-21-015"
        }, 
        "14163": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840735840731"
        }, 
        "14164": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840736840735"
        }, 
        "14165": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840786840736"
        }, 
        "14166": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840788840786"
        }, 
        "14167": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840789840788"
        }, 
        "14168": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840792840789"
        }, 
        "14169": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840795840792"
        }, 
        "14170": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840798840795"
        }, 
        "14171": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-22-099840798"
        }, 
        "14172": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0291906-22-099"
        }, 
        "14173": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0101906-22-098"
        }, 
        "14174": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0811906-22-097"
        }, 
        "14175": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0261906-22-096"
        }, 
        "14176": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1701906-22-095"
        }, 
        "14177": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0371906-22-093"
        }, 
        "14178": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node959481959461"
        }, 
        "14179": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16332959481"
        }, 
        "14180": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-133T16332"
        }, 
        "14181": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node959483959482"
        }, 
        "14182": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT16334959483"
        }, 
        "14183": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-018T16334"
        }, 
        "14184": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node959489959488"
        }, 
        "14185": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840746959489"
        }, 
        "14186": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840748840746"
        }, 
        "14187": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node976894840748"
        }, 
        "14188": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node899142976894"
        }, 
        "14189": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840750899142"
        }, 
        "14190": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840752840750"
        }, 
        "14191": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869638840752"
        }, 
        "14192": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869635869638"
        }, 
        "14193": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869632869635"
        }, 
        "14194": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912317869632"
        }, 
        "14195": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869626912317"
        }, 
        "14196": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node971169869626"
        }, 
        "14197": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869623971169"
        }, 
        "14198": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869621869623"
        }, 
        "14199": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869619869621"
        }, 
        "14200": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-15-013869619"
        }, 
        "14201": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0241906-15-013"
        }, 
        "14202": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0571906-15-014"
        }, 
        "14203": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0441906-15-015"
        }, 
        "14204": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1961906-15-058"
        }, 
        "14205": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0511906-15-016"
        }, 
        "14206": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12932x1869642"
        }, 
        "14207": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node923587F12932x1"
        }, 
        "14208": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node869646923587"
        }, 
        "14209": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0320869646"
        }, 
        "14210": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1661906-0320"
        }, 
        "14211": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-100T12933"
        }, 
        "14212": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0561906-15-018"
        }, 
        "14213": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0431906-15-022"
        }, 
        "14214": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0311906-15-023"
        }, 
        "14215": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2687x1-B914277"
        }, 
        "14216": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0831906-22-077"
        }, 
        "14217": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1781906-22-132"
        }, 
        "14218": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1971906-21-168"
        }, 
        "14219": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0481906-22-075"
        }, 
        "14220": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840754840753"
        }, 
        "14221": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840755840754"
        }, 
        "14222": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF5159x1840755"
        }, 
        "14223": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node909737F5159x1"
        }, 
        "14224": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT5160909737"
        }, 
        "14225": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-125T5160"
        }, 
        "14226": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node956917840758"
        }, 
        "14227": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910398956917"
        }, 
        "14228": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840761910398"
        }, 
        "14229": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840763840761"
        }, 
        "14230": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921960840763"
        }, 
        "14231": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840764921960"
        }, 
        "14232": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840770840764"
        }, 
        "14233": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840773840770"
        }, 
        "14234": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840775840773"
        }, 
        "14235": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840779840775"
        }, 
        "14236": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF15941x1840779"
        }, 
        "14237": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node945455F15941x1"
        }, 
        "14238": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node945475945455"
        }, 
        "14239": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15943945475"
        }, 
        "14240": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-112T15943"
        }, 
        "14241": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-015T15942"
        }, 
        "14242": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0551906-22-089"
        }, 
        "14243": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0801906-22-088"
        }, 
        "14244": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0501906-22-082"
        }, 
        "14245": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1841906-22-145"
        }, 
        "14246": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1931906-22-081"
        }, 
        "14247": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1791906-22-139"
        }, 
        "14248": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1911906-22-183"
        }, 
        "14249": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-198T5159"
        }, 
        "14250": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1721906-22-078"
        }, 
        "14251": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0401906-22-065"
        }, 
        "14252": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840809840807"
        }, 
        "14253": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840811840809"
        }, 
        "14254": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840813840811"
        }, 
        "14255": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840816840813"
        }, 
        "14256": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840820840816"
        }, 
        "14257": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-22-107840820"
        }, 
        "14258": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0381906-22-105"
        }, 
        "14259": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1191906-22-104"
        }, 
        "14260": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0581906-22-103"
        }, 
        "14261": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0171906-22-102"
        }, 
        "14262": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0091906-22-060"
        }, 
        "14263": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0231906-22-059"
        }, 
        "14264": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-0341906-22-058"
        }, 
        "14265": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-22-1631906-22-057"
        }, 
        "14266": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28194982345"
        }, 
        "14267": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-020T28194"
        }, 
        "14268": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28191982342"
        }, 
        "14269": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-016T28191"
        }, 
        "14270": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28192982353"
        }, 
        "14271": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840503982350"
        }, 
        "14272": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28189x1840503"
        }, 
        "14273": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node982378F28189x1"
        }, 
        "14274": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840504982378"
        }, 
        "14275": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840505840504"
        }, 
        "14276": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840507840505"
        }, 
        "14277": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840509840507"
        }, 
        "14278": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-28-008840509"
        }, 
        "14279": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-0031906-28-008"
        }, 
        "14280": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-0141906-28-007"
        }, 
        "14281": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-0021906-28-006"
        }, 
        "14282": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28188982354"
        }, 
        "14283": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-002T28188"
        }, 
        "14284": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28183982348"
        }, 
        "14285": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-28-011T28183"
        }, 
        "14286": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4171924081"
        }, 
        "14287": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-017T4171"
        }, 
        "14288": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18122982355"
        }, 
        "14289": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-21-013T18122"
        }, 
        "14290": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF2660x1948938"
        }, 
        "14291": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node948939F2660x1"
        }, 
        "14292": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840829948939"
        }, 
        "14293": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840833840829"
        }, 
        "14294": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840834840833"
        }, 
        "14295": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840835840834"
        }, 
        "14296": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF21801x1840835"
        }, 
        "14297": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840836F21801x1"
        }, 
        "14298": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840838840836"
        }, 
        "14299": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0030840838"
        }, 
        "14300": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0471906-0030"
        }, 
        "14301": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0661906-0029"
        }, 
        "14302": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840844840841"
        }, 
        "14303": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840846840844"
        }, 
        "14304": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840847840846"
        }, 
        "14305": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840851840847"
        }, 
        "14306": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840854840851"
        }, 
        "14307": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF21800x1840854"
        }, 
        "14308": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840855F21800x1"
        }, 
        "14309": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840857840855"
        }, 
        "14310": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0264840857"
        }, 
        "14311": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0491906-20-019"
        }, 
        "14312": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0361906-20-018"
        }, 
        "14313": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0941906-20-016"
        }, 
        "14314": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0591906-20-014"
        }, 
        "14315": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-20-0301906-20-007"
        }, 
        "14316": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0171906-29-037"
        }, 
        "14317": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0151906-29-033"
        }, 
        "14318": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0031906-29-031"
        }, 
        "14319": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0211906-29-029"
        }, 
        "14320": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0071906-29-028"
        }, 
        "14321": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0081906-29-027"
        }, 
        "14322": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28141x1985344"
        }, 
        "14323": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985343F28141x1"
        }, 
        "14324": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841095985343"
        }, 
        "14325": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0287841095"
        }, 
        "14326": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0191906-0287"
        }, 
        "14327": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2920x1985342"
        }, 
        "14328": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840163R2920x1"
        }, 
        "14329": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840164840163"
        }, 
        "14330": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840166840164"
        }, 
        "14331": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840167840166"
        }, 
        "14332": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840168840167"
        }, 
        "14333": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840169840168"
        }, 
        "14334": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840170840169"
        }, 
        "14335": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-31-001840170"
        }, 
        "14336": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0041906-31-001"
        }, 
        "14337": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840175840172"
        }, 
        "14338": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840177840175"
        }, 
        "14339": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840179840177"
        }, 
        "14340": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840182840179"
        }, 
        "14341": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F084x1840182"
        }, 
        "14342": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840183FFRN1-F084x1"
        }, 
        "14343": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840185840183"
        }, 
        "14344": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840186840185"
        }, 
        "14345": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0097840186"
        }, 
        "14346": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0451906-0097"
        }, 
        "14347": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840190840188"
        }, 
        "14348": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0307840190"
        }, 
        "14349": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-29-0041906-0307"
        }, 
        "14350": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0501906-0290"
        }, 
        "14351": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0471906-0095"
        }, 
        "14352": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0161906-30-007"
        }, 
        "14353": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0101906-30-006"
        }, 
        "14354": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0221906-30-005"
        }, 
        "14355": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0061906-30-004"
        }, 
        "14356": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840194840192"
        }, 
        "14357": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840195840194"
        }, 
        "14358": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F043x1840195"
        }, 
        "14359": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840196FFRN1-F043x1"
        }, 
        "14360": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840198840196"
        }, 
        "14361": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15397840198"
        }, 
        "14362": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-019T15397"
        }, 
        "14363": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0351906-0175"
        }, 
        "14364": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840202840200"
        }, 
        "14365": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840205840202"
        }, 
        "14366": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840207840205"
        }, 
        "14367": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840209840207"
        }, 
        "14368": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840212840209"
        }, 
        "14369": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840213840212"
        }, 
        "14370": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840214840213"
        }, 
        "14371": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node937603840214"
        }, 
        "14372": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840217937603"
        }, 
        "14373": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840219840217"
        }, 
        "14374": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840221840219"
        }, 
        "14375": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840222840221"
        }, 
        "14376": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840223840222"
        }, 
        "14377": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF29637x1840223"
        }, 
        "14378": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node918572F29637x1"
        }, 
        "14379": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840224918572"
        }, 
        "14380": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0171840224"
        }, 
        "14381": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0401906-0171"
        }, 
        "14382": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node970041840226"
        }, 
        "14383": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840229970041"
        }, 
        "14384": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node911068840229"
        }, 
        "14385": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0174911068"
        }, 
        "14386": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0241906-0174"
        }, 
        "14387": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28681970051"
        }, 
        "14388": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-058T28681"
        }, 
        "14389": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-021T28680"
        }, 
        "14390": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11892924991"
        }, 
        "14391": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-056T11892"
        }, 
        "14392": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT29638979439"
        }, 
        "14393": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-008T29638"
        }, 
        "14394": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0551906-30-053"
        }, 
        "14395": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0481906-30-020"
        }, 
        "14396": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0091906-30-018"
        }, 
        "14397": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0111906-30-059"
        }, 
        "14398": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840238840237"
        }, 
        "14399": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840241840238"
        }, 
        "14400": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840242840241"
        }, 
        "14401": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840244840242"
        }, 
        "14402": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840246840244"
        }, 
        "14403": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840247840246"
        }, 
        "14404": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F068x1840247"
        }, 
        "14405": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840248FFRN1-F068x1"
        }, 
        "14406": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT7003840248"
        }, 
        "14407": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-008T7003"
        }, 
        "14408": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840252840250"
        }, 
        "14409": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840253840252"
        }, 
        "14410": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840254840253"
        }, 
        "14411": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840256840254"
        }, 
        "14412": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840257840256"
        }, 
        "14413": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840259840257"
        }, 
        "14414": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840260840259"
        }, 
        "14415": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840261840260"
        }, 
        "14416": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840262840261"
        }, 
        "14417": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840264840262"
        }, 
        "14418": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840265840264"
        }, 
        "14419": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840266840265"
        }, 
        "14420": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F058x1840266"
        }, 
        "14421": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840267FFRN1-F058x1"
        }, 
        "14422": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-25-007840267"
        }, 
        "14423": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0011905-25-007"
        }, 
        "14424": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840271840269"
        }, 
        "14425": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840272840271"
        }, 
        "14426": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840276840272"
        }, 
        "14427": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840278840276"
        }, 
        "14428": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840280840278"
        }, 
        "14429": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840284840280"
        }, 
        "14430": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840287840284"
        }, 
        "14431": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840288840287"
        }, 
        "14432": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840289840288"
        }, 
        "14433": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node898924840289"
        }, 
        "14434": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840291898924"
        }, 
        "14435": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840293840291"
        }, 
        "14436": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840295840293"
        }, 
        "14437": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840296840295"
        }, 
        "14438": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F049x1840296"
        }, 
        "14439": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840297FFRN1-F049x1"
        }, 
        "14440": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0370840297"
        }, 
        "14441": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0311905-0370"
        }, 
        "14442": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840301840299"
        }, 
        "14443": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840302840301"
        }, 
        "14444": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F144x1840302"
        }, 
        "14445": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840303FFRN1-F144x1"
        }, 
        "14446": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-26-007840303"
        }, 
        "14447": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0341905-26-007"
        }, 
        "14448": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840308840305"
        }, 
        "14449": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840309840308"
        }, 
        "14450": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-26-010840309"
        }, 
        "14451": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0251905-26-010"
        }, 
        "14452": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0351905-26-009"
        }, 
        "14453": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0191905-26-008"
        }, 
        "14454": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0181905-26-005"
        }, 
        "14455": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0171905-26-039"
        }, 
        "14456": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0211905-26-002"
        }, 
        "14457": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0121905-26-001"
        }, 
        "14458": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-26-0441905-26-016"
        }, 
        "14459": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840315840313"
        }, 
        "14460": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeNO245x1-Bx1840315"
        }, 
        "14461": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0071905-25-017"
        }, 
        "14462": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840317840316"
        }, 
        "14463": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840319840317"
        }, 
        "14464": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840324840319"
        }, 
        "14465": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840325840324"
        }, 
        "14466": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F065x1840325"
        }, 
        "14467": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840326FFRN1-F065x1"
        }, 
        "14468": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-36-005840326"
        }, 
        "14469": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0291905-36-005"
        }, 
        "14470": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840330840328"
        }, 
        "14471": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840333840330"
        }, 
        "14472": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840335840333"
        }, 
        "14473": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840336840335"
        }, 
        "14474": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840339840336"
        }, 
        "14475": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840340840339"
        }, 
        "14476": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F044x1840340"
        }, 
        "14477": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840341FFRN1-F044x1"
        }, 
        "14478": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-36-012840341"
        }, 
        "14479": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0221905-36-012"
        }, 
        "14480": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840346840343"
        }, 
        "14481": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node918334840346"
        }, 
        "14482": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840350918334"
        }, 
        "14483": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node937136840350"
        }, 
        "14484": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922596937136"
        }, 
        "14485": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949917922596"
        }, 
        "14486": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840352949917"
        }, 
        "14487": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840354840352"
        }, 
        "14488": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840358840354"
        }, 
        "14489": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840361840358"
        }, 
        "14490": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840362840361"
        }, 
        "14491": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840363840362"
        }, 
        "14492": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840365840363"
        }, 
        "14493": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840370840365"
        }, 
        "14494": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF25082x1840370"
        }, 
        "14495": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840371F25082x1"
        }, 
        "14496": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921094840371"
        }, 
        "14497": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921095921094"
        }, 
        "14498": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921096921095"
        }, 
        "14499": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4257921096"
        }, 
        "14500": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-009T4257"
        }, 
        "14501": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-003T4254"
        }, 
        "14502": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840368921093"
        }, 
        "14503": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node937055840368"
        }, 
        "14504": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1805-02-006937055"
        }, 
        "14505": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-0081805-02-006"
        }, 
        "14506": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-0071805-02-021"
        }, 
        "14507": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-0061805-02-005"
        }, 
        "14508": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node950995840374"
        }, 
        "14509": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840375950995"
        }, 
        "14510": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840376840375"
        }, 
        "14511": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926393840376"
        }, 
        "14512": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node938035926393"
        }, 
        "14513": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840379938035"
        }, 
        "14514": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840380840379"
        }, 
        "14515": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840381840380"
        }, 
        "14516": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1805-01-013840381"
        }, 
        "14517": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-0071805-01-013"
        }, 
        "14518": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840384840383"
        }, 
        "14519": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840386840384"
        }, 
        "14520": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840388840386"
        }, 
        "14521": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840390840388"
        }, 
        "14522": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840391840390"
        }, 
        "14523": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F052x1840391"
        }, 
        "14524": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840392FFRN1-F052x1"
        }, 
        "14525": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1805-01-016840392"
        }, 
        "14526": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-0101805-01-016"
        }, 
        "14527": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeNO4x1-B840395"
        }, 
        "14528": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF29543x1968661"
        }, 
        "14529": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node968663F29543x1"
        }, 
        "14530": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node968662968663"
        }, 
        "14531": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT29545968662"
        }, 
        "14532": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-020T29545"
        }, 
        "14533": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-003T29544"
        }, 
        "14534": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-0031805-02-007"
        }, 
        "14535": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F159x1840398"
        }, 
        "14536": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840399FFRN1-F159x1"
        }, 
        "14537": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1805-0538840399"
        }, 
        "14538": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-0151805-0538"
        }, 
        "14539": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF4328x1956882"
        }, 
        "14540": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node956883F4328x1"
        }, 
        "14541": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node915586956883"
        }, 
        "14542": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4326915586"
        }, 
        "14543": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-017T4326"
        }, 
        "14544": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4327915588"
        }, 
        "14545": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-004T4327"
        }, 
        "14546": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-02-0051805-01-037"
        }, 
        "14547": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-0111805-01-009"
        }, 
        "14548": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF11994x1951035"
        }, 
        "14549": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node951036F11994x1"
        }, 
        "14550": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11995951036"
        }, 
        "14551": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1805-01-018T11995"
        }, 
        "14552": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0081905-36-018"
        }, 
        "14553": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0191905-36-017"
        }, 
        "14554": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0041905-36-016"
        }, 
        "14555": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF11872x1925736"
        }, 
        "14556": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925737F11872x1"
        }, 
        "14557": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925738925737"
        }, 
        "14558": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925740925738"
        }, 
        "14559": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT11870925740"
        }, 
        "14560": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-009T11870"
        }, 
        "14561": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12265931716"
        }, 
        "14562": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-010T12265"
        }, 
        "14563": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-011T11868"
        }, 
        "14564": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0241905-36-015"
        }, 
        "14565": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0371905-36-030"
        }, 
        "14566": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-0081905-36-027"
        }, 
        "14567": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0171905-36-029"
        }, 
        "14568": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF3992x1918335"
        }, 
        "14569": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node918339F3992x1"
        }, 
        "14570": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919572918339"
        }, 
        "14571": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node918993919572"
        }, 
        "14572": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4249918993"
        }, 
        "14573": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-005T4249"
        }, 
        "14574": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT3995919573"
        }, 
        "14575": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-004T3995"
        }, 
        "14576": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4263919852"
        }, 
        "14577": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-007T4263"
        }, 
        "14578": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0271905-36-013"
        }, 
        "14579": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0151905-36-010"
        }, 
        "14580": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-35-0021905-36-009"
        }, 
        "14581": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0031905-36-008"
        }, 
        "14582": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0211905-36-007"
        }, 
        "14583": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0321905-36-006"
        }, 
        "14584": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0051905-36-003"
        }, 
        "14585": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0101905-36-002"
        }, 
        "14586": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0031905-25-014"
        }, 
        "14587": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0201905-25-013"
        }, 
        "14588": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0061905-25-012"
        }, 
        "14589": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0021905-25-011"
        }, 
        "14590": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0101905-25-009"
        }, 
        "14591": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0311905-25-008"
        }, 
        "14592": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0121905-25-004"
        }, 
        "14593": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840406840405"
        }, 
        "14594": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926653840406"
        }, 
        "14595": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840407926653"
        }, 
        "14596": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840409840407"
        }, 
        "14597": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-25-021840409"
        }, 
        "14598": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0021905-25-021"
        }, 
        "14599": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-25-0091905-25-018"
        }, 
        "14600": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F116x1840411"
        }, 
        "14601": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840412FFRN1-F116x1"
        }, 
        "14602": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840413840412"
        }, 
        "14603": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0404840413"
        }, 
        "14604": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0351905-0404"
        }, 
        "14605": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1905-0472840415"
        }, 
        "14606": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1905-36-0361905-0472"
        }, 
        "14607": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0011906-30-030"
        }, 
        "14608": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F019x1840417"
        }, 
        "14609": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840418FFRN1-F019x1"
        }, 
        "14610": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4790840418"
        }, 
        "14611": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-001T4790"
        }, 
        "14612": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0441906-30-028"
        }, 
        "14613": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840422840421"
        }, 
        "14614": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840424840422"
        }, 
        "14615": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node966701840424"
        }, 
        "14616": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840425966701"
        }, 
        "14617": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840427840425"
        }, 
        "14618": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840428840427"
        }, 
        "14619": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840429840428"
        }, 
        "14620": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F185x1840429"
        }, 
        "14621": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840430FFRN1-F185x1"
        }, 
        "14622": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-31-013840430"
        }, 
        "14623": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0031906-31-013"
        }, 
        "14624": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840433840432"
        }, 
        "14625": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840434840433"
        }, 
        "14626": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F073x1840434"
        }, 
        "14627": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840435FFRN1-F073x1"
        }, 
        "14628": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840437840435"
        }, 
        "14629": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840438840437"
        }, 
        "14630": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840439840438"
        }, 
        "14631": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910214840439"
        }, 
        "14632": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0076910214"
        }, 
        "14633": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-0111806-0076"
        }, 
        "14634": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4412910215"
        }, 
        "14635": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-06-017T4412"
        }, 
        "14636": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-31-018840441"
        }, 
        "14637": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0021906-31-018"
        }, 
        "14638": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0091906-31-016"
        }, 
        "14639": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F098x1840443"
        }, 
        "14640": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840444FFRN1-F098x1"
        }, 
        "14641": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-31-019840444"
        }, 
        "14642": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0111906-31-019"
        }, 
        "14643": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F197x1840446"
        }, 
        "14644": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840447FFRN1-F197x1"
        }, 
        "14645": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-31-020840447"
        }, 
        "14646": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0121906-31-020"
        }, 
        "14647": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0101906-31-009"
        }, 
        "14648": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0061906-31-008"
        }, 
        "14649": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F119x1840449"
        }, 
        "14650": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840450FFRN1-F119x1"
        }, 
        "14651": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-0289840450"
        }, 
        "14652": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0131906-0289"
        }, 
        "14653": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F089x1840452"
        }, 
        "14654": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840453FFRN1-F089x1"
        }, 
        "14655": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-30-032840453"
        }, 
        "14656": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0461906-30-032"
        }, 
        "14657": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0021906-30-025"
        }, 
        "14658": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0071906-31-004"
        }, 
        "14659": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-31-0051906-31-003"
        }, 
        "14660": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0041906-30-022"
        }, 
        "14661": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0381906-30-015"
        }, 
        "14662": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0151906-30-013"
        }, 
        "14663": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0251906-30-012"
        }, 
        "14664": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0231906-30-011"
        }, 
        "14665": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-30-0051906-30-008"
        }, 
        "14666": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0031906-32-033"
        }, 
        "14667": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0411906-32-113"
        }, 
        "14668": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0121906-32-112"
        }, 
        "14669": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0531906-32-109"
        }, 
        "14670": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0081906-32-108"
        }, 
        "14671": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28138x1985341"
        }, 
        "14672": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985340F28138x1"
        }, 
        "14673": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840100985340"
        }, 
        "14674": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840101840100"
        }, 
        "14675": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840104840101"
        }, 
        "14676": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840106840104"
        }, 
        "14677": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840108840106"
        }, 
        "14678": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840113840108"
        }, 
        "14679": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840117840113"
        }, 
        "14680": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840121840117"
        }, 
        "14681": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node899221840121"
        }, 
        "14682": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840124899221"
        }, 
        "14683": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840128840124"
        }, 
        "14684": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840132840128"
        }, 
        "14685": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840137840132"
        }, 
        "14686": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840140840137"
        }, 
        "14687": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840143840140"
        }, 
        "14688": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node956845840143"
        }, 
        "14689": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node28139x1-Bx1956845"
        }, 
        "14690": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-064T15020"
        }, 
        "14691": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0481906-0066"
        }, 
        "14692": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0241906-0067"
        }, 
        "14693": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-021T25156"
        }, 
        "14694": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0251906-0069"
        }, 
        "14695": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-029T25025"
        }, 
        "14696": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-019T29565"
        }, 
        "14697": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT2557899222"
        }, 
        "14698": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-013T2557"
        }, 
        "14699": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0401906-0072"
        }, 
        "14700": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-026T10039"
        }, 
        "14701": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0271906-0074"
        }, 
        "14702": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-035T4338"
        }, 
        "14703": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0181906-0077"
        }, 
        "14704": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0451906-0226"
        }, 
        "14705": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node28139x1-Ax1840147"
        }, 
        "14706": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0111906-32-104"
        }, 
        "14707": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28136x1985338"
        }, 
        "14708": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985337F28136x1"
        }, 
        "14709": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841100985337"
        }, 
        "14710": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841102841100"
        }, 
        "14711": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node925149841102"
        }, 
        "14712": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4189925149"
        }, 
        "14713": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-057T4189"
        }, 
        "14714": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-010T28137"
        }, 
        "14715": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28871x1985323"
        }, 
        "14716": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985324F28871x1"
        }, 
        "14717": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node975917985324"
        }, 
        "14718": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node975926975917"
        }, 
        "14719": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28873975926"
        }, 
        "14720": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-002T28873"
        }, 
        "14721": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-001T28872"
        }, 
        "14722": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0051906-32-094"
        }, 
        "14723": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF9926x1985316"
        }, 
        "14724": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985315F9926x1"
        }, 
        "14725": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840064985315"
        }, 
        "14726": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-32-008840064"
        }, 
        "14727": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-0061906-32-008"
        }, 
        "14728": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT9927920583"
        }, 
        "14729": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-32-020T9927"
        }, 
        "14730": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF9925x1985311"
        }, 
        "14731": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985312F9925x1"
        }, 
        "14732": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920580985312"
        }, 
        "14733": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840052920580"
        }, 
        "14734": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840053840052"
        }, 
        "14735": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981684840053"
        }, 
        "14736": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node840054981684"
        }, 
        "14737": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1906-33-001840054"
        }, 
        "14738": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1906-33-0021906-33-001"
        }, 
        "14739": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF9922x1985306"
        }, 
        "14740": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985305F9922x1"
        }, 
        "14741": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920575985305"
        }, 
        "14742": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node920577920575"
        }, 
        "14743": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT9924920577"
        }, 
        "14744": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-062T9924"
        }, 
        "14745": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-093T9923"
        }, 
        "14746": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-1511806-05-364"
        }, 
        "14747": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28132x1985291"
        }, 
        "14748": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node985292F28132x1"
        }, 
        "14749": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839800985292"
        }, 
        "14750": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT25155839800"
        }, 
        "14751": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-158T25155"
        }, 
        "14752": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-05-0011806-05-359"
        }, 
        "14753": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0011806-08-080"
        }, 
        "14754": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0061806-08-074"
        }, 
        "14755": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF25078x1979015"
        }, 
        "14756": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839752F25078x1"
        }, 
        "14757": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-17-018839752"
        }, 
        "14758": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0261806-17-018"
        }, 
        "14759": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-08-0161806-08-030"
        }, 
        "14760": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0181806-17-127"
        }, 
        "14761": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-0021806-17-122"
        }, 
        "14762": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28661x1979059"
        }, 
        "14763": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979060F28661x1"
        }, 
        "14764": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839733979060"
        }, 
        "14765": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node969320839733"
        }, 
        "14766": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839736969320"
        }, 
        "14767": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839738839736"
        }, 
        "14768": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-17-010839738"
        }, 
        "14769": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0051806-17-010"
        }, 
        "14770": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0121806-17-009"
        }, 
        "14771": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0091806-17-008"
        }, 
        "14772": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0041806-17-120"
        }, 
        "14773": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0161806-17-118"
        }, 
        "14774": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28658x1979058"
        }, 
        "14775": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839727F28658x1"
        }, 
        "14776": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-17-005839727"
        }, 
        "14777": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-17-0021806-17-005"
        }, 
        "14778": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-0011806-17-111"
        }, 
        "14779": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR6914x1979057"
        }, 
        "14780": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978971R6914x1"
        }, 
        "14781": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921593978971"
        }, 
        "14782": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921816921593"
        }, 
        "14783": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839719921816"
        }, 
        "14784": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node839720839719"
        }, 
        "14785": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6916839720"
        }, 
        "14786": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-010T6916"
        }, 
        "14787": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917612917611"
        }, 
        "14788": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6918917612"
        }, 
        "14789": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-15-001T6918"
        }, 
        "14790": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929367917613"
        }, 
        "14791": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929368929367"
        }, 
        "14792": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10997929368"
        }, 
        "14793": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-034T10997"
        }, 
        "14794": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841983929369"
        }, 
        "14795": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10999841983"
        }, 
        "14796": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-008T10999"
        }, 
        "14797": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node929371929370"
        }, 
        "14798": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT15401929371"
        }, 
        "14799": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-017T15401"
        }, 
        "14800": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841970929374"
        }, 
        "14801": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921565841970"
        }, 
        "14802": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841966921565"
        }, 
        "14803": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921568841966"
        }, 
        "14804": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node917662921568"
        }, 
        "14805": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node921570917662"
        }, 
        "14806": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841964921570"
        }, 
        "14807": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841959841964"
        }, 
        "14808": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841955841959"
        }, 
        "14809": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841953841955"
        }, 
        "14810": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841951841953"
        }, 
        "14811": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841949841951"
        }, 
        "14812": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841947841949"
        }, 
        "14813": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841945841947"
        }, 
        "14814": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841943841945"
        }, 
        "14815": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841941841943"
        }, 
        "14816": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841900841941"
        }, 
        "14817": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841898841900"
        }, 
        "14818": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841896841898"
        }, 
        "14819": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841895841896"
        }, 
        "14820": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node971670841895"
        }, 
        "14821": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841803971670"
        }, 
        "14822": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841805841803"
        }, 
        "14823": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841806841805"
        }, 
        "14824": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841808841806"
        }, 
        "14825": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841809841808"
        }, 
        "14826": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18043x1841809"
        }, 
        "14827": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node928851F18043x1"
        }, 
        "14828": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18045928851"
        }, 
        "14829": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-26-003T18045"
        }, 
        "14830": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841814841812"
        }, 
        "14831": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841815841814"
        }, 
        "14832": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841816841815"
        }, 
        "14833": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node955246841816"
        }, 
        "14834": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node904503955246"
        }, 
        "14835": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node904504904503"
        }, 
        "14836": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node904505904504"
        }, 
        "14837": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node904506904505"
        }, 
        "14838": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node904507904506"
        }, 
        "14839": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node948791904507"
        }, 
        "14840": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF2996x1948791"
        }, 
        "14841": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node948792F2996x1"
        }, 
        "14842": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841824948792"
        }, 
        "14843": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-24-005841824"
        }, 
        "14844": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841826904509"
        }, 
        "14845": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841828841826"
        }, 
        "14846": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841829841828"
        }, 
        "14847": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node948924841829"
        }, 
        "14848": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1807-19-001948924"
        }, 
        "14849": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-24-016904510"
        }, 
        "14850": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-25-0011806-24-016"
        }, 
        "14851": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-24-0011806-24-013"
        }, 
        "14852": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF5347x1915132"
        }, 
        "14853": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841819F5347x1"
        }, 
        "14854": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node915133841819"
        }, 
        "14855": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT5349915133"
        }, 
        "14856": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-25-002T5349"
        }, 
        "14857": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18750x1841832"
        }, 
        "14858": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949311F18750x1"
        }, 
        "14859": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node949398949311"
        }, 
        "14860": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18752949398"
        }, 
        "14861": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-23-002T18752"
        }, 
        "14862": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR2916x1912718"
        }, 
        "14863": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node914355R2916x1"
        }, 
        "14864": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912719914355"
        }, 
        "14865": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912720912719"
        }, 
        "14866": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6459912720"
        }, 
        "14867": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-23-003T6459"
        }, 
        "14868": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912723912722"
        }, 
        "14869": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912724912723"
        }, 
        "14870": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6462912724"
        }, 
        "14871": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-23-004T6462"
        }, 
        "14872": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912727912726"
        }, 
        "14873": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6464912727"
        }, 
        "14874": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-23-005T6464"
        }, 
        "14875": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node912729912728"
        }, 
        "14876": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841847912729"
        }, 
        "14877": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node957811841847"
        }, 
        "14878": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841848957811"
        }, 
        "14879": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841849841848"
        }, 
        "14880": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841851841849"
        }, 
        "14881": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F120x1841851"
        }, 
        "14882": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841852FFRN1-F120x1"
        }, 
        "14883": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841854841852"
        }, 
        "14884": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-14-004841854"
        }, 
        "14885": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0101806-14-004"
        }, 
        "14886": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0011806-14-003"
        }, 
        "14887": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841857841856"
        }, 
        "14888": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841859841857"
        }, 
        "14889": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841860841859"
        }, 
        "14890": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841862841860"
        }, 
        "14891": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node926652841862"
        }, 
        "14892": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841863926652"
        }, 
        "14893": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node933778841863"
        }, 
        "14894": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node981937933778"
        }, 
        "14895": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841864981937"
        }, 
        "14896": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841865841864"
        }, 
        "14897": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-10-002841865"
        }, 
        "14898": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-10-0021806-10-002"
        }, 
        "14899": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF12263x1933779"
        }, 
        "14900": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node933781F12263x1"
        }, 
        "14901": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12264933781"
        }, 
        "14902": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-11-003T12264"
        }, 
        "14903": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841868841867"
        }, 
        "14904": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910683841868"
        }, 
        "14905": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841870910683"
        }, 
        "14906": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841871841870"
        }, 
        "14907": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841872841871"
        }, 
        "14908": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node922783841872"
        }, 
        "14909": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919000922783"
        }, 
        "14910": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841874919000"
        }, 
        "14911": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-13-002841874"
        }, 
        "14912": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-13-0011806-13-002"
        }, 
        "14913": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF4162x1919001"
        }, 
        "14914": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node919002F4162x1"
        }, 
        "14915": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT4163919002"
        }, 
        "14916": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-12-001T4163"
        }, 
        "14917": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-13-0041806-13-004"
        }, 
        "14918": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841877841876"
        }, 
        "14919": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-14-016841877"
        }, 
        "14920": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-13-0021806-14-016"
        }, 
        "14921": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-13-0031806-14-015"
        }, 
        "14922": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F056x1841880"
        }, 
        "14923": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841881FFRN1-F056x1"
        }, 
        "14924": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0074841881"
        }, 
        "14925": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0091806-0074"
        }, 
        "14926": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0141806-14-019"
        }, 
        "14927": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0071806-14-008"
        }, 
        "14928": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF6029x1911411"
        }, 
        "14929": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node911412F6029x1"
        }, 
        "14930": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910224911412"
        }, 
        "14931": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT3908910224"
        }, 
        "14932": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-013T3908"
        }, 
        "14933": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6030911413"
        }, 
        "14934": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-011T6030"
        }, 
        "14935": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0021806-14-005"
        }, 
        "14936": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0041806-14-001"
        }, 
        "14937": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841886841885"
        }, 
        "14938": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841887841886"
        }, 
        "14939": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841888841887"
        }, 
        "14940": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841889841888"
        }, 
        "14941": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node910268841889"
        }, 
        "14942": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT5057910268"
        }, 
        "14943": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-15-003T5057"
        }, 
        "14944": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-15-0041806-0224"
        }, 
        "14945": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT27807970366"
        }, 
        "14946": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-015T27807"
        }, 
        "14947": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841892841891"
        }, 
        "14948": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0322841892"
        }, 
        "14949": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0121806-0322"
        }, 
        "14950": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-14-0051806-14-023"
        }, 
        "14951": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-26-0021806-23-001"
        }, 
        "14952": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6920x1-Ax1981780"
        }, 
        "14953": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-27-0091806-27-012"
        }, 
        "14954": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841902841901"
        }, 
        "14955": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841904841902"
        }, 
        "14956": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841906841904"
        }, 
        "14957": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841909841906"
        }, 
        "14958": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node939875841909"
        }, 
        "14959": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841912939875"
        }, 
        "14960": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF18102x1841912"
        }, 
        "14961": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841938F18102x1"
        }, 
        "14962": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18103841938"
        }, 
        "14963": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-031T18103"
        }, 
        "14964": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841915841913"
        }, 
        "14965": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841920841915"
        }, 
        "14966": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841923841920"
        }, 
        "14967": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841926841923"
        }, 
        "14968": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841929841926"
        }, 
        "14969": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F070x1841929"
        }, 
        "14970": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841930FFRN1-F070x1"
        }, 
        "14971": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841931841930"
        }, 
        "14972": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0041841931"
        }, 
        "14973": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0351806-0041"
        }, 
        "14974": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0401806-0201"
        }, 
        "14975": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0361806-22-014"
        }, 
        "14976": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0211806-22-013"
        }, 
        "14977": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0221806-22-012"
        }, 
        "14978": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeFFRN1-F082x1841934"
        }, 
        "14979": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841935FFRN1-F082x1"
        }, 
        "14980": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0223841935"
        }, 
        "14981": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0111806-22-010"
        }, 
        "14982": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0241806-22-009"
        }, 
        "14983": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0331806-22-007"
        }, 
        "14984": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0301806-22-006"
        }, 
        "14985": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0071806-22-005"
        }, 
        "14986": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0191806-22-003"
        }, 
        "14987": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0451806-22-004"
        }, 
        "14988": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0011806-22-015"
        }, 
        "14989": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0101806-22-016"
        }, 
        "14990": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0131806-22-019"
        }, 
        "14991": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0251806-22-020"
        }, 
        "14992": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0271806-22-021"
        }, 
        "14993": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF21666x1841956"
        }, 
        "14994": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841957F21666x1"
        }, 
        "14995": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT18699841957"
        }, 
        "14996": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-015T18699"
        }, 
        "14997": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0041806-22-022"
        }, 
        "14998": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0021806-22-023"
        }, 
        "14999": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0031806-22-033"
        }, 
        "15000": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0461806-22-028"
        }, 
        "15001": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0091806-22-032"
        }, 
        "15002": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0051806-22-024"
        }, 
        "15003": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0161806-22-031"
        }, 
        "15004": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-0121806-22-025"
        }, 
        "15005": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node931498930182"
        }, 
        "15006": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT14068931498"
        }, 
        "15007": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-22-047T14068"
        }, 
        "15008": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT12137924106"
        }, 
        "15009": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-013T12137"
        }, 
        "15010": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT10196921817"
        }, 
        "15011": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-16-004T10196"
        }, 
        "15012": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-0021806-20-193"
        }, 
        "15013": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28665x1979053"
        }, 
        "15014": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node979054F28665x1"
        }, 
        "15015": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841697979054"
        }, 
        "15016": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28668841697"
        }, 
        "15017": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-20-048T28668"
        }, 
        "15018": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28669841700"
        }, 
        "15019": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-022T28669"
        }, 
        "15020": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28667978951"
        }, 
        "15021": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-007T28667"
        }, 
        "15022": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-0201806-20-189"
        }, 
        "15023": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-21-0041806-20-183"
        }, 
        "15024": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-0101806-29-099"
        }, 
        "15025": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-0141806-29-098"
        }, 
        "15026": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-0081806-29-097"
        }, 
        "15027": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841710979027"
        }, 
        "15028": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28662x1841710"
        }, 
        "15029": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node841711F28662x1"
        }, 
        "15030": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1806-0326841711"
        }, 
        "15031": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-0031806-0326"
        }, 
        "15032": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-28-0021806-29-088"
        }, 
        "15033": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-29-0011806-29-081"
        }, 
        "15034": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-32-0011806-28-033"
        }, 
        "15035": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node28656x1-A978233"
        }, 
        "15036": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-33-0521806-33-103"
        }, 
        "15037": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-32-0331806-33-098"
        }, 
        "15038": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-32-0381806-33-097"
        }, 
        "15039": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28654x1978214"
        }, 
        "15040": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978199F28654x1"
        }, 
        "15041": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28655978199"
        }, 
        "15042": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-32-127T28655"
        }, 
        "15043": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1806-32-1401806-33-094"
        }, 
        "15044": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF28648x1978201"
        }, 
        "15045": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node978188F28648x1"
        }, 
        "15046": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT28649978188"
        }, 
        "15047": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeS1706-04-005T28649"
        }
    }, 
    "links": []
}