                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "18410-LINECONFIG", 
                "1629": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }
        }, 
        "1630": {
            "phases": "AN", 
            "from": "nodeT6247418267818410", 
            "name": "T62474182678", 
            "object": "transformer", 
            "to": "node62474182629T62474182678", 
            "1631": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474182678-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1632": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474182629", 
            "parent": "node62474182629T62474182678", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.38959", 
            "nominal_voltage": "120"
        }, 
        "1633": {
            "1634": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1635": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "18325-LINESPACING"
                }, 
                "1636": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1637": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1638": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1639": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "18325-LINECONFIG"
            }, 
            "from": "node1832618308", 
            "name": "18325", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node1831818325", 
            "length": "90.9393"
        }, 
        "1640": {
            "phases": "ABCN", 
            "from": "node1831818325", 
            "name": "18318", 
            "1641": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "18318-LINECONFIG", 
                "1642": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "18318-LINESPACING"
                }, 
                "1643": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1644": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1645": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1646": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeSW1236-B18318", 
            "length": "24.9999"
        }, 
        "1647": {
            "phases": "ABCN", 
            "from": "node1744316564", 
            "name": "17361", 
            "object": "overhead_line", 
            "1648": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17361-LINECONFIG", 
                "1649": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17361-LINESPACING"
                }, 
                "1650": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1651": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1652": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1653": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6246217249017361", 
            "length": "191.256"
        }, 
        "1654": {
            "phases": "ABCN", 
            "from": "nodeT6246217249017361", 
            "name": "T62462172490", 
            "object": "transformer", 
            "to": "node62462172377T62462172490", 
            "1655": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462172490-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1656": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62462172377", 
            "parent": "node62462172377T62462172490", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.02786", 
            "nominal_voltage": "120"
        }, 
        "1657": {
            "phases": "ABCN", 
            "from": "nodeT6246217249017361", 
            "name": "17230", 
            "object": "overhead_line", 
            "to": "nodeT6246217237917230", 
            "length": "40.0012", 
            "1658": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17230-LINECONFIG", 
                "1659": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17230-LINESPACING"
                }, 
                "1660": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1661": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1662": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1663": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1664": {
            "1665": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462172379-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeT6246217237917230", 
            "name": "T62462172379", 
            "object": "transformer", 
            "to": "node62462172359T62462172379"
        }, 
        "1666": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462172359", 
            "parent": "node62462172359T62462172379", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.7817", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1667": {
            "phases": "ABCN", 
            "from": "node1656468063", 
            "name": "16552", 
            "object": "overhead_line", 
            "to": "nodeSW1276-Ax116552", 
            "length": "29.1022", 
            "1668": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "16552-LINECONFIG", 
                "1670": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1671": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1672": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1673": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1669": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16552-LINESPACING"
                }
            }
        }, 
        "1674": {
            "phases": "ABCN", 
            "1675": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17387-LINECONFIG", 
                "1676": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17387-LINESPACING"
                }, 
                "1677": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1678": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1679": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1680": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }, 
            "from": "node6806216557", 
            "name": "17387", 
            "object": "overhead_line", 
            "to": "node1738817387", 
            "length": "32.2093"
        }, 
        "1681": {
            "phases": "ABCN", 
            "from": "node1738817387", 
            "name": "17388", 
            "object": "overhead_line", 
            "length": "19.976", 
            "to": "nodeSW1276-Bx117388", 
            "1682": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17388-LINECONFIG", 
                "1683": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17388-LINESPACING"
                }, 
                "1684": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1685": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1686": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "1687": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }
        }, 
        "1688": {
            "phases": "ABCN", 
            "from": "node6806216557", 
            "name": "17210", 
            "object": "overhead_line", 
            "to": "node6806417210", 
            "length": "158.967", 
            "1689": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17210-LINECONFIG", 
                "1690": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17210-LINESPACING"
                }, 
                "1691": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1692": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1693": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1694": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1695": {
            "1696": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1697": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "68064-LINESPACING"
                }, 
                "1698": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1699": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1700": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "68064-LINECONFIG", 
                "1701": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "phases": "ABCN", 
            "from": "node6806417210", 
            "name": "68064", 
            "object": "overhead_line", 
            "to": "nodeR120268064", 
            "length": "15.1854"
        }, 
        "1702": {
            "phases": "ABCN", 
            "from": "nodeR120268064", 
            "name": "R1202", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node68065R1202"
        }, 
        "1703": {
            "phases": "ABCN", 
            "from": "node68065R1202", 
            "name": "68065", 
            "1704": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "68065-LINECONFIG", 
                "1705": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "68065-LINESPACING"
                }, 
                "1706": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1707": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1708": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1709": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "node7055868065", 
            "length": "14.881"
        }, 
        "1710": {
            "phases": "ABCN", 
            "from": "node7055868065", 
            "name": "70558", 
            "object": "overhead_line", 
            "1711": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "70558-LINECONFIG", 
                "1712": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "70558-LINESPACING"
                }, 
                "1713": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1714": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1715": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1716": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "to": "node7055970558", 
            "length": "401.908"
        }, 
        "1717": {
            "phases": "ABCN", 
            "from": "node7055970558", 
            "name": "70559", 
            "object": "overhead_line", 
            "to": "nodeT6246217033670559", 
            "length": "30", 
            "1718": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "70559-LINECONFIG", 
                "1719": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "70559-LINESPACING"
                }, 
                "1720": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1721": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1722": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1723": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1724": {
            "phases": "AN", 
            "from": "nodeT6246217033670559", 
            "name": "17127", 
            "object": "overhead_line", 
            "to": "nodeF526917127", 
            "length": "25.2353", 
            "1725": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1728": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17127-LINECONFIG", 
                "1726": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17127-LINESPACING"
                }, 
                "1727": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1729": {
            "phases": "AN", 
            "from": "nodeF526917127", 
            "name": "F5269", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node17134F5269"
        }, 
        "1730": {
            "phases": "AN", 
            "1731": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1732": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17134-LINESPACING"
                }, 
                "1733": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1734": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17134-LINECONFIG"
            }, 
            "from": "node17134F5269", 
            "name": "17134", 
            "object": "overhead_line", 
            "to": "node1703817134", 
            "length": "185.337"
        }, 
        "1735": {
            "phases": "AN", 
            "from": "node1703817134", 
            "name": "17038", 
            "1736": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1737": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17038-LINESPACING"
                }, 
                "1738": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1739": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17038-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246216924517038", 
            "length": "210.084"
        }, 
        "1740": {
            "phases": "AN", 
            "from": "nodeT6246216924517038", 
            "name": "T62462169245", 
            "object": "transformer", 
            "1741": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462169245-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62462169230T62462169245"
        }, 
        "1742": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62462169230", 
            "parent": "node62462169230T62462169245", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.15439", 
            "nominal_voltage": "120"
        }, 
        "1743": {
            "phases": "ABCN", 
            "from": "nodeT6246217033670559", 
            "name": "16489", 
            "object": "overhead_line", 
            "1744": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "16489-LINECONFIG", 
                "1745": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16489-LINESPACING"
                }, 
                "1746": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1747": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1748": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1749": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "to": "nodeT6246216944216489", 
            "length": "212.564"
        }, 
        "1750": {
            "phases": "CN", 
            "from": "nodeT6246216944216489", 
            "name": "T62462169442", 
            "object": "transformer", 
            "to": "node62462168493T62462169442", 
            "1751": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462169442-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1752": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462168493", 
            "parent": "node62462168493T62462169442", 
            "object": "load", 
            "constant_power_C": "4.7489", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1753": {
            "phases": "ABCN", 
            "from": "nodeT6246216944216489", 
            "name": "16792", 
            "object": "overhead_line", 
            "to": "node1667616792", 
            "length": "747.809", 
            "1754": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "16792-LINECONFIG", 
                "1755": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16792-LINESPACING"
                }, 
                "1756": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1757": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1758": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1759": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1760": {
            "1761": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1762": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16676-LINESPACING"
                }, 
                "1763": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1764": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "16676-LINECONFIG", 
                "1766": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1765": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "phases": "ABCN", 
            "from": "node1667616792", 
            "name": "16676", 
            "object": "overhead_line", 
            "to": "node1640116676", 
            "length": "265.618"
        }, 
        "1767": {
            "phases": "ABCN", 
            "from": "node1640116676", 
            "name": "16401", 
            "1768": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "16401-LINECONFIG", 
                "1769": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16401-LINESPACING"
                }, 
                "1770": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1771": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1772": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1773": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "node1624616401", 
            "length": "507.61"
        }, 
        "1774": {
            "phases": "ABCN", 
            "from": "node1624616401", 
            "name": "16246", 
            "object": "overhead_line", 
            "1775": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "16246-LINECONFIG", 
                "1776": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16246-LINESPACING"
                }, 
                "1777": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1778": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1779": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1780": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "to": "nodeT6246216294816246", 
            "length": "269.729"
        }, 
        "1781": {
            "phases": "BN", 
            "from": "nodeT6246216294816246", 
            "name": "T62462162948", 
            "object": "transformer", 
            "to": "node62462163909T62462162948", 
            "1782": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462162948-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1783": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462163909", 
            "parent": "node62462163909T62462162948", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1784": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462102070", 
            "parent": "node62462163909T62462162948", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1785": {
            "phases": "ABCN", 
            "from": "nodeT6246216294816246", 
            "name": "16149", 
            "object": "overhead_line", 
            "to": "node1594716149", 
            "length": "362.275", 
            "1786": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "16149-LINECONFIG", 
                "1787": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16149-LINESPACING"
                }, 
                "1788": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1789": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1790": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1791": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1792": {
            "1793": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1794": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15947-LINESPACING"
                }, 
                "1795": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1796": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "15947-LINECONFIG", 
                "1798": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1797": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "phases": "ABCN", 
            "from": "node1594716149", 
            "name": "15947", 
            "object": "overhead_line", 
            "to": "node1580915947", 
            "length": "403.339"
        }, 
        "1799": {
            "phases": "ABCN", 
            "from": "node1580915947", 
            "name": "15809", 
            "1800": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "15809-LINECONFIG", 
                "1801": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15809-LINESPACING"
                }, 
                "1802": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1803": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1804": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1805": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "node1497315809", 
            "length": "292.192"
        }, 
        "1806": {
            "phases": "ABCN", 
            "from": "node1497315809", 
            "name": "14973", 
            "object": "overhead_line", 
            "1807": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "14973-LINECONFIG", 
                "1808": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "14973-LINESPACING"
                }, 
                "1809": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1810": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1811": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1812": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "to": "node1555814973", 
            "length": "375.845"
        }, 
        "1813": {
            "phases": "ABCN", 
            "from": "node1555814973", 
            "name": "15558", 
            "object": "overhead_line", 
            "to": "node1518515558", 
            "length": "306.614", 
            "1814": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "15558-LINECONFIG", 
                "1815": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15558-LINESPACING"
                }, 
                "1816": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1817": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1818": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1819": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1820": {
            "phases": "ABCN", 
            "from": "node1518515558", 
            "name": "15185", 
            "object": "overhead_line", 
            "to": "node1504015185", 
            "length": "317.537", 
            "1821": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1824": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1826": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "15185-LINECONFIG", 
                "1825": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1822": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15185-LINESPACING"
                }, 
                "1823": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1827": {
            "phases": "ABCN", 
            "from": "node1504015185", 
            "name": "15040", 
            "object": "overhead_line", 
            "to": "node6816115040", 
            "length": "286.057", 
            "1828": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "15040-LINECONFIG", 
                "1830": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1831": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1832": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1833": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1829": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15040-LINESPACING"
                }
            }
        }, 
        "1834": {
            "phases": "ABCN", 
            "object": "overhead_line", 
            "from": "node6816115040", 
            "name": "68161", 
            "1835": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "68161-LINECONFIG", 
                "1836": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "68161-LINESPACING"
                }, 
                "1837": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1838": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1839": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1840": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeF555268161", 
            "length": "13.0603"
        }, 
        "1841": {
            "phases": "ABCN", 
            "from": "nodeF555268161", 
            "name": "F5552", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node15042F5552"
        }, 
        "1842": {
            "phases": "ABCN", 
            "from": "node15042F5552", 
            "name": "15042", 
            "object": "overhead_line", 
            "to": "nodeT6246209113515042", 
            "length": "106.95", 
            "1843": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "15042-LINECONFIG", 
                "1844": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15042-LINESPACING"
                }, 
                "1845": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1846": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1847": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1848": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1849": {
            "phases": "ABCN", 
            "from": "nodeT6246209113515042", 
            "name": "T62462091135", 
            "object": "transformer", 
            "to": "node62462091125T62462091135", 
            "1850": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462091135-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1851": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "62462091125", 
            "parent": "node62462091125T62462091135", 
            "object": "load", 
            "constant_power_C": "32.759", 
            "constant_power_B": "32.759", 
            "constant_power_A": "32.759", 
            "nominal_voltage": "120"
        }, 
        "1852": {
            "phases": "ABCN", 
            "from": "nodeT6246209113515042", 
            "name": "15048", 
            "object": "overhead_line", 
            "to": "nodeSW1039-Bx115048", 
            "length": "29.3356", 
            "1853": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1856": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1858": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "15048-LINECONFIG", 
                "1857": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1854": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15048-LINESPACING"
                }, 
                "1855": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1859": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "nodeSW1039-Bx115048", 
            "name": "SW1039-Bx1", 
            "object": "switch", 
            "to": "nodeSW1039-Ax1SW1039-Bx1"
        }, 
        "1860": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "nodeSW1039-Ax1SW1039-Bx1", 
            "name": "SW1039-Ax1", 
            "object": "switch", 
            "to": "node15051SW1039-Ax1"
        }, 
        "1861": {
            "phases": "ABCN", 
            "from": "node15051SW1039-Ax1", 
            "name": "15051", 
            "1862": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "15051-LINECONFIG", 
                "1863": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15051-LINESPACING"
                }, 
                "1864": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1865": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1866": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1867": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "node5773115051", 
            "length": "15.0633"
        }, 
        "1868": {
            "phases": "ABC", 
            "from": "node5773115051", 
            "name": "57731", 
            "object": "underground_line", 
            "1869": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "57731-LINECONFIG", 
                "1870": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57731-LINESPACING"
                }, 
                "1871": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "57731-PHASEA"
                }, 
                "1872": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "57731-PHASEB"
                }, 
                "1873": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "57731-PHASEC"
                }
            }, 
            "to": "nodeF559357731", 
            "length": "28.9999"
        }, 
        "1874": {
            "phases": "ABCN", 
            "from": "nodeF559357731", 
            "name": "F5593", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node57738F5593"
        }, 
        "1875": {
            "phases": "ABCN", 
            "from": "node6816115040", 
            "name": "15305", 
            "object": "overhead_line", 
            "to": "node1502815305", 
            "length": "470.042", 
            "1876": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "15305-LINECONFIG", 
                "1877": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15305-LINESPACING"
                }, 
                "1878": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1879": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1880": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1881": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1882": {
            "phases": "ABCN", 
            "from": "node1502815305", 
            "name": "15028", 
            "object": "overhead_line", 
            "to": "node1460115028", 
            "length": "436.471", 
            "1883": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1888": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "15028-LINECONFIG", 
                "1884": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15028-LINESPACING"
                }, 
                "1885": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1886": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1887": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "1889": {
            "1890": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1891": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "14601-LINESPACING"
                }, 
                "1892": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1893": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1894": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1895": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "14601-LINECONFIG"
            }, 
            "from": "node1460115028", 
            "name": "14601", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node1476314601", 
            "length": "368.458"
        }, 
        "1896": {
            "phases": "ABCN", 
            "from": "node1476314601", 
            "name": "14763", 
            "1897": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "14763-LINECONFIG", 
                "1898": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "14763-LINESPACING"
                }, 
                "1899": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1900": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1901": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1902": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "node1466514763", 
            "length": "341.358"
        }, 
        "1903": {
            "phases": "ABCN", 
            "from": "node1466514763", 
            "name": "14665", 
            "object": "overhead_line", 
            "1904": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "14665-LINECONFIG", 
                "1905": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "14665-LINESPACING"
                }, 
                "1906": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1907": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1908": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "1909": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "to": "nodeSW6314665", 
            "length": "359.974"
        }, 
        "1910": {
            "phases": "BN", 
            "from": "nodeT6246216294816246", 
            "name": "16237", 
            "object": "overhead_line", 
            "to": "nodeF751416237", 
            "length": "25", 
            "1911": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1912": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16237-LINESPACING"
                }, 
                "1914": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16237-LINECONFIG", 
                "1913": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1915": {
            "phases": "BN", 
            "from": "nodeF751416237", 
            "name": "F7514", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node16229F7514"
        }, 
        "1916": {
            "phases": "BN", 
            "from": "node16229F7514", 
            "name": "16229", 
            "object": "overhead_line", 
            "to": "node1620916229", 
            "length": "121.877", 
            "1917": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1920": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16229-LINECONFIG", 
                "1918": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16229-LINESPACING"
                }, 
                "1919": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1921": {
            "1922": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1923": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16209-LINESPACING"
                }, 
                "1924": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16209-LINECONFIG", 
                "1925": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "from": "node1620916229", 
            "name": "16209", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node7247316209", 
            "length": "197.367"
        }, 
        "1926": {
            "phases": "BN", 
            "from": "node7247316209", 
            "name": "72473", 
            "1927": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1928": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "72473-LINESPACING"
                }, 
                "1930": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "72473-LINECONFIG", 
                "1929": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "node7247472473", 
            "length": "255"
        }, 
        "1931": {
            "phases": "BN", 
            "from": "node7247472473", 
            "name": "72474", 
            "object": "overhead_line", 
            "1932": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1935": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1933": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "72474-LINESPACING"
                }, 
                "1934": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "72474-LINECONFIG"
            }, 
            "to": "node7247572474", 
            "length": "255"
        }, 
        "1936": {
            "phases": "BN", 
            "from": "node7247572474", 
            "name": "72475", 
            "to": "node7247672475", 
            "object": "overhead_line", 
            "1937": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1938": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "72475-LINESPACING"
                }, 
                "1939": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1940": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "72475-LINECONFIG"
            }, 
            "length": "360"
        }, 
        "1941": {
            "phases": "BN", 
            "from": "node7247316209", 
            "name": "16194", 
            "object": "overhead_line", 
            "to": "nodeT6246210126716194", 
            "length": "268.71", 
            "1942": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1944": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1945": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16194-LINECONFIG", 
                "1943": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16194-LINESPACING"
                }
            }
        }, 
        "1946": {
            "phases": "BN", 
            "from": "nodeT6246210126716194", 
            "name": "T62462101267", 
            "object": "transformer", 
            "to": "node62462101209T62462101267", 
            "1947": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462101267-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1948": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462101209", 
            "parent": "node62462101209T62462101267", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.976", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1949": {
            "phases": "BN", 
            "from": "nodeT6246210126716194", 
            "name": "16109", 
            "object": "overhead_line", 
            "to": "nodeT6246210022416109", 
            "length": "304.822", 
            "1950": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1952": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1953": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16109-LINECONFIG", 
                "1951": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16109-LINESPACING"
                }
            }
        }, 
        "1954": {
            "phases": "BN", 
            "1955": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462100224-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeT6246210022416109", 
            "name": "T62462100224", 
            "object": "transformer", 
            "to": "node62462100205T62462100224"
        }, 
        "1956": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462100205", 
            "parent": "node62462100205T62462100224", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.65906", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1957": {
            "phases": "BN", 
            "from": "nodeT6246210126716194", 
            "name": "15631", 
            "1958": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1960": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1961": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "15631-LINECONFIG", 
                "1959": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15631-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246210133815631", 
            "length": "220.523"
        }, 
        "1962": {
            "phases": "BN", 
            "1963": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462101338-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeT6246210133815631", 
            "name": "T62462101338", 
            "object": "transformer", 
            "to": "node62462100389T62462101338"
        }, 
        "1964": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462100389", 
            "parent": "node62462100389T62462101338", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.25028", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1965": {
            "phases": "BN", 
            "from": "node1667616792", 
            "name": "16286", 
            "object": "overhead_line", 
            "1966": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1968": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "1969": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16286-LINECONFIG", 
                "1967": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16286-LINESPACING"
                }
            }, 
            "to": "node5776016286", 
            "length": "264.012"
        }, 
        "1970": {
            "phases": "B", 
            "from": "node5776016286", 
            "name": "57760", 
            "object": "underground_line", 
            "to": "nodeF751657760", 
            "length": "25.0002", 
            "1971": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1972": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57760-LINESPACING"
                }, 
                "1973": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "57760-PHASEB"
                }, 
                "name": "57760-LINECONFIG"
            }
        }, 
        "1974": {
            "phases": "BN", 
            "from": "nodeF751657760", 
            "name": "F7516", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node57765F7516"
        }, 
        "1975": {
            "phases": "B", 
            "from": "node57765F7516", 
            "name": "57765", 
            "object": "underground_line", 
            "to": "nodeT6246216645457765", 
            "length": "110.041", 
            "1976": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1977": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57765-LINESPACING"
                }, 
                "1978": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "57765-PHASEB"
                }, 
                "name": "57765-LINECONFIG"
            }
        }, 
        "1979": {
            "phases": "BN", 
            "from": "nodeT6246216645457765", 
            "name": "T62462166454", 
            "object": "transformer", 
            "to": "node62462166430T62462166454", 
            "1980": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462166454-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1981": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62462166430", 
            "parent": "node62462166430T62462166454", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.3444", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1982": {
            "phases": "CN", 
            "from": "nodeT6246216944216489", 
            "name": "16490", 
            "object": "overhead_line", 
            "to": "nodeF751716490", 
            "length": "25.0001", 
            "1983": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1984": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16490-LINESPACING"
                }, 
                "1986": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16490-LINECONFIG", 
                "1985": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "1987": {
            "phases": "CN", 
            "from": "nodeF751716490", 
            "name": "F7517", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node17035F7517"
        }, 
        "1988": {
            "phases": "CN", 
            "from": "node17035F7517", 
            "1989": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1992": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17035-LINECONFIG", 
                "1990": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17035-LINESPACING"
                }, 
                "1991": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246216946917035", 
            "length": "131.009", 
            "name": "17035"
        }, 
        "1993": {
            "phases": "CN", 
            "from": "nodeT6246216946917035", 
            "name": "T62462169469", 
            "1994": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462169469-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462169487T62462169469"
        }, 
        "1995": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462169487", 
            "parent": "node62462169487T62462169469", 
            "object": "load", 
            "constant_power_C": "4.26442", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1996": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462169591", 
            "parent": "node62462169487T62462169469", 
            "object": "load", 
            "constant_power_C": "0.15897", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1997": {
            "phases": "CN", 
            "from": "nodeT6246216946917035", 
            "name": "16309", 
            "object": "overhead_line", 
            "1998": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2000": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2001": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16309-LINECONFIG", 
                "1999": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16309-LINESPACING"
                }
            }, 
            "to": "node1702316309", 
            "length": "240.841"
        }, 
        "2002": {
            "phases": "CN", 
            "from": "node1702316309", 
            "name": "17023", 
            "object": "overhead_line", 
            "to": "nodeT6246217074317023", 
            "length": "269.281", 
            "2003": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2004": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17023-LINESPACING"
                }, 
                "name": "17023-LINECONFIG", 
                "2006": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2005": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2007": {
            "phases": "CN", 
            "from": "nodeT6246217074317023", 
            "name": "T62462170743", 
            "object": "transformer", 
            "to": "node62462170679T62462170743", 
            "2008": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462170743-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2009": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462170679", 
            "parent": "node62462170679T62462170743", 
            "object": "load", 
            "constant_power_C": "4.38554", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2010": {
            "phases": "CN", 
            "from": "nodeT6246217074317023", 
            "name": "17147", 
            "object": "overhead_line", 
            "to": "node5776117147", 
            "length": "152.053", 
            "2011": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2012": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17147-LINESPACING"
                }, 
                "name": "17147-LINECONFIG", 
                "2014": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2013": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2015": {
            "2016": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2017": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57761-LINESPACING"
                }, 
                "2018": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "57761-PHASEC"
                }, 
                "name": "57761-LINECONFIG"
            }, 
            "phases": "C", 
            "from": "node5776117147", 
            "name": "57761", 
            "object": "underground_line", 
            "to": "nodeF751557761", 
            "length": "24.9998"
        }, 
        "2019": {
            "phases": "CN", 
            "from": "nodeF751557761", 
            "name": "F7515", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node57781F7515"
        }, 
        "2020": {
            "phases": "C", 
            "from": "node57781F7515", 
            "2021": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "57781-LINECONFIG", 
                "2022": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57781-LINESPACING"
                }, 
                "2023": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "57781-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "nodeT6246211006057781", 
            "length": "373.741", 
            "name": "57781"
        }, 
        "2024": {
            "phases": "CN", 
            "from": "nodeT6246211006057781", 
            "name": "T62462110060", 
            "2025": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462110060-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462110050T62462110060"
        }, 
        "2026": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462110050", 
            "parent": "node62462110050T62462110060", 
            "object": "load", 
            "constant_power_C": "3.41658", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2027": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462110074", 
            "parent": "node62462110050T62462110060", 
            "object": "load", 
            "constant_power_C": "5.44534", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2028": {
            "phases": "CN", 
            "from": "node5776117147", 
            "name": "16738", 
            "object": "overhead_line", 
            "2029": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2032": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16738-LINECONFIG", 
                "2030": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16738-LINESPACING"
                }, 
                "2031": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6246216887016738", 
            "length": "384.201"
        }, 
        "2033": {
            "phases": "CN", 
            "from": "nodeT6246216887016738", 
            "name": "T62462168870", 
            "object": "transformer", 
            "to": "node62462168810T62462168870", 
            "2034": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462168870-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2035": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462168810", 
            "parent": "node62462168810T62462168870", 
            "object": "load", 
            "constant_power_C": "3.57808", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2036": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462168853", 
            "parent": "node62462168810T62462168870", 
            "object": "load", 
            "constant_power_C": "0.0277566", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2037": {
            "control": "VOLT", 
            "phases": "ABCN", 
            "capacitor_A": "0.10 MVAr", 
            "control_level": "INDIVIDUAL", 
            "name": "CAP134", 
            "parent": "node7055970558", 
            "capacitor_B": "0.10 MVAr", 
            "capacitor_C": "0.10 MVAr", 
            "object": "capacitor", 
            "time_delay": "300.0", 
            "nominal_voltage": "2401.7771", 
            "voltage_set_high": "2350.0", 
            "voltage_set_low": "2340.0", 
            "switchC": "CLOSED", 
            "switchB": "CLOSED", 
            "switchA": "CLOSED", 
            "phases_connected": "ABCN", 
            "dwell_time": "0.0", 
            "pt_phase": "ABCN"
        }, 
        "2038": {
            "phases": "ABCN", 
            "from": "node7055868065", 
            "name": "17189", 
            "object": "overhead_line", 
            "to": "nodeSW1375-Bx117189", 
            "length": "24.2364", 
            "2039": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17189-LINECONFIG", 
                "2040": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17189-LINESPACING"
                }, 
                "2041": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2042": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2043": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2044": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "2045": {
            "phases": "ABCN", 
            "from": "node6806417210", 
            "name": "17205", 
            "object": "overhead_line", 
            "to": "node1718817205", 
            "length": "24.3991", 
            "2046": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2048": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2050": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2051": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "17205-LINECONFIG", 
                "2049": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2047": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17205-LINESPACING"
                }
            }
        }, 
        "2052": {
            "phases": "ABCN", 
            "from": "node1718817205", 
            "2053": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17188-LINECONFIG", 
                "2054": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17188-LINESPACING"
                }, 
                "2055": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2056": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2057": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2058": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeSW1375-Ax117188", 
            "length": "19.975", 
            "name": "17188"
        }, 
        "2059": {
            "phases": "ABCN", 
            "from": "node1655717535", 
            "name": "17422", 
            "object": "overhead_line", 
            "2060": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17422-LINECONFIG", 
                "2061": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17422-LINESPACING"
                }, 
                "2062": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2063": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2064": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2065": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6246217327217422", 
            "length": "185.436"
        }, 
        "2066": {
            "phases": "ABCN", 
            "from": "nodeT6246217327217422", 
            "name": "T62462173272", 
            "object": "transformer", 
            "to": "node62462173273T62462173272", 
            "2067": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462173272-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "WYE_WYE", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2068": {
            "phases": "ABCN", 
            "load_class": "R", 
            "name": "62462173273", 
            "parent": "node62462173273T62462173272", 
            "object": "load", 
            "constant_power_C": "14.8043", 
            "constant_power_B": "14.8043", 
            "constant_power_A": "14.8043", 
            "nominal_voltage": "120"
        }, 
        "2069": {
            "phases": "ABCN", 
            "from": "nodeT6246217327217422", 
            "name": "17095", 
            "object": "overhead_line", 
            "to": "nodeSW1421-Bx117095", 
            "length": "26.7337", 
            "2070": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "17095-LINECONFIG", 
                "2071": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17095-LINESPACING"
                }, 
                "2072": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2073": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2074": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2075": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2076": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "nodeSW1421-Bx117095", 
            "name": "SW1421-Bx1", 
            "object": "switch", 
            "to": "nodeSW1421-Ax1SW1421-Bx1"
        }, 
        "2077": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "from": "nodeSW1421-Ax1SW1421-Bx1", 
            "name": "SW1421-Ax1", 
            "object": "switch", 
            "to": "node17091SW1421-Ax1"
        }, 
        "2078": {
            "phases": "ABCN", 
            "from": "node17091SW1421-Ax1", 
            "name": "17091", 
            "object": "overhead_line", 
            "to": "node5776917091", 
            "length": "7.11544", 
            "2079": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2080": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17091-LINESPACING"
                }, 
                "2082": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2083": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2084": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17091-LINECONFIG", 
                "2081": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2085": {
            "phases": "ABC", 
            "from": "node5776917091", 
            "name": "57769", 
            "2086": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "57769-LINECONFIG", 
                "2087": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57769-LINESPACING"
                }, 
                "2088": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "57769-PHASEA"
                }, 
                "2089": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "57769-PHASEB"
                }, 
                "2090": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "57769-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "nodeF564057769", 
            "length": "29.1536"
        }, 
        "2091": {
            "phases": "ABCN", 
            "from": "nodeF564057769", 
            "name": "F5640", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node57768F5640"
        }, 
        "2092": {
            "phases": "CN", 
            "from": "nodeT6246217327217422", 
            "name": "17421", 
            "object": "overhead_line", 
            "2093": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2096": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17421-LINECONFIG", 
                "2094": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17421-LINESPACING"
                }, 
                "2095": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "node6778217421", 
            "length": "23.1075"
        }, 
        "2097": {
            "phases": "CN", 
            "from": "node6778217421", 
            "name": "67782", 
            "object": "overhead_line", 
            "length": "20", 
            "to": "nodeR120367782", 
            "2098": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2099": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "67782-LINESPACING"
                }, 
                "2100": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "67782-LINECONFIG", 
                "2101": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2102": {
            "phases": "CN", 
            "from": "nodeR120367782", 
            "name": "R1203", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node67783R1203"
        }, 
        "2103": {
            "phases": "CN", 
            "from": "node67783R1203", 
            "name": "67783", 
            "object": "overhead_line", 
            "to": "node1710567783", 
            "length": "4.99976", 
            "2104": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2105": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "67783-LINESPACING"
                }, 
                "2106": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2107": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "67783-LINECONFIG"
            }
        }, 
        "2108": {
            "phases": "CN", 
            "from": "node1710567783", 
            "name": "17105", 
            "object": "overhead_line", 
            "to": "node1736617105", 
            "length": "86.7997", 
            "2109": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2112": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17105-LINECONFIG", 
                "2110": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17105-LINESPACING"
                }, 
                "2111": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2113": {
            "2114": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2115": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17366-LINESPACING"
                }, 
                "2116": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17366-LINECONFIG", 
                "2117": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "from": "node1736617105", 
            "name": "17366", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node1723117366", 
            "length": "145.002"
        }, 
        "2118": {
            "phases": "CN", 
            "from": "node1723117366", 
            "name": "17231", 
            "2119": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2120": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17231-LINESPACING"
                }, 
                "2122": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "17231-LINECONFIG", 
                "2121": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }, 
            "object": "overhead_line", 
            "to": "node1727917231", 
            "length": "54.57"
        }, 
        "2123": {
            "phases": "CN", 
            "from": "node1727917231", 
            "name": "17279", 
            "object": "overhead_line", 
            "2124": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2127": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2125": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17279-LINESPACING"
                }, 
                "2126": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "17279-LINECONFIG"
            }, 
            "to": "node1714317279", 
            "length": "294.564"
        }, 
        "2128": {
            "phases": "CN", 
            "from": "node1714317279", 
            "name": "17143", 
            "to": "node1689417143", 
            "object": "overhead_line", 
            "2129": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2130": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17143-LINESPACING"
                }, 
                "2131": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2132": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "17143-LINECONFIG"
            }, 
            "length": "321.163"
        }, 
        "2133": {
            "phases": "CN", 
            "from": "node1689417143", 
            "name": "16894", 
            "object": "overhead_line", 
            "to": "node1607416894", 
            "length": "557.377", 
            "2134": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2136": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "16894-LINECONFIG", 
                "2137": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2135": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16894-LINESPACING"
                }
            }
        }, 
        "2138": {
            "phases": "CN", 
            "from": "node1607416894", 
            "name": "16074", 
            "object": "overhead_line", 
            "to": "node1667816074", 
            "length": "378.344", 
            "2139": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2140": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16074-LINESPACING"
                }, 
                "name": "16074-LINECONFIG", 
                "2142": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2141": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }
        }, 
        "2143": {
            "2144": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2145": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16678-LINESPACING"
                }, 
                "2146": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2147": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "16678-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node1667816074", 
            "name": "16678", 
            "object": "overhead_line", 
            "to": "node1639016678", 
            "length": "87.8082"
        }, 
        "2148": {
            "phases": "CN", 
            "from": "node1639016678", 
            "2149": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2152": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "16390-LINECONFIG", 
                "2150": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16390-LINESPACING"
                }, 
                "2151": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246222373416390", 
            "length": "455.006", 
            "name": "16390"
        }, 
        "2153": {
            "phases": "CN", 
            "from": "nodeT6246222373416390", 
            "name": "T62462223734", 
            "2154": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462223734-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462223811T62462223734"
        }, 
        "2155": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462223811", 
            "parent": "node62462223811T62462223734", 
            "object": "load", 
            "constant_power_C": "0.103456", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2156": {
            "phases": "CN", 
            "from": "nodeT6246222373416390", 
            "name": "14901", 
            "object": "overhead_line", 
            "2157": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2160": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "14901-LINECONFIG", 
                "2158": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "14901-LINESPACING"
                }, 
                "2159": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }, 
            "to": "nodeT6246222261814901", 
            "length": "271.745"
        }, 
        "2161": {
            "phases": "CN", 
            "from": "nodeT6246222261814901", 
            "name": "T62462222618", 
            "object": "transformer", 
            "to": "node62462221747T62462222618", 
            "2162": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462222618-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2163": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462221747", 
            "parent": "node62462221747T62462222618", 
            "object": "load", 
            "constant_power_C": "0.116073", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2164": {
            "phases": "CN", 
            "from": "nodeT6246222261814901", 
            "name": "16222", 
            "object": "overhead_line", 
            "to": "nodeF888516222", 
            "length": "28.1392", 
            "2165": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2168": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16222-LINECONFIG", 
                "2166": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16222-LINESPACING"
                }, 
                "2167": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2169": {
            "phases": "CN", 
            "from": "nodeF888516222", 
            "name": "F8885", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node16223F8885"
        }, 
        "2170": {
            "phases": "CN", 
            "from": "node16223F8885", 
            "name": "16223", 
            "object": "overhead_line", 
            "to": "nodeT6246222290016223", 
            "length": "419.578", 
            "2171": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2172": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16223-LINESPACING"
                }, 
                "name": "16223-LINECONFIG", 
                "2174": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2173": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2175": {
            "2176": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462222900-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeT6246222290016223", 
            "name": "T62462222900", 
            "object": "transformer", 
            "to": "node62462222990T62462222900"
        }, 
        "2177": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462222990", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2178": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462222906", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "0.111026", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2179": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462222928", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "0.234669", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2180": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462222940", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "1.37017", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2181": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462221940", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "0.11355", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2182": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462222991", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "0.227099", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2183": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462222898", 
            "parent": "node62462222990T62462222900", 
            "object": "load", 
            "constant_power_C": "0.0706531", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2184": {
            "phases": "CN", 
            "from": "nodeT6246222290016223", 
            "name": "16213", 
            "2185": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2186": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16213-LINESPACING"
                }, 
                "2187": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2188": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16213-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node1620416213", 
            "length": "164.993"
        }, 
        "2189": {
            "phases": "CN", 
            "from": "node1620416213", 
            "name": "16204", 
            "object": "overhead_line", 
            "2190": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2192": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2193": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16204-LINECONFIG", 
                "2191": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16204-LINESPACING"
                }
            }, 
            "to": "nodeT6246216108916204", 
            "length": "222.922"
        }, 
        "2194": {
            "phases": "CN", 
            "from": "nodeT6246216108916204", 
            "name": "T62462161089", 
            "object": "transformer", 
            "to": "node62462161131T62462161089", 
            "2195": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462161089-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2196": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462161131", 
            "parent": "node62462161131T62462161089", 
            "object": "load", 
            "constant_power_C": "0.0479432", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2197": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462161064", 
            "parent": "node62462161131T62462161089", 
            "object": "load", 
            "constant_power_C": "0.0883164", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2198": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462161074", 
            "parent": "node62462161131T62462161089", 
            "object": "load", 
            "constant_power_C": "0.0782231", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2199": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462161015", 
            "parent": "node62462161131T62462161089", 
            "object": "load", 
            "constant_power_C": "0.0479432", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2200": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462161141", 
            "parent": "node62462161131T62462161089", 
            "object": "load", 
            "constant_power_C": "0.0958864", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2201": {
            "phases": "CN", 
            "from": "node1620416213", 
            "name": "T62462221998", 
            "object": "transformer", 
            "to": "node62462221928T62462221998", 
            "2202": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462221998-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2203": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462221928", 
            "parent": "node62462221928T62462221998", 
            "object": "load", 
            "constant_power_C": "0.0580365", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2204": {
            "phases": "CN", 
            "from": "nodeT6246222261814901", 
            "name": "16100", 
            "object": "overhead_line", 
            "to": "nodeT6246222051616100", 
            "length": "473.935", 
            "2205": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2208": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "16100-LINECONFIG", 
                "2206": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16100-LINESPACING"
                }, 
                "2207": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }
        }, 
        "2209": {
            "2210": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462220516-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeT6246222051616100", 
            "name": "T62462220516", 
            "object": "transformer", 
            "phases": "CN", 
            "to": "node62462219692T62462220516"
        }, 
        "2211": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462219692", 
            "parent": "node62462219692T62462220516", 
            "object": "load", 
            "constant_power_C": "3.97929", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2212": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462219587", 
            "parent": "node62462219692T62462220516", 
            "object": "load", 
            "constant_power_C": "7.46905", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2213": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462219593", 
            "parent": "node62462219692T62462220516", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2214": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462220524", 
            "parent": "node62462219692T62462220516", 
            "object": "load", 
            "constant_power_C": "0.01514", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2215": {
            "phases": "CN", 
            "from": "nodeT6246222261814901", 
            "name": "15632", 
            "2216": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2217": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15632-LINESPACING"
                }, 
                "2218": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2219": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "15632-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node1602115632", 
            "length": "185.953"
        }, 
        "2220": {
            "phases": "CN", 
            "from": "node1602115632", 
            "name": "16021", 
            "object": "overhead_line", 
            "2221": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2224": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16021-LINECONFIG", 
                "2222": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16021-LINESPACING"
                }, 
                "2223": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "node1514116021", 
            "length": "335.111"
        }, 
        "2225": {
            "phases": "CN", 
            "from": "node1514116021", 
            "name": "15141", 
            "object": "overhead_line", 
            "length": "270.724", 
            "to": "nodeT6246221985615141", 
            "2226": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2227": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15141-LINESPACING"
                }, 
                "2228": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "15141-LINECONFIG", 
                "2229": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2230": {
            "phases": "CN", 
            "from": "nodeT6246221985615141", 
            "name": "T62462219856", 
            "object": "transformer", 
            "to": "node62462219940T62462219856", 
            "2231": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462219856-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2232": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462219940", 
            "parent": "node62462219940T62462219856", 
            "object": "load", 
            "constant_power_C": "0.00504665", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2233": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462219723", 
            "parent": "node62462219940T62462219856", 
            "object": "load", 
            "constant_power_C": "0.0605598", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2234": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462217843", 
            "parent": "node62462219940T62462219856", 
            "object": "load", 
            "constant_power_C": "0.244763", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2235": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462158002", 
            "parent": "node62462219940T62462219856", 
            "object": "load", 
            "constant_power_C": "0.0731765", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2236": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462157070", 
            "parent": "node62462219940T62462219856", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2237": {
            "phases": "CN", 
            "from": "nodeT6246221985615141", 
            "name": "15888", 
            "object": "overhead_line", 
            "to": "node1582015888", 
            "length": "301.445", 
            "2238": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2240": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2241": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "15888-LINECONFIG", 
                "2239": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15888-LINESPACING"
                }
            }
        }, 
        "2242": {
            "phases": "CN", 
            "2243": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2244": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15820-LINESPACING"
                }, 
                "name": "15820-LINECONFIG", 
                "2246": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2245": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "from": "node1582015888", 
            "name": "15820", 
            "object": "overhead_line", 
            "to": "node1567415820", 
            "length": "337.061"
        }, 
        "2247": {
            "phases": "CN", 
            "from": "node1567415820", 
            "name": "15674", 
            "2248": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2249": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "15674-LINESPACING"
                }, 
                "2250": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2251": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "15674-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246215611715674", 
            "length": "317.851"
        }, 
        "2252": {
            "phases": "CN", 
            "from": "nodeT6246215611715674", 
            "name": "T62462156117", 
            "object": "transformer", 
            "2253": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462156117-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62462157141T62462156117"
        }, 
        "2254": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462157141", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2255": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462155030", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0.100933", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2256": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462154072", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0.13626", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2257": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462156170", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0.196819", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2258": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462156240", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0.100933", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2259": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462154130", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0.0328032", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2260": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462153231", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "1.52914", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2261": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462215977", 
            "parent": "node62462157141T62462156117", 
            "object": "load", 
            "constant_power_C": "0.0403732", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2262": {
            "phases": "CN", 
            "from": "node1667816074", 
            "name": "16766", 
            "object": "overhead_line", 
            "to": "node1677416766", 
            "length": "197.805", 
            "2263": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2264": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16766-LINESPACING"
                }, 
                "2266": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "16766-LINECONFIG", 
                "2265": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }
        }, 
        "2267": {
            "phases": "CN", 
            "from": "node1677416766", 
            "name": "16774", 
            "object": "overhead_line", 
            "to": "nodeT6246216602416774", 
            "length": "161.838", 
            "2268": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2271": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2269": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16774-LINESPACING"
                }, 
                "2270": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16774-LINECONFIG"
            }
        }, 
        "2272": {
            "2273": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462166024-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeT6246216602416774", 
            "name": "T62462166024", 
            "object": "transformer", 
            "to": "node62462225969T62462166024"
        }, 
        "2274": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462225969", 
            "parent": "node62462225969T62462166024", 
            "object": "load", 
            "constant_power_C": "5.44029", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2275": {
            "phases": "CN", 
            "from": "node1736617105", 
            "name": "17106", 
            "object": "overhead_line", 
            "to": "node1710417106", 
            "length": "60.3968", 
            "2276": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2279": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2277": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17106-LINESPACING"
                }, 
                "2278": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17106-LINECONFIG"
            }
        }, 
        "2280": {
            "phases": "CN", 
            "from": "node1710417106", 
            "name": "17104", 
            "2281": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2282": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17104-LINESPACING"
                }, 
                "2283": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2284": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17104-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node1745017104", 
            "length": "207.359"
        }, 
        "2285": {
            "phases": "CN", 
            "from": "node1745017104", 
            "name": "17450", 
            "object": "overhead_line", 
            "2286": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2288": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2289": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17450-LINECONFIG", 
                "2287": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17450-LINESPACING"
                }
            }, 
            "to": "nodeT6246217408117450", 
            "length": "179.863"
        }, 
        "2290": {
            "phases": "CN", 
            "from": "nodeT6246217408117450", 
            "name": "T62462174081", 
            "object": "transformer", 
            "to": "node62462174083T62462174081", 
            "2291": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462174081-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2292": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462174083", 
            "parent": "node62462174083T62462174081", 
            "object": "load", 
            "constant_power_C": "1.14307", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2293": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462175009", 
            "parent": "node62462174083T62462174081", 
            "object": "load", 
            "constant_power_C": "2.40725", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2294": {
            "phases": "CN", 
            "from": "node1745017104", 
            "name": "17093", 
            "object": "overhead_line", 
            "to": "nodeT6246223396017093", 
            "length": "260.268", 
            "2295": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2296": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17093-LINESPACING"
                }, 
                "2298": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17093-LINECONFIG", 
                "2297": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2299": {
            "phases": "CN", 
            "from": "nodeT6246223396017093", 
            "name": "T62462233960", 
            "object": "transformer", 
            "to": "node62462234942T62462233960", 
            "2300": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462233960-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2301": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462234942", 
            "parent": "node62462234942T62462233960", 
            "object": "load", 
            "constant_power_C": "2.49809", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2302": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462234833", 
            "parent": "node62462234942T62462233960", 
            "object": "load", 
            "constant_power_C": "1.38026", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2303": {
            "2304": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2305": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17380-LINESPACING"
                }, 
                "2306": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2307": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17380-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "nodeT6246223396017093", 
            "name": "17380", 
            "object": "overhead_line", 
            "to": "nodeT6246223381917380", 
            "length": "93.7711"
        }, 
        "2308": {
            "phases": "CN", 
            "from": "nodeT6246223381917380", 
            "2309": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462233819-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462232961T62462233819", 
            "name": "T62462233819"
        }, 
        "2310": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462232961", 
            "parent": "node62462232961T62462233819", 
            "object": "load", 
            "constant_power_C": "0.905874", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2311": {
            "phases": "CN", 
            "from": "nodeT6246223396017093", 
            "name": "17240", 
            "2312": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2313": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17240-LINESPACING"
                }, 
                "2314": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2315": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17240-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node1719417240", 
            "length": "278.181"
        }, 
        "2316": {
            "phases": "CN", 
            "from": "node1719417240", 
            "name": "17194", 
            "object": "overhead_line", 
            "2317": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2320": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17194-LINECONFIG", 
                "2318": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17194-LINESPACING"
                }, 
                "2319": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6246223274117194", 
            "length": "175.369"
        }, 
        "2321": {
            "phases": "CN", 
            "from": "nodeT6246223274117194", 
            "name": "17054", 
            "object": "overhead_line", 
            "length": "184.174", 
            "to": "node1729017054", 
            "2322": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2323": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17054-LINESPACING"
                }, 
                "2324": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17054-LINECONFIG", 
                "2325": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2326": {
            "phases": "CN", 
            "from": "node1729017054", 
            "name": "17290", 
            "object": "overhead_line", 
            "to": "nodeT6246223167917290", 
            "length": "152.018", 
            "2327": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2328": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17290-LINESPACING"
                }, 
                "2330": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17290-LINECONFIG", 
                "2329": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2331": {
            "phases": "CN", 
            "from": "nodeT6246223167917290", 
            "name": "T62462231679", 
            "object": "transformer", 
            "to": "node62462231679T62462231679", 
            "2332": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462231679-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2333": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462231679", 
            "parent": "node62462231679T62462231679", 
            "object": "load", 
            "constant_power_C": "0.116073", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2334": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462231782", 
            "parent": "node62462231679T62462231679", 
            "object": "load", 
            "constant_power_C": "2.09688", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2335": {
            "2336": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2337": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17268-LINESPACING"
                }, 
                "2338": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2339": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17268-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node1729017054", 
            "name": "17268", 
            "object": "overhead_line", 
            "to": "nodeT6246223154517268", 
            "length": "194.763"
        }, 
        "2340": {
            "phases": "CN", 
            "from": "nodeT6246223154517268", 
            "2341": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462231545-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462231529T62462231545", 
            "name": "T62462231545"
        }, 
        "2342": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462231529", 
            "parent": "node62462231529T62462231545", 
            "object": "load", 
            "constant_power_C": "5.85412", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2343": {
            "phases": "CN", 
            "from": "nodeT6246223154517268", 
            "name": "17253", 
            "2344": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2345": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17253-LINESPACING"
                }, 
                "2346": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2347": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17253-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node1714617253", 
            "length": "146.804"
        }, 
        "2348": {
            "phases": "CN", 
            "from": "node1714617253", 
            "name": "17146", 
            "object": "overhead_line", 
            "2349": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2352": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17146-LINECONFIG", 
                "2350": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17146-LINESPACING"
                }, 
                "2351": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "node1700617146", 
            "length": "61.5997"
        }, 
        "2353": {
            "phases": "CN", 
            "from": "node1700617146", 
            "name": "17006", 
            "object": "overhead_line", 
            "length": "191.621", 
            "to": "node1609217006", 
            "2354": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2355": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17006-LINESPACING"
                }, 
                "2356": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17006-LINECONFIG", 
                "2357": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2358": {
            "phases": "CN", 
            "from": "node1609217006", 
            "name": "16092", 
            "object": "overhead_line", 
            "to": "nodeT6246222974116092", 
            "length": "220.748", 
            "2359": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2360": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16092-LINESPACING"
                }, 
                "2362": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16092-LINECONFIG", 
                "2361": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2363": {
            "phases": "CN", 
            "from": "nodeT6246222974116092", 
            "name": "T62462229741", 
            "object": "transformer", 
            "to": "node62462229732T62462229741", 
            "2364": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462229741-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2365": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462229732", 
            "parent": "node62462229732T62462229741", 
            "object": "load", 
            "constant_power_C": "3.21976", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2366": {
            "phases": "CN", 
            "from": "node1700617146", 
            "name": "17013", 
            "object": "overhead_line", 
            "to": "node1647717013", 
            "length": "163.463", 
            "2367": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2368": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17013-LINESPACING"
                }, 
                "2370": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17013-LINECONFIG", 
                "2369": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2371": {
            "phases": "CN", 
            "from": "node1647717013", 
            "name": "16477", 
            "object": "overhead_line", 
            "to": "nodeT6246222943616477", 
            "length": "148.042", 
            "2372": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2375": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2373": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16477-LINESPACING"
                }, 
                "2374": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16477-LINECONFIG"
            }
        }, 
        "2376": {
            "phases": "CN", 
            "from": "nodeT6246222943616477", 
            "name": "T62462229436", 
            "2377": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462229436-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462229510T62462229436"
        }, 
        "2378": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462229510", 
            "parent": "node62462229510T62462229436", 
            "object": "load", 
            "constant_power_C": "1.6225", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2379": {
            "phases": "CN", 
            "from": "nodeT6246222943616477", 
            "name": "16733", 
            "object": "overhead_line", 
            "2380": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2383": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2381": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16733-LINESPACING"
                }, 
                "2382": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16733-LINECONFIG"
            }, 
            "to": "nodeT6246222846516733", 
            "length": "141.308"
        }, 
        "2384": {
            "phases": "CN", 
            "from": "nodeT6246222846516733", 
            "name": "T62462228465", 
            "to": "node62462229319T62462228465", 
            "object": "transformer", 
            "2385": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462228465-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2386": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462229319", 
            "parent": "node62462229319T62462228465", 
            "object": "load", 
            "constant_power_C": "5.66234", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2387": {
            "phases": "CN", 
            "from": "nodeT6246222846516733", 
            "name": "16882", 
            "object": "overhead_line", 
            "to": "nodeT6246222745716882", 
            "length": "221.91", 
            "2388": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2391": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2389": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16882-LINESPACING"
                }, 
                "2390": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16882-LINECONFIG"
            }
        }, 
        "2392": {
            "phases": "CN", 
            "from": "nodeT6246222745716882", 
            "name": "T62462227457", 
            "object": "transformer", 
            "to": "node62462226475T62462227457", 
            "2393": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462227457-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2394": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462226475", 
            "parent": "node62462226475T62462227457", 
            "object": "load", 
            "constant_power_C": "4.9003", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2395": {
            "phases": "CN", 
            "from": "nodeT6246222745716882", 
            "name": "16797", 
            "object": "overhead_line", 
            "to": "nodeT6246222653816797", 
            "length": "315.855", 
            "2396": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2399": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2397": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16797-LINESPACING"
                }, 
                "2398": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16797-LINECONFIG"
            }
        }, 
        "2400": {
            "2401": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462226538-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeT6246222653816797", 
            "name": "T62462226538", 
            "object": "transformer", 
            "to": "node62462226602T62462226538"
        }, 
        "2402": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462226602", 
            "parent": "node62462226602T62462226538", 
            "object": "load", 
            "constant_power_C": "7.85764", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2403": {
            "phases": "CN", 
            "from": "nodeT6246222653816797", 
            "name": "16781", 
            "object": "overhead_line", 
            "to": "node1662216781", 
            "length": "26.8967", 
            "2404": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2407": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2405": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16781-LINESPACING"
                }, 
                "2406": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16781-LINECONFIG"
            }
        }, 
        "2408": {
            "phases": "CN", 
            "from": "node1662216781", 
            "name": "16622", 
            "2409": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2410": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16622-LINESPACING"
                }, 
                "2411": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2412": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16622-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246222458016622", 
            "length": "323.346"
        }, 
        "2413": {
            "phases": "CN", 
            "from": "nodeT6246222458016622", 
            "name": "T62462224580", 
            "object": "transformer", 
            "2414": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462224580-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62462225428T62462224580"
        }, 
        "2415": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462225428", 
            "parent": "node62462225428T62462224580", 
            "object": "load", 
            "constant_power_C": "8.61211", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2416": {
            "phases": "CN", 
            "from": "nodeT6246222745716882", 
            "name": "16865", 
            "to": "nodeT6246222753516865", 
            "object": "overhead_line", 
            "2417": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2418": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "16865-LINESPACING"
                }, 
                "2419": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2420": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "16865-LINECONFIG"
            }, 
            "length": "156.676"
        }, 
        "2421": {
            "phases": "CN", 
            "from": "nodeT6246222753516865", 
            "name": "T62462227535", 
            "object": "transformer", 
            "to": "node62462227630T62462227535", 
            "2422": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462227535-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2423": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462227630", 
            "parent": "node62462227630T62462227535", 
            "object": "load", 
            "constant_power_C": "6.90634", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2424": {
            "phases": "CN", 
            "from": "node1714617253", 
            "name": "17252", 
            "object": "overhead_line", 
            "to": "nodeT6246223047317252", 
            "length": "214.091", 
            "2425": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2426": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17252-LINESPACING"
                }, 
                "2427": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2428": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17252-LINECONFIG"
            }
        }, 
        "2429": {
            "phases": "CN", 
            "from": "nodeT6246223047317252", 
            "name": "T62462230473", 
            "object": "transformer", 
            "to": "node62462231414T62462230473", 
            "2430": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462230473-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2431": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462231414", 
            "parent": "node62462231414T62462230473", 
            "object": "load", 
            "constant_power_C": "5.31917", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2432": {
            "2433": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2434": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17176-LINESPACING"
                }, 
                "2435": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2436": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17176-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node1729017054", 
            "name": "17176", 
            "object": "overhead_line", 
            "to": "nodeT6246223256417176", 
            "length": "196.629"
        }, 
        "2437": {
            "phases": "CN", 
            "from": "nodeT6246223256417176", 
            "name": "T62462232564", 
            "2438": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462232564-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62462232691T62462232564"
        }, 
        "2439": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462232691", 
            "parent": "node62462232691T62462232564", 
            "object": "load", 
            "constant_power_C": "2.46781", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2440": {
            "phases": "CN", 
            "from": "nodeT6246223256417176", 
            "name": "17212", 
            "2441": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2442": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17212-LINESPACING"
                }, 
                "2443": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2444": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17212-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node1708217212", 
            "length": "201.087"
        }, 
        "2445": {
            "phases": "CN", 
            "from": "node1708217212", 
            "name": "17082", 
            "object": "overhead_line", 
            "2446": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2448": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2449": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "17082-LINECONFIG", 
                "2447": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "17082-LINESPACING"
                }
            }, 
            "to": "nodeT6246223563117082", 
            "length": "422.629"
        }, 
        "2450": {
            "phases": "CN", 
            "from": "nodeT6246223563117082", 
            "name": "T62462235631", 
            "object": "transformer", 
            "to": "node62462235664T62462235631", 
            "2451": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62462235631-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2452": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62462235664", 
            "parent": "node62462235664T62462235631", 
            "object": "load", 
            "constant_power_C": "8.1024", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2453": {
            "phases": "AN", 
            "from": "node1809818225", 
            "name": "18222", 
            "object": "overhead_line", 
            "to": "nodeF759318222", 
            "length": "25", 
            "2454": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2456": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2457": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "18222-LINECONFIG", 
                "2455": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "18222-LINESPACING"
                }
            }
        }, 
        "2458": {
            "phases": "AN", 
            "from": "nodeF759318222", 
            "name": "F7593", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node18203F7593"
        }, 
        "2459": {
            "phases": "AN", 
            "from": "node18203F7593", 
            "name": "18203", 
            "object": "overhead_line", 
            "to": "nodeT6246312001018203", 
            "length": "308.628", 
            "2460": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2463": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2461": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "18203-LINESPACING"
                }, 
                "2462": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "18203-LINECONFIG"
            }
        }, 
        "2464": {
            "2465": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463120010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeT6246312001018203", 
            "name": "T62463120010", 
            "object": "transformer", 
            "to": "node62462239978T62463120010"
        }, 
        "2466": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62462239978", 
            "parent": "node62462239978T62463120010", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.65706", 
            "nominal_voltage": "120"
        }, 
        "2467": {
            "phases": "AN", 
            "from": "nodeT6246313079419089", 
            "name": "19083", 
            "object": "overhead_line", 
            "to": "nodeF759019083", 
            "length": "24.9998", 
            "2468": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2471": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2469": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19083-LINESPACING"
                }, 
                "2470": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "19083-LINECONFIG"
            }
        }, 
        "2472": {
            "phases": "AN", 
            "from": "nodeF759019083", 
            "name": "F7590", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node19043F7590"
        }, 
        "2473": {
            "phases": "AN", 
            "from": "node19043F7590", 
            "name": "19043", 
            "2474": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2475": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19043-LINESPACING"
                }, 
                "2476": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "19043-LINECONFIG", 
                "2477": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246312984519043", 
            "length": "346.642"
        }, 
        "2478": {
            "phases": "AN", 
            "from": "node1934419345", 
            "name": "18569", 
            "object": "overhead_line", 
            "2479": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2480": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "18569-LINESPACING"
                }, 
                "2482": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "18569-LINECONFIG", 
                "2481": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeF758818569", 
            "length": "25.0003"
        }, 
        "2483": {
            "phases": "AN", 
            "from": "nodeF758818569", 
            "name": "F7588", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node19396F7588"
        }, 
        "2484": {
            "phases": "AN", 
            "from": "node19396F7588", 
            "name": "19396", 
            "object": "overhead_line", 
            "to": "nodeT6246307233019396", 
            "length": "262.794", 
            "2485": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2488": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19396-LINECONFIG", 
                "2486": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19396-LINESPACING"
                }, 
                "2487": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2489": {
            "phases": "AN", 
            "from": "nodeT6246307233019396", 
            "name": "T62463072330", 
            "object": "transformer", 
            "to": "node62463072245T62463072330", 
            "2490": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463072330-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2491": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62463072245", 
            "parent": "node62463072245T62463072330", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.28789", 
            "nominal_voltage": "120"
        }, 
        "2492": {
            "phases": "CN", 
            "from": "node1934519501", 
            "name": "19503", 
            "object": "overhead_line", 
            "to": "nodeF504719503", 
            "length": "27.5663", 
            "2493": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2496": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19503-LINECONFIG", 
                "2494": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19503-LINESPACING"
                }, 
                "2495": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2497": {
            "phases": "CN", 
            "from": "nodeF504719503", 
            "name": "F5047", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node19502F5047"
        }, 
        "2498": {
            "phases": "CN", 
            "2499": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2500": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19502-LINESPACING"
                }, 
                "name": "19502-LINECONFIG", 
                "2502": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2501": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "from": "node19502F5047", 
            "name": "19502", 
            "object": "overhead_line", 
            "to": "nodeT6246307535719502", 
            "length": "224.554"
        }, 
        "2503": {
            "phases": "CN", 
            "from": "nodeT6246307535719502", 
            "name": "T62463075357", 
            "2504": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463075357-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62463075332T62463075357"
        }, 
        "2505": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463075332", 
            "parent": "node62463075332T62463075357", 
            "object": "load", 
            "constant_power_C": "4.59245", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2506": {
            "phases": "CN", 
            "2507": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2508": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19764-LINESPACING"
                }, 
                "name": "19764-LINECONFIG", 
                "2510": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2509": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "from": "node1974819765", 
            "name": "19764", 
            "object": "overhead_line", 
            "to": "nodeF758419764", 
            "length": "25.0001"
        }, 
        "2511": {
            "phases": "CN", 
            "from": "nodeF758419764", 
            "name": "F7584", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node19776F7584"
        }, 
        "2512": {
            "phases": "CN", 
            "from": "node19776F7584", 
            "name": "19776", 
            "to": "nodeT6246301915019776", 
            "object": "overhead_line", 
            "2513": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2514": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19776-LINESPACING"
                }, 
                "2515": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2516": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19776-LINECONFIG"
            }, 
            "length": "336.596"
        }, 
        "2517": {
            "phases": "CN", 
            "from": "nodeT6246301915019776", 
            "name": "T62463019150", 
            "object": "transformer", 
            "to": "node62463019058T62463019150", 
            "2518": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463019150-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2519": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463019058", 
            "parent": "node62463019058T62463019150", 
            "object": "load", 
            "constant_power_C": "10.6989", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2520": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463019173", 
            "parent": "node62463019058T62463019150", 
            "object": "load", 
            "constant_power_C": "2.4552", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2521": {
            "phases": "BN", 
            "from": "node1985219597", 
            "name": "19596", 
            "object": "overhead_line", 
            "to": "nodeF758119596", 
            "length": "25.0001", 
            "2522": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2523": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19596-LINESPACING"
                }, 
                "2524": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "19596-LINECONFIG", 
                "2525": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }
            }
        }, 
        "2526": {
            "phases": "BN", 
            "from": "nodeF758119596", 
            "name": "F7581", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node19599F7581"
        }, 
        "2527": {
            "2528": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2529": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19599-LINESPACING"
                }, 
                "2530": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "2531": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.44", 
                    "geometric_mean_radius": "0.00479"
                }, 
                "name": "19599-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node19599F7581", 
            "name": "19599", 
            "object": "overhead_line", 
            "to": "node1993019599", 
            "length": "473.406"
        }, 
        "2532": {
            "phases": "BN", 
            "from": "node1993019599", 
            "2533": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2536": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19930-LINECONFIG", 
                "2534": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19930-LINESPACING"
                }, 
                "2535": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246302086819930", 
            "length": "163.187", 
            "name": "19930"
        }, 
        "2537": {
            "phases": "BN", 
            "from": "nodeT6246302086819930", 
            "name": "T62463020868", 
            "2538": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463020868-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62463020936T62463020868"
        }, 
        "2539": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463020936", 
            "parent": "node62463020936T62463020868", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2540": {
            "phases": "BN", 
            "from": "node1993019599", 
            "name": "T62463020860", 
            "object": "transformer", 
            "2541": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463020860-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62463019768T62463020860"
        }, 
        "2542": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463019768", 
            "parent": "node62463019768T62463020860", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.244763", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2543": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463020699", 
            "parent": "node62463019768T62463020860", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.81679", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2544": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463021707", 
            "parent": "node62463019768T62463020860", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.181679", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2545": {
            "phases": "BN", 
            "from": "node1993019599", 
            "name": "19915", 
            "object": "overhead_line", 
            "length": "82.1566", 
            "to": "node1957419915", 
            "2546": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2547": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19915-LINESPACING"
                }, 
                "2548": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19915-LINECONFIG", 
                "2549": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2550": {
            "phases": "BN", 
            "from": "node1957419915", 
            "name": "19574", 
            "object": "overhead_line", 
            "to": "nodeT6246301896119574", 
            "length": "406.315", 
            "2551": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2552": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19574-LINESPACING"
                }, 
                "2554": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19574-LINECONFIG", 
                "2553": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2555": {
            "phases": "BN", 
            "from": "nodeT6246301896119574", 
            "name": "T62463018961", 
            "object": "transformer", 
            "to": "node62463018993T62463018961", 
            "2556": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463018961-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2557": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463018993", 
            "parent": "node62463018993T62463018961", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.67801", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2558": {
            "phases": "CN", 
            "from": "nodeT6246302166319663", 
            "name": "19658", 
            "object": "overhead_line", 
            "to": "nodeF758019658", 
            "length": "25", 
            "2559": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2560": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19658-LINESPACING"
                }, 
                "2562": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19658-LINECONFIG", 
                "2561": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2563": {
            "phases": "CN", 
            "from": "nodeF758019658", 
            "name": "F7580", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node19652F7580"
        }, 
        "2564": {
            "phases": "CN", 
            "from": "node19652F7580", 
            "2565": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2568": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "19652-LINECONFIG", 
                "2566": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "19652-LINESPACING"
                }, 
                "2567": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246302155019652", 
            "length": "228.973", 
            "name": "19652"
        }, 
        "2569": {
            "phases": "CN", 
            "from": "nodeT6246302155019652", 
            "name": "T62463021550", 
            "2570": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463021550-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62463021455T62463021550"
        }, 
        "2571": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463021455", 
            "parent": "node62463021455T62463021550", 
            "object": "load", 
            "constant_power_C": "2.91697", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2572": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463021581", 
            "parent": "node62463021455T62463021550", 
            "object": "load", 
            "constant_power_C": "3.87835", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2573": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463022467", 
            "parent": "node62463021455T62463021550", 
            "object": "load", 
            "constant_power_C": "2.62426", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2574": {
            "phases": "ABCN", 
            "from": "node2024820286", 
            "name": "20208", 
            "object": "overhead_line", 
            "2575": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "20208-LINECONFIG", 
                "2576": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20208-LINESPACING"
                }, 
                "2577": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2578": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2579": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2580": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6246302591020208", 
            "length": "393.554"
        }, 
        "2581": {
            "phases": "BN", 
            "from": "nodeT6246302591020208", 
            "name": "T62463025910", 
            "object": "transformer", 
            "to": "node62463024844T62463025910", 
            "2582": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463025910-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2583": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463024844", 
            "parent": "node62463024844T62463025910", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0176633", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2584": {
            "phases": "ABCN", 
            "from": "nodeT6246302591020208", 
            "name": "20171", 
            "object": "overhead_line", 
            "to": "node5819820171", 
            "length": "208.153", 
            "2585": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "20171-LINECONFIG", 
                "2586": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20171-LINESPACING"
                }, 
                "2587": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2588": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2589": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2590": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2591": {
            "2592": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2593": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58198-LINESPACING"
                }, 
                "2594": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58198-PHASEA"
                }, 
                "2595": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58198-PHASEB"
                }, 
                "2596": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58198-PHASEC"
                }, 
                "name": "58198-LINECONFIG"
            }, 
            "phases": "ABC", 
            "from": "node5819820171", 
            "name": "58198", 
            "object": "underground_line", 
            "to": "nodeF750858198", 
            "length": "24.9999"
        }, 
        "2597": {
            "phases": "ABCN", 
            "from": "nodeF750858198", 
            "name": "F7508", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node58181F7508"
        }, 
        "2598": {
            "phases": "ABC", 
            "from": "node58181F7508", 
            "name": "58181", 
            "2599": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58181-LINECONFIG", 
                "2600": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58181-LINESPACING"
                }, 
                "2601": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58181-PHASEA"
                }, 
                "2602": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58181-PHASEB"
                }, 
                "2603": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58181-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "nodeT6247420307358181", 
            "length": "179.161"
        }, 
        "2604": {
            "phases": "BN", 
            "from": "nodeT6247420307358181", 
            "name": "T62474203073", 
            "object": "transformer", 
            "2605": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474203073-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474204023T62474203073"
        }, 
        "2606": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474204023", 
            "parent": "node62474204023T62474203073", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.82032", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2607": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474204038", 
            "parent": "node62474204023T62474203073", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.20715", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2608": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474203084", 
            "parent": "node62474204023T62474203073", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.82613", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2609": {
            "phases": "B", 
            "from": "nodeT6247420307358181", 
            "name": "58149", 
            "object": "underground_line", 
            "length": "179.452", 
            "to": "nodeT6246302299958149", 
            "2610": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2611": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58149-LINESPACING"
                }, 
                "2612": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58149-PHASEB"
                }, 
                "name": "58149-LINECONFIG"
            }
        }, 
        "2613": {
            "phases": "BN", 
            "from": "nodeT6246302299958149", 
            "name": "T62463022999", 
            "object": "transformer", 
            "to": "node62474202046T62463022999", 
            "2614": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463022999-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2615": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202046", 
            "parent": "node62474202046T62463022999", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.001", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2616": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463023927", 
            "parent": "node62474202046T62463022999", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.55437", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2617": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463022995", 
            "parent": "node62474202046T62463022999", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.7479", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2618": {
            "phases": "B", 
            "from": "nodeT6246302299958149", 
            "name": "58119", 
            "object": "underground_line", 
            "to": "nodeT6246302293858119", 
            "length": "131.437", 
            "2619": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2620": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58119-LINESPACING"
                }, 
                "2621": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58119-PHASEB"
                }, 
                "name": "58119-LINECONFIG"
            }
        }, 
        "2622": {
            "phases": "BN", 
            "from": "nodeT6246302293858119", 
            "name": "T62463022938", 
            "object": "transformer", 
            "to": "node62474201080T62463022938", 
            "2623": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463022938-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2624": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474201080", 
            "parent": "node62474201080T62463022938", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.87331", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2625": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62463022936", 
            "parent": "node62474201080T62463022938", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.2011", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2626": {
            "phases": "ABC", 
            "2627": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2628": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58136-LINESPACING"
                }, 
                "2629": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58136-PHASEA"
                }, 
                "2630": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58136-PHASEB"
                }, 
                "2631": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58136-PHASEC"
                }, 
                "name": "58136-LINECONFIG"
            }, 
            "from": "nodeT6247420307358181", 
            "name": "58136", 
            "object": "underground_line", 
            "to": "nodeT6247420216658136", 
            "length": "387.426"
        }, 
        "2632": {
            "phases": "CN", 
            "from": "nodeT6247420216658136", 
            "name": "T62474202166", 
            "2633": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202166-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474202147T62474202166"
        }, 
        "2634": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474202147", 
            "parent": "node62474202147T62474202166", 
            "object": "load", 
            "constant_power_C": "3.27023", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2635": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474202144", 
            "parent": "node62474202147T62474202166", 
            "object": "load", 
            "constant_power_C": "2.19025", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2636": {
            "phases": "ABC", 
            "from": "nodeT6247420216658136", 
            "name": "58131", 
            "object": "underground_line", 
            "2637": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58131-LINECONFIG", 
                "2638": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58131-LINESPACING"
                }, 
                "2639": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58131-PHASEA"
                }, 
                "2640": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58131-PHASEB"
                }, 
                "2641": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58131-PHASEC"
                }
            }, 
            "to": "nodeT6247420236058131", 
            "length": "276.423"
        }, 
        "2642": {
            "phases": "BN", 
            "from": "nodeT6247420236058131", 
            "name": "T62474202360", 
            "object": "transformer", 
            "to": "node62474202258T62474202360", 
            "2643": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202360-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2644": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202258", 
            "parent": "node62474202258T62474202360", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.86584", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2645": {
            "phases": "ABC", 
            "from": "nodeT6247420236058131", 
            "name": "58134", 
            "object": "underground_line", 
            "to": "nodeT6247420236258134", 
            "length": "20.6168", 
            "2646": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58134-LINECONFIG", 
                "2647": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58134-LINESPACING"
                }, 
                "2648": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58134-PHASEA"
                }, 
                "2649": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58134-PHASEB"
                }, 
                "2650": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58134-PHASEC"
                }
            }
        }, 
        "2651": {
            "phases": "AN", 
            "from": "nodeT6247420236258134", 
            "name": "T62474202362", 
            "object": "transformer", 
            "to": "node62474202354T62474202362", 
            "2652": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202362-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2653": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474202354", 
            "parent": "node62474202354T62474202362", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.24324", 
            "nominal_voltage": "120"
        }, 
        "2654": {
            "phases": "ABC", 
            "from": "nodeT6247420236258134", 
            "name": "58135", 
            "object": "underground_line", 
            "to": "node5813858135", 
            "length": "90.0433", 
            "2655": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2656": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58135-LINESPACING"
                }, 
                "2658": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58135-PHASEB"
                }, 
                "2659": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58135-PHASEC"
                }, 
                "name": "58135-LINECONFIG", 
                "2657": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58135-PHASEA"
                }
            }
        }, 
        "2660": {
            "phases": "ABC", 
            "from": "node5813858135", 
            "2661": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58138-LINECONFIG", 
                "2662": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58138-LINESPACING"
                }, 
                "2663": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58138-PHASEA"
                }, 
                "2664": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58138-PHASEB"
                }, 
                "2665": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58138-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node5813958138", 
            "length": "25.0002", 
            "name": "58138"
        }, 
        "2666": {
            "phases": "ABC", 
            "object": "underground_line", 
            "from": "node5813958138", 
            "name": "58139", 
            "2667": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58139-LINECONFIG", 
                "2668": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58139-LINESPACING"
                }, 
                "2669": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58139-PHASEA"
                }, 
                "2670": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58139-PHASEB"
                }, 
                "2671": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58139-PHASEC"
                }
            }, 
            "to": "nodeT6247420247158139", 
            "length": "75.008"
        }, 
        "2672": {
            "phases": "AN", 
            "from": "nodeT6247420247158139", 
            "name": "T62474202471", 
            "to": "node62474202454T62474202471", 
            "object": "transformer", 
            "2673": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202471-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2674": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474202454", 
            "parent": "node62474202454T62474202471", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.87155", 
            "nominal_voltage": "120"
        }, 
        "2675": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474202349", 
            "parent": "node62474202454T62474202471", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.6225", 
            "nominal_voltage": "120"
        }, 
        "2676": {
            "phases": "ABC", 
            "from": "nodeT6247420247158139", 
            "name": "58140", 
            "object": "underground_line", 
            "to": "nodeT6247420258158140", 
            "length": "200.306", 
            "2677": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58140-LINECONFIG", 
                "2678": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58140-LINESPACING"
                }, 
                "2679": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58140-PHASEA"
                }, 
                "2680": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58140-PHASEB"
                }, 
                "2681": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58140-PHASEC"
                }
            }
        }, 
        "2682": {
            "phases": "AN", 
            "from": "nodeT6247420258158140", 
            "name": "T62474202581", 
            "object": "transformer", 
            "to": "node62474202555T62474202581", 
            "2683": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202581-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2684": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474202555", 
            "parent": "node62474202555T62474202581", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.01285", 
            "nominal_voltage": "120"
        }, 
        "2685": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474202540", 
            "parent": "node62474202555T62474202581", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.62197", 
            "nominal_voltage": "120"
        }, 
        "2686": {
            "phases": "ABC", 
            "from": "nodeT6247420258158140", 
            "name": "58141", 
            "object": "underground_line", 
            "to": "node5814558141", 
            "length": "100.914", 
            "2687": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2688": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58141-LINESPACING"
                }, 
                "2690": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58141-PHASEB"
                }, 
                "2691": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58141-PHASEC"
                }, 
                "name": "58141-LINECONFIG", 
                "2689": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58141-PHASEA"
                }
            }
        }, 
        "2692": {
            "phases": "ABC", 
            "from": "node5814558141", 
            "2693": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58145-LINECONFIG", 
                "2694": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58145-LINESPACING"
                }, 
                "2695": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58145-PHASEA"
                }, 
                "2696": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58145-PHASEB"
                }, 
                "2697": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58145-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "nodeT6247420268158145", 
            "length": "99.7906", 
            "name": "58145"
        }, 
        "2698": {
            "phases": "BN", 
            "2699": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202681-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeT6247420268158145", 
            "name": "T62474202681", 
            "object": "transformer", 
            "to": "node62474202650T62474202681"
        }, 
        "2700": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202650", 
            "parent": "node62474202650T62474202681", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.42744", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2701": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202663", 
            "parent": "node62474202650T62474202681", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.46024", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2702": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202671", 
            "parent": "node62474202650T62474202681", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.65026", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2703": {
            "phases": "ABC", 
            "from": "nodeT6247420268158145", 
            "name": "58146", 
            "object": "underground_line", 
            "2704": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58146-LINECONFIG", 
                "2705": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58146-LINESPACING"
                }, 
                "2706": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58146-PHASEA"
                }, 
                "2707": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58146-PHASEB"
                }, 
                "2708": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58146-PHASEC"
                }
            }, 
            "to": "nodeT6247420279158146", 
            "length": "199.716"
        }, 
        "2709": {
            "phases": "CN", 
            "from": "nodeT6247420279158146", 
            "name": "T62474202791", 
            "object": "transformer", 
            "to": "node62474202679T62474202791", 
            "2710": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202791-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2711": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474202679", 
            "parent": "node62474202679T62474202791", 
            "object": "load", 
            "constant_power_C": "3.91873", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2712": {
            "phases": "ABC", 
            "from": "nodeT6247420279158146", 
            "name": "58150", 
            "object": "underground_line", 
            "to": "node5817658150", 
            "length": "239.853", 
            "2713": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58150-LINECONFIG", 
                "2714": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58150-LINESPACING"
                }, 
                "2715": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58150-PHASEA"
                }, 
                "2716": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58150-PHASEB"
                }, 
                "2717": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58150-PHASEC"
                }
            }
        }, 
        "2718": {
            "phases": "BC", 
            "from": "node5817658150", 
            "name": "58176", 
            "object": "underground_line", 
            "to": "nodeT6247420474958176", 
            "length": "170.776", 
            "2719": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2720": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58176-LINESPACING"
                }, 
                "2722": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58176-PHASEC"
                }, 
                "name": "58176-LINECONFIG", 
                "2721": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58176-PHASEB"
                }
            }
        }, 
        "2723": {
            "phases": "BN", 
            "from": "nodeT6247420474958176", 
            "name": "T62474204749", 
            "object": "transformer", 
            "to": "node62474204748T62474204749", 
            "2724": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474204749-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2725": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474204748", 
            "parent": "node62474204748T62474204749", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2726": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474204762", 
            "parent": "node62474204748T62474204749", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.65301", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2727": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474204880", 
            "parent": "node62474204748T62474204749", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.65783", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2728": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474204795", 
            "parent": "node62474204748T62474204749", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.75976", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2729": {
            "phases": "BC", 
            "from": "nodeT6247420474958176", 
            "name": "57977", 
            "2730": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2731": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57977-LINESPACING"
                }, 
                "2732": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "57977-PHASEB"
                }, 
                "name": "57977-LINECONFIG", 
                "2733": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "57977-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "nodeT6247420485957977", 
            "length": "199.991"
        }, 
        "2734": {
            "phases": "CN", 
            "from": "nodeT6247420485957977", 
            "name": "T62474204859", 
            "object": "transformer", 
            "2735": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474204859-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474204990T62474204859"
        }, 
        "2736": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474204990", 
            "parent": "node62474204990T62474204859", 
            "object": "load", 
            "constant_power_C": "2.42492", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2737": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474205807", 
            "parent": "node62474204990T62474204859", 
            "object": "load", 
            "constant_power_C": "7.36307", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2738": {
            "phases": "BC", 
            "from": "nodeT6247420485957977", 
            "name": "57981", 
            "object": "underground_line", 
            "to": "nodeT6247420497957981", 
            "length": "199.985", 
            "2739": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2740": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57981-LINESPACING"
                }, 
                "2741": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "57981-PHASEB"
                }, 
                "2742": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "57981-PHASEC"
                }, 
                "name": "57981-LINECONFIG"
            }
        }, 
        "2743": {
            "phases": "BN", 
            "from": "nodeT6247420497957981", 
            "name": "T62474204979", 
            "object": "transformer", 
            "to": "node62474144036T62474204979", 
            "2744": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474204979-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2745": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474144036", 
            "parent": "node62474144036T62474204979", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.5647", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2746": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474145010", 
            "parent": "node62474144036T62474204979", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.15087", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2747": {
            "phases": "B", 
            "from": "nodeT6247420497957981", 
            "name": "58183", 
            "object": "underground_line", 
            "to": "nodeT6247420398758183", 
            "length": "186.29", 
            "2748": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2749": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58183-LINESPACING"
                }, 
                "2750": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58183-PHASEB"
                }, 
                "name": "58183-LINECONFIG"
            }
        }, 
        "2751": {
            "2752": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474203987-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeT6247420398758183", 
            "name": "T62474203987", 
            "object": "transformer", 
            "to": "node62474203981T62474203987"
        }, 
        "2753": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474203981", 
            "parent": "node62474203981T62474203987", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "7.19653", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2754": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474143090", 
            "parent": "node62474203981T62474203987", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.80289", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2755": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474203952", 
            "parent": "node62474203981T62474203987", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "7.32522", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2756": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474143060", 
            "parent": "node62474203981T62474203987", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.35679", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2757": {
            "phases": "B", 
            "from": "nodeT6247420398758183", 
            "name": "58142", 
            "2758": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2760": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "58142-PHASEB"
                }, 
                "name": "58142-LINECONFIG", 
                "2759": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58142-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "nodeT6247420298958142", 
            "length": "207.458"
        }, 
        "2761": {
            "phases": "BN", 
            "from": "nodeT6247420298958142", 
            "name": "T62474202989", 
            "2762": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474202989-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474202953T62474202989"
        }, 
        "2763": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202953", 
            "parent": "node62474202953T62474202989", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.78751", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2764": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474142082", 
            "parent": "node62474202953T62474202989", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.11026", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2765": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474142051", 
            "parent": "node62474202953T62474202989", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.48395", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2766": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "62474202972", 
            "parent": "node62474202953T62474202989", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.61769", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2767": {
            "phases": "AN", 
            "from": "node5817658150", 
            "name": "T62474203769", 
            "object": "transformer", 
            "2768": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474203769-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474203871T62474203769"
        }, 
        "2769": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203871", 
            "parent": "node62474203871T62474203769", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.22986", 
            "nominal_voltage": "120"
        }, 
        "2770": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203750", 
            "parent": "node62474203871T62474203769", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.82032", 
            "nominal_voltage": "120"
        }, 
        "2771": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203842", 
            "parent": "node62474203871T62474203769", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.47309", 
            "nominal_voltage": "120"
        }, 
        "2772": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203781", 
            "parent": "node62474203871T62474203769", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.85916", 
            "nominal_voltage": "120"
        }, 
        "2773": {
            "phases": "A", 
            "from": "node5814558141", 
            "name": "58144", 
            "object": "underground_line", 
            "to": "nodeT6247420356658144", 
            "length": "167.617", 
            "2774": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2776": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58144-PHASEA"
                }, 
                "name": "58144-LINECONFIG", 
                "2775": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58144-LINESPACING"
                }
            }
        }, 
        "2777": {
            "phases": "AN", 
            "from": "nodeT6247420356658144", 
            "name": "T62474203566", 
            "object": "transformer", 
            "to": "node62474203572T62474203566", 
            "2778": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474203566-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2779": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203572", 
            "parent": "node62474203572T62474203566", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.91773", 
            "nominal_voltage": "120"
        }, 
        "2780": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203652", 
            "parent": "node62474203572T62474203566", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.40978", 
            "nominal_voltage": "120"
        }, 
        "2781": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203552", 
            "parent": "node62474203572T62474203566", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.45795", 
            "nominal_voltage": "120"
        }, 
        "2782": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474203681", 
            "parent": "node62474203572T62474203566", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.10621", 
            "nominal_voltage": "120"
        }, 
        "2783": {
            "2784": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2785": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58177-LINESPACING"
                }, 
                "2786": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58177-PHASEA"
                }, 
                "name": "58177-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeT6247420356658144", 
            "name": "58177", 
            "object": "underground_line", 
            "to": "nodeT6247420457558177", 
            "length": "212.671"
        }, 
        "2787": {
            "phases": "AN", 
            "from": "nodeT6247420457558177", 
            "name": "T62474204575", 
            "object": "transformer", 
            "to": "node62474204552T62474204575", 
            "2788": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474204575-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2789": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474204552", 
            "parent": "node62474204552T62474204575", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.22053", 
            "nominal_voltage": "120"
        }, 
        "2790": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474204585", 
            "parent": "node62474204552T62474204575", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.4032", 
            "nominal_voltage": "120"
        }, 
        "2791": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474204662", 
            "parent": "node62474204552T62474204575", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.45972", 
            "nominal_voltage": "120"
        }, 
        "2792": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474205503", 
            "parent": "node62474204552T62474204575", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.54856", 
            "nominal_voltage": "120"
        }, 
        "2793": {
            "phases": "A", 
            "from": "nodeT6247420457558177", 
            "name": "57921", 
            "2794": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2795": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57921-LINESPACING"
                }, 
                "2796": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "57921-PHASEA"
                }, 
                "name": "57921-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "nodeT6247420650557921", 
            "length": "270.722"
        }, 
        "2797": {
            "phases": "AN", 
            "from": "nodeT6247420650557921", 
            "name": "T62474206505", 
            "object": "transformer", 
            "2798": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474206505-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474206532T62474206505"
        }, 
        "2799": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206532", 
            "parent": "node62474206532T62474206505", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.05146", 
            "nominal_voltage": "120"
        }, 
        "2800": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206502", 
            "parent": "node62474206532T62474206505", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.75494", 
            "nominal_voltage": "120"
        }, 
        "2801": {
            "phases": "A", 
            "from": "nodeT6247420650557921", 
            "name": "58233", 
            "object": "underground_line", 
            "length": "199.88", 
            "to": "nodeT6247420662458233", 
            "2802": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2803": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58233-LINESPACING"
                }, 
                "2804": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58233-PHASEA"
                }, 
                "name": "58233-LINECONFIG"
            }
        }, 
        "2805": {
            "phases": "AN", 
            "from": "nodeT6247420662458233", 
            "name": "T62474206624", 
            "object": "transformer", 
            "to": "node62474205692T62474206624", 
            "2806": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474206624-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2807": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474205692", 
            "parent": "node62474205692T62474206624", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.58136", 
            "nominal_voltage": "120"
        }, 
        "2808": {
            "phases": "A", 
            "from": "nodeT6247420662458233", 
            "name": "58241", 
            "object": "underground_line", 
            "to": "nodeT6247420672458241", 
            "length": "200.19", 
            "2809": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2810": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58241-LINESPACING"
                }, 
                "2811": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58241-PHASEA"
                }, 
                "name": "58241-LINECONFIG"
            }
        }, 
        "2812": {
            "phases": "AN", 
            "from": "nodeT6247420672458241", 
            "name": "T62474206724", 
            "object": "transformer", 
            "to": "node62474206706T62474206724", 
            "2813": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474206724-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2814": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206706", 
            "parent": "node62474206706T62474206724", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.38202", 
            "nominal_voltage": "120"
        }, 
        "2815": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474205793", 
            "parent": "node62474206706T62474206724", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.91192", 
            "nominal_voltage": "120"
        }, 
        "2816": {
            "2817": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2818": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58243-LINESPACING"
                }, 
                "2819": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58243-PHASEA"
                }, 
                "name": "58243-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeT6247420672458241", 
            "name": "58243", 
            "object": "underground_line", 
            "to": "nodeT6247420682458243", 
            "length": "198.968"
        }, 
        "2820": {
            "phases": "AN", 
            "from": "nodeT6247420682458243", 
            "2821": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474206824-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474205893T62474206824", 
            "name": "T62474206824"
        }, 
        "2822": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474205893", 
            "parent": "node62474205893T62474206824", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.17358", 
            "nominal_voltage": "120"
        }, 
        "2823": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206806", 
            "parent": "node62474205893T62474206824", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.72772", 
            "nominal_voltage": "120"
        }, 
        "2824": {
            "phases": "A", 
            "from": "nodeT6247420682458243", 
            "name": "57997", 
            "2825": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2826": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57997-LINESPACING"
                }, 
                "2827": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "57997-PHASEA"
                }, 
                "name": "57997-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "nodeT6247420694757997", 
            "length": "269.856"
        }, 
        "2828": {
            "phases": "AN", 
            "from": "nodeT6247420694757997", 
            "name": "T62474206947", 
            "object": "transformer", 
            "2829": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474206947-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474146040T62474206947"
        }, 
        "2830": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474146040", 
            "parent": "node62474146040T62474206947", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.70172", 
            "nominal_voltage": "120"
        }, 
        "2831": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206918", 
            "parent": "node62474146040T62474206947", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.82789", 
            "nominal_voltage": "120"
        }, 
        "2832": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206903", 
            "parent": "node62474146040T62474206947", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.0767", 
            "nominal_voltage": "120"
        }, 
        "2833": {
            "phases": "A", 
            "from": "nodeT6247420694757997", 
            "name": "57911", 
            "object": "underground_line", 
            "length": "183.026", 
            "to": "nodeT6247420793657911", 
            "2834": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2835": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "57911-LINESPACING"
                }, 
                "2836": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "57911-PHASEA"
                }, 
                "name": "57911-LINECONFIG"
            }
        }, 
        "2837": {
            "phases": "AN", 
            "from": "nodeT6247420793657911", 
            "name": "T62474207936", 
            "object": "transformer", 
            "to": "node62474207930T62474207936", 
            "2838": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474207936-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2839": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207930", 
            "parent": "node62474207930T62474207936", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.65653", 
            "nominal_voltage": "120"
        }, 
        "2840": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206990", 
            "parent": "node62474207930T62474207936", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.14987", 
            "nominal_voltage": "120"
        }, 
        "2841": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474147020", 
            "parent": "node62474207930T62474207936", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.82108", 
            "nominal_voltage": "120"
        }, 
        "2842": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207949", 
            "parent": "node62474207930T62474207936", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.21724", 
            "nominal_voltage": "120"
        }, 
        "2843": {
            "phases": "A", 
            "from": "nodeT6247420793657911", 
            "name": "58263", 
            "object": "underground_line", 
            "to": "nodeT6247420890458263", 
            "length": "186.848", 
            "2844": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2845": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58263-LINESPACING"
                }, 
                "2846": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58263-PHASEA"
                }, 
                "name": "58263-LINECONFIG"
            }
        }, 
        "2847": {
            "2848": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474208904-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeT6247420890458263", 
            "name": "T62474208904", 
            "object": "transformer", 
            "to": "node62474208819T62474208904"
        }, 
        "2849": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474208819", 
            "parent": "node62474208819T62474208904", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.58488", 
            "nominal_voltage": "120"
        }, 
        "2850": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474148010", 
            "parent": "node62474208819T62474208904", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.90763", 
            "nominal_voltage": "120"
        }, 
        "2851": {
            "phases": "A", 
            "from": "nodeT6247420682458243", 
            "name": "58242", 
            "object": "underground_line", 
            "to": "nodeT6247420783058242", 
            "length": "297.293", 
            "2852": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2853": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58242-LINESPACING"
                }, 
                "2854": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58242-PHASEA"
                }, 
                "name": "58242-LINECONFIG"
            }
        }, 
        "2855": {
            "phases": "AN", 
            "from": "nodeT6247420783058242", 
            "name": "T62474207830", 
            "2856": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474207830-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474206893T62474207830"
        }, 
        "2857": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206893", 
            "parent": "node62474206893T62474207830", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "7.14354", 
            "nominal_voltage": "120"
        }, 
        "2858": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207708", 
            "parent": "node62474206893T62474207830", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.97752", 
            "nominal_voltage": "120"
        }, 
        "2859": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207880", 
            "parent": "node62474206893T62474207830", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.72971", 
            "nominal_voltage": "120"
        }, 
        "2860": {
            "phases": "A", 
            "from": "nodeT6247420662458233", 
            "name": "58240", 
            "object": "underground_line", 
            "2861": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58240-LINECONFIG", 
                "2862": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58240-LINESPACING"
                }, 
                "2863": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58240-PHASEA"
                }
            }, 
            "to": "nodeT6247420761258240", 
            "length": "190.022"
        }, 
        "2864": {
            "phases": "AN", 
            "from": "nodeT6247420761258240", 
            "name": "T62474207612", 
            "to": "node62474207559T62474207612", 
            "object": "transformer", 
            "2865": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474207612-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2866": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207559", 
            "parent": "node62474207559T62474207612", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.79332", 
            "nominal_voltage": "120"
        }, 
        "2867": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474206588", 
            "parent": "node62474207559T62474207612", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.42568", 
            "nominal_voltage": "120"
        }, 
        "2868": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207700", 
            "parent": "node62474207559T62474207612", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.70348", 
            "nominal_voltage": "120"
        }, 
        "2869": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207684", 
            "parent": "node62474207559T62474207612", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.22053", 
            "nominal_voltage": "120"
        }, 
        "2870": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207629", 
            "parent": "node62474207559T62474207612", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "8.10492", 
            "nominal_voltage": "120"
        }, 
        "2871": {
            "phases": "A", 
            "from": "nodeT6247420761258240", 
            "name": "58260", 
            "object": "underground_line", 
            "to": "nodeT6247420743758260", 
            "length": "319.945", 
            "2872": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2873": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58260-LINESPACING"
                }, 
                "2874": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58260-PHASEA"
                }, 
                "name": "58260-LINECONFIG"
            }
        }, 
        "2875": {
            "phases": "AN", 
            "from": "nodeT6247420743758260", 
            "name": "T62474207437", 
            "object": "transformer", 
            "to": "node62474207489T62474207437", 
            "2876": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474207437-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2877": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207489", 
            "parent": "node62474207489T62474207437", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.80342", 
            "nominal_voltage": "120"
        }, 
        "2878": {
            "phases": "C", 
            "from": "node5813858135", 
            "name": "58137", 
            "object": "underground_line", 
            "to": "node5814358137", 
            "length": "24.9998", 
            "2879": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2880": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58137-LINESPACING"
                }, 
                "name": "58137-LINECONFIG", 
                "2881": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58137-PHASEC"
                }
            }
        }, 
        "2882": {
            "phases": "C", 
            "2883": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2884": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58143-LINESPACING"
                }, 
                "name": "58143-LINECONFIG", 
                "2885": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58143-PHASEC"
                }
            }, 
            "from": "node5814358137", 
            "name": "58143", 
            "object": "underground_line", 
            "to": "nodeT6247420335658143", 
            "length": "143.116"
        }, 
        "2886": {
            "phases": "CN", 
            "from": "nodeT6247420335658143", 
            "name": "T62474203356", 
            "2887": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474203356-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474203443T62474203356"
        }, 
        "2888": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474203443", 
            "parent": "node62474203443T62474203356", 
            "object": "load", 
            "constant_power_C": "4.99619", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2889": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474203373", 
            "parent": "node62474203443T62474203356", 
            "object": "load", 
            "constant_power_C": "3.55032", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2890": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474203472", 
            "parent": "node62474203443T62474203356", 
            "object": "load", 
            "constant_power_C": "5.64468", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2891": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474203343", 
            "parent": "node62474203443T62474203356", 
            "object": "load", 
            "constant_power_C": "2.91444", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2892": {
            "phases": "C", 
            "from": "nodeT6247420335658143", 
            "name": "58172", 
            "object": "underground_line", 
            "2893": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "58172-LINECONFIG", 
                "2894": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58172-LINESPACING"
                }, 
                "2895": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "58172-PHASEC"
                }
            }, 
            "to": "nodeT6247420435458172", 
            "length": "204.811"
        }, 
        "2896": {
            "phases": "CN", 
            "from": "nodeT6247420435458172", 
            "name": "T62474204354", 
            "to": "node62474204371T62474204354", 
            "object": "transformer", 
            "2897": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474204354-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2898": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474204371", 
            "parent": "node62474204371T62474204354", 
            "object": "load", 
            "constant_power_C": "3.45191", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2899": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474204432", 
            "parent": "node62474204371T62474204354", 
            "object": "load", 
            "constant_power_C": "4.43348", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2900": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474205305", 
            "parent": "node62474204371T62474204354", 
            "object": "load", 
            "constant_power_C": "5.73047", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2901": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474204471", 
            "parent": "node62474204371T62474204354", 
            "object": "load", 
            "constant_power_C": "3.74462", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2902": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474204342", 
            "parent": "node62474204371T62474204354", 
            "object": "load", 
            "constant_power_C": "2.95734", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2903": {
            "phases": "AN", 
            "from": "node5819820171", 
            "name": "20172", 
            "object": "overhead_line", 
            "to": "nodeT6247420502220172", 
            "length": "197.817", 
            "2904": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2905": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20172-LINESPACING"
                }, 
                "2906": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2907": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20172-LINECONFIG"
            }
        }, 
        "2908": {
            "phases": "AN", 
            "from": "nodeT6247420502220172", 
            "name": "T62474205022", 
            "object": "transformer", 
            "to": "node62474205151T62474205022", 
            "2909": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474205022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2910": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474205151", 
            "parent": "node62474205151T62474205022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "8.22352", 
            "nominal_voltage": "120"
        }, 
        "2911": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474205022", 
            "parent": "node62474205151T62474205022", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.974004", 
            "nominal_voltage": "120"
        }, 
        "2912": {
            "2913": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2914": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20287-LINESPACING"
                }, 
                "2915": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2916": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20287-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node2024820286", 
            "name": "20287", 
            "object": "overhead_line", 
            "to": "nodeF654320287", 
            "length": "27.5374"
        }, 
        "2917": {
            "phases": "AN", 
            "from": "nodeF654320287", 
            "name": "F6543", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node20288F6543"
        }, 
        "2918": {
            "phases": "AN", 
            "from": "node20288F6543", 
            "name": "20288", 
            "2919": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2920": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20288-LINESPACING"
                }, 
                "2922": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20288-LINECONFIG", 
                "2921": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246302695520288", 
            "length": "338.423"
        }, 
        "2923": {
            "phases": "AN", 
            "from": "nodeT6246302695520288", 
            "name": "T62463026955", 
            "object": "transformer", 
            "2924": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463026955-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62463026977T62463026955"
        }, 
        "2925": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62463026977", 
            "parent": "node62463026977T62463026955", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.837744", 
            "nominal_voltage": "120"
        }, 
        "2926": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62463026926", 
            "parent": "node62463026977T62463026955", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.58336", 
            "nominal_voltage": "120"
        }, 
        "2927": {
            "phases": "ABCN", 
            "from": "node2036720506", 
            "name": "20507", 
            "object": "overhead_line", 
            "2928": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "20507-LINECONFIG", 
                "2929": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20507-LINESPACING"
                }, 
                "2930": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2931": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2932": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2933": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "to": "node2050920507", 
            "length": "168.466"
        }, 
        "2934": {
            "phases": "AN", 
            "from": "node2050920507", 
            "name": "20509", 
            "object": "overhead_line", 
            "to": "nodeT6246302895320509", 
            "length": "233.407", 
            "2935": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2936": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20509-LINESPACING"
                }, 
                "2938": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20509-LINECONFIG", 
                "2937": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2939": {
            "phases": "AN", 
            "from": "nodeT6246302895320509", 
            "name": "T62463028953", 
            "object": "transformer", 
            "to": "node62463027895T62463028953", 
            "2940": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463028953-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2941": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62463027895", 
            "parent": "node62463027895T62463028953", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "7.03503", 
            "nominal_voltage": "120"
        }, 
        "2942": {
            "phases": "AN", 
            "from": "nodeT6246302895320509", 
            "name": "20423", 
            "object": "overhead_line", 
            "to": "nodeT6247420708520423", 
            "length": "278.056", 
            "2943": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2944": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20423-LINESPACING"
                }, 
                "2946": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20423-LINECONFIG", 
                "2945": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2947": {
            "phases": "AN", 
            "from": "nodeT6247420708520423", 
            "name": "T62474207085", 
            "object": "transformer", 
            "to": "node62474207056T62474207085", 
            "2948": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474207085-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "2949": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207056", 
            "parent": "node62474207056T62474207085", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.08603", 
            "nominal_voltage": "120"
        }, 
        "2950": {
            "phases": "AN", 
            "from": "nodeT6247420708520423", 
            "name": "20424", 
            "2951": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2952": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20424-LINESPACING"
                }, 
                "2954": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20424-LINECONFIG", 
                "2953": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6247420813820424", 
            "length": "257.596"
        }, 
        "2955": {
            "phases": "AN", 
            "from": "nodeT6247420813820424", 
            "name": "T62474208138", 
            "object": "transformer", 
            "2956": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474208138-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474208243T62474208138"
        }, 
        "2957": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474208243", 
            "parent": "node62474208243T62474208138", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.20967", 
            "nominal_voltage": "120"
        }, 
        "2958": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474208163", 
            "parent": "node62474208243T62474208138", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.57708", 
            "nominal_voltage": "120"
        }, 
        "2959": {
            "phases": "AN", 
            "from": "nodeT6247420813820424", 
            "name": "20350", 
            "object": "overhead_line", 
            "2960": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2961": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20350-LINESPACING"
                }, 
                "2962": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "2963": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20350-LINECONFIG"
            }, 
            "to": "node2034120350", 
            "length": "205.673"
        }, 
        "2964": {
            "phases": "AN", 
            "from": "node2034120350", 
            "name": "20341", 
            "object": "overhead_line", 
            "to": "node5826220341", 
            "length": "83.3179", 
            "2965": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2968": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20341-LINECONFIG", 
                "2966": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20341-LINESPACING"
                }, 
                "2967": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "2969": {
            "phases": "A", 
            "from": "node5826220341", 
            "name": "58262", 
            "object": "underground_line", 
            "to": "nodeF742758262", 
            "length": "25", 
            "2970": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2971": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58262-LINESPACING"
                }, 
                "2972": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58262-PHASEA"
                }, 
                "name": "58262-LINECONFIG"
            }
        }, 
        "2973": {
            "phases": "AN", 
            "from": "nodeF742758262", 
            "name": "F7427", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node58261F7427"
        }, 
        "2974": {
            "phases": "A", 
            "from": "node58261F7427", 
            "name": "58261", 
            "object": "underground_line", 
            "to": "nodeT6247420722358261", 
            "length": "100.748", 
            "2975": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "2976": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "58261-LINESPACING"
                }, 
                "name": "58261-LINECONFIG", 
                "2977": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "58261-PHASEA"
                }
            }
        }, 
        "2978": {
            "phases": "AN", 
            "2979": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474207223-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeT6247420722358261", 
            "name": "T62474207223", 
            "object": "transformer", 
            "to": "node62474207119T62474207223"
        }, 
        "2980": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207119", 
            "parent": "node62474207119T62474207223", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.84884", 
            "nominal_voltage": "120"
        }, 
        "2981": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474207263", 
            "parent": "node62474207119T62474207223", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "5.43777", 
            "nominal_voltage": "120"
        }, 
        "2982": {
            "phases": "ABCN", 
            "from": "node2050920507", 
            "name": "20531", 
            "2983": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "20531-LINECONFIG", 
                "2984": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20531-LINESPACING"
                }, 
                "2985": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2986": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2987": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2988": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246303193020531", 
            "length": "427.282"
        }, 
        "2989": {
            "phases": "CN", 
            "from": "nodeT6246303193020531", 
            "name": "T62463031930", 
            "object": "transformer", 
            "2990": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463031930-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62474211060T62463031930"
        }, 
        "2991": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62474211060", 
            "parent": "node62474211060T62463031930", 
            "object": "load", 
            "constant_power_C": "0.936154", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2992": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463031934", 
            "parent": "node62474211060T62463031930", 
            "object": "load", 
            "constant_power_C": "1.2869", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "2993": {
            "phases": "ABCN", 
            "from": "nodeT6246303193020531", 
            "name": "20741", 
            "object": "overhead_line", 
            "length": "247.043", 
            "to": "node2087420741", 
            "2994": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "20741-LINECONFIG", 
                "2995": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20741-LINESPACING"
                }, 
                "2996": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2997": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2998": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "2999": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "3000": {
            "phases": "ABCN", 
            "from": "node2087420741", 
            "name": "20874", 
            "object": "overhead_line", 
            "to": "node2078820874", 
            "length": "232.862", 
            "3001": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "20874-LINECONFIG", 
                "3002": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20874-LINESPACING"
                }, 
                "3003": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "3004": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "3005": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "3006": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }
        }, 
        "3007": {
            "3008": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3009": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20788-LINESPACING"
                }, 
                "3010": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "3011": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "3012": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }, 
                "name": "20788-LINECONFIG", 
                "3013": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.303", 
                    "geometric_mean_radius": "0.0221"
                }
            }, 
            "phases": "ABCN", 
            "from": "node2078820874", 
            "name": "20788", 
            "object": "overhead_line", 
            "to": "nodeT6247421408320788", 
            "length": "267.903"
        }, 
        "3014": {
            "phases": "AN", 
            "from": "nodeT6247421408320788", 
            "name": "T62474214083", 
            "3015": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474214083-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474215045T62474214083"
        }, 
        "3016": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474215045", 
            "parent": "node62474215045T62474214083", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.239716", 
            "nominal_voltage": "120"
        }, 
        "3017": {
            "phases": "AN", 
            "from": "nodeT6247421408320788", 
            "name": "21039", 
            "3018": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3019": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "21039-LINESPACING"
                }, 
                "3020": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "21039-LINECONFIG", 
                "3021": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeF740921039", 
            "length": "29.7028"
        }, 
        "3022": {
            "phases": "AN", 
            "from": "nodeF740921039", 
            "name": "F7409", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node21038F7409"
        }, 
        "3023": {
            "phases": "AN", 
            "from": "node21038F7409", 
            "name": "21038", 
            "object": "overhead_line", 
            "3024": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3025": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "21038-LINESPACING"
                }, 
                "3026": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3027": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "21038-LINECONFIG"
            }, 
            "to": "nodeT6247421409921038", 
            "length": "96.8605"
        }, 
        "3028": {
            "phases": "AN", 
            "from": "node2078820874", 
            "name": "20781", 
            "object": "overhead_line", 
            "to": "nodeF757920781", 
            "length": "25.0002", 
            "3029": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3032": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20781-LINECONFIG", 
                "3030": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20781-LINESPACING"
                }, 
                "3031": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "3033": {
            "phases": "AN", 
            "from": "nodeF757920781", 
            "name": "F7579", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node20886F7579"
        }, 
        "3034": {
            "phases": "AN", 
            "from": "node20886F7579", 
            "name": "20886", 
            "object": "overhead_line", 
            "to": "node2088720886", 
            "length": "409.942", 
            "3035": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3036": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20886-LINESPACING"
                }, 
                "3037": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3038": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20886-LINECONFIG"
            }
        }, 
        "3039": {
            "3040": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3041": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20887-LINESPACING"
                }, 
                "3042": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3043": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20887-LINECONFIG"
            }, 
            "phases": "AN", 
            "from": "node2088720886", 
            "name": "20887", 
            "object": "overhead_line", 
            "to": "node2040020887", 
            "length": "248.917"
        }, 
        "3044": {
            "phases": "AN", 
            "from": "node2040020887", 
            "3045": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3048": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20400-LINECONFIG", 
                "3046": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20400-LINESPACING"
                }, 
                "3047": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6247421334720400", 
            "length": "216.307", 
            "name": "20400"
        }, 
        "3049": {
            "phases": "AN", 
            "from": "nodeT6247421334720400", 
            "name": "T62474213347", 
            "3050": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474213347-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474213353T62474213347"
        }, 
        "3051": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474213353", 
            "parent": "node62474213353T62474213347", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "6.58336", 
            "nominal_voltage": "120"
        }, 
        "3052": {
            "phases": "AN", 
            "from": "node2088720886", 
            "name": "20599", 
            "object": "overhead_line", 
            "3053": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3056": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20599-LINECONFIG", 
                "3054": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20599-LINESPACING"
                }, 
                "3055": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6247421005620599", 
            "length": "467.07"
        }, 
        "3057": {
            "phases": "AN", 
            "from": "nodeT6247421005620599", 
            "name": "T62474210056", 
            "object": "transformer", 
            "to": "node62463030909T62474210056", 
            "3058": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474210056-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3059": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62463030909", 
            "parent": "node62463030909T62474210056", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.6235", 
            "nominal_voltage": "120"
        }, 
        "3060": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474210171", 
            "parent": "node62463030909T62474210056", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.55032", 
            "nominal_voltage": "120"
        }, 
        "3061": {
            "phases": "AN", 
            "from": "node2088720886", 
            "name": "20864", 
            "object": "overhead_line", 
            "to": "node2086520864", 
            "length": "204.616", 
            "3062": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3064": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3065": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20864-LINECONFIG", 
                "3063": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20864-LINESPACING"
                }
            }
        }, 
        "3066": {
            "phases": "AN", 
            "from": "node2086520864", 
            "name": "20865", 
            "object": "overhead_line", 
            "to": "nodeT6247421223720865", 
            "length": "57.4479", 
            "3067": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3068": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20865-LINESPACING"
                }, 
                "3069": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3070": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20865-LINECONFIG"
            }
        }, 
        "3071": {
            "3072": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474212237-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeT6247421223720865", 
            "name": "T62474212237", 
            "object": "transformer", 
            "to": "node62474212215T62474212237"
        }, 
        "3073": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474212215", 
            "parent": "node62474212215T62474212237", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.345696", 
            "nominal_voltage": "120"
        }, 
        "3074": {
            "phases": "AN", 
            "3075": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3076": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20660-LINESPACING"
                }, 
                "3077": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3078": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20660-LINECONFIG"
            }, 
            "from": "nodeT6247421223720865", 
            "name": "20660", 
            "object": "overhead_line", 
            "to": "nodeT6247421235820660", 
            "length": "236.478"
        }, 
        "3079": {
            "phases": "AN", 
            "from": "nodeT6247421235820660", 
            "name": "T62474212358", 
            "3080": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474212358-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474212387T62474212358"
        }, 
        "3081": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474212387", 
            "parent": "node62474212387T62474212358", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.36183", 
            "nominal_voltage": "120"
        }, 
        "3082": {
            "phases": "AN", 
            "object": "overhead_line", 
            "from": "node2086520864", 
            "name": "20758", 
            "3083": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3084": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20758-LINESPACING"
                }, 
                "3085": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3086": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20758-LINECONFIG"
            }, 
            "to": "node2075020758", 
            "length": "226.662"
        }, 
        "3087": {
            "phases": "AN", 
            "from": "node2075020758", 
            "name": "20750", 
            "object": "overhead_line", 
            "3088": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3089": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20750-LINESPACING"
                }, 
                "3090": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3091": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20750-LINECONFIG"
            }, 
            "to": "nodeT6247421135620750", 
            "length": "29.3057"
        }, 
        "3092": {
            "phases": "AN", 
            "from": "nodeT6247421135620750", 
            "name": "T62474211356", 
            "object": "transformer", 
            "to": "node62474211335T62474211356", 
            "3093": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474211356-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3094": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474211335", 
            "parent": "node62474211335T62474211356", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.2768", 
            "nominal_voltage": "120"
        }, 
        "3095": {
            "phases": "AN", 
            "from": "nodeT6247421135620750", 
            "name": "20751", 
            "object": "overhead_line", 
            "to": "node2061120751", 
            "length": "94.3617", 
            "3096": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3097": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20751-LINESPACING"
                }, 
                "3098": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3099": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20751-LINECONFIG"
            }
        }, 
        "3100": {
            "phases": "AN", 
            "from": "node2061120751", 
            "name": "20611", 
            "object": "overhead_line", 
            "to": "node2055320611", 
            "length": "269.024", 
            "3101": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3104": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20611-LINECONFIG", 
                "3102": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20611-LINESPACING"
                }, 
                "3103": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }
        }, 
        "3105": {
            "3106": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3107": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20553-LINESPACING"
                }, 
                "3108": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20553-LINECONFIG", 
                "3109": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "from": "node2055320611", 
            "name": "20553", 
            "object": "overhead_line", 
            "phases": "AN", 
            "to": "nodeT6247420946420553", 
            "length": "229.972"
        }, 
        "3110": {
            "phases": "AN", 
            "from": "nodeT6247420946420553", 
            "name": "T62474209464", 
            "3111": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474209464-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node62474209432T62474209464"
        }, 
        "3112": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474209432", 
            "parent": "node62474209432T62474209464", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.0078", 
            "nominal_voltage": "120"
        }, 
        "3113": {
            "phases": "AN", 
            "from": "node2061120751", 
            "name": "20460", 
            "3114": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3115": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20460-LINESPACING"
                }, 
                "3116": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20460-LINECONFIG", 
                "3117": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "node2077020460", 
            "length": "162.808"
        }, 
        "3118": {
            "phases": "AN", 
            "from": "node2077020460", 
            "name": "20770", 
            "object": "overhead_line", 
            "3119": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3120": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20770-LINESPACING"
                }, 
                "3122": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20770-LINECONFIG", 
                "3121": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "nodeT6247421158320770", 
            "length": "218.5"
        }, 
        "3123": {
            "phases": "AN", 
            "from": "nodeT6247421158320770", 
            "name": "T62474211583", 
            "object": "transformer", 
            "to": "node62474211556T62474211583", 
            "3124": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62474211583-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3125": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474211556", 
            "parent": "node62474211556T62474211583", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.95305", 
            "nominal_voltage": "120"
        }, 
        "3126": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "62474211641", 
            "parent": "node62474211556T62474211583", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.80846", 
            "nominal_voltage": "120"
        }, 
        "3127": {
            "phases": "CN", 
            "from": "node2087420741", 
            "name": "20665", 
            "object": "overhead_line", 
            "to": "nodeT6246303284920665", 
            "length": "82.4549", 
            "3128": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3129": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20665-LINESPACING"
                }, 
                "3130": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3131": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20665-LINECONFIG"
            }
        }, 
        "3132": {
            "phases": "CN", 
            "from": "nodeT6246303284920665", 
            "name": "T62463032849", 
            "object": "transformer", 
            "to": "node62463032835T62463032849", 
            "3133": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463032849-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3134": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463032835", 
            "parent": "node62463032835T62463032849", 
            "object": "load", 
            "constant_power_C": "4.84226", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3135": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463032970", 
            "parent": "node62463032835T62463032849", 
            "object": "load", 
            "constant_power_C": "6.33607", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3136": {
            "3137": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3138": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20499-LINESPACING"
                }, 
                "3139": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3140": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20499-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node2036720506", 
            "name": "20499", 
            "object": "overhead_line", 
            "to": "nodeF757220499", 
            "length": "25.1837"
        }, 
        "3141": {
            "phases": "CN", 
            "from": "nodeF757220499", 
            "name": "F7572", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "node20500F7572"
        }, 
        "3142": {
            "phases": "CN", 
            "from": "node20500F7572", 
            "name": "20500", 
            "3143": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3144": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20500-LINESPACING"
                }, 
                "3146": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20500-LINECONFIG", 
                "3145": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "object": "overhead_line", 
            "to": "nodeT6246302874020500", 
            "length": "206.813"
        }, 
        "3147": {
            "phases": "CN", 
            "from": "nodeT6246302874020500", 
            "name": "T62463028740", 
            "object": "transformer", 
            "3148": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463028740-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node62463028720T62463028740"
        }, 
        "3149": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463028720", 
            "parent": "node62463028720T62463028740", 
            "object": "load", 
            "constant_power_C": "1.26166", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3150": {
            "phases": "CN", 
            "from": "nodeT6246302874020500", 
            "name": "20501", 
            "object": "overhead_line", 
            "3151": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3152": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20501-LINESPACING"
                }, 
                "3154": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20501-LINECONFIG", 
                "3153": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }
            }, 
            "to": "node2047920501", 
            "length": "93.3471"
        }, 
        "3155": {
            "phases": "CN", 
            "from": "node2047920501", 
            "name": "20479", 
            "object": "overhead_line", 
            "to": "node2047820479", 
            "length": "318.945", 
            "3156": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3159": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3157": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20479-LINESPACING"
                }, 
                "3158": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20479-LINECONFIG"
            }
        }, 
        "3160": {
            "phases": "CN", 
            "from": "node2047820479", 
            "name": "20478", 
            "object": "overhead_line", 
            "to": "nodeT6246302843020478", 
            "length": "209.243", 
            "3161": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "3162": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "20478-LINESPACING"
                }, 
                "3163": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "3164": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "20478-LINECONFIG"
            }
        }, 
        "3165": {
            "phases": "CN", 
            "from": "nodeT6246302843020478", 
            "name": "T62463028430", 
            "object": "transformer", 
            "to": "node62463028401T62463028430", 
            "3166": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T62463028430-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "3167": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "62463028401", 
            "parent": "node62463028401T62463028430", 
            "object": "load", 
            "constant_power_C": "2.2937", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "3168": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "object": "switch", 
            "name": "SW1248-B"
        }, 
        "3169": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "object": "switch", 
            "name": "SW1236-A"
        }, 
        "3170": {
            "status": "CLOSED", 
            "phases": "ABCN", 
            "object": "switch", 
            "name": "SW63-B"
        }, 
        "3171": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2101121003"
        }, 
        "3172": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6830421011"
        }, 
        "3173": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6830568304"
        }, 
        "3174": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6830368302"
        }, 
        "3175": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6830168300"
        }, 
        "3176": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6829968298"
        }, 
        "3177": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR118268299"
        }, 
        "3178": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node20944R1182"
        }, 
        "3179": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2083720944"
        }, 
        "3180": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2088120837"
        }, 
        "3181": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2044520881"
        }, 
        "3182": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2054920445"
        }, 
        "3183": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2036920549"
        }, 
        "3184": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2050620369"
        }, 
        "3185": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2036720506"
        }, 
        "3186": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302788020367"
        }, 
        "3187": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463027798T62463027880"
        }, 
        "3188": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2024820286"
        }, 
        "3189": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2014520248"
        }, 
        "3190": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302460920145"
        }, 
        "3191": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF894420129"
        }, 
        "3192": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node20130F8944"
        }, 
        "3193": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302377520130"
        }, 
        "3194": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463024800T62463023775"
        }, 
        "3195": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302267620050"
        }, 
        "3196": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463022720T62463022676"
        }, 
        "3197": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302166319663"
        }, 
        "3198": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463021692T62463021663"
        }, 
        "3199": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302067019935"
        }, 
        "3200": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463020586T62463020670"
        }, 
        "3201": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1985219597"
        }, 
        "3202": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301941419852"
        }, 
        "3203": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463019437T62463019414"
        }, 
        "3204": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF757319850"
        }, 
        "3205": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19851F7573"
        }, 
        "3206": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301946719851"
        }, 
        "3207": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463019498T62463019467"
        }, 
        "3208": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF794419848"
        }, 
        "3209": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19849F7944"
        }, 
        "3210": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1959219849"
        }, 
        "3211": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1996419592"
        }, 
        "3212": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302228919964"
        }, 
        "3213": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463022298T62463022289"
        }, 
        "3214": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2013220061"
        }, 
        "3215": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302425720132"
        }, 
        "3216": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463025237T62463024257"
        }, 
        "3217": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758219837"
        }, 
        "3218": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19770F7582"
        }, 
        "3219": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301747919770"
        }, 
        "3220": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463018503T62463017479"
        }, 
        "3221": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301745119750"
        }, 
        "3222": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463017349T62463017451"
        }, 
        "3223": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301555719583"
        }, 
        "3224": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463016405T62463015557"
        }, 
        "3225": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301357619342"
        }, 
        "3226": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463013691T62463013576"
        }, 
        "3227": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301254019399"
        }, 
        "3228": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463012543T62463012540"
        }, 
        "3229": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1948319584"
        }, 
        "3230": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301473419483"
        }, 
        "3231": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463014628T62463014734"
        }, 
        "3232": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301373719474"
        }, 
        "3233": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463013707T62463013737"
        }, 
        "3234": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301683718573"
        }, 
        "3235": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463016900T62463016837"
        }, 
        "3236": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247419602319688"
        }, 
        "3237": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474195011T62474196023"
        }, 
        "3238": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247419610319558"
        }, 
        "3239": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474195151T62474196103"
        }, 
        "3240": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247419621319560"
        }, 
        "3241": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474195268T62474196213"
        }, 
        "3242": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247419635319683"
        }, 
        "3243": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474196319T62474196353"
        }, 
        "3244": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247419721519682"
        }, 
        "3245": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474197221T62474197215"
        }, 
        "3246": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247419710519559"
        }, 
        "3247": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474196191T62474197105"
        }, 
        "3248": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301663418572"
        }, 
        "3249": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463016539T62463016634"
        }, 
        "3250": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301824919815"
        }, 
        "3251": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463018228T62463018249"
        }, 
        "3252": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF581519816"
        }, 
        "3253": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19563F5815"
        }, 
        "3254": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301925319563"
        }, 
        "3255": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463019285T62463019253"
        }, 
        "3256": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302120019237"
        }, 
        "3257": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463021167T62463021200"
        }, 
        "3258": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1974819765"
        }, 
        "3259": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301704519748"
        }, 
        "3260": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463017062T62463017045"
        }, 
        "3261": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758519740"
        }, 
        "3262": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19714F7585"
        }, 
        "3263": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301607719714"
        }, 
        "3264": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463016038T62463016077"
        }, 
        "3265": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1950718588"
        }, 
        "3266": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301405019507"
        }, 
        "3267": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463074975T62463014050"
        }, 
        "3268": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301620119561"
        }, 
        "3269": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463016251T62463016201"
        }, 
        "3270": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5801719731"
        }, 
        "3271": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758658017"
        }, 
        "3272": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node58021F7586"
        }, 
        "3273": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307892258021"
        }, 
        "3274": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463078953T62463078922"
        }, 
        "3275": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307689919589"
        }, 
        "3276": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463076992T62463076899"
        }, 
        "3277": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307566519538"
        }, 
        "3278": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758719582"
        }, 
        "3279": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19196F7587"
        }, 
        "3280": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1951919196"
        }, 
        "3281": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307477519519"
        }, 
        "3282": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463074798T62463074775"
        }, 
        "3283": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1950119186"
        }, 
        "3284": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1934519501"
        }, 
        "3285": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1934419345"
        }, 
        "3286": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758919344"
        }, 
        "3287": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19353F7589"
        }, 
        "3288": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307416519353"
        }, 
        "3289": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463074197T62463074165"
        }, 
        "3290": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307416119512"
        }, 
        "3291": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463073088T62463074161"
        }, 
        "3292": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1920219511"
        }, 
        "3293": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1970519202"
        }, 
        "3294": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1973319705"
        }, 
        "3295": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1979319733"
        }, 
        "3296": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1957319793"
        }, 
        "3297": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307912719573"
        }, 
        "3298": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463079175T62463079127"
        }, 
        "3299": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313995019792"
        }, 
        "3300": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463139865T62463139950"
        }, 
        "3301": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307513319198"
        }, 
        "3302": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463075194T62463075133"
        }, 
        "3303": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307203119384"
        }, 
        "3304": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463133906T62463072031"
        }, 
        "3305": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7092570924"
        }, 
        "3306": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1250-Bx170925"
        }, 
        "3307": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1250-Ax1SW1250-Bx1"
        }, 
        "3308": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19281SW1250-Ax1"
        }, 
        "3309": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1908919281"
        }, 
        "3310": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313079419089"
        }, 
        "3311": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463130850T62463130794"
        }, 
        "3312": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1900919165"
        }, 
        "3313": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1875419009"
        }, 
        "3314": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1875318754"
        }, 
        "3315": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1875218753"
        }, 
        "3316": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312914618752"
        }, 
        "3317": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463129089T62463129146"
        }, 
        "3318": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1909519041"
        }, 
        "3319": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF824519095"
        }, 
        "3320": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19103F8245"
        }, 
        "3321": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313125019103"
        }, 
        "3322": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463132202T62463131250"
        }, 
        "3323": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1929719284"
        }, 
        "3324": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1932919297"
        }, 
        "3325": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1934019329"
        }, 
        "3326": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1938619340"
        }, 
        "3327": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313376119386"
        }, 
        "3328": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463133761T62463133761"
        }, 
        "3329": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313468319341"
        }, 
        "3330": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313457819521"
        }, 
        "3331": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463134548T62463134578"
        }, 
        "3332": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5796319316"
        }, 
        "3333": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313662757963"
        }, 
        "3334": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313381819387"
        }, 
        "3335": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463132895T62463133818"
        }, 
        "3336": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313249919328"
        }, 
        "3337": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463132482T62463132499"
        }, 
        "3338": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246313203719094"
        }, 
        "3339": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463133009T62463132037"
        }, 
        "3340": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1248-A19393"
        }, 
        "3341": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF500719048"
        }, 
        "3342": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19049F5007"
        }, 
        "3343": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1894919049"
        }, 
        "3344": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318883218949"
        }, 
        "3345": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463188749T62463188832"
        }, 
        "3346": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318978118948"
        }, 
        "3347": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463190800T62463189781"
        }, 
        "3348": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246319059819136"
        }, 
        "3349": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463190694T62463190598"
        }, 
        "3350": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1855819096"
        }, 
        "3351": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246319350418558"
        }, 
        "3352": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463193561T62463193504"
        }, 
        "3353": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318788818907"
        }, 
        "3354": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463188901T62463187888"
        }, 
        "3355": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1835917950"
        }, 
        "3356": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318674218359"
        }, 
        "3357": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463186718T62463186742"
        }, 
        "3358": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1869618330"
        }, 
        "3359": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1869518696"
        }, 
        "3360": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318545318695"
        }, 
        "3361": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463186398T62463185453"
        }, 
        "3362": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318632418790"
        }, 
        "3363": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463185287T62463186324"
        }, 
        "3364": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318657718329"
        }, 
        "3365": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463186691T62463186577"
        }, 
        "3366": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1889318358"
        }, 
        "3367": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1891018893"
        }, 
        "3368": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1902718910"
        }, 
        "3369": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318948219027"
        }, 
        "3370": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463189387T62463189482"
        }, 
        "3371": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246318897818991"
        }, 
        "3372": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463128092T62463188978"
        }, 
        "3373": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1882318525"
        }, 
        "3374": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF759118823"
        }, 
        "3375": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node18675F7591"
        }, 
        "3376": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312515318675"
        }, 
        "3377": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312408718674"
        }, 
        "3378": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463124065T62463124087"
        }, 
        "3379": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1788618630"
        }, 
        "3380": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312312617886"
        }, 
        "3381": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463123162T62463123126"
        }, 
        "3382": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312119717815"
        }, 
        "3383": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463121169T62463121197"
        }, 
        "3384": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1809818225"
        }, 
        "3385": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1802518098"
        }, 
        "3386": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217832118025"
        }, 
        "3387": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462178343T62462178321"
        }, 
        "3388": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF759818094"
        }, 
        "3389": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node17654F7598"
        }, 
        "3390": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223799617654"
        }, 
        "3391": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462238928T62462237996"
        }, 
        "3392": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223796417998"
        }, 
        "3393": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462237962T62462237964"
        }, 
        "3394": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223698117773"
        }, 
        "3395": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462236984T62462236981"
        }, 
        "3396": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1753517756"
        }, 
        "3397": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1655717535"
        }, 
        "3398": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6806216557"
        }, 
        "3399": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR120168062"
        }, 
        "3400": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node68063R1201"
        }, 
        "3401": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1656468063"
        }, 
        "3402": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1744316564"
        }, 
        "3403": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1756317443"
        }, 
        "3404": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1739117563"
        }, 
        "3405": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1769917391"
        }, 
        "3406": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1772017699"
        }, 
        "3407": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1764317720"
        }, 
        "3408": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1778317643"
        }, 
        "3409": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1817717783"
        }, 
        "3410": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1820618177"
        }, 
        "3411": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1790318206"
        }, 
        "3412": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1826517903"
        }, 
        "3413": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5785418265"
        }, 
        "3414": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF518757854"
        }, 
        "3415": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57850F5187"
        }, 
        "3416": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5783757850"
        }, 
        "3417": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300040057837"
        }, 
        "3418": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463000348T62463000400"
        }, 
        "3419": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300051157838"
        }, 
        "3420": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462059542T62463000511"
        }, 
        "3421": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300061057836"
        }, 
        "3422": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462059675T62463000610"
        }, 
        "3423": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300068857843"
        }, 
        "3424": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463001627T62463000688"
        }, 
        "3425": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205978757835"
        }, 
        "3426": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462059793T62462059787"
        }, 
        "3427": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205849157833"
        }, 
        "3428": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462059308T62462058491"
        }, 
        "3429": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5779557794"
        }, 
        "3430": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205736757790"
        }, 
        "3431": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF716757851"
        }, 
        "3432": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57808F7167"
        }, 
        "3433": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5785657808"
        }, 
        "3434": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1064-Bx157856"
        }, 
        "3435": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1064-Ax1SW1064-Bx1"
        }, 
        "3436": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57855SW1064-Ax1"
        }, 
        "3437": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF617157810"
        }, 
        "3438": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57811F6171"
        }, 
        "3439": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5781957811"
        }, 
        "3440": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5788057819"
        }, 
        "3441": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300294857880"
        }, 
        "3442": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474182051T62463002948"
        }, 
        "3443": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418103657857"
        }, 
        "3444": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474181058T62474181036"
        }, 
        "3445": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300097957849"
        }, 
        "3446": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300082957844"
        }, 
        "3447": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463000855T62463000829"
        }, 
        "3448": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7210857846"
        }, 
        "3449": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300181472108"
        }, 
        "3450": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463001804T62463001814"
        }, 
        "3451": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246300176957821"
        }, 
        "3452": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463001766T62463001769"
        }, 
        "3453": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418012257845"
        }, 
        "3454": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62473239194T62474180122"
        }, 
        "3455": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5780657825"
        }, 
        "3456": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247323807357806"
        }, 
        "3457": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62473238040T62473238073"
        }, 
        "3458": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247323812657824"
        }, 
        "3459": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62473238221T62473238126"
        }, 
        "3460": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7252257823"
        }, 
        "3461": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247323828372522"
        }, 
        "3462": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62473238255T62473238283"
        }, 
        "3463": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205896157827"
        }, 
        "3464": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462058915T62462058961"
        }, 
        "3465": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5782957830"
        }, 
        "3466": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205876457829"
        }, 
        "3467": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462058744T62462058764"
        }, 
        "3468": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205769557803"
        }, 
        "3469": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462057655T62462057695"
        }, 
        "3470": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205758557801"
        }, 
        "3471": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462058558T62462057585"
        }, 
        "3472": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246205747857800"
        }, 
        "3473": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462057439T62462057478"
        }, 
        "3474": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462057863T62462058873"
        }, 
        "3475": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62473239131T62473239069"
        }, 
        "3476": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463002869T62463003904"
        }, 
        "3477": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1139-Bx157809"
        }, 
        "3478": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1139-Ax1SW1139-Bx1"
        }, 
        "3479": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57864SW1139-Ax1"
        }, 
        "3480": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5787957864"
        }, 
        "3481": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5781757879"
        }, 
        "3482": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5787757817"
        }, 
        "3483": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1420-Bx157877"
        }, 
        "3484": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1420-Ax1SW1420-Bx1"
        }, 
        "3485": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57818SW1420-Ax1"
        }, 
        "3486": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1843257818"
        }, 
        "3487": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5787818432"
        }, 
        "3488": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF653757878"
        }, 
        "3489": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57866F6537"
        }, 
        "3490": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418245957866"
        }, 
        "3491": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474182499T62474182459"
        }, 
        "3492": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418149757865"
        }, 
        "3493": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474181469T62474181497"
        }, 
        "3494": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418144357858"
        }, 
        "3495": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474181379T62474181443"
        }, 
        "3496": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418038957852"
        }, 
        "3497": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474181335T62474180389"
        }, 
        "3498": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418035657847"
        }, 
        "3499": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474180317T62474180356"
        }, 
        "3500": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1781118374"
        }, 
        "3501": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418169517811"
        }, 
        "3502": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474181623T62474181695"
        }, 
        "3503": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1821617934"
        }, 
        "3504": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1821718216"
        }, 
        "3505": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1792418217"
        }, 
        "3506": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1830817924"
        }, 
        "3507": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1832618308"
        }, 
        "3508": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1844318326"
        }, 
        "3509": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1788818443"
        }, 
        "3510": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF742317888"
        }, 
        "3511": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node18410F7423"
        }, 
        "3512": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247418267818410"
        }, 
        "3513": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474182629T62474182678"
        }, 
        "3514": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1831818325"
        }, 
        "3515": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1236-B18318"
        }, 
        "3516": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217249017361"
        }, 
        "3517": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462172377T62462172490"
        }, 
        "3518": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217237917230"
        }, 
        "3519": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462172359T62462172379"
        }, 
        "3520": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1276-Ax116552"
        }, 
        "3521": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1738817387"
        }, 
        "3522": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1276-Bx117388"
        }, 
        "3523": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6806417210"
        }, 
        "3524": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR120268064"
        }, 
        "3525": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node68065R1202"
        }, 
        "3526": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7055868065"
        }, 
        "3527": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7055970558"
        }, 
        "3528": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217033670559"
        }, 
        "3529": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF526917127"
        }, 
        "3530": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node17134F5269"
        }, 
        "3531": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1703817134"
        }, 
        "3532": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216924517038"
        }, 
        "3533": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462169230T62462169245"
        }, 
        "3534": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216944216489"
        }, 
        "3535": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462168493T62462169442"
        }, 
        "3536": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1667616792"
        }, 
        "3537": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1640116676"
        }, 
        "3538": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1624616401"
        }, 
        "3539": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216294816246"
        }, 
        "3540": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462163909T62462162948"
        }, 
        "3541": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1594716149"
        }, 
        "3542": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1580915947"
        }, 
        "3543": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1497315809"
        }, 
        "3544": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1555814973"
        }, 
        "3545": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1518515558"
        }, 
        "3546": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1504015185"
        }, 
        "3547": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6816115040"
        }, 
        "3548": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF555268161"
        }, 
        "3549": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node15042F5552"
        }, 
        "3550": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246209113515042"
        }, 
        "3551": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462091125T62462091135"
        }, 
        "3552": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1039-Bx115048"
        }, 
        "3553": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1039-Ax1SW1039-Bx1"
        }, 
        "3554": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node15051SW1039-Ax1"
        }, 
        "3555": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5773115051"
        }, 
        "3556": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF559357731"
        }, 
        "3557": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57738F5593"
        }, 
        "3558": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1502815305"
        }, 
        "3559": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1460115028"
        }, 
        "3560": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1476314601"
        }, 
        "3561": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1466514763"
        }, 
        "3562": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW6314665"
        }, 
        "3563": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF751416237"
        }, 
        "3564": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node16229F7514"
        }, 
        "3565": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1620916229"
        }, 
        "3566": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7247316209"
        }, 
        "3567": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7247472473"
        }, 
        "3568": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7247572474"
        }, 
        "3569": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node7247672475"
        }, 
        "3570": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246210126716194"
        }, 
        "3571": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462101209T62462101267"
        }, 
        "3572": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246210022416109"
        }, 
        "3573": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462100205T62462100224"
        }, 
        "3574": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246210133815631"
        }, 
        "3575": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462100389T62462101338"
        }, 
        "3576": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5776016286"
        }, 
        "3577": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF751657760"
        }, 
        "3578": {
            "phases": "B", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57765F7516"
        }, 
        "3579": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216645457765"
        }, 
        "3580": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462166430T62462166454"
        }, 
        "3581": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF751716490"
        }, 
        "3582": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node17035F7517"
        }, 
        "3583": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216946917035"
        }, 
        "3584": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462169487T62462169469"
        }, 
        "3585": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1702316309"
        }, 
        "3586": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217074317023"
        }, 
        "3587": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462170679T62462170743"
        }, 
        "3588": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5776117147"
        }, 
        "3589": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF751557761"
        }, 
        "3590": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57781F7515"
        }, 
        "3591": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246211006057781"
        }, 
        "3592": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462110050T62462110060"
        }, 
        "3593": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216887016738"
        }, 
        "3594": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462168810T62462168870"
        }, 
        "3595": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1375-Bx117189"
        }, 
        "3596": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1718817205"
        }, 
        "3597": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1375-Ax117188"
        }, 
        "3598": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217327217422"
        }, 
        "3599": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462173273T62462173272"
        }, 
        "3600": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1421-Bx117095"
        }, 
        "3601": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeSW1421-Ax1SW1421-Bx1"
        }, 
        "3602": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node17091SW1421-Ax1"
        }, 
        "3603": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5776917091"
        }, 
        "3604": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF564057769"
        }, 
        "3605": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node57768F5640"
        }, 
        "3606": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node6778217421"
        }, 
        "3607": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeR120367782"
        }, 
        "3608": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node67783R1203"
        }, 
        "3609": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1710567783"
        }, 
        "3610": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1736617105"
        }, 
        "3611": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1723117366"
        }, 
        "3612": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1727917231"
        }, 
        "3613": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1714317279"
        }, 
        "3614": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1689417143"
        }, 
        "3615": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1607416894"
        }, 
        "3616": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1667816074"
        }, 
        "3617": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1639016678"
        }, 
        "3618": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222373416390"
        }, 
        "3619": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462223811T62462223734"
        }, 
        "3620": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222261814901"
        }, 
        "3621": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462221747T62462222618"
        }, 
        "3622": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF888516222"
        }, 
        "3623": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node16223F8885"
        }, 
        "3624": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222290016223"
        }, 
        "3625": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462222990T62462222900"
        }, 
        "3626": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1620416213"
        }, 
        "3627": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216108916204"
        }, 
        "3628": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462161131T62462161089"
        }, 
        "3629": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462221928T62462221998"
        }, 
        "3630": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222051616100"
        }, 
        "3631": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462219692T62462220516"
        }, 
        "3632": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1602115632"
        }, 
        "3633": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1514116021"
        }, 
        "3634": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246221985615141"
        }, 
        "3635": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462219940T62462219856"
        }, 
        "3636": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1582015888"
        }, 
        "3637": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1567415820"
        }, 
        "3638": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246215611715674"
        }, 
        "3639": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462157141T62462156117"
        }, 
        "3640": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1677416766"
        }, 
        "3641": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246216602416774"
        }, 
        "3642": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462225969T62462166024"
        }, 
        "3643": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1710417106"
        }, 
        "3644": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1745017104"
        }, 
        "3645": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246217408117450"
        }, 
        "3646": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462174083T62462174081"
        }, 
        "3647": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223396017093"
        }, 
        "3648": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462234942T62462233960"
        }, 
        "3649": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223381917380"
        }, 
        "3650": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462232961T62462233819"
        }, 
        "3651": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1719417240"
        }, 
        "3652": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223274117194"
        }, 
        "3653": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1729017054"
        }, 
        "3654": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223167917290"
        }, 
        "3655": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462231679T62462231679"
        }, 
        "3656": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223154517268"
        }, 
        "3657": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462231529T62462231545"
        }, 
        "3658": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1714617253"
        }, 
        "3659": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1700617146"
        }, 
        "3660": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1609217006"
        }, 
        "3661": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222974116092"
        }, 
        "3662": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462229732T62462229741"
        }, 
        "3663": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1647717013"
        }, 
        "3664": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222943616477"
        }, 
        "3665": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462229510T62462229436"
        }, 
        "3666": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222846516733"
        }, 
        "3667": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462229319T62462228465"
        }, 
        "3668": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222745716882"
        }, 
        "3669": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462226475T62462227457"
        }, 
        "3670": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222653816797"
        }, 
        "3671": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462226602T62462226538"
        }, 
        "3672": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1662216781"
        }, 
        "3673": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222458016622"
        }, 
        "3674": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462225428T62462224580"
        }, 
        "3675": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246222753516865"
        }, 
        "3676": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462227630T62462227535"
        }, 
        "3677": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223047317252"
        }, 
        "3678": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462231414T62462230473"
        }, 
        "3679": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223256417176"
        }, 
        "3680": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462232691T62462232564"
        }, 
        "3681": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1708217212"
        }, 
        "3682": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246223563117082"
        }, 
        "3683": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462235664T62462235631"
        }, 
        "3684": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF759318222"
        }, 
        "3685": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node18203F7593"
        }, 
        "3686": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312001018203"
        }, 
        "3687": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62462239978T62463120010"
        }, 
        "3688": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF759019083"
        }, 
        "3689": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19043F7590"
        }, 
        "3690": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246312984519043"
        }, 
        "3691": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758818569"
        }, 
        "3692": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19396F7588"
        }, 
        "3693": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307233019396"
        }, 
        "3694": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463072245T62463072330"
        }, 
        "3695": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF504719503"
        }, 
        "3696": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19502F5047"
        }, 
        "3697": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246307535719502"
        }, 
        "3698": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463075332T62463075357"
        }, 
        "3699": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758419764"
        }, 
        "3700": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19776F7584"
        }, 
        "3701": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301915019776"
        }, 
        "3702": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463019058T62463019150"
        }, 
        "3703": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758119596"
        }, 
        "3704": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19599F7581"
        }, 
        "3705": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1993019599"
        }, 
        "3706": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302086819930"
        }, 
        "3707": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463020936T62463020868"
        }, 
        "3708": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463019768T62463020860"
        }, 
        "3709": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node1957419915"
        }, 
        "3710": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246301896119574"
        }, 
        "3711": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463018993T62463018961"
        }, 
        "3712": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF758019658"
        }, 
        "3713": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node19652F7580"
        }, 
        "3714": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302155019652"
        }, 
        "3715": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463021455T62463021550"
        }, 
        "3716": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302591020208"
        }, 
        "3717": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463024844T62463025910"
        }, 
        "3718": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5819820171"
        }, 
        "3719": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF750858198"
        }, 
        "3720": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node58181F7508"
        }, 
        "3721": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420307358181"
        }, 
        "3722": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474204023T62474203073"
        }, 
        "3723": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302299958149"
        }, 
        "3724": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202046T62463022999"
        }, 
        "3725": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302293858119"
        }, 
        "3726": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474201080T62463022938"
        }, 
        "3727": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420216658136"
        }, 
        "3728": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202147T62474202166"
        }, 
        "3729": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420236058131"
        }, 
        "3730": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202258T62474202360"
        }, 
        "3731": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420236258134"
        }, 
        "3732": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202354T62474202362"
        }, 
        "3733": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5813858135"
        }, 
        "3734": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5813958138"
        }, 
        "3735": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420247158139"
        }, 
        "3736": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202454T62474202471"
        }, 
        "3737": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420258158140"
        }, 
        "3738": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202555T62474202581"
        }, 
        "3739": {
            "phases": "ABC", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5814558141"
        }, 
        "3740": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420268158145"
        }, 
        "3741": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202650T62474202681"
        }, 
        "3742": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420279158146"
        }, 
        "3743": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202679T62474202791"
        }, 
        "3744": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5817658150"
        }, 
        "3745": {
            "phases": "BCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420474958176"
        }, 
        "3746": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474204748T62474204749"
        }, 
        "3747": {
            "phases": "BCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420485957977"
        }, 
        "3748": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474204990T62474204859"
        }, 
        "3749": {
            "phases": "BCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420497957981"
        }, 
        "3750": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474144036T62474204979"
        }, 
        "3751": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420398758183"
        }, 
        "3752": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474203981T62474203987"
        }, 
        "3753": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420298958142"
        }, 
        "3754": {
            "phases": "BN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474202953T62474202989"
        }, 
        "3755": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474203871T62474203769"
        }, 
        "3756": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420356658144"
        }, 
        "3757": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474203572T62474203566"
        }, 
        "3758": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420457558177"
        }, 
        "3759": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474204552T62474204575"
        }, 
        "3760": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420650557921"
        }, 
        "3761": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474206532T62474206505"
        }, 
        "3762": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420662458233"
        }, 
        "3763": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474205692T62474206624"
        }, 
        "3764": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420672458241"
        }, 
        "3765": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474206706T62474206724"
        }, 
        "3766": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420682458243"
        }, 
        "3767": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474205893T62474206824"
        }, 
        "3768": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420694757997"
        }, 
        "3769": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474146040T62474206947"
        }, 
        "3770": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420793657911"
        }, 
        "3771": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474207930T62474207936"
        }, 
        "3772": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420890458263"
        }, 
        "3773": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474208819T62474208904"
        }, 
        "3774": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420783058242"
        }, 
        "3775": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474206893T62474207830"
        }, 
        "3776": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420761258240"
        }, 
        "3777": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474207559T62474207612"
        }, 
        "3778": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420743758260"
        }, 
        "3779": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474207489T62474207437"
        }, 
        "3780": {
            "phases": "C", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5814358137"
        }, 
        "3781": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420335658143"
        }, 
        "3782": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474203443T62474203356"
        }, 
        "3783": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420435458172"
        }, 
        "3784": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474204371T62474204354"
        }, 
        "3785": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420502220172"
        }, 
        "3786": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474205151T62474205022"
        }, 
        "3787": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF654320287"
        }, 
        "3788": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node20288F6543"
        }, 
        "3789": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302695520288"
        }, 
        "3790": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463026977T62463026955"
        }, 
        "3791": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2050920507"
        }, 
        "3792": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302895320509"
        }, 
        "3793": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463027895T62463028953"
        }, 
        "3794": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420708520423"
        }, 
        "3795": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474207056T62474207085"
        }, 
        "3796": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420813820424"
        }, 
        "3797": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474208243T62474208138"
        }, 
        "3798": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2034120350"
        }, 
        "3799": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node5826220341"
        }, 
        "3800": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF742758262"
        }, 
        "3801": {
            "phases": "A", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node58261F7427"
        }, 
        "3802": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420722358261"
        }, 
        "3803": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474207119T62474207223"
        }, 
        "3804": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246303193020531"
        }, 
        "3805": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474211060T62463031930"
        }, 
        "3806": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2087420741"
        }, 
        "3807": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2078820874"
        }, 
        "3808": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421408320788"
        }, 
        "3809": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474215045T62474214083"
        }, 
        "3810": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF740921039"
        }, 
        "3811": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node21038F7409"
        }, 
        "3812": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421409921038"
        }, 
        "3813": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF757920781"
        }, 
        "3814": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node20886F7579"
        }, 
        "3815": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2088720886"
        }, 
        "3816": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2040020887"
        }, 
        "3817": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421334720400"
        }, 
        "3818": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474213353T62474213347"
        }, 
        "3819": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421005620599"
        }, 
        "3820": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463030909T62474210056"
        }, 
        "3821": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2086520864"
        }, 
        "3822": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421223720865"
        }, 
        "3823": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474212215T62474212237"
        }, 
        "3824": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421235820660"
        }, 
        "3825": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474212387T62474212358"
        }, 
        "3826": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2075020758"
        }, 
        "3827": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421135620750"
        }, 
        "3828": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474211335T62474211356"
        }, 
        "3829": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2061120751"
        }, 
        "3830": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2055320611"
        }, 
        "3831": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247420946420553"
        }, 
        "3832": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474209432T62474209464"
        }, 
        "3833": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2077020460"
        }, 
        "3834": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6247421158320770"
        }, 
        "3835": {
            "phases": "AN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62474211556T62474211583"
        }, 
        "3836": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246303284920665"
        }, 
        "3837": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463032835T62463032849"
        }, 
        "3838": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeF757220499"
        }, 
        "3839": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node20500F7572"
        }, 
        "3840": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302874020500"
        }, 
        "3841": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463028720T62463028740"
        }, 
        "3842": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2047920501"
        }, 
        "3843": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node2047820479"
        }, 
        "3844": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "nodeT6246302843020478"
        }, 
        "3845": {
            "phases": "CN", 
            "object": "node", 
            "nominal_voltage": "2400", 
            "name": "node62463028401T62463028430"
        }
    }, 
    "links": []
}