clock {
timezone EST+8EDT;
timestamp '2000-01-01 0:00:00';
stoptime '2000-01-01 1:00:00';
};

#set profiler=1;
module tape;
module powerflow {
solver_method NR;
default_maximum_voltage_error 1e-6;
};

object regulator {
phases ABCN;
from R3-12-47-3_node_2001;
name R3-12-47-3_reg_1;
to R3-12-47-3_meter_109;
configuration feeder_reg_cfg;
};

object regulator {
phases ABCN;
from R3-12-47-3_node_871_2;
name R3-12-47-3_reg_2;
to R3-12-47-3_node_885;
configuration voltage_reg_cfg;
};

object regulator_configuration {
Control OUTPUT_VOLTAGE;
raise_taps 16;
name feeder_reg_cfg;
band_center 7500.0;
tap_pos_A 0;
tap_pos_B 0;
connect_type WYE_WYE;
time_delay 30;
regulation 0.10;
lower_taps 16;
tap_pos_C 0;
band_width 120;
};

object regulator_configuration {
Control OUTPUT_VOLTAGE;
raise_taps 16;
name voltage_reg_cfg;
band_center 7500.0;
tap_pos_A 0;
tap_pos_B 0;
connect_type WYE_WYE;
time_delay 30;
regulation 0.10;
lower_taps 16;
tap_pos_C 0;
band_width 120;
};

object capacitor {
control VOLT;
phases ABCN;
capacitor_A 0.3 MVAr;
name R3-12-47-3_cap_1;
parent R3-12-47-3_node_518;
capacitor_C 0.3 MVAr;
capacitor_B 0.3 MVAr;
pt_phase A;
time_delay 30.0;
nominal_voltage 7200;
cap_nominal_voltage 7200;
voltage_set_low 7100;
control_level INDIVIDUAL;
phases_connected ABC;
dwell_time 30.0;
voltage_set_high 7300;
};

object capacitor {
control VOLT;
phases ABCN;
capacitor_A 0.2 MVAr;
name R3-12-47-3_cap_2;
parent R3-12-47-3_node_1988;
capacitor_C 0.2 MVAr;
capacitor_B 0.2 MVAr;
pt_phase A;
time_delay 30.0;
nominal_voltage 7200;
cap_nominal_voltage 7200;
voltage_set_low 7100;
control_level INDIVIDUAL;
phases_connected ABC;
dwell_time 30.0;
voltage_set_high 7300;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_12;
name R3-12-47-3_fuse_1;
current_limit 50000;
to R3-12-47-3_node_13;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_4;
name R3-12-47-3_fuse_2;
current_limit 50000;
to R3-12-47-3_node_16;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_32;
name R3-12-47-3_fuse_3;
current_limit 50000;
to R3-12-47-3_node_33;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_87;
name R3-12-47-3_fuse_4;
current_limit 50000;
to R3-12-47-3_node_88;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_99;
name R3-12-47-3_fuse_5;
current_limit 50000;
to R3-12-47-3_node_100;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_132;
name R3-12-47-3_fuse_6;
current_limit 50000;
to R3-12-47-3_node_133;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_151;
name R3-12-47-3_fuse_7;
current_limit 50000;
to R3-12-47-3_node_152;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_163;
name R3-12-47-3_fuse_8;
current_limit 50000;
to R3-12-47-3_node_164;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_176;
name R3-12-47-3_fuse_9;
current_limit 50000;
to R3-12-47-3_node_177;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_188;
name R3-12-47-3_fuse_10;
current_limit 50000;
to R3-12-47-3_node_189;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_224;
name R3-12-47-3_fuse_11;
current_limit 50000;
to R3-12-47-3_node_225;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_243;
name R3-12-47-3_fuse_12;
current_limit 50000;
to R3-12-47-3_node_244;
};

object fuse {
status CLOSED;
phases AN;
from R3-12-47-3_node_252;
name R3-12-47-3_fuse_13;
current_limit 50000;
to R3-12-47-3_node_253;
};

object fuse {
status CLOSED;
phases CN;
from R3-12-47-3_node_266;
name R3-12-47-3_fuse_14;
current_limit 50000;
to R3-12-47-3_node_279;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_287;
name R3-12-47-3_fuse_15;
current_limit 50000;
to R3-12-47-3_node_288;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_280;
name R3-12-47-3_fuse_16;
current_limit 50000;
to R3-12-47-3_node_296;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_302;
name R3-12-47-3_fuse_17;
current_limit 50000;
to R3-12-47-3_node_303;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_305;
name R3-12-47-3_fuse_18;
current_limit 50000;
to R3-12-47-3_node_306;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_319;
name R3-12-47-3_fuse_19;
current_limit 50000;
to R3-12-47-3_node_320;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_324;
name R3-12-47-3_fuse_20;
current_limit 50000;
to R3-12-47-3_node_325;
};

object fuse {
status CLOSED;
phases BN;
from R3-12-47-3_node_310;
name R3-12-47-3_fuse_21;
current_limit 50000;
to R3-12-47-3_node_326;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_343;
name R3-12-47-3_fuse_22;
current_limit 50000;
to R3-12-47-3_node_344;
};

object fuse {
status CLOSED;
phases AN;
from R3-12-47-3_node_357;
name R3-12-47-3_fuse_23;
current_limit 50000;
to R3-12-47-3_node_358;
};

object fuse {
status CLOSED;
phases AN;
from R3-12-47-3_node_364;
name R3-12-47-3_fuse_24;
current_limit 50000;
to R3-12-47-3_node_365;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_368;
name R3-12-47-3_fuse_25;
current_limit 50000;
to R3-12-47-3_node_369;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_372;
name R3-12-47-3_fuse_26;
current_limit 50000;
to R3-12-47-3_node_373;
};

object fuse {
status CLOSED;
phases CN;
from R3-12-47-3_node_379;
name R3-12-47-3_fuse_27;
current_limit 50000;
to R3-12-47-3_node_380;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_406;
name R3-12-47-3_fuse_28;
current_limit 50000;
to R3-12-47-3_node_407;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_425;
name R3-12-47-3_fuse_29;
current_limit 50000;
to R3-12-47-3_node_426;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_443;
name R3-12-47-3_fuse_30;
current_limit 50000;
to R3-12-47-3_node_444;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_459;
name R3-12-47-3_fuse_31;
current_limit 50000;
to R3-12-47-3_node_460;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_486;
name R3-12-47-3_fuse_32;
current_limit 50000;
to R3-12-47-3_node_487;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_495;
name R3-12-47-3_fuse_33;
current_limit 50000;
to R3-12-47-3_node_496;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_498;
name R3-12-47-3_fuse_34;
current_limit 50000;
to R3-12-47-3_node_499;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_513;
name R3-12-47-3_fuse_35;
current_limit 50000;
to R3-12-47-3_node_514;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_535;
name R3-12-47-3_fuse_36;
current_limit 50000;
to R3-12-47-3_node_536;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_554;
name R3-12-47-3_fuse_37;
current_limit 50000;
to R3-12-47-3_node_555;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_569;
name R3-12-47-3_fuse_38;
current_limit 50000;
to R3-12-47-3_node_570;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_597;
name R3-12-47-3_fuse_39;
current_limit 50000;
to R3-12-47-3_node_598;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_612;
name R3-12-47-3_fuse_40;
current_limit 50000;
to R3-12-47-3_node_613;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_619;
name R3-12-47-3_fuse_41;
current_limit 50000;
to R3-12-47-3_node_620;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_629;
name R3-12-47-3_fuse_42;
current_limit 50000;
to R3-12-47-3_node_630;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_644;
name R3-12-47-3_fuse_43;
current_limit 50000;
to R3-12-47-3_node_645;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_704;
name R3-12-47-3_fuse_44;
current_limit 50000;
to R3-12-47-3_node_705;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_715;
name R3-12-47-3_fuse_45;
current_limit 50000;
to R3-12-47-3_node_716;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_712;
name R3-12-47-3_fuse_46;
current_limit 50000;
to R3-12-47-3_node_724;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_750;
name R3-12-47-3_fuse_47;
current_limit 50000;
to R3-12-47-3_node_751;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_762;
name R3-12-47-3_fuse_48;
current_limit 50000;
to R3-12-47-3_node_763;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_766;
name R3-12-47-3_fuse_49;
current_limit 50000;
to R3-12-47-3_node_767;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_700;
name R3-12-47-3_fuse_50;
current_limit 50000;
to R3-12-47-3_node_779;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_783;
name R3-12-47-3_fuse_51;
current_limit 50000;
to R3-12-47-3_node_784;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_787;
name R3-12-47-3_fuse_52;
current_limit 50000;
to R3-12-47-3_node_788;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_792;
name R3-12-47-3_fuse_53;
current_limit 50000;
to R3-12-47-3_node_793;
};

object fuse {
status CLOSED;
phases BN;
from R3-12-47-3_node_796;
name R3-12-47-3_fuse_54;
current_limit 50000;
to R3-12-47-3_node_808;
};

object fuse {
status CLOSED;
phases AN;
from R3-12-47-3_node_811;
name R3-12-47-3_fuse_55;
current_limit 50000;
to R3-12-47-3_node_812;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_820;
name R3-12-47-3_fuse_56;
current_limit 50000;
to R3-12-47-3_node_821;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_829;
name R3-12-47-3_fuse_57;
current_limit 50000;
to R3-12-47-3_node_830;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_837;
name R3-12-47-3_fuse_58;
current_limit 50000;
to R3-12-47-3_node_838;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_859;
name R3-12-47-3_fuse_59;
current_limit 50000;
to R3-12-47-3_node_860;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_867;
name R3-12-47-3_fuse_60;
current_limit 50000;
to R3-12-47-3_node_868;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_809;
name R3-12-47-3_fuse_61;
current_limit 50000;
to R3-12-47-3_node_870;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_880;
name R3-12-47-3_fuse_62;
current_limit 50000;
to R3-12-47-3_node_881;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_890;
name R3-12-47-3_fuse_63;
current_limit 50000;
to R3-12-47-3_node_891;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_895;
name R3-12-47-3_fuse_64;
current_limit 50000;
to R3-12-47-3_node_896;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_903;
name R3-12-47-3_fuse_65;
current_limit 50000;
to R3-12-47-3_node_904;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_907;
name R3-12-47-3_fuse_66;
current_limit 50000;
to R3-12-47-3_node_908;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_913;
name R3-12-47-3_fuse_67;
current_limit 50000;
to R3-12-47-3_node_914;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_925;
name R3-12-47-3_fuse_68;
current_limit 50000;
to R3-12-47-3_node_926;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_930;
name R3-12-47-3_fuse_69;
current_limit 50000;
to R3-12-47-3_node_931;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_945;
name R3-12-47-3_fuse_70;
current_limit 50000;
to R3-12-47-3_node_946;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_949;
name R3-12-47-3_fuse_71;
current_limit 50000;
to R3-12-47-3_node_950;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_958;
name R3-12-47-3_fuse_72;
current_limit 50000;
to R3-12-47-3_node_959;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_971;
name R3-12-47-3_fuse_73;
current_limit 50000;
to R3-12-47-3_node_972;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_980;
name R3-12-47-3_fuse_74;
current_limit 50000;
to R3-12-47-3_node_981;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_994;
name R3-12-47-3_fuse_75;
current_limit 50000;
to R3-12-47-3_node_1014;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1017;
name R3-12-47-3_fuse_76;
current_limit 50000;
to R3-12-47-3_node_1018;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1037;
name R3-12-47-3_fuse_77;
current_limit 50000;
to R3-12-47-3_node_1038;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1047;
name R3-12-47-3_fuse_78;
current_limit 50000;
to R3-12-47-3_node_1048;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1049;
name R3-12-47-3_fuse_79;
current_limit 50000;
to R3-12-47-3_node_1050;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1065;
name R3-12-47-3_fuse_80;
current_limit 50000;
to R3-12-47-3_node_1066;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1085;
name R3-12-47-3_fuse_81;
current_limit 50000;
to R3-12-47-3_node_1086;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1129;
name R3-12-47-3_fuse_82;
current_limit 50000;
to R3-12-47-3_node_1130;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1133;
name R3-12-47-3_fuse_83;
current_limit 50000;
to R3-12-47-3_node_1134;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1156;
name R3-12-47-3_fuse_84;
current_limit 50000;
to R3-12-47-3_node_1157;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1163;
name R3-12-47-3_fuse_85;
current_limit 50000;
to R3-12-47-3_node_1164;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1126;
name R3-12-47-3_fuse_86;
current_limit 50000;
to R3-12-47-3_node_1174;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1217;
name R3-12-47-3_fuse_87;
current_limit 50000;
to R3-12-47-3_node_1218;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1227;
name R3-12-47-3_fuse_88;
current_limit 50000;
to R3-12-47-3_node_1228;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1232;
name R3-12-47-3_fuse_89;
current_limit 50000;
to R3-12-47-3_node_1233;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1266;
name R3-12-47-3_fuse_90;
current_limit 50000;
to R3-12-47-3_node_1267;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1282;
name R3-12-47-3_fuse_91;
current_limit 50000;
to R3-12-47-3_node_1285;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1289;
name R3-12-47-3_fuse_92;
current_limit 50000;
to R3-12-47-3_node_1290;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1304;
name R3-12-47-3_fuse_93;
current_limit 50000;
to R3-12-47-3_node_1305;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1306;
name R3-12-47-3_fuse_94;
current_limit 50000;
to R3-12-47-3_node_1307;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_1317;
name R3-12-47-3_fuse_95;
current_limit 50000;
to R3-12-47-3_node_1318;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_1324;
name R3-12-47-3_fuse_96;
current_limit 50000;
to R3-12-47-3_node_1325;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1310;
name R3-12-47-3_fuse_97;
current_limit 50000;
to R3-12-47-3_node_1331;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1356;
name R3-12-47-3_fuse_98;
current_limit 50000;
to R3-12-47-3_node_1357;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_1388;
name R3-12-47-3_fuse_99;
current_limit 50000;
to R3-12-47-3_node_1389;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1392;
name R3-12-47-3_fuse_100;
current_limit 50000;
to R3-12-47-3_node_1393;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1399;
name R3-12-47-3_fuse_101;
current_limit 50000;
to R3-12-47-3_node_1400;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1426;
name R3-12-47-3_fuse_102;
current_limit 50000;
to R3-12-47-3_node_1427;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1434;
name R3-12-47-3_fuse_103;
current_limit 50000;
to R3-12-47-3_node_1435;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_1420;
name R3-12-47-3_fuse_104;
current_limit 50000;
to R3-12-47-3_node_1436;
};

object fuse {
status CLOSED;
phases AN;
from R3-12-47-3_node_1450;
name R3-12-47-3_fuse_105;
current_limit 50000;
to R3-12-47-3_node_1451;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1474;
name R3-12-47-3_fuse_106;
current_limit 50000;
to R3-12-47-3_node_1475;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1505;
name R3-12-47-3_fuse_107;
current_limit 50000;
to R3-12-47-3_node_1506;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1511;
name R3-12-47-3_fuse_108;
current_limit 50000;
to R3-12-47-3_node_1512;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1523;
name R3-12-47-3_fuse_109;
current_limit 50000;
to R3-12-47-3_node_1524;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1530;
name R3-12-47-3_fuse_110;
current_limit 50000;
to R3-12-47-3_node_1531;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1542;
name R3-12-47-3_fuse_111;
current_limit 50000;
to R3-12-47-3_node_1543;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1550;
name R3-12-47-3_fuse_112;
current_limit 50000;
to R3-12-47-3_node_1551;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1555;
name R3-12-47-3_fuse_113;
current_limit 50000;
to R3-12-47-3_node_1556;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1580;
name R3-12-47-3_fuse_114;
current_limit 50000;
to R3-12-47-3_node_1581;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1588;
name R3-12-47-3_fuse_115;
current_limit 50000;
to R3-12-47-3_node_1589;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1612;
name R3-12-47-3_fuse_116;
current_limit 50000;
to R3-12-47-3_node_1613;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1633;
name R3-12-47-3_fuse_117;
current_limit 50000;
to R3-12-47-3_node_1634;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1650;
name R3-12-47-3_fuse_118;
current_limit 50000;
to R3-12-47-3_node_1651;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1656;
name R3-12-47-3_fuse_119;
current_limit 50000;
to R3-12-47-3_node_1657;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1665;
name R3-12-47-3_fuse_120;
current_limit 50000;
to R3-12-47-3_node_1666;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1679;
name R3-12-47-3_fuse_121;
current_limit 50000;
to R3-12-47-3_node_1680;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1688;
name R3-12-47-3_fuse_122;
current_limit 50000;
to R3-12-47-3_node_1689;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1699;
name R3-12-47-3_fuse_123;
current_limit 50000;
to R3-12-47-3_node_1701;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_1726;
name R3-12-47-3_fuse_124;
current_limit 50000;
to R3-12-47-3_node_1727;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1731;
name R3-12-47-3_fuse_125;
current_limit 50000;
to R3-12-47-3_node_1732;
};

object fuse {
status CLOSED;
phases CN;
from R3-12-47-3_node_1723;
name R3-12-47-3_fuse_126;
current_limit 50000;
to R3-12-47-3_node_1736;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1748;
name R3-12-47-3_fuse_127;
current_limit 50000;
to R3-12-47-3_node_1759;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1768;
name R3-12-47-3_fuse_128;
current_limit 50000;
to R3-12-47-3_node_1769;
};

object fuse {
status CLOSED;
phases AN;
from R3-12-47-3_node_1760;
name R3-12-47-3_fuse_129;
current_limit 50000;
to R3-12-47-3_node_1772;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1778;
name R3-12-47-3_fuse_130;
current_limit 50000;
to R3-12-47-3_node_1779;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1781;
name R3-12-47-3_fuse_131;
current_limit 50000;
to R3-12-47-3_node_1782;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1800;
name R3-12-47-3_fuse_132;
current_limit 50000;
to R3-12-47-3_node_1801;
};

object fuse {
status CLOSED;
phases ABN;
from R3-12-47-3_node_1822;
name R3-12-47-3_fuse_133;
current_limit 50000;
to R3-12-47-3_node_1823;
};

object fuse {
status CLOSED;
phases ACN;
from R3-12-47-3_node_1831;
name R3-12-47-3_fuse_134;
current_limit 50000;
to R3-12-47-3_node_1832;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1712;
name R3-12-47-3_fuse_135;
current_limit 50000;
to R3-12-47-3_node_1833;
};

object fuse {
status CLOSED;
phases ABCN;
from R3-12-47-3_node_1853;
name R3-12-47-3_fuse_136;
current_limit 50000;
to R3-12-47-3_node_1854;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1872;
name R3-12-47-3_fuse_137;
current_limit 50000;
to R3-12-47-3_node_1873;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1927;
name R3-12-47-3_fuse_138;
current_limit 50000;
to R3-12-47-3_node_1928;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1930;
name R3-12-47-3_fuse_139;
current_limit 50000;
to R3-12-47-3_node_1931;
};

object fuse {
status CLOSED;
phases BCN;
from R3-12-47-3_node_1978;
name R3-12-47-3_fuse_140;
current_limit 50000;
to R3-12-47-3_node_1979;
};

object line_configuration {
name line_configuration_24;
spacing line_spacing_16;
conductor_N overhead_line_conductor_2;
conductor_A overhead_line_conductor_2;
conductor_C overhead_line_conductor_2;
conductor_B overhead_line_conductor_2;
};

object line_configuration {
name line_configuration_25;
spacing line_spacing_16;
conductor_N overhead_line_conductor_3;
conductor_A overhead_line_conductor_3;
conductor_C overhead_line_conductor_3;
conductor_B overhead_line_conductor_3;
};

object line_configuration {
name line_configuration_26;
spacing line_spacing_17;
conductor_N overhead_line_conductor_3;
conductor_A overhead_line_conductor_3;
conductor_C overhead_line_conductor_3;
};

object line_configuration {
name line_configuration_27;
spacing line_spacing_17;
conductor_N underground_line_conductor_4;
conductor_A underground_line_conductor_4;
conductor_C underground_line_conductor_4;
};

object line_configuration {
name line_configuration_28;
spacing line_spacing_18;
conductor_N overhead_line_conductor_3;
conductor_C overhead_line_conductor_3;
conductor_B overhead_line_conductor_3;
};

object line_configuration {
name line_configuration_29;
spacing line_spacing_16;
conductor_N underground_line_conductor_5;
conductor_A underground_line_conductor_5;
conductor_C underground_line_conductor_5;
conductor_B underground_line_conductor_5;
};

object line_configuration {
name line_configuration_30;
spacing line_spacing_16;
conductor_N underground_line_conductor_6;
conductor_A underground_line_conductor_6;
conductor_C underground_line_conductor_6;
conductor_B underground_line_conductor_6;
};

object line_configuration {
name line_configuration_31;
spacing line_spacing_18;
conductor_N underground_line_conductor_7;
conductor_C underground_line_conductor_7;
conductor_B underground_line_conductor_7;
};

object line_configuration {
name line_configuration_32;
spacing line_spacing_16;
conductor_N overhead_line_conductor_8;
conductor_A overhead_line_conductor_8;
conductor_C overhead_line_conductor_8;
conductor_B overhead_line_conductor_8;
};

object line_configuration {
name line_configuration_33;
spacing line_spacing_16;
conductor_N underground_line_conductor_7;
conductor_A underground_line_conductor_7;
conductor_C underground_line_conductor_7;
conductor_B underground_line_conductor_7;
};

object line_configuration {
name line_configuration_34;
spacing line_spacing_19;
conductor_N overhead_line_conductor_8;
conductor_A overhead_line_conductor_8;
conductor_B overhead_line_conductor_8;
};

object line_configuration {
name line_configuration_35;
spacing line_spacing_17;
conductor_N underground_line_conductor_9;
conductor_A underground_line_conductor_9;
conductor_C underground_line_conductor_9;
};

object line_configuration {
name line_configuration_36;
spacing line_spacing_17;
conductor_N overhead_line_conductor_8;
conductor_A overhead_line_conductor_8;
conductor_C overhead_line_conductor_8;
};

object line_configuration {
name line_configuration_37;
spacing line_spacing_17;
conductor_N overhead_line_conductor_10;
conductor_A overhead_line_conductor_10;
conductor_C overhead_line_conductor_10;
};

object line_configuration {
conductor_N underground_line_conductor_4;
spacing line_spacing_20;
name line_configuration_38;
conductor_C underground_line_conductor_4;
};

object line_configuration {
conductor_N underground_line_conductor_4;
spacing line_spacing_21;
name line_configuration_39;
conductor_B underground_line_conductor_4;
};

object line_configuration {
name line_configuration_40;
spacing line_spacing_19;
conductor_N overhead_line_conductor_3;
conductor_A overhead_line_conductor_3;
conductor_B overhead_line_conductor_3;
};

object line_configuration {
conductor_N underground_line_conductor_9;
spacing line_spacing_21;
name line_configuration_41;
conductor_B underground_line_conductor_9;
};

object line_configuration {
conductor_N underground_line_conductor_4;
spacing line_spacing_22;
conductor_A underground_line_conductor_4;
name line_configuration_42;
};

object line_configuration {
conductor_N underground_line_conductor_7;
spacing line_spacing_20;
name line_configuration_43;
conductor_C underground_line_conductor_7;
};

object line_configuration {
name line_configuration_44;
spacing line_spacing_18;
conductor_N overhead_line_conductor_8;
conductor_C overhead_line_conductor_8;
conductor_B overhead_line_conductor_8;
};

object line_configuration {
name line_configuration_45;
spacing line_spacing_16;
conductor_N overhead_line_conductor_11;
conductor_A overhead_line_conductor_11;
conductor_C overhead_line_conductor_11;
conductor_B overhead_line_conductor_11;
};

object line_configuration {
name line_configuration_46;
spacing line_spacing_16;
conductor_N underground_line_conductor_4;
conductor_A underground_line_conductor_4;
conductor_C underground_line_conductor_4;
conductor_B underground_line_conductor_4;
};

object line_configuration {
conductor_N underground_line_conductor_7;
spacing line_spacing_21;
name line_configuration_47;
conductor_B underground_line_conductor_7;
};

object line_configuration {
conductor_N underground_line_conductor_9;
spacing line_spacing_22;
conductor_A underground_line_conductor_9;
name line_configuration_48;
};

object line_configuration {
name line_configuration_49;
spacing line_spacing_18;
conductor_N overhead_line_conductor_10;
conductor_C overhead_line_conductor_10;
conductor_B overhead_line_conductor_10;
};

object line_configuration {
name line_configuration_50;
spacing line_spacing_18;
conductor_N underground_line_conductor_9;
conductor_C underground_line_conductor_9;
conductor_B underground_line_conductor_9;
};

object line_configuration {
conductor_N underground_line_conductor_9;
spacing line_spacing_20;
name line_configuration_51;
conductor_C underground_line_conductor_9;
};

object line_configuration {
name line_configuration_52;
spacing line_spacing_18;
conductor_N underground_line_conductor_4;
conductor_C underground_line_conductor_4;
conductor_B underground_line_conductor_4;
};

object line_configuration {
name line_configuration_53;
spacing line_spacing_19;
conductor_N underground_line_conductor_4;
conductor_A underground_line_conductor_4;
conductor_B underground_line_conductor_4;
};

object line_configuration {
name line_configuration_54;
spacing line_spacing_19;
conductor_N underground_line_conductor_9;
conductor_A underground_line_conductor_9;
conductor_B underground_line_conductor_9;
};

object line_configuration {
conductor_N overhead_line_conductor_8;
spacing line_spacing_21;
name line_configuration_55;
conductor_B overhead_line_conductor_8;
};

object line_configuration {
conductor_N overhead_line_conductor_3;
spacing line_spacing_20;
name line_configuration_56;
conductor_C overhead_line_conductor_3;
};

object line_configuration {
name line_configuration_57;
spacing line_spacing_16;
conductor_N overhead_line_conductor_12;
conductor_A overhead_line_conductor_12;
conductor_C overhead_line_conductor_12;
conductor_B overhead_line_conductor_12;
};

object line_configuration {
conductor_N underground_line_conductor_7;
spacing line_spacing_22;
conductor_A underground_line_conductor_7;
name line_configuration_58;
};

object line_configuration {
name line_configuration_59;
spacing line_spacing_19;
conductor_N overhead_line_conductor_10;
conductor_A overhead_line_conductor_10;
conductor_B overhead_line_conductor_10;
};

object line_configuration {
name line_configuration_60;
spacing line_spacing_16;
conductor_N underground_line_conductor_13;
conductor_A underground_line_conductor_13;
conductor_C underground_line_conductor_13;
conductor_B underground_line_conductor_13;
};

object line_configuration {
name line_configuration_61;
spacing line_spacing_23;
conductor_N underground_line_conductor_13;
conductor_A underground_line_conductor_13;
conductor_C underground_line_conductor_13;
conductor_B underground_line_conductor_13;
};

object line_configuration {
name line_configuration_62;
spacing line_spacing_16;
conductor_N underground_line_conductor_14;
conductor_A underground_line_conductor_14;
conductor_C underground_line_conductor_14;
conductor_B underground_line_conductor_14;
};

object line_configuration {
name line_configuration_63;
spacing line_spacing_17;
conductor_N underground_line_conductor_7;
conductor_A underground_line_conductor_7;
conductor_C underground_line_conductor_7;
};

object line_configuration {
name line_configuration_64;
spacing line_spacing_19;
conductor_N underground_line_conductor_7;
conductor_A underground_line_conductor_7;
conductor_B underground_line_conductor_7;
};

object line_configuration {
name line_configuration_65;
spacing line_spacing_16;
conductor_N underground_line_conductor_9;
conductor_A underground_line_conductor_9;
conductor_C underground_line_conductor_9;
conductor_B underground_line_conductor_9;
};

object line_configuration {
name line_configuration_66;
spacing line_spacing_16;
conductor_N underground_line_conductor_15;
conductor_A underground_line_conductor_15;
conductor_C underground_line_conductor_15;
conductor_B underground_line_conductor_15;
};

object line_configuration {
conductor_N underground_line_conductor_14;
spacing line_spacing_21;
name line_configuration_67;
conductor_B underground_line_conductor_14;
};

object line_configuration {
name line_configuration_68;
spacing line_spacing_17;
conductor_N underground_line_conductor_14;
conductor_A underground_line_conductor_14;
conductor_C underground_line_conductor_14;
};

object line_configuration {
conductor_N underground_line_conductor_14;
spacing line_spacing_20;
name line_configuration_69;
conductor_C underground_line_conductor_14;
};

object line_spacing {
distance_BC 37.0 in;
name line_spacing_16;
distance_CN 37.0 in;
distance_AN 37.0 in;
distance_AB 37.0 in;
distance_BN 37.0 in;
distance_AC 37.0 in;
};

object line_spacing {
distance_CN 37.0 in;
distance_AN 37.0 in;
name line_spacing_17;
distance_AC 37.0 in;
};

object line_spacing {
distance_CN 37.0 in;
distance_BC 37.0 in;
name line_spacing_18;
distance_BN 37.0 in;
};

object line_spacing {
distance_AN 37.0 in;
name line_spacing_19;
distance_AB 37.0 in;
distance_BN 37.0 in;
};

object line_spacing {
distance_CN 37.0 in;
name line_spacing_20;
};

object line_spacing {
name line_spacing_21;
distance_BN 37.0 in;
};

object line_spacing {
distance_AN 37.0 in;
name line_spacing_22;
};

object line_spacing {
distance_BC 48.0 in;
name line_spacing_23;
distance_CN 36.0 in;
distance_AN 36.0 in;
distance_AB 48.0 in;
distance_BN 36.0 in;
distance_AC 48.0 in;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_1;
parent R3-12-47-3_meter_1;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 0+0j;
constant_power_B 2102.3767+707.6037j;
constant_power_A 2102.3767+707.6037j;
nominal_voltage 7200;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_2;
parent R3-12-47-3_meter_2;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_3;
parent R3-12-47-3_meter_3;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 0+0j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_4;
parent R3-12-47-3_meter_4;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 0+0j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_5;
parent R3-12-47-3_meter_5;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_6;
parent R3-12-47-3_meter_6;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 4190.0561+1410.2606j;
constant_power_A 4190.0561+1410.2606j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_7;
parent R3-12-47-3_meter_7;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_8;
parent R3-12-47-3_meter_8;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 4190.0561+1410.2606j;
constant_power_B 4190.0561+1410.2606j;
constant_power_A 4190.0561+1410.2606j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_9;
parent R3-12-47-3_meter_9;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_10;
parent R3-12-47-3_meter_10;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_11;
parent R3-12-47-3_meter_11;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 2102.3767+707.6037j;
constant_power_A 2102.3767+707.6037j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_12;
parent R3-12-47-3_meter_12;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_13;
parent R3-12-47-3_meter_13;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_14;
parent R3-12-47-3_meter_14;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_15;
parent R3-12-47-3_meter_15;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_B 0+0j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_16;
parent R3-12-47-3_meter_16;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_17;
parent R3-12-47-3_meter_17;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6964.1087+2343.9324j;
constant_power_A 6964.1087+2343.9324j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_18;
parent R3-12-47-3_meter_18;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 10458.7835+3520.1463j;
constant_power_A 10458.7835+3520.1463j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_19;
parent R3-12-47-3_meter_19;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_20;
parent R3-12-47-3_meter_20;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_21;
parent R3-12-47-3_meter_21;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_22;
parent R3-12-47-3_meter_22;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_23;
parent R3-12-47-3_meter_23;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_24;
parent R3-12-47-3_meter_24;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_25;
parent R3-12-47-3_meter_25;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_26;
parent R3-12-47-3_meter_26;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3482.0544+1171.9662j;
constant_power_A 3482.0544+1171.9662j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_27;
parent R3-12-47-3_meter_27;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_28;
parent R3-12-47-3_meter_28;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_29;
parent R3-12-47-3_meter_29;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 10458.7835+3520.1463j;
constant_power_A 10458.7835+3520.1463j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_30;
parent R3-12-47-3_meter_30;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_31;
parent R3-12-47-3_meter_31;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_32;
parent R3-12-47-3_meter_32;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_33;
parent R3-12-47-3_meter_33;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_34;
parent R3-12-47-3_meter_34;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 0+0j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_35;
parent R3-12-47-3_meter_35;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_36;
parent R3-12-47-3_meter_36;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_37;
parent R3-12-47-3_meter_37;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 0+0j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_38;
parent R3-12-47-3_meter_38;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 4190.0561+1410.2606j;
constant_power_B 4190.0561+1410.2606j;
constant_power_A 4190.0561+1410.2606j;
nominal_voltage 7200;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_39;
parent R3-12-47-3_meter_39;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_40;
parent R3-12-47-3_meter_40;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_41;
parent R3-12-47-3_meter_41;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_B 0+0j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_42;
parent R3-12-47-3_meter_42;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_43;
parent R3-12-47-3_meter_43;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 13922.4777+4685.9329j;
constant_power_B 13922.4777+4685.9329j;
constant_power_A 13922.4777+4685.9329j;
nominal_voltage 7200;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_44;
parent R3-12-47-3_meter_44;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_45;
parent R3-12-47-3_meter_45;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_46;
parent R3-12-47-3_meter_46;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_47;
parent R3-12-47-3_meter_47;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_B 0+0j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_48;
parent R3-12-47-3_meter_48;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 2102.3767+707.6037j;
constant_power_B 2102.3767+707.6037j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_49;
parent R3-12-47-3_meter_49;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_50;
parent R3-12-47-3_meter_50;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_51;
parent R3-12-47-3_meter_51;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_52;
parent R3-12-47-3_meter_52;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_53;
parent R3-12-47-3_meter_53;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 2790.3751+939.1655j;
constant_power_B 2790.3751+939.1655j;
constant_power_A 2790.3751+939.1655j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_54;
parent R3-12-47-3_meter_54;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_55;
parent R3-12-47-3_meter_55;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 2102.3767+707.6037j;
constant_power_B 2102.3767+707.6037j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases CN;
load_class A;
name R3-12-47-3_load_56;
parent R3-12-47-3_meter_56;
voltage_C -3600+6235j;
constant_power_C 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases BN;
load_class A;
name R3-12-47-3_load_57;
parent R3-12-47-3_meter_57;
voltage_B -3600-6235j;
nominal_voltage 7200;
constant_power_B 6956.7509+2341.4559j;
};

object load {
phases BN;
load_class A;
name R3-12-47-3_load_58;
parent R3-12-47-3_meter_58;
voltage_B -3600-6235j;
nominal_voltage 7200;
constant_power_B 6956.7509+2341.4559j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_59;
parent R3-12-47-3_meter_59;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_60;
parent R3-12-47-3_meter_60;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_61;
parent R3-12-47-3_meter_61;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_62;
parent R3-12-47-3_meter_62;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_63;
parent R3-12-47-3_meter_63;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 2790.3751+939.1655j;
constant_power_B 2790.3751+939.1655j;
constant_power_A 2790.3751+939.1655j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_64;
parent R3-12-47-3_meter_64;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_65;
parent R3-12-47-3_meter_65;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_66;
parent R3-12-47-3_meter_66;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_67;
parent R3-12-47-3_meter_67;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 2102.3767+707.6037j;
constant_power_A 2102.3767+707.6037j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_68;
parent R3-12-47-3_meter_68;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_69;
parent R3-12-47-3_meter_69;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_70;
parent R3-12-47-3_meter_70;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_71;
parent R3-12-47-3_meter_71;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 20902.8902+7035.3527j;
constant_power_B 20902.8902+7035.3527j;
constant_power_A 20902.8902+7035.3527j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_72;
parent R3-12-47-3_meter_72;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_73;
parent R3-12-47-3_meter_73;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 10458.7835+3520.1463j;
constant_power_B 0+0j;
constant_power_A 10458.7835+3520.1463j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_74;
parent R3-12-47-3_meter_74;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_75;
parent R3-12-47-3_meter_75;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 0+0j;
constant_power_B 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_76;
parent R3-12-47-3_meter_76;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 0+0j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_77;
parent R3-12-47-3_meter_77;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_78;
parent R3-12-47-3_meter_78;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 27859.6244+9376.803j;
constant_power_B 27859.6244+9376.803j;
constant_power_A 27859.6244+9376.803j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_79;
parent R3-12-47-3_meter_79;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_80;
parent R3-12-47-3_meter_80;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 4190.0561+1410.2606j;
constant_power_B 4190.0561+1410.2606j;
constant_power_A 4190.0561+1410.2606j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_81;
parent R3-12-47-3_meter_81;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 0+0j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_82;
parent R3-12-47-3_meter_82;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 0+0j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_83;
parent R3-12-47-3_meter_83;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 4190.0561+1410.2606j;
constant_power_B 4190.0561+1410.2606j;
constant_power_A 4190.0561+1410.2606j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_84;
parent R3-12-47-3_meter_84;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_85;
parent R3-12-47-3_meter_85;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
constant_power_A 0+0j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_86;
parent R3-12-47-3_meter_86;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_87;
parent R3-12-47-3_meter_87;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 10458.7835+3520.1463j;
constant_power_B 10458.7835+3520.1463j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_88;
parent R3-12-47-3_meter_88;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_89;
parent R3-12-47-3_meter_89;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_90;
parent R3-12-47-3_meter_90;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_91;
parent R3-12-47-3_meter_91;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_92;
parent R3-12-47-3_meter_92;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_93;
parent R3-12-47-3_meter_93;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_94;
parent R3-12-47-3_meter_94;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_95;
parent R3-12-47-3_meter_95;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_96;
parent R3-12-47-3_meter_96;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_97;
parent R3-12-47-3_meter_97;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases ABN;
load_class A;
name R3-12-47-3_load_98;
parent R3-12-47-3_meter_98;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
constant_power_B 3478.3754+1170.728j;
constant_power_A 3478.3754+1170.728j;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_99;
parent R3-12-47-3_meter_99;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 1376.0063+463.1269j;
constant_power_B 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_100;
parent R3-12-47-3_meter_100;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 1376.0063+463.1269j;
constant_power_B 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_101;
parent R3-12-47-3_meter_101;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ACN;
load_class A;
name R3-12-47-3_load_102;
parent R3-12-47-3_meter_102;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 1376.0063+463.1269j;
constant_power_A 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_103;
parent R3-12-47-3_meter_103;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 6956.7509+2341.4559j;
constant_power_B 6956.7509+2341.4559j;
constant_power_A 6956.7509+2341.4559j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_104;
parent R3-12-47-3_meter_104;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases BCN;
load_class A;
name R3-12-47-3_load_105;
parent R3-12-47-3_meter_105;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
constant_power_C 1376.0063+463.1269j;
constant_power_B 1376.0063+463.1269j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_106;
parent R3-12-47-3_meter_106;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 4190.0561+1410.2606j;
constant_power_B 4190.0561+1410.2606j;
constant_power_A 4190.0561+1410.2606j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class A;
name R3-12-47-3_load_107;
parent R3-12-47-3_meter_107;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 3478.3754+1170.728j;
constant_power_B 0+0j;
constant_power_A 3478.3754+1170.728j;
nominal_voltage 7200;
};

object load {
phases ABCN;
load_class R;
name R3-12-47-3_load_108;
parent R3-12-47-3_meter_108;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
constant_power_C 69300+43000j;
constant_power_B 69300+43000j;
constant_power_A 69300+43000j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_1;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_2;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_3;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_4;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_5;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_6;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_7;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_8;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_9;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_10;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_11;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_12;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_13;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_14;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_15;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_16;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_17;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_18;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_19;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_20;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_21;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_22;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_23;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_24;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_25;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_26;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_27;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_28;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_29;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_30;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_31;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_32;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_33;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_34;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_35;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_36;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_37;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_38;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_39;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_40;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_41;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_42;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_43;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_44;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_45;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_46;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_47;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_48;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_49;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_50;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_51;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_52;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_53;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_54;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_55;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_meter_56;
};

object meter {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_meter_57;
};

object meter {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_meter_58;
};

object meter {
phases ABN;
name R3-12-47-3_meter_59;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_60;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_61;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_62;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_63;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_64;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_65;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_66;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_67;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_68;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_69;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_70;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_71;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_72;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_73;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_74;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_75;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_76;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_77;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_78;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_79;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_80;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_81;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_82;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_83;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_84;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_85;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_86;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_87;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_88;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_89;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_90;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_91;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_92;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_93;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_94;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_95;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_96;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_97;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABN;
name R3-12-47-3_meter_98;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_99;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_100;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_101;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases ACN;
name R3-12-47-3_meter_102;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_103;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_104;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases BCN;
name R3-12-47-3_meter_105;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_106;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_107;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_108;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object meter {
phases ABCN;
name R3-12-47-3_meter_109;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1;
parent R3-12-47-3_meter_109;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_2;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_3;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_4;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_5;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_6;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_7;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_8;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_9;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_10;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_11;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_12;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_13;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_14;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_15;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_16;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_17;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_18;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_19;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_20;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_21;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_22;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_23;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_24;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_25;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_26;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_27;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_28;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_29;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_30;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_31;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_32;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_33;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_34;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_35;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_36;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_37;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_38;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_39;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_40;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_41;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_42;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_43;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_44;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_45;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_46;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_47;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_48;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_49;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_50;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_51;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_52;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_53;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_54;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_55;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_56;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_57;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_58;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_59;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_60;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_61;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_62;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_63;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_64;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_65;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_66;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_67;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_68;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_69;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_70;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_71;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_72;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_73;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_74;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_75;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_76;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_77;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_78;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_79;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_80;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_81;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_82;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_83;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_84;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_85;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_86;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_87;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_88;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_89;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_90;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_91;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_92;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_93;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_94;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_95;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_96;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_97;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_98;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_99;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_100;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_101;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_102;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_103;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_104;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_105;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_106;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_107;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_108;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_109;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_110;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_111;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_112;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_113;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_114;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_115;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_116;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_117;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_118;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_119;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_120;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_121;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_122;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_123;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_124;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_125;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_126;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_127;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_128;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_129;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_130;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_131;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_132;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_133;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_134;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_135;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_136;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_137;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_138;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_139;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_140;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_141;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_142;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_143;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_144;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_145;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_146;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_147;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_148;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_149;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_150;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_151;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_152;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_153;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_154;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_155;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_156;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_157;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_158;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_159;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_160;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_161;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_162;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_163;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_164;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_165;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_166;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_167;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_168;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_169;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_170;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_171;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_172;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_173;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_174;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_175;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_176;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_177;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_178;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_179;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_180;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_181;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_182;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_183;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_184;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_185;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_186;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_187;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_188;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_189;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_190;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_191;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_192;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_193;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_194;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_195;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_196;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_197;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_198;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_199;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_200;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_201;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_202;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_203;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_204;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_205;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_206;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_207;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_208;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_209;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_210;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_211;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_212;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_213;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_214;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_215;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_216;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_217;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_218;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_219;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_220;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_221;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_222;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_223;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_224;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_225;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_226;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_227;
};

object node {
phases ABCN;
name R3-12-47-3_node_228;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_229;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_230;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_231;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_232;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_233;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_234;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_235;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_236;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_237;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_238;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_239;
};

object node {
phases ABCN;
name R3-12-47-3_node_240;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_241;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_242;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_243;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_244;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_245;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_246;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_247;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_248;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_249;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_250;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_251;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_252;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_253;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_254;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_255;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_256;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_257;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_258;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_259;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_260;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_261;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_262;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_263;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_264;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_265;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_266;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_267;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_268;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_269;
};

object node {
phases ABCN;
name R3-12-47-3_node_270;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_271;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_272;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_273;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_274;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_275;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_276;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_277;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_278;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_279;
};

object node {
phases ABCN;
name R3-12-47-3_node_280;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_281;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_282;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_283;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_284;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_285;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_286;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_287;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_288;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_289;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_290;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_291;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_292;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_293;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_294;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_295;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_296;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_297;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_298;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_299;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_300;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_301;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_302;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_303;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_304;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_305;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_306;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_307;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_308;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_309;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_310;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_311;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_312;
};

object node {
phases ABCN;
name R3-12-47-3_node_313;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_314;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_315;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_316;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_317;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_318;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_319;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_320;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_321;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_322;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_323;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_324;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_325;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_326;
};

object node {
phases ABCN;
name R3-12-47-3_node_327;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_328;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_329;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_330;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_331;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_332;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_333;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_334;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_335;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_336;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_337;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_338;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_339;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_340;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_341;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_342;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_343;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_344;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_345;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_346;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_347;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_348;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_349;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_350;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_351;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_352;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_353;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_354;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_355;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_356;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_357;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_358;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_359;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_360;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_361;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_362;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_363;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_364;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_365;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_366;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_367;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_368;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_369;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_370;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_371;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_372;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_373;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_374;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_375;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_376;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_377;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_378;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_379;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_380;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_381;
};

object node {
phases BCN;
name R3-12-47-3_node_382;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_383;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_384;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_385;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_386;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_387;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_388;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_389;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_390;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_391;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_392;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_393;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_394;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_395;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_396;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_397;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_398;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_399;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_400;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_401;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_402;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_403;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_404;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_405;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_406;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_407;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_408;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_409;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_410;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_411;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_412;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_413;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_414;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_415;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_416;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_417;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_418;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_419;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_420;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_421;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_422;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_423;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_424;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_425;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_426;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_427;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_428;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_429;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_430;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_431;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_432;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_433;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_434;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_435;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_436;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_437;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_438;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_439;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_440;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_441;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_442;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_443;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_444;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_445;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_446;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_447;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_448;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_449;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_450;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_451;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_452;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_453;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_454;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_455;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_456;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_457;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_458;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_459;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_460;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_461;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_462;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_463;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_464;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_465;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_466;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_467;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_468;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_469;
};

object node {
phases ABCN;
name R3-12-47-3_node_470;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_471;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_472;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_473;
};

object node {
phases ACN;
name R3-12-47-3_node_474;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_475;
voltage_A 7200+0.0j;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_476;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_477;
};

object node {
phases ABCN;
name R3-12-47-3_node_478;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_479;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_480;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_481;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_482;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_483;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_484;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_485;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_486;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_487;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_488;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_489;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_490;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_491;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_492;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_493;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_494;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_495;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_496;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_497;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_498;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_499;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_500;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_501;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_502;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_503;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_504;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_505;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_506;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_507;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_508;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_509;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_510;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_511;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_512;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_513;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_514;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_515;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_516;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_517;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_518;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_519;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_520;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_521;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_522;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_523;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_524;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_525;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_526;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_527;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_528;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_529;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_530;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_531;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_532;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_533;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_534;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_535;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_536;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_537;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_538;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_539;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_540;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_541;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_542;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_543;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_544;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_545;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_546;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_547;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_548;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_549;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_550;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_551;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_552;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_553;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_554;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_555;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_556;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_557;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_558;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_559;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_560;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_561;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_562;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_563;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_564;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_565;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_566;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_567;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_568;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_569;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_570;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_571;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_572;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_573;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_574;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_575;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_576;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_577;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_578;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_579;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_580;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_581;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_582;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_583;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_584;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_585;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_586;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_587;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_588;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_589;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_590;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_591;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_592;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_593;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_594;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_595;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_596;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_597;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_598;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_599;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_600;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_601;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_602;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_603;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_604;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_605;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_606;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_607;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_608;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_609;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_610;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_611;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_612;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_613;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_614;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_615;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_616;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_617;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_618;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_619;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_620;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_621;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_622;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_623;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_624;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_625;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_626;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_627;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_628;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_629;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_630;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_631;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_632;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_633;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_634;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_635;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_636;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_637;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_638;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_639;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_640;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_641;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_642;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_643;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_644;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_645;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_646;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_647;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_648;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_649;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_650;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_651;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_652;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_653;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_654;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_655;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_656;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_657;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_658;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_659;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_660;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_661;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_662;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_663;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_664;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_665;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_666;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_667;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_668;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_669;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_670;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_671;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_672;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_673;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_674;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_675;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_676;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_677;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_678;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_679;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_680;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_681;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_682;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_683;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_684;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_685;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_686;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_687;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_688;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_689;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_690;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_691;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_692;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_693;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_694;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_695;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_696;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_697;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_698;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_699;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_700;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_701;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_702;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_703;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_704;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_705;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_706;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_707;
};

object node {
phases ABCN;
name R3-12-47-3_node_708;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_709;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_710;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_711;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_712;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_713;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_714;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_715;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_716;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_717;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_718;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_719;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_720;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_721;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_722;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_723;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_724;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_725;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_726;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_727;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_728;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_729;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_730;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_731;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_732;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_733;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_734;
};

object node {
phases BCN;
name R3-12-47-3_node_735;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_736;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_737;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_738;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_739;
};

object node {
phases BCN;
name R3-12-47-3_node_740;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_741;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_742;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_743;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_744;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_745;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_746;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_747;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_748;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_749;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_750;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_751;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_752;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_753;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_754;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_755;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_756;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_757;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_758;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_759;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_760;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_761;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_762;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_763;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_764;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_765;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_766;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_767;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_768;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_769;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_770;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_771;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_772;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_773;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_774;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_775;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_776;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_777;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_778;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_779;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_780;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_781;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_782;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_783;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_784;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_785;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_786;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_787;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_788;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_789;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_790;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_791;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_792;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_793;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_794;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_795;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_796;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_797;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_798;
};

object node {
phases ABCN;
name R3-12-47-3_node_799;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_800;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_801;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_802;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_803;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_804;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_805;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_806;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_807;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_808;
};

object node {
phases ABCN;
name R3-12-47-3_node_809;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_810;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_811;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_812;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_813;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_814;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_815;
voltage_A 7200+0.0j;
};

object node {
phases ACN;
name R3-12-47-3_node_816;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_817;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_818;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_819;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_820;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_821;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_822;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_823;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_824;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_825;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_826;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_827;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_828;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_829;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_830;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_831;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_832;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_833;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_834;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_835;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_836;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_837;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_838;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_839;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_840;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_841;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_842;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_843;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_844;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_845;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_846;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_847;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_848;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_849;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_850;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_851;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_852;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_853;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_854;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_855;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_856;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_857;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_858;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_859;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_860;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_861;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_862;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_863;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_864;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_865;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_866;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_867;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_868;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_869;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_870;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_871;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_871_2;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_872;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_873;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_874;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_875;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_876;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_877;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_878;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_879;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_880;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_881;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_882;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_883;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_884;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_885;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_886;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_887;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_888;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_889;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_890;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_891;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_892;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_893;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_894;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_895;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_896;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_897;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_898;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_899;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_900;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_901;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_902;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_903;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_904;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_905;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_906;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_907;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_908;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_909;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_910;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_911;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_912;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_913;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_914;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_915;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_916;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_917;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_918;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_919;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_920;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_921;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_922;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_923;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_924;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_925;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_926;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_927;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_928;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_929;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_930;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_931;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_932;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_933;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_934;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_935;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_936;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_937;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_938;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_939;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_940;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_941;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_942;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_943;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_944;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_945;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_946;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_947;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_948;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_949;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_950;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_951;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_952;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_953;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_954;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_955;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_956;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_957;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_958;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_959;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_960;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_961;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_962;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_963;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_964;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_965;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_966;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_967;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_968;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_969;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_970;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_971;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_972;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_973;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_974;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_975;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_976;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_977;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_978;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_979;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_980;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_981;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_982;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_983;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_984;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_985;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_986;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_987;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_988;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_989;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_990;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_991;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_992;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_993;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_994;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_995;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_996;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_997;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_998;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_999;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1000;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1001;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1002;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1003;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1004;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1005;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1006;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1007;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1008;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1009;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1010;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1011;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1012;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1013;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1014;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1015;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1016;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1017;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1018;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1019;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1020;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1021;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1022;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1023;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1024;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1025;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1026;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1027;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1028;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1029;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1030;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1031;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1032;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1033;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1034;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1035;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1036;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1037;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1038;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1039;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1040;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1041;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1042;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1043;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1044;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1045;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1046;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1047;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1048;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1049;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1050;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1051;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1052;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1053;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1054;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1055;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1056;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1057;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1058;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1059;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1060;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1061;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1062;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1063;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1064;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1065;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1066;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1067;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1068;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1069;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1070;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1071;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1072;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1073;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1074;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1075;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1076;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1077;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1078;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1079;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1080;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1081;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1082;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1083;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1084;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1085;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1086;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1087;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1088;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_1089;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1090;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1091;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1092;
voltage_A 7200+0.0j;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1093;
};

object node {
phases ABCN;
name R3-12-47-3_node_1094;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1095;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1096;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1097;
};

object node {
phases ACN;
name R3-12-47-3_node_1098;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1099;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1100;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1101;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1102;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1103;
};

object node {
phases ABCN;
name R3-12-47-3_node_1104;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1105;
};

object node {
phases ABCN;
name R3-12-47-3_node_1106;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1107;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1108;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1109;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1110;
};

object node {
phases ABCN;
name R3-12-47-3_node_1111;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1112;
};

object node {
phases ABCN;
name R3-12-47-3_node_1113;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1114;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1115;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1116;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1117;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1118;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1119;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1120;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1121;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1122;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1123;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1124;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1125;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_1126;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1127;
};

object node {
phases ABN;
name R3-12-47-3_node_1128;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1129;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1130;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1131;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1132;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1133;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1134;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1135;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1136;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1137;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1138;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1139;
};

object node {
phases ABN;
name R3-12-47-3_node_1140;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1141;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1142;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1143;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1144;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1145;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1146;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1147;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1148;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1149;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1150;
};

object node {
phases ABN;
name R3-12-47-3_node_1151;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1152;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1153;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1154;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1155;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1156;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1157;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1158;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1159;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1160;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1161;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1162;
};

object node {
phases ABN;
name R3-12-47-3_node_1163;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1164;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1165;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1166;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1167;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1168;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1169;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1170;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1171;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1172;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1173;
};

object node {
phases ABN;
name R3-12-47-3_node_1174;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1175;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1176;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1177;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1178;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1179;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1180;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1181;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1182;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1183;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1184;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1185;
};

object node {
phases ABCN;
name R3-12-47-3_node_1186;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1187;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1188;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1189;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1190;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1191;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1192;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1193;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1194;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1195;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1196;
};

object node {
phases ABCN;
name R3-12-47-3_node_1197;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_B -3600-6235j;
phases BN;
nominal_voltage 7200;
name R3-12-47-3_node_1198;
};

object node {
phases ABN;
name R3-12-47-3_node_1199;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1200;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1201;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1202;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1203;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1204;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1205;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1206;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1207;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1208;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1209;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1210;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1211;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1212;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1213;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1214;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1215;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1216;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1217;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1218;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1219;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1220;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1221;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1222;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1223;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1224;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1225;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1226;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1227;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1228;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1229;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1230;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1231;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1232;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1233;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1234;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1235;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1236;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1237;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1238;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1239;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1240;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1241;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1242;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1243;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1244;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1245;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1246;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1247;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1248;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1249;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1250;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1251;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1252;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1253;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1254;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1255;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1256;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1257;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1258;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1259;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1260;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1261;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1262;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1263;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1264;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1265;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1266;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1267;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1268;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1269;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1270;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1271;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1272;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1273;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1274;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1275;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1276;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1277;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1278;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1279;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1280;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1281;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1282;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1283;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1284;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1285;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1286;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1287;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1288;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1289;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1290;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1291;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1292;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1293;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1294;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1295;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1296;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1297;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1298;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1299;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1300;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1301;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1302;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1303;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1304;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1305;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1306;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1307;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1308;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1309;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1310;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1311;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1312;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1313;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1314;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1315;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1316;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1317;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1318;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1319;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1320;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1321;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1322;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1323;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1324;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1325;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1326;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1327;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1328;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1329;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1330;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1331;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1332;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1333;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1334;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1335;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1336;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1337;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1338;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1339;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1340;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1341;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1342;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1343;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1344;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1345;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1346;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1347;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1348;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1349;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1350;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1351;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1352;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1353;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1354;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1355;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1356;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1357;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1358;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1359;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1360;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1361;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1362;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1363;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1364;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1365;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1366;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1367;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1368;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1369;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1370;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1371;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1372;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1373;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1374;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1375;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1376;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1377;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1378;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1379;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1380;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1381;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1382;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1383;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1384;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1385;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1386;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1387;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1388;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1389;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1390;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1391;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1392;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1393;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1394;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1395;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1396;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1397;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1398;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1399;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1400;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1401;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1402;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1403;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1404;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1405;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1406;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1407;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1408;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1409;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1410;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1411;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1412;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1413;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1414;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1415;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1416;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1417;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1418;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1419;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1420;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1421;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1422;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1423;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1424;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1425;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1426;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1427;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1428;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1429;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1430;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1431;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1432;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1433;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1434;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1435;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1436;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1437;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1438;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1439;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1440;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1441;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1442;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1443;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1444;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1445;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1446;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1447;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_1448;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1449;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1450;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1451;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1452;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1453;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1454;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1455;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1456;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1457;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1458;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1459;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1460;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_1461;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1462;
voltage_A 7200+0.0j;
};

object node {
phases ABN;
name R3-12-47-3_node_1463;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1464;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1465;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1466;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1467;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1468;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1469;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1470;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1471;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1472;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1473;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1474;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1475;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1476;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1477;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1478;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1479;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1480;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1481;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1482;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1483;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1484;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1485;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1486;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1487;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1488;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1489;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1490;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1491;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1492;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1493;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1494;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1495;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1496;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1497;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1498;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1499;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1500;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1501;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1502;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1503;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1504;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1505;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1506;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1507;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1508;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1509;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1510;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1511;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1512;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1513;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1514;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1515;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1516;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1517;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1518;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1519;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1520;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1521;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1522;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1523;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1524;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1525;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1526;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1527;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1528;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1529;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1530;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1531;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1532;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1533;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1534;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1535;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1536;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1537;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1538;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1539;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1540;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1541;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1542;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1543;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1544;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1545;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1546;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1547;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1548;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1549;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1550;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1551;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1552;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1553;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1554;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1555;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1556;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1557;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1558;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1559;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1560;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1561;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1562;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1563;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1564;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1565;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1566;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1567;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1568;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1569;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1570;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1571;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1572;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1573;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1574;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1575;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1576;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1577;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1578;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1579;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1580;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1581;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1582;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1583;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1584;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1585;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1586;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1587;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1588;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1589;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1590;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1591;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1592;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1593;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1594;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1595;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1596;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1597;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1598;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1599;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1600;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1601;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1602;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1603;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1604;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1605;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1606;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1607;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1608;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1609;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1610;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1611;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1612;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1613;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1614;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1615;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1616;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1617;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1618;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1619;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1620;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1621;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1622;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1623;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1624;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1625;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1626;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1627;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1628;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1629;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1630;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1631;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1632;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1633;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1634;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1635;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1636;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1637;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1638;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1639;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1640;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1641;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1642;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1643;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1644;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1645;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1646;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1647;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1648;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1649;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1650;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1651;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1652;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1653;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1654;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1655;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1656;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1657;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1658;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1659;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1660;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1661;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1662;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1663;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1664;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1665;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1666;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1667;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1668;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1669;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1670;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1671;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1672;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1673;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1674;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1675;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1676;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1677;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1678;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1679;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1680;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1681;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1682;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1683;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1684;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1685;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1686;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1687;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1688;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1689;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1690;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1691;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1692;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1693;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1694;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1695;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1696;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1697;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1698;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1699;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1700;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1701;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1702;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1703;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1704;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1705;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1706;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1707;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1708;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1709;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1710;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1711;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1712;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1713;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1714;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1715;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1716;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1717;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1718;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1719;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1720;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1721;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1722;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1723;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1724;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1725;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1726;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1727;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1728;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1729;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1730;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1731;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1732;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1733;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1734;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1735;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1736;
};

object node {
voltage_C -3600+6235j;
phases CN;
nominal_voltage 7200;
name R3-12-47-3_node_1737;
};

object node {
phases BCN;
name R3-12-47-3_node_1738;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1739;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1740;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1741;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1742;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1743;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1744;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1745;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1746;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1747;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1748;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1749;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1750;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1751;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1752;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1753;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1754;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1755;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1756;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1757;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1758;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1759;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1760;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1761;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1762;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1763;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1764;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1765;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1766;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1767;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1768;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1769;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1770;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1771;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1772;
voltage_A 7200+0.0j;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1773;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_1774;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1775;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1776;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1777;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1778;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1779;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1780;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1781;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1782;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1783;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1784;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1785;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1786;
voltage_A 7200+0.0j;
};

object node {
phases ABN;
name R3-12-47-3_node_1787;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1788;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1789;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1790;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1791;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1792;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1793;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1794;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1795;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1796;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases AN;
nominal_voltage 7200;
name R3-12-47-3_node_1797;
voltage_A 7200+0.0j;
};

object node {
phases ABCN;
name R3-12-47-3_node_1798;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1799;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1800;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1801;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1802;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1803;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1804;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1805;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1806;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1807;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1808;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1809;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1810;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1811;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1812;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1813;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1814;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1815;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1816;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1817;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1818;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1819;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1820;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1821;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1822;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1823;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1824;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1825;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1826;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1827;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1828;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1829;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1830;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1831;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1832;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1833;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1834;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1835;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1836;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1837;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1838;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1839;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1840;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1841;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1842;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1843;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1844;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1845;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1846;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1847;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1848;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1849;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1850;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1851;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1852;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1853;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1854;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1855;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ACN;
name R3-12-47-3_node_1856;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1857;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1858;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1859;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1860;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1861;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1862;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1863;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1864;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1865;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1866;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1867;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1868;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1869;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1870;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1871;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1872;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1873;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1874;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1875;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1876;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1877;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1878;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1879;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1880;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1881;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1882;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1883;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1884;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1885;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1886;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1887;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1888;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1889;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1890;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1891;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1892;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1893;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1894;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1895;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1896;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1897;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1898;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1899;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1900;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1901;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1902;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1903;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1904;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1905;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1906;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1907;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1908;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1909;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1910;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABN;
name R3-12-47-3_node_1911;
voltage_B -3600-6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1912;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1913;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1914;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1915;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1916;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1917;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1918;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1919;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1920;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1921;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1922;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1923;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1924;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1925;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1926;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1927;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1928;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1929;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1930;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1931;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1932;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1933;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1934;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1935;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1936;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1937;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1938;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1939;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1940;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1941;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1942;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1943;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1944;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1945;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1946;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1947;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1948;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1949;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1950;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1951;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1952;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1953;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1954;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1955;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1956;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1957;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1958;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1959;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1960;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1961;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1962;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1963;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1964;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1965;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1966;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1967;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1968;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1969;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1970;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1971;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1972;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1973;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1974;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1975;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1976;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1977;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1978;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1979;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1980;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1981;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1982;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1983;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1984;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1985;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1986;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1987;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1988;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1989;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1990;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1991;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1992;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1993;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1994;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1995;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1996;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1997;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases BCN;
name R3-12-47-3_node_1998;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_1999;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_2000;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object node {
phases ABCN;
name R3-12-47-3_node_2001;
bustype SWING;
voltage_B -3600-6235j;
voltage_C -3600+6235j;
voltage_A 7200+0.0j;
nominal_voltage 7200;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_339;
name R3-12-47-3_ol_1;
to R3-12-47-3_node_402;
length 164.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_403;
name R3-12-47-3_ol_2;
to R3-12-47-3_node_404;
length 148.100;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_405;
name R3-12-47-3_ol_3;
to R3-12-47-3_node_406;
length 159.900;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_405;
name R3-12-47-3_ol_4;
to R3-12-47-3_node_411;
length 196.800;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_5;
name R3-12-47-3_ol_5;
to R3-12-47-3_node_6;
length 167.900;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_6;
name R3-12-47-3_ol_6;
to R3-12-47-3_node_7;
length 218.300;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_8;
name R3-12-47-3_ol_7;
to R3-12-47-3_node_9;
length 288.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_9;
name R3-12-47-3_ol_8;
to R3-12-47-3_node_10;
length 388.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_9;
name R3-12-47-3_ol_9;
to R3-12-47-3_node_11;
length 124.800;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_11;
name R3-12-47-3_ol_10;
to R3-12-47-3_node_12;
length 53.800;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_11;
name R3-12-47-3_ol_11;
to R3-12-47-3_node_29;
length 116.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_13;
name R3-12-47-3_ol_12;
to R3-12-47-3_node_14;
length 192.300;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_14;
name R3-12-47-3_ol_13;
to R3-12-47-3_node_15;
length 143.700;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_15;
name R3-12-47-3_ol_14;
to R3-12-47-3_node_18;
length 358.400;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_16;
name R3-12-47-3_ol_15;
to R3-12-47-3_node_17;
length 129.100;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_18;
name R3-12-47-3_ol_16;
to R3-12-47-3_node_19;
length 252.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_19;
name R3-12-47-3_ol_17;
to R3-12-47-3_node_20;
length 322.800;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_20;
name R3-12-47-3_ol_18;
to R3-12-47-3_node_21;
length 223.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_21;
name R3-12-47-3_ol_19;
to R3-12-47-3_node_22;
length 300.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_22;
name R3-12-47-3_ol_20;
to R3-12-47-3_node_23;
length 167.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_23;
name R3-12-47-3_ol_21;
to R3-12-47-3_node_24;
length 213.200;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_24;
name R3-12-47-3_ol_22;
to R3-12-47-3_node_25;
length 156.200;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_25;
name R3-12-47-3_ol_23;
to R3-12-47-3_node_26;
length 264.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_25;
name R3-12-47-3_ol_24;
to R3-12-47-3_node_27;
length 238.200;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_17;
name R3-12-47-3_ol_25;
to R3-12-47-3_node_28;
length 122.000;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_29;
name R3-12-47-3_ol_26;
to R3-12-47-3_node_30;
length 247.300;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_30;
name R3-12-47-3_ol_27;
to R3-12-47-3_node_31;
length 250.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_31;
name R3-12-47-3_ol_28;
to R3-12-47-3_node_32;
length 281.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_32;
name R3-12-47-3_ol_29;
to R3-12-47-3_node_68;
length 347.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_33;
name R3-12-47-3_ol_30;
to R3-12-47-3_node_34;
length 125.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_33;
name R3-12-47-3_ol_31;
to R3-12-47-3_node_66;
length 84.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_34;
name R3-12-47-3_ol_32;
to R3-12-47-3_node_35;
length 379.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_35;
name R3-12-47-3_ol_33;
to R3-12-47-3_node_36;
length 422.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_36;
name R3-12-47-3_ol_34;
to R3-12-47-3_node_37;
length 213.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_37;
name R3-12-47-3_ol_35;
to R3-12-47-3_node_38;
length 122.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_37;
name R3-12-47-3_ol_36;
to R3-12-47-3_node_39;
length 183.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_39;
name R3-12-47-3_ol_37;
to R3-12-47-3_node_41;
length 423.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_28;
name R3-12-47-3_ol_38;
to R3-12-47-3_node_40;
length 287.300;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_41;
name R3-12-47-3_ol_39;
to R3-12-47-3_node_42;
length 140.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_41;
name R3-12-47-3_ol_40;
to R3-12-47-3_node_46;
length 229.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_42;
name R3-12-47-3_ol_41;
to R3-12-47-3_node_43;
length 110.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_42;
name R3-12-47-3_ol_42;
to R3-12-47-3_node_45;
length 308.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_43;
name R3-12-47-3_ol_43;
to R3-12-47-3_node_44;
length 202.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_46;
name R3-12-47-3_ol_44;
to R3-12-47-3_node_47;
length 300.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_47;
name R3-12-47-3_ol_45;
to R3-12-47-3_node_48;
length 404.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_48;
name R3-12-47-3_ol_46;
to R3-12-47-3_node_49;
length 101.800;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_48;
name R3-12-47-3_ol_47;
to R3-12-47-3_node_53;
length 310.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_49;
name R3-12-47-3_ol_48;
to R3-12-47-3_node_50;
length 337.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_53;
name R3-12-47-3_ol_49;
to R3-12-47-3_node_54;
length 273.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_53;
name R3-12-47-3_ol_50;
to R3-12-47-3_node_61;
length 175.300;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_54;
name R3-12-47-3_ol_51;
to R3-12-47-3_node_55;
length 342.500;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_55;
name R3-12-47-3_ol_52;
to R3-12-47-3_node_56;
length 200.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_55;
name R3-12-47-3_ol_53;
to R3-12-47-3_node_60;
length 204.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_56;
name R3-12-47-3_ol_54;
to R3-12-47-3_node_57;
length 345.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_57;
name R3-12-47-3_ol_55;
to R3-12-47-3_node_58;
length 468.900;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_57;
name R3-12-47-3_ol_56;
to R3-12-47-3_node_59;
length 431.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_61;
name R3-12-47-3_ol_57;
to R3-12-47-3_node_62;
length 331.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_62;
name R3-12-47-3_ol_58;
to R3-12-47-3_node_64;
length 226.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_64;
name R3-12-47-3_ol_59;
to R3-12-47-3_node_65;
length 118.300;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_66;
name R3-12-47-3_ol_60;
to R3-12-47-3_node_67;
length 347.700;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_68;
name R3-12-47-3_ol_61;
to R3-12-47-3_node_69;
length 356.700;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_69;
name R3-12-47-3_ol_62;
to R3-12-47-3_node_70;
length 235.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_70;
name R3-12-47-3_ol_63;
to R3-12-47-3_node_71;
length 341.900;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_71;
name R3-12-47-3_ol_64;
to R3-12-47-3_node_72;
length 100.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_71;
name R3-12-47-3_ol_65;
to R3-12-47-3_node_78;
length 397.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_72;
name R3-12-47-3_ol_66;
to R3-12-47-3_node_73;
length 354.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_73;
name R3-12-47-3_ol_67;
to R3-12-47-3_node_75;
length 147.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_75;
name R3-12-47-3_ol_68;
to R3-12-47-3_node_76;
length 131.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_76;
name R3-12-47-3_ol_69;
to R3-12-47-3_node_77;
length 263.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_78;
name R3-12-47-3_ol_70;
to R3-12-47-3_node_79;
length 280.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_79;
name R3-12-47-3_ol_71;
to R3-12-47-3_node_80;
length 101.200;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_80;
name R3-12-47-3_ol_72;
to R3-12-47-3_node_81;
length 189.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_80;
name R3-12-47-3_ol_73;
to R3-12-47-3_node_83;
length 164.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_81;
name R3-12-47-3_ol_74;
to R3-12-47-3_node_82;
length 312.900;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_83;
name R3-12-47-3_ol_75;
to R3-12-47-3_node_84;
length 355.700;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_84;
name R3-12-47-3_ol_76;
to R3-12-47-3_node_86;
length 106.500;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_84;
name R3-12-47-3_ol_77;
to R3-12-47-3_node_87;
length 348.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_87;
name R3-12-47-3_ol_78;
to R3-12-47-3_node_90;
length 219.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_90;
name R3-12-47-3_ol_79;
to R3-12-47-3_node_91;
length 169.600;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_91;
name R3-12-47-3_ol_80;
to R3-12-47-3_node_92;
length 196.300;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_92;
name R3-12-47-3_ol_81;
to R3-12-47-3_node_93;
length 185.500;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_93;
name R3-12-47-3_ol_82;
to R3-12-47-3_node_94;
length 384.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_93;
name R3-12-47-3_ol_83;
to R3-12-47-3_node_119;
length 296.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_94;
name R3-12-47-3_ol_84;
to R3-12-47-3_node_95;
length 269.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_94;
name R3-12-47-3_ol_85;
to R3-12-47-3_node_118;
length 302.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_95;
name R3-12-47-3_ol_86;
to R3-12-47-3_node_96;
length 478.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_96;
name R3-12-47-3_ol_87;
to R3-12-47-3_node_98;
length 307.900;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_96;
name R3-12-47-3_ol_88;
to R3-12-47-3_node_116;
length 103.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_96;
name R3-12-47-3_ol_89;
to R3-12-47-3_node_117;
length 440.500;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_98;
name R3-12-47-3_ol_90;
to R3-12-47-3_node_99;
length 366.900;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_100;
name R3-12-47-3_ol_91;
to R3-12-47-3_node_101;
length 407.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_101;
name R3-12-47-3_ol_92;
to R3-12-47-3_node_102;
length 295.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_102;
name R3-12-47-3_ol_93;
to R3-12-47-3_node_103;
length 254.400;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_103;
name R3-12-47-3_ol_94;
to R3-12-47-3_node_104;
length 397.200;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_104;
name R3-12-47-3_ol_95;
to R3-12-47-3_node_105;
length 304.100;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_105;
name R3-12-47-3_ol_96;
to R3-12-47-3_node_106;
length 430.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_106;
name R3-12-47-3_ol_97;
to R3-12-47-3_node_107;
length 589.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_107;
name R3-12-47-3_ol_98;
to R3-12-47-3_node_108;
length 289.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_108;
name R3-12-47-3_ol_99;
to R3-12-47-3_node_111;
length 294.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_108;
name R3-12-47-3_ol_100;
to R3-12-47-3_node_112;
length 248.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_109;
name R3-12-47-3_ol_101;
to R3-12-47-3_node_110;
length 261.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_109;
name R3-12-47-3_ol_102;
to R3-12-47-3_node_150;
length 168.700;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_112;
name R3-12-47-3_ol_103;
to R3-12-47-3_node_113;
length 300.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_113;
name R3-12-47-3_ol_104;
to R3-12-47-3_node_114;
length 511.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_114;
name R3-12-47-3_ol_105;
to R3-12-47-3_node_115;
length 249.800;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_119;
name R3-12-47-3_ol_106;
to R3-12-47-3_node_120;
length 105.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_120;
name R3-12-47-3_ol_107;
to R3-12-47-3_node_124;
length 304.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_121;
name R3-12-47-3_ol_108;
to R3-12-47-3_node_123;
length 118.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_128;
name R3-12-47-3_ol_109;
to R3-12-47-3_node_129;
length 382.300;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_129;
name R3-12-47-3_ol_110;
to R3-12-47-3_node_130;
length 460.200;
configuration line_configuration_32;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_130;
name R3-12-47-3_ol_111;
to R3-12-47-3_node_131;
length 126.200;
configuration line_configuration_32;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_131;
name R3-12-47-3_ol_112;
to R3-12-47-3_node_132;
length 192.400;
configuration line_configuration_32;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_132;
name R3-12-47-3_ol_113;
to R3-12-47-3_node_136;
length 72.100;
configuration line_configuration_32;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_123;
name R3-12-47-3_ol_114;
to R3-12-47-3_node_135;
length 98.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_137;
name R3-12-47-3_ol_115;
to R3-12-47-3_node_138;
length 227.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_140;
name R3-12-47-3_ol_116;
to R3-12-47-3_node_141;
length 209.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_141;
name R3-12-47-3_ol_117;
to R3-12-47-3_node_142;
length 315.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_142;
name R3-12-47-3_ol_118;
to R3-12-47-3_node_143;
length 97.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_143;
name R3-12-47-3_ol_119;
to R3-12-47-3_node_144;
length 223.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_144;
name R3-12-47-3_ol_120;
to R3-12-47-3_node_145;
length 138.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_145;
name R3-12-47-3_ol_121;
to R3-12-47-3_node_147;
length 115.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_135;
name R3-12-47-3_ol_122;
to R3-12-47-3_node_146;
length 140.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_150;
name R3-12-47-3_ol_123;
to R3-12-47-3_node_151;
length 172.500;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_152;
name R3-12-47-3_ol_124;
to R3-12-47-3_node_153;
length 158.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_153;
name R3-12-47-3_ol_125;
to R3-12-47-3_node_154;
length 173.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_155;
name R3-12-47-3_ol_126;
to R3-12-47-3_node_156;
length 202.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_156;
name R3-12-47-3_ol_127;
to R3-12-47-3_node_157;
length 277.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_157;
name R3-12-47-3_ol_128;
to R3-12-47-3_node_159;
length 147.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_157;
name R3-12-47-3_ol_129;
to R3-12-47-3_node_163;
length 560.900;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_146;
name R3-12-47-3_ol_130;
to R3-12-47-3_node_149;
length 195.300;
configuration line_configuration_36;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_146;
name R3-12-47-3_ol_131;
to R3-12-47-3_node_158;
length 418.200;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_159;
name R3-12-47-3_ol_132;
to R3-12-47-3_node_160;
length 107.500;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_160;
name R3-12-47-3_ol_133;
to R3-12-47-3_node_161;
length 220.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_161;
name R3-12-47-3_ol_134;
to R3-12-47-3_node_162;
length 233.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_163;
name R3-12-47-3_ol_135;
to R3-12-47-3_node_166;
length 150.600;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_166;
name R3-12-47-3_ol_136;
to R3-12-47-3_node_167;
length 119.200;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_167;
name R3-12-47-3_ol_137;
to R3-12-47-3_node_168;
length 466.200;
configuration line_configuration_37;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_167;
name R3-12-47-3_ol_138;
to R3-12-47-3_node_210;
length 196.300;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_167;
name R3-12-47-3_ol_139;
to R3-12-47-3_node_223;
length 90.500;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_168;
name R3-12-47-3_ol_140;
to R3-12-47-3_node_169;
length 702.600;
configuration line_configuration_37;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_169;
name R3-12-47-3_ol_141;
to R3-12-47-3_node_171;
length 379.400;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_169;
name R3-12-47-3_ol_142;
to R3-12-47-3_node_183;
length 267.300;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_158;
name R3-12-47-3_ol_143;
to R3-12-47-3_node_170;
length 338.100;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_171;
name R3-12-47-3_ol_144;
to R3-12-47-3_node_172;
length 430.500;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_172;
name R3-12-47-3_ol_145;
to R3-12-47-3_node_173;
length 217.300;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_172;
name R3-12-47-3_ol_146;
to R3-12-47-3_node_174;
length 312.200;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_174;
name R3-12-47-3_ol_147;
to R3-12-47-3_node_175;
length 219.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_175;
name R3-12-47-3_ol_148;
to R3-12-47-3_node_176;
length 206.300;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_176;
name R3-12-47-3_ol_149;
to R3-12-47-3_node_178;
length 280.500;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_178;
name R3-12-47-3_ol_150;
to R3-12-47-3_node_179;
length 278.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_179;
name R3-12-47-3_ol_151;
to R3-12-47-3_node_180;
length 228.400;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_170;
name R3-12-47-3_ol_152;
to R3-12-47-3_node_182;
length 358.900;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_183;
name R3-12-47-3_ol_153;
to R3-12-47-3_node_184;
length 143.300;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_183;
name R3-12-47-3_ol_154;
to R3-12-47-3_node_186;
length 115.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_183;
name R3-12-47-3_ol_155;
to R3-12-47-3_node_188;
length 368.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_184;
name R3-12-47-3_ol_156;
to R3-12-47-3_node_185;
length 376.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_186;
name R3-12-47-3_ol_157;
to R3-12-47-3_node_187;
length 135.600;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_188;
name R3-12-47-3_ol_158;
to R3-12-47-3_node_191;
length 481.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_191;
name R3-12-47-3_ol_159;
to R3-12-47-3_node_192;
length 265.200;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_191;
name R3-12-47-3_ol_160;
to R3-12-47-3_node_195;
length 336.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_192;
name R3-12-47-3_ol_161;
to R3-12-47-3_node_193;
length 227.100;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_182;
name R3-12-47-3_ol_162;
to R3-12-47-3_node_194;
length 205.500;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_195;
name R3-12-47-3_ol_163;
to R3-12-47-3_node_196;
length 159.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_196;
name R3-12-47-3_ol_164;
to R3-12-47-3_node_197;
length 369.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_196;
name R3-12-47-3_ol_165;
to R3-12-47-3_node_199;
length 193.200;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_197;
name R3-12-47-3_ol_166;
to R3-12-47-3_node_198;
length 520.500;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_199;
name R3-12-47-3_ol_167;
to R3-12-47-3_node_200;
length 397.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_200;
name R3-12-47-3_ol_168;
to R3-12-47-3_node_201;
length 308.200;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_200;
name R3-12-47-3_ol_169;
to R3-12-47-3_node_207;
length 347.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_201;
name R3-12-47-3_ol_170;
to R3-12-47-3_node_202;
length 10.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_201;
name R3-12-47-3_ol_171;
to R3-12-47-3_node_203;
length 242.200;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_203;
name R3-12-47-3_ol_172;
to R3-12-47-3_node_204;
length 349.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_204;
name R3-12-47-3_ol_173;
to R3-12-47-3_node_206;
length 315.000;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_194;
name R3-12-47-3_ol_174;
to R3-12-47-3_node_205;
length 293.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_194;
name R3-12-47-3_ol_175;
to R3-12-47-3_node_1463;
length 249.200;
configuration line_configuration_34;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_207;
name R3-12-47-3_ol_176;
to R3-12-47-3_node_208;
length 299.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_208;
name R3-12-47-3_ol_177;
to R3-12-47-3_node_209;
length 114.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_210;
name R3-12-47-3_ol_178;
to R3-12-47-3_node_211;
length 92.400;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_210;
name R3-12-47-3_ol_179;
to R3-12-47-3_node_212;
length 170.000;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_212;
name R3-12-47-3_ol_180;
to R3-12-47-3_node_213;
length 90.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_212;
name R3-12-47-3_ol_181;
to R3-12-47-3_node_222;
length 288.500;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_213;
name R3-12-47-3_ol_182;
to R3-12-47-3_node_214;
length 201.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_214;
name R3-12-47-3_ol_183;
to R3-12-47-3_node_215;
length 290.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_215;
name R3-12-47-3_ol_184;
to R3-12-47-3_node_217;
length 102.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_215;
name R3-12-47-3_ol_185;
to R3-12-47-3_node_218;
length 104.000;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_205;
name R3-12-47-3_ol_186;
to R3-12-47-3_node_216;
length 149.200;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_218;
name R3-12-47-3_ol_187;
to R3-12-47-3_node_219;
length 176.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_219;
name R3-12-47-3_ol_188;
to R3-12-47-3_node_220;
length 243.700;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_220;
name R3-12-47-3_ol_189;
to R3-12-47-3_node_221;
length 302.100;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_216;
name R3-12-47-3_ol_190;
to R3-12-47-3_node_228;
length 283.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_216;
name R3-12-47-3_ol_191;
to R3-12-47-3_node_1470;
length 362.400;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_228;
name R3-12-47-3_ol_192;
to R3-12-47-3_node_242;
length 106.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_240;
name R3-12-47-3_ol_193;
to R3-12-47-3_node_241;
length 187.000;
configuration line_configuration_24;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_244;
name R3-12-47-3_ol_194;
to R3-12-47-3_node_245;
length 85.100;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_245;
name R3-12-47-3_ol_195;
to R3-12-47-3_node_246;
length 100.000;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_246;
name R3-12-47-3_ol_196;
to R3-12-47-3_node_247;
length 195.300;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_246;
name R3-12-47-3_ol_197;
to R3-12-47-3_node_248;
length 208.000;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_248;
name R3-12-47-3_ol_198;
to R3-12-47-3_node_249;
length 97.000;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_249;
name R3-12-47-3_ol_199;
to R3-12-47-3_node_250;
length 165.000;
configuration line_configuration_26;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_251;
name R3-12-47-3_ol_200;
to R3-12-47-3_node_252;
length 257.000;
configuration line_configuration_40;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_252;
name R3-12-47-3_ol_201;
to R3-12-47-3_node_256;
length 271.000;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_242;
name R3-12-47-3_ol_202;
to R3-12-47-3_node_148;
length 254.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_242;
name R3-12-47-3_ol_203;
to R3-12-47-3_node_255;
length 199.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_255;
name R3-12-47-3_ol_204;
to R3-12-47-3_node_257;
length 341.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_257;
name R3-12-47-3_ol_205;
to R3-12-47-3_node_258;
length 179.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_258;
name R3-12-47-3_ol_206;
to R3-12-47-3_node_259;
length 155.300;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_258;
name R3-12-47-3_ol_207;
to R3-12-47-3_node_1484;
length 198.300;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_259;
name R3-12-47-3_ol_208;
to R3-12-47-3_node_260;
length 218.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_260;
name R3-12-47-3_ol_209;
to R3-12-47-3_node_140;
length 128.400;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_261;
name R3-12-47-3_ol_210;
to R3-12-47-3_node_262;
length 104.900;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_262;
name R3-12-47-3_ol_211;
to R3-12-47-3_node_263;
length 537.300;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_263;
name R3-12-47-3_ol_212;
to R3-12-47-3_node_264;
length 346.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_263;
name R3-12-47-3_ol_213;
to R3-12-47-3_node_1488;
length 137.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_264;
name R3-12-47-3_ol_214;
to R3-12-47-3_node_265;
length 305.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_265;
name R3-12-47-3_ol_215;
to R3-12-47-3_node_267;
length 265.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_241;
name R3-12-47-3_ol_216;
to R3-12-47-3_node_266;
length 198.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_267;
name R3-12-47-3_ol_217;
to R3-12-47-3_node_270;
length 284.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_267;
name R3-12-47-3_ol_218;
to R3-12-47-3_node_1501;
length 162.300;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_270;
name R3-12-47-3_ol_219;
to R3-12-47-3_node_271;
length 293.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_271;
name R3-12-47-3_ol_220;
to R3-12-47-3_node_139;
length 510.400;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_271;
name R3-12-47-3_ol_221;
to R3-12-47-3_node_272;
length 543.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_272;
name R3-12-47-3_ol_222;
to R3-12-47-3_node_273;
length 140.300;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_273;
name R3-12-47-3_ol_223;
to R3-12-47-3_node_128;
length 342.300;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_273;
name R3-12-47-3_ol_224;
to R3-12-47-3_node_137;
length 211.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_273;
name R3-12-47-3_ol_225;
to R3-12-47-3_node_274;
length 317.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_274;
name R3-12-47-3_ol_226;
to R3-12-47-3_node_275;
length 601.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_275;
name R3-12-47-3_ol_227;
to R3-12-47-3_node_276;
length 350.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_276;
name R3-12-47-3_ol_228;
to R3-12-47-3_node_277;
length 392.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_277;
name R3-12-47-3_ol_229;
to R3-12-47-3_node_278;
length 323.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_278;
name R3-12-47-3_ol_230;
to R3-12-47-3_node_127;
length 106.400;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_278;
name R3-12-47-3_ol_231;
to R3-12-47-3_node_281;
length 340.300;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_278;
name R3-12-47-3_ol_232;
to R3-12-47-3_node_1674;
length 399.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_266;
name R3-12-47-3_ol_233;
to R3-12-47-3_node_280;
length 110.000;
configuration line_configuration_24;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_282;
name R3-12-47-3_ol_234;
to R3-12-47-3_node_283;
length 103.800;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_283;
name R3-12-47-3_ol_235;
to R3-12-47-3_node_284;
length 114.800;
configuration line_configuration_36;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_284;
name R3-12-47-3_ol_236;
to R3-12-47-3_node_285;
length 304.000;
configuration line_configuration_36;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_281;
name R3-12-47-3_ol_237;
to R3-12-47-3_node_286;
length 179.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_286;
name R3-12-47-3_ol_238;
to R3-12-47-3_node_287;
length 290.100;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_288;
name R3-12-47-3_ol_239;
to R3-12-47-3_node_289;
length 601.100;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_289;
name R3-12-47-3_ol_240;
to R3-12-47-3_node_290;
length 171.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_290;
name R3-12-47-3_ol_241;
to R3-12-47-3_node_291;
length 188.300;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_291;
name R3-12-47-3_ol_242;
to R3-12-47-3_node_292;
length 110.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_292;
name R3-12-47-3_ol_243;
to R3-12-47-3_node_293;
length 95.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_293;
name R3-12-47-3_ol_244;
to R3-12-47-3_node_294;
length 295.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_293;
name R3-12-47-3_ol_245;
to R3-12-47-3_node_1504;
length 171.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_294;
name R3-12-47-3_ol_246;
to R3-12-47-3_node_295;
length 124.000;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_294;
name R3-12-47-3_ol_247;
to R3-12-47-3_node_1654;
length 127.100;
configuration line_configuration_44;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_294;
name R3-12-47-3_ol_248;
to R3-12-47-3_node_1661;
length 114.000;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_295;
name R3-12-47-3_ol_249;
to R3-12-47-3_node_298;
length 158.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_280;
name R3-12-47-3_ol_250;
to R3-12-47-3_node_297;
length 79.200;
configuration line_configuration_24;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_296;
name R3-12-47-3_ol_251;
to R3-12-47-3_node_282;
length 192.400;
configuration line_configuration_36;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_298;
name R3-12-47-3_ol_252;
to R3-12-47-3_node_299;
length 284.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_299;
name R3-12-47-3_ol_253;
to R3-12-47-3_node_300;
length 308.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_299;
name R3-12-47-3_ol_254;
to R3-12-47-3_node_1545;
length 111.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_300;
name R3-12-47-3_ol_255;
to R3-12-47-3_node_301;
length 137.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_301;
name R3-12-47-3_ol_256;
to R3-12-47-3_node_302;
length 72.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_301;
name R3-12-47-3_ol_257;
to R3-12-47-3_node_1561;
length 96.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_302;
name R3-12-47-3_ol_258;
to R3-12-47-3_node_304;
length 96.700;
configuration line_configuration_32;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_303;
name R3-12-47-3_ol_259;
to R3-12-47-3_node_1620;
length 86.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_304;
name R3-12-47-3_ol_260;
to R3-12-47-3_node_305;
length 144.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_305;
name R3-12-47-3_ol_261;
to R3-12-47-3_node_307;
length 158.800;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_306;
name R3-12-47-3_ol_262;
to R3-12-47-3_node_1629;
length 115.000;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_307;
name R3-12-47-3_ol_263;
to R3-12-47-3_node_308;
length 81.400;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_308;
name R3-12-47-3_ol_264;
to R3-12-47-3_node_309;
length 331.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_309;
name R3-12-47-3_ol_265;
to R3-12-47-3_node_311;
length 254.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_297;
name R3-12-47-3_ol_266;
to R3-12-47-3_node_310;
length 279.200;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_311;
name R3-12-47-3_ol_267;
to R3-12-47-3_node_313;
length 141.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_311;
name R3-12-47-3_ol_268;
to R3-12-47-3_node_1633;
length 360.100;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_313;
name R3-12-47-3_ol_269;
to R3-12-47-3_node_314;
length 163.900;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_314;
name R3-12-47-3_ol_270;
to R3-12-47-3_node_315;
length 159.200;
configuration line_configuration_32;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_315;
name R3-12-47-3_ol_271;
to R3-12-47-3_node_316;
length 285.900;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_318;
name R3-12-47-3_ol_272;
to R3-12-47-3_node_319;
length 78.000;
configuration line_configuration_45;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_319;
name R3-12-47-3_ol_273;
to R3-12-47-3_node_322;
length 57.000;
configuration line_configuration_45;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_322;
name R3-12-47-3_ol_274;
to R3-12-47-3_node_323;
length 10.000;
configuration line_configuration_45;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_322;
name R3-12-47-3_ol_275;
to R3-12-47-3_node_324;
length 272.900;
configuration line_configuration_45;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_322;
name R3-12-47-3_ol_276;
to R3-12-47-3_node_1445;
length 67.900;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_324;
name R3-12-47-3_ol_277;
to R3-12-47-3_node_329;
length 76.200;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_324;
name R3-12-47-3_ol_278;
to R3-12-47-3_node_330;
length 418.000;
configuration line_configuration_45;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_310;
name R3-12-47-3_ol_279;
to R3-12-47-3_node_327;
length 177.600;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_330;
name R3-12-47-3_ol_280;
to R3-12-47-3_node_331;
length 66.400;
configuration line_configuration_45;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_331;
name R3-12-47-3_ol_281;
to R3-12-47-3_node_332;
length 32.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_332;
name R3-12-47-3_ol_282;
to R3-12-47-3_node_333;
length 151.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_333;
name R3-12-47-3_ol_283;
to R3-12-47-3_node_334;
length 95.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_334;
name R3-12-47-3_ol_284;
to R3-12-47-3_node_335;
length 178.000;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_334;
name R3-12-47-3_ol_285;
to R3-12-47-3_node_1434;
length 65.000;
configuration line_configuration_44;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_336;
name R3-12-47-3_ol_286;
to R3-12-47-3_node_337;
length 87.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_337;
name R3-12-47-3_ol_287;
to R3-12-47-3_node_338;
length 136.800;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_337;
name R3-12-47-3_ol_288;
to R3-12-47-3_node_1432;
length 69.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_338;
name R3-12-47-3_ol_289;
to R3-12-47-3_node_340;
length 175.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_327;
name R3-12-47-3_ol_290;
to R3-12-47-3_node_339;
length 198.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_341;
name R3-12-47-3_ol_291;
to R3-12-47-3_node_342;
length 198.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_342;
name R3-12-47-3_ol_292;
to R3-12-47-3_node_343;
length 161.500;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_342;
name R3-12-47-3_ol_293;
to R3-12-47-3_node_390;
length 10.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_343;
name R3-12-47-3_ol_294;
to R3-12-47-3_node_356;
length 190.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_344;
name R3-12-47-3_ol_295;
to R3-12-47-3_node_345;
length 349.400;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_344;
name R3-12-47-3_ol_296;
to R3-12-47-3_node_346;
length 122.200;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_346;
name R3-12-47-3_ol_297;
to R3-12-47-3_node_347;
length 116.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_347;
name R3-12-47-3_ol_298;
to R3-12-47-3_node_348;
length 75.000;
configuration line_configuration_40;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_347;
name R3-12-47-3_ol_299;
to R3-12-47-3_node_350;
length 99.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_348;
name R3-12-47-3_ol_300;
to R3-12-47-3_node_349;
length 163.000;
configuration line_configuration_40;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_350;
name R3-12-47-3_ol_301;
to R3-12-47-3_node_352;
length 220.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_340;
name R3-12-47-3_ol_302;
to R3-12-47-3_node_351;
length 299.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_340;
name R3-12-47-3_ol_303;
to R3-12-47-3_node_1431;
length 56.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_352;
name R3-12-47-3_ol_304;
to R3-12-47-3_node_353;
length 147.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_352;
name R3-12-47-3_ol_305;
to R3-12-47-3_node_355;
length 171.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_353;
name R3-12-47-3_ol_306;
to R3-12-47-3_node_354;
length 229.200;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_356;
name R3-12-47-3_ol_307;
to R3-12-47-3_node_357;
length 203.100;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_357;
name R3-12-47-3_ol_308;
to R3-12-47-3_node_361;
length 167.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_361;
name R3-12-47-3_ol_309;
to R3-12-47-3_node_362;
length 101.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_361;
name R3-12-47-3_ol_310;
to R3-12-47-3_node_388;
length 265.200;
configuration line_configuration_34;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_362;
name R3-12-47-3_ol_311;
to R3-12-47-3_node_364;
length 104.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_351;
name R3-12-47-3_ol_312;
to R3-12-47-3_node_363;
length 167.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_351;
name R3-12-47-3_ol_313;
to R3-12-47-3_node_1430;
length 216.000;
configuration line_configuration_34;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_364;
name R3-12-47-3_ol_314;
to R3-12-47-3_node_368;
length 65.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_368;
name R3-12-47-3_ol_315;
to R3-12-47-3_node_384;
length 244.000;
configuration line_configuration_24;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_369;
name R3-12-47-3_ol_316;
to R3-12-47-3_node_370;
length 101.000;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_370;
name R3-12-47-3_ol_317;
to R3-12-47-3_node_371;
length 196.000;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_371;
name R3-12-47-3_ol_318;
to R3-12-47-3_node_372;
length 244.000;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_372;
name R3-12-47-3_ol_319;
to R3-12-47-3_node_375;
length 164.000;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_375;
name R3-12-47-3_ol_320;
to R3-12-47-3_node_376;
length 404.000;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_376;
name R3-12-47-3_ol_321;
to R3-12-47-3_node_378;
length 111.500;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_376;
name R3-12-47-3_ol_322;
to R3-12-47-3_node_382;
length 135.700;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_363;
name R3-12-47-3_ol_323;
to R3-12-47-3_node_377;
length 209.000;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_378;
name R3-12-47-3_ol_324;
to R3-12-47-3_node_379;
length 170.000;
configuration line_configuration_49;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_382;
name R3-12-47-3_ol_325;
to R3-12-47-3_node_383;
length 141.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_384;
name R3-12-47-3_ol_326;
to R3-12-47-3_node_385;
length 92.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_385;
name R3-12-47-3_ol_327;
to R3-12-47-3_node_386;
length 124.300;
configuration line_configuration_24;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_385;
name R3-12-47-3_ol_328;
to R3-12-47-3_node_387;
length 300.000;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_377;
name R3-12-47-3_ol_329;
to R3-12-47-3_node_389;
length 197.000;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_377;
name R3-12-47-3_ol_330;
to R3-12-47-3_node_1426;
length 106.400;
configuration line_configuration_44;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_391;
name R3-12-47-3_ol_331;
to R3-12-47-3_node_392;
length 154.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_392;
name R3-12-47-3_ol_332;
to R3-12-47-3_node_393;
length 175.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_393;
name R3-12-47-3_ol_333;
to R3-12-47-3_node_394;
length 178.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_394;
name R3-12-47-3_ol_334;
to R3-12-47-3_node_395;
length 103.000;
configuration line_configuration_28;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_395;
name R3-12-47-3_ol_335;
to R3-12-47-3_node_396;
length 225.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_389;
name R3-12-47-3_ol_336;
to R3-12-47-3_node_397;
length 203.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_397;
name R3-12-47-3_ol_337;
to R3-12-47-3_node_398;
length 134.200;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_398;
name R3-12-47-3_ol_338;
to R3-12-47-3_node_399;
length 72.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_398;
name R3-12-47-3_ol_339;
to R3-12-47-3_node_405;
length 209.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_399;
name R3-12-47-3_ol_340;
to R3-12-47-3_node_400;
length 178.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_400;
name R3-12-47-3_ol_341;
to R3-12-47-3_node_401;
length 162.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_401;
name R3-12-47-3_ol_342;
to R3-12-47-3_node_403;
length 93.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_339;
name R3-12-47-3_ol_343;
to R3-12-47-3_node_341;
length 137.000;
configuration line_configuration_24;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_339;
name R3-12-47-3_ol_344;
to R3-12-47-3_node_391;
length 102.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_411;
name R3-12-47-3_ol_345;
to R3-12-47-3_node_412;
length 173.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_412;
name R3-12-47-3_ol_346;
to R3-12-47-3_node_413;
length 100.700;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_412;
name R3-12-47-3_ol_347;
to R3-12-47-3_node_1421;
length 60.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_414;
name R3-12-47-3_ol_348;
to R3-12-47-3_node_417;
length 280.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_402;
name R3-12-47-3_ol_349;
to R3-12-47-3_node_416;
length 175.000;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_417;
name R3-12-47-3_ol_350;
to R3-12-47-3_node_418;
length 307.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_417;
name R3-12-47-3_ol_351;
to R3-12-47-3_node_419;
length 65.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_419;
name R3-12-47-3_ol_352;
to R3-12-47-3_node_420;
length 118.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_420;
name R3-12-47-3_ol_353;
to R3-12-47-3_node_421;
length 151.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_421;
name R3-12-47-3_ol_354;
to R3-12-47-3_node_422;
length 111.600;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_422;
name R3-12-47-3_ol_355;
to R3-12-47-3_node_423;
length 131.200;
configuration line_configuration_25;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_422;
name R3-12-47-3_ol_356;
to R3-12-47-3_node_1415;
length 31.300;
configuration line_configuration_44;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_604;
name R3-12-47-3_ol_357;
to R3-12-47-3_node_605;
length 228.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_604;
name R3-12-47-3_ol_358;
to R3-12-47-3_node_606;
length 261.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_606;
name R3-12-47-3_ol_359;
to R3-12-47-3_node_607;
length 10.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_606;
name R3-12-47-3_ol_360;
to R3-12-47-3_node_608;
length 356.900;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_608;
name R3-12-47-3_ol_361;
to R3-12-47-3_node_609;
length 181.000;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_609;
name R3-12-47-3_ol_362;
to R3-12-47-3_node_611;
length 202.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_609;
name R3-12-47-3_ol_363;
to R3-12-47-3_node_1036;
length 330.800;
configuration line_configuration_40;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_599;
name R3-12-47-3_ol_364;
to R3-12-47-3_node_610;
length 189.200;
configuration line_configuration_24;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_611;
name R3-12-47-3_ol_365;
to R3-12-47-3_node_615;
length 251.400;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_615;
name R3-12-47-3_ol_366;
to R3-12-47-3_node_616;
length 601.000;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_616;
name R3-12-47-3_ol_367;
to R3-12-47-3_node_617;
length 354.200;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_616;
name R3-12-47-3_ol_368;
to R3-12-47-3_node_663;
length 251.000;
configuration line_configuration_25;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_617;
name R3-12-47-3_ol_369;
to R3-12-47-3_node_618;
length 395.100;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_618;
name R3-12-47-3_ol_370;
to R3-12-47-3_node_619;
length 184.500;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_620;
name R3-12-47-3_ol_371;
to R3-12-47-3_node_621;
length 164.300;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_621;
name R3-12-47-3_ol_372;
to R3-12-47-3_node_622;
length 156.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_621;
name R3-12-47-3_ol_373;
to R3-12-47-3_node_652;
length 101.600;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_621;
name R3-12-47-3_ol_374;
to R3-12-47-3_node_653;
length 163.700;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_622;
name R3-12-47-3_ol_375;
to R3-12-47-3_node_623;
length 239.700;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_623;
name R3-12-47-3_ol_376;
to R3-12-47-3_node_624;
length 234.900;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_623;
name R3-12-47-3_ol_377;
to R3-12-47-3_node_648;
length 294.300;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_624;
name R3-12-47-3_ol_378;
to R3-12-47-3_node_626;
length 239.800;
configuration line_configuration_26;
};

object overhead_line {
phases BCN;
from R3-12-47-3_node_610;
name R3-12-47-3_ol_379;
to R3-12-47-3_node_612;
length 115.000;
configuration line_configuration_28;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_610;
name R3-12-47-3_ol_380;
to R3-12-47-3_node_625;
length 141.000;
configuration line_configuration_24;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_626;
name R3-12-47-3_ol_381;
to R3-12-47-3_node_627;
length 248.800;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_627;
name R3-12-47-3_ol_382;
to R3-12-47-3_node_628;
length 248.000;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_628;
name R3-12-47-3_ol_383;
to R3-12-47-3_node_629;
length 176.400;
configuration line_configuration_26;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_629;
name R3-12-47-3_ol_384;
to R3-12-47-3_node_643;
length 42.400;
configuration line_configuration_26;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_637;
name R3-12-47-3_ol_385;
to R3-12-47-3_node_638;
length 308.000;
configuration line_configuration_24;
};

object overhead_line {
phases ACN;
from R3-12-47-3_node_422;
name R3-12-47-3_ol_386;
to R3-12-47-3_node_1418;
length 250.400;
configuration line_configuration_36;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_423;
name R3-12-47-3_ol_387;
to R3-12-47-3_node_424;
length 194.100;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_424;
name R3-12-47-3_ol_388;
to R3-12-47-3_node_425;
length 528.500;
configuration line_configuration_25;
};

object overhead_line {
phases ABCN;
from R3-12-47-3_node_425;
name R3-12-47-3_ol_389;
to R3-12-47-3_node_438;
length 240.400;
configuration line_configuration_32;
};

object overhead_line {
phases ABN;
from R3-12-47-3_node_426;
name R3-12-47-3_ol_390;
to R3-12-47-3_node_427;
length 532.800;
configuration line_configuration_34;
};

object overhead_line {
phases ABN;
