nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_329;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_330;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_331;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_332;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_333;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_334;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_335;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_336;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_337;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_338;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_339;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_340;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_341;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_342;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_343;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_344;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_345;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_346;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_347;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_348;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_349;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_350;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_351;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_352;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_353;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_354;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_355;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_356;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_357;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_358;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_359;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_360;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_361;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_362;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_363;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_364;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_365;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_366;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_367;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_368;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_369;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_370;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_371;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_372;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_373;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_374;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_375;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_376;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_377;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_378;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_379;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_380;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_381;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_382;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_383;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_384;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_385;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_386;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_387;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_388;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_389;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_390;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_391;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_392;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_393;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_394;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_395;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_396;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_397;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_398;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_399;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_400;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_401;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_402;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_403;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_404;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_405;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_406;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_407;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_408;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_409;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_410;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_411;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_412;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_413;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_414;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_415;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_416;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_417;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_418;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_419;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_420;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_421;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_422;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_423;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_424;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_425;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_426;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_427;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_428;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_429;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_430;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_431;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_432;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_433;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_434;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_435;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_436;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_437;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_438;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_439;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_440;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_441;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_442;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_443;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_444;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_445;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_446;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_447;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_448;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_449;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_450;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_451;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_452;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_453;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_454;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_455;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_456;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_457;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_458;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_459;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_460;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_461;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_462;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_463;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_464;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_465;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_466;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_467;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_468;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_469;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_470;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_471;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_472;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_473;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_474;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_475;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_476;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_477;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_478;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_479;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_480;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_481;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_482;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_483;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_484;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_485;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_486;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_487;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_488;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_489;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_490;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_491;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_492;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_493;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_494;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_495;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_496;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_497;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_498;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_499;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_500;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_501;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_502;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_503;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_504;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_505;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_506;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_507;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_508;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_509;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_510;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_511;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_512;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_513;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_514;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_515;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_516;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_517;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_518;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_519;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_520;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_521;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_522;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_523;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_524;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_525;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_526;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_527;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_528;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_529;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_530;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_531;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_532;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_533;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_534;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_535;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_536;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_537;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_538;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_539;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_540;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_541;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_542;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_543;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_544;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_545;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_546;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_547;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_548;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_549;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_550;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_551;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_552;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_553;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_554;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_555;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_556;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_557;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_558;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_559;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_560;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_561;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_562;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_563;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_564;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_565;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_566;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_567;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_568;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_569;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_570;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_571;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_572;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_573;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_574;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_575;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_576;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_577;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_578;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_579;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_580;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_581;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_582;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_583;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_584;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_585;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_586;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_587;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_588;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_589;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_590;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_591;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_592;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_593;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_594;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_595;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_596;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_597;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_598;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_599;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_600;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_601;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_602;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_603;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_604;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_605;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_606;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_607;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_608;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_609;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_610;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_611;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_612;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_613;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_614;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_615;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_616;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_617;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_618;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_619;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_620;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_621;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_622;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_623;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_624;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_625;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_626;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_627;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_628;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_629;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_630;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_631;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_632;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_633;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_634;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_635;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_636;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_637;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_638;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_639;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_640;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_641;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_642;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_643;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_644;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_645;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_646;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_647;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_648;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_649;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_650;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_651;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_652;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_653;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_654;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_655;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_656;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_657;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_658;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_659;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_660;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_661;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_662;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_663;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_664;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_665;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_666;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_667;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_668;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_669;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_670;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_671;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_672;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_673;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_674;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_675;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_676;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_677;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_678;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_679;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_680;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_681;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_682;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_683;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_684;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_685;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_686;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_687;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_688;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_689;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_690;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_691;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_692;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_693;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_694;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_695;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_696;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_697;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_698;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_699;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_700;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_701;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_702;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_703;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_704;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_705;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_706;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_707;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_708;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_709;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_710;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_711;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_712;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_713;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_714;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_715;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_716;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_717;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_718;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_719;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_720;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_721;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_722;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_723;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_724;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_725;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_726;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_727;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_728;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_729;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_730;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_731;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_732;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_733;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_734;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_735;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_736;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_737;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_738;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_739;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_740;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_741;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_742;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_743;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_744;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_745;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_746;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_747;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_748;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_749;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_750;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_751;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_752;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_753;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_754;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_755;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_756;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_757;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_758;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_759;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_760;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_761;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_762;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_763;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_764;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_765;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_766;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_767;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_768;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_769;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_770;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_771;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_772;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_773;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_774;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_775;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_776;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_777;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_778;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_779;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_780;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_781;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_782;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_783;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_784;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_785;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_786;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_787;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_788;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_789;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_790;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_791;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_792;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_793;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_794;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_795;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_796;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_797;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_798;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_799;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_800;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_801;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_802;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_803;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_804;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_805;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_806;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_807;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_808;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_809;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_810;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_811;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_812;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_813;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_814;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_815;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_816;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_817;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_818;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_819;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_820;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_821;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_822;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_823;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_824;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_825;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_826;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_827;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_828;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_829;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_830;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_831;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_832;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_833;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_834;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_835;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_836;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_837;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_838;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_839;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_840;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_841;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_842;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_843;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_844;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_845;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_846;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_847;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_848;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_849;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_850;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_851;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_852;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_853;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_854;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_855;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_856;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_857;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_858;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_859;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_860;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_861;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_862;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_863;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_864;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_865;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_866;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_867;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_868;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_869;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_870;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_871;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_872;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_873;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_874;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_875;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_876;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_877;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_878;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_879;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_880;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_881;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_882;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_883;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_884;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_885;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_886;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_887;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_888;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_889;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_890;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_891;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_892;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_893;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_894;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_895;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_896;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_897;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_898;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_899;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_900;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_901;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_902;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_903;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_904;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_905;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_906;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_907;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_908;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_909;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_910;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_911;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_912;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_913;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_914;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_915;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_916;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_917;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_918;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_919;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_920;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_921;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_922;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_923;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_924;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_925;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_926;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_927;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_928;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_929;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_930;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_931;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_932;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_933;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_934;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_935;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_936;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_937;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_938;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_939;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_940;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_941;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_942;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_943;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_944;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_945;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_946;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_947;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_948;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_949;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_950;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_951;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_952;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_953;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_954;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_955;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_956;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_957;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_958;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_959;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_960;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_961;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_962;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_963;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_964;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_965;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_966;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_967;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_968;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_969;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_970;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_971;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_972;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_973;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_974;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_975;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_976;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_977;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_978;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_979;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_980;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_981;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_982;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_983;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_984;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_985;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_986;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_987;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_988;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_989;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_990;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_991;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_992;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_993;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_994;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_995;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_996;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_997;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_998;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_999;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1000;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1001;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1002;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1003;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1004;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1005;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1006;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1007;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1008;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1009;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1010;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1011;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1012;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1013;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1014;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1015;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1016;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1017;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1018;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1019;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1020;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1021;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1022;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1023;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1024;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1025;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1026;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1027;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1028;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1029;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1030;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1031;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1032;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1033;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1034;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1035;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1036;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1037;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1038;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1039;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1040;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1041;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1042;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1043;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1044;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1045;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1046;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1047;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1048;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1049;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1050;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1051;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1052;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1053;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1054;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1055;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1056;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1057;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1058;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1059;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1060;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1061;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1062;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1063;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1064;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1065;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1066;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1067;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1068;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1069;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1070;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1071;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1072;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1073;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1074;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1075;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1076;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1077;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1078;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1079;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1080;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1081;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1082;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1083;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1084;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1085;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1086;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1087;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1088;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1089;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1090;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1091;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1092;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1093;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1094;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1095;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1096;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1097;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1098;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1099;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1100;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1101;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1102;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1103;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1104;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1105;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1106;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1107;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1108;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1109;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1110;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1111;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1112;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1113;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1114;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1115;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1116;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1117;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1118;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1119;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1120;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1121;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1122;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1123;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1124;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1125;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1126;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1127;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1128;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1129;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1130;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1131;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1132;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1133;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1134;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1135;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1136;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1137;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1138;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1139;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1140;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1141;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1142;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1143;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1144;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1145;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1146;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1147;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1148;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1149;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1150;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1151;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1152;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1153;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1154;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1155;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1156;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1157;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1158;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1159;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1160;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1161;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1162;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1163;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1164;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1165;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1166;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1167;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1168;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1169;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1170;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1171;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1172;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1173;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1174;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1175;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1176;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1177;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1178;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1179;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1180;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1181;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1182;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1183;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1184;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1185;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1186;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1187;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1188;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1189;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1190;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1191;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1192;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1193;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1194;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1195;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1196;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1197;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1198;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1199;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1200;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1201;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1202;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1203;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1204;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1205;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1206;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1207;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1208;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1209;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1210;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1211;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1212;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1213;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1214;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1215;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1216;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1217;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1218;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1219;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1220;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1221;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1222;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1223;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1224;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1225;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1226;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1227;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1228;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1229;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1230;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1231;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1232;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1233;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1234;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1235;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1236;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1237;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1238;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1239;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1240;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1241;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1242;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1243;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1244;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1245;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1246;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1247;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1248;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1249;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1250;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1251;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1252;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1253;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1254;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1255;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1256;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1257;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1258;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1259;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1260;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1261;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1262;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1263;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1264;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1265;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1266;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1267;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1268;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1269;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1270;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1271;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1272;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1273;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1274;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1275;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1276;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1277;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1278;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1279;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1280;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1281;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1282;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1283;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1284;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1285;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1286;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1287;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1288;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1289;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1290;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1291;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1292;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1293;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1294;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1295;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1296;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1297;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1298;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1299;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1300;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1301;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1302;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1303;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1304;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1305;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1306;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1307;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1308;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1309;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1310;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1311;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1312;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1313;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1314;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1315;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1316;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1317;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1318;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1319;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1320;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1321;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1322;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1323;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1324;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1325;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1326;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1327;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1328;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1329;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1330;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1331;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1332;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1333;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1334;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1335;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1336;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1337;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1338;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1339;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1340;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1341;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1342;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1343;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1344;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1345;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1346;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1347;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1348;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1349;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1350;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1351;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1352;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1353;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1354;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1355;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1356;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1357;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1358;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1359;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1360;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1361;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1362;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1363;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1364;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1365;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1366;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1367;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1368;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1369;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1370;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1371;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1372;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1373;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1374;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1375;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1376;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1377;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1378;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1379;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1380;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1381;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1382;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1383;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1384;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1385;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1386;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1387;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1388;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1389;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1390;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1391;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1392;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1393;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1394;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1395;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1396;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1397;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1398;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1399;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1400;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1401;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1402;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1403;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1404;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1405;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1406;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1407;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1408;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1409;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1410;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1411;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1412;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1413;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1414;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1415;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1416;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1417;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1418;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1419;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1420;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1421;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1422;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1423;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1424;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1425;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1426;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1427;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1428;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1429;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1430;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1431;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1432;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1433;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1434;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1435;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1436;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1437;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1438;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1439;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1440;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1441;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1442;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1443;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1444;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1445;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1446;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1447;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1448;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1449;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1450;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1451;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1452;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1453;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1454;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1455;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1456;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1457;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1458;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1459;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1460;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1461;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1462;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1463;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1464;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1465;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1466;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1467;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1468;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1469;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1470;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1471;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1472;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1473;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1474;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1475;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1476;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1477;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1478;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1479;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1480;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1481;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1482;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1483;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1484;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1485;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1486;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1487;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1488;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1489;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1490;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1491;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1492;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1493;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1494;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1495;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1496;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1497;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1498;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1499;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1500;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1501;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1502;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1503;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1504;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1505;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1506;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1507;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1508;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1509;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1510;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1511;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1512;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1513;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1514;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1515;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1516;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1517;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1518;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1519;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1520;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1521;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1522;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1523;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1524;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1525;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1526;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1527;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1528;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1529;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1530;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1531;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1532;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1533;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1534;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1535;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1536;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1537;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1538;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1539;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1540;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1541;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1542;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1543;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1544;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1545;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1546;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1547;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1548;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1549;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1550;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1551;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1552;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1553;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1554;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1555;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1556;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1557;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1558;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1559;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1560;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1561;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1562;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1563;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1564;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1565;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1566;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1567;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1568;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1569;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1570;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1571;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1572;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1573;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1574;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1575;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1576;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1577;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1578;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1579;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1580;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1581;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1582;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1583;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1584;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1585;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1586;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1587;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1588;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1589;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1590;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1591;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1592;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1593;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1594;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1595;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1596;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1597;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1598;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1599;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1600;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1601;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1602;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1603;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1604;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1605;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1606;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1607;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1608;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1609;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1610;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1611;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1612;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1613;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1614;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1615;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1616;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1617;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1618;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1619;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1620;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1621;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tm_1622;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1623;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tm_1624;
nominal_voltage 120;
voltage_N 0;
};

object triplex_meter {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tm_1625;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_2;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_3;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_4;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_5;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_6;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_7;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_8;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_9;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_10;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_11;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_12;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_13;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_14;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_15;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_16;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_17;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_18;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_19;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_20;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_21;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_22;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_23;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_24;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_25;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_26;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_27;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_28;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_29;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_30;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_31;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_32;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_33;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_34;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_35;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_36;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_37;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_38;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_39;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_40;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_41;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_42;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_43;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_44;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_45;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_46;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_47;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_48;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_49;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_50;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_51;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_52;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_53;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_54;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_55;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_56;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_57;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_58;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_59;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_60;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_61;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_62;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_63;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_64;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_65;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_66;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_67;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_68;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_69;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_70;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_71;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_72;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_73;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_74;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_75;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_76;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_77;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_78;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_79;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_80;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_81;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_82;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_83;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_84;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_85;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_86;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_87;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_88;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_89;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_90;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_91;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_92;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_93;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_94;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_95;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_96;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_97;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_98;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_99;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_100;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_101;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_102;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_103;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_104;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_105;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_106;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_107;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_108;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_109;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_110;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_111;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_112;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_113;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_114;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_115;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_116;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_117;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_118;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_119;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_120;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_121;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_122;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_123;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_124;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_125;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_126;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_127;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_128;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_129;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_130;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_131;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_132;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_133;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_134;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_135;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_136;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_137;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_138;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_139;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_140;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_141;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_142;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_143;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_144;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_145;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_146;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_147;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_148;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_149;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_150;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_151;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_152;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_153;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_154;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_155;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_156;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_157;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_158;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_159;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_160;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_161;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_162;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_163;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_164;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_165;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_166;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_167;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_168;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_169;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_170;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_171;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_172;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_173;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_174;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_175;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_176;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_177;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_178;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_179;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_180;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_181;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_182;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_183;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_184;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_185;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_186;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_187;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_188;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_189;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_190;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_191;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_192;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_193;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_194;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_195;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_196;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_197;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_198;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_199;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_200;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_201;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_202;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_203;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_204;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_205;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_206;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_207;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_208;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_209;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_210;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_211;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_212;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_213;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_214;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_215;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_216;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_217;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_218;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_219;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_220;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_221;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_222;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_223;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_224;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_225;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_226;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_227;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_228;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_229;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_230;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_231;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_232;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_233;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_234;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_235;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_236;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_237;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_238;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_239;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_240;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_241;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_242;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_243;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_244;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_245;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_246;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_247;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_248;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_249;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_250;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_251;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_252;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_253;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_254;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_255;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_256;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_257;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_258;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_259;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_260;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_261;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_262;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_263;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_264;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_265;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_266;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_267;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_268;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_269;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_270;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_271;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_272;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_273;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_274;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_275;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_276;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_277;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_278;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_279;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_280;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_281;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_282;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_283;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_284;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_285;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_286;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_287;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_288;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_289;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_290;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_291;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_292;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_293;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_294;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_295;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_296;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_297;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_298;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_299;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_300;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_301;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_302;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_303;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_304;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_305;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_306;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_307;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_308;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_309;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_310;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_311;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_312;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_313;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_314;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_315;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_316;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_317;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_318;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_319;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_320;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_321;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_322;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_323;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_324;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_325;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_326;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_327;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_328;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_329;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_330;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_331;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_332;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_333;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_334;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_335;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_336;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_337;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_338;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_339;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_340;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_341;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_342;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_343;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_344;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_345;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_346;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_347;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_348;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_349;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_350;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_351;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_352;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_353;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_354;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_355;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_356;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_357;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_358;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_359;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_360;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_361;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_362;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_363;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_364;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_365;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_366;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_367;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_368;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_369;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_370;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_371;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_372;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_373;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_374;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_375;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_376;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_377;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_378;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_379;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_380;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_381;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_382;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_383;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_384;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_385;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_386;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_387;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_388;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_389;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_390;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_391;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_392;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_393;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_394;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_395;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_396;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_397;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_398;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_399;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_400;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_401;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_402;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_403;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_404;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_405;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_406;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_407;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_408;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_409;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_410;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_411;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_412;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_413;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_414;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_415;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_416;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_417;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_418;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_419;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_420;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_421;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_422;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_423;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_424;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_425;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_426;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_427;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_428;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_429;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_430;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_431;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_432;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_433;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_434;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_435;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_436;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_437;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_438;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_439;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_440;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_441;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_442;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_443;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_444;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_445;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_446;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_447;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_448;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_449;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_450;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_451;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_452;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_453;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_454;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_455;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_456;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_457;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_458;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_459;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_460;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_461;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_462;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_463;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_464;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_465;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_466;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_467;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_468;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_469;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_470;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_471;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_472;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_473;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_474;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_475;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_476;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_477;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_478;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_479;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_480;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_481;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_482;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_483;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_484;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_485;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_486;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_487;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_488;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_489;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_490;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_491;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_492;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_493;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_494;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_495;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_496;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_497;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_498;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_499;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_500;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_501;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_502;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_503;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_504;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_505;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_506;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_507;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_508;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_509;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_510;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_511;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_512;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_513;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_514;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_515;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_516;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_517;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_518;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_519;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_520;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_521;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_522;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_523;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_524;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_525;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_526;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_527;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_528;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_529;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_530;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_531;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_532;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_533;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_534;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_535;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_536;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_537;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_538;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_539;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_540;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_541;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_542;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_543;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_544;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_545;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_546;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_547;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_548;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_549;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_550;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_551;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_552;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_553;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_554;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_555;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_556;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_557;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_558;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_559;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_560;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_561;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_562;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_563;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_564;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_565;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_566;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_567;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_568;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_569;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_570;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_571;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_572;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_573;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_574;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_575;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_576;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_577;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_578;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_579;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_580;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_581;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_582;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_583;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_584;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_585;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_586;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_587;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_588;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_589;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_590;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_591;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_592;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_593;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_594;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_595;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_596;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_597;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_598;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_599;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_600;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_601;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_602;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_603;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_604;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_605;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_606;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_607;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_608;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_609;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_610;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_611;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_612;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_613;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_614;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_615;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_616;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_617;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_618;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_619;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_620;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_621;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_622;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_623;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_624;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_625;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_626;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_627;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_628;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_629;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_630;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_631;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_632;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_633;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_634;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_635;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_636;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_637;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_638;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_639;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_640;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_641;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_642;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_643;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_644;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_645;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_646;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_647;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_648;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_649;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_650;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_651;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_652;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_653;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_654;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_655;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_656;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_657;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_658;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_659;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_660;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_661;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_662;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_663;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_664;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_665;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_666;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_667;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_668;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_669;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_670;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_671;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_672;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_673;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_674;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_675;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_676;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_677;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_678;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_679;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_680;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_681;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_682;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_683;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_684;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_685;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_686;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_687;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_688;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_689;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_690;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_691;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_692;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_693;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_694;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_695;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_696;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_697;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_698;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_699;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_700;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_701;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_702;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_703;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_704;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_705;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_706;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_707;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_708;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_709;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_710;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_711;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_712;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_713;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_714;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_715;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_716;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_717;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_718;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_719;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_720;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_721;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_722;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_723;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_724;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_725;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_726;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_727;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_728;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_729;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_730;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_731;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_732;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_733;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_734;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_735;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_736;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_737;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_738;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_739;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_740;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_741;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_742;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_743;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_744;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_745;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_746;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_747;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_748;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_749;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_750;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_751;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_752;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_753;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_754;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_755;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_756;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_757;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_758;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_759;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_760;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_761;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_762;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_763;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_764;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_765;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_766;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_767;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_768;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_769;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_770;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_771;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_772;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_773;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_774;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_775;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_776;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_777;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_778;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_779;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_780;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_781;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_782;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_783;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_784;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_785;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_786;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_787;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_788;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_789;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_790;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_791;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_792;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_793;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_794;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_795;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_796;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_797;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_798;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_799;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_800;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_801;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_802;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_803;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_804;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_805;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_806;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_807;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_808;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_809;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_810;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_811;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_812;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_813;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_814;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_815;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_816;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_817;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_818;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_819;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_820;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_821;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_822;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_823;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_824;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_825;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_826;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_827;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_828;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_829;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_830;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_831;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_832;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_833;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_834;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_835;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_836;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_837;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_838;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_839;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_840;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_841;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_842;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_843;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_844;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_845;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_846;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_847;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_848;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_849;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_850;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_851;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_852;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_853;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_854;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_855;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_856;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_857;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_858;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_859;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_860;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_861;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_862;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_863;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_864;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_865;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_866;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_867;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_868;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_869;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_870;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_871;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_872;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_873;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_874;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_875;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_876;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_877;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_878;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_879;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_880;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_881;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_882;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_883;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_884;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_885;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_886;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_887;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_888;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_889;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_890;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_891;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_892;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_893;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_894;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_895;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_896;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_897;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_898;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_899;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_900;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_901;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_902;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_903;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_904;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_905;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_906;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_907;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_908;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_909;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_910;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_911;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_912;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_913;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_914;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_915;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_916;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_917;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_918;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_919;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_920;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_921;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_922;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_923;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_924;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_925;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_926;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_927;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_928;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_929;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_930;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_931;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_932;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_933;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_934;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_935;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_936;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_937;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_938;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_939;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_940;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_941;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_942;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_943;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_944;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_945;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_946;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_947;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_948;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_949;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_950;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_951;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_952;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_953;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_954;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_955;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_956;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_957;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_958;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_959;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_960;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_961;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_962;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_963;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_964;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_965;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_966;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_967;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_968;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_969;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_970;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_971;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_972;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_973;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_974;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_975;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_976;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_977;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_978;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_979;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_980;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_981;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_982;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_983;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_984;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_985;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_986;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_987;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_988;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_989;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_990;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_991;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_992;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_993;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_994;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_995;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_996;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_997;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_998;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_999;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1000;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1001;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1002;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1003;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1004;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1005;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1006;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1007;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1008;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1009;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1010;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1011;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1012;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1013;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1014;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1015;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1016;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1017;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1018;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1019;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1020;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1021;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1022;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1023;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1024;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1025;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1026;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1027;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1028;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1029;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1030;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1031;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1032;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1033;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1034;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1035;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1036;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1037;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1038;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1039;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1040;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1041;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1042;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1043;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1044;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1045;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1046;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1047;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1048;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1049;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1050;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1051;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1052;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1053;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1054;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1055;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1056;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1057;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1058;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1059;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1060;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1061;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1062;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1063;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1064;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1065;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1066;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1067;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1068;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1069;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1070;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1071;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1072;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1073;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1074;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1075;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1076;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1077;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1078;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1079;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1080;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1081;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1082;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1083;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1084;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1085;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1086;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1087;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1088;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1089;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1090;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1091;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1092;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1093;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1094;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1095;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1096;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1097;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1098;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1099;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1100;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1101;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1102;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1103;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1104;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1105;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1106;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1107;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1108;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1109;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1110;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1111;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1112;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1113;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1114;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1115;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1116;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1117;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1118;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1119;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1120;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1121;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1122;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1123;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1124;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1125;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1126;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1127;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1128;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1129;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1130;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1131;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1132;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1133;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1134;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1135;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1136;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1137;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1138;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1139;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1140;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1141;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1142;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1143;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1144;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1145;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1146;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1147;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1148;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1149;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1150;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1151;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1152;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1153;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1154;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1155;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1156;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1157;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1158;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1159;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1160;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1161;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1162;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1163;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1164;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1165;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1166;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1167;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1168;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1169;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1170;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1171;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1172;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1173;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1174;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1175;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1176;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1177;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1178;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1179;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1180;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1181;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1182;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1183;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1184;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1185;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1186;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1187;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1188;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1189;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1190;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1191;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1192;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1193;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1194;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1195;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1196;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1197;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1198;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1199;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1200;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1201;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1202;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1203;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1204;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1205;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1206;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1207;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1208;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1209;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1210;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1211;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1212;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1213;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1214;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1215;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1216;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1217;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1218;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1219;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1220;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1221;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1222;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1223;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1224;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1225;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1226;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1227;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1228;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1229;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1230;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1231;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1232;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1233;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1234;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1235;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1236;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1237;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1238;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1239;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1240;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1241;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1242;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1243;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1244;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1245;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1246;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1247;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1248;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1249;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1250;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1251;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1252;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1253;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1254;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1255;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1256;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1257;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1258;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1259;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1260;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1261;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1262;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1263;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1264;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1265;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1266;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1267;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1268;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1269;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1270;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1271;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1272;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1273;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1274;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1275;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1276;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1277;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1278;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1279;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1280;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1281;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1282;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1283;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1284;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1285;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1286;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1287;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1288;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1289;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1290;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1291;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1292;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1293;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1294;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1295;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1296;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1297;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1298;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1299;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1300;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1301;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1302;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1303;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1304;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1305;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1306;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1307;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1308;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1309;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1310;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1311;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1312;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1313;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1314;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1315;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1316;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1317;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1318;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1319;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1320;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1321;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1322;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1323;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1324;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1325;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1326;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1327;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1328;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1329;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1330;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1331;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1332;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1333;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1334;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1335;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1336;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1337;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1338;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1339;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1340;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1341;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1342;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1343;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1344;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1345;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1346;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1347;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1348;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1349;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1350;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1351;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1352;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1353;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1354;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1355;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1356;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1357;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1358;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1359;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1360;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1361;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1362;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1363;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1364;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1365;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1366;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1367;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1368;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1369;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1370;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1371;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1372;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1373;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1374;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1375;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1376;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1377;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1378;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1379;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1380;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1381;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1382;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1383;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1384;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1385;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1386;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1387;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1388;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1389;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1390;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1391;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1392;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1393;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1394;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1395;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1396;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1397;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1398;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1399;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1400;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1401;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1402;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1403;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1404;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1405;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1406;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1407;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1408;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1409;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1410;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1411;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1412;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1413;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1414;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1415;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1416;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1417;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1418;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1419;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1420;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1421;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1422;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1423;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1424;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1425;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1426;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1427;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1428;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1429;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1430;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1431;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1432;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1433;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1434;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1435;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1436;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1437;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1438;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1439;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1440;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1441;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1442;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1443;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1444;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1445;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1446;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1447;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1448;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1449;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1450;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1451;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1452;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1453;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1454;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1455;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1456;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1457;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1458;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1459;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1460;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1461;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1462;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1463;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1464;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1465;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1466;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1467;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1468;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1469;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1470;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1471;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1472;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1473;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1474;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1475;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1476;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1477;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1478;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1479;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1480;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1481;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1482;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1483;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1484;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1485;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1486;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1487;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1488;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1489;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1490;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1491;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1492;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1493;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1494;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1495;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1496;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1497;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1498;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1499;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1500;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1501;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1502;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1503;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1504;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1505;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1506;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1507;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1508;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1509;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1510;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1511;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1512;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1513;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1514;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1515;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1516;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1517;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1518;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1519;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1520;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1521;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1522;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1523;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1524;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1525;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1526;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1527;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1528;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1529;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1530;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1531;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1532;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1533;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1534;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1535;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1536;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1537;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1538;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1539;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1540;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1541;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1542;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1543;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1544;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1545;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1546;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1547;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1548;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1549;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1550;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1551;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1552;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1553;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1554;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1555;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1556;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1557;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1558;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1559;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1560;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1561;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1562;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1563;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1564;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1565;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1566;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1567;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1568;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1569;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1570;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1571;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1572;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1573;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1574;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1575;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1576;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1577;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1578;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1579;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1580;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1581;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1582;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1583;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1584;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1585;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1586;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1587;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1588;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1589;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1590;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1591;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1592;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1593;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1594;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1595;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1596;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1597;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1598;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1599;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1600;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1601;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1602;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1603;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1604;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1605;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1606;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1607;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1608;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1609;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1610;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1611;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1612;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1613;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1614;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1615;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1616;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1617;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1618;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1619;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1620;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1621;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1622;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1623;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 120;
phases AS;
voltage_1 120;
name R3-12-47-3_tn_1624;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1625;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1626;
parent R3-12-47-3_tm_1;
power_12 1376.0063+463.1269j;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1627;
parent R3-12-47-3_tm_2;
power_12 1376.0063+463.1269j;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60-103.92j;
phases BS;
voltage_1 -60-103.92j;
name R3-12-47-3_tn_1628;
parent R3-12-47-3_tm_3;
power_12 3478.3754+1170.728j;
nominal_voltage 120;
voltage_N 0;
};

object triplex_node {
voltage_2 -60+103.92j;
phases CS;
voltage_1 -60+103.92j;
name R3-12-47-3_tn_1629;
parent R3-12-47-3_tm_4;
power_12 3478.3754+1170.728j;
nominal_voltage 120;
