{
    "hiddenNodes": [], 
    "hiddenLinks": [], 
    "nodes": [], 
    "tree": {
        "0": {
            "timezone": "PST+8PDT", 
            "stoptime": "'2000-01-02 00:00:00'", 
            "starttime": "'2000-01-01 00:00:00'", 
            "clock": "clock"
        }, 
        "1": {
            "omftype": "#set", 
            "argument": "minimum_timestep=60"
        }, 
        "2": {
            "omftype": "#set", 
            "argument": "profiler=1"
        }, 
        "3": {
            "omftype": "#set", 
            "argument": "relax_naming_rules=1"
        }, 
        "4": {
            "omftype": "module", 
            "argument": "generators"
        }, 
        "5": {
            "omftype": "module", 
            "argument": "tape"
        }, 
        "6": {
            "omftype": "module", 
            "argument": "climate"
        }, 
        "7": {
            "module": "residential", 
            "implicit_enduses": "NONE"
        }, 
        "8": {
            "solver_method": "FBS", 
            "NR_iteration_limit": "50", 
            "module": "powerflow"
        }, 
        "9": {
            "object": "climate", 
            "name": "Climate", 
            "interpolate": "QUADRATIC", 
            "tmyfile": "climate.tmy2"
        }, 
        "10": {
            "phases": "ABCN", 
            "object": "node", 
            "nominal_voltage": "7200.0", 
            "name": "FRIENDSHIP", 
            "bustype": "SWING"
        }, 
        "11": {
            "phases": "ABC", 
            "from": "node958175REG27", 
            "name": "REG27", 
            "object": "regulator", 
            "12": {
                "omfEmbeddedConfigObject": "configuration object regulator_configuration", 
                "Control": "MANUAL", 
                "raise_taps": "16", 
                "PT_phase": "ABC", 
                "name": "REG27-CONFIG", 
                "band_center": "2401", 
                "tap_pos_A": "1", 
                "tap_pos_B": "1", 
                "tap_pos_C": "1", 
                "time_delay": "30.0", 
                "connect_type": "1", 
                "regulation": "0.10", 
                "CT_phase": "ABC", 
                "band_width": "50", 
                "Type": "A", 
                "lower_taps": "16"
            }, 
            "to": "FRIENDSHIP"
        }, 
        "13": {
            "phases": "ABC", 
            "from": "nodeRFRN1-R0001x1958175", 
            "name": "958175", 
            "object": "underground_line", 
            "14": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "958175-LINECONFIG", 
                "15": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "958175-LINESPACING"
                }, 
                "16": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "958175-PHASEA"
                }, 
                "17": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "958175-PHASEB"
                }, 
                "18": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "958175-PHASEC"
                }
            }, 
            "to": "node958175REG27", 
            "length": "24"
        }, 
        "19": {
            "phases": "ABCN", 
            "from": "node958178RFRN1-R0001x1", 
            "name": "RFRN1-R0001x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeRFRN1-R0001x1958175"
        }, 
        "20": {
            "phases": "ABC", 
            "from": "node958179958178", 
            "name": "958178", 
            "object": "underground_line", 
            "to": "node958178RFRN1-R0001x1", 
            "length": "780", 
            "21": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "958178-LINECONFIG", 
                "22": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "958178-LINESPACING"
                }, 
                "23": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "958178-PHASEA"
                }, 
                "24": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "958178-PHASEB"
                }, 
                "25": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "958178-PHASEC"
                }
            }
        }, 
        "26": {
            "phases": "ABC", 
            "from": "node978195958179", 
            "name": "958179", 
            "object": "underground_line", 
            "to": "node958179958178", 
            "length": "860", 
            "27": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "958179-LINECONFIG", 
                "28": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "958179-LINESPACING"
                }, 
                "29": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "958179-PHASEA"
                }, 
                "30": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "958179-PHASEB"
                }, 
                "31": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "958179-PHASEC"
                }
            }
        }, 
        "32": {
            "33": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "34": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978195-LINESPACING"
                }, 
                "35": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978195-PHASEA"
                }, 
                "36": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978195-PHASEB"
                }, 
                "name": "978195-LINECONFIG", 
                "37": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978195-PHASEC"
                }
            }, 
            "phases": "ABC", 
            "from": "node978172978195", 
            "name": "978195", 
            "object": "underground_line", 
            "to": "node978195958179", 
            "length": "1970"
        }, 
        "38": {
            "phases": "ABC", 
            "from": "node978174978172", 
            "name": "978172", 
            "39": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978172-LINECONFIG", 
                "40": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978172-LINESPACING"
                }, 
                "41": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978172-PHASEA"
                }, 
                "42": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978172-PHASEB"
                }, 
                "43": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978172-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node978172978195", 
            "length": "780"
        }, 
        "44": {
            "phases": "B", 
            "from": "nodeF28653x1978174", 
            "name": "978174", 
            "object": "underground_line", 
            "45": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978174-LINECONFIG", 
                "46": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978174-LINESPACING"
                }, 
                "47": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978174-PHASEB"
                }
            }, 
            "to": "node978174978172", 
            "length": "30"
        }, 
        "48": {
            "phases": "BN", 
            "from": "node978192F28653x1", 
            "name": "F28653x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28653x1978174"
        }, 
        "49": {
            "phases": "B", 
            "from": "node949317978192", 
            "name": "978192", 
            "object": "underground_line", 
            "length": "40", 
            "to": "node978192F28653x1", 
            "50": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "51": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978192-LINESPACING"
                }, 
                "52": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978192-PHASEB"
                }, 
                "name": "978192-LINECONFIG"
            }
        }, 
        "53": {
            "phases": "B", 
            "from": "node949318949317", 
            "name": "949317", 
            "object": "underground_line", 
            "to": "node949317978192", 
            "length": "469", 
            "54": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "56": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "949317-PHASEB"
                }, 
                "name": "949317-LINECONFIG", 
                "55": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949317-LINESPACING"
                }
            }
        }, 
        "57": {
            "phases": "B", 
            "from": "nodeT14104949318", 
            "name": "949318", 
            "object": "underground_line", 
            "to": "node949318949317", 
            "length": "519", 
            "58": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "59": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949318-LINESPACING"
                }, 
                "60": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "949318-PHASEB"
                }, 
                "name": "949318-LINECONFIG"
            }
        }, 
        "61": {
            "phases": "B", 
            "from": "nodeT14100949319", 
            "name": "949319", 
            "object": "underground_line", 
            "to": "node949318949317", 
            "length": "40", 
            "62": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "64": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "949319-PHASEB"
                }, 
                "name": "949319-LINECONFIG", 
                "63": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "949319-LINESPACING"
                }
            }
        }, 
        "65": {
            "66": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14100-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-33-073T14100", 
            "name": "T14100", 
            "object": "transformer", 
            "phases": "BN", 
            "to": "nodeT14100949319"
        }, 
        "67": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-073", 
            "parent": "nodeS1806-33-073T14100", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.60259", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "68": {
            "phases": "BN", 
            "from": "nodeS1806-32-065T14102", 
            "69": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T14102-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node949317978192", 
            "name": "T14102"
        }, 
        "70": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-32-065", 
            "parent": "nodeS1806-32-065T14102", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.06969", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "71": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-042", 
            "parent": "nodeS1806-32-065T14102", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.776014", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "72": {
            "phases": "C", 
            "from": "nodeR2911x1978200", 
            "name": "978200", 
            "73": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "74": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978200-LINESPACING"
                }, 
                "75": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978200-PHASEC"
                }, 
                "name": "978200-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node978174978172", 
            "length": "314"
        }, 
        "76": {
            "phases": "CN", 
            "from": "node839461R2911x1", 
            "name": "R2911x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2911x1978200"
        }, 
        "77": {
            "phases": "CN", 
            "from": "node839464839461", 
            "name": "839461", 
            "object": "overhead_line", 
            "78": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "80": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839461-LINECONFIG", 
                "81": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "79": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839461-LINESPACING"
                }
            }, 
            "to": "node839461R2911x1", 
            "length": "60"
        }, 
        "82": {
            "phases": "CN", 
            "from": "node839466839464", 
            "name": "839464", 
            "object": "overhead_line", 
            "to": "node839464839461", 
            "length": "111", 
            "83": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "84": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839464-LINESPACING"
                }, 
                "name": "839464-LINECONFIG", 
                "86": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "85": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "87": {
            "phases": "CN", 
            "from": "node839469839466", 
            "name": "839466", 
            "object": "overhead_line", 
            "to": "node839466839464", 
            "length": "207", 
            "88": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "89": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839466-LINESPACING"
                }, 
                "90": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "91": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839466-LINECONFIG"
            }
        }, 
        "92": {
            "phases": "CN", 
            "from": "node839471839469", 
            "name": "839469", 
            "object": "overhead_line", 
            "to": "node839469839466", 
            "length": "226", 
            "93": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "96": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839469-LINECONFIG", 
                "94": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839469-LINESPACING"
                }, 
                "95": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "97": {
            "98": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "99": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839471-LINESPACING"
                }, 
                "100": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839471-LINECONFIG", 
                "101": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node956777839471", 
            "name": "839471", 
            "object": "overhead_line", 
            "phases": "CN", 
            "to": "node839471839469", 
            "length": "120"
        }, 
        "102": {
            "phases": "CN", 
            "from": "node839473956777", 
            "name": "956777", 
            "103": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "104": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "956777-LINESPACING"
                }, 
                "106": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "956777-LINECONFIG", 
                "105": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node956777839471", 
            "length": "130"
        }, 
        "107": {
            "phases": "CN", 
            "from": "node839475839473", 
            "name": "839473", 
            "object": "overhead_line", 
            "108": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "111": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "109": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839473-LINESPACING"
                }, 
                "110": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839473-LINECONFIG"
            }, 
            "to": "node839473956777", 
            "length": "226"
        }, 
        "112": {
            "phases": "CN", 
            "from": "node839477839475", 
            "name": "839475", 
            "to": "node839475839473", 
            "object": "overhead_line", 
            "113": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "114": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839475-LINESPACING"
                }, 
                "115": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "116": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839475-LINECONFIG"
            }, 
            "length": "262"
        }, 
        "117": {
            "phases": "CN", 
            "from": "node839479839477", 
            "name": "839477", 
            "object": "overhead_line", 
            "to": "node839477839475", 
            "length": "81", 
            "118": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "120": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "121": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839477-LINECONFIG", 
                "119": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839477-LINESPACING"
                }
            }
        }, 
        "122": {
            "phases": "CN", 
            "from": "node839481839479", 
            "name": "839479", 
            "object": "overhead_line", 
            "to": "node839479839477", 
            "length": "243", 
            "123": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "124": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839479-LINESPACING"
                }, 
                "name": "839479-LINECONFIG", 
                "126": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "125": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "127": {
            "128": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "129": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839481-LINESPACING"
                }, 
                "130": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "131": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839481-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node839483839481", 
            "name": "839481", 
            "object": "overhead_line", 
            "to": "node839481839479", 
            "length": "183"
        }, 
        "132": {
            "phases": "CN", 
            "from": "node839484839483", 
            "133": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "136": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839483-LINECONFIG", 
                "134": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839483-LINESPACING"
                }, 
                "135": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node839483839481", 
            "length": "98", 
            "name": "839483"
        }, 
        "137": {
            "phases": "CN", 
            "from": "node839486839484", 
            "name": "839484", 
            "138": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "139": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839484-LINESPACING"
                }, 
                "140": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839484-LINECONFIG", 
                "141": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node839484839483", 
            "length": "8"
        }, 
        "142": {
            "phases": "CN", 
            "from": "node839488839486", 
            "name": "839486", 
            "object": "overhead_line", 
            "143": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "144": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839486-LINESPACING"
                }, 
                "146": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839486-LINECONFIG", 
                "145": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node839486839484", 
            "length": "223"
        }, 
        "147": {
            "phases": "CN", 
            "from": "node839490839488", 
            "name": "839488", 
            "object": "overhead_line", 
            "to": "node839488839486", 
            "length": "219", 
            "148": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "151": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "149": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839488-LINESPACING"
                }, 
                "150": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839488-LINECONFIG"
            }
        }, 
        "152": {
            "phases": "CN", 
            "from": "node839491839490", 
            "name": "839490", 
            "object": "overhead_line", 
            "to": "node839490839488", 
            "length": "178", 
            "153": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "154": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839490-LINESPACING"
                }, 
                "155": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "156": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839490-LINECONFIG"
            }
        }, 
        "157": {
            "phases": "CN", 
            "from": "node974130839491", 
            "name": "839491", 
            "object": "overhead_line", 
            "to": "node839491839490", 
            "length": "135", 
            "158": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "160": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839491-LINECONFIG", 
                "161": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "159": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839491-LINESPACING"
                }
            }
        }, 
        "162": {
            "phases": "CN", 
            "163": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "164": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "974130-LINESPACING"
                }, 
                "name": "974130-LINECONFIG", 
                "166": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "165": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node839493974130", 
            "name": "974130", 
            "object": "overhead_line", 
            "to": "node974130839491", 
            "length": "120"
        }, 
        "167": {
            "phases": "CN", 
            "from": "node839496839493", 
            "name": "839493", 
            "168": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "169": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839493-LINESPACING"
                }, 
                "170": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "171": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839493-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node839493974130", 
            "length": "261"
        }, 
        "172": {
            "phases": "CN", 
            "from": "node839497839496", 
            "name": "839496", 
            "object": "overhead_line", 
            "173": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "176": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839496-LINECONFIG", 
                "174": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839496-LINESPACING"
                }, 
                "175": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node839496839493", 
            "length": "56"
        }, 
        "177": {
            "phases": "CN", 
            "from": "node839499839497", 
            "name": "839497", 
            "object": "overhead_line", 
            "length": "191", 
            "to": "node839497839496", 
            "178": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "179": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839497-LINESPACING"
                }, 
                "180": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839497-LINECONFIG", 
                "181": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "182": {
            "phases": "CN", 
            "from": "node839502839499", 
            "name": "839499", 
            "object": "overhead_line", 
            "to": "node839499839497", 
            "length": "223", 
            "183": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "184": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839499-LINESPACING"
                }, 
                "186": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839499-LINECONFIG", 
                "185": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "187": {
            "phases": "CN", 
            "from": "node839503839502", 
            "name": "839502", 
            "object": "overhead_line", 
            "to": "node839502839499", 
            "length": "91", 
            "188": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "191": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "189": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839502-LINESPACING"
                }, 
                "190": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839502-LINECONFIG"
            }
        }, 
        "192": {
            "193": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "194": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839503-LINESPACING"
                }, 
                "195": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "196": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839503-LINECONFIG"
            }, 
            "phases": "CN", 
            "from": "node839505839503", 
            "name": "839503", 
            "object": "overhead_line", 
            "to": "node839503839502", 
            "length": "134"
        }, 
        "197": {
            "phases": "C", 
            "from": "nodeFFRN1-F008x1839505", 
            "name": "839505", 
            "198": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "200": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839505-PHASEC"
                }, 
                "name": "839505-LINECONFIG", 
                "199": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839505-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node839505839503", 
            "length": "18"
        }, 
        "201": {
            "phases": "CN", 
            "from": "node839506FFRN1-F008x1", 
            "name": "FFRN1-F008x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F008x1839505"
        }, 
        "202": {
            "phases": "C", 
            "203": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "204": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839506-LINESPACING"
                }, 
                "name": "839506-LINECONFIG", 
                "205": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839506-PHASEC"
                }
            }, 
            "from": "node839509839506", 
            "name": "839506", 
            "object": "underground_line", 
            "to": "node839506FFRN1-F008x1", 
            "length": "65"
        }, 
        "206": {
            "phases": "C", 
            "from": "node839511839509", 
            "name": "839509", 
            "object": "underground_line", 
            "207": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "208": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839509-LINESPACING"
                }, 
                "name": "839509-LINECONFIG", 
                "209": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839509-PHASEC"
                }
            }, 
            "to": "node839509839506", 
            "length": "136"
        }, 
        "210": {
            "phases": "C", 
            "from": "node839512839511", 
            "name": "839511", 
            "object": "underground_line", 
            "to": "node839511839509", 
            "length": "53", 
            "211": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "212": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839511-LINESPACING"
                }, 
                "name": "839511-LINECONFIG", 
                "213": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839511-PHASEC"
                }
            }
        }, 
        "214": {
            "phases": "C", 
            "from": "node839514839512", 
            "name": "839512", 
            "object": "underground_line", 
            "to": "node839512839511", 
            "length": "206", 
            "215": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "216": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839512-LINESPACING"
                }, 
                "name": "839512-LINECONFIG", 
                "217": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839512-PHASEC"
                }
            }
        }, 
        "218": {
            "phases": "C", 
            "from": "node910237839514", 
            "name": "839514", 
            "object": "underground_line", 
            "to": "node839514839512", 
            "length": "184", 
            "219": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "220": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839514-LINESPACING"
                }, 
                "name": "839514-LINECONFIG", 
                "221": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839514-PHASEC"
                }
            }
        }, 
        "222": {
            "phases": "C", 
            "from": "node906381910237", 
            "name": "910237", 
            "object": "underground_line", 
            "to": "node910237839514", 
            "length": "129", 
            "223": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "224": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910237-LINESPACING"
                }, 
                "name": "910237-LINECONFIG", 
                "225": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910237-PHASEC"
                }
            }
        }, 
        "226": {
            "phases": "C", 
            "227": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "228": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "906381-LINESPACING"
                }, 
                "name": "906381-LINECONFIG", 
                "229": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "906381-PHASEC"
                }
            }, 
            "from": "node839516906381", 
            "name": "906381", 
            "object": "underground_line", 
            "to": "node906381910237", 
            "length": "134"
        }, 
        "230": {
            "phases": "C", 
            "from": "node839517839516", 
            "name": "839516", 
            "231": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "232": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839516-LINESPACING"
                }, 
                "name": "839516-LINECONFIG", 
                "233": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839516-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node839516906381", 
            "length": "40"
        }, 
        "234": {
            "phases": "C", 
            "235": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "236": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839517-LINESPACING"
                }, 
                "name": "839517-LINECONFIG", 
                "237": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839517-PHASEC"
                }
            }, 
            "from": "node839519839517", 
            "name": "839517", 
            "object": "underground_line", 
            "to": "node839517839516", 
            "length": "165"
        }, 
        "238": {
            "phases": "C", 
            "from": "node839521839519", 
            "name": "839519", 
            "object": "underground_line", 
            "239": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "240": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839519-LINESPACING"
                }, 
                "name": "839519-LINECONFIG", 
                "241": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839519-PHASEC"
                }
            }, 
            "to": "node839519839517", 
            "length": "174"
        }, 
        "242": {
            "phases": "C", 
            "from": "node1806-0087839521", 
            "name": "839521", 
            "object": "underground_line", 
            "to": "node839521839519", 
            "length": "331", 
            "243": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "244": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839521-LINESPACING"
                }, 
                "name": "839521-LINECONFIG", 
                "245": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839521-PHASEC"
                }
            }
        }, 
        "246": {
            "phases": "CN", 
            "from": "nodeS1806-33-0471806-0087", 
            "name": "1806-0087", 
            "object": "transformer", 
            "to": "node1806-0087839521", 
            "247": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0087-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "248": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-047", 
            "parent": "nodeS1806-33-0471806-0087", 
            "object": "load", 
            "constant_power_C": "4.65414", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "249": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-059", 
            "parent": "nodeS1806-33-0471806-0087", 
            "object": "load", 
            "constant_power_C": "3.44247", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "250": {
            "phases": "CN", 
            "from": "nodeS1806-33-0501806-0085", 
            "name": "1806-0085", 
            "object": "transformer", 
            "to": "node839521839519", 
            "251": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0085-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "252": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-050", 
            "parent": "nodeS1806-33-0501806-0085", 
            "object": "load", 
            "constant_power_C": "2.82205", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "253": {
            "phases": "CN", 
            "from": "nodeS1806-33-0321806-33-031", 
            "name": "1806-33-031", 
            "object": "transformer", 
            "to": "node839519839517", 
            "254": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-031-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "255": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-032", 
            "parent": "nodeS1806-33-0321806-33-031", 
            "object": "load", 
            "constant_power_C": "2.90762", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "256": {
            "257": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-030-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "CN", 
            "from": "nodeS1806-33-0441806-33-030", 
            "name": "1806-33-030", 
            "object": "transformer", 
            "to": "node839516906381"
        }, 
        "258": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-044", 
            "parent": "nodeS1806-33-0441806-33-030", 
            "object": "load", 
            "constant_power_C": "0.702108", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "259": {
            "phases": "C", 
            "from": "nodeT4303906382", 
            "name": "906382", 
            "object": "underground_line", 
            "to": "node906381910237", 
            "length": "194", 
            "260": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "261": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "906382-LINESPACING"
                }, 
                "262": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "906382-PHASEC"
                }, 
                "name": "906382-LINECONFIG"
            }
        }, 
        "263": {
            "phases": "CN", 
            "from": "nodeS1806-33-069T4303", 
            "name": "T4303", 
            "264": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4303-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4303906382"
        }, 
        "265": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-069", 
            "parent": "nodeS1806-33-069T4303", 
            "object": "load", 
            "constant_power_C": "5.19287", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "266": {
            "phases": "C", 
            "object": "underground_line", 
            "from": "nodeT4006910238", 
            "name": "910238", 
            "267": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "268": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910238-LINESPACING"
                }, 
                "name": "910238-LINECONFIG", 
                "269": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "910238-PHASEC"
                }
            }, 
            "to": "node910237839514", 
            "length": "204"
        }, 
        "270": {
            "phases": "CN", 
            "from": "nodeS1806-33-068T4006", 
            "name": "T4006", 
            "object": "transformer", 
            "271": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT4006910238"
        }, 
        "272": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-068", 
            "parent": "nodeS1806-33-068T4006", 
            "object": "load", 
            "constant_power_C": "0.705998", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "273": {
            "phases": "C", 
            "from": "nodeT28678970774", 
            "name": "970774", 
            "object": "underground_line", 
            "length": "80", 
            "to": "node839512839511", 
            "274": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "275": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "970774-LINESPACING"
                }, 
                "276": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "970774-PHASEC"
                }, 
                "name": "970774-LINECONFIG"
            }
        }, 
        "277": {
            "phases": "CN", 
            "from": "nodeS1806-33-077T28678", 
            "name": "T28678", 
            "object": "transformer", 
            "to": "nodeT28678970774", 
            "278": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28678-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "279": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-077", 
            "parent": "nodeS1806-33-077T28678", 
            "object": "load", 
            "constant_power_C": "2.0402", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "280": {
            "phases": "CN", 
            "from": "nodeS1806-33-0161806-33-025", 
            "name": "1806-33-025", 
            "object": "transformer", 
            "to": "node839505839503", 
            "281": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "282": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-016", 
            "parent": "nodeS1806-33-0161806-33-025", 
            "object": "load", 
            "constant_power_C": "0.525122", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "283": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-023", 
            "parent": "nodeS1806-33-0161806-33-025", 
            "object": "load", 
            "constant_power_C": "1.01913", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "284": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-026", 
            "parent": "nodeS1806-33-0161806-33-025", 
            "object": "load", 
            "constant_power_C": "0.0544571", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "285": {
            "phases": "CN", 
            "from": "nodeS1806-33-0131806-33-024", 
            "name": "1806-33-024", 
            "object": "transformer", 
            "to": "node839502839499", 
            "286": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-024-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "287": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-013", 
            "parent": "nodeS1806-33-0131806-33-024", 
            "object": "load", 
            "constant_power_C": "0.108914", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "288": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-031", 
            "parent": "nodeS1806-33-0131806-33-024", 
            "object": "load", 
            "constant_power_C": "0.529012", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "289": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-037", 
            "parent": "nodeS1806-33-0131806-33-024", 
            "object": "load", 
            "constant_power_C": "0.490114", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "290": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-038", 
            "parent": "nodeS1806-33-0131806-33-024", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "291": {
            "phases": "CN", 
            "from": "nodeS1806-33-0411806-33-022", 
            "name": "1806-33-022", 
            "object": "transformer", 
            "to": "node839499839497", 
            "292": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-022-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "293": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-041", 
            "parent": "nodeS1806-33-0411806-33-022", 
            "object": "load", 
            "constant_power_C": "0.532902", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "294": {
            "phases": "CN", 
            "from": "nodeS1806-33-0291806-33-021", 
            "name": "1806-33-021", 
            "295": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-021-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839496839493"
        }, 
        "296": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-029", 
            "parent": "nodeS1806-33-0291806-33-021", 
            "object": "load", 
            "constant_power_C": "3.01653", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "297": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-046", 
            "parent": "nodeS1806-33-0291806-33-021", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "298": {
            "phases": "CN", 
            "object": "transformer", 
            "from": "nodeS1806-33-0561806-33-089", 
            "name": "1806-33-089", 
            "299": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-089-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839493974130"
        }, 
        "300": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-056", 
            "parent": "nodeS1806-33-0561806-33-089", 
            "object": "load", 
            "constant_power_C": "1.29141", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "301": {
            "phases": "CN", 
            "from": "nodeS1806-33-0221806-33-020", 
            "name": "1806-33-020", 
            "object": "transformer", 
            "302": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839491839490"
        }, 
        "303": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-022", 
            "parent": "nodeS1806-33-0221806-33-020", 
            "object": "load", 
            "constant_power_C": "0.423987", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "304": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-045", 
            "parent": "nodeS1806-33-0221806-33-020", 
            "object": "load", 
            "constant_power_C": "0.2859", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "305": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-067", 
            "parent": "nodeS1806-33-0221806-33-020", 
            "object": "load", 
            "constant_power_C": "0.291734", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "306": {
            "phases": "CN", 
            "from": "nodeS1806-33-0151806-33-017", 
            "name": "1806-33-017", 
            "object": "transformer", 
            "to": "node839488839486", 
            "307": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-017-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "308": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-015", 
            "parent": "nodeS1806-33-0151806-33-017", 
            "object": "load", 
            "constant_power_C": "0.213939", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "309": {
            "phases": "CN", 
            "from": "nodeS1806-33-0331806-33-015", 
            "name": "1806-33-015", 
            "object": "transformer", 
            "to": "node839486839484", 
            "310": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-015-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "311": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-033", 
            "parent": "nodeS1806-33-0331806-33-015", 
            "object": "load", 
            "constant_power_C": "1.05219", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "312": {
            "phases": "CN", 
            "from": "nodeS1806-33-0431806-33-014", 
            "name": "1806-33-014", 
            "object": "transformer", 
            "to": "node839483839481", 
            "313": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "314": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-043", 
            "parent": "nodeS1806-33-0431806-33-014", 
            "object": "load", 
            "constant_power_C": "2.96402", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "315": {
            "phases": "CN", 
            "from": "nodeS1806-33-0551806-33-013", 
            "name": "1806-33-013", 
            "object": "transformer", 
            "to": "node839481839479", 
            "316": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-013-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "317": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-055", 
            "parent": "nodeS1806-33-0551806-33-013", 
            "object": "load", 
            "constant_power_C": "1.21751", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "318": {
            "phases": "CN", 
            "from": "nodeS1806-33-0201806-33-012", 
            "name": "1806-33-012", 
            "object": "transformer", 
            "to": "node839479839477", 
            "319": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-012-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "320": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-020", 
            "parent": "nodeS1806-33-0201806-33-012", 
            "object": "load", 
            "constant_power_C": "1.32058", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "321": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-064", 
            "parent": "nodeS1806-33-0201806-33-012", 
            "object": "load", 
            "constant_power_C": "1.59676", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "322": {
            "phases": "CN", 
            "323": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-010-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-33-0541806-33-010", 
            "name": "1806-33-010", 
            "object": "transformer", 
            "to": "node839475839473"
        }, 
        "324": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-054", 
            "parent": "nodeS1806-33-0541806-33-010", 
            "object": "load", 
            "constant_power_C": "1.98379", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "325": {
            "phases": "CN", 
            "from": "nodeS1806-33-0581806-33-009", 
            "name": "1806-33-009", 
            "326": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839473956777"
        }, 
        "327": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-058", 
            "parent": "nodeS1806-33-0581806-33-009", 
            "object": "load", 
            "constant_power_C": "1.51896", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "328": {
            "phases": "CN", 
            "from": "nodeS1806-33-0761806-33-081", 
            "name": "1806-33-081", 
            "329": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-081-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node956777839471"
        }, 
        "330": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-076", 
            "parent": "nodeS1806-33-0761806-33-081", 
            "object": "load", 
            "constant_power_C": "0.943275", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "331": {
            "phases": "CN", 
            "from": "nodeS1806-33-0651806-33-008", 
            "name": "1806-33-008", 
            "object": "transformer", 
            "332": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-008-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839471839469"
        }, 
        "333": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-065", 
            "parent": "nodeS1806-33-0651806-33-008", 
            "object": "load", 
            "constant_power_C": "1.83404", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "334": {
            "phases": "CN", 
            "from": "nodeS1806-33-0071806-33-007", 
            "name": "1806-33-007", 
            "object": "transformer", 
            "335": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-007-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node839469839466"
        }, 
        "336": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-007", 
            "parent": "nodeS1806-33-0071806-33-007", 
            "object": "load", 
            "constant_power_C": "2.76175", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "337": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-009", 
            "parent": "nodeS1806-33-0071806-33-007", 
            "object": "load", 
            "constant_power_C": "0.466775", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "338": {
            "phases": "CN", 
            "from": "nodeS1806-33-0101806-33-006", 
            "name": "1806-33-006", 
            "object": "transformer", 
            "to": "node839466839464", 
            "339": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-006-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "340": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-010", 
            "parent": "nodeS1806-33-0101806-33-006", 
            "object": "load", 
            "constant_power_C": "4.9342", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "341": {
            "phases": "CN", 
            "from": "nodeS1806-33-0061806-33-005", 
            "name": "1806-33-005", 
            "object": "transformer", 
            "to": "node839464839461", 
            "342": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-005-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "343": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-33-006", 
            "parent": "nodeS1806-33-0061806-33-005", 
            "object": "load", 
            "constant_power_C": "2.77148", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "344": {
            "phases": "ABC", 
            "from": "node978186978204", 
            "name": "978204", 
            "object": "underground_line", 
            "to": "node978174978172", 
            "length": "66", 
            "345": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978204-LINECONFIG", 
                "346": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978204-LINESPACING"
                }, 
                "347": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "978204-PHASEA"
                }, 
                "348": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "978204-PHASEB"
                }, 
                "349": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978204-PHASEC"
                }
            }
        }, 
        "350": {
            "phases": "ABCN", 
            "from": "node978169978186", 
            "name": "978186", 
            "object": "overhead_line", 
            "to": "node978186978204", 
            "length": "270", 
            "351": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "352": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978186-LINESPACING"
                }, 
                "354": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "355": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "356": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "name": "978186-LINECONFIG", 
                "353": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }
        }, 
        "357": {
            "phases": "ABCN", 
            "from": "node978180978169", 
            "name": "978169", 
            "358": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978169-LINECONFIG", 
                "359": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978169-LINESPACING"
                }, 
                "360": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "361": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "362": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "363": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978169978186", 
            "length": "230"
        }, 
        "364": {
            "phases": "ABCN", 
            "from": "node978184978180", 
            "name": "978180", 
            "object": "overhead_line", 
            "365": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978180-LINECONFIG", 
                "366": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978180-LINESPACING"
                }, 
                "367": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "368": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "369": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "370": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "to": "node978180978169", 
            "length": "180"
        }, 
        "371": {
            "phases": "ABCN", 
            "from": "node978198978184", 
            "name": "978184", 
            "object": "overhead_line", 
            "to": "node978184978180", 
            "length": "188", 
            "372": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978184-LINECONFIG", 
                "373": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978184-LINESPACING"
                }, 
                "374": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "375": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "376": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "377": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }
        }, 
        "378": {
            "phases": "ABCN", 
            "from": "node978173978198", 
            "name": "978198", 
            "object": "overhead_line", 
            "to": "node978198978184", 
            "length": "297", 
            "379": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "384": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "name": "978198-LINECONFIG", 
                "380": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978198-LINESPACING"
                }, 
                "381": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "382": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "383": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }
            }
        }, 
        "385": {
            "386": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "387": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978173-LINESPACING"
                }, 
                "388": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "389": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "390": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "391": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "name": "978173-LINECONFIG"
            }, 
            "from": "node978185978173", 
            "name": "978173", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node978173978198", 
            "length": "225"
        }, 
        "392": {
            "phases": "ABCN", 
            "from": "node978190978185", 
            "name": "978185", 
            "393": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978185-LINECONFIG", 
                "394": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978185-LINESPACING"
                }, 
                "395": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "396": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "397": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "398": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978185978173", 
            "length": "225"
        }, 
        "399": {
            "phases": "ABCN", 
            "from": "node978196978190", 
            "name": "978190", 
            "object": "overhead_line", 
            "400": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978190-LINECONFIG", 
                "401": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978190-LINESPACING"
                }, 
                "402": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "403": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "404": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "405": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "to": "node978190978185", 
            "length": "225"
        }, 
        "406": {
            "phases": "ABCN", 
            "from": "node978178978196", 
            "name": "978196", 
            "object": "overhead_line", 
            "to": "node978196978190", 
            "length": "225", 
            "407": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978196-LINECONFIG", 
                "408": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978196-LINESPACING"
                }, 
                "409": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "410": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "411": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "412": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }
        }, 
        "413": {
            "phases": "ABCN", 
            "from": "node978171978178", 
            "name": "978178", 
            "object": "overhead_line", 
            "to": "node978178978196", 
            "length": "280", 
            "414": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "416": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "418": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "419": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "name": "978178-LINECONFIG", 
                "417": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "415": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978178-LINESPACING"
                }
            }
        }, 
        "420": {
            "phases": "ABCN", 
            "from": "node978175978171", 
            "421": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978171-LINECONFIG", 
                "422": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978171-LINESPACING"
                }, 
                "423": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "424": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "425": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "426": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978171978178", 
            "length": "250", 
            "name": "978171"
        }, 
        "427": {
            "phases": "ABCN", 
            "from": "node978181978175", 
            "name": "978175", 
            "object": "overhead_line", 
            "428": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978175-LINECONFIG", 
                "429": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978175-LINESPACING"
                }, 
                "430": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "431": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "432": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "433": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "to": "node978175978171", 
            "length": "225"
        }, 
        "434": {
            "phases": "ABCN", 
            "from": "node978197978181", 
            "name": "978181", 
            "object": "overhead_line", 
            "to": "node978181978175", 
            "length": "225", 
            "435": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978181-LINECONFIG", 
                "436": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978181-LINESPACING"
                }, 
                "437": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "438": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "439": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "440": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }
        }, 
        "441": {
            "phases": "ABCN", 
            "from": "node978176978197", 
            "name": "978197", 
            "object": "overhead_line", 
            "to": "node978197978181", 
            "length": "225", 
            "442": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978197-LINECONFIG", 
                "443": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978197-LINESPACING"
                }, 
                "444": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "445": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "446": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "447": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }
        }, 
        "448": {
            "449": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "450": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978176-LINESPACING"
                }, 
                "451": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "452": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "name": "978176-LINECONFIG", 
                "454": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "453": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }
            }, 
            "phases": "ABCN", 
            "from": "node978189978176", 
            "name": "978176", 
            "object": "overhead_line", 
            "to": "node978176978197", 
            "length": "203"
        }, 
        "455": {
            "phases": "ABCN", 
            "from": "node978202978189", 
            "name": "978189", 
            "456": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978189-LINECONFIG", 
                "457": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978189-LINESPACING"
                }, 
                "458": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "459": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "460": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "461": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978189978176", 
            "length": "203"
        }, 
        "462": {
            "phases": "ABCN", 
            "from": "node978182978202", 
            "name": "978202", 
            "object": "overhead_line", 
            "463": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978202-LINECONFIG", 
                "464": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978202-LINESPACING"
                }, 
                "465": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "466": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "467": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "468": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }, 
            "to": "node978202978189", 
            "length": "203"
        }, 
        "469": {
            "phases": "BN", 
            "from": "node978177978182", 
            "name": "978182", 
            "object": "overhead_line", 
            "to": "node978182978202", 
            "length": "75", 
            "470": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "472": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "473": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "978182-LINECONFIG", 
                "471": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978182-LINESPACING"
                }
            }
        }, 
        "474": {
            "phases": "BN", 
            "from": "node841713978177", 
            "name": "978177", 
            "object": "overhead_line", 
            "to": "node978177978182", 
            "length": "82", 
            "475": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "476": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978177-LINESPACING"
                }, 
                "477": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "478": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "978177-LINECONFIG"
            }
        }, 
        "479": {
            "480": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "481": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841713-LINESPACING"
                }, 
                "482": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "483": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841713-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "nodeR2909x1841713", 
            "name": "841713", 
            "object": "overhead_line", 
            "to": "node841713978177", 
            "length": "10"
        }, 
        "484": {
            "phases": "BN", 
            "from": "node841714R2909x1", 
            "name": "R2909x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR2909x1841713"
        }, 
        "485": {
            "phases": "BN", 
            "from": "node841715841714", 
            "name": "841714", 
            "486": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "488": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "489": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841714-LINECONFIG", 
                "487": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841714-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841714R2909x1", 
            "length": "509"
        }, 
        "490": {
            "phases": "BN", 
            "491": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "492": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841715-LINESPACING"
                }, 
                "493": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "494": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841715-LINECONFIG"
            }, 
            "from": "node969649841715", 
            "name": "841715", 
            "object": "overhead_line", 
            "to": "node841715841714", 
            "length": "40"
        }, 
        "495": {
            "phases": "BN", 
            "from": "node841718969649", 
            "name": "969649", 
            "object": "overhead_line", 
            "496": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "497": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "969649-LINESPACING"
                }, 
                "498": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "499": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "969649-LINECONFIG"
            }, 
            "to": "node969649841715", 
            "length": "440"
        }, 
        "500": {
            "phases": "BN", 
            "from": "node841719841718", 
            "name": "841718", 
            "object": "overhead_line", 
            "to": "node841718969649", 
            "length": "1043", 
            "501": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "504": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841718-LINECONFIG", 
                "502": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841718-LINESPACING"
                }, 
                "503": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "505": {
            "phases": "BN", 
            "from": "node841720841719", 
            "name": "841719", 
            "object": "overhead_line", 
            "to": "node841719841718", 
            "length": "290", 
            "506": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "507": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841719-LINESPACING"
                }, 
                "508": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841719-LINECONFIG", 
                "509": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "510": {
            "phases": "BN", 
            "from": "node841722841720", 
            "name": "841720", 
            "object": "overhead_line", 
            "to": "node841720841719", 
            "length": "233", 
            "511": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "512": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841720-LINESPACING"
                }, 
                "514": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841720-LINECONFIG", 
                "513": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "515": {
            "phases": "BN", 
            "from": "node841723841722", 
            "name": "841722", 
            "object": "overhead_line", 
            "to": "node841722841720", 
            "length": "143", 
            "516": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "519": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "517": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841722-LINESPACING"
                }, 
                "518": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841722-LINECONFIG"
            }
        }, 
        "520": {
            "phases": "BN", 
            "from": "nodeFFRN1-F011x1841723", 
            "name": "841723", 
            "521": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "522": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841723-LINESPACING"
                }, 
                "523": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "524": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841723-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node841723841722", 
            "length": "75"
        }, 
        "525": {
            "phases": "BN", 
            "from": "node841724FFRN1-F011x1", 
            "name": "FFRN1-F011x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F011x1841723"
        }, 
        "526": {
            "phases": "B", 
            "from": "node841725841724", 
            "name": "841724", 
            "object": "underground_line", 
            "527": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "528": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841724-LINESPACING"
                }, 
                "name": "841724-LINECONFIG", 
                "529": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841724-PHASEB"
                }
            }, 
            "to": "node841724FFRN1-F011x1", 
            "length": "81"
        }, 
        "530": {
            "phases": "B", 
            "from": "node1806-0099841725", 
            "name": "841725", 
            "object": "underground_line", 
            "to": "node841725841724", 
            "length": "135", 
            "531": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "532": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841725-LINESPACING"
                }, 
                "533": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841725-PHASEB"
                }, 
                "name": "841725-LINECONFIG"
            }
        }, 
        "534": {
            "phases": "BN", 
            "from": "nodeS1806-33-0211806-0099", 
            "name": "1806-0099", 
            "object": "transformer", 
            "to": "node1806-0099841725", 
            "535": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0099-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "536": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-021", 
            "parent": "nodeS1806-33-0211806-0099", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.61783", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "537": {
            "phases": "BN", 
            "from": "node1806-28-011841739", 
            "name": "841739", 
            "object": "overhead_line", 
            "to": "node841723841722", 
            "length": "331", 
            "538": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "539": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841739-LINESPACING"
                }, 
                "540": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841739-LINECONFIG", 
                "541": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "542": {
            "phases": "BN", 
            "from": "nodeS1806-28-0011806-28-011", 
            "name": "1806-28-011", 
            "object": "transformer", 
            "to": "node1806-28-011841739", 
            "543": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-28-011-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "544": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-001", 
            "parent": "nodeS1806-28-0011806-28-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.71151", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "545": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-010", 
            "parent": "nodeS1806-28-0011806-28-011", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.53063", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "546": {
            "phases": "BN", 
            "547": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "548": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841740-LINESPACING"
                }, 
                "549": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "550": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841740-LINECONFIG"
            }, 
            "from": "node841727841740", 
            "name": "841740", 
            "object": "overhead_line", 
            "to": "node841723841722", 
            "length": "356"
        }, 
        "551": {
            "phases": "B", 
            "from": "nodeF18526x1841727", 
            "name": "841727", 
            "552": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "553": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841727-LINESPACING"
                }, 
                "554": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841727-PHASEB"
                }, 
                "name": "841727-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841727841740", 
            "length": "30"
        }, 
        "555": {
            "phases": "BN", 
            "from": "node939255F18526x1", 
            "name": "F18526x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18526x1841727"
        }, 
        "556": {
            "phases": "B", 
            "from": "node841728939255", 
            "name": "939255", 
            "object": "underground_line", 
            "557": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "939255-LINECONFIG", 
                "558": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "939255-LINESPACING"
                }, 
                "559": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "939255-PHASEB"
                }
            }, 
            "to": "node939255F18526x1", 
            "length": "281"
        }, 
        "560": {
            "phases": "B", 
            "from": "node1806-0098841728", 
            "name": "841728", 
            "to": "node841728939255", 
            "object": "underground_line", 
            "561": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "562": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841728-LINESPACING"
                }, 
                "563": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841728-PHASEB"
                }, 
                "name": "841728-LINECONFIG"
            }, 
            "length": "254"
        }, 
        "564": {
            "phases": "BN", 
            "from": "nodeS1806-33-0341806-0098", 
            "name": "1806-0098", 
            "object": "transformer", 
            "to": "node1806-0098841728", 
            "565": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0098-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "566": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-034", 
            "parent": "nodeS1806-33-0341806-0098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0136143", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "567": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-036", 
            "parent": "nodeS1806-33-0341806-0098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.859644", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "568": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-048", 
            "parent": "nodeS1806-33-0341806-0098", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.834361", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "569": {
            "phases": "BN", 
            "from": "node841734939235", 
            "name": "939235", 
            "object": "overhead_line", 
            "to": "node841727841740", 
            "length": "338", 
            "570": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "571": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "939235-LINESPACING"
                }, 
                "572": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "939235-LINECONFIG", 
                "573": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "574": {
            "phases": "B", 
            "from": "nodeF18527x1841734", 
            "name": "841734", 
            "object": "underground_line", 
            "to": "node841734939235", 
            "length": "16", 
            "575": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "576": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841734-LINESPACING"
                }, 
                "name": "841734-LINECONFIG", 
                "577": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841734-PHASEB"
                }
            }
        }, 
        "578": {
            "phases": "BN", 
            "from": "node939275F18527x1", 
            "name": "F18527x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF18527x1841734"
        }, 
        "579": {
            "phases": "B", 
            "from": "node841736939275", 
            "name": "939275", 
            "object": "underground_line", 
            "to": "node939275F18527x1", 
            "length": "312", 
            "580": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "581": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "939275-LINESPACING"
                }, 
                "582": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "939275-PHASEB"
                }, 
                "name": "939275-LINECONFIG"
            }
        }, 
        "583": {
            "phases": "B", 
            "from": "nodeT18549841736", 
            "name": "841736", 
            "584": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "585": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841736-LINESPACING"
                }, 
                "586": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841736-PHASEB"
                }, 
                "name": "841736-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841736939275", 
            "length": "126"
        }, 
        "587": {
            "phases": "BN", 
            "from": "nodeS1806-33-024T18549", 
            "name": "T18549", 
            "object": "transformer", 
            "588": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18549-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT18549841736"
        }, 
        "589": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-024", 
            "parent": "nodeS1806-33-024T18549", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.00713", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "590": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-053", 
            "parent": "nodeS1806-33-024T18549", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "6.22367", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "591": {
            "phases": "BN", 
            "from": "nodeS1806-33-0271806-0097", 
            "name": "1806-0097", 
            "object": "transformer", 
            "592": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0097-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node841736939275"
        }, 
        "593": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-027", 
            "parent": "nodeS1806-33-0271806-0097", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.19676", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "594": {
            "phases": "BN", 
            "from": "node841744841742", 
            "name": "841742", 
            "object": "overhead_line", 
            "to": "node841734939235", 
            "length": "565", 
            "595": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "596": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841742-LINESPACING"
                }, 
                "597": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "598": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841742-LINECONFIG"
            }
        }, 
        "599": {
            "phases": "BN", 
            "from": "node841748841744", 
            "name": "841744", 
            "object": "overhead_line", 
            "to": "node841744841742", 
            "length": "302", 
            "600": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "601": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841744-LINESPACING"
                }, 
                "602": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "603": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841744-LINECONFIG"
            }
        }, 
        "604": {
            "phases": "BN", 
            "from": "node923535841748", 
            "name": "841748", 
            "object": "overhead_line", 
            "to": "node841748841744", 
            "length": "869", 
            "605": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "608": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841748-LINECONFIG", 
                "606": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841748-LINESPACING"
                }, 
                "607": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "609": {
            "610": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "611": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923535-LINESPACING"
                }, 
                "612": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923535-PHASEB"
                }, 
                "name": "923535-LINECONFIG"
            }, 
            "from": "node923536923535", 
            "name": "923535", 
            "object": "underground_line", 
            "phases": "B", 
            "to": "node923535841748", 
            "length": "20"
        }, 
        "613": {
            "phases": "B", 
            "from": "node841999923536", 
            "name": "923536", 
            "614": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "616": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923536-PHASEB"
                }, 
                "name": "923536-LINECONFIG", 
                "615": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923536-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node923536923535", 
            "length": "1275"
        }, 
        "617": {
            "phases": "B", 
            "from": "nodeT10512841999", 
            "name": "841999", 
            "618": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "619": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841999-LINESPACING"
                }, 
                "620": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841999-PHASEB"
                }, 
                "name": "841999-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841999923536", 
            "length": "510"
        }, 
        "621": {
            "phases": "BN", 
            "from": "nodeS1806-27-011T10512", 
            "name": "T10512", 
            "object": "transformer", 
            "622": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10512-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT10512841999"
        }, 
        "623": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-011", 
            "parent": "nodeS1806-27-011T10512", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.58055", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "624": {
            "phases": "B", 
            "from": "nodeT10513923537", 
            "name": "923537", 
            "to": "node841999923536", 
            "object": "underground_line", 
            "625": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "626": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923537-LINESPACING"
                }, 
                "627": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923537-PHASEB"
                }, 
                "name": "923537-LINECONFIG"
            }, 
            "length": "465"
        }, 
        "628": {
            "phases": "BN", 
            "from": "nodeS1806-27-008T10513", 
            "name": "T10513", 
            "object": "transformer", 
            "to": "nodeT10513923537", 
            "629": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10513-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "630": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-008", 
            "parent": "nodeS1806-27-008T10513", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.13161", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "631": {
            "phases": "B", 
            "from": "node841997923538", 
            "name": "923538", 
            "object": "underground_line", 
            "to": "node841999923536", 
            "length": "1385", 
            "632": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "633": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923538-LINESPACING"
                }, 
                "634": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923538-PHASEB"
                }, 
                "name": "923538-LINECONFIG"
            }
        }, 
        "635": {
            "phases": "B", 
            "from": "nodeT10515841997", 
            "name": "841997", 
            "object": "underground_line", 
            "to": "node841997923538", 
            "length": "1271", 
            "636": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "637": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841997-LINESPACING"
                }, 
                "638": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841997-PHASEB"
                }, 
                "name": "841997-LINECONFIG"
            }
        }, 
        "639": {
            "640": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10515-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "120.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-28-013T10515", 
            "name": "T10515", 
            "object": "transformer", 
            "to": "nodeT10515841997"
        }, 
        "641": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-013", 
            "parent": "nodeS1806-28-013T10515", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "78.0712", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "642": {
            "phases": "B", 
            "643": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "644": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923594-LINESPACING"
                }, 
                "645": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923594-PHASEB"
                }, 
                "name": "923594-LINECONFIG"
            }, 
            "from": "node923593923594", 
            "name": "923594", 
            "object": "underground_line", 
            "to": "node923536923535", 
            "length": "134"
        }, 
        "646": {
            "phases": "BN", 
            "from": "node841751923593", 
            "name": "923593", 
            "647": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "648": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923593-LINESPACING"
                }, 
                "650": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "923593-LINECONFIG", 
                "649": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node923593923594", 
            "length": "304"
        }, 
        "651": {
            "phases": "B", 
            "from": "nodeFFRN1-F081x1841751", 
            "name": "841751", 
            "object": "underground_line", 
            "652": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "653": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841751-LINESPACING"
                }, 
                "654": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841751-PHASEB"
                }, 
                "name": "841751-LINECONFIG"
            }, 
            "to": "node841751923593", 
            "length": "104"
        }, 
        "655": {
            "phases": "BN", 
            "from": "node841752FFRN1-F081x1", 
            "name": "FFRN1-F081x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F081x1841751"
        }, 
        "656": {
            "phases": "B", 
            "from": "node1806-0198841752", 
            "name": "841752", 
            "to": "node841752FFRN1-F081x1", 
            "object": "underground_line", 
            "657": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "658": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841752-LINESPACING"
                }, 
                "659": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841752-PHASEB"
                }, 
                "name": "841752-LINECONFIG"
            }, 
            "length": "604"
        }, 
        "660": {
            "phases": "BN", 
            "from": "nodeS1806-33-0611806-0198", 
            "name": "1806-0198", 
            "object": "transformer", 
            "to": "node1806-0198841752", 
            "661": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0198-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "662": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-061", 
            "parent": "nodeS1806-33-0611806-0198", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.78218", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "663": {
            "phases": "BN", 
            "from": "node841755841754", 
            "name": "841754", 
            "object": "overhead_line", 
            "to": "node841751923593", 
            "length": "71", 
            "664": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "665": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841754-LINESPACING"
                }, 
                "666": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "667": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841754-LINECONFIG"
            }
        }, 
        "668": {
            "phases": "BN", 
            "from": "node841757841755", 
            "name": "841755", 
            "object": "overhead_line", 
            "to": "node841755841754", 
            "length": "208", 
            "669": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "672": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841755-LINECONFIG", 
                "670": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841755-LINESPACING"
                }, 
                "671": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "673": {
            "674": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "675": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841757-LINESPACING"
                }, 
                "676": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841757-LINECONFIG", 
                "677": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841759841757", 
            "name": "841757", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node841757841755", 
            "length": "334"
        }, 
        "678": {
            "phases": "BN", 
            "from": "node841760841759", 
            "name": "841759", 
            "679": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "680": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841759-LINESPACING"
                }, 
                "682": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841759-LINECONFIG", 
                "681": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841759841757", 
            "length": "352"
        }, 
        "683": {
            "phases": "BN", 
            "from": "node841762841760", 
            "name": "841760", 
            "object": "overhead_line", 
            "684": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "687": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "685": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841760-LINESPACING"
                }, 
                "686": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841760-LINECONFIG"
            }, 
            "to": "node841760841759", 
            "length": "210"
        }, 
        "688": {
            "phases": "BN", 
            "from": "node841763841762", 
            "name": "841762", 
            "to": "node841762841760", 
            "object": "overhead_line", 
            "689": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "690": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841762-LINESPACING"
                }, 
                "691": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "692": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841762-LINECONFIG"
            }, 
            "length": "31"
        }, 
        "693": {
            "phases": "B", 
            "from": "nodeFFRN1-F140x1841763", 
            "name": "841763", 
            "object": "underground_line", 
            "to": "node841763841762", 
            "length": "18", 
            "694": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "696": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841763-PHASEB"
                }, 
                "name": "841763-LINECONFIG", 
                "695": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841763-LINESPACING"
                }
            }
        }, 
        "697": {
            "phases": "BN", 
            "from": "node841764FFRN1-F140x1", 
            "name": "FFRN1-F140x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F140x1841763"
        }, 
        "698": {
            "phases": "B", 
            "from": "node1806-0062841764", 
            "name": "841764", 
            "object": "underground_line", 
            "to": "node841764FFRN1-F140x1", 
            "length": "400", 
            "699": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "700": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841764-LINESPACING"
                }, 
                "701": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841764-PHASEB"
                }, 
                "name": "841764-LINECONFIG"
            }
        }, 
        "702": {
            "phases": "BN", 
            "from": "nodeS1806-34-0051806-0062", 
            "name": "1806-0062", 
            "object": "transformer", 
            "to": "node1806-0062841764", 
            "703": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0062-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "704": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-34-005", 
            "parent": "nodeS1806-34-0051806-0062", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.28525", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "705": {
            "706": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "707": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841766-LINESPACING"
                }, 
                "708": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841766-LINECONFIG", 
                "709": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "from": "node841767841766", 
            "name": "841766", 
            "object": "overhead_line", 
            "phases": "BN", 
            "to": "node841763841762", 
            "length": "352"
        }, 
        "710": {
            "phases": "B", 
            "from": "nodeFFRN1-F176x1841767", 
            "name": "841767", 
            "711": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "712": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841767-LINESPACING"
                }, 
                "name": "841767-LINECONFIG", 
                "713": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841767-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node841767841766", 
            "length": "54"
        }, 
        "714": {
            "phases": "BN", 
            "from": "node841768FFRN1-F176x1", 
            "name": "FFRN1-F176x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F176x1841767"
        }, 
        "715": {
            "phases": "B", 
            "from": "node1806-0088841768", 
            "name": "841768", 
            "object": "underground_line", 
            "716": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "717": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841768-LINESPACING"
                }, 
                "718": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841768-PHASEB"
                }, 
                "name": "841768-LINECONFIG"
            }, 
            "to": "node841768FFRN1-F176x1", 
            "length": "577"
        }, 
        "719": {
            "phases": "BN", 
            "from": "nodeS1806-33-0491806-0088", 
            "name": "1806-0088", 
            "object": "transformer", 
            "720": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0088-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0088841768"
        }, 
        "721": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-049", 
            "parent": "nodeS1806-33-0491806-0088", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.32415", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "722": {
            "phases": "BN", 
            "from": "node923342841770", 
            "name": "841770", 
            "object": "overhead_line", 
            "to": "node841767841766", 
            "length": "342", 
            "723": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "724": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841770-LINESPACING"
                }, 
                "725": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "726": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841770-LINECONFIG"
            }
        }, 
        "727": {
            "phases": "BN", 
            "from": "node841771923342", 
            "name": "923342", 
            "object": "overhead_line", 
            "to": "node923342841770", 
            "length": "136", 
            "728": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "729": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923342-LINESPACING"
                }, 
                "730": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "731": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "923342-LINECONFIG"
            }
        }, 
        "732": {
            "phases": "B", 
            "from": "nodeFFRN1-F196x1841771", 
            "name": "841771", 
            "object": "underground_line", 
            "to": "node841771923342", 
            "length": "197", 
            "733": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841771-LINECONFIG", 
                "734": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841771-LINESPACING"
                }, 
                "735": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841771-PHASEB"
                }
            }
        }, 
        "736": {
            "phases": "BN", 
            "from": "node841772FFRN1-F196x1", 
            "name": "FFRN1-F196x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F196x1841771"
        }, 
        "737": {
            "738": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "739": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841772-LINESPACING"
                }, 
                "740": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841772-PHASEB"
                }, 
                "name": "841772-LINECONFIG"
            }, 
            "from": "node1806-0190841772", 
            "name": "841772", 
            "object": "underground_line", 
            "phases": "B", 
            "to": "node841772FFRN1-F196x1", 
            "length": "210"
        }, 
        "741": {
            "phases": "BN", 
            "from": "nodeS1806-33-0601806-0190", 
            "name": "1806-0190", 
            "742": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0190-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-0190841772"
        }, 
        "743": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-060", 
            "parent": "nodeS1806-33-0601806-0190", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.08266", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "744": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-062", 
            "parent": "nodeS1806-33-0601806-0190", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.64733", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "745": {
            "phases": "BN", 
            "from": "node926654841775", 
            "name": "841775", 
            "746": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "747": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841775-LINESPACING"
                }, 
                "748": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "841775-LINECONFIG", 
                "749": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node841771923342", 
            "length": "1192"
        }, 
        "750": {
            "phases": "BN", 
            "from": "node1806-33-057926654", 
            "name": "926654", 
            "object": "overhead_line", 
            "751": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "752": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "926654-LINESPACING"
                }, 
                "754": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "926654-LINECONFIG", 
                "753": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node926654841775", 
            "length": "1630"
        }, 
        "755": {
            "phases": "BN", 
            "from": "nodeS1806-33-0041806-33-057", 
            "name": "1806-33-057", 
            "object": "transformer", 
            "to": "node1806-33-057926654", 
            "756": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-057-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "757": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-004", 
            "parent": "nodeS1806-33-0041806-33-057", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.394814", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "758": {
            "phases": "BN", 
            "from": "nodeS1806-33-0721806-33-066", 
            "name": "1806-33-066", 
            "object": "transformer", 
            "to": "node923342841770", 
            "759": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-066-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "760": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-072", 
            "parent": "nodeS1806-33-0721806-33-066", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.145867", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "761": {
            "phases": "BN", 
            "from": "nodeS1806-33-0141806-33-052", 
            "name": "1806-33-052", 
            "object": "transformer", 
            "to": "node841760841759", 
            "762": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-052-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "763": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-014", 
            "parent": "nodeS1806-33-0141806-33-052", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.08914", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "764": {
            "phases": "BN", 
            "from": "nodeS1806-34-0031806-33-051", 
            "name": "1806-33-051", 
            "object": "transformer", 
            "to": "node841759841757", 
            "765": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-051-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "766": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-34-003", 
            "parent": "nodeS1806-34-0031806-33-051", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.770179", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "767": {
            "768": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-33-050-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-33-0181806-33-050", 
            "name": "1806-33-050", 
            "object": "transformer", 
            "to": "node841757841755"
        }, 
        "769": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-018", 
            "parent": "nodeS1806-33-0181806-33-050", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.287845", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "770": {
            "phases": "B", 
            "771": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "772": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841777-LINESPACING"
                }, 
                "773": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841777-PHASEB"
                }, 
                "name": "841777-LINECONFIG"
            }, 
            "from": "nodeFFRN1-F217x1841777", 
            "name": "841777", 
            "object": "underground_line", 
            "to": "node841755841754", 
            "length": "96"
        }, 
        "774": {
            "phases": "BN", 
            "from": "node841778FFRN1-F217x1", 
            "name": "FFRN1-F217x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeFFRN1-F217x1841777"
        }, 
        "775": {
            "phases": "B", 
            "from": "node1806-0245841778", 
            "name": "841778", 
            "776": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "777": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841778-LINESPACING"
                }, 
                "778": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841778-PHASEB"
                }, 
                "name": "841778-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841778FFRN1-F217x1", 
            "length": "646"
        }, 
        "779": {
            "phases": "BN", 
            "from": "nodeS1806-34-0061806-0245", 
            "name": "1806-0245", 
            "object": "transformer", 
            "780": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0245-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node1806-0245841778"
        }, 
        "781": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-34-006", 
            "parent": "nodeS1806-34-0061806-0245", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "19.5717", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "782": {
            "phases": "B", 
            "from": "node923597923596", 
            "name": "923596", 
            "object": "underground_line", 
            "783": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "784": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923596-LINESPACING"
                }, 
                "name": "923596-LINECONFIG", 
                "785": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923596-PHASEB"
                }
            }, 
            "to": "node923536923535", 
            "length": "165"
        }, 
        "786": {
            "phases": "B", 
            "from": "nodeT10500923597", 
            "name": "923597", 
            "object": "underground_line", 
            "to": "node923597923596", 
            "length": "20", 
            "787": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "788": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923597-LINESPACING"
                }, 
                "789": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923597-PHASEB"
                }, 
                "name": "923597-LINECONFIG"
            }
        }, 
        "790": {
            "phases": "BN", 
            "from": "nodeS1806-27-003T10500", 
            "name": "T10500", 
            "object": "transformer", 
            "to": "nodeT10500923597", 
            "791": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10500-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "792": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-003", 
            "parent": "nodeS1806-27-003T10500", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.86094", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "793": {
            "phases": "B", 
            "from": "node923601923599", 
            "name": "923599", 
            "object": "underground_line", 
            "to": "node923597923596", 
            "length": "300", 
            "794": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "795": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923599-LINESPACING"
                }, 
                "796": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923599-PHASEB"
                }, 
                "name": "923599-LINECONFIG"
            }
        }, 
        "797": {
            "phases": "B", 
            "from": "nodeT10502923601", 
            "name": "923601", 
            "object": "underground_line", 
            "to": "node923601923599", 
            "length": "200", 
            "798": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "800": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923601-PHASEB"
                }, 
                "name": "923601-LINECONFIG", 
                "799": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923601-LINESPACING"
                }
            }
        }, 
        "801": {
            "802": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10502-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-27-001T10502", 
            "name": "T10502", 
            "object": "transformer", 
            "phases": "BN", 
            "to": "nodeT10502923601"
        }, 
        "803": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-001", 
            "parent": "nodeS1806-27-001T10502", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.14069", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "804": {
            "phases": "B", 
            "from": "node923605923604", 
            "805": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "923604-LINECONFIG", 
                "806": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923604-LINESPACING"
                }, 
                "807": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923604-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node923601923599", 
            "length": "275", 
            "name": "923604"
        }, 
        "808": {
            "phases": "B", 
            "from": "node921618923605", 
            "name": "923605", 
            "809": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "810": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923605-LINESPACING"
                }, 
                "811": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923605-PHASEB"
                }, 
                "name": "923605-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node923605923604", 
            "length": "239"
        }, 
        "812": {
            "phases": "B", 
            "from": "node921620921618", 
            "name": "921618", 
            "object": "underground_line", 
            "813": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "921618-LINECONFIG", 
                "814": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921618-LINESPACING"
                }, 
                "815": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921618-PHASEB"
                }
            }, 
            "to": "node921618923605", 
            "length": "352"
        }, 
        "816": {
            "phases": "B", 
            "from": "node923606921620", 
            "name": "921620", 
            "to": "node921620921618", 
            "object": "underground_line", 
            "817": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "818": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "921620-LINESPACING"
                }, 
                "819": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "921620-PHASEB"
                }, 
                "name": "921620-LINECONFIG"
            }, 
            "length": "122"
        }, 
        "820": {
            "phases": "B", 
            "from": "nodeT7804923606", 
            "name": "923606", 
            "object": "underground_line", 
            "to": "node923606921620", 
            "length": "300", 
            "821": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "923606-LINECONFIG", 
                "822": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923606-LINESPACING"
                }, 
                "823": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923606-PHASEB"
                }
            }
        }, 
        "824": {
            "phases": "BN", 
            "from": "nodeS1806-27-005T7804", 
            "name": "T7804", 
            "object": "transformer", 
            "to": "nodeT7804923606", 
            "825": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7804-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "826": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-005", 
            "parent": "nodeS1806-27-005T7804", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.0875204", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "827": {
            "phases": "BN", 
            "from": "nodeS1806-27-012T12908", 
            "name": "T12908", 
            "object": "transformer", 
            "to": "node923606921620", 
            "828": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12908-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "829": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-012", 
            "parent": "nodeS1806-27-012T12908", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.21718", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "830": {
            "phases": "B", 
            "from": "node913658923607", 
            "name": "923607", 
            "object": "underground_line", 
            "to": "node923605923604", 
            "length": "680", 
            "831": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "832": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923607-LINESPACING"
                }, 
                "name": "923607-LINECONFIG", 
                "833": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923607-PHASEB"
                }
            }
        }, 
        "834": {
            "phases": "B", 
            "835": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "836": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913658-LINESPACING"
                }, 
                "837": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "913658-PHASEB"
                }, 
                "name": "913658-LINECONFIG"
            }, 
            "from": "nodeT4020913658", 
            "name": "913658", 
            "object": "underground_line", 
            "to": "node913658923607", 
            "length": "164"
        }, 
        "838": {
            "phases": "BN", 
            "from": "nodeS1806-34-002T4020", 
            "name": "T4020", 
            "839": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4020-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT4020913658"
        }, 
        "840": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-34-002", 
            "parent": "nodeS1806-34-002T4020", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.13712", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "841": {
            "phases": "B", 
            "from": "node913607914581", 
            "name": "914581", 
            "842": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "843": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "914581-LINESPACING"
                }, 
                "844": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "914581-PHASEB"
                }, 
                "name": "914581-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node913658923607", 
            "length": "346"
        }, 
        "845": {
            "phases": "B", 
            "from": "node923608913607", 
            "name": "913607", 
            "object": "underground_line", 
            "846": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "848": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "913607-PHASEB"
                }, 
                "name": "913607-LINECONFIG", 
                "847": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "913607-LINESPACING"
                }
            }, 
            "to": "node913607914581", 
            "length": "260"
        }, 
        "849": {
            "phases": "B", 
            "from": "node841793923608", 
            "name": "923608", 
            "object": "underground_line", 
            "length": "1875", 
            "to": "node923608913607", 
            "850": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "851": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923608-LINESPACING"
                }, 
                "852": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923608-PHASEB"
                }, 
                "name": "923608-LINECONFIG"
            }
        }, 
        "853": {
            "phases": "B", 
            "from": "node923610841793", 
            "name": "841793", 
            "object": "underground_line", 
            "to": "node841793923608", 
            "length": "252", 
            "854": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "856": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "841793-PHASEB"
                }, 
                "name": "841793-LINECONFIG", 
                "855": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841793-LINESPACING"
                }
            }
        }, 
        "857": {
            "phases": "B", 
            "from": "nodeT10505923610", 
            "name": "923610", 
            "object": "underground_line", 
            "to": "node923610841793", 
            "length": "20", 
            "858": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "859": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923610-LINESPACING"
                }, 
                "860": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923610-PHASEB"
                }, 
                "name": "923610-LINECONFIG"
            }
        }, 
        "861": {
            "phases": "BN", 
            "from": "nodeS1806-34-001T10505", 
            "name": "T10505", 
            "object": "transformer", 
            "to": "nodeT10505923610", 
            "862": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10505-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "863": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-34-001", 
            "parent": "nodeS1806-34-001T10505", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "5.96305", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "864": {
            "865": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "866": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923609-LINESPACING"
                }, 
                "867": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923609-PHASEB"
                }, 
                "name": "923609-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "nodeT10506923609", 
            "name": "923609", 
            "object": "underground_line", 
            "to": "node841793923608", 
            "length": "677"
        }, 
        "868": {
            "phases": "BN", 
            "from": "nodeS1806-27-010T10506", 
            "869": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10506-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT10506923609", 
            "name": "T10506"
        }, 
        "870": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-010", 
            "parent": "nodeS1806-27-010T10506", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.466775", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "871": {
            "phases": "B", 
            "from": "node923612923611", 
            "name": "923611", 
            "872": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "873": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923611-LINESPACING"
                }, 
                "874": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923611-PHASEB"
                }, 
                "name": "923611-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node841793923608", 
            "length": "890"
        }, 
        "875": {
            "phases": "B", 
            "from": "node923614923612", 
            "name": "923612", 
            "object": "underground_line", 
            "876": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "877": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923612-LINESPACING"
                }, 
                "878": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923612-PHASEB"
                }, 
                "name": "923612-LINECONFIG"
            }, 
            "to": "node923612923611", 
            "length": "890"
        }, 
        "879": {
            "phases": "B", 
            "from": "node981769923614", 
            "name": "923614", 
            "object": "underground_line", 
            "880": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "881": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923614-LINESPACING"
                }, 
                "882": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923614-PHASEB"
                }, 
                "name": "923614-LINECONFIG"
            }, 
            "to": "node923614923612", 
            "length": "50"
        }, 
        "883": {
            "phases": "BN", 
            "from": "node981766981769", 
            "name": "981769", 
            "object": "overhead_line", 
            "to": "node981769923614", 
            "length": "240", 
            "884": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "887": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "885": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981769-LINESPACING"
                }, 
                "886": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981769-LINECONFIG"
            }
        }, 
        "888": {
            "phases": "BN", 
            "from": "node981768981766", 
            "name": "981766", 
            "object": "overhead_line", 
            "to": "node981766981769", 
            "length": "324", 
            "889": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "890": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981766-LINESPACING"
                }, 
                "891": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "892": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981766-LINECONFIG"
            }
        }, 
        "893": {
            "phases": "BN", 
            "from": "node981775981768", 
            "name": "981768", 
            "object": "overhead_line", 
            "to": "node981768981766", 
            "length": "360", 
            "894": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "896": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981768-LINECONFIG", 
                "897": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "895": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981768-LINESPACING"
                }
            }
        }, 
        "898": {
            "phases": "BN", 
            "899": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "900": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981775-LINESPACING"
                }, 
                "901": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "902": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981775-LINECONFIG"
            }, 
            "from": "node981773981775", 
            "name": "981775", 
            "object": "overhead_line", 
            "to": "node981775981768", 
            "length": "240"
        }, 
        "903": {
            "phases": "BN", 
            "from": "node981765981773", 
            "name": "981773", 
            "904": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "905": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981773-LINESPACING"
                }, 
                "906": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "907": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981773-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node981773981775", 
            "length": "360"
        }, 
        "908": {
            "phases": "BN", 
            "from": "node981777981765", 
            "name": "981765", 
            "object": "overhead_line", 
            "909": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "912": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981765-LINECONFIG", 
                "910": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981765-LINESPACING"
                }, 
                "911": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "to": "node981765981773", 
            "length": "360"
        }, 
        "913": {
            "phases": "BN", 
            "from": "node981783981777", 
            "name": "981777", 
            "object": "overhead_line", 
            "length": "272", 
            "to": "node981777981765", 
            "914": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "915": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981777-LINESPACING"
                }, 
                "916": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981777-LINECONFIG", 
                "917": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "918": {
            "phases": "BN", 
            "from": "node981767981783", 
            "name": "981783", 
            "object": "overhead_line", 
            "to": "node981783981777", 
            "length": "250", 
            "919": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "920": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981783-LINESPACING"
                }, 
                "922": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981783-LINECONFIG", 
                "921": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "923": {
            "phases": "BN", 
            "from": "node981781981767", 
            "name": "981767", 
            "object": "overhead_line", 
            "to": "node981767981783", 
            "length": "300", 
            "924": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "927": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "925": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981767-LINESPACING"
                }, 
                "926": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981767-LINECONFIG"
            }
        }, 
        "928": {
            "929": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "930": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981781-LINESPACING"
                }, 
                "931": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "932": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981781-LINECONFIG"
            }, 
            "phases": "BN", 
            "from": "node981779981781", 
            "name": "981781", 
            "object": "overhead_line", 
            "to": "node981781981767", 
            "length": "300"
        }, 
        "933": {
            "phases": "BN", 
            "from": "node981772981779", 
            "name": "981779", 
            "934": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "936": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981779-LINECONFIG", 
                "937": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "935": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981779-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node981779981781", 
            "length": "294"
        }, 
        "938": {
            "phases": "BN", 
            "939": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "940": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981772-LINESPACING"
                }, 
                "941": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "942": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981772-LINECONFIG"
            }, 
            "from": "node981776981772", 
            "name": "981772", 
            "object": "overhead_line", 
            "to": "node981772981779", 
            "length": "310"
        }, 
        "943": {
            "phases": "BN", 
            "from": "node981774981776", 
            "name": "981776", 
            "object": "overhead_line", 
            "944": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "945": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981776-LINESPACING"
                }, 
                "946": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "947": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981776-LINECONFIG"
            }, 
            "to": "node981776981772", 
            "length": "300"
        }, 
        "948": {
            "phases": "BN", 
            "from": "node981771981774", 
            "name": "981774", 
            "object": "overhead_line", 
            "to": "node981774981776", 
            "length": "240", 
            "949": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "952": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981774-LINECONFIG", 
                "950": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981774-LINESPACING"
                }, 
                "951": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "953": {
            "phases": "BN", 
            "from": "node981778981771", 
            "name": "981771", 
            "object": "overhead_line", 
            "to": "node981771981774", 
            "length": "350", 
            "954": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "955": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981771-LINESPACING"
                }, 
                "956": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981771-LINECONFIG", 
                "957": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "958": {
            "phases": "BN", 
            "from": "node981782981778", 
            "name": "981778", 
            "object": "overhead_line", 
            "to": "node981778981771", 
            "length": "300", 
            "959": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "960": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981778-LINESPACING"
                }, 
                "962": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981778-LINECONFIG", 
                "961": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "963": {
            "phases": "BN", 
            "from": "node981770981782", 
            "name": "981782", 
            "object": "overhead_line", 
            "to": "node981782981778", 
            "length": "270", 
            "964": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "967": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "965": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981782-LINESPACING"
                }, 
                "966": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981782-LINECONFIG"
            }
        }, 
        "968": {
            "phases": "BN", 
            "from": "node6920x1-Bx1981770", 
            "name": "981770", 
            "969": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "970": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "981770-LINESPACING"
                }, 
                "971": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "972": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "981770-LINECONFIG"
            }, 
            "object": "overhead_line", 
            "to": "node981770981782", 
            "length": "20"
        }, 
        "973": {
            "phases": "BN", 
            "from": "nodeS1806-27-0021806-27-048", 
            "name": "1806-27-048", 
            "object": "transformer", 
            "974": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-27-048-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node981771981774"
        }, 
        "975": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-27-002", 
            "parent": "nodeS1806-27-0021806-27-048", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.34392", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "976": {
            "phases": "B", 
            "from": "node928725923615", 
            "name": "923615", 
            "to": "node923614923612", 
            "object": "underground_line", 
            "977": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "978": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "923615-LINESPACING"
                }, 
                "979": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "923615-PHASEB"
                }, 
                "name": "923615-LINECONFIG"
            }, 
            "length": "310"
        }, 
        "980": {
            "phases": "B", 
            "from": "node928730928725", 
            "name": "928725", 
            "object": "underground_line", 
            "to": "node928725923615", 
            "length": "384", 
            "981": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "928725-LINECONFIG", 
                "982": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928725-LINESPACING"
                }, 
                "983": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928725-PHASEB"
                }
            }
        }, 
        "984": {
            "phases": "B", 
            "from": "node928731928730", 
            "name": "928730", 
            "object": "underground_line", 
            "to": "node928730928725", 
            "length": "742", 
            "985": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "986": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928730-LINESPACING"
                }, 
                "987": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928730-PHASEB"
                }, 
                "name": "928730-LINECONFIG"
            }
        }, 
        "988": {
            "phases": "B", 
            "from": "node928127928731", 
            "name": "928731", 
            "object": "underground_line", 
            "to": "node928731928730", 
            "length": "935", 
            "989": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "928731-LINECONFIG", 
                "990": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928731-LINESPACING"
                }, 
                "991": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928731-PHASEB"
                }
            }
        }, 
        "992": {
            "993": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "994": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928127-LINESPACING"
                }, 
                "995": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928127-PHASEB"
                }, 
                "name": "928127-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "nodeT7903928127", 
            "name": "928127", 
            "object": "underground_line", 
            "to": "node928127928731", 
            "length": "1096"
        }, 
        "996": {
            "phases": "BN", 
            "from": "nodeS1806-35-015T7903", 
            "997": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T7903-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT7903928127", 
            "name": "T7903"
        }, 
        "998": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-015", 
            "parent": "nodeS1806-35-015T7903", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.904377", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "999": {
            "phases": "B", 
            "from": "nodeT7871928733", 
            "name": "928733", 
            "1000": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1001": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928733-LINESPACING"
                }, 
                "1002": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928733-PHASEB"
                }, 
                "name": "928733-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node928127928731", 
            "length": "32"
        }, 
        "1003": {
            "phases": "B", 
            "from": "node837409928735", 
            "name": "928735", 
            "object": "underground_line", 
            "1004": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1005": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928735-LINESPACING"
                }, 
                "1006": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928735-PHASEB"
                }, 
                "name": "928735-LINECONFIG"
            }, 
            "to": "node928127928731", 
            "length": "250"
        }, 
        "1007": {
            "phases": "B", 
            "from": "node924936837409", 
            "name": "837409", 
            "object": "underground_line", 
            "1008": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1009": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "837409-LINESPACING"
                }, 
                "1010": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "837409-PHASEB"
                }, 
                "name": "837409-LINECONFIG"
            }, 
            "to": "node837409928735", 
            "length": "812"
        }, 
        "1011": {
            "phases": "B", 
            "from": "node965706924936", 
            "name": "924936", 
            "object": "underground_line", 
            "to": "node924936837409", 
            "length": "573", 
            "1012": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1013": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924936-LINESPACING"
                }, 
                "1014": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924936-PHASEB"
                }, 
                "name": "924936-LINECONFIG"
            }
        }, 
        "1015": {
            "phases": "B", 
            "from": "node965707965706", 
            "name": "965706", 
            "object": "underground_line", 
            "to": "node965706924936", 
            "length": "501", 
            "1016": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1017": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "965706-LINESPACING"
                }, 
                "1018": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "965706-PHASEB"
                }, 
                "name": "965706-LINECONFIG"
            }
        }, 
        "1019": {
            "phases": "B", 
            "from": "node837415965707", 
            "name": "965707", 
            "object": "underground_line", 
            "to": "node965707965706", 
            "length": "382", 
            "1020": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1021": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "965707-LINESPACING"
                }, 
                "1022": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "965707-PHASEB"
                }, 
                "name": "965707-LINECONFIG"
            }
        }, 
        "1023": {
            "1024": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1025": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "837415-LINESPACING"
                }, 
                "1026": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "837415-PHASEB"
                }, 
                "name": "837415-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "node837416837415", 
            "name": "837415", 
            "object": "underground_line", 
            "to": "node837415965707", 
            "length": "318"
        }, 
        "1027": {
            "phases": "B", 
            "from": "node837417837416", 
            "name": "837416", 
            "object": "underground_line", 
            "to": "node837416837415", 
            "length": "24", 
            "1028": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1029": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "837416-LINESPACING"
                }, 
                "1030": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "837416-PHASEB"
                }, 
                "name": "837416-LINECONFIG"
            }
        }, 
        "1031": {
            "phases": "B", 
            "from": "node928193837417", 
            "name": "837417", 
            "1032": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1033": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "837417-LINESPACING"
                }, 
                "1034": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "837417-PHASEB"
                }, 
                "name": "837417-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node837417837416", 
            "length": "338"
        }, 
        "1035": {
            "phases": "B", 
            "from": "nodeT12193928193", 
            "name": "928193", 
            "object": "underground_line", 
            "1036": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1037": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928193-LINESPACING"
                }, 
                "1038": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928193-PHASEB"
                }, 
                "name": "928193-LINECONFIG"
            }, 
            "to": "node928193837417", 
            "length": "118"
        }, 
        "1039": {
            "phases": "BN", 
            "from": "nodeS1806-35-032T12192", 
            "name": "T12192", 
            "object": "transformer", 
            "1040": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12192-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node928193837417"
        }, 
        "1041": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-032", 
            "parent": "nodeS1806-35-032T12192", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.54392", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1042": {
            "phases": "BN", 
            "from": "nodeS1806-35-0311806-0180", 
            "name": "1806-0180", 
            "object": "transformer", 
            "to": "node837415965707", 
            "1043": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0180-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1044": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-031", 
            "parent": "nodeS1806-35-0311806-0180", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "4.3624", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1045": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-033", 
            "parent": "nodeS1806-35-0311806-0180", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.266451", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1046": {
            "phases": "BN", 
            "from": "nodeS1806-35-052T28536", 
            "name": "T28536", 
            "object": "transformer", 
            "to": "node965707965706", 
            "1047": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28536-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1048": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-052", 
            "parent": "nodeS1806-35-052T28536", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.2214", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1049": {
            "phases": "BN", 
            "from": "nodeS1806-35-0351806-0052", 
            "name": "1806-0052", 
            "object": "transformer", 
            "to": "node965706924936", 
            "1050": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0052-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1051": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-035", 
            "parent": "nodeS1806-35-0351806-0052", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.57115", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1052": {
            "phases": "B", 
            "from": "nodeT14008924937", 
            "name": "924937", 
            "object": "underground_line", 
            "to": "node924936837409", 
            "length": "250", 
            "1053": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "924937-LINECONFIG", 
                "1054": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "924937-LINESPACING"
                }, 
                "1055": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "924937-PHASEB"
                }
            }
        }, 
        "1056": {
            "1057": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1058": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928736-LINESPACING"
                }, 
                "1059": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928736-PHASEB"
                }, 
                "name": "928736-LINECONFIG"
            }, 
            "phases": "B", 
            "from": "node928741928736", 
            "name": "928736", 
            "object": "underground_line", 
            "to": "node837409928735", 
            "length": "350"
        }, 
        "1060": {
            "phases": "B", 
            "from": "node928742928741", 
            "1061": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "928741-LINECONFIG", 
                "1062": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928741-LINESPACING"
                }, 
                "1063": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928741-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node928741928736", 
            "length": "770", 
            "name": "928741"
        }, 
        "1064": {
            "phases": "B", 
            "from": "node928748928742", 
            "name": "928742", 
            "1065": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1066": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928742-LINESPACING"
                }, 
                "1067": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928742-PHASEB"
                }, 
                "name": "928742-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node928742928741", 
            "length": "578"
        }, 
        "1068": {
            "phases": "B", 
            "from": "node928749928748", 
            "name": "928748", 
            "object": "underground_line", 
            "1069": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "928748-LINECONFIG", 
                "1070": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928748-LINESPACING"
                }, 
                "1071": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928748-PHASEB"
                }
            }, 
            "to": "node928748928742", 
            "length": "556"
        }, 
        "1072": {
            "phases": "B", 
            "from": "nodeT15654928749", 
            "name": "928749", 
            "to": "node928749928748", 
            "object": "underground_line", 
            "1073": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1074": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928749-LINESPACING"
                }, 
                "1075": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928749-PHASEB"
                }, 
                "name": "928749-LINECONFIG"
            }, 
            "length": "336"
        }, 
        "1076": {
            "phases": "BN", 
            "from": "nodeS1806-35-026T15654", 
            "name": "T15654", 
            "object": "transformer", 
            "to": "nodeT15654928749", 
            "1077": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15654-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1078": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-026", 
            "parent": "nodeS1806-35-026T15654", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.36337", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1079": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-034", 
            "parent": "nodeS1806-35-026T15654", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.657375", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1080": {
            "phases": "B", 
            "from": "node928752928750", 
            "name": "928750", 
            "object": "underground_line", 
            "to": "node928749928748", 
            "length": "1608", 
            "1081": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1082": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928750-LINESPACING"
                }, 
                "1083": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928750-PHASEB"
                }, 
                "name": "928750-LINECONFIG"
            }
        }, 
        "1084": {
            "phases": "B", 
            "from": "node6159x1-A928752", 
            "name": "928752", 
            "object": "underground_line", 
            "to": "node928752928750", 
            "length": "220", 
            "1085": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "928752-LINECONFIG", 
                "1086": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "928752-LINESPACING"
                }, 
                "1087": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "928752-PHASEB"
                }
            }
        }, 
        "1088": {
            "1089": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15652-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "BN", 
            "from": "nodeS1806-35-003T15652", 
            "name": "T15652", 
            "object": "transformer", 
            "to": "node928752928750"
        }, 
        "1090": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-003", 
            "parent": "nodeS1806-35-003T15652", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.355916", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1091": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-018", 
            "parent": "nodeS1806-35-003T15652", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.40195", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1092": {
            "phases": "BN", 
            "from": "nodeS1806-35-004T15655", 
            "1093": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15655-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node928748928742", 
            "name": "T15655"
        }, 
        "1094": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-004", 
            "parent": "nodeS1806-35-004T15655", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.81653", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1095": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-039", 
            "parent": "nodeS1806-35-004T15655", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.46029", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1096": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-045", 
            "parent": "nodeS1806-35-004T15655", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.24279", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1097": {
            "phases": "BN", 
            "from": "nodeS1806-35-046T5158", 
            "name": "T5158", 
            "1098": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T5158-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node928742928741"
        }, 
        "1099": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-046", 
            "parent": "nodeS1806-35-046T5158", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1100": {
            "phases": "BN", 
            "from": "nodeS1806-35-044T15656", 
            "name": "T15656", 
            "object": "transformer", 
            "1101": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15656-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node928741928736"
        }, 
        "1102": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-044", 
            "parent": "nodeS1806-35-044T15656", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.76791", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1103": {
            "phases": "BN", 
            "from": "nodeS1806-26-004T15660", 
            "name": "T15660", 
            "object": "transformer", 
            "1104": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T15660-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node928730928725"
        }, 
        "1105": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-26-004", 
            "parent": "nodeS1806-26-004T15660", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.606808", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1106": {
            "phases": "BN", 
            "from": "nodeS1806-35-048T10509", 
            "name": "T10509", 
            "object": "transformer", 
            "to": "node928725923615", 
            "1107": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10509-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1108": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-35-048", 
            "parent": "nodeS1806-35-048T10509", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.719612", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1109": {
            "phases": "BN", 
            "from": "nodeS1806-34-007T4048", 
            "name": "T4048", 
            "object": "transformer", 
            "to": "node923608913607", 
            "1110": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4048-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1111": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-34-007", 
            "parent": "nodeS1806-34-007T4048", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.28525", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1112": {
            "phases": "BN", 
            "from": "nodeS1806-33-0011806-28-014", 
            "name": "1806-28-014", 
            "object": "transformer", 
            "to": "node841748841744", 
            "1113": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-28-014-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1114": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-001", 
            "parent": "nodeS1806-33-0011806-28-014", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.879093", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1115": {
            "phases": "BN", 
            "from": "nodeS1806-33-0631806-28-009", 
            "name": "1806-28-009", 
            "object": "transformer", 
            "to": "node841722841720", 
            "1116": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-28-009-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1117": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-063", 
            "parent": "nodeS1806-33-0631806-28-009", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.8376", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1118": {
            "phases": "B", 
            "from": "nodeF21679x1842003", 
            "name": "842003", 
            "object": "underground_line", 
            "to": "node841720841719", 
            "length": "50", 
            "1119": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1120": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "842003-LINESPACING"
                }, 
                "name": "842003-LINECONFIG", 
                "1121": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "842003-PHASEB"
                }
            }
        }, 
        "1122": {
            "phases": "BN", 
            "from": "node842004F21679x1", 
            "name": "F21679x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF21679x1842003"
        }, 
        "1123": {
            "phases": "B", 
            "from": "node842006842004", 
            "name": "842004", 
            "object": "underground_line", 
            "to": "node842004F21679x1", 
            "length": "489", 
            "1124": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1125": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "842004-LINESPACING"
                }, 
                "1126": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "842004-PHASEB"
                }, 
                "name": "842004-LINECONFIG"
            }
        }, 
        "1127": {
            "phases": "B", 
            "from": "nodeT18597842006", 
            "name": "842006", 
            "1128": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1129": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "842006-LINESPACING"
                }, 
                "1130": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "842006-PHASEB"
                }, 
                "name": "842006-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node842006842004", 
            "length": "763"
        }, 
        "1131": {
            "phases": "BN", 
            "from": "nodeS1806-28-004T18597", 
            "name": "T18597", 
            "object": "transformer", 
            "1132": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T18597-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT18597842006"
        }, 
        "1133": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-004", 
            "parent": "nodeS1806-28-004T18597", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.95624", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1134": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-006", 
            "parent": "nodeS1806-28-004T18597", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "3.87034", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1135": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-008", 
            "parent": "nodeS1806-28-004T18597", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.83566", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1136": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-011", 
            "parent": "nodeS1806-28-004T18597", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.219773", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1137": {
            "phases": "BN", 
            "from": "nodeS1806-28-0071806-0100", 
            "name": "1806-0100", 
            "object": "transformer", 
            "to": "node842006842004", 
            "1138": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0100-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1139": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-007", 
            "parent": "nodeS1806-28-0071806-0100", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "1.20584", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1140": {
            "phases": "BN", 
            "from": "nodeS1806-33-0351806-28-004", 
            "name": "1806-28-004", 
            "object": "transformer", 
            "to": "node841718969649", 
            "1141": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-28-004-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1142": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-33-035", 
            "parent": "nodeS1806-33-0351806-28-004", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0.739061", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1143": {
            "phases": "ABCN", 
            "from": "node979018978187", 
            "name": "978187", 
            "object": "overhead_line", 
            "to": "node978182978202", 
            "length": "292", 
            "1144": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978187-LINECONFIG", 
                "1145": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978187-LINESPACING"
                }, 
                "1146": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "1147": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }, 
                "1148": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "0.592", 
                    "geometric_mean_radius": "0.00814"
                }, 
                "1149": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.216", 
                    "geometric_mean_radius": "0.0304"
                }
            }
        }, 
        "1150": {
            "phases": "ABCN", 
            "from": "node979019979018", 
            "name": "979018", 
            "object": "overhead_line", 
            "to": "node979018978187", 
            "length": "60", 
            "1151": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1152": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979018-LINESPACING"
                }, 
                "1154": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1155": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1156": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "979018-LINECONFIG", 
                "1153": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1157": {
            "phases": "ABCN", 
            "from": "node978936979019", 
            "name": "979019", 
            "1158": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979019-LINECONFIG", 
                "1159": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979019-LINESPACING"
                }, 
                "1160": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1161": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1162": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1163": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979019979018", 
            "length": "250"
        }, 
        "1164": {
            "phases": "ABCN", 
            "from": "node978937978936", 
            "name": "978936", 
            "object": "overhead_line", 
            "1165": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978936-LINECONFIG", 
                "1166": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978936-LINESPACING"
                }, 
                "1167": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1168": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1169": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1170": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978936979019", 
            "length": "250"
        }, 
        "1171": {
            "phases": "ABCN", 
            "from": "node978938978937", 
            "name": "978937", 
            "object": "overhead_line", 
            "to": "node978937978936", 
            "length": "250", 
            "1172": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978937-LINECONFIG", 
                "1173": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978937-LINESPACING"
                }, 
                "1174": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1175": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1176": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1177": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1178": {
            "phases": "ABCN", 
            "from": "node978939978938", 
            "name": "978938", 
            "object": "overhead_line", 
            "to": "node978938978937", 
            "length": "250", 
            "1179": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1184": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978938-LINECONFIG", 
                "1180": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978938-LINESPACING"
                }, 
                "1181": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1182": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1183": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "1185": {
            "1186": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1187": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978939-LINESPACING"
                }, 
                "1188": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1189": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1190": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1191": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978939-LINECONFIG"
            }, 
            "from": "node978940978939", 
            "name": "978939", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node978939978938", 
            "length": "250"
        }, 
        "1192": {
            "phases": "ABCN", 
            "from": "node979020978940", 
            "name": "978940", 
            "1193": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978940-LINECONFIG", 
                "1194": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978940-LINESPACING"
                }, 
                "1195": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1196": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1197": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1198": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978940978939", 
            "length": "230"
        }, 
        "1199": {
            "phases": "ABCN", 
            "from": "node979022979020", 
            "name": "979020", 
            "object": "overhead_line", 
            "1200": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979020-LINECONFIG", 
                "1201": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979020-LINESPACING"
                }, 
                "1202": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1203": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1204": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1205": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node979020978940", 
            "length": "225"
        }, 
        "1206": {
            "phases": "ABCN", 
            "from": "node925819979022", 
            "name": "979022", 
            "object": "overhead_line", 
            "to": "node979022979020", 
            "length": "305", 
            "1207": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979022-LINECONFIG", 
                "1208": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979022-LINESPACING"
                }, 
                "1209": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1210": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1211": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1212": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1213": {
            "phases": "B", 
            "from": "nodeF10787x1925819", 
            "name": "925819", 
            "object": "underground_line", 
            "to": "node925819979022", 
            "length": "20", 
            "1214": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1216": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "925819-PHASEB"
                }, 
                "name": "925819-LINECONFIG", 
                "1215": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925819-LINESPACING"
                }
            }
        }, 
        "1217": {
            "phases": "BN", 
            "from": "node925823F10787x1", 
            "name": "F10787x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF10787x1925819"
        }, 
        "1218": {
            "phases": "B", 
            "1219": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1220": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925823-LINESPACING"
                }, 
                "1221": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "925823-PHASEB"
                }, 
                "name": "925823-LINECONFIG"
            }, 
            "from": "node925820925823", 
            "name": "925823", 
            "object": "underground_line", 
            "to": "node925823F10787x1", 
            "length": "205"
        }, 
        "1222": {
            "phases": "B", 
            "from": "nodeT10789925820", 
            "name": "925820", 
            "1223": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1224": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "925820-LINESPACING"
                }, 
                "name": "925820-LINECONFIG", 
                "1225": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "925820-PHASEB"
                }
            }, 
            "object": "underground_line", 
            "to": "node925820925823", 
            "length": "620"
        }, 
        "1226": {
            "phases": "BN", 
            "1227": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T10789-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-28-015T10789", 
            "name": "T10789", 
            "object": "transformer", 
            "to": "nodeT10789925820"
        }, 
        "1228": {
            "phases": "BN", 
            "load_class": "R", 
            "name": "S1806-28-015", 
            "parent": "nodeS1806-28-015T10789", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "2.02269", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1229": {
            "phases": "ABCN", 
            "from": "node979024979023", 
            "name": "979023", 
            "object": "overhead_line", 
            "1230": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979023-LINECONFIG", 
                "1231": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979023-LINESPACING"
                }, 
                "1232": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1233": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1234": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1235": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node925819979022", 
            "length": "250"
        }, 
        "1236": {
            "phases": "A", 
            "from": "nodeF28659x1979024", 
            "name": "979024", 
            "object": "underground_line", 
            "to": "node979024979023", 
            "length": "30", 
            "1237": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979024-LINECONFIG", 
                "1238": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979024-LINESPACING"
                }, 
                "1239": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "979024-PHASEA"
                }
            }
        }, 
        "1240": {
            "phases": "AN", 
            "from": "node839562F28659x1", 
            "name": "F28659x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28659x1979024"
        }, 
        "1241": {
            "phases": "A", 
            "from": "nodeT28660839562", 
            "name": "839562", 
            "object": "underground_line", 
            "to": "node839562F28659x1", 
            "length": "252", 
            "1242": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1243": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839562-LINESPACING"
                }, 
                "1244": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839562-PHASEA"
                }, 
                "name": "839562-LINECONFIG"
            }
        }, 
        "1245": {
            "phases": "AN", 
            "from": "nodeS1806-29-012T28660", 
            "name": "T28660", 
            "object": "transformer", 
            "to": "nodeT28660839562", 
            "1246": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28660-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1247": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-012", 
            "parent": "nodeS1806-29-012T28660", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.43274", 
            "nominal_voltage": "120"
        }, 
        "1248": {
            "1249": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1250": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979025-LINESPACING"
                }, 
                "1251": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1252": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "979025-LINECONFIG", 
                "1254": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1253": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node979026979025", 
            "name": "979025", 
            "object": "overhead_line", 
            "to": "node979024979023", 
            "length": "250"
        }, 
        "1255": {
            "phases": "ABC", 
            "from": "node839565979026", 
            "name": "979026", 
            "1256": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979026-LINECONFIG", 
                "1257": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979026-LINESPACING"
                }, 
                "1258": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "979026-PHASEA"
                }, 
                "1259": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "979026-PHASEB"
                }, 
                "1260": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "979026-PHASEC"
                }
            }, 
            "object": "underground_line", 
            "to": "node979026979025", 
            "length": "20"
        }, 
        "1261": {
            "phases": "ABC", 
            "from": "node979021839565", 
            "name": "839565", 
            "object": "underground_line", 
            "1262": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "839565-LINECONFIG", 
                "1263": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839565-LINESPACING"
                }, 
                "1264": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839565-PHASEA"
                }, 
                "1265": {
                    "omfEmbeddedConfigObject": "conductor_B object underground_line_conductor", 
                    "name": "839565-PHASEB"
                }, 
                "1266": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "839565-PHASEC"
                }
            }, 
            "to": "node839565979026", 
            "length": "963"
        }, 
        "1267": {
            "phases": "ABCN", 
            "from": "node978941979021", 
            "name": "979021", 
            "object": "overhead_line", 
            "to": "node979021839565", 
            "length": "214", 
            "1268": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979021-LINECONFIG", 
                "1269": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979021-LINESPACING"
                }, 
                "1270": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1271": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1272": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1273": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1274": {
            "phases": "ABCN", 
            "from": "node979028978941", 
            "name": "978941", 
            "object": "overhead_line", 
            "to": "node978941979021", 
            "length": "214", 
            "1275": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1280": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978941-LINECONFIG", 
                "1276": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978941-LINESPACING"
                }, 
                "1277": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1278": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1279": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "1281": {
            "1282": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1283": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979028-LINESPACING"
                }, 
                "1284": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1285": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1286": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1287": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "979028-LINECONFIG"
            }, 
            "from": "node979029979028", 
            "name": "979028", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node979028978941", 
            "length": "210"
        }, 
        "1288": {
            "phases": "ABCN", 
            "from": "node979030979029", 
            "name": "979029", 
            "1289": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979029-LINECONFIG", 
                "1290": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979029-LINESPACING"
                }, 
                "1291": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1292": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1293": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1294": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node979029979028", 
            "length": "300"
        }, 
        "1295": {
            "phases": "ABCN", 
            "from": "node979031979030", 
            "name": "979030", 
            "object": "overhead_line", 
            "1296": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979030-LINECONFIG", 
                "1297": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979030-LINESPACING"
                }, 
                "1298": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1299": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1300": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1301": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node979030979029", 
            "length": "310"
        }, 
        "1302": {
            "phases": "ABCN", 
            "from": "node979032979031", 
            "name": "979031", 
            "object": "overhead_line", 
            "to": "node979031979030", 
            "length": "174", 
            "1303": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979031-LINECONFIG", 
                "1304": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979031-LINESPACING"
                }, 
                "1305": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1306": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1307": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1308": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1309": {
            "phases": "ABCN", 
            "from": "node976752979032", 
            "name": "979032", 
            "object": "overhead_line", 
            "to": "node979032979031", 
            "length": "174", 
            "1310": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1312": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1314": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1315": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "979032-LINECONFIG", 
                "1313": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1311": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979032-LINESPACING"
                }
            }
        }, 
        "1316": {
            "phases": "AN", 
            "from": "node976753976752", 
            "1317": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1320": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.69", 
                    "geometric_mean_radius": "0.00418"
                }, 
                "name": "976752-LINECONFIG", 
                "1318": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976752-LINESPACING"
                }, 
                "1319": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "object": "overhead_line", 
            "to": "node976752979032", 
            "length": "60", 
            "name": "976752"
        }, 
        "1321": {
            "phases": "A", 
            "from": "nodeR28918x1976753", 
            "name": "976753", 
            "1322": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1323": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976753-LINESPACING"
                }, 
                "1324": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976753-PHASEA"
                }, 
                "name": "976753-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node976753976752", 
            "length": "10"
        }, 
        "1325": {
            "phases": "AN", 
            "from": "node976756R28918x1", 
            "name": "R28918x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeR28918x1976753"
        }, 
        "1326": {
            "phases": "A", 
            "from": "node976759976756", 
            "name": "976756", 
            "object": "underground_line", 
            "1327": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1328": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976756-LINESPACING"
                }, 
                "name": "976756-LINECONFIG", 
                "1329": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976756-PHASEA"
                }
            }, 
            "to": "node976756R28918x1", 
            "length": "26"
        }, 
        "1330": {
            "phases": "A", 
            "from": "node976764976759", 
            "name": "976759", 
            "object": "underground_line", 
            "to": "node976759976756", 
            "length": "730", 
            "1331": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1332": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976759-LINESPACING"
                }, 
                "1333": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976759-PHASEA"
                }, 
                "name": "976759-LINECONFIG"
            }
        }, 
        "1334": {
            "phases": "A", 
            "from": "node976754976764", 
            "name": "976764", 
            "object": "underground_line", 
            "to": "node976764976759", 
            "length": "372", 
            "1335": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1336": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976764-LINESPACING"
                }, 
                "name": "976764-LINECONFIG", 
                "1337": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976764-PHASEA"
                }
            }
        }, 
        "1338": {
            "phases": "A", 
            "from": "node976774976754", 
            "name": "976754", 
            "object": "underground_line", 
            "to": "node976754976764", 
            "length": "20", 
            "1339": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1340": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976754-LINESPACING"
                }, 
                "1341": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976754-PHASEA"
                }, 
                "name": "976754-LINECONFIG"
            }
        }, 
        "1342": {
            "phases": "AN", 
            "from": "nodeF28814x1976774", 
            "name": "976774", 
            "object": "overhead_line", 
            "to": "node976774976754", 
            "length": "10", 
            "1343": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1344": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976774-LINESPACING"
                }, 
                "1346": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "976774-LINECONFIG", 
                "1345": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }
        }, 
        "1347": {
            "phases": "AN", 
            "from": "node976760F28814x1", 
            "name": "F28814x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28814x1976774"
        }, 
        "1348": {
            "phases": "AN", 
            "from": "node1806-20-027976760", 
            "1349": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1352": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "976760-LINECONFIG", 
                "1350": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976760-LINESPACING"
                }, 
                "1351": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }
            }, 
            "object": "overhead_line", 
            "to": "node976760F28814x1", 
            "length": "180", 
            "name": "976760"
        }, 
        "1353": {
            "phases": "AN", 
            "from": "nodeS1806-20-0181806-20-027", 
            "name": "1806-20-027", 
            "1354": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-027-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node1806-20-027976760"
        }, 
        "1355": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-018", 
            "parent": "nodeS1806-20-0181806-20-027", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.33355", 
            "nominal_voltage": "120"
        }, 
        "1356": {
            "phases": "A", 
            "from": "node914393976758", 
            "name": "976758", 
            "object": "underground_line", 
            "1357": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "976758-LINECONFIG", 
                "1358": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976758-LINESPACING"
                }, 
                "1359": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976758-PHASEA"
                }
            }, 
            "to": "node976754976764", 
            "length": "1420"
        }, 
        "1360": {
            "phases": "A", 
            "from": "node914391914393", 
            "name": "914393", 
            "to": "node914393976758", 
            "object": "underground_line", 
            "1361": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1362": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "914393-LINESPACING"
                }, 
                "1363": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "914393-PHASEA"
                }, 
                "name": "914393-LINECONFIG"
            }, 
            "length": "120"
        }, 
        "1364": {
            "phases": "A", 
            "from": "nodeT3935914391", 
            "name": "914391", 
            "object": "underground_line", 
            "to": "node914391914393", 
            "length": "126", 
            "1365": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "914391-LINECONFIG", 
                "1366": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "914391-LINESPACING"
                }, 
                "1367": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "914391-PHASEA"
                }
            }
        }, 
        "1368": {
            "phases": "AN", 
            "from": "nodeS1806-20-066T3935", 
            "name": "T3935", 
            "object": "transformer", 
            "to": "nodeT3935914391", 
            "1369": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T3935-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1370": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-066", 
            "parent": "nodeS1806-20-066T3935", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.46483", 
            "nominal_voltage": "120"
        }, 
        "1371": {
            "phases": "A", 
            "from": "node910687976755", 
            "name": "976755", 
            "object": "underground_line", 
            "to": "node914393976758", 
            "length": "802", 
            "1372": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1373": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976755-LINESPACING"
                }, 
                "1374": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976755-PHASEA"
                }, 
                "name": "976755-LINECONFIG"
            }
        }, 
        "1375": {
            "1376": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1377": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "910687-LINESPACING"
                }, 
                "1378": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "910687-PHASEA"
                }, 
                "name": "910687-LINECONFIG"
            }, 
            "phases": "A", 
            "from": "nodeT4205910687", 
            "name": "910687", 
            "object": "underground_line", 
            "to": "node910687976755", 
            "length": "420"
        }, 
        "1379": {
            "phases": "AN", 
            "from": "nodeS1806-20-065T4205", 
            "name": "T4205", 
            "object": "transformer", 
            "to": "nodeT4205910687", 
            "1380": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T4205-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1381": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-065", 
            "parent": "nodeS1806-20-065T4205", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.9799", 
            "nominal_voltage": "120"
        }, 
        "1382": {
            "phases": "A", 
            "from": "node976750976765", 
            "name": "976765", 
            "1383": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1384": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976765-LINESPACING"
                }, 
                "name": "976765-LINECONFIG", 
                "1385": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976765-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node910687976755", 
            "length": "804"
        }, 
        "1386": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "node976773976750", 
            "name": "976750", 
            "1387": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1388": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976750-LINESPACING"
                }, 
                "1389": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976750-PHASEA"
                }, 
                "name": "976750-LINECONFIG"
            }, 
            "to": "node976750976765", 
            "length": "480"
        }, 
        "1390": {
            "phases": "A", 
            "from": "node976762976773", 
            "name": "976773", 
            "object": "underground_line", 
            "1391": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1392": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976773-LINESPACING"
                }, 
                "name": "976773-LINECONFIG", 
                "1393": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976773-PHASEA"
                }
            }, 
            "to": "node976773976750", 
            "length": "398"
        }, 
        "1394": {
            "phases": "A", 
            "from": "node976768976762", 
            "name": "976762", 
            "object": "underground_line", 
            "to": "node976762976773", 
            "length": "338", 
            "1395": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1396": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976762-LINESPACING"
                }, 
                "1397": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976762-PHASEA"
                }, 
                "name": "976762-LINECONFIG"
            }
        }, 
        "1398": {
            "phases": "A", 
            "from": "node976757976768", 
            "name": "976768", 
            "object": "underground_line", 
            "to": "node976768976762", 
            "length": "686", 
            "1399": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1400": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976768-LINESPACING"
                }, 
                "name": "976768-LINECONFIG", 
                "1401": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976768-PHASEA"
                }
            }
        }, 
        "1402": {
            "phases": "A", 
            "from": "node976749976757", 
            "name": "976757", 
            "object": "underground_line", 
            "to": "node976757976768", 
            "length": "418", 
            "1403": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1404": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976757-LINESPACING"
                }, 
                "1405": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976757-PHASEA"
                }, 
                "name": "976757-LINECONFIG"
            }
        }, 
        "1406": {
            "phases": "A", 
            "from": "node976751976749", 
            "name": "976749", 
            "object": "underground_line", 
            "to": "node976749976757", 
            "length": "692", 
            "1407": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1408": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976749-LINESPACING"
                }, 
                "name": "976749-LINECONFIG", 
                "1409": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976749-PHASEA"
                }
            }
        }, 
        "1410": {
            "phases": "A", 
            "1411": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1412": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976751-LINESPACING"
                }, 
                "1413": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976751-PHASEA"
                }, 
                "name": "976751-LINECONFIG"
            }, 
            "from": "nodeT28813976751", 
            "name": "976751", 
            "object": "underground_line", 
            "to": "node976751976749", 
            "length": "132"
        }, 
        "1414": {
            "phases": "AN", 
            "from": "nodeS1806-20-005T28813", 
            "name": "T28813", 
            "1415": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28813-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "nodeT28813976751"
        }, 
        "1416": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-005", 
            "parent": "nodeS1806-20-005T28813", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.31281", 
            "nominal_voltage": "120"
        }, 
        "1417": {
            "phases": "A", 
            "from": "node12286x1-Ax1976766", 
            "name": "976766", 
            "1418": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1419": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976766-LINESPACING"
                }, 
                "1420": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976766-PHASEA"
                }, 
                "name": "976766-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node976751976749", 
            "length": "678"
        }, 
        "1421": {
            "phases": "AN", 
            "from": "nodeS1806-20-012T28811", 
            "name": "T28811", 
            "object": "transformer", 
            "1422": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28811-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "node976749976757"
        }, 
        "1423": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-012", 
            "parent": "nodeS1806-20-012T28811", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.85349", 
            "nominal_voltage": "120"
        }, 
        "1424": {
            "phases": "AN", 
            "from": "nodeS1806-20-019T28810", 
            "name": "T28810", 
            "to": "node976757976768", 
            "object": "transformer", 
            "1425": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28810-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1426": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-019", 
            "parent": "nodeS1806-20-019T28810", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.72707", 
            "nominal_voltage": "120"
        }, 
        "1427": {
            "phases": "AN", 
            "from": "nodeS1806-20-047T28809", 
            "name": "T28809", 
            "object": "transformer", 
            "to": "node976768976762", 
            "1428": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28809-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1429": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-047", 
            "parent": "nodeS1806-20-047T28809", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.093355", 
            "nominal_voltage": "120"
        }, 
        "1430": {
            "phases": "A", 
            "from": "nodeT28808976767", 
            "name": "976767", 
            "object": "underground_line", 
            "to": "node976762976773", 
            "length": "124", 
            "1431": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1432": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976767-LINESPACING"
                }, 
                "name": "976767-LINECONFIG", 
                "1433": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976767-PHASEA"
                }
            }
        }, 
        "1434": {
            "phases": "AN", 
            "from": "nodeS1806-20-013T28808", 
            "name": "T28808", 
            "object": "transformer", 
            "to": "nodeT28808976767", 
            "1435": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28808-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1436": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-013", 
            "parent": "nodeS1806-20-013T28808", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.0019449", 
            "nominal_voltage": "120"
        }, 
        "1437": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-015", 
            "parent": "nodeS1806-20-013T28808", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.10081", 
            "nominal_voltage": "120"
        }, 
        "1438": {
            "phases": "AN", 
            "from": "nodeS1806-20-001T28806", 
            "name": "T28806", 
            "object": "transformer", 
            "to": "node976773976750", 
            "1439": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28806-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1440": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-001", 
            "parent": "nodeS1806-20-001T28806", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.8107", 
            "nominal_voltage": "120"
        }, 
        "1441": {
            "1442": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1443": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976761-LINESPACING"
                }, 
                "1444": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976761-PHASEA"
                }, 
                "name": "976761-LINECONFIG"
            }, 
            "from": "node976772976761", 
            "name": "976761", 
            "object": "underground_line", 
            "phases": "A", 
            "to": "node976750976765", 
            "length": "60"
        }, 
        "1445": {
            "phases": "AN", 
            "from": "nodeF28815x1976772", 
            "name": "976772", 
            "1446": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1448": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "1449": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "976772-LINECONFIG", 
                "1447": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976772-LINESPACING"
                }
            }, 
            "object": "overhead_line", 
            "to": "node976772976761", 
            "length": "240"
        }, 
        "1450": {
            "phases": "AN", 
            "from": "node976771F28815x1", 
            "name": "F28815x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28815x1976772"
        }, 
        "1451": {
            "phases": "AN", 
            "from": "node839661976771", 
            "name": "976771", 
            "object": "overhead_line", 
            "1452": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1455": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "1453": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976771-LINESPACING"
                }, 
                "1454": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "976771-LINECONFIG"
            }, 
            "to": "node976771F28815x1", 
            "length": "240"
        }, 
        "1456": {
            "phases": "AN", 
            "from": "node839663839661", 
            "name": "839661", 
            "to": "node839661976771", 
            "object": "overhead_line", 
            "1457": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1458": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839661-LINESPACING"
                }, 
                "1459": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "1460": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839661-LINECONFIG"
            }, 
            "length": "324"
        }, 
        "1461": {
            "phases": "AN", 
            "from": "node839665839663", 
            "name": "839663", 
            "object": "overhead_line", 
            "to": "node839663839661", 
            "length": "269", 
            "1462": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1464": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "1465": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839663-LINECONFIG", 
                "1463": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839663-LINESPACING"
                }
            }
        }, 
        "1466": {
            "phases": "AN", 
            "from": "node1806-20-026839665", 
            "name": "839665", 
            "object": "overhead_line", 
            "to": "node839665839663", 
            "length": "448", 
            "1467": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1468": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839665-LINESPACING"
                }, 
                "1469": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "1470": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "2.57", 
                    "geometric_mean_radius": "0.00437"
                }, 
                "name": "839665-LINECONFIG"
            }
        }, 
        "1471": {
            "1472": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-026-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-20-0101806-20-026", 
            "name": "1806-20-026", 
            "object": "transformer", 
            "to": "node1806-20-026839665"
        }, 
        "1473": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-010", 
            "parent": "nodeS1806-20-0101806-20-026", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.61005", 
            "nominal_voltage": "120"
        }, 
        "1474": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-039", 
            "parent": "nodeS1806-20-0101806-20-026", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.106969", 
            "nominal_voltage": "120"
        }, 
        "1475": {
            "phases": "AN", 
            "from": "nodeS1806-20-0461806-20-025", 
            "name": "1806-20-025", 
            "object": "transformer", 
            "to": "node839665839663", 
            "1476": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-025-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1477": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-046", 
            "parent": "nodeS1806-20-0461806-20-025", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.47261", 
            "nominal_voltage": "120"
        }, 
        "1478": {
            "phases": "AN", 
            "from": "nodeS1806-20-0341806-20-024", 
            "name": "1806-20-024", 
            "1479": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-024-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "object": "transformer", 
            "to": "node839663839661"
        }, 
        "1480": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-034", 
            "parent": "nodeS1806-20-0341806-20-024", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.10632", 
            "nominal_voltage": "120"
        }, 
        "1481": {
            "phases": "A", 
            "from": "nodeT28805976776", 
            "name": "976776", 
            "1482": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1483": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976776-LINESPACING"
                }, 
                "1484": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976776-PHASEA"
                }, 
                "name": "976776-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node839661976771", 
            "length": "222"
        }, 
        "1485": {
            "phases": "AN", 
            "from": "nodeS1806-20-007T28805", 
            "name": "T28805", 
            "object": "transformer", 
            "1486": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28805-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "to": "nodeT28805976776"
        }, 
        "1487": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-007", 
            "parent": "nodeS1806-20-007T28805", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.542626", 
            "nominal_voltage": "120"
        }, 
        "1488": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-20-008", 
            "parent": "nodeS1806-20-007T28805", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.61005", 
            "nominal_voltage": "120"
        }, 
        "1489": {
            "phases": "AN", 
            "from": "nodeS1806-29-0111806-20-169", 
            "name": "1806-20-169", 
            "object": "transformer", 
            "to": "node839661976771", 
            "1490": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-20-169-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1491": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-011", 
            "parent": "nodeS1806-29-0111806-20-169", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.34166", 
            "nominal_voltage": "120"
        }, 
        "1492": {
            "phases": "A", 
            "from": "nodeF28919x1976763", 
            "name": "976763", 
            "object": "underground_line", 
            "to": "node976750976765", 
            "length": "20", 
            "1493": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "976763-LINECONFIG", 
                "1494": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976763-LINESPACING"
                }, 
                "1495": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976763-PHASEA"
                }
            }
        }, 
        "1496": {
            "phases": "AN", 
            "from": "node976775F28919x1", 
            "name": "F28919x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28919x1976763"
        }, 
        "1497": {
            "phases": "A", 
            "from": "node962362976775", 
            "name": "976775", 
            "object": "underground_line", 
            "to": "node976775F28919x1", 
            "length": "1655", 
            "1498": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1499": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976775-LINESPACING"
                }, 
                "1500": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976775-PHASEA"
                }, 
                "name": "976775-LINECONFIG"
            }
        }, 
        "1501": {
            "phases": "A", 
            "from": "nodeT16939962362", 
            "name": "962362", 
            "object": "underground_line", 
            "to": "node962362976775", 
            "length": "212", 
            "1502": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1504": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "962362-PHASEA"
                }, 
                "name": "962362-LINECONFIG", 
                "1503": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "962362-LINESPACING"
                }
            }
        }, 
        "1505": {
            "1506": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16939-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-29-004T16939", 
            "name": "T16939", 
            "object": "transformer", 
            "phases": "AN", 
            "to": "nodeT16939962362"
        }, 
        "1507": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-004", 
            "parent": "nodeS1806-29-004T16939", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.89044", 
            "nominal_voltage": "120"
        }, 
        "1508": {
            "phases": "A", 
            "from": "node962381962382", 
            "1509": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "962382-LINECONFIG", 
                "1510": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "962382-LINESPACING"
                }, 
                "1511": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "962382-PHASEA"
                }
            }, 
            "object": "underground_line", 
            "to": "node962362976775", 
            "length": "1760", 
            "name": "962382"
        }, 
        "1512": {
            "phases": "A", 
            "from": "node962401962381", 
            "name": "962381", 
            "1513": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1514": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "962381-LINESPACING"
                }, 
                "1515": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "962381-PHASEA"
                }, 
                "name": "962381-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node962381962382", 
            "length": "840"
        }, 
        "1516": {
            "phases": "A", 
            "from": "node839583962401", 
            "name": "962401", 
            "object": "underground_line", 
            "1517": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "962401-LINECONFIG", 
                "1518": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "962401-LINESPACING"
                }, 
                "1519": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "962401-PHASEA"
                }
            }, 
            "to": "node962401962381", 
            "length": "596.902"
        }, 
        "1520": {
            "phases": "A", 
            "from": "node1806-0229839583", 
            "name": "839583", 
            "to": "node839583962401", 
            "object": "underground_line", 
            "1521": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1522": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839583-LINESPACING"
                }, 
                "1523": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839583-PHASEA"
                }, 
                "name": "839583-LINECONFIG"
            }, 
            "length": "718"
        }, 
        "1524": {
            "phases": "AN", 
            "from": "nodeS1806-29-0131806-0229", 
            "name": "1806-0229", 
            "object": "transformer", 
            "to": "node1806-0229839583", 
            "1525": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "1806-0229-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1526": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-013", 
            "parent": "nodeS1806-29-0131806-0229", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.56791", 
            "nominal_voltage": "120"
        }, 
        "1527": {
            "phases": "A", 
            "from": "nodeT16942962383", 
            "name": "962383", 
            "object": "underground_line", 
            "to": "node962381962382", 
            "length": "20", 
            "1528": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1529": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "962383-LINESPACING"
                }, 
                "1530": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "962383-PHASEA"
                }, 
                "name": "962383-LINECONFIG"
            }
        }, 
        "1531": {
            "phases": "AN", 
            "from": "nodeS1806-29-009T16942", 
            "name": "T16942", 
            "object": "transformer", 
            "to": "nodeT16942962383", 
            "1532": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16942-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1533": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-009", 
            "parent": "nodeS1806-29-009T16942", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "3.00292", 
            "nominal_voltage": "120"
        }, 
        "1534": {
            "phases": "A", 
            "from": "nodeT28801976769", 
            "name": "976769", 
            "object": "underground_line", 
            "to": "node976764976759", 
            "length": "20", 
            "1535": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1536": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "976769-LINESPACING"
                }, 
                "name": "976769-LINECONFIG", 
                "1537": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "976769-PHASEA"
                }
            }
        }, 
        "1538": {
            "phases": "AN", 
            "1539": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28801-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "from": "nodeS1806-29-014T28801", 
            "name": "T28801", 
            "object": "transformer", 
            "to": "nodeT28801976769"
        }, 
        "1540": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-29-014", 
            "parent": "nodeS1806-29-014T28801", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "4.16986", 
            "nominal_voltage": "120"
        }, 
        "1541": {
            "phases": "A", 
            "from": "nodeF16133x1979033", 
            "name": "979033", 
            "1542": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1544": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "979033-PHASEA"
                }, 
                "name": "979033-LINECONFIG", 
                "1543": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979033-LINESPACING"
                }
            }, 
            "object": "underground_line", 
            "to": "node976752979032", 
            "length": "10"
        }, 
        "1545": {
            "phases": "AN", 
            "from": "node979034F16133x1", 
            "name": "F16133x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF16133x1979033"
        }, 
        "1546": {
            "phases": "A", 
            "object": "underground_line", 
            "from": "node948315979034", 
            "name": "979034", 
            "1547": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1548": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979034-LINESPACING"
                }, 
                "1549": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "979034-PHASEA"
                }, 
                "name": "979034-LINECONFIG"
            }, 
            "to": "node979034F16133x1", 
            "length": "720"
        }, 
        "1550": {
            "phases": "A", 
            "from": "node839677948315", 
            "name": "948315", 
            "object": "underground_line", 
            "1551": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1552": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948315-LINESPACING"
                }, 
                "name": "948315-LINECONFIG", 
                "1553": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "948315-PHASEA"
                }
            }, 
            "to": "node948315979034", 
            "length": "630"
        }, 
        "1554": {
            "phases": "A", 
            "from": "nodeT16137839677", 
            "name": "839677", 
            "object": "underground_line", 
            "to": "node839677948315", 
            "length": "467", 
            "1555": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1556": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "839677-LINESPACING"
                }, 
                "1557": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "839677-PHASEA"
                }, 
                "name": "839677-LINECONFIG"
            }
        }, 
        "1558": {
            "phases": "AN", 
            "from": "nodeS1806-21-018T16137", 
            "name": "T16137", 
            "object": "transformer", 
            "to": "nodeT16137839677", 
            "1559": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16137-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1560": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-21-018", 
            "parent": "nodeS1806-21-018T16137", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.19579", 
            "nominal_voltage": "120"
        }, 
        "1561": {
            "phases": "A", 
            "from": "nodeT16135948335", 
            "name": "948335", 
            "object": "underground_line", 
            "to": "node839677948315", 
            "length": "20", 
            "1562": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1563": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "948335-LINESPACING"
                }, 
                "1564": {
                    "omfEmbeddedConfigObject": "conductor_A object underground_line_conductor", 
                    "name": "948335-PHASEA"
                }, 
                "name": "948335-LINECONFIG"
            }
        }, 
        "1565": {
            "phases": "AN", 
            "from": "nodeS1806-21-014T16135", 
            "name": "T16135", 
            "object": "transformer", 
            "to": "nodeT16135948335", 
            "1566": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T16135-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1567": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-21-014", 
            "parent": "nodeS1806-21-014T16135", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "1.1047", 
            "nominal_voltage": "120"
        }, 
        "1568": {
            "1569": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T12260-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }, 
            "phases": "AN", 
            "from": "nodeS1806-21-013T12260", 
            "name": "T12260", 
            "object": "transformer", 
            "to": "node948315979034"
        }, 
        "1570": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-21-013", 
            "parent": "nodeS1806-21-013T12260", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "2.26969", 
            "nominal_voltage": "120"
        }, 
        "1571": {
            "phases": "AN", 
            "load_class": "R", 
            "name": "S1806-21-025", 
            "parent": "nodeS1806-21-013T12260", 
            "object": "load", 
            "constant_power_C": "0", 
            "constant_power_B": "0", 
            "constant_power_A": "0.00388979", 
            "nominal_voltage": "120"
        }, 
        "1572": {
            "phases": "ABCN", 
            "from": "node979036979035", 
            "1573": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979035-LINECONFIG", 
                "1574": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979035-LINESPACING"
                }, 
                "1575": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1576": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1577": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1578": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node976752979032", 
            "length": "275", 
            "name": "979035"
        }, 
        "1579": {
            "phases": "ABCN", 
            "from": "node978942979036", 
            "name": "979036", 
            "object": "overhead_line", 
            "1580": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "979036-LINECONFIG", 
                "1581": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "979036-LINESPACING"
                }, 
                "1582": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1583": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1584": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1585": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node979036979035", 
            "length": "213"
        }, 
        "1586": {
            "phases": "ABCN", 
            "from": "node978943978942", 
            "name": "978942", 
            "object": "overhead_line", 
            "to": "node978942979036", 
            "length": "212", 
            "1587": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978942-LINECONFIG", 
                "1588": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978942-LINESPACING"
                }, 
                "1589": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1590": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1591": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1592": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1593": {
            "phases": "ABCN", 
            "from": "node978944978943", 
            "name": "978943", 
            "object": "overhead_line", 
            "to": "node978943978942", 
            "length": "212", 
            "1594": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978943-LINECONFIG", 
                "1595": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978943-LINESPACING"
                }, 
                "1596": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1597": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1598": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1599": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1600": {
            "1601": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1602": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978944-LINESPACING"
                }, 
                "1603": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1604": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978944-LINECONFIG", 
                "1606": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1605": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }, 
            "phases": "ABCN", 
            "from": "node978946978944", 
            "name": "978944", 
            "object": "overhead_line", 
            "to": "node978944978943", 
            "length": "296"
        }, 
        "1607": {
            "phases": "C", 
            "from": "nodeF28663x1978946", 
            "name": "978946", 
            "1608": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1609": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978946-LINESPACING"
                }, 
                "1610": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "978946-PHASEC"
                }, 
                "name": "978946-LINECONFIG"
            }, 
            "object": "underground_line", 
            "to": "node978946978944", 
            "length": "10"
        }, 
        "1611": {
            "phases": "CN", 
            "from": "node841704F28663x1", 
            "name": "F28663x1", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "to": "nodeF28663x1978946"
        }, 
        "1612": {
            "phases": "C", 
            "from": "nodeT28664841704", 
            "name": "841704", 
            "object": "underground_line", 
            "1613": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "841704-LINECONFIG", 
                "1614": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "841704-LINESPACING"
                }, 
                "1615": {
                    "omfEmbeddedConfigObject": "conductor_C object underground_line_conductor", 
                    "name": "841704-PHASEC"
                }
            }, 
            "to": "node841704F28663x1", 
            "length": "360"
        }, 
        "1616": {
            "phases": "CN", 
            "from": "nodeS1806-21-021T28664", 
            "name": "T28664", 
            "to": "nodeT28664841704", 
            "object": "transformer", 
            "1617": {
                "omfEmbeddedConfigObject": "configuration object transformer_configuration", 
                "powerC_rating": "50 kVA", 
                "name": "T28664-CONFIG", 
                "shunt_impedance": "10000+10000j", 
                "secondary_voltage": "240.0", 
                "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
                "impedance": "0.00033+0.0022j", 
                "primary_voltage": "7200.0", 
                "powerB_rating": "50 kVA", 
                "powerA_rating": "50 kVA"
            }
        }, 
        "1618": {
            "phases": "CN", 
            "load_class": "R", 
            "name": "S1806-21-021", 
            "parent": "nodeS1806-21-021T28664", 
            "object": "load", 
            "constant_power_C": "3.09044", 
            "constant_power_B": "0", 
            "constant_power_A": "0", 
            "nominal_voltage": "120"
        }, 
        "1619": {
            "phases": "ABCN", 
            "from": "node978948978947", 
            "name": "978947", 
            "object": "overhead_line", 
            "to": "node978946978944", 
            "length": "170", 
            "1620": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978947-LINECONFIG", 
                "1621": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978947-LINESPACING"
                }, 
                "1622": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1623": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1624": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1625": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1626": {
            "phases": "ABCN", 
            "from": "node978949978948", 
            "name": "978948", 
            "object": "overhead_line", 
            "to": "node978948978947", 
            "length": "168", 
            "1627": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1632": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978948-LINECONFIG", 
                "1628": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978948-LINESPACING"
                }, 
                "1629": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1630": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1631": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }
            }
        }, 
        "1633": {
            "1634": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1635": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978949-LINESPACING"
                }, 
                "1636": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1637": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1638": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1639": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978949-LINECONFIG"
            }, 
            "from": "node978952978949", 
            "name": "978949", 
            "object": "overhead_line", 
            "phases": "ABCN", 
            "to": "node978949978948", 
            "length": "318"
        }, 
        "1640": {
            "phases": "ABCN", 
            "from": "node978953978952", 
            "name": "978952", 
            "1641": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978952-LINECONFIG", 
                "1642": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978952-LINESPACING"
                }, 
                "1643": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1644": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1645": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1646": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978952978949", 
            "length": "215"
        }, 
        "1647": {
            "phases": "ABCN", 
            "from": "node978954978953", 
            "name": "978953", 
            "object": "overhead_line", 
            "1648": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978953-LINECONFIG", 
                "1649": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978953-LINESPACING"
                }, 
                "1650": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1651": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1652": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1653": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978953978952", 
            "length": "215"
        }, 
        "1654": {
            "phases": "ABCN", 
            "from": "node978955978954", 
            "name": "978954", 
            "object": "overhead_line", 
            "to": "node978954978953", 
            "length": "215", 
            "1655": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978954-LINECONFIG", 
                "1656": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978954-LINESPACING"
                }, 
                "1657": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1658": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1659": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1660": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }
        }, 
        "1661": {
            "phases": "ABCN", 
            "from": "node978956978955", 
            "name": "978955", 
            "object": "overhead_line", 
            "to": "node978955978954", 
            "length": "275", 
            "1662": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "1664": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1666": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1667": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "name": "978955-LINECONFIG", 
                "1665": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1663": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978955-LINESPACING"
                }
            }
        }, 
        "1668": {
            "phases": "ABCN", 
            "from": "node978957978956", 
            "1669": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978956-LINECONFIG", 
                "1670": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978956-LINESPACING"
                }, 
                "1671": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1672": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1673": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1674": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "object": "overhead_line", 
            "to": "node978956978955", 
            "length": "275", 
            "name": "978956"
        }, 
        "1675": {
            "phases": "ABCN", 
            "from": "node978958978957", 
            "name": "978957", 
            "object": "overhead_line", 
            "1676": {
                "omfEmbeddedConfigObject": "configuration object line_configuration", 
                "name": "978957-LINECONFIG", 
                "1677": {
                    "omfEmbeddedConfigObject": "spacing object line_spacing", 
                    "name": "978957-LINESPACING"
                }, 
                "1678": {
                    "omfEmbeddedConfigObject": "conductor_A object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1679": {
                    "omfEmbeddedConfigObject": "conductor_B object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }, 
                "1680": {
                    "omfEmbeddedConfigObject": "conductor_N object overhead_line_conductor", 
                    "resistance": "1.12", 
                    "geometric_mean_radius": "0.00446"
                }, 
                "1681": {
                    "omfEmbeddedConfigObject": "conductor_C object overhead_line_conductor", 
                    "resistance": "0.306", 
                    "geometric_mean_radius": "0.0255"
                }
            }, 
            "to": "node978957978956", 
