{
    "links":[],
    "hiddenLinks":[],
    "nodes":[],
    "hiddenNodes":[],
    "layoutVars":{
        "theta":"0.8",
        "gravity":"0.01",
        "friction":"0.9",
        "linkStrength":"5",
        "linkDistance":"5",
        "charge":"-5"
    },
    "tree": {
        "344": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95903-A95903-B", 
            "name": "95903-A", 
            "object": "switch", 
            "longitude": "283.621285418", 
            "to": "node110069695903-A", 
            "latitude": "936.3053876"
        }, 
        "345": {
            "phases": "ACB", 
            "from": "node110069695903-A", 
            "name": "1100696", 
            "object": "underground_line", 
            "longitude": "283.25270675", 
            "to": "node10789521100696", 
            "length": "10", 
            "latitude": "936.521974551", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "346": {
            "phases": "ACB", 
            "from": "node10789521100696", 
            "name": "1078952", 
            "object": "underground_line", 
            "longitude": "278.829762727", 
            "to": "nodeR928871078952", 
            "length": "32.997", 
            "latitude": "939.012724483", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "347": {
            "phases": "ACB", 
            "from": "nodeR928871078952", 
            "name": "R92887", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "278.829762727", 
            "to": "node1078953R92887", 
            "latitude": "939.012724483"
        }, 
        "340": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96365-B1100602", 
            "name": "96365-B", 
            "object": "switch", 
            "longitude": "289.33425478", 
            "to": "node96365-A96365-B", 
            "latitude": "760.545077159"
        }, 
        "341": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96365-A96365-B", 
            "name": "96365-A", 
            "object": "switch", 
            "longitude": "289.33425478", 
            "to": "node110060396365-A", 
            "latitude": "760.545077159"
        }, 
        "342": {
            "phases": "ACB", 
            "from": "node110060396365-A", 
            "name": "1100603", 
            "object": "underground_line", 
            "longitude": "283.621285418", 
            "to": "node95903-B1100603", 
            "length": "1660", 
            "latitude": "936.3053876", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "343": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95903-B1100603", 
            "name": "95903-B", 
            "object": "switch", 
            "longitude": "283.621285418", 
            "to": "node95903-A95903-B", 
            "latitude": "936.3053876"
        }, 
        "348": {
            "phases": "ACB", 
            "from": "node1078953R92887", 
            "name": "1078953", 
            "object": "underground_line", 
            "longitude": "275.143976042", 
            "to": "node10752461078953", 
            "length": "32", 
            "latitude": "941.828354842", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "349": {
            "phases": "ACB", 
            "from": "node10752461078953", 
            "name": "1075246", 
            "object": "underground_line", 
            "longitude": "258.005067957", 
            "to": "node10996471075246", 
            "length": "99", 
            "latitude": "945.510333002", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "1653": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A16_B", 
            "parent": "node19 26BB 01A01440035_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "431.026718668", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "230.243487781", 
            "base_power_12": "scadaLoads.value*8032.25383018"
        }, 
        "298": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node98641-B1104377", 
            "name": "98641-B", 
            "object": "switch", 
            "longitude": "587.33010827", 
            "to": "node98641-A98641-B", 
            "latitude": "1196.96778269"
        }, 
        "299": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node98641-A98641-B", 
            "name": "98641-A", 
            "object": "switch", 
            "longitude": "587.33010827", 
            "to": "node110437698641-A", 
            "latitude": "1196.96778269"
        }, 
        "296": {
            "phases": "ACB", 
            "from": "node110438298643-A", 
            "name": "1104382", 
            "object": "underground_line", 
            "longitude": "580.879981571", 
            "to": "node11043771104382", 
            "length": "10", 
            "latitude": "1198.37559787", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "297": {
            "phases": "ACB", 
            "from": "node11043771104382", 
            "name": "1104377", 
            "object": "underground_line", 
            "longitude": "587.33010827", 
            "to": "node98641-B1104377", 
            "length": "38", 
            "latitude": "1196.96778269", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "294": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node98643-B1104381", 
            "name": "98643-B", 
            "object": "switch", 
            "longitude": "580.511402903", 
            "to": "node98643-A98643-B", 
            "latitude": "1198.59218482"
        }, 
        "295": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node98643-A98643-B", 
            "name": "98643-A", 
            "object": "switch", 
            "longitude": "580.511402903", 
            "to": "node110438298643-A", 
            "latitude": "1198.59218482"
        }, 
        "292": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96364-A96364-B", 
            "name": "96364-A", 
            "object": "switch", 
            "longitude": "368.394379175", 
            "to": "node110438196364-A", 
            "latitude": "1101.77781789"
        }, 
        "293": {
            "phases": "ACB", 
            "from": "node110438196364-A", 
            "name": "1104381", 
            "object": "underground_line", 
            "longitude": "580.511402903", 
            "to": "node98643-B1104381", 
            "length": "1510", 
            "latitude": "1198.59218482", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "290": {
            "phases": "ACB", 
            "from": "node10752441100700", 
            "name": "1100703", 
            "object": "underground_line", 
            "longitude": "368.394379175", 
            "to": "node96364-B1100703", 
            "length": "10", 
            "latitude": "1101.77781789", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "291": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96364-B1100703", 
            "name": "96364-B", 
            "object": "switch", 
            "longitude": "368.394379175", 
            "to": "node96364-A96364-B", 
            "latitude": "1101.77781789"
        }, 
        "270": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95904-B1100492", 
            "name": "95904-B", 
            "object": "switch", 
            "longitude": "325.823542962", 
            "to": "node95904-A95904-B", 
            "latitude": "920.81942063"
        }, 
        "271": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95904-A95904-B", 
            "name": "95904-A", 
            "object": "switch", 
            "longitude": "325.823542962", 
            "to": "node110069995904-A", 
            "latitude": "920.81942063"
        }, 
        "272": {
            "phases": "ACB", 
            "from": "node110069995904-A", 
            "name": "1100699", 
            "object": "underground_line", 
            "longitude": "367.28864317", 
            "to": "node95905-B1100699", 
            "length": "1896", 
            "latitude": "1101.23635051", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "273": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95905-B1100699", 
            "name": "95905-B", 
            "object": "switch", 
            "longitude": "367.28864317", 
            "to": "node95905-A95905-B", 
            "latitude": "1101.23635051"
        }, 
        "274": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95905-A95905-B", 
            "name": "95905-A", 
            "object": "switch", 
            "longitude": "367.28864317", 
            "to": "node110070095905-A", 
            "latitude": "1101.23635051"
        }, 
        "275": {
            "phases": "ACB", 
            "from": "node110070095905-A", 
            "name": "1100700", 
            "object": "underground_line", 
            "longitude": "367.841511173", 
            "to": "node10752441100700", 
            "length": "10", 
            "latitude": "1101.45293746", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "276": {
            "phases": "ACB", 
            "from": "node10752441100700", 
            "name": "1075244", 
            "object": "underground_line", 
            "longitude": "357.889887123", 
            "to": "node94562-B1075244", 
            "length": "70", 
            "latitude": "1104.59344824", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "277": {
            "phases": "ACB", 
            "from": "node10752441100700", 
            "name": "1100701", 
            "object": "underground_line", 
            "longitude": "368.210089841", 
            "to": "node96389-B1100701", 
            "length": "10", 
            "latitude": "1101.23635051", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "278": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96389-B1100701", 
            "name": "96389-B", 
            "object": "switch", 
            "longitude": "368.210089841", 
            "to": "node96389-A96389-B", 
            "latitude": "1101.23635051"
        }, 
        "279": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96389-A96389-B", 
            "name": "96389-A", 
            "object": "switch", 
            "longitude": "368.210089841", 
            "to": "node110079196389-A", 
            "latitude": "1101.23635051"
        }, 
        "1780": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02006_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "50.0747423622", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "235.277875247", 
            "base_power_12": "scadaLoads.value*2009.03060349"
        }, 
        "1781": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02007_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "43.093145731", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "237.958883568", 
            "base_power_12": "scadaLoads.value*3248.64270469"
        }, 
        "108": {
            "phases": "B", 
            "from": "node1080846D93871", 
            "name": "1080846", 
            "object": "underground_line", 
            "longitude": "371.895876526", 
            "to": "node4403841080846", 
            "length": "60.6879", 
            "latitude": "232.830971934", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "109": {
            "phases": "ACB", 
            "from": "node10808451100604", 
            "name": "1100615", 
            "object": "underground_line", 
            "longitude": "365.99861783", 
            "to": "node96366-B1100615", 
            "length": "10", 
            "latitude": "241.71103691", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "102": {
            "phases": "ACB", 
            "from": "node110061196240-A", 
            "name": "1100611", 
            "object": "underground_line", 
            "longitude": "367.28864317", 
            "to": "node95912-B1100611", 
            "length": "1149", 
            "latitude": "241.386156484", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "103": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95912-B1100611", 
            "name": "95912-B", 
            "object": "switch", 
            "longitude": "367.28864317", 
            "to": "node95912-A95912-B", 
            "latitude": "241.386156484"
        }, 
        "100": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96240-B1100195", 
            "name": "96240-B", 
            "object": "switch", 
            "longitude": "341.119557706", 
            "to": "node96240-A96240-B", 
            "latitude": "362.349968414"
        }, 
        "101": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96240-A96240-B", 
            "name": "96240-A", 
            "object": "switch", 
            "longitude": "341.119557706", 
            "to": "node110061196240-A", 
            "latitude": "362.349968414"
        }, 
        "106": {
            "phases": "B", 
            "from": "node10808451100604", 
            "name": "1080845", 
            "object": "underground_line", 
            "longitude": "370.237272518", 
            "to": "nodeD938711080845", 
            "length": "21.7276", 
            "latitude": "239.328580453", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "107": {
            "phases": "B", 
            "from": "nodeD938711080845", 
            "name": "D93871", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "370.237272518", 
            "to": "node1080846D93871", 
            "latitude": "239.328580453"
        }, 
        "104": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95912-A95912-B", 
            "name": "95912-A", 
            "object": "switch", 
            "longitude": "367.28864317", 
            "to": "node110060495912-A", 
            "latitude": "241.386156484"
        }, 
        "105": {
            "phases": "ACB", 
            "from": "node110060495912-A", 
            "name": "1100604", 
            "object": "underground_line", 
            "longitude": "367.657221838", 
            "to": "node10808451100604", 
            "length": "10", 
            "latitude": "241.061276058", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "1372": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04004_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "58.6610174647", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "245.02073517", 
            "base_power_12": "scadaLoads.value*1983.37772032"
        }, 
        "1001": {
            "phases": "CS", 
            "name": "node19 23DC 003440848_C", 
            "object": "triplex_meter", 
            "longitude": "117.738720561", 
            "nominal_voltage": "120", 
            "latitude": "365.631476981"
        }, 
        "1210": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002E_B", 
            "parent": "node19 26AA0105002A443104_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "438.8934617", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "533.082825803", 
            "base_power_12": "scadaLoads.value*6020.40273686"
        }, 
        "1375": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04007_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "58.5554685833", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "242.377654258", 
            "base_power_12": "scadaLoads.value*2026.12259294"
        }, 
        "1655": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A18_C", 
            "parent": "node19 26BB 01A01440035_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "422.953894155", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "241.228277936", 
            "base_power_12": "scadaLoads.value*8586.20223075"
        }, 
        "1374": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04006_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "59.3659808334", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.095240916", 
            "base_power_12": "scadaLoads.value*3834.25487689"
        }, 
        "99": {
            "phases": "ACB", 
            "from": "node10757451100167", 
            "name": "1100195", 
            "object": "underground_line", 
            "longitude": "341.119557706", 
            "to": "node96240-B1100195", 
            "length": "10", 
            "latitude": "362.349968414", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "98": {
            "phases": "ACB", 
            "from": "node10914571091458", 
            "name": "1091457", 
            "object": "underground_line", 
            "longitude": "407.095139369", 
            "to": "node95130-A1091457", 
            "length": "112", 
            "latitude": "292.284089884", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "91": {
            "phases": "ACB", 
            "from": "node110016795690-A", 
            "name": "1100167", 
            "object": "underground_line", 
            "longitude": "341.30384704", 
            "to": "node10757451100167", 
            "length": "10", 
            "latitude": "362.67484884", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "90": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95690-A95690-B", 
            "name": "95690-A", 
            "object": "switch", 
            "longitude": "341.119557706", 
            "to": "node110016795690-A", 
            "latitude": "362.891435791"
        }, 
        "93": {
            "phases": "ACB", 
            "from": "node10757451100167", 
            "name": "1078947", 
            "object": "underground_line", 
            "longitude": "343.883897719", 
            "to": "nodeR928831078947", 
            "length": "23", 
            "latitude": "360.725566285", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "92": {
            "phases": "ACB", 
            "from": "node10757451100167", 
            "name": "1075745", 
            "object": "underground_line", 
            "longitude": "344.252476388", 
            "to": "node95124-A1075745", 
            "length": "61", 
            "latitude": "367.76464218", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "95": {
            "phases": "ACB", 
            "from": "node1091470R92883", 
            "name": "1091470", 
            "object": "underground_line", 
            "longitude": "358.258465791", 
            "to": "node10914711091470", 
            "length": "104", 
            "latitude": "367.439761754", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "94": {
            "phases": "ACB", 
            "from": "nodeR928831078947", 
            "name": "R92883", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "343.883897719", 
            "to": "node1091470R92883", 
            "latitude": "360.725566285"
        }, 
        "97": {
            "phases": "ACB", 
            "from": "node10914581091471", 
            "name": "1091458", 
            "object": "underground_line", 
            "longitude": "420.916839438", 
            "to": "node10914571091458", 
            "length": "488", 
            "latitude": "297.157296273", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "96": {
            "phases": "ACB", 
            "from": "node10914711091470", 
            "name": "1091471", 
            "object": "underground_line", 
            "longitude": "419.995392767", 
            "to": "node10914581091471", 
            "length": "803", 
            "latitude": "339.066871221", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1623": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A01_B", 
            "parent": "node19 26BB 01A01440035_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "429.442143355", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "237.000351245", 
            "base_power_12": "scadaLoads.value*4083.06938007"
        }, 
        "1622": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A01_C", 
            "parent": "node19 26BB 01A01440035_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "426.260472643", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.762389708", 
            "base_power_12": "scadaLoads.value*4083.06938007"
        }, 
        "1621": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A01_A", 
            "parent": "node19 26BB 01A01440035_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "416.408035906", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.814742081", 
            "base_power_12": "scadaLoads.value*4083.06938007"
        }, 
        "1620": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101001A_B", 
            "parent": "node19 23CA0101002450143_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "26.3979104778", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "342.377540974", 
            "base_power_12": "scadaLoads.value*72861.7039998"
        }, 
        "1627": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A06_A", 
            "parent": "node19 26BB 01A01440035_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "421.594819134", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "233.336879751", 
            "base_power_12": "scadaLoads.value*37545.4781305"
        }, 
        "1626": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A02_B", 
            "parent": "node19 26BB 01A01440035_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "431.626478438", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "237.963112227", 
            "base_power_12": "scadaLoads.value*2133.47105785"
        }, 
        "1625": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A02_C", 
            "parent": "node19 26BB 01A01440035_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "426.864148625", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.591718573", 
            "base_power_12": "scadaLoads.value*2133.47105785"
        }, 
        "1624": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A02_A", 
            "parent": "node19 26BB 01A01440035_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.992421295", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "232.858797779", 
            "base_power_12": "scadaLoads.value*2133.47105785"
        }, 
        "1999": {
            "powerC_rating": "100", 
            "name": "430601_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0256+0.001j", 
            "power_rating": "100"
        }, 
        "1998": {
            "phases": "CS", 
            "from": "node11519391084978", 
            "name": "430601_C", 
            "object": "transformer", 
            "to": "node19 25AA 01001430601_C", 
            "configuration": "430601_C-CONFIG"
        }, 
        "1629": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A06_B", 
            "parent": "node19 26BB 01A01440035_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "429.015288498", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.277461454", 
            "base_power_12": "scadaLoads.value*37545.4781305"
        }, 
        "1377": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04009_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.4750648795", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.270323679", 
            "base_power_12": "scadaLoads.value*1337.92848704"
        }, 
        "559": {
            "phases": "ABC", 
            "name": "node96362-A96362-B", 
            "object": "node", 
            "longitude": "198.295323658", 
            "nominal_voltage": "7200.0", 
            "latitude": "612.399602924"
        }, 
        "558": {
            "phases": "ABC", 
            "name": "node96362-B1100594", 
            "object": "node", 
            "longitude": "198.295323658", 
            "nominal_voltage": "7200.0", 
            "latitude": "612.399602924"
        }, 
        "555": {
            "phases": "ABC", 
            "name": "node10740461100593", 
            "object": "node", 
            "longitude": "196.268140981", 
            "nominal_voltage": "7200.0", 
            "latitude": "614.240592004"
        }, 
        "554": {
            "phases": "ABC", 
            "name": "node110059395883-A", 
            "object": "node", 
            "longitude": "197.92674499", 
            "nominal_voltage": "7200.0", 
            "latitude": "612.183015973"
        }, 
        "557": {
            "phases": "ABC", 
            "name": "node94921-B1074047", 
            "object": "node", 
            "longitude": "198.848191661", 
            "nominal_voltage": "7200.0", 
            "latitude": "609.583972566"
        }, 
        "556": {
            "phases": "ABC", 
            "name": "node94920-B1074046", 
            "object": "node", 
            "longitude": "196.268140981", 
            "nominal_voltage": "7200.0", 
            "latitude": "614.240592004"
        }, 
        "551": {
            "phases": "ABC", 
            "name": "node11005921077544", 
            "object": "node", 
            "longitude": "197.373876987", 
            "nominal_voltage": "7200.0", 
            "latitude": "611.966429023"
        }, 
        "550": {
            "phases": "ABC", 
            "name": "node1077544F95615", 
            "object": "node", 
            "longitude": "171.757659525", 
            "nominal_voltage": "7200.0", 
            "latitude": "616.18987456"
        }, 
        "553": {
            "phases": "ABC", 
            "name": "node95883-A95883-B", 
            "object": "node", 
            "longitude": "197.373876987", 
            "nominal_voltage": "7200.0", 
            "latitude": "611.966429023"
        }, 
        "552": {
            "phases": "ABC", 
            "name": "node95883-B1100592", 
            "object": "node", 
            "longitude": "197.373876987", 
            "nominal_voltage": "7200.0", 
            "latitude": "611.966429023"
        }, 
        "1439": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 05004_B", 
            "parent": "node19 23CA 05002426809_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "56.6829740844", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "253.268006179", 
            "base_power_12": "scadaLoads.value*2611.73476514"
        }, 
        "1199": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002B_A", 
            "parent": "node19 26AA0105002A443104_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "418.339177694", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "530.629668193", 
            "base_power_12": "scadaLoads.value*3216.35918664"
        }, 
        "1198": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002A_B", 
            "parent": "node19 26AA0105002A443104_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "433.479082299", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "532.789855465", 
            "base_power_12": "scadaLoads.value*4959.68994157"
        }, 
        "1191": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01002_C", 
            "parent": "node19 26BA 01002440046_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "409.467245206", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "337.273367156", 
            "base_power_12": "scadaLoads.value*7293.65911202"
        }, 
        "1190": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01002_A", 
            "parent": "node19 26BA 01002440046_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "424.326637031", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "350.104595576", 
            "base_power_12": "scadaLoads.value*7293.65911202"
        }, 
        "1193": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01003_A", 
            "parent": "node19 26BA 01002440046_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "432.524592744", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "345.318379939", 
            "base_power_12": "scadaLoads.value*16310.6838549"
        }, 
        "1192": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01002_B", 
            "parent": "node19 26BA 01002440046_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "432.235846673", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "330.148459282", 
            "base_power_12": "scadaLoads.value*7293.65911202"
        }, 
        "1195": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01003_B", 
            "parent": "node19 26BA 01002440046_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "429.184505537", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "333.639623558", 
            "base_power_12": "scadaLoads.value*16310.6838549"
        }, 
        "1194": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01003_C", 
            "parent": "node19 26BA 01002440046_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "411.523621873", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "333.104362217", 
            "base_power_12": "scadaLoads.value*16310.6838549"
        }, 
        "1197": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002A_C", 
            "parent": "node19 26AA0105002A443104_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "440.512350998", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "542.264162972", 
            "base_power_12": "scadaLoads.value*4959.68994157"
        }, 
        "1196": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002A_A", 
            "parent": "node19 26AA0105002A443104_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "423.872401107", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "524.804945451", 
            "base_power_12": "scadaLoads.value*4959.68994157"
        }, 
        "1759": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C01H_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "404.089906972", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "300.511495872", 
            "base_power_12": "scadaLoads.value*1454.88903464"
        }, 
        "1758": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C01H_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "406.98264214", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "285.614587057", 
            "base_power_12": "scadaLoads.value*1454.88903464"
        }, 
        "1757": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C26_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "419.675045018", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.949951773", 
            "base_power_12": "scadaLoads.value*2807.44779768"
        }, 
        "1756": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C26_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "410.346306092", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "297.598764919", 
            "base_power_12": "scadaLoads.value*2807.44779768"
        }, 
        "1755": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C26_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "408.973409161", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "288.720402809", 
            "base_power_12": "scadaLoads.value*2807.44779768"
        }, 
        "1754": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C25_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.11137278", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "290.522330632", 
            "base_power_12": "scadaLoads.value*11417.4806647"
        }, 
        "1753": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C25_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "407.693581643", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "294.532256354", 
            "base_power_12": "scadaLoads.value*11417.4806647"
        }, 
        "1752": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C25_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "406.232644157", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "293.685938345", 
            "base_power_12": "scadaLoads.value*11417.4806647"
        }, 
        "1751": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C24_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "417.356305008", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.736915139", 
            "base_power_12": "scadaLoads.value*11417.4806647"
        }, 
        "1750": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C24_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "407.776572237", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "304.017353053", 
            "base_power_12": "scadaLoads.value*11417.4806647"
        }, 
        "1177": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014J_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "153.993028742", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "120.483056403", 
            "base_power_12": "scadaLoads.value*1098.1697525"
        }, 
        "1176": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014J_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "155.900594094", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "107.627727313", 
            "base_power_12": "scadaLoads.value*1098.1697525"
        }, 
        "1175": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014J_A", 
            "parent": "node19 23CC 04014A439980_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "151.77976555", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "114.286657173", 
            "base_power_12": "scadaLoads.value*1098.1697525"
        }, 
        "1174": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014I_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "148.882650096", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "115.139436542", 
            "base_power_12": "scadaLoads.value*3834.24222888"
        }, 
        "1173": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014I_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "158.981191338", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "112.228818445", 
            "base_power_12": "scadaLoads.value*3834.24222888"
        }, 
        "1172": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014I_A", 
            "parent": "node19 23CC 04014A439980_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "152.030198532", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "117.572976885", 
            "base_power_12": "scadaLoads.value*3834.24222888"
        }, 
        "1171": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014H_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "150.693048699", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "119.970923094", 
            "base_power_12": "scadaLoads.value*2589.14017021"
        }, 
        "1170": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014H_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "151.834940648", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "108.961143081", 
            "base_power_12": "scadaLoads.value*2589.14017021"
        }, 
        "1179": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105003A_C", 
            "parent": "node19 26AA0105003A443101_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "442.807344433", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "534.746273564", 
            "base_power_12": "scadaLoads.value*20221.9481343"
        }, 
        "1178": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105003A_A", 
            "parent": "node19 26AA0105003A443101_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "428.571876469", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "544.411703566", 
            "base_power_12": "scadaLoads.value*20221.9481343"
        }, 
        "511": {
            "phases": "ABC", 
            "name": "node10944971094498", 
            "object": "node", 
            "longitude": "571.29693619", 
            "nominal_voltage": "7200.0", 
            "latitude": "487.104051981"
        }, 
        "510": {
            "phases": "ABC", 
            "name": "node10944981100754", 
            "object": "node", 
            "longitude": "637.456807187", 
            "nominal_voltage": "7200.0", 
            "latitude": "542.442017868"
        }, 
        "513": {
            "phases": "ABC", 
            "name": "node11022481094495", 
            "object": "node", 
            "longitude": "538.862013361", 
            "nominal_voltage": "7200.0", 
            "latitude": "457.215052793"
        }, 
        "1285": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 209_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.8174171323", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.689145231", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1284": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 209_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.7372545471", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "333.633825898", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1287": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 211_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "36.7270289575", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "337.481899921", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "512": {
            "phases": "ABC", 
            "name": "node10944951094497", 
            "object": "node", 
            "longitude": "543.837825386", 
            "nominal_voltage": "7200.0", 
            "latitude": "463.06290046"
        }, 
        "1281": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 208_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "36.3323113182", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "336.51752208", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1280": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 208_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "14.2815459038", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.064356985", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1283": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 209_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "14.1593890644", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.065779306", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1282": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 208_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "35.6398119079", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "336.685555046", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1003": {
            "phases": "AS", 
            "name": "node19 26AC01030B1443116_A", 
            "object": "triplex_meter", 
            "longitude": "543.787921645", 
            "nominal_voltage": "120", 
            "latitude": "453.187466682"
        }, 
        "879": {
            "phases": "B", 
            "name": "node4305961074842", 
            "object": "node", 
            "longitude": "294.310066805", 
            "nominal_voltage": "7200.0", 
            "latitude": "370.147098637"
        }, 
        "1289": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 212_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "18.1911458454", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "338.427920688", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1288": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 211_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "38.6021372506", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.231393818", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "514": {
            "phases": "ABC", 
            "name": "node96061-A1102248", 
            "object": "node", 
            "longitude": "538.862013361", 
            "nominal_voltage": "7200.0", 
            "latitude": "457.215052793"
        }, 
        "1579": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06003_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "34.7609516487", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "245.887187853", 
            "base_power_12": "scadaLoads.value*2855.38755832"
        }, 
        "1578": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06002_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "35.6902764094", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "255.31833895", 
            "base_power_12": "scadaLoads.value*833.533652236"
        }, 
        "689": {
            "phases": "ABC", 
            "name": "node110007596218-A", 
            "object": "node", 
            "longitude": "587.882976273", 
            "nominal_voltage": "7200.0", 
            "latitude": "1122.89504557"
        }, 
        "688": {
            "phases": "ABC", 
            "name": "node96218-A96218-B", 
            "object": "node", 
            "longitude": "587.514397604", 
            "nominal_voltage": "7200.0", 
            "latitude": "1098.42072015"
        }, 
        "685": {
            "phases": "ABC", 
            "name": "node95141-B1074126", 
            "object": "node", 
            "longitude": "586.592950933", 
            "nominal_voltage": "7200.0", 
            "latitude": "1091.59823121"
        }, 
        "684": {
            "phases": "ABC", 
            "name": "node10741261151940", 
            "object": "node", 
            "longitude": "586.592950933", 
            "nominal_voltage": "7200.0", 
            "latitude": "1091.59823121"
        }, 
        "687": {
            "phases": "ABC", 
            "name": "node96218-B1100120", 
            "object": "node", 
            "longitude": "587.514397604", 
            "nominal_voltage": "7200.0", 
            "latitude": "1098.42072015"
        }, 
        "686": {
            "phases": "ABC", 
            "name": "node102523-B1151932", 
            "object": "node", 
            "longitude": "586.408661599", 
            "nominal_voltage": "7200.0", 
            "latitude": "1088.67430737"
        }, 
        "681": {
            "phases": "ABC", 
            "name": "node102529-B1151931", 
            "object": "node", 
            "longitude": "588.988712278", 
            "nominal_voltage": "7200.0", 
            "latitude": "1090.51529645"
        }, 
        "680": {
            "phases": "ABC", 
            "name": "node115193195653-A", 
            "object": "node", 
            "longitude": "588.988712278", 
            "nominal_voltage": "7200.0", 
            "latitude": "1090.51529645"
        }, 
        "683": {
            "phases": "ABC", 
            "name": "node1151940102529-A", 
            "object": "node", 
            "longitude": "588.435844276", 
            "nominal_voltage": "7200.0", 
            "latitude": "1089.54065518"
        }, 
        "682": {
            "phases": "ABC", 
            "name": "node102529-A102529-B", 
            "object": "node", 
            "longitude": "588.988712278", 
            "nominal_voltage": "7200.0", 
            "latitude": "1090.51529645"
        }, 
        "458": {
            "phases": "ACB", 
            "from": "node10914161085279", 
            "name": "1091416", 
            "object": "underground_line", 
            "longitude": "113.522229901", 
            "to": "node10914151091416", 
            "length": "808", 
            "latitude": "116.307192492", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1349": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 317_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "11.853954172", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "336.816670796", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "621": {
            "phases": "ABC", 
            "name": "node95160-A1085259", 
            "object": "node", 
            "longitude": "513.2457959", 
            "nominal_voltage": "7200.0", 
            "latitude": "138.399061457"
        }, 
        "873": {
            "phases": "A", 
            "name": "node10935821090449", 
            "object": "node", 
            "longitude": "193.688090302", 
            "nominal_voltage": "7200.0", 
            "latitude": "641.530547785"
        }, 
        "1224": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 102_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.5325084681", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "335.679055865", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1223": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 102_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "10.3302514629", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.354191751", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1222": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 101_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.4572701562", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "330.838758196", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1221": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 101_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "35.7780051232", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "337.923863712", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1220": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 101_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "11.0996575001", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "336.078620827", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "407": {
            "phases": "ACB", 
            "from": "node11340401155680", 
            "name": "1134040", 
            "object": "underground_line", 
            "longitude": "24.5104814559", 
            "to": "node11340421134040", 
            "length": "1341", 
            "latitude": "342.857142857", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "406": {
            "phases": "ACB", 
            "from": "node11556801155679", 
            "name": "1155680", 
            "object": "underground_line", 
            "longitude": "100.0691085", 
            "to": "node11340401155680", 
            "length": "266", 
            "latitude": "379.027163613", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "405": {
            "phases": "ACB", 
            "from": "node11556791155678", 
            "name": "1155679", 
            "object": "underground_line", 
            "longitude": "51.0481455886", 
            "to": "node11556801155679", 
            "length": "46", 
            "latitude": "378.702283187", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "404": {
            "phases": "ACB", 
            "from": "node11556781155677", 
            "name": "1155678", 
            "object": "underground_line", 
            "longitude": "50.6795669201", 
            "to": "node11556791155678", 
            "length": "295", 
            "latitude": "381.842793972", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "403": {
            "phases": "ACB", 
            "from": "node10923861099563", 
            "name": "1155677", 
            "object": "underground_line", 
            "longitude": "100.621976503", 
            "to": "node11556781155677", 
            "length": "127", 
            "latitude": "380.543272268", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "402": {
            "phases": "C", 
            "from": "node10923871092386", 
            "name": "1092387", 
            "object": "underground_line", 
            "longitude": "108.546417876", 
            "to": "node4408481092387", 
            "length": "58.5367", 
            "latitude": "373.612489848", 
            "configuration": "1126616-LINECONFIG"
        }, 
        "401": {
            "phases": "C", 
            "from": "node10923861099563", 
            "name": "1092386", 
            "object": "underground_line", 
            "longitude": "111.863625893", 
            "to": "node10923871092386", 
            "length": "58", 
            "latitude": "379.676924465", 
            "configuration": "1126616-LINECONFIG"
        }, 
        "400": {
            "phases": "ACB", 
            "from": "node1099563R94038", 
            "name": "1099563", 
            "object": "underground_line", 
            "longitude": "114.812255241", 
            "to": "node10923861099563", 
            "length": "1032", 
            "latitude": "385.633065608", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1379": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04001L_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "65.7371559356", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.147591256", 
            "base_power_12": "scadaLoads.value*1265.26518337"
        }, 
        "1378": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04011_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "66.0345477142", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.494514776", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "452": {
            "phases": "ACB", 
            "from": "node11038611102125", 
            "name": "1103861", 
            "object": "underground_line", 
            "longitude": "246.579129233", 
            "to": "node11045191103861", 
            "length": "393", 
            "latitude": "199.801461962", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "409": {
            "phases": "ACB", 
            "from": "node10811251100769", 
            "name": "1100770", 
            "object": "underground_line", 
            "longitude": "282.146970744", 
            "to": "node96404-B1100770", 
            "length": "10", 
            "latitude": "397.220467467", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "408": {
            "phases": "ACB", 
            "from": "node11340421134040", 
            "name": "1134042", 
            "object": "underground_line", 
            "longitude": "24.6947707901", 
            "to": "node102029-A1134042", 
            "length": "29", 
            "latitude": "339.716632073", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "453": {
            "phases": "ACB", 
            "from": "node11045191103861", 
            "name": "1104519", 
            "object": "underground_line", 
            "longitude": "243.630499885", 
            "to": "node98361-A1104519", 
            "length": "29", 
            "latitude": "197.202418554", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "454": {
            "phases": "ACB", 
            "from": "node10808481100068", 
            "name": "1080850", 
            "object": "underground_line", 
            "longitude": "319.926284266", 
            "to": "nodeR938741080850", 
            "length": "25", 
            "latitude": "170.129049725", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "455": {
            "phases": "ACB", 
            "from": "nodeR938741080850", 
            "name": "R93874", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "319.926284266", 
            "to": "node1085278R93874", 
            "latitude": "170.129049725"
        }, 
        "1346": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 316_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "19.8435937685", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "335.785770326", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "457": {
            "phases": "ACB", 
            "from": "node10852791085278", 
            "name": "1085279", 
            "object": "underground_line", 
            "longitude": "208.062658374", 
            "to": "node10914161085279", 
            "length": "628", 
            "latitude": "168.937821496", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "379": {
            "phases": "ACB", 
            "from": "node110069896388-A", 
            "name": "1100698", 
            "object": "underground_line", 
            "longitude": "357.889887123", 
            "to": "node94562-A1100698", 
            "length": "1846", 
            "latitude": "1104.59344824", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "378": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96388-A96388-B", 
            "name": "96388-A", 
            "object": "switch", 
            "longitude": "283.436996084", 
            "to": "node110069896388-A", 
            "latitude": "936.630268026"
        }, 
        "371": {
            "spacing": "1085565-LINESPACING", 
            "object": "line_configuration", 
            "conductor_A": "1085565-LINECONFIGunderground_line_conductor57303", 
            "name": "1085565-LINECONFIG"
        }, 
        "370": {
            "phases": "AC", 
            "from": "node10752451076786", 
            "name": "1089731", 
            "object": "underground_line", 
            "longitude": "271.089610689", 
            "to": "node4383191089731", 
            "length": "79", 
            "latitude": "1087.6996661", 
            "configuration": "1089731-LINECONFIG"
        }, 
        "373": {
            "conductor_gmr": "0.1265", 
            "insulation_relative_permitivitty": "2.4", 
            "conductor_resistance": "1.74768", 
            "object": "underground_line_conductor", 
            "shield_resistance": "0.000000", 
            "neutral_gmr": "0.0317574", 
            "outer_diameter": "1.150000", 
            "neutral_strands": "16", 
            "neutral_resistance": "1.3728", 
            "neutral_diameter": "0.420040", 
            "conductor_diameter": "0.398000", 
            "shield_gmr": "0.000000", 
            "name": "1085565-LINECONFIGunderground_line_conductor57303"
        }, 
        "372": {
            "distance_AN": "0.0", 
            "name": "1085565-LINESPACING", 
            "distance_CN": "0.0", 
            "object": "line_spacing", 
            "distance_BC": "0.0", 
            "distance_AB": "0.0", 
            "distance_AC": "0.0", 
            "distance_BN": "0.0"
        }, 
        "375": {
            "phases": "A", 
            "from": "node10855661085565", 
            "name": "1085566", 
            "object": "underground_line", 
            "longitude": "279.935498733", 
            "to": "node4400141085566", 
            "length": "59", 
            "latitude": "914.321812111", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "374": {
            "phases": "A", 
            "from": "node10752461078953", 
            "name": "1085565", 
            "object": "underground_line", 
            "longitude": "280.304077402", 
            "to": "node10855661085565", 
            "length": "212", 
            "latitude": "920.711127155", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "377": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96388-B1100697", 
            "name": "96388-B", 
            "object": "switch", 
            "longitude": "283.436996084", 
            "to": "node96388-A96388-B", 
            "latitude": "936.630268026"
        }, 
        "376": {
            "phases": "ACB", 
            "from": "node10789521100696", 
            "name": "1100697", 
            "object": "underground_line", 
            "longitude": "283.436996084", 
            "to": "node96388-B1100697", 
            "length": "10", 
            "latitude": "936.630268026", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "393": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96363-A96363-B", 
            "name": "96363-A", 
            "object": "switch", 
            "longitude": "198.479612992", 
            "to": "node110076896363-A", 
            "latitude": "605.577113979"
        }, 
        "392": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96363-B1100598", 
            "name": "96363-B", 
            "object": "switch", 
            "longitude": "198.479612992", 
            "to": "node96363-A96363-B", 
            "latitude": "605.577113979"
        }, 
        "391": {
            "phases": "ACB", 
            "from": "node10739351100597", 
            "name": "1100598", 
            "object": "underground_line", 
            "longitude": "198.479612992", 
            "to": "node96363-B1100598", 
            "length": "10", 
            "latitude": "605.577113979", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "390": {
            "phases": "ACB", 
            "from": "nodeR928901078962", 
            "name": "R92890", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "197.189587653", 
            "to": "node1078963R92890", 
            "latitude": "605.577113979"
        }, 
        "397": {
            "phases": "ACB", 
            "from": "node110076995963-A", 
            "name": "1100769", 
            "object": "underground_line", 
            "longitude": "281.778392076", 
            "to": "node10811251100769", 
            "length": "10", 
            "latitude": "397.437054418", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "396": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95963-A95963-B", 
            "name": "95963-A", 
            "object": "switch", 
            "longitude": "282.146970744", 
            "to": "node110076995963-A", 
            "latitude": "397.653641368"
        }, 
        "395": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95963-B1100768", 
            "name": "95963-B", 
            "object": "switch", 
            "longitude": "282.146970744", 
            "to": "node95963-A95963-B", 
            "latitude": "397.653641368"
        }, 
        "394": {
            "phases": "ACB", 
            "from": "node110076896363-A", 
            "name": "1100768", 
            "object": "underground_line", 
            "longitude": "282.146970744", 
            "to": "node95963-B1100768", 
            "length": "3189", 
            "latitude": "397.653641368", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "399": {
            "phases": "ACB", 
            "from": "nodeR940381081125", 
            "name": "R94038", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "277.908316056", 
            "to": "node1099563R94038", 
            "latitude": "395.596065337"
        }, 
        "398": {
            "phases": "ACB", 
            "from": "node10811251100769", 
            "name": "1081125", 
            "object": "underground_line", 
            "longitude": "277.908316056", 
            "to": "nodeR940381081125", 
            "length": "27", 
            "latitude": "395.596065337", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "895": {
            "phases": "ABC", 
            "name": "node96229-A96229-B", 
            "object": "node", 
            "longitude": "299.470168164", 
            "nominal_voltage": "7200.0", 
            "latitude": "357.693348976"
        }, 
        "245": {
            "phases": "ACB", 
            "from": "node10752211100473", 
            "name": "1075221", 
            "object": "underground_line", 
            "longitude": "797.41994932", 
            "to": "node94568-A1075221", 
            "length": "19", 
            "latitude": "1184.94720693", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "244": {
            "phases": "ACB", 
            "from": "node110047395832-A", 
            "name": "1100473", 
            "object": "underground_line", 
            "longitude": "795.024187975", 
            "to": "node10752211100473", 
            "length": "10", 
            "latitude": "1183.53939175", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "247": {
            "phases": "ACB", 
            "from": "nodeD928821078945", 
            "name": "D92882", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "800.0", 
            "to": "node1078946D92882", 
            "latitude": "1180.72376139"
        }, 
        "246": {
            "phases": "ACB", 
            "from": "node10752211100473", 
            "name": "1078945", 
            "object": "underground_line", 
            "longitude": "800.0", 
            "to": "nodeD928821078945", 
            "length": "37", 
            "latitude": "1180.72376139", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "241": {
            "phases": "ACB", 
            "from": "node110048896266-A", 
            "name": "1100488", 
            "object": "underground_line", 
            "longitude": "794.839898641", 
            "to": "node95832-B1100488", 
            "length": "1279", 
            "latitude": "1183.7559787", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "240": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96266-A96266-B", 
            "name": "96266-A", 
            "object": "switch", 
            "longitude": "578.299930892", 
            "to": "node110048896266-A", 
            "latitude": "1182.456457"
        }, 
        "243": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95832-A95832-B", 
            "name": "95832-A", 
            "object": "switch", 
            "longitude": "794.839898641", 
            "to": "node110047395832-A", 
            "latitude": "1183.7559787"
        }, 
        "242": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95832-B1100488", 
            "name": "95832-B", 
            "object": "switch", 
            "longitude": "794.839898641", 
            "to": "node95832-A95832-B", 
            "latitude": "1183.7559787"
        }, 
        "249": {
            "phases": "ACB", 
            "from": "node10752211100473", 
            "name": "1153296", 
            "object": "underground_line", 
            "longitude": "791.891269293", 
            "to": "node102688-A1153296", 
            "length": "19", 
            "latitude": "1182.78133742", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "248": {
            "phases": "ACB", 
            "from": "node1078946D92882", 
            "name": "1078946", 
            "object": "underground_line", 
            "longitude": "666.943100668", 
            "to": "node4356661078946", 
            "length": "968", 
            "latitude": "1161.55581626", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "179": {
            "phases": "ACB", 
            "from": "node10740431100486", 
            "name": "1100487", 
            "object": "underground_line", 
            "longitude": "197.373876987", 
            "to": "node96359-B1100487", 
            "length": "10", 
            "latitude": "627.885569894", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "178": {
            "phases": "ACB", 
            "from": "node10740431100486", 
            "name": "1074043", 
            "object": "underground_line", 
            "longitude": "197.742455655", 
            "to": "node94914-B1074043", 
            "length": "24", 
            "latitude": "625.178233011", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "177": {
            "phases": "ACB", 
            "from": "node110048695880-A", 
            "name": "1100486", 
            "object": "underground_line", 
            "longitude": "197.005298318", 
            "to": "node10740431100486", 
            "length": "10", 
            "latitude": "627.668982944", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "176": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95880-A95880-B", 
            "name": "95880-A", 
            "object": "switch", 
            "longitude": "196.268140981", 
            "to": "node110048695880-A", 
            "latitude": "627.452395993"
        }, 
        "175": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95880-B1100476", 
            "name": "95880-B", 
            "object": "switch", 
            "longitude": "196.268140981", 
            "to": "node95880-A95880-B", 
            "latitude": "627.452395993"
        }, 
        "174": {
            "phases": "ACB", 
            "from": "node11004761077550", 
            "name": "1100476", 
            "object": "underground_line", 
            "longitude": "196.268140981", 
            "to": "node95880-B1100476", 
            "length": "308", 
            "latitude": "627.452395993", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "173": {
            "phases": "ACB", 
            "from": "node1077550F95618", 
            "name": "1077550", 
            "object": "underground_line", 
            "longitude": "176.364892882", 
            "to": "node11004761077550", 
            "length": "10", 
            "latitude": "616.298168035", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "172": {
            "phases": "ACB", 
            "from": "nodeF956181069652", 
            "name": "F95618", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "176.364892882", 
            "to": "node1077550F95618", 
            "latitude": "617.056222363"
        }, 
        "171": {
            "phases": "ACB", 
            "from": "ARBOR LAKE", 
            "name": "1069652", 
            "object": "underground_line", 
            "longitude": "176.364892882", 
            "to": "nodeF956181069652", 
            "length": "22", 
            "latitude": "617.056222363", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "170": {
            "phases": "ACB", 
            "from": "node10808471100102", 
            "name": "1126621", 
            "object": "underground_line", 
            "longitude": "365.077171159", 
            "to": "node101704-B1126621", 
            "length": "19", 
            "latitude": "178.900821226", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "1502": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B9_B", 
            "parent": "node19 26AD01030B6443121_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "569.747922286", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "490.561712041", 
            "base_power_12": "scadaLoads.value*12276.9351568"
        }, 
        "1503": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B7HSE_A", 
            "parent": "node19 26AD01030B6443121_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "566.140933552", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "484.580973288", 
            "base_power_12": "scadaLoads.value*10598.5992949"
        }, 
        "1500": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B9_A", 
            "parent": "node19 26AD01030B6443121_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "566.612137848", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "490.513635784", 
            "base_power_12": "scadaLoads.value*12276.9351568"
        }, 
        "1501": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B9_C", 
            "parent": "node19 26AD01030B6443121_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "569.483692036", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "480.125024668", 
            "base_power_12": "scadaLoads.value*12276.9351568"
        }, 
        "1506": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B02_A", 
            "parent": "node19 26BA 01B02440036_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "407.280991379", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "289.016220309", 
            "base_power_12": "scadaLoads.value*11263.5834753"
        }, 
        "1507": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B02_C", 
            "parent": "node19 26BA 01B02440036_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "394.32612769", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.073946215", 
            "base_power_12": "scadaLoads.value*11263.5834753"
        }, 
        "1367": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA 01001_A", 
            "parent": "node19 27AA 01001430811_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "431.647412617", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "88.8557515956", 
            "base_power_12": "scadaLoads.value*35268.1230309"
        }, 
        "1504": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B7HSE_C", 
            "parent": "node19 26AD01030B6443121_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "566.687286246", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "477.613666336", 
            "base_power_12": "scadaLoads.value*10598.5992949"
        }, 
        "1505": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B7HSE_B", 
            "parent": "node19 26AD01030B6443121_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "567.795533452", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "491.676688594", 
            "base_power_12": "scadaLoads.value*10598.5992949"
        }, 
        "1227": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 103_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "32.5279572808", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "337.531978859", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1977": {
            "phases": "CS", 
            "from": "node4305981073352", 
            "name": "430598_C", 
            "object": "transformer", 
            "to": "node19 25AD 001430598_C", 
            "configuration": "440847_C-CONFIG"
        }, 
        "1976": {
            "name": "430597_B-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.055+0.001j", 
            "powerB_rating": "333.333", 
            "power_rating": "333.333"
        }, 
        "659": {
            "phases": "ABC", 
            "name": "node95987-B1151941", 
            "object": "node", 
            "longitude": "583.275742916", 
            "nominal_voltage": "7200.0", 
            "latitude": "1064.74144933"
        }, 
        "1226": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 103_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "17.8232524885", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.363791957", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1975": {
            "phases": "BS", 
            "from": "node4305971076093", 
            "name": "430597_B", 
            "object": "transformer", 
            "to": "node19 24DC 002A430597_B", 
            "configuration": "430597_B-CONFIG"
        }, 
        "1974": {
            "powerC_rating": "333.333", 
            "name": "430597_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.055+0.001j", 
            "power_rating": "333.333"
        }, 
        "1973": {
            "phases": "CS", 
            "from": "node4305971076093", 
            "name": "430597_C", 
            "object": "transformer", 
            "to": "node19 24DC 002A430597_C", 
            "configuration": "430597_C-CONFIG"
        }, 
        "1972": {
            "name": "430597_A-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.055+0.001j", 
            "powerA_rating": "333.333", 
            "power_rating": "333.333"
        }, 
        "1971": {
            "phases": "AS", 
            "from": "node4305971076093", 
            "name": "430597_A", 
            "object": "transformer", 
            "to": "node19 24DC 002A430597_A", 
            "configuration": "430597_A-CONFIG"
        }, 
        "1970": {
            "phases": "BS", 
            "from": "node10740821074083", 
            "name": "426811_B", 
            "object": "transformer", 
            "to": "node19 23CB 03002426811_B", 
            "configuration": "426809_B-CONFIG"
        }, 
        "1968": {
            "phases": "BS", 
            "from": "node4503291099708", 
            "name": "450329_B", 
            "object": "transformer", 
            "to": "node19 25BA 002450329_B", 
            "configuration": "450222_B-CONFIG"
        }, 
        "1969": {
            "phases": "CS", 
            "from": "node10946511100756", 
            "name": "443300_C", 
            "object": "transformer", 
            "to": "node19 26AD0104010443300_C", 
            "configuration": "440847_C-CONFIG"
        }, 
        "1618": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101001A_A", 
            "parent": "node19 23CA0101002450143_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "29.576583767", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "344.443682259", 
            "base_power_12": "scadaLoads.value*72861.7039998"
        }, 
        "1619": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101001A_C", 
            "parent": "node19 23CA0101002450143_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "28.9432276724", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "338.373570323", 
            "base_power_12": "scadaLoads.value*72861.7039998"
        }, 
        "1616": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 315_C", 
            "parent": "node19 23CA0101002450143_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "25.9875506214", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.187114536", 
            "base_power_12": "scadaLoads.value*84.0658190673"
        }, 
        "1617": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 315_B", 
            "parent": "node19 23CA0101002450143_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.0947856151", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "342.91593851", 
            "base_power_12": "scadaLoads.value*84.0658190673"
        }, 
        "1614": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 215_B", 
            "parent": "node19 23CA0101002450143_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "29.3725197226", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.874138834", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1615": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 315_A", 
            "parent": "node19 23CA0101002450143_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.2329842267", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "347.369974472", 
            "base_power_12": "scadaLoads.value*84.0658190673"
        }, 
        "1612": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 215_A", 
            "parent": "node19 23CA0101002450143_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "25.5161925175", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "353.097530085", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1613": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 215_C", 
            "parent": "node19 23CA0101002450143_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "28.0624071042", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "345.467143368", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1610": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 115_C", 
            "parent": "node19 23CA0101002450143_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.2812240576", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "344.105091078", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1611": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 115_B", 
            "parent": "node19 23CA0101002450143_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "24.3440610517", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "338.931907652", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1985": {
            "phases": "CS", 
            "from": "node10849761084975", 
            "name": "430595_C", 
            "object": "transformer", 
            "to": "node19 23CD 03003430595_C", 
            "configuration": "430808_C-CONFIG"
        }, 
        "1768": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C08_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "404.083387581", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "298.762313735", 
            "base_power_12": "scadaLoads.value*21819.4725255"
        }, 
        "1769": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C08_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "414.072839797", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "292.806106556", 
            "base_power_12": "scadaLoads.value*21819.4725255"
        }, 
        "1762": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C02_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "406.222177232", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "300.105524587", 
            "base_power_12": "scadaLoads.value*26343.3863576"
        }, 
        "1763": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C02_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "412.761738133", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "292.743279653", 
            "base_power_12": "scadaLoads.value*26343.3863576"
        }, 
        "1760": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C01H_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "417.086907694", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.50575701", 
            "base_power_12": "scadaLoads.value*1454.88903464"
        }, 
        "1761": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C02_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "412.004838103", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "289.398333968", 
            "base_power_12": "scadaLoads.value*26343.3863576"
        }, 
        "1766": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C03_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "419.578226586", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "285.786334027", 
            "base_power_12": "scadaLoads.value*2305.04512531"
        }, 
        "1767": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C08_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "411.347164376", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "294.347100609", 
            "base_power_12": "scadaLoads.value*21819.4725255"
        }, 
        "1764": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C03_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "405.761559311", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "290.365308561", 
            "base_power_12": "scadaLoads.value*2305.04512531"
        }, 
        "1765": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C03_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "404.783076136", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "299.27108383", 
            "base_power_12": "scadaLoads.value*2305.04512531"
        }, 
        "1142": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01001U_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "63.2340903995", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "236.327785626", 
            "base_power_12": "scadaLoads.value*1119.92857704"
        }, 
        "1143": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01008L_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "57.0702812968", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "232.069110716", 
            "base_power_12": "scadaLoads.value*2940.87750257"
        }, 
        "1140": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01007_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "61.9326024069", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "232.238680556", 
            "base_power_12": "scadaLoads.value*824.98471751"
        }, 
        "1141": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01001L_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "58.231774721", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.160616855", 
            "base_power_12": "scadaLoads.value*1564.47949077"
        }, 
        "1146": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 001_B", 
            "parent": "node19 23CD 003430596_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "287.814773457", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "370.414374591", 
            "base_power_12": "scadaLoads.value*2928.05106098"
        }, 
        "1147": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 002_B", 
            "parent": "node19 23CD 003430596_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "280.875627393", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "376.570377649", 
            "base_power_12": "scadaLoads.value*209.452034875"
        }, 
        "1144": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01008U_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "57.0286903042", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "233.694187666", 
            "base_power_12": "scadaLoads.value*1731.18363341"
        }, 
        "1145": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CD 003_B", 
            "parent": "node19 23CD 003430596_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "280.723815523", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "378.172350302", 
            "base_power_12": "scadaLoads.value*21.3726522138"
        }, 
        "1148": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014A_A", 
            "parent": "node19 23CC 04014A439980_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "146.225967647", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "118.378584093", 
            "base_power_12": "scadaLoads.value*20089.410525"
        }, 
        "1149": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014A_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "158.436870283", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "111.954113009", 
            "base_power_12": "scadaLoads.value*20089.410525"
        }, 
        "692": {
            "phases": "ABC", 
            "name": "node110006995654-A", 
            "object": "node", 
            "longitude": "588.067265607", 
            "nominal_voltage": "7200.0", 
            "latitude": "1123.219926"
        }, 
        "693": {
            "phases": "ABC", 
            "name": "node10808321100069", 
            "object": "node", 
            "longitude": "590.278737618", 
            "nominal_voltage": "7200.0", 
            "latitude": "1125.81896941"
        }, 
        "690": {
            "phases": "ABC", 
            "name": "node95654-B1100075", 
            "object": "node", 
            "longitude": "587.882976273", 
            "nominal_voltage": "7200.0", 
            "latitude": "1122.89504557"
        }, 
        "691": {
            "phases": "ABC", 
            "name": "node95654-A95654-B", 
            "object": "node", 
            "longitude": "587.882976273", 
            "nominal_voltage": "7200.0", 
            "latitude": "1122.89504557"
        }, 
        "696": {
            "phases": "ABC", 
            "name": "node96219-B1100077", 
            "object": "node", 
            "longitude": "587.882976273", 
            "nominal_voltage": "7200.0", 
            "latitude": "1123.54480643"
        }, 
        "697": {
            "phases": "ABC", 
            "name": "node96219-A96219-B", 
            "object": "node", 
            "longitude": "587.882976273", 
            "nominal_voltage": "7200.0", 
            "latitude": "1123.54480643"
        }, 
        "694": {
            "phases": "ABC", 
            "name": "nodeD938641080832", 
            "object": "node", 
            "longitude": "590.278737618", 
            "nominal_voltage": "7200.0", 
            "latitude": "1125.81896941"
        }, 
        "695": {
            "phases": "ABC", 
            "name": "node1080833D93864", 
            "object": "node", 
            "longitude": "617.922137756", 
            "nominal_voltage": "7200.0", 
            "latitude": "1133.50780615"
        }, 
        "698": {
            "phases": "ABC", 
            "name": "node110029596219-A", 
            "object": "node", 
            "longitude": "578.484220226", 
            "nominal_voltage": "7200.0", 
            "latitude": "1181.91498962"
        }, 
        "699": {
            "phases": "ABC", 
            "name": "node95720-B1100295", 
            "object": "node", 
            "longitude": "578.484220226", 
            "nominal_voltage": "7200.0", 
            "latitude": "1181.91498962"
        }, 
        "1548": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002C_A", 
            "parent": "node19 27AA0102002A430813_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "462.657131543", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "72.385609074", 
            "base_power_12": "scadaLoads.value*10309.5994821"
        }, 
        "1549": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002C_C", 
            "parent": "node19 27AA0102002A430813_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "467.580790554", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "73.3258872277", 
            "base_power_12": "scadaLoads.value*10309.5994821"
        }, 
        "542": {
            "phases": "ABC", 
            "name": "node11163741094475", 
            "object": "node", 
            "longitude": "436.58143285", 
            "nominal_voltage": "7200.0", 
            "latitude": "532.803898565"
        }, 
        "543": {
            "phases": "ABC", 
            "name": "node101341-B1116374", 
            "object": "node", 
            "longitude": "436.58143285", 
            "nominal_voltage": "7200.0", 
            "latitude": "532.803898565"
        }, 
        "540": {
            "phases": "ABC", 
            "name": "node10944761094249", 
            "object": "node", 
            "longitude": "393.826307302", 
            "nominal_voltage": "7200.0", 
            "latitude": "529.44680083"
        }, 
        "541": {
            "phases": "ABC", 
            "name": "node10944751094476", 
            "object": "node", 
            "longitude": "431.052752822", 
            "nominal_voltage": "7200.0", 
            "latitude": "532.262431189"
        }, 
        "546": {
            "phases": "ABC", 
            "name": "node10775471077546", 
            "object": "node", 
            "longitude": "173.416263534", 
            "nominal_voltage": "7200.0", 
            "latitude": "615.648407183"
        }, 
        "547": {
            "phases": "ABC", 
            "name": "node11005901077547", 
            "object": "node", 
            "longitude": "195.715272979", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.922570165"
        }, 
        "544": {
            "phases": "ABC", 
            "name": "nodeF956161069649", 
            "object": "node", 
            "longitude": "173.2319742", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.056222363"
        }, 
        "545": {
            "phases": "ABC", 
            "name": "node1077546F95616", 
            "object": "node", 
            "longitude": "173.2319742", 
            "nominal_voltage": "7200.0", 
            "latitude": "616.298168035"
        }, 
        "548": {
            "phases": "ABC", 
            "name": "node96361-A1100590", 
            "object": "node", 
            "longitude": "195.715272979", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.922570165"
        }, 
        "549": {
            "phases": "ABC", 
            "name": "nodeF956151069650", 
            "object": "node", 
            "longitude": "171.757659525", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.056222363"
        }, 
        "1782": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02001L_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "43.4147331304", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "236.974756631", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1783": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02001U_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "42.6269516874", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.53364844", 
            "base_power_12": "scadaLoads.value*1308.010056"
        }, 
        "1784": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02008L_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "42.2904284296", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.966283909", 
            "base_power_12": "scadaLoads.value*2081.69390716"
        }, 
        "1785": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02008U_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "42.3687292937", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "236.632159845", 
            "base_power_12": "scadaLoads.value*2718.60184671"
        }, 
        "1786": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02002_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "48.5038536826", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "234.412247804", 
            "base_power_12": "scadaLoads.value*4013.78546112"
        }, 
        "1787": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 02003_B", 
            "parent": "node19 23CB 02002426812_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "48.2487060097", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "233.322475167", 
            "base_power_12": "scadaLoads.value*555.688841157"
        }, 
        "414": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95652-A95652-B", 
            "name": "95652-A", 
            "object": "switch", 
            "longitude": "299.28587883", 
            "to": "node110014995652-A", 
            "latitude": "358.343109828"
        }, 
        "415": {
            "phases": "ACB", 
            "from": "node110014995652-A", 
            "name": "1100149", 
            "object": "underground_line", 
            "longitude": "299.101589496", 
            "to": "node10789591100149", 
            "length": "10", 
            "latitude": "358.018229402", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "416": {
            "phases": "A", 
            "from": "node10789591100149", 
            "name": "1078959", 
            "object": "underground_line", 
            "longitude": "293.757198802", 
            "to": "nodeD928881078959", 
            "length": "37", 
            "latitude": "355.527479469", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "417": {
            "phases": "A", 
            "from": "nodeD928881078959", 
            "name": "D92888", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "293.757198802", 
            "to": "node1091549D92888", 
            "latitude": "355.527479469"
        }, 
        "410": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96404-B1100770", 
            "name": "96404-B", 
            "object": "switch", 
            "longitude": "282.146970744", 
            "to": "node96404-A96404-B", 
            "latitude": "397.220467467"
        }, 
        "411": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96404-A96404-B", 
            "name": "96404-A", 
            "object": "switch", 
            "longitude": "282.146970744", 
            "to": "node110077196404-A", 
            "latitude": "397.220467467"
        }, 
        "412": {
            "phases": "ACB", 
            "from": "node110077196404-A", 
            "name": "1100771", 
            "object": "underground_line", 
            "longitude": "299.28587883", 
            "to": "node95652-B1100771", 
            "length": "394", 
            "latitude": "358.343109828", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "413": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95652-B1100771", 
            "name": "95652-B", 
            "object": "switch", 
            "longitude": "299.28587883", 
            "to": "node95652-A95652-B", 
            "latitude": "358.343109828"
        }, 
        "1384": {
            "impedance_pf_12": "0.98", 
            "name": "19 24CC 001_C", 
            "parent": "node19 24CC 001438108_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "249.057301996", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "713.162091069", 
            "base_power_12": "scadaLoads.value*3498.53151022"
        }, 
        "1385": {
            "impedance_pf_12": "0.98", 
            "name": "19 24CC 001_B", 
            "parent": "node19 24CC 001438108_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "250.181395737", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "724.195573747", 
            "base_power_12": "scadaLoads.value*3498.53151022"
        }, 
        "1386": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04006_A", 
            "parent": "node19 23CC 04006430820_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "204.63177828", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "163.303757044", 
            "base_power_12": "scadaLoads.value*53971.6816396"
        }, 
        "1387": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04006_C", 
            "parent": "node19 23CC 04006430820_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "204.217091686", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "159.326711541", 
            "base_power_12": "scadaLoads.value*53971.6816396"
        }, 
        "418": {
            "phases": "A", 
            "from": "node1091549D92888", 
            "name": "1091549", 
            "object": "underground_line", 
            "longitude": "290.808569454", 
            "to": "node10999351091549", 
            "length": "539", 
            "latitude": "408.591282375", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "419": {
            "phases": "A", 
            "from": "node10999351091549", 
            "name": "1099935", 
            "object": "underground_line", 
            "longitude": "286.201336098", 
            "to": "node10999341099935", 
            "length": "1001", 
            "latitude": "513.311073008", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "1382": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04010U_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "65.8133719028", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.221907619", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1383": {
            "impedance_pf_12": "0.98", 
            "name": "19 24CC 001_A", 
            "parent": "node19 24CC 001438108_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "266.01579344", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "716.334599592", 
            "base_power_12": "scadaLoads.value*3498.53151022"
        }, 
        "368": {
            "spacing": "1089731-LINESPACING", 
            "object": "line_configuration", 
            "conductor_A": "1085565-LINECONFIGunderground_line_conductor57303", 
            "name": "1089731-LINECONFIG", 
            "conductor_C": "1085565-LINECONFIGunderground_line_conductor57303"
        }, 
        "369": {
            "distance_AN": "0.0", 
            "name": "1089731-LINESPACING", 
            "distance_CN": "0.0", 
            "object": "line_spacing", 
            "distance_BC": "0.0", 
            "distance_AB": "0.0", 
            "distance_AC": "8.000000", 
            "distance_BN": "0.0"
        }, 
        "366": {
            "object": "line_configuration", 
            "spacing": "1085565-LINESPACING", 
            "name": "1075245-LINECONFIG", 
            "conductor_B": "1085565-LINECONFIGunderground_line_conductor57303"
        }, 
        "367": {
            "phases": "B", 
            "from": "node10752451076786", 
            "name": "1075245", 
            "object": "underground_line", 
            "longitude": "286.569914766", 
            "to": "node4401331075245", 
            "length": "62", 
            "latitude": "1084.23427488", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "364": {
            "phases": "ACB", 
            "from": "node10760931099561", 
            "name": "1099562", 
            "object": "overhead_line", 
            "longitude": "120.525224603", 
            "to": "node4380961099562", 
            "length": "377", 
            "latitude": "980.705712481", 
            "configuration": "1099562-LINECONFIG"
        }, 
        "365": {
            "phases": "ACB", 
            "from": "node10752461078953", 
            "name": "1076786", 
            "object": "underground_line", 
            "longitude": "284.727021424", 
            "to": "node10752451076786", 
            "length": "1430", 
            "latitude": "1090.94847035", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "362": {
            "name": "1099562-LINECONFIG", 
            "object": "line_configuration", 
            "spacing": "1099562-LINESPACING", 
            "conductor_N": "1099706_conductor_B", 
            "conductor_A": "1099706_conductor_B", 
            "conductor_C": "1099706_conductor_B", 
            "conductor_B": "1099706_conductor_B"
        }, 
        "363": {
            "distance_AN": "4.472136", 
            "name": "1099562-LINESPACING", 
            "distance_CN": "4.472136", 
            "object": "line_spacing", 
            "distance_BC": "4.472136", 
            "distance_AB": "4.472136", 
            "distance_AC": "8.000000", 
            "distance_BN": "4.000000"
        }, 
        "360": {
            "phases": "ACBN", 
            "from": "node10995611154078", 
            "name": "1099561", 
            "object": "overhead_line", 
            "longitude": "186.500806266", 
            "to": "node10760931099561", 
            "length": "486", 
            "latitude": "993.376049093", 
            "configuration": "1099562-LINECONFIG"
        }, 
        "361": {
            "phases": "ACB", 
            "from": "node10760931099561", 
            "name": "1076093", 
            "object": "underground_line", 
            "longitude": "119.419488597", 
            "to": "node4305971076093", 
            "length": "407", 
            "latitude": "1013.0854616", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "380": {
            "phases": "ACB", 
            "from": "ARBOR LAKE", 
            "name": "1155218", 
            "object": "underground_line", 
            "longitude": "170.65192352", 
            "to": "nodeF956141155218", 
            "length": "26", 
            "latitude": "617.164515838", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "381": {
            "phases": "ACB", 
            "from": "nodeF956141155218", 
            "name": "F95614", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "170.65192352", 
            "to": "node1077542F95614", 
            "latitude": "617.164515838"
        }, 
        "382": {
            "conductor_gmr": "0.05", 
            "insulation_relative_permitivitty": "2.4", 
            "conductor_resistance": "0.167899", 
            "object": "underground_line_conductor", 
            "shield_resistance": "0.000000", 
            "neutral_gmr": "0.0317574", 
            "outer_diameter": "1.520004", 
            "neutral_strands": "21", 
            "neutral_resistance": "0.35904", 
            "neutral_diameter": "0.120000", 
            "conductor_diameter": "1.090000", 
            "shield_gmr": "0.000000", 
            "name": "1077542-LINECONFIGunderground_line_conductor58704"
        }, 
        "383": {
            "phases": "ACB", 
            "from": "node1077542F95614", 
            "name": "1077542", 
            "object": "underground_line", 
            "longitude": "170.65192352", 
            "to": "node11005961077542", 
            "length": "10", 
            "latitude": "616.18987456", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "384": {
            "phases": "ACB", 
            "from": "node11005961077542", 
            "name": "1100596", 
            "object": "underground_line", 
            "longitude": "197.558166321", 
            "to": "node95884-B1100596", 
            "length": "239", 
            "latitude": "606.01028788", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "385": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95884-B1100596", 
            "name": "95884-B", 
            "object": "switch", 
            "longitude": "197.558166321", 
            "to": "node95884-A95884-B", 
            "latitude": "606.01028788"
        }, 
        "386": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95884-A95884-B", 
            "name": "95884-A", 
            "object": "switch", 
            "longitude": "197.558166321", 
            "to": "node110059795884-A", 
            "latitude": "606.01028788"
        }, 
        "387": {
            "phases": "ACB", 
            "from": "node110059795884-A", 
            "name": "1100597", 
            "object": "underground_line", 
            "longitude": "198.111034324", 
            "to": "node10739351100597", 
            "length": "10", 
            "latitude": "605.79370093", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "388": {
            "phases": "ACB", 
            "from": "node10739351100597", 
            "name": "1073935", 
            "object": "underground_line", 
            "longitude": "198.848191661", 
            "to": "node94921-A1073935", 
            "length": "37", 
            "latitude": "609.583972566", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "389": {
            "phases": "ACB", 
            "from": "node10739351100597", 
            "name": "1078962", 
            "object": "underground_line", 
            "longitude": "197.189587653", 
            "to": "nodeR928901078962", 
            "length": "10", 
            "latitude": "605.577113979", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "258": {
            "phases": "ACB", 
            "from": "ARBOR LAKE", 
            "name": "1069653", 
            "object": "underground_line", 
            "longitude": "177.654918222", 
            "to": "nodeF956191069653", 
            "length": "27", 
            "latitude": "617.056222363", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "259": {
            "phases": "ACB", 
            "from": "nodeF956191069653", 
            "name": "F95619", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "177.654918222", 
            "to": "node1077552F95619", 
            "latitude": "617.056222363"
        }, 
        "252": {
            "phases": "ACB", 
            "from": "node1104918R98941", 
            "name": "1104918", 
            "object": "underground_line", 
            "longitude": "671.550334024", 
            "to": "node4479211104918", 
            "length": "781", 
            "latitude": "1117.26378486", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "253": {
            "phases": "ACB", 
            "from": "node11519291151928", 
            "name": "1151934", 
            "object": "underground_line", 
            "longitude": "572.58696153", 
            "to": "node102515-B1151934", 
            "length": "12", 
            "latitude": "1056.72773215", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "250": {
            "phases": "ACB", 
            "from": "node10808321100069", 
            "name": "1104914", 
            "object": "underground_line", 
            "longitude": "589.357290947", 
            "to": "nodeR989411104914", 
            "length": "20", 
            "latitude": "1121.27064344", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "251": {
            "phases": "ACB", 
            "from": "nodeR989411104914", 
            "name": "R98941", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "589.357290947", 
            "to": "node1104918R98941", 
            "latitude": "1121.27064344"
        }, 
        "256": {
            "phases": "ACB", 
            "from": "node1151933102515-A", 
            "name": "1151933", 
            "object": "underground_line", 
            "longitude": "586.408661599", 
            "to": "node102523-A1151933", 
            "length": "357", 
            "latitude": "1088.67430737", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "257": {
            "phases": "ACB", 
            "from": "node11519291151928", 
            "name": "1151984", 
            "object": "underground_line", 
            "longitude": "581.801428242", 
            "to": "node102526-A1151984", 
            "length": "41", 
            "latitude": "1058.24384081", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "254": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node102515-B1151934", 
            "name": "102515-B", 
            "object": "switch", 
            "longitude": "572.58696153", 
            "to": "node102515-A102515-B", 
            "latitude": "1056.72773215"
        }, 
        "255": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node102515-A102515-B", 
            "name": "102515-A", 
            "object": "switch", 
            "longitude": "572.58696153", 
            "to": "node1151933102515-A", 
            "latitude": "1056.72773215"
        }, 
        "1679": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04002B_C", 
            "parent": "node19 23CC 04001430824_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "213.074513829", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "117.025683011", 
            "base_power_12": "scadaLoads.value*11304.1083882"
        }, 
        "1849": {
            "phases": "CS", 
            "from": "node10944751094476", 
            "name": "443104_C", 
            "object": "transformer", 
            "to": "node19 26AA0105002A443104_C", 
            "configuration": "443118_C-CONFIG"
        }, 
        "1848": {
            "phases": "AS", 
            "from": "node10944751094476", 
            "name": "443104_A", 
            "object": "transformer", 
            "to": "node19 26AA0105002A443104_A", 
            "configuration": "443118_A-CONFIG"
        }, 
        "168": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96211-A96211-B", 
            "name": "96211-A", 
            "object": "switch", 
            "longitude": "277.355448053", 
            "to": "node110010096211-A", 
            "latitude": "5.3063802906"
        }, 
        "169": {
            "phases": "ACB", 
            "from": "node110010096211-A", 
            "name": "1100100", 
            "object": "underground_line", 
            "longitude": "272.563925363", 
            "to": "node94958-B1100100", 
            "length": "33", 
            "latitude": "3.14051078423", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "164": {
            "name": "1100101-LINECONFIG", 
            "object": "line_configuration", 
            "spacing": "1085257-LINESPACING", 
            "conductor_A": "1100101-LINECONFIGunderground_line_conductor30004", 
            "conductor_C": "1100101-LINECONFIGunderground_line_conductor30004", 
            "conductor_B": "1100101-LINECONFIGunderground_line_conductor30004"
        }, 
        "165": {
            "conductor_gmr": "0.025", 
            "insulation_relative_permitivitty": "2.4", 
            "conductor_resistance": "0.25344", 
            "object": "underground_line_conductor", 
            "shield_resistance": "0.000000", 
            "neutral_gmr": "0.0317574", 
            "outer_diameter": "1.650000", 
            "neutral_strands": "25", 
            "neutral_resistance": "0.53328", 
            "neutral_diameter": "0.420000", 
            "conductor_diameter": "0.880000", 
            "shield_gmr": "0.000000", 
            "name": "1100101-LINECONFIGunderground_line_conductor30004"
        }, 
        "166": {
            "phases": "ACB", 
            "from": "node10789481100065", 
            "name": "1100101", 
            "object": "underground_line", 
            "longitude": "277.355448053", 
            "to": "node96211-B1100101", 
            "length": "10", 
            "latitude": "5.3063802906", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "167": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96211-B1100101", 
            "name": "96211-B", 
            "object": "switch", 
            "longitude": "277.355448053", 
            "to": "node96211-A96211-B", 
            "latitude": "5.3063802906"
        }, 
        "160": {
            "phases": "ACB", 
            "from": "nodeR928841078948", 
            "name": "R92884", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "284.727021424", 
            "to": "node1085269R92884", 
            "latitude": "7.03907589568"
        }, 
        "161": {
            "phases": "ACB", 
            "from": "node1085269R92884", 
            "name": "1085269", 
            "object": "underground_line", 
            "longitude": "342.225293711", 
            "to": "node10852701085269", 
            "length": "480", 
            "latitude": "0.0", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "162": {
            "phases": "ACB", 
            "from": "node10852701085269", 
            "name": "1085270", 
            "object": "underground_line", 
            "longitude": "469.753513015", 
            "to": "node10852681085270", 
            "length": "1191", 
            "latitude": "69.8492915802", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "163": {
            "phases": "ACB", 
            "from": "node10852681085270", 
            "name": "1085268", 
            "object": "underground_line", 
            "longitude": "469.200645013", 
            "to": "node94772-A1085268", 
            "length": "69", 
            "latitude": "77.2132479018", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1842": {
            "phases": "AS", 
            "from": "node10914711091470", 
            "name": "440046_A", 
            "object": "transformer", 
            "to": "node19 26BA 01002440046_A", 
            "configuration": "440046_A-CONFIG"
        }, 
        "1841": {
            "phases": "BS", 
            "from": "node11163741094475", 
            "name": "443101_B", 
            "object": "transformer", 
            "to": "node19 26AA0105003A443101_B", 
            "configuration": "430822_B-CONFIG"
        }, 
        "1840": {
            "phases": "CS", 
            "from": "node11163741094475", 
            "name": "443101_C", 
            "object": "transformer", 
            "to": "node19 26AA0105003A443101_C", 
            "configuration": "443118_C-CONFIG"
        }, 
        "678": {
            "phases": "ABC", 
            "name": "node95653-B1100118", 
            "object": "node", 
            "longitude": "588.435844276", 
            "nominal_voltage": "7200.0", 
            "latitude": "1097.7709593"
        }, 
        "679": {
            "phases": "ABC", 
            "name": "node95653-A95653-B", 
            "object": "node", 
            "longitude": "588.435844276", 
            "nominal_voltage": "7200.0", 
            "latitude": "1097.7709593"
        }, 
        "1814": {
            "name": "447022_A-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0557+0.001j", 
            "powerA_rating": "500", 
            "power_rating": "500"
        }, 
        "1815": {
            "phases": "CS", 
            "from": "node11045191103861", 
            "name": "447022_C", 
            "object": "transformer", 
            "to": "node19 23CC 01001447022_C", 
            "configuration": "447022_C-CONFIG"
        }, 
        "1816": {
            "powerC_rating": "500", 
            "name": "447022_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0557+0.001j", 
            "power_rating": "500"
        }, 
        "1817": {
            "phases": "BS", 
            "from": "node11045191103861", 
            "name": "447022_B", 
            "object": "transformer", 
            "to": "node19 23CC 01001447022_B", 
            "configuration": "442782_B-CONFIG"
        }, 
        "1810": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DD 010_C", 
            "parent": "node19 24DD 010438319_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "271.24003141", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1080.9794976", 
            "base_power_12": "scadaLoads.value*7788.72464999"
        }, 
        "1811": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DC 005_A", 
            "parent": "node19 23DC 005444749_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "299.037234014", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "632.367233919", 
            "base_power_12": "scadaLoads.value*3697.0592252"
        }, 
        "1812": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DC 006_A", 
            "parent": "node19 23DC 005444749_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "293.111336206", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "633.835883111", 
            "base_power_12": "scadaLoads.value*452.012202505"
        }, 
        "1813": {
            "phases": "AS", 
            "from": "node11045191103861", 
            "name": "447022_A", 
            "object": "transformer", 
            "to": "node19 23CC 01001447022_A", 
            "configuration": "447022_A-CONFIG"
        }, 
        "1818": {
            "phases": "AS", 
            "from": "node4400141085566", 
            "name": "440014_A", 
            "object": "transformer", 
            "to": "node19 24CD 002440014_A", 
            "configuration": "438247_A-CONFIG"
        }, 
        "1819": {
            "phases": "AS", 
            "from": "node10999351091549", 
            "name": "440140_A", 
            "object": "transformer", 
            "to": "node19 23DC 001440140_A", 
            "configuration": "438247_A-CONFIG"
        }, 
        "670": {
            "phases": "ABC", 
            "name": "node11062151106222", 
            "object": "node", 
            "longitude": "601.704676342", 
            "nominal_voltage": "7200.0", 
            "latitude": "1071.99711217"
        }, 
        "671": {
            "phases": "ABC", 
            "name": "node11062201106223", 
            "object": "node", 
            "longitude": "601.520387008", 
            "nominal_voltage": "7200.0", 
            "latitude": "1073.40492735"
        }, 
        "1609": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 115_A", 
            "parent": "node19 23CA0101002450143_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "26.5552720053", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "350.024695479", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1608": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 113_B", 
            "parent": "node19 23CA0101002450143_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.1597190473", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "345.784363249", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1979": {
            "name": "438096_A-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.018+0.001j", 
            "powerA_rating": "50", 
            "power_rating": "50"
        }, 
        "1978": {
            "phases": "AS", 
            "from": "node4380961099562", 
            "name": "438096_A", 
            "object": "transformer", 
            "to": "node19 24DB 008438096_A", 
            "configuration": "438096_A-CONFIG"
        }, 
        "1601": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001H_C", 
            "parent": "node19 27AA0102001A430814_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "468.116177893", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "67.4508563503", 
            "base_power_12": "scadaLoads.value*6458.12079686"
        }, 
        "1600": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001H_A", 
            "parent": "node19 27AA0102001A430814_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "479.505382619", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "57.4284045328", 
            "base_power_12": "scadaLoads.value*6458.12079686"
        }, 
        "1603": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101002_A", 
            "parent": "node19 23CA0101002450143_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "25.0495282062", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "349.557212545", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1602": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001H_B", 
            "parent": "node19 27AA0102001A430814_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "478.16496521", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "74.2030412718", 
            "base_power_12": "scadaLoads.value*6458.12079686"
        }, 
        "1605": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101002_B", 
            "parent": "node19 23CA0101002450143_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "29.0907151039", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "337.944382265", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1604": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101002_C", 
            "parent": "node19 23CA0101002450143_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "33.7181439627", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "342.865624571", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1607": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 113_C", 
            "parent": "node19 23CA0101002450143_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "32.4462104258", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "340.283831383", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1606": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 113_A", 
            "parent": "node19 23CA0101002450143_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "23.4730586125", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "345.928248951", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "809": {
            "phases": "ABC", 
            "name": "node110069695903-A", 
            "object": "node", 
            "longitude": "283.25270675", 
            "nominal_voltage": "7200.0", 
            "latitude": "936.521974551"
        }, 
        "808": {
            "phases": "ABC", 
            "name": "node95903-A95903-B", 
            "object": "node", 
            "longitude": "283.621285418", 
            "nominal_voltage": "7200.0", 
            "latitude": "936.3053876"
        }, 
        "803": {
            "phases": "ABC", 
            "name": "node4413031093750", 
            "object": "node", 
            "longitude": "135.084082009", 
            "nominal_voltage": "7200.0", 
            "latitude": "821.730890714"
        }, 
        "802": {
            "phases": "ABC", 
            "name": "node4373241075633", 
            "object": "node", 
            "longitude": "133.978346003", 
            "nominal_voltage": "7200.0", 
            "latitude": "782.745239599"
        }, 
        "801": {
            "phases": "ABCN", 
            "name": "node10756331099560", 
            "object": "node", 
            "longitude": "133.978346003", 
            "nominal_voltage": "7200.0", 
            "latitude": "782.745239599"
        }, 
        "800": {
            "phases": "ABC", 
            "name": "node4353401075632", 
            "object": "node", 
            "longitude": "171.204791523", 
            "nominal_voltage": "7200.0", 
            "latitude": "764.660229221"
        }, 
        "807": {
            "phases": "ABC", 
            "name": "node95903-B1100603", 
            "object": "node", 
            "longitude": "283.621285418", 
            "nominal_voltage": "7200.0", 
            "latitude": "936.3053876"
        }, 
        "806": {
            "phases": "ABC", 
            "name": "node110060396365-A", 
            "object": "node", 
            "longitude": "283.621285418", 
            "nominal_voltage": "7200.0", 
            "latitude": "936.3053876"
        }, 
        "805": {
            "phases": "ABC", 
            "name": "node96365-A96365-B", 
            "object": "node", 
            "longitude": "289.33425478", 
            "nominal_voltage": "7200.0", 
            "latitude": "760.545077159"
        }, 
        "804": {
            "phases": "ABC", 
            "name": "node96365-B1100602", 
            "object": "node", 
            "longitude": "289.33425478", 
            "nominal_voltage": "7200.0", 
            "latitude": "760.545077159"
        }, 
        "1775": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C11_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.164586829", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "289.336474583", 
            "base_power_12": "scadaLoads.value*3323.69695755"
        }, 
        "1774": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C11_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "410.411588465", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "296.919963759", 
            "base_power_12": "scadaLoads.value*3323.69695755"
        }, 
        "1777": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DD 011_B", 
            "parent": "node19 24DD 006440133_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "285.79789253", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1075.45826101", 
            "base_power_12": "scadaLoads.value*944.953004527"
        }, 
        "1776": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DD 006_B", 
            "parent": "node19 24DD 006440133_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "291.533979143", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1075.50173087", 
            "base_power_12": "scadaLoads.value*490.238778582"
        }, 
        "1771": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C10_C", 
            "parent": "node19 26BA 01C02440037_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "405.536624975", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "296.542114881", 
            "base_power_12": "scadaLoads.value*8247.68089647"
        }, 
        "1770": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C10_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "403.785567569", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "293.24627017", 
            "base_power_12": "scadaLoads.value*8247.68089647"
        }, 
        "1773": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C11_A", 
            "parent": "node19 26BA 01C02440037_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "410.037169245", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.486856163", 
            "base_power_12": "scadaLoads.value*3323.69695755"
        }, 
        "1772": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01C10_B", 
            "parent": "node19 26BA 01C02440037_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "417.840408779", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "288.863581504", 
            "base_power_12": "scadaLoads.value*8247.68089647"
        }, 
        "1779": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DD 004_A", 
            "parent": "node19 23DD 001438247_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "191.679535003", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "645.005489471", 
            "base_power_12": "scadaLoads.value*76.9415363294"
        }, 
        "1778": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DD 001_A", 
            "parent": "node19 23DD 001438247_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "188.896963121", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "646.267182718", 
            "base_power_12": "scadaLoads.value*2282.60182771"
        }, 
        "608": {
            "phases": "ABC", 
            "name": "node110031796280-A", 
            "object": "node", 
            "longitude": "333.379405667", 
            "nominal_voltage": "7200.0", 
            "latitude": "87.2845411064"
        }, 
        "1159": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014D_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "156.726671252", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "119.498902959", 
            "base_power_12": "scadaLoads.value*5538.84137545"
        }, 
        "1158": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014D_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "157.748391274", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "106.180904147", 
            "base_power_12": "scadaLoads.value*5538.84137545"
        }, 
        "1155": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014C_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "153.3219083", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "112.140603253", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1154": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014C_A", 
            "parent": "node19 23CC 04014A439980_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "151.800801014", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "120.266551512", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1157": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014D_A", 
            "parent": "node19 23CC 04014A439980_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "152.295954315", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "115.986416527", 
            "base_power_12": "scadaLoads.value*5538.84137545"
        }, 
        "1156": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014C_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "149.137986215", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "118.954909425", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1151": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014B_A", 
            "parent": "node19 23CC 04014A439980_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "146.695177792", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "119.89746095", 
            "base_power_12": "scadaLoads.value*1660.37478789"
        }, 
        "1150": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014A_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "155.167789216", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "116.25274636", 
            "base_power_12": "scadaLoads.value*20089.410525"
        }, 
        "1153": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014B_B", 
            "parent": "node19 23CC 04014A439980_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "149.358295889", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "115.75674612", 
            "base_power_12": "scadaLoads.value*1660.37478789"
        }, 
        "1152": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04014B_C", 
            "parent": "node19 23CC 04014A439980_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "158.470843836", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "105.18553526", 
            "base_power_12": "scadaLoads.value*1660.37478789"
        }, 
        "1555": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003A_C", 
            "parent": "node19 23CC 04003A430823_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "163.853997975", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "108.515630547", 
            "base_power_12": "scadaLoads.value*24527.0960987"
        }, 
        "1554": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003A_A", 
            "parent": "node19 23CC 04003A430823_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "167.587442662", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "125.394874259", 
            "base_power_12": "scadaLoads.value*24527.0960987"
        }, 
        "1551": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002H_A", 
            "parent": "node19 27AA0102002A430813_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "462.494525762", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "72.3740619085", 
            "base_power_12": "scadaLoads.value*2810.51831431"
        }, 
        "1550": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002C_B", 
            "parent": "node19 27AA0102002A430813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "470.775573035", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "79.4712577155", 
            "base_power_12": "scadaLoads.value*10309.5994821"
        }, 
        "1553": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002H_B", 
            "parent": "node19 27AA0102002A430813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "464.218476431", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "70.915118472", 
            "base_power_12": "scadaLoads.value*2810.51831431"
        }, 
        "1552": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002H_C", 
            "parent": "node19 27AA0102002A430813_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "460.357178066", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "73.7036205286", 
            "base_power_12": "scadaLoads.value*2810.51831431"
        }, 
        "59": {
            "phases": "ACB", 
            "from": "node10942471094575", 
            "name": "1094247", 
            "object": "underground_line", 
            "longitude": "405.989403363", 
            "to": "node95259-B1094247", 
            "length": "68", 
            "latitude": "638.606623951", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "58": {
            "phases": "ACB", 
            "from": "node10945751100080", 
            "name": "1094575", 
            "object": "underground_line", 
            "longitude": "398.249251325", 
            "to": "node10942471094575", 
            "length": "224", 
            "latitude": "635.249526216", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "1557": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003B_A", 
            "parent": "node19 23CC 04003A430823_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "165.683059865", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "127.270695006", 
            "base_power_12": "scadaLoads.value*100.447238902"
        }, 
        "1556": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003A_B", 
            "parent": "node19 23CC 04003A430823_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "173.447963445", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "110.584849158", 
            "base_power_12": "scadaLoads.value*24527.0960987"
        }, 
        "55": {
            "phases": "ACB", 
            "from": "nodeR962031100121", 
            "name": "R96203", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "364.892881824", 
            "to": "node1100122R96203", 
            "latitude": "649.435971483"
        }, 
        "54": {
            "phases": "ACB", 
            "from": "node11000811100059", 
            "name": "1100121", 
            "object": "underground_line", 
            "longitude": "364.892881824", 
            "to": "nodeR962031100121", 
            "length": "10", 
            "latitude": "649.435971483", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "57": {
            "phases": "ACB", 
            "from": "node10726521100122", 
            "name": "1100080", 
            "object": "underground_line", 
            "longitude": "389.587652615", 
            "to": "node10945751100080", 
            "length": "199", 
            "latitude": "649.977438859", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "56": {
            "phases": "ACB", 
            "from": "node1100122R96203", 
            "name": "1100122", 
            "object": "underground_line", 
            "longitude": "365.077171159", 
            "to": "node10726521100122", 
            "length": "10", 
            "latitude": "649.327678007", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "51": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node98664-B1104457", 
            "name": "98664-B", 
            "object": "switch", 
            "longitude": "669.338862013", 
            "to": "node98664-A98664-B", 
            "latitude": "667.954155762"
        }, 
        "50": {
            "phases": "ACB", 
            "from": "node11007551100753", 
            "name": "1104457", 
            "object": "underground_line", 
            "longitude": "669.338862013", 
            "to": "node98664-B1104457", 
            "length": "10", 
            "latitude": "667.954155762", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "53": {
            "phases": "ACB", 
            "from": "node110445598664-A", 
            "name": "1104455", 
            "object": "underground_line", 
            "longitude": "720.387007602", 
            "to": "node102921-A1104455", 
            "length": "349", 
            "latitude": "677.375688115", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "52": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node98664-A98664-B", 
            "name": "98664-A", 
            "object": "switch", 
            "longitude": "669.338862013", 
            "to": "node110445598664-A", 
            "latitude": "667.954155762"
        }, 
        "537": {
            "phases": "ABC", 
            "name": "node11549791154983", 
            "object": "node", 
            "longitude": "353.282653766", 
            "nominal_voltage": "7200.0", 
            "latitude": "598.104864182"
        }, 
        "536": {
            "phases": "ABC", 
            "name": "node11549831154984", 
            "object": "node", 
            "longitude": "342.041004377", 
            "nominal_voltage": "7200.0", 
            "latitude": "625.069939536"
        }, 
        "535": {
            "phases": "ABC", 
            "name": "node11549841100133", 
            "object": "node", 
            "longitude": "356.415572449", 
            "nominal_voltage": "7200.0", 
            "latitude": "626.36946124"
        }, 
        "534": {
            "phases": "ABC", 
            "name": "node1100133R96204", 
            "object": "node", 
            "longitude": "342.041004377", 
            "nominal_voltage": "7200.0", 
            "latitude": "626.910928617"
        }, 
        "533": {
            "phases": "ABC", 
            "name": "nodeR962041100134", 
            "object": "node", 
            "longitude": "363.049988482", 
            "nominal_voltage": "7200.0", 
            "latitude": "650.085732335"
        }, 
        "532": {
            "phases": "ABC", 
            "name": "node95259-B1094247", 
            "object": "node", 
            "longitude": "405.989403363", 
            "nominal_voltage": "7200.0", 
            "latitude": "638.606623951"
        }, 
        "531": {
            "phases": "ABC", 
            "name": "node10942471094575", 
            "object": "node", 
            "longitude": "405.989403363", 
            "nominal_voltage": "7200.0", 
            "latitude": "638.606623951"
        }, 
        "530": {
            "phases": "ABC", 
            "name": "node10945751100080", 
            "object": "node", 
            "longitude": "398.249251325", 
            "nominal_voltage": "7200.0", 
            "latitude": "635.249526216"
        }, 
        "539": {
            "phases": "ABC", 
            "name": "node10942491094250", 
            "object": "node", 
            "longitude": "353.098364432", 
            "nominal_voltage": "7200.0", 
            "latitude": "531.179496435"
        }, 
        "538": {
            "phases": "ABC", 
            "name": "node10942501154979", 
            "object": "node", 
            "longitude": "345.542501728", 
            "nominal_voltage": "7200.0", 
            "latitude": "562.692897753"
        }, 
        "1558": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003B_C", 
            "parent": "node19 23CC 04003A430823_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "164.866655821", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "102.389019461", 
            "base_power_12": "scadaLoads.value*100.447238902"
        }, 
        "429": {
            "phases": "ACB", 
            "from": "node10849761084975", 
            "name": "1084976", 
            "object": "underground_line", 
            "longitude": "46.256622898", 
            "to": "node11045181084976", 
            "length": "1088", 
            "latitude": "290.98456818", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "428": {
            "phases": "ACB", 
            "from": "node10748421078961", 
            "name": "1084975", 
            "object": "underground_line", 
            "longitude": "211.37986639", 
            "to": "node10849761084975", 
            "length": "645", 
            "latitude": "348.055229672", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1399": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001D_C", 
            "parent": "node19 26AA0105001A442781_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "397.216204449", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "535.600736731", 
            "base_power_12": "scadaLoads.value*5.98789376888"
        }, 
        "1398": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001D_A", 
            "parent": "node19 26AA0105001A442781_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "405.270469814", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "526.376601771", 
            "base_power_12": "scadaLoads.value*5.98789376888"
        }, 
        "421": {
            "phases": "A", 
            "from": "node10904491099934", 
            "name": "1090449", 
            "object": "underground_line", 
            "longitude": "292.467173462", 
            "to": "node10935821090449", 
            "length": "25", 
            "latitude": "637.090515296", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "420": {
            "phases": "A", 
            "from": "node10999341099935", 
            "name": "1099934", 
            "object": "underground_line", 
            "longitude": "297.074406819", 
            "to": "node10904491099934", 
            "length": "1214", 
            "latitude": "636.765634871", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "423": {
            "phases": "A", 
            "from": "node10935811093582", 
            "name": "1093581", 
            "object": "underground_line", 
            "longitude": "193.688090302", 
            "to": "node95123-A1093581", 
            "length": "20", 
            "latitude": "639.364678278", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "422": {
            "phases": "A", 
            "from": "node10935821090449", 
            "name": "1093582", 
            "object": "underground_line", 
            "longitude": "193.688090302", 
            "to": "node10935811093582", 
            "length": "607", 
            "latitude": "641.530547785", 
            "configuration": "1085565-LINECONFIG"
        }, 
        "425": {
            "phases": "ACB", 
            "from": "nodeR928891078960", 
            "name": "R92889", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "296.337249482", 
            "to": "node1078961R92889", 
            "latitude": "360.83385976"
        }, 
        "424": {
            "phases": "ACB", 
            "from": "node10789591100149", 
            "name": "1078960", 
            "object": "underground_line", 
            "longitude": "296.337249482", 
            "to": "nodeR928891078960", 
            "length": "29", 
            "latitude": "360.83385976", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "427": {
            "phases": "B", 
            "from": "node10748421078961", 
            "name": "1074842", 
            "object": "underground_line", 
            "longitude": "294.310066805", 
            "to": "node4305961074842", 
            "length": "42", 
            "latitude": "370.147098637", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "426": {
            "phases": "ACB", 
            "from": "node1078961R92889", 
            "name": "1078961", 
            "object": "underground_line", 
            "longitude": "295.231513476", 
            "to": "node10748421078961", 
            "length": "44", 
            "latitude": "365.598772674", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "853": {
            "phases": "C", 
            "name": "node10923871092386", 
            "object": "node", 
            "longitude": "108.546417876", 
            "nominal_voltage": "7200.0", 
            "latitude": "373.612489848"
        }, 
        "229": {
            "phases": "ACB", 
            "from": "node10808321100069", 
            "name": "1100077", 
            "object": "underground_line", 
            "longitude": "587.882976273", 
            "to": "node96219-B1100077", 
            "length": "10", 
            "latitude": "1123.54480643", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "228": {
            "phases": "ACB", 
            "from": "nodeD938641080832", 
            "name": "D93864", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "590.278737618", 
            "to": "node1080833D93864", 
            "latitude": "1125.81896941"
        }, 
        "227": {
            "phases": "ACB", 
            "from": "node10808321100069", 
            "name": "1080832", 
            "object": "underground_line", 
            "longitude": "590.278737618", 
            "to": "nodeD938641080832", 
            "length": "27", 
            "latitude": "1125.81896941", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "226": {
            "phases": "ACB", 
            "from": "node110006995654-A", 
            "name": "1100069", 
            "object": "underground_line", 
            "longitude": "588.067265607", 
            "to": "node10808321100069", 
            "length": "10", 
            "latitude": "1123.219926", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "225": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95654-A95654-B", 
            "name": "95654-A", 
            "object": "switch", 
            "longitude": "587.882976273", 
            "to": "node110006995654-A", 
            "latitude": "1122.89504557"
        }, 
        "224": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95654-B1100075", 
            "name": "95654-B", 
            "object": "switch", 
            "longitude": "587.882976273", 
            "to": "node95654-A95654-B", 
            "latitude": "1122.89504557"
        }, 
        "223": {
            "phases": "ACB", 
            "from": "node110007596218-A", 
            "name": "1100075", 
            "object": "underground_line", 
            "longitude": "587.882976273", 
            "to": "node95654-B1100075", 
            "length": "232", 
            "latitude": "1122.89504557", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "222": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96218-A96218-B", 
            "name": "96218-A", 
            "object": "switch", 
            "longitude": "587.514397604", 
            "to": "node110007596218-A", 
            "latitude": "1098.42072015"
        }, 
        "221": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96218-B1100120", 
            "name": "96218-B", 
            "object": "switch", 
            "longitude": "587.514397604", 
            "to": "node96218-A96218-B", 
            "latitude": "1098.42072015"
        }, 
        "220": {
            "phases": "ACB", 
            "from": "node10808351151936", 
            "name": "1100120", 
            "object": "underground_line", 
            "longitude": "587.514397604", 
            "to": "node96218-B1100120", 
            "length": "10", 
            "latitude": "1098.42072015", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "151": {
            "phases": "ACB", 
            "from": "node10852591085258", 
            "name": "1085259", 
            "object": "underground_line", 
            "longitude": "513.2457959", 
            "to": "node95160-A1085259", 
            "length": "991", 
            "latitude": "138.399061457", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "150": {
            "phases": "ACB", 
            "from": "node1085258R94070", 
            "name": "1085258", 
            "object": "underground_line", 
            "longitude": "356.599861783", 
            "to": "node10852591085258", 
            "length": "399", 
            "latitude": "106.777366664", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "153": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96210-B1100099", 
            "name": "96210-B", 
            "object": "switch", 
            "longitude": "333.379405667", 
            "to": "node96210-A96210-B", 
            "latitude": "87.0679541558"
        }, 
        "152": {
            "phases": "ACB", 
            "from": "node10811831100088", 
            "name": "1100099", 
            "object": "underground_line", 
            "longitude": "333.379405667", 
            "to": "node96210-B1100099", 
            "length": "10", 
            "latitude": "87.0679541558", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "155": {
            "phases": "ACB", 
            "from": "node110006696210-A", 
            "name": "1100066", 
            "object": "underground_line", 
            "longitude": "277.355448053", 
            "to": "node95645-B1100066", 
            "length": "839", 
            "latitude": "5.73955419188", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "154": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96210-A96210-B", 
            "name": "96210-A", 
            "object": "switch", 
            "longitude": "333.379405667", 
            "to": "node110006696210-A", 
            "latitude": "87.0679541558"
        }, 
        "157": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95645-A95645-B", 
            "name": "95645-A", 
            "object": "switch", 
            "longitude": "277.355448053", 
            "to": "node110006595645-A", 
            "latitude": "5.73955419188"
        }, 
        "156": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95645-B1100066", 
            "name": "95645-B", 
            "object": "switch", 
            "longitude": "277.355448053", 
            "to": "node95645-A95645-B", 
            "latitude": "5.73955419188"
        }, 
        "159": {
            "phases": "ACB", 
            "from": "node10789481100065", 
            "name": "1078948", 
            "object": "underground_line", 
            "longitude": "284.727021424", 
            "to": "nodeR928841078948", 
            "length": "43", 
            "latitude": "7.03907589568", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "158": {
            "phases": "ACB", 
            "from": "node110006595645-A", 
            "name": "1100065", 
            "object": "underground_line", 
            "longitude": "277.724026722", 
            "to": "node10789481100065", 
            "length": "10", 
            "latitude": "5.52296724124", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "1807": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AD0301001_C", 
            "parent": "node19 25AD0301001430599_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "541.631420726", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1157.48061123", 
            "base_power_12": "scadaLoads.value*15.4346536056"
        }, 
        "1806": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AD0301001_A", 
            "parent": "node19 25AD0301001430599_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "527.430489382", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1154.33505787", 
            "base_power_12": "scadaLoads.value*15.4346536056"
        }, 
        "1805": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AD0301001A_B", 
            "parent": "node19 25AD0301001430599_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "525.102341162", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1157.39494731", 
            "base_power_12": "scadaLoads.value*79745.8901362"
        }, 
        "1804": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AD0301001A_C", 
            "parent": "node19 25AD0301001430599_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "536.132278015", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1158.17370221", 
            "base_power_12": "scadaLoads.value*79745.8901362"
        }, 
        "1803": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AD0301001A_A", 
            "parent": "node19 25AD0301001430599_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "523.012901796", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1148.08211752", 
            "base_power_12": "scadaLoads.value*79745.8901362"
        }, 
        "1802": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DD 003_A", 
            "parent": "node19 23DD 003439433_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "295.765672324", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "629.977276404", 
            "base_power_12": "scadaLoads.value*6249.35786533"
        }, 
        "1801": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105010_B", 
            "parent": "node19 26AA0105007442783_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "410.607360039", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "638.965096243", 
            "base_power_12": "scadaLoads.value*16680.5919658"
        }, 
        "1800": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105010_C", 
            "parent": "node19 26AA0105007442783_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "413.70856452", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "626.574127659", 
            "base_power_12": "scadaLoads.value*16680.5919658"
        }, 
        "2028": {
            "variable_types": [
                "double"
            ], 
            "variable_names": [
                "value"
            ], 
            "class": "player"
        }, 
        "2029": {
            "property": "value", 
            "object": "player", 
            "name": "scadaLoads", 
            "file": "subScadaCalibrated.player", 
            "loop": "0"
        }, 
        "1809": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DD 010_A", 
            "parent": "node19 24DD 010438319_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "265.78712028", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1095.48816982", 
            "base_power_12": "scadaLoads.value*7788.72464999"
        }, 
        "1808": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AD0301001_B", 
            "parent": "node19 25AD0301001430599_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "524.415495894", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1160.65785322", 
            "base_power_12": "scadaLoads.value*15.4346536056"
        }, 
        "1524": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B18_A", 
            "parent": "node19 26BA 01B02440036_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "413.510397857", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "287.331212879", 
            "base_power_12": "scadaLoads.value*11694.472122"
        }, 
        "1948": {
            "phases": "AS", 
            "from": "node10852701085269", 
            "name": "430814_A", 
            "object": "transformer", 
            "to": "node19 27AA0102001A430814_A", 
            "configuration": "443116_A-CONFIG"
        }, 
        "1544": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002A_B", 
            "parent": "node19 27AA0102002A430813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "468.869050832", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "77.0476823416", 
            "base_power_12": "scadaLoads.value*37391.5580018"
        }, 
        "1525": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B18_C", 
            "parent": "node19 26BA 01B02440036_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "398.734850255", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.948713242", 
            "base_power_12": "scadaLoads.value*11694.472122"
        }, 
        "1942": {
            "phases": "CS", 
            "from": "node10852811085283", 
            "name": "430823_C", 
            "object": "transformer", 
            "to": "node19 23CC 04003A430823_C", 
            "configuration": "430601_C-CONFIG"
        }, 
        "1943": {
            "phases": "BS", 
            "from": "node10852811085283", 
            "name": "430823_B", 
            "object": "transformer", 
            "to": "node19 23CC 04003A430823_B", 
            "configuration": "442781_B-CONFIG"
        }, 
        "1940": {
            "phases": "BS", 
            "from": "node10852681085270", 
            "name": "430813_B", 
            "object": "transformer", 
            "to": "node19 27AA0102002A430813_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1941": {
            "phases": "AS", 
            "from": "node10852811085283", 
            "name": "430823_A", 
            "object": "transformer", 
            "to": "node19 23CC 04003A430823_A", 
            "configuration": "430599_A-CONFIG"
        }, 
        "1946": {
            "phases": "BS", 
            "from": "node10944981100754", 
            "name": "443120_B", 
            "object": "transformer", 
            "to": "node19 26AD0104009443120_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1526": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B18_B", 
            "parent": "node19 26BA 01B02440036_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "403.72586823", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "289.249311395", 
            "base_power_12": "scadaLoads.value*11694.472122"
        }, 
        "1944": {
            "phases": "AS", 
            "from": "node10944981100754", 
            "name": "443120_A", 
            "object": "transformer", 
            "to": "node19 26AD0104009443120_A", 
            "configuration": "443116_A-CONFIG"
        }, 
        "1945": {
            "phases": "CS", 
            "from": "node10944981100754", 
            "name": "443120_C", 
            "object": "transformer", 
            "to": "node19 26AD0104009443120_C", 
            "configuration": "430808_C-CONFIG"
        }, 
        "818": {
            "phases": "BN", 
            "name": "node1099708D92877", 
            "object": "node", 
            "longitude": "367.657221838", 
            "nominal_voltage": "7200.0", 
            "latitude": "898.944138616"
        }, 
        "0": {
            "timezone": "PST+8PDT", 
            "stoptime": "'2014-01-05 04:00:00'", 
            "timestamp": "'2014-01-01 00:00:00'", 
            "starttime": "'2014-01-01 00:00:00'", 
            "clock": "clock"
        }, 
        "1527": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B20_A", 
            "parent": "node19 26BA 01B02440036_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "407.068080382", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "287.044825806", 
            "base_power_12": "scadaLoads.value*9663.33100806"
        }, 
        "810": {
            "phases": "ABC", 
            "name": "node10789521100696", 
            "object": "node", 
            "longitude": "278.829762727", 
            "nominal_voltage": "7200.0", 
            "latitude": "939.012724483"
        }, 
        "811": {
            "phases": "ABC", 
            "name": "nodeR928871078952", 
            "object": "node", 
            "longitude": "278.829762727", 
            "nominal_voltage": "7200.0", 
            "latitude": "939.012724483"
        }, 
        "812": {
            "phases": "ABC", 
            "name": "node1078953R92887", 
            "object": "node", 
            "longitude": "275.143976042", 
            "nominal_voltage": "7200.0", 
            "latitude": "941.828354842"
        }, 
        "813": {
            "phases": "ABC", 
            "name": "node10752461078953", 
            "object": "node", 
            "longitude": "258.005067957", 
            "nominal_voltage": "7200.0", 
            "latitude": "945.510333002"
        }, 
        "814": {
            "phases": "ABCN", 
            "name": "node10996471075246", 
            "object": "node", 
            "longitude": "334.485141672", 
            "nominal_voltage": "7200.0", 
            "latitude": "940.312246187"
        }, 
        "815": {
            "phases": "ABCN", 
            "name": "node10997061099647", 
            "object": "node", 
            "longitude": "393.457728634", 
            "nominal_voltage": "7200.0", 
            "latitude": "939.770778811"
        }, 
        "816": {
            "phases": "ABC", 
            "name": "node4521701099706", 
            "object": "node", 
            "longitude": "393.457728634", 
            "nominal_voltage": "7200.0", 
            "latitude": "939.770778811"
        }, 
        "817": {
            "phases": "B", 
            "name": "nodeD928771099707", 
            "object": "node", 
            "longitude": "340.750979037", 
            "nominal_voltage": "7200.0", 
            "latitude": "932.62340944"
        }, 
        "1545": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102002B_A", 
            "parent": "node19 27AA0102002A430813_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "470.709987517", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "68.9987902912", 
            "base_power_12": "scadaLoads.value*18541.8916427"
        }, 
        "1522": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B16_C", 
            "parent": "node19 26BA 01B02440036_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "393.99411587", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "292.969681665", 
            "base_power_12": "scadaLoads.value*4647.02082497"
        }, 
        "1990": {
            "powerC_rating": "150", 
            "name": "451102_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.02+0.001j", 
            "power_rating": "150"
        }, 
        "1523": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B16_B", 
            "parent": "node19 26BA 01B02440036_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "406.09631304", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "288.357679012", 
            "base_power_12": "scadaLoads.value*4647.02082497"
        }, 
        "1993": {
            "phases": "CS", 
            "from": "node4305931126617", 
            "name": "430593_C", 
            "object": "transformer", 
            "to": "node19 22DD 001430593_C", 
            "configuration": "430593_C-CONFIG"
        }, 
        "1490": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004H_B", 
            "parent": "node19 23CC 04004A430822_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "155.542868297", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "107.48294243", 
            "base_power_12": "scadaLoads.value*869.543599784"
        }, 
        "1397": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001C_B", 
            "parent": "node19 26AA0105001A442781_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "395.58120937", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "523.053370937", 
            "base_power_12": "scadaLoads.value*62.4452490532"
        }, 
        "1492": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B6_C", 
            "parent": "node19 26AD01030B6443121_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "576.152196093", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "482.667912596", 
            "base_power_12": "scadaLoads.value*30623.7763068"
        }, 
        "1493": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B6_B", 
            "parent": "node19 26AD01030B6443121_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "563.824573514", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "489.55200787", 
            "base_power_12": "scadaLoads.value*30623.7763068"
        }, 
        "1494": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B7_A", 
            "parent": "node19 26AD01030B6443121_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "564.951797737", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "485.413719015", 
            "base_power_12": "scadaLoads.value*35585.2470232"
        }, 
        "1495": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B7_C", 
            "parent": "node19 26AD01030B6443121_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "576.656978635", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "476.386332178", 
            "base_power_12": "scadaLoads.value*35585.2470232"
        }, 
        "1496": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B7_B", 
            "parent": "node19 26AD01030B6443121_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "562.805939513", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "485.347473603", 
            "base_power_12": "scadaLoads.value*35585.2470232"
        }, 
        "1396": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001C_C", 
            "parent": "node19 26AA0105001A442781_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "404.699693225", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "538.989224637", 
            "base_power_12": "scadaLoads.value*62.4452490532"
        }, 
        "1498": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B8_C", 
            "parent": "node19 26AD01030B6443121_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "575.853991543", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "481.701245116", 
            "base_power_12": "scadaLoads.value*65695.7986575"
        }, 
        "1499": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD01030B8_B", 
            "parent": "node19 26AD01030B6443121_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "569.518198619", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "485.45561866", 
            "base_power_12": "scadaLoads.value*65695.7986575"
        }, 
        "1395": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001C_A", 
            "parent": "node19 26AA0105001A442781_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "400.901346638", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "532.621849026", 
            "base_power_12": "scadaLoads.value*62.4452490532"
        }, 
        "1994": {
            "powerC_rating": "25", 
            "name": "430593_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.00033+0.0022j", 
            "power_rating": "25"
        }, 
        "1700": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 03008_B", 
            "parent": "node19 23CB 03002426811_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "55.1492833476", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "236.220896151", 
            "base_power_12": "scadaLoads.value*1812.39803081"
        }, 
        "1701": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 03010_B", 
            "parent": "node19 23CB 03002426811_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "59.1376104056", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "238.790257683", 
            "base_power_12": "scadaLoads.value*218.0010094"
        }, 
        "1702": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 03001L_B", 
            "parent": "node19 23CB 03002426811_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "53.8299477482", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "236.519216413", 
            "base_power_12": "scadaLoads.value*1547.37770131"
        }, 
        "1394": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001B_B", 
            "parent": "node19 26AA0105001A442781_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "395.738794044", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "525.890659039", 
            "base_power_12": "scadaLoads.value*124.034638637"
        }, 
        "1704": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 03009L_B", 
            "parent": "node19 23CB 03002426811_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.7878884608", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.22349262", 
            "base_power_12": "scadaLoads.value*1376.3980118"
        }, 
        "1705": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 03009U_B", 
            "parent": "node19 23CB 03002426811_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "53.4057970271", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "235.774169991", 
            "base_power_12": "scadaLoads.value*1885.07133347"
        }, 
        "1706": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DC 002A_A", 
            "parent": "node19 24DC 002A430597_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "115.71071949", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1016.06449793", 
            "base_power_12": "scadaLoads.value*69456.0292918"
        }, 
        "1707": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DC 002A_C", 
            "parent": "node19 24DC 002A430597_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "118.989057141", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1010.08957824", 
            "base_power_12": "scadaLoads.value*69456.0292918"
        }, 
        "1708": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DC 002A_B", 
            "parent": "node19 24DC 002A430597_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "127.189533356", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1018.64052991", 
            "base_power_12": "scadaLoads.value*69456.0292918"
        }, 
        "1393": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001B_C", 
            "parent": "node19 26AA0105001A442781_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "401.206313191", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "534.685233416", 
            "base_power_12": "scadaLoads.value*124.034638637"
        }, 
        "1996": {
            "name": "440120_B-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.00033+0.0022j", 
            "powerB_rating": "10", 
            "power_rating": "10"
        }, 
        "1392": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001B_A", 
            "parent": "node19 26AA0105001A442781_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "399.602308363", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "533.319206771", 
            "base_power_12": "scadaLoads.value*124.034638637"
        }, 
        "1391": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001A_B", 
            "parent": "node19 26AA0105001A442781_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "396.020147385", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "529.541388406", 
            "base_power_12": "scadaLoads.value*4264.24136512"
        }, 
        "1390": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105001A_C", 
            "parent": "node19 26AA0105001A442781_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "398.816168546", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "540.221427887", 
            "base_power_12": "scadaLoads.value*4264.24136512"
        }, 
        "1128": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D10_B", 
            "parent": "node19 26BA 01D02440038_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "422.196940651", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "285.771347274", 
            "base_power_12": "scadaLoads.value*45469.9693584"
        }, 
        "1129": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D01H_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "421.593991782", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "287.568587416", 
            "base_power_12": "scadaLoads.value*6471.96302418"
        }, 
        "1628": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 01A06_C", 
            "parent": "node19 26BB 01A01440035_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "428.373752594", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.255006686", 
            "base_power_12": "scadaLoads.value*37545.4781305"
        }, 
        "1120": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D06_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "425.174125127", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "294.2478868", 
            "base_power_12": "scadaLoads.value*30544.1548664"
        }, 
        "1121": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D06_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.309013978", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "299.881683346", 
            "base_power_12": "scadaLoads.value*30544.1548664"
        }, 
        "1122": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D06_B", 
            "parent": "node19 26BA 01D02440038_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "418.517601967", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "282.949089905", 
            "base_power_12": "scadaLoads.value*30544.1548664"
        }, 
        "1123": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D08_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "422.183539666", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "293.275736034", 
            "base_power_12": "scadaLoads.value*9548.69327589"
        }, 
        "1124": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D08_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.434868271", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "298.52947848", 
            "base_power_12": "scadaLoads.value*9548.69327589"
        }, 
        "1125": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D08_B", 
            "parent": "node19 26BA 01D02440038_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "424.664086915", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "292.046811129", 
            "base_power_12": "scadaLoads.value*9548.69327589"
        }, 
        "1126": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D10_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "418.313136273", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "289.63321673", 
            "base_power_12": "scadaLoads.value*45469.9693584"
        }, 
        "1127": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D10_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.780132069", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "295.323899698", 
            "base_power_12": "scadaLoads.value*45469.9693584"
        }, 
        "524": {
            "phases": "ABC", 
            "name": "node98664-A98664-B", 
            "object": "node", 
            "longitude": "669.338862013", 
            "nominal_voltage": "7200.0", 
            "latitude": "667.954155762"
        }, 
        "525": {
            "phases": "ABC", 
            "name": "node110445598664-A", 
            "object": "node", 
            "longitude": "720.387007602", 
            "nominal_voltage": "7200.0", 
            "latitude": "677.375688115"
        }, 
        "526": {
            "phases": "ABC", 
            "name": "node102921-A1104455", 
            "object": "node", 
            "longitude": "720.387007602", 
            "nominal_voltage": "7200.0", 
            "latitude": "677.375688115"
        }, 
        "527": {
            "phases": "ABC", 
            "name": "nodeR962031100121", 
            "object": "node", 
            "longitude": "364.892881824", 
            "nominal_voltage": "7200.0", 
            "latitude": "649.435971483"
        }, 
        "520": {
            "phases": "ABC", 
            "name": "node11013091094591", 
            "object": "node", 
            "longitude": "479.152269062", 
            "nominal_voltage": "7200.0", 
            "latitude": "652.359895316"
        }, 
        "521": {
            "phases": "ABC", 
            "name": "node11012991101309", 
            "object": "node", 
            "longitude": "405.989403363", 
            "nominal_voltage": "7200.0", 
            "latitude": "638.606623951"
        }, 
        "522": {
            "phases": "ABC", 
            "name": "node95259-A1101299", 
            "object": "node", 
            "longitude": "405.989403363", 
            "nominal_voltage": "7200.0", 
            "latitude": "638.606623951"
        }, 
        "523": {
            "phases": "ABC", 
            "name": "node98664-B1104457", 
            "object": "node", 
            "longitude": "669.338862013", 
            "nominal_voltage": "7200.0", 
            "latitude": "667.954155762"
        }, 
        "1014": {
            "phases": "AS", 
            "name": "node19 25AA 01003447781_A", 
            "object": "triplex_meter", 
            "longitude": "537.941552731", 
            "nominal_voltage": "120", 
            "latitude": "1148.02442695"
        }, 
        "1015": {
            "phases": "CS", 
            "name": "node19 25AA 01003447781_C", 
            "object": "triplex_meter", 
            "longitude": "536.694627849", 
            "nominal_voltage": "120", 
            "latitude": "1156.03818797"
        }, 
        "1016": {
            "phases": "BS", 
            "name": "node19 25AA 01003447781_B", 
            "object": "triplex_meter", 
            "longitude": "536.942784059", 
            "nominal_voltage": "120", 
            "latitude": "1151.75141759"
        }, 
        "1017": {
            "phases": "BS", 
            "name": "node19 24CC 002449724_B", 
            "object": "triplex_meter", 
            "longitude": "249.741004064", 
            "nominal_voltage": "120", 
            "latitude": "718.263460395"
        }, 
        "528": {
            "phases": "ABC", 
            "name": "node1100122R96203", 
            "object": "node", 
            "longitude": "365.077171159", 
            "nominal_voltage": "7200.0", 
            "latitude": "649.327678007"
        }, 
        "529": {
            "phases": "ABC", 
            "name": "node10726521100122", 
            "object": "node", 
            "longitude": "343.515319051", 
            "nominal_voltage": "7200.0", 
            "latitude": "664.813644978"
        }, 
        "1012": {
            "phases": "CS", 
            "name": "node19 26AA0105005442782_C", 
            "object": "triplex_meter", 
            "longitude": "346.419096656", 
            "nominal_voltage": "120", 
            "latitude": "556.238322338"
        }, 
        "1013": {
            "phases": "BS", 
            "name": "node19 26AA0105005442782_B", 
            "object": "triplex_meter", 
            "longitude": "341.021564913", 
            "nominal_voltage": "120", 
            "latitude": "571.953513736"
        }, 
        "1234": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 105_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.8796536325", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "338.133215614", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1235": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 106_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "13.063954919", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.554488757", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1236": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 106_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "33.1882462396", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "336.689979509", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1237": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 106_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.6684141063", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "332.100883128", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1230": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 104_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "35.4958872376", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "333.63185586", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1231": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 104_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.2790758251", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "331.25375914", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1232": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 105_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "12.250449929", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "341.603808809", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1233": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 105_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "33.4464785432", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "339.718584816", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1238": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 107_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "16.5267191001", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "332.708518424", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1239": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 107_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "34.3719884721", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "332.884500928", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "438": {
            "phases": "B", 
            "from": "node10740831074084", 
            "name": "1074083", 
            "object": "underground_line", 
            "longitude": "50.3109882516", 
            "to": "node10740821074083", 
            "length": "111", 
            "latitude": "235.538308817", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "439": {
            "phases": "B", 
            "from": "node10740821074083", 
            "name": "1074082", 
            "object": "underground_line", 
            "longitude": "53.6281962681", 
            "to": "node94902-A1074082", 
            "length": "64", 
            "latitude": "241.277863009", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "436": {
            "phases": "B", 
            "from": "node10756711134034", 
            "name": "1075682", 
            "object": "underground_line", 
            "longitude": "57.6825616218", 
            "to": "node10740841075682", 
            "length": "657", 
            "latitude": "216.803537587", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "437": {
            "phases": "B", 
            "from": "node10740841075682", 
            "name": "1074084", 
            "object": "underground_line", 
            "longitude": "52.7067495969", 
            "to": "node10740831074084", 
            "length": "103", 
            "latitude": "226.008482989", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "434": {
            "phases": "B", 
            "from": "node10740801075672", 
            "name": "1074080", 
            "object": "underground_line", 
            "longitude": "48.8366735775", 
            "to": "node10740811074080", 
            "length": "116", 
            "latitude": "245.393015071", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "435": {
            "phases": "B", 
            "from": "node10740811074080", 
            "name": "1074081", 
            "object": "underground_line", 
            "longitude": "53.6281962681", 
            "to": "node94902-B1074081", 
            "length": "55", 
            "latitude": "241.277863009", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "432": {
            "phases": "B", 
            "from": "node10756711134034", 
            "name": "1075671", 
            "object": "underground_line", 
            "longitude": "46.0723335637", 
            "to": "node10756721075671", 
            "length": "200", 
            "latitude": "264.452666727", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "433": {
            "phases": "B", 
            "from": "node10756721075671", 
            "name": "1075672", 
            "object": "underground_line", 
            "longitude": "46.8094909007", 
            "to": "node10740801075672", 
            "length": "113", 
            "latitude": "255.031134374", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "430": {
            "phases": "ACB", 
            "from": "node11045181084976", 
            "name": "1104518", 
            "object": "underground_line", 
            "longitude": "243.630499885", 
            "to": "node98361-B1104518", 
            "length": "2887", 
            "latitude": "197.202418554", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "431": {
            "phases": "B", 
            "from": "node11045181084976", 
            "name": "1134034", 
            "object": "underground_line", 
            "longitude": "52.1538815941", 
            "to": "node10756711134034", 
            "length": "69", 
            "latitude": "284.920133562", 
            "configuration": "1075245-LINECONFIG"
        }, 
        "1967": {
            "phases": "CS", 
            "from": "node11012991101309", 
            "name": "445148_C", 
            "object": "transformer", 
            "to": "node19 26AA0105009445148_C", 
            "configuration": "440847_C-CONFIG"
        }, 
        "1960": {
            "powerC_rating": "75", 
            "name": "452170_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.017+0.001j", 
            "power_rating": "75"
        }, 
        "1961": {
            "phases": "BS", 
            "from": "node4521701099706", 
            "name": "452170_B", 
            "object": "transformer", 
            "to": "node19 25AB 001452170_B", 
            "configuration": "452170_B-CONFIG"
        }, 
        "238": {
            "phases": "ACB", 
            "from": "node10808301100294", 
            "name": "1100298", 
            "object": "underground_line", 
            "longitude": "578.299930892", 
            "to": "node96266-B1100298", 
            "length": "10", 
            "latitude": "1182.456457", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "239": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96266-B1100298", 
            "name": "96266-B", 
            "object": "switch", 
            "longitude": "578.299930892", 
            "to": "node96266-A96266-B", 
            "latitude": "1182.456457"
        }, 
        "234": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95720-A95720-B", 
            "name": "95720-A", 
            "object": "switch", 
            "longitude": "578.484220226", 
            "to": "node110029495720-A", 
            "latitude": "1181.91498962"
        }, 
        "235": {
            "phases": "ACB", 
            "from": "node110029495720-A", 
            "name": "1100294", 
            "object": "underground_line", 
            "longitude": "578.852798894", 
            "to": "node10808301100294", 
            "length": "10", 
            "latitude": "1182.23987005", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "236": {
            "phases": "ACB", 
            "from": "node10808301100294", 
            "name": "1080830", 
            "object": "underground_line", 
            "longitude": "581.801428242", 
            "to": "nodeD988011080830", 
            "length": "20", 
            "latitude": "1183.10621785", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "237": {
            "phases": "ACB", 
            "from": "nodeD988011080830", 
            "name": "D98801", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "581.801428242", 
            "to": "node1080829D98801", 
            "latitude": "1183.10621785"
        }, 
        "230": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96219-B1100077", 
            "name": "96219-B", 
            "object": "switch", 
            "longitude": "587.882976273", 
            "to": "node96219-A96219-B", 
            "latitude": "1123.54480643"
        }, 
        "231": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node96219-A96219-B", 
            "name": "96219-A", 
            "object": "switch", 
            "longitude": "587.882976273", 
            "to": "node110029596219-A", 
            "latitude": "1123.54480643"
        }, 
        "232": {
            "phases": "ACB", 
            "from": "node110029596219-A", 
            "name": "1100295", 
            "object": "underground_line", 
            "longitude": "578.484220226", 
            "to": "node95720-B1100295", 
            "length": "596", 
            "latitude": "1181.91498962", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "233": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95720-B1100295", 
            "name": "95720-B", 
            "object": "switch", 
            "longitude": "578.484220226", 
            "to": "node95720-A95720-B", 
            "latitude": "1181.91498962"
        }, 
        "1": {
            "omftype": "#set", 
            "argument": "minimum_timestep=3600"
        }, 
        "146": {
            "phases": "ACB", 
            "from": "node10852641085262", 
            "name": "1085264", 
            "object": "underground_line", 
            "longitude": "440.0829302", 
            "to": "node10852631085264", 
            "length": "697", 
            "latitude": "92.0494540204", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "147": {
            "phases": "ACB", 
            "from": "node10852631085264", 
            "name": "1085263", 
            "object": "underground_line", 
            "longitude": "469.200645013", 
            "to": "node94772-B1085263", 
            "length": "294", 
            "latitude": "77.2132479018", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "144": {
            "phases": "ACB", 
            "from": "nodeR940691081183", 
            "name": "R94069", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "336.143745681", 
            "to": "node1085262R94069", 
            "latitude": "84.5772042234"
        }, 
        "145": {
            "phases": "ACB", 
            "from": "node1085262R94069", 
            "name": "1085262", 
            "object": "underground_line", 
            "longitude": "335.038009675", 
            "to": "node10852641085262", 
            "length": "84.3471", 
            "latitude": "75.4805522967", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "142": {
            "phases": "ACB", 
            "from": "node110008895644-A", 
            "name": "1100088", 
            "object": "underground_line", 
            "longitude": "333.563695001", 
            "to": "node10811831100088", 
            "length": "10", 
            "latitude": "87.1762476311", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "143": {
            "phases": "ACB", 
            "from": "node10811831100088", 
            "name": "1081183", 
            "object": "underground_line", 
            "longitude": "336.143745681", 
            "to": "nodeR940691081183", 
            "length": "28", 
            "latitude": "84.5772042234", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "140": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95644-B1100317", 
            "name": "95644-B", 
            "object": "switch", 
            "longitude": "333.379405667", 
            "to": "node95644-A95644-B", 
            "latitude": "87.2845411064"
        }, 
        "141": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95644-A95644-B", 
            "name": "95644-A", 
            "object": "switch", 
            "longitude": "333.379405667", 
            "to": "node110008895644-A", 
            "latitude": "87.2845411064"
        }, 
        "148": {
            "phases": "ACB", 
            "from": "node10811831100088", 
            "name": "1081184", 
            "object": "underground_line", 
            "longitude": "336.880903018", 
            "to": "nodeR940701081184", 
            "length": "41", 
            "latitude": "91.0748127425", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "149": {
            "phases": "ACB", 
            "from": "nodeR940701081184", 
            "name": "R94070", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "336.880903018", 
            "to": "node1085258R94070", 
            "latitude": "91.0748127425"
        }, 
        "1832": {
            "phases": "BS", 
            "from": "node4305961074842", 
            "name": "430596_B", 
            "object": "transformer", 
            "to": "node19 23CD 003430596_B", 
            "configuration": "450222_B-CONFIG"
        }, 
        "1833": {
            "phases": "AS", 
            "from": "node10914151091416", 
            "name": "439980_A", 
            "object": "transformer", 
            "to": "node19 23CC 04014A439980_A", 
            "configuration": "439980_A-CONFIG"
        }, 
        "1830": {
            "phases": "BS", 
            "from": "node10852571085255", 
            "name": "430807_B", 
            "object": "transformer", 
            "to": "node19 26BB 02003430807_B", 
            "configuration": "442781_B-CONFIG"
        }, 
        "1831": {
            "phases": "BS", 
            "from": "node10740841075682", 
            "name": "426813_B", 
            "object": "transformer", 
            "to": "node19 23CB 01002426813_B", 
            "configuration": "426809_B-CONFIG"
        }, 
        "1836": {
            "powerC_rating": "166.667", 
            "name": "439980_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0276+0.001j", 
            "power_rating": "166.667"
        }, 
        "1837": {
            "phases": "BS", 
            "from": "node10914151091416", 
            "name": "439980_B", 
            "object": "transformer", 
            "to": "node19 23CC 04014A439980_B", 
            "configuration": "439980_B-CONFIG"
        }, 
        "1834": {
            "name": "439980_A-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0276+0.001j", 
            "powerA_rating": "166.667", 
            "power_rating": "166.667"
        }, 
        "1835": {
            "phases": "CS", 
            "from": "node10914151091416", 
            "name": "439980_C", 
            "object": "transformer", 
            "to": "node19 23CC 04014A439980_C", 
            "configuration": "439980_C-CONFIG"
        }, 
        "1838": {
            "name": "439980_B-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0276+0.001j", 
            "powerB_rating": "166.667", 
            "power_rating": "166.667"
        }, 
        "1839": {
            "phases": "AS", 
            "from": "node11163741094475", 
            "name": "443101_A", 
            "object": "transformer", 
            "to": "node19 26AA0105003A443101_A", 
            "configuration": "443118_A-CONFIG"
        }, 
        "939": {
            "phases": "AS", 
            "name": "node19 24CD 002440014_A", 
            "object": "triplex_meter", 
            "longitude": "272.720585546", 
            "nominal_voltage": "120", 
            "latitude": "907.285688795"
        }, 
        "938": {
            "phases": "BS", 
            "name": "node19 23CC 01001447022_B", 
            "object": "triplex_meter", 
            "longitude": "249.979127454", 
            "nominal_voltage": "120", 
            "latitude": "206.70970263"
        }, 
        "933": {
            "phases": "ABC", 
            "name": "node96405-A96405-B", 
            "object": "node", 
            "longitude": "281.409813407", 
            "nominal_voltage": "7200.0", 
            "latitude": "397.653641368"
        }, 
        "932": {
            "phases": "ABC", 
            "name": "node96405-B1100772", 
            "object": "node", 
            "longitude": "281.409813407", 
            "nominal_voltage": "7200.0", 
            "latitude": "397.653641368"
        }, 
        "931": {
            "phases": "C", 
            "name": "node4305931126617", 
            "object": "node", 
            "longitude": "294.678645473", 
            "nominal_voltage": "7200.0", 
            "latitude": "86.7430737298"
        }, 
        "930": {
            "phases": "C", 
            "name": "node1126617D101701", 
            "object": "node", 
            "longitude": "294.678645473", 
            "nominal_voltage": "7200.0", 
            "latitude": "86.7430737298"
        }, 
        "937": {
            "phases": "CS", 
            "name": "node19 23CC 01001447022_C", 
            "object": "triplex_meter", 
            "longitude": "238.122697721", 
            "nominal_voltage": "120", 
            "latitude": "203.426889141"
        }, 
        "936": {
            "phases": "AS", 
            "name": "node19 23CC 01001447022_A", 
            "object": "triplex_meter", 
            "longitude": "237.204751162", 
            "nominal_voltage": "120", 
            "latitude": "202.22043287"
        }, 
        "935": {
            "phases": "ABC", 
            "name": "node94953-B1100773", 
            "object": "node", 
            "longitude": "330.246486985", 
            "nominal_voltage": "7200.0", 
            "latitude": "410.215684505"
        }, 
        "934": {
            "phases": "ABC", 
            "name": "node110077396405-A", 
            "object": "node", 
            "longitude": "330.246486985", 
            "nominal_voltage": "7200.0", 
            "latitude": "410.215684505"
        }, 
        "1955": {
            "phases": "CS", 
            "from": "node10914551091454", 
            "name": "440035_C", 
            "object": "transformer", 
            "to": "node19 26BB 01A01440035_C", 
            "configuration": "439980_C-CONFIG"
        }, 
        "1954": {
            "phases": "AS", 
            "from": "node10914551091454", 
            "name": "440035_A", 
            "object": "transformer", 
            "to": "node19 26BB 01A01440035_A", 
            "configuration": "439980_A-CONFIG"
        }, 
        "1957": {
            "phases": "AS", 
            "from": "node4521701099706", 
            "name": "452170_A", 
            "object": "transformer", 
            "to": "node19 25AB 001452170_A", 
            "configuration": "452170_A-CONFIG"
        }, 
        "1956": {
            "phases": "BS", 
            "from": "node10914551091454", 
            "name": "440035_B", 
            "object": "transformer", 
            "to": "node19 26BB 01A01440035_B", 
            "configuration": "439980_B-CONFIG"
        }, 
        "1951": {
            "phases": "AS", 
            "from": "node11340421134040", 
            "name": "450143_A", 
            "object": "transformer", 
            "to": "node19 23CA0101002450143_A", 
            "configuration": "439980_A-CONFIG"
        }, 
        "1950": {
            "phases": "BS", 
            "from": "node10852701085269", 
            "name": "430814_B", 
            "object": "transformer", 
            "to": "node19 27AA0102001A430814_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1953": {
            "phases": "BS", 
            "from": "node11340421134040", 
            "name": "450143_B", 
            "object": "transformer", 
            "to": "node19 23CA0101002450143_B", 
            "configuration": "439980_B-CONFIG"
        }, 
        "1952": {
            "phases": "CS", 
            "from": "node11340421134040", 
            "name": "450143_C", 
            "object": "transformer", 
            "to": "node19 23CA0101002450143_C", 
            "configuration": "439980_C-CONFIG"
        }, 
        "1959": {
            "phases": "CS", 
            "from": "node4521701099706", 
            "name": "452170_C", 
            "object": "transformer", 
            "to": "node19 25AB 001452170_C", 
            "configuration": "452170_C-CONFIG"
        }, 
        "1958": {
            "name": "452170_A-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.017+0.001j", 
            "powerA_rating": "75", 
            "power_rating": "75"
        }, 
        "829": {
            "phases": "ABC", 
            "name": "node96388-B1100697", 
            "object": "node", 
            "longitude": "283.436996084", 
            "nominal_voltage": "7200.0", 
            "latitude": "936.630268026"
        }, 
        "828": {
            "phases": "A", 
            "name": "node4400141085566", 
            "object": "node", 
            "longitude": "279.935498733", 
            "nominal_voltage": "7200.0", 
            "latitude": "914.321812111"
        }, 
        "825": {
            "phases": "B", 
            "name": "node4401331075245", 
            "object": "node", 
            "longitude": "286.569914766", 
            "nominal_voltage": "7200.0", 
            "latitude": "1084.23427488"
        }, 
        "824": {
            "phases": "ABC", 
            "name": "node10752451076786", 
            "object": "node", 
            "longitude": "286.569914766", 
            "nominal_voltage": "7200.0", 
            "latitude": "1084.23427488"
        }, 
        "827": {
            "phases": "A", 
            "name": "node10855661085565", 
            "object": "node", 
            "longitude": "279.935498733", 
            "nominal_voltage": "7200.0", 
            "latitude": "914.321812111"
        }, 
        "826": {
            "phases": "AC", 
            "name": "node4383191089731", 
            "object": "node", 
            "longitude": "271.089610689", 
            "nominal_voltage": "7200.0", 
            "latitude": "1087.6996661"
        }, 
        "821": {
            "phases": "ABCN", 
            "name": "node10760931099561", 
            "object": "node", 
            "longitude": "119.419488597", 
            "nominal_voltage": "7200.0", 
            "latitude": "1013.0854616"
        }, 
        "820": {
            "phases": "ABCN", 
            "name": "node10995611154078", 
            "object": "node", 
            "longitude": "186.500806266", 
            "nominal_voltage": "7200.0", 
            "latitude": "993.376049093"
        }, 
        "823": {
            "phases": "ABC", 
            "name": "node4380961099562", 
            "object": "node", 
            "longitude": "120.525224603", 
            "nominal_voltage": "7200.0", 
            "latitude": "980.705712481"
        }, 
        "822": {
            "phases": "ABC", 
            "name": "node4305971076093", 
            "object": "node", 
            "longitude": "119.419488597", 
            "nominal_voltage": "7200.0", 
            "latitude": "1013.0854616"
        }, 
        "1536": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B30_A", 
            "parent": "node19 26BA 01B02440036_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "413.761304229", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "282.422722174", 
            "base_power_12": "scadaLoads.value*9909.52609818"
        }, 
        "1483": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004D_C", 
            "parent": "node19 23CC 04004A430822_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "151.35467304", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "110.286043162", 
            "base_power_12": "scadaLoads.value*700.882198376"
        }, 
        "1482": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004D_A", 
            "parent": "node19 23CC 04004A430822_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "155.504714953", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "115.817275339", 
            "base_power_12": "scadaLoads.value*700.882198376"
        }, 
        "1481": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004C_B", 
            "parent": "node19 23CC 04004A430822_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "154.585437753", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "116.313130497", 
            "base_power_12": "scadaLoads.value*3519.40076132"
        }, 
        "1480": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004C_C", 
            "parent": "node19 23CC 04004A430822_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "155.260002092", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "102.301056203", 
            "base_power_12": "scadaLoads.value*3519.40076132"
        }, 
        "1487": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004E_B", 
            "parent": "node19 23CC 04004A430822_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "159.185148065", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "111.116191642", 
            "base_power_12": "scadaLoads.value*7286.17039998"
        }, 
        "1486": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004E_C", 
            "parent": "node19 23CC 04004A430822_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "154.207163836", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "107.874415932", 
            "base_power_12": "scadaLoads.value*7286.17039998"
        }, 
        "1485": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004E_A", 
            "parent": "node19 23CC 04004A430822_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "150.872280549", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "112.800036886", 
            "base_power_12": "scadaLoads.value*7286.17039998"
        }, 
        "1484": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004D_B", 
            "parent": "node19 23CC 04004A430822_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "154.02889162", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "116.369790684", 
            "base_power_12": "scadaLoads.value*700.882198376"
        }, 
        "1489": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004H_C", 
            "parent": "node19 23CC 04004A430822_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "153.429832977", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "106.326583034", 
            "base_power_12": "scadaLoads.value*869.543599784"
        }, 
        "1488": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04004H_A", 
            "parent": "node19 23CC 04004A430822_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "158.725638642", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "115.625945173", 
            "base_power_12": "scadaLoads.value*869.543599784"
        }, 
        "797": {
            "phases": "ABC", 
            "name": "node10760031070469", 
            "object": "node", 
            "longitude": "258.189357291", 
            "nominal_voltage": "7200.0", 
            "latitude": "723.5087086"
        }, 
        "796": {
            "phases": "ABCN", 
            "name": "node10704691099594", 
            "object": "node", 
            "longitude": "240.681870537", 
            "nominal_voltage": "7200.0", 
            "latitude": "723.29212165"
        }, 
        "795": {
            "phases": "ABCN", 
            "name": "node10995941080828", 
            "object": "node", 
            "longitude": "240.129002534", 
            "nominal_voltage": "7200.0", 
            "latitude": "749.174262251"
        }, 
        "794": {
            "phases": "ABC", 
            "name": "node1080828R93861", 
            "object": "node", 
            "longitude": "290.255701451", 
            "nominal_voltage": "7200.0", 
            "latitude": "749.499142677"
        }, 
        "793": {
            "phases": "ABC", 
            "name": "nodeR938611080827", 
            "object": "node", 
            "longitude": "286.201336098", 
            "nominal_voltage": "7200.0", 
            "latitude": "758.054327227"
        }, 
        "792": {
            "phases": "ABC", 
            "name": "node10808271100601", 
            "object": "node", 
            "longitude": "286.201336098", 
            "nominal_voltage": "7200.0", 
            "latitude": "758.054327227"
        }, 
        "791": {
            "phases": "ABC", 
            "name": "node110060195906-A", 
            "object": "node", 
            "longitude": "288.965676112", 
            "nominal_voltage": "7200.0", 
            "latitude": "760.436783684"
        }, 
        "790": {
            "phases": "ABC", 
            "name": "node95906-A95906-B", 
            "object": "node", 
            "longitude": "289.33425478", 
            "nominal_voltage": "7200.0", 
            "latitude": "760.220196733"
        }, 
        "1719": {
            "impedance_pf_12": "0.98", 
            "name": "19 22DD 001_C", 
            "parent": "node19 22DD 001430593_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "296.99237269", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "89.7861518543", 
            "base_power_12": "scadaLoads.value*5809.08110548"
        }, 
        "1718": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DC 006_B", 
            "parent": "node19 24DC 006451102_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "197.326973002", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "989.121859373", 
            "base_power_12": "scadaLoads.value*3086.94060592"
        }, 
        "799": {
            "phases": "ABCN", 
            "name": "node10756321099595", 
            "object": "node", 
            "longitude": "171.204791523", 
            "nominal_voltage": "7200.0", 
            "latitude": "764.660229221"
        }, 
        "798": {
            "phases": "ABC", 
            "name": "node4381081076003", 
            "object": "node", 
            "longitude": "258.189357291", 
            "nominal_voltage": "7200.0", 
            "latitude": "723.5087086"
        }, 
        "1270": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 204_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.8127777023", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "331.580526569", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1271": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 205_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "17.966761429", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "333.156189784", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1272": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 205_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "38.8226924554", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "330.695719826", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1139": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01006_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.3756061296", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "236.087080544", 
            "base_power_12": "scadaLoads.value*1649.96923602"
        }, 
        "1138": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01005_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "61.6085950314", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "232.674729657", 
            "base_power_12": "scadaLoads.value*4548.10186597"
        }, 
        "1133": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02003_C", 
            "parent": "node19 26BB 02003430807_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "521.46854105", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "143.518516382", 
            "base_power_12": "scadaLoads.value*41176.8931176"
        }, 
        "1132": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02003_A", 
            "parent": "node19 26BB 02003430807_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "514.139958105", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "143.624278222", 
            "base_power_12": "scadaLoads.value*41176.8931176"
        }, 
        "1131": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D01H_B", 
            "parent": "node19 26BA 01D02440038_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "420.62091137", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "283.748639326", 
            "base_power_12": "scadaLoads.value*6471.96302418"
        }, 
        "1130": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D01H_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "417.924105388", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "292.307016742", 
            "base_power_12": "scadaLoads.value*6471.96302418"
        }, 
        "1137": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01004_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.1389642564", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "235.207525296", 
            "base_power_12": "scadaLoads.value*3462.36726683"
        }, 
        "1136": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01003_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.528658632", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "239.415745404", 
            "base_power_12": "scadaLoads.value*3402.52060475"
        }, 
        "1135": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 01002_B", 
            "parent": "node19 23CB 01002426813_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.1854949012", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "233.037288964", 
            "base_power_12": "scadaLoads.value*2013.30595136"
        }, 
        "1134": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02003_B", 
            "parent": "node19 26BB 02003430807_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "524.43363884", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "142.728997585", 
            "base_power_12": "scadaLoads.value*41176.8931176"
        }, 
        "1276": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 206_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "34.1373465851", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "330.750985193", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1277": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 207_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "20.084798551", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.48029085", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "519": {
            "phases": "ABC", 
            "name": "node10945911094592", 
            "object": "node", 
            "longitude": "506.611379866", 
            "nominal_voltage": "7200.0", 
            "latitude": "651.926721415"
        }, 
        "518": {
            "phases": "ABC", 
            "name": "node10945921094651", 
            "object": "node", 
            "longitude": "522.275973278", 
            "nominal_voltage": "7200.0", 
            "latitude": "654.525764823"
        }, 
        "1009": {
            "phases": "BS", 
            "name": "node19 24CC 013B450222_B", 
            "object": "triplex_meter", 
            "longitude": "161.473993735", 
            "nominal_voltage": "120", 
            "latitude": "766.298859262"
        }, 
        "1008": {
            "phases": "BS", 
            "name": "node19 26AA0105005A442785_B", 
            "object": "triplex_meter", 
            "longitude": "350.178679506", 
            "nominal_voltage": "120", 
            "latitude": "522.993736852"
        }, 
        "1007": {
            "phases": "CS", 
            "name": "node19 26AA0105005A442785_C", 
            "object": "triplex_meter", 
            "longitude": "361.395949348", 
            "nominal_voltage": "120", 
            "latitude": "526.805516203"
        }, 
        "1006": {
            "phases": "AS", 
            "name": "node19 26AA0105005A442785_A", 
            "object": "triplex_meter", 
            "longitude": "354.957526746", 
            "nominal_voltage": "120", 
            "latitude": "522.205070008"
        }, 
        "1005": {
            "phases": "BS", 
            "name": "node19 26AC01030B1443116_B", 
            "object": "triplex_meter", 
            "longitude": "545.048060382", 
            "nominal_voltage": "120", 
            "latitude": "465.026655474"
        }, 
        "1004": {
            "phases": "CS", 
            "name": "node19 26AC01030B1443116_C", 
            "object": "triplex_meter", 
            "longitude": "549.964014349", 
            "nominal_voltage": "120", 
            "latitude": "467.58433254"
        }, 
        "515": {
            "phases": "ABC", 
            "name": "nodeR963991100758", 
            "object": "node", 
            "longitude": "666.390232665", 
            "nominal_voltage": "7200.0", 
            "latitude": "665.788286256"
        }, 
        "1002": {
            "phases": "BS", 
            "name": "node19 23CA 05002426809_B", 
            "object": "triplex_meter", 
            "longitude": "57.0718076541", 
            "nominal_voltage": "120", 
            "latitude": "253.849006823"
        }, 
        "517": {
            "phases": "ABC", 
            "name": "node10946511100756", 
            "object": "node", 
            "longitude": "555.816632112", 
            "nominal_voltage": "7200.0", 
            "latitude": "595.722407725"
        }, 
        "1000": {
            "phases": "AS", 
            "name": "node19 24CC 013A440394_A", 
            "object": "triplex_meter", 
            "longitude": "130.536104866", 
            "nominal_voltage": "120", 
            "latitude": "790.130181107"
        }, 
        "623": {
            "phases": "ABC", 
            "name": "node96210-A96210-B", 
            "object": "node", 
            "longitude": "333.379405667", 
            "nominal_voltage": "7200.0", 
            "latitude": "87.0679541558"
        }, 
        "622": {
            "phases": "ABC", 
            "name": "node96210-B1100099", 
            "object": "node", 
            "longitude": "333.379405667", 
            "nominal_voltage": "7200.0", 
            "latitude": "87.0679541558"
        }, 
        "1225": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 102_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "32.1417951853", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.457692128", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "620": {
            "phases": "ABC", 
            "name": "node10852591085258", 
            "object": "node", 
            "longitude": "513.2457959", 
            "nominal_voltage": "7200.0", 
            "latitude": "138.399061457"
        }, 
        "627": {
            "phases": "ABC", 
            "name": "node110006595645-A", 
            "object": "node", 
            "longitude": "277.724026722", 
            "nominal_voltage": "7200.0", 
            "latitude": "5.52296724124"
        }, 
        "626": {
            "phases": "ABC", 
            "name": "node95645-A95645-B", 
            "object": "node", 
            "longitude": "277.355448053", 
            "nominal_voltage": "7200.0", 
            "latitude": "5.73955419188"
        }, 
        "625": {
            "phases": "ABC", 
            "name": "node95645-B1100066", 
            "object": "node", 
            "longitude": "277.355448053", 
            "nominal_voltage": "7200.0", 
            "latitude": "5.73955419188"
        }, 
        "624": {
            "phases": "ABC", 
            "name": "node110006696210-A", 
            "object": "node", 
            "longitude": "277.355448053", 
            "nominal_voltage": "7200.0", 
            "latitude": "5.73955419188"
        }, 
        "629": {
            "phases": "ABC", 
            "name": "nodeR928841078948", 
            "object": "node", 
            "longitude": "284.727021424", 
            "nominal_voltage": "7200.0", 
            "latitude": "7.03907589568"
        }, 
        "628": {
            "phases": "ABC", 
            "name": "node10789481100065", 
            "object": "node", 
            "longitude": "284.727021424", 
            "nominal_voltage": "7200.0", 
            "latitude": "7.03907589568"
        }, 
        "1229": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 104_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "19.7469925723", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "335.991994985", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1228": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 103_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "32.0992661228", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "336.704327108", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1535": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B26_B", 
            "parent": "node19 26BA 01B02440036_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "401.125362708", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "288.44807757", 
            "base_power_12": "scadaLoads.value*52.3173724938"
        }, 
        "2": {
            "omftype": "#set", 
            "argument": "profiler=1"
        }, 
        "1286": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 211_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "17.5432983353", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "341.64262275", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "11": {
            "phases": "ACB", 
            "from": "ARBOR LAKE", 
            "name": "1069647", 
            "object": "underground_line", 
            "longitude": "174.890578208", 
            "to": "nodeD956171069647", 
            "length": "19", 
            "latitude": "617.056222363", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "10": {
            "phases": "ABCN", 
            "name": "ARBOR LAKE", 
            "object": "node", 
            "longitude": "174.153420871", 
            "nominal_voltage": "7200.0", 
            "latitude": "619.113798394"
        }, 
        "13": {
            "phases": "ACB", 
            "from": "node1077548D95617", 
            "name": "1077548", 
            "object": "underground_line", 
            "longitude": "174.890578208", 
            "to": "node11005201077548", 
            "length": "10", 
            "latitude": "616.298168035", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "12": {
            "phases": "ACB", 
            "from": "nodeD956171069647", 
            "name": "D95617", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "174.890578208", 
            "to": "node1077548D95617", 
            "latitude": "617.056222363"
        }, 
        "15": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95881-B1100520", 
            "name": "95881-B", 
            "object": "switch", 
            "longitude": "196.452430316", 
            "to": "node95881-A95881-B", 
            "latitude": "622.579189604"
        }, 
        "14": {
            "phases": "ACB", 
            "from": "node11005201077548", 
            "name": "1100520", 
            "object": "underground_line", 
            "longitude": "196.452430316", 
            "to": "node95881-B1100520", 
            "length": "308", 
            "latitude": "622.579189604", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "17": {
            "phases": "ACB", 
            "from": "node110052195881-A", 
            "name": "1100521", 
            "object": "underground_line", 
            "longitude": "196.821008984", 
            "to": "node10740441100521", 
            "length": "10", 
            "latitude": "622.362602653", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "16": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95881-A95881-B", 
            "name": "95881-A", 
            "object": "switch", 
            "longitude": "196.452430316", 
            "to": "node110052195881-A", 
            "latitude": "622.579189604"
        }, 
        "19": {
            "phases": "ACB", 
            "from": "node10740441100521", 
            "name": "1074052", 
            "object": "underground_line", 
            "longitude": "197.92674499", 
            "to": "node95154-A1074052", 
            "length": "25", 
            "latitude": "619.763559246", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "18": {
            "phases": "ACB", 
            "from": "node10740441100521", 
            "name": "1074044", 
            "object": "underground_line", 
            "longitude": "197.742455655", 
            "to": "node94914-A1074044", 
            "length": "28", 
            "latitude": "625.178233011", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "1534": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B26_C", 
            "parent": "node19 26BA 01B02440036_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "401.404230067", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "293.625177743", 
            "base_power_12": "scadaLoads.value*52.3173724938"
        }, 
        "201": {
            "phases": "ACB", 
            "from": "node10955541106217", 
            "name": "1106218", 
            "object": "underground_line", 
            "longitude": "594.70168164", 
            "to": "node11062161106218", 
            "length": "70", 
            "latitude": "1067.66537316", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "200": {
            "phases": "ACB", 
            "from": "node10955541106217", 
            "name": "1095554", 
            "object": "underground_line", 
            "longitude": "593.964524303", 
            "to": "node10955551095554", 
            "length": "57", 
            "latitude": "1070.15612309", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "203": {
            "phases": "ACB", 
            "from": "node10955541106217", 
            "name": "1106222", 
            "object": "underground_line", 
            "longitude": "594.333102972", 
            "to": "node11062151106222", 
            "length": "61", 
            "latitude": "1071.99711217", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "202": {
            "phases": "ACB", 
            "from": "node10955541106217", 
            "name": "1106221", 
            "object": "underground_line", 
            "longitude": "594.333102972", 
            "to": "node11062141106221", 
            "length": "62", 
            "latitude": "1068.85660139", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "205": {
            "phases": "ACB", 
            "from": "node10995851151930", 
            "name": "1100119", 
            "object": "underground_line", 
            "longitude": "589.357290947", 
            "to": "node102514-B1100119", 
            "length": "516", 
            "latitude": "1097.01290497", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "204": {
            "phases": "ACB", 
            "from": "node10955541106217", 
            "name": "1106223", 
            "object": "underground_line", 
            "longitude": "594.333102972", 
            "to": "node11062201106223", 
            "length": "66", 
            "latitude": "1073.1883404", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "207": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node102514-A102514-B", 
            "name": "102514-A", 
            "object": "switch", 
            "longitude": "589.357290947", 
            "to": "node1151936102514-A", 
            "latitude": "1097.01290497"
        }, 
        "206": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node102514-B1100119", 
            "name": "102514-B", 
            "object": "switch", 
            "longitude": "589.357290947", 
            "to": "node102514-A102514-B", 
            "latitude": "1097.01290497"
        }, 
        "209": {
            "phases": "ACB", 
            "from": "node10808351151936", 
            "name": "1080835", 
            "object": "underground_line", 
            "longitude": "589.91015895", 
            "to": "nodeD938651080835", 
            "length": "16", 
            "latitude": "1099.5036549", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "208": {
            "phases": "ACB", 
            "from": "node1151936102514-A", 
            "name": "1151936", 
            "object": "underground_line", 
            "longitude": "587.882976273", 
            "to": "node10808351151936", 
            "length": "13", 
            "latitude": "1098.09583973", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "1573": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003H_C", 
            "parent": "node19 23CC 04003A430823_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "166.356087554", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "101.44096752", 
            "base_power_12": "scadaLoads.value*1997.69945348"
        }, 
        "1572": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003H_A", 
            "parent": "node19 23CC 04003A430823_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "164.459313939", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "125.322488071", 
            "base_power_12": "scadaLoads.value*1997.69945348"
        }, 
        "1571": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003F_B", 
            "parent": "node19 23CC 04003A430823_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "177.87578087", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "106.77677207", 
            "base_power_12": "scadaLoads.value*808.075781957"
        }, 
        "1570": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003F_C", 
            "parent": "node19 23CC 04003A430823_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "168.740819144", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "104.670724627", 
            "base_power_12": "scadaLoads.value*808.075781957"
        }, 
        "1577": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD0104009_B", 
            "parent": "node19 26AD0104009443120_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "640.955801047", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "552.106196567", 
            "base_power_12": "scadaLoads.value*178781.840311"
        }, 
        "1576": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD0104009_C", 
            "parent": "node19 26AD0104009443120_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "637.523529211", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "540.47512129", 
            "base_power_12": "scadaLoads.value*178781.840311"
        }, 
        "1575": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AD0104009_A", 
            "parent": "node19 26AD0104009443120_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "630.850775863", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "529.772507425", 
            "base_power_12": "scadaLoads.value*178781.840311"
        }, 
        "1574": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 04003H_B", 
            "parent": "node19 23CC 04003A430823_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "170.272034426", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "107.68843067", 
            "base_power_12": "scadaLoads.value*1997.69945348"
        }, 
        "1829": {
            "phases": "CS", 
            "from": "node10852571085255", 
            "name": "430807_C", 
            "object": "transformer", 
            "to": "node19 26BB 02003430807_C", 
            "configuration": "430601_C-CONFIG"
        }, 
        "1828": {
            "phases": "AS", 
            "from": "node10852571085255", 
            "name": "430807_A", 
            "object": "transformer", 
            "to": "node19 26BB 02003430807_A", 
            "configuration": "430599_A-CONFIG"
        }, 
        "1825": {
            "phases": "AS", 
            "from": "node10914581091471", 
            "name": "440038_A", 
            "object": "transformer", 
            "to": "node19 26BA 01D02440038_A", 
            "configuration": "439980_A-CONFIG"
        }, 
        "1824": {
            "phases": "AS", 
            "from": "node10855661085565", 
            "name": "431061_A", 
            "object": "transformer", 
            "to": "node19 24CD 001431061_A", 
            "configuration": "438247_A-CONFIG"
        }, 
        "1827": {
            "phases": "BS", 
            "from": "node10914581091471", 
            "name": "440038_B", 
            "object": "transformer", 
            "to": "node19 26BA 01D02440038_B", 
            "configuration": "439980_B-CONFIG"
        }, 
        "1826": {
            "phases": "CS", 
            "from": "node10914581091471", 
            "name": "440038_C", 
            "object": "transformer", 
            "to": "node19 26BA 01D02440038_C", 
            "configuration": "439980_C-CONFIG"
        }, 
        "1821": {
            "phases": "CS", 
            "from": "node10852561085257", 
            "name": "430808_C", 
            "object": "transformer", 
            "to": "node19 26BB 02001430808_C", 
            "configuration": "430808_C-CONFIG"
        }, 
        "1820": {
            "phases": "AS", 
            "from": "node10852561085257", 
            "name": "430808_A", 
            "object": "transformer", 
            "to": "node19 26BB 02001430808_A", 
            "configuration": "443116_A-CONFIG"
        }, 
        "1823": {
            "phases": "BS", 
            "from": "node10852561085257", 
            "name": "430808_B", 
            "object": "transformer", 
            "to": "node19 26BB 02001430808_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1822": {
            "powerC_rating": "250", 
            "name": "430808_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.028+0.001j", 
            "power_rating": "250"
        }, 
        "928": {
            "phases": "ABC", 
            "name": "node101706-A1100276", 
            "object": "node", 
            "longitude": "293.388620134", 
            "nominal_voltage": "7200.0", 
            "latitude": "76.238606624"
        }, 
        "929": {
            "phases": "C", 
            "name": "nodeD1017011126616", 
            "object": "node", 
            "longitude": "302.603086846", 
            "nominal_voltage": "7200.0", 
            "latitude": "119.989170652"
        }, 
        "920": {
            "phases": "ABC", 
            "name": "node1085282R92880", 
            "object": "node", 
            "longitude": "256.715042617", 
            "nominal_voltage": "7200.0", 
            "latitude": "116.632072918"
        }, 
        "921": {
            "phases": "ABC", 
            "name": "node10852831085282", 
            "object": "node", 
            "longitude": "208.431237042", 
            "nominal_voltage": "7200.0", 
            "latitude": "116.523779442"
        }, 
        "922": {
            "phases": "ABC", 
            "name": "node10852811085283", 
            "object": "node", 
            "longitude": "166.966136835", 
            "nominal_voltage": "7200.0", 
            "latitude": "115.224257739"
        }, 
        "923": {
            "phases": "ABC", 
            "name": "node10852801085281", 
            "object": "node", 
            "longitude": "154.61875144", 
            "nominal_voltage": "7200.0", 
            "latitude": "113.599855609"
        }, 
        "924": {
            "phases": "ABC", 
            "name": "node94898-B1085280", 
            "object": "node", 
            "longitude": "154.61875144", 
            "nominal_voltage": "7200.0", 
            "latitude": "113.599855609"
        }, 
        "925": {
            "phases": "ABC", 
            "name": "node96258-B1100275", 
            "object": "node", 
            "longitude": "304.814558857", 
            "nominal_voltage": "7200.0", 
            "latitude": "118.039888097"
        }, 
        "926": {
            "phases": "ABC", 
            "name": "node96258-A96258-B", 
            "object": "node", 
            "longitude": "304.814558857", 
            "nominal_voltage": "7200.0", 
            "latitude": "118.039888097"
        }, 
        "927": {
            "phases": "ABC", 
            "name": "node110027696258-A", 
            "object": "node", 
            "longitude": "293.388620134", 
            "nominal_voltage": "7200.0", 
            "latitude": "76.238606624"
        }, 
        "1920": {
            "name": "442782_B-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0557+0.001j", 
            "powerB_rating": "500", 
            "power_rating": "500"
        }, 
        "1921": {
            "phases": "AS", 
            "from": "node10849791078944", 
            "name": "447781_A", 
            "object": "transformer", 
            "to": "node19 25AA 01003447781_A", 
            "configuration": "442785_A-CONFIG"
        }, 
        "1922": {
            "phases": "CS", 
            "from": "node10849791078944", 
            "name": "447781_C", 
            "object": "transformer", 
            "to": "node19 25AA 01003447781_C", 
            "configuration": "442785_C-CONFIG"
        }, 
        "1923": {
            "phases": "BS", 
            "from": "node10849791078944", 
            "name": "447781_B", 
            "object": "transformer", 
            "to": "node19 25AA 01003447781_B", 
            "configuration": "442785_B-CONFIG"
        }, 
        "1924": {
            "phases": "BS", 
            "from": "node10704691099594", 
            "name": "449724_B", 
            "object": "transformer", 
            "to": "node19 24CC 002449724_B", 
            "configuration": "450222_B-CONFIG"
        }, 
        "1925": {
            "phases": "AS", 
            "from": "node11549831154984", 
            "name": "451582_A", 
            "object": "transformer", 
            "to": "node19 26AA0102006451582_A", 
            "configuration": "442785_A-CONFIG"
        }, 
        "1926": {
            "phases": "CS", 
            "from": "node11549831154984", 
            "name": "451582_C", 
            "object": "transformer", 
            "to": "node19 26AA0102006451582_C", 
            "configuration": "442785_C-CONFIG"
        }, 
        "1927": {
            "phases": "BS", 
            "from": "node11549831154984", 
            "name": "451582_B", 
            "object": "transformer", 
            "to": "node19 26AA0102006451582_B", 
            "configuration": "442785_B-CONFIG"
        }, 
        "1928": {
            "phases": "AS", 
            "from": "node10852801085281", 
            "name": "430822_A", 
            "object": "transformer", 
            "to": "node19 23CC 04004A430822_A", 
            "configuration": "443118_A-CONFIG"
        }, 
        "1929": {
            "phases": "CS", 
            "from": "node10852801085281", 
            "name": "430822_C", 
            "object": "transformer", 
            "to": "node19 23CC 04004A430822_C", 
            "configuration": "443118_C-CONFIG"
        }, 
        "832": {
            "phases": "ABC", 
            "name": "node94562-A1100698", 
            "object": "node", 
            "longitude": "357.889887123", 
            "nominal_voltage": "7200.0", 
            "latitude": "1104.59344824"
        }, 
        "833": {
            "phases": "ABC", 
            "name": "nodeF956141155218", 
            "object": "node", 
            "longitude": "170.65192352", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.164515838"
        }, 
        "830": {
            "phases": "ABC", 
            "name": "node96388-A96388-B", 
            "object": "node", 
            "longitude": "283.436996084", 
            "nominal_voltage": "7200.0", 
            "latitude": "936.630268026"
        }, 
        "831": {
            "phases": "ABC", 
            "name": "node110069896388-A", 
            "object": "node", 
            "longitude": "357.889887123", 
            "nominal_voltage": "7200.0", 
            "latitude": "1104.59344824"
        }, 
        "836": {
            "phases": "ABC", 
            "name": "node95884-B1100596", 
            "object": "node", 
            "longitude": "197.558166321", 
            "nominal_voltage": "7200.0", 
            "latitude": "606.01028788"
        }, 
        "837": {
            "phases": "ABC", 
            "name": "node95884-A95884-B", 
            "object": "node", 
            "longitude": "197.558166321", 
            "nominal_voltage": "7200.0", 
            "latitude": "606.01028788"
        }, 
        "834": {
            "phases": "ABC", 
            "name": "node1077542F95614", 
            "object": "node", 
            "longitude": "170.65192352", 
            "nominal_voltage": "7200.0", 
            "latitude": "616.18987456"
        }, 
        "835": {
            "phases": "ABC", 
            "name": "node11005961077542", 
            "object": "node", 
            "longitude": "197.558166321", 
            "nominal_voltage": "7200.0", 
            "latitude": "606.01028788"
        }, 
        "838": {
            "phases": "ABC", 
            "name": "node110059795884-A", 
            "object": "node", 
            "longitude": "198.111034324", 
            "nominal_voltage": "7200.0", 
            "latitude": "605.79370093"
        }, 
        "839": {
            "phases": "ABC", 
            "name": "node10739351100597", 
            "object": "node", 
            "longitude": "198.848191661", 
            "nominal_voltage": "7200.0", 
            "latitude": "609.583972566"
        }, 
        "3": {
            "omftype": "#set", 
            "argument": "relax_naming_rules=1"
        }, 
        "1986": {
            "phases": "BS", 
            "from": "node10849761084975", 
            "name": "430595_B", 
            "object": "transformer", 
            "to": "node19 23CD 03003430595_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1987": {
            "phases": "AS", 
            "from": "node10995611154078", 
            "name": "451102_A", 
            "object": "transformer", 
            "to": "node19 24DC 006451102_A", 
            "configuration": "451102_A-CONFIG"
        }, 
        "1532": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B22_B", 
            "parent": "node19 26BA 01B02440036_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "405.09636138", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "286.311113862", 
            "base_power_12": "scadaLoads.value*12586.9545817"
        }, 
        "784": {
            "phases": "A", 
            "name": "node95123-B1075744", 
            "object": "node", 
            "longitude": "193.688090302", 
            "nominal_voltage": "7200.0", 
            "latitude": "639.364678278"
        }, 
        "785": {
            "phases": "ABC", 
            "name": "node4458011102056", 
            "object": "node", 
            "longitude": "191.476618291", 
            "nominal_voltage": "7200.0", 
            "latitude": "636.54904792"
        }, 
        "786": {
            "phases": "ABC", 
            "name": "node96358-B1100467", 
            "object": "node", 
            "longitude": "197.005298318", 
            "nominal_voltage": "7200.0", 
            "latitude": "632.758776284"
        }, 
        "787": {
            "phases": "ABC", 
            "name": "node96358-A96358-B", 
            "object": "node", 
            "longitude": "197.005298318", 
            "nominal_voltage": "7200.0", 
            "latitude": "632.758776284"
        }, 
        "780": {
            "phases": "ABC", 
            "name": "node96359-A1151935", 
            "object": "node", 
            "longitude": "197.373876987", 
            "nominal_voltage": "7200.0", 
            "latitude": "627.885569894"
        }, 
        "781": {
            "phases": "ABC", 
            "name": "nodeR940711081185", 
            "object": "node", 
            "longitude": "197.373876987", 
            "nominal_voltage": "7200.0", 
            "latitude": "634.058297988"
        }, 
        "782": {
            "phases": "ABC", 
            "name": "node1081186R94071", 
            "object": "node", 
            "longitude": "193.503800968", 
            "nominal_voltage": "7200.0", 
            "latitude": "636.54904792"
        }, 
        "783": {
            "phases": "ABC", 
            "name": "node10757441081186", 
            "object": "node", 
            "longitude": "193.688090302", 
            "nominal_voltage": "7200.0", 
            "latitude": "639.364678278"
        }, 
        "1726": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01001_B", 
            "parent": "node19 25AA 01001430601_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "532.164002523", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1151.96034329", 
            "base_power_12": "scadaLoads.value*10495.5855084"
        }, 
        "1727": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01002_A", 
            "parent": "node19 25AA 01001430601_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "534.783310285", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1147.69510484", 
            "base_power_12": "scadaLoads.value*4836.19733874"
        }, 
        "1724": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01001_A", 
            "parent": "node19 25AA 01001430601_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "535.553454506", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1147.96666002", 
            "base_power_12": "scadaLoads.value*10495.5855084"
        }, 
        "1725": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01001_C", 
            "parent": "node19 25AA 01001430601_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "541.063249695", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1155.15114724", 
            "base_power_12": "scadaLoads.value*10495.5855084"
        }, 
        "788": {
            "phases": "ABC", 
            "name": "node110060096358-A", 
            "object": "node", 
            "longitude": "289.33425478", 
            "nominal_voltage": "7200.0", 
            "latitude": "760.220196733"
        }, 
        "789": {
            "phases": "ABC", 
            "name": "node95906-B1100600", 
            "object": "node", 
            "longitude": "289.33425478", 
            "nominal_voltage": "7200.0", 
            "latitude": "760.220196733"
        }, 
        "1720": {
            "impedance_pf_12": "0.98", 
            "name": "19 22DD 002_C", 
            "parent": "node19 22DD 001430593_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "302.639443216", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "90.3304387206", 
            "base_power_12": "scadaLoads.value*12.8235717283"
        }, 
        "1721": {
            "impedance_pf_12": "0.98", 
            "name": "19 22DD0502006_C", 
            "parent": "node19 22DD 001430593_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "300.028339833", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "90.4826466179", 
            "base_power_12": "scadaLoads.value*593.688250762"
        }, 
        "60": {
            "phases": "ACB", 
            "from": "node11000811100059", 
            "name": "1100134", 
            "object": "underground_line", 
            "longitude": "363.049988482", 
            "to": "nodeR962041100134", 
            "length": "10", 
            "latitude": "650.085732335", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "61": {
            "phases": "ACB", 
            "from": "nodeR962041100134", 
            "name": "R96204", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "363.049988482", 
            "to": "node1100133R96204", 
            "latitude": "650.085732335"
        }, 
        "62": {
            "phases": "ACB", 
            "from": "node1100133R96204", 
            "name": "1100133", 
            "object": "underground_line", 
            "longitude": "342.041004377", 
            "to": "node11549841100133", 
            "length": "324", 
            "latitude": "626.910928617", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "63": {
            "phases": "ACB", 
            "from": "node11549841100133", 
            "name": "1154984", 
            "object": "underground_line", 
            "longitude": "356.415572449", 
            "to": "node11549831154984", 
            "length": "80", 
            "latitude": "626.36946124", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "64": {
            "phases": "ACB", 
            "from": "node11549831154984", 
            "name": "1154983", 
            "object": "underground_line", 
            "longitude": "342.041004377", 
            "to": "node11549791154983", 
            "length": "81", 
            "latitude": "625.069939536", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "65": {
            "phases": "ACB", 
            "from": "node11549791154983", 
            "name": "1154979", 
            "object": "underground_line", 
            "longitude": "353.282653766", 
            "to": "node10942501154979", 
            "length": "305", 
            "latitude": "598.104864182", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "66": {
            "phases": "ACB", 
            "from": "node10942501154979", 
            "name": "1094250", 
            "object": "underground_line", 
            "longitude": "345.542501728", 
            "to": "node10942491094250", 
            "length": "405", 
            "latitude": "562.692897753", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "67": {
            "phases": "ACB", 
            "from": "node10942491094250", 
            "name": "1094249", 
            "object": "underground_line", 
            "longitude": "353.098364432", 
            "to": "node10944761094249", 
            "length": "399", 
            "latitude": "531.179496435", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "68": {
            "phases": "ACB", 
            "from": "node10944761094249", 
            "name": "1094476", 
            "object": "underground_line", 
            "longitude": "393.826307302", 
            "to": "node10944751094476", 
            "length": "221", 
            "latitude": "529.44680083", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "69": {
            "phases": "ACB", 
            "from": "node10944751094476", 
            "name": "1094475", 
            "object": "underground_line", 
            "longitude": "431.052752822", 
            "to": "node11163741094475", 
            "length": "204", 
            "latitude": "532.262431189", 
            "configuration": "1094591-LINECONFIG"
        }, 
        "1371": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04003_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.4612353407", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "241.127809262", 
            "base_power_12": "scadaLoads.value*2547.6223562"
        }, 
        "1588": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001A_A", 
            "parent": "node19 27AA0102001A430814_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "472.020279948", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "60.4800657364", 
            "base_power_12": "scadaLoads.value*58472.3769954"
        }, 
        "1589": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001A_C", 
            "parent": "node19 27AA0102001A430814_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "474.121311363", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "65.2875582529", 
            "base_power_12": "scadaLoads.value*58472.3769954"
        }, 
        "1370": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04002_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "67.5773908716", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "244.79082026", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "1582": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06006_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "33.5364812092", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "246.143437673", 
            "base_power_12": "scadaLoads.value*1744.010075"
        }, 
        "1583": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06007_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "37.2399855037", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "253.172126747", 
            "base_power_12": "scadaLoads.value*2056.05082398"
        }, 
        "1580": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06004_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "35.5609591609", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "254.781870386", 
            "base_power_12": "scadaLoads.value*2654.47963777"
        }, 
        "1581": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06005_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "31.8847121498", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "255.225709899", 
            "base_power_12": "scadaLoads.value*3983.85723008"
        }, 
        "1586": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06008L_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "35.2632479942", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "253.209379896", 
            "base_power_12": "scadaLoads.value*2222.75496663"
        }, 
        "1373": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CB 04005_B", 
            "parent": "node19 23CB 04002426810_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "60.9710399814", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "243.309754394", 
            "base_power_12": "scadaLoads.value*1932.09155396"
        }, 
        "1584": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06001L_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "36.6383496554", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "250.52395974", 
            "base_power_12": "scadaLoads.value*2073.14301243"
        }, 
        "1585": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06001U_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "37.265640649", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "251.375861674", 
            "base_power_12": "scadaLoads.value*944.671380668"
        }, 
        "1038": {
            "phases": "BS", 
            "name": "node19 26AD0104009443120_B", 
            "object": "triplex_meter", 
            "longitude": "645.002779228", 
            "nominal_voltage": "120", 
            "latitude": "548.79983933"
        }, 
        "1039": {
            "phases": "BS", 
            "name": "node19 23CA 06002426808_B", 
            "object": "triplex_meter", 
            "longitude": "36.8335289917", 
            "nominal_voltage": "120", 
            "latitude": "250.346063606"
        }, 
        "508": {
            "phases": "ABC", 
            "name": "nodeR963981100755", 
            "object": "node", 
            "longitude": "670.628887353", 
            "nominal_voltage": "7200.0", 
            "latitude": "665.138525404"
        }, 
        "509": {
            "phases": "ABC", 
            "name": "node1100754R96398", 
            "object": "node", 
            "longitude": "676.894724718", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.056222363"
        }, 
        "1032": {
            "phases": "BS", 
            "name": "node19 27AA0102002A430813_B", 
            "object": "triplex_meter", 
            "longitude": "468.020016769", 
            "nominal_voltage": "120", 
            "latitude": "75.7603559249"
        }, 
        "507": {
            "phases": "ABC", 
            "name": "node11007551100753", 
            "object": "node", 
            "longitude": "670.628887353", 
            "nominal_voltage": "7200.0", 
            "latitude": "665.138525404"
        }, 
        "1030": {
            "phases": "AS", 
            "name": "node19 27AA0102002A430813_A", 
            "object": "triplex_meter", 
            "longitude": "466.105467944", 
            "nominal_voltage": "120", 
            "latitude": "71.688333027"
        }, 
        "505": {
            "phases": "ABC", 
            "name": "node95990-A95990-B", 
            "object": "node", 
            "longitude": "668.048836674", 
            "nominal_voltage": "7200.0", 
            "latitude": "666.979514484"
        }, 
        "502": {
            "phases": "ABC", 
            "name": "node96224-A96224-B", 
            "object": "node", 
            "longitude": "364.340013822", 
            "nominal_voltage": "7200.0", 
            "latitude": "650.085732335"
        }, 
        "503": {
            "phases": "ABC", 
            "name": "node110075296224-A", 
            "object": "node", 
            "longitude": "668.048836674", 
            "nominal_voltage": "7200.0", 
            "latitude": "666.979514484"
        }, 
        "500": {
            "phases": "ABC", 
            "name": "node11000811100059", 
            "object": "node", 
            "longitude": "364.340013822", 
            "nominal_voltage": "7200.0", 
            "latitude": "650.085732335"
        }, 
        "501": {
            "phases": "ABC", 
            "name": "node96224-B1100081", 
            "object": "node", 
            "longitude": "364.340013822", 
            "nominal_voltage": "7200.0", 
            "latitude": "650.085732335"
        }, 
        "1212": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002F_C", 
            "parent": "node19 26AA0105002A443104_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "439.990140034", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "539.454619879", 
            "base_power_12": "scadaLoads.value*905.028028833"
        }, 
        "1213": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002F_B", 
            "parent": "node19 26AA0105002A443104_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "438.64454839", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "538.695676271", 
            "base_power_12": "scadaLoads.value*905.028028833"
        }, 
        "632": {
            "phases": "ABC", 
            "name": "node10852681085270", 
            "object": "node", 
            "longitude": "469.200645013", 
            "nominal_voltage": "7200.0", 
            "latitude": "77.2132479018"
        }, 
        "633": {
            "phases": "ABC", 
            "name": "node94772-A1085268", 
            "object": "node", 
            "longitude": "469.200645013", 
            "nominal_voltage": "7200.0", 
            "latitude": "77.2132479018"
        }, 
        "1216": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002HSE_B", 
            "parent": "node19 26AA0105002A443104_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "438.780518421", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "538.410017298", 
            "base_power_12": "scadaLoads.value*1513.22539429"
        }, 
        "1217": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101001_A", 
            "parent": "node19 23CA0101001450147_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "17.8480509249", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "340.877776494", 
            "base_power_12": "scadaLoads.value*62217.3512243"
        }, 
        "636": {
            "phases": "ABC", 
            "name": "node110010096211-A", 
            "object": "node", 
            "longitude": "272.563925363", 
            "nominal_voltage": "7200.0", 
            "latitude": "3.14051078423"
        }, 
        "637": {
            "phases": "ABC", 
            "name": "node94958-B1100100", 
            "object": "node", 
            "longitude": "272.563925363", 
            "nominal_voltage": "7200.0", 
            "latitude": "3.14051078423"
        }, 
        "638": {
            "phases": "ABC", 
            "name": "node101704-B1126621", 
            "object": "node", 
            "longitude": "365.077171159", 
            "nominal_voltage": "7200.0", 
            "latitude": "178.900821226"
        }, 
        "639": {
            "phases": "ABC", 
            "name": "nodeF956181069652", 
            "object": "node", 
            "longitude": "176.364892882", 
            "nominal_voltage": "7200.0", 
            "latitude": "617.056222363"
        }, 
        "1218": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101001_C", 
            "parent": "node19 23CA0101001450147_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "34.9253099365", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "330.898965024", 
            "base_power_12": "scadaLoads.value*62217.3512243"
        }, 
        "1219": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA0101001_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.6212616073", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.938464464", 
            "base_power_12": "scadaLoads.value*62217.3512243"
        }, 
        "465": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95706-A95706-B", 
            "name": "95706-A", 
            "object": "switch", 
            "longitude": "304.814558857", 
            "to": "node110027495706-A", 
            "latitude": "118.473061998"
        }, 
        "1728": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01002_C", 
            "parent": "node19 25AA 01001430601_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "541.657229274", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1157.11413462", 
            "base_power_12": "scadaLoads.value*4836.19733874"
        }, 
        "1729": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01002_B", 
            "parent": "node19 25AA 01001430601_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "527.932782128", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1152.23275182", 
            "base_power_12": "scadaLoads.value*4836.19733874"
        }, 
        "1106": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02001A_A", 
            "parent": "node19 26BB 02001430808_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "518.164969253", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "130.612063643", 
            "base_power_12": "scadaLoads.value*5116.33407222"
        }, 
        "1107": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02001A_C", 
            "parent": "node19 26BB 02001430808_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "516.936624684", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "140.556068646", 
            "base_power_12": "scadaLoads.value*5116.33407222"
        }, 
        "1104": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02001_C", 
            "parent": "node19 26BB 02001430808_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "511.747809516", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "141.649043953", 
            "base_power_12": "scadaLoads.value*135409.38575"
        }, 
        "1105": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02001_B", 
            "parent": "node19 26BB 02001430808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "517.155468252", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "139.191760536", 
            "base_power_12": "scadaLoads.value*135409.38575"
        }, 
        "1102": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DC 001_A", 
            "parent": "node19 23DC 001440140_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "284.282669871", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "521.809022677", 
            "base_power_12": "scadaLoads.value*4394.21436491"
        }, 
        "1103": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02001_A", 
            "parent": "node19 26BB 02001430808_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "520.854032568", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "129.217989258", 
            "base_power_12": "scadaLoads.value*135409.38575"
        }, 
        "1100": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CC 01001_B", 
            "parent": "node19 23CC 01001447022_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "245.31968909", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "203.704055736", 
            "base_power_12": "scadaLoads.value*114059.011411"
        }, 
        "1101": {
            "impedance_pf_12": "0.98", 
            "name": "19 24CD 002_A", 
            "parent": "node19 24CD 002440014_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "273.59987038", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "902.916106028", 
            "base_power_12": "scadaLoads.value*6678.61283071"
        }, 
        "1458": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AC01030B4_C", 
            "parent": "node19 26AC01030B1443116_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "549.896690103", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "463.540116601", 
            "base_power_12": "scadaLoads.value*22240.726932"
        }, 
        "1459": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AC01030B4_B", 
            "parent": "node19 26AC01030B1443116_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "544.672009531", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "468.695777565", 
            "base_power_12": "scadaLoads.value*22240.726932"
        }, 
        "1108": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BB 02001A_B", 
            "parent": "node19 26BB 02001430808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "521.199111754", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "132.430690793", 
            "base_power_12": "scadaLoads.value*5116.33407222"
        }, 
        "1109": {
            "impedance_pf_12": "0.98", 
            "name": "19 24CD 001_A", 
            "parent": "node19 24CD 001431061_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "284.249864667", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "923.011351976", 
            "base_power_12": "scadaLoads.value*2728.28571387"
        }, 
        "1722": {
            "impedance_pf_12": "0.98", 
            "name": "19 22DD0502007A_C", 
            "parent": "node19 22DD 001430593_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "297.960338907", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "88.3455699209", 
            "base_power_12": "scadaLoads.value*706.129185034"
        }, 
        "1723": {
            "impedance_pf_12": "0.98", 
            "name": "19 24DC 005_B", 
            "parent": "node19 24DC 005440120_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "343.713945972", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "934.222292383", 
            "base_power_12": "scadaLoads.value*2778.020392"
        }, 
        "1897": {
            "phases": "BS", 
            "from": "node11022481094495", 
            "name": "443118_B", 
            "object": "transformer", 
            "to": "node19 26AB0102004443118_B", 
            "configuration": "430822_B-CONFIG"
        }, 
        "1891": {
            "phases": "BS", 
            "from": "node4413031093750", 
            "name": "441303_B", 
            "object": "transformer", 
            "to": "node19 24CD 015441303_B", 
            "configuration": "441303_B-CONFIG"
        }, 
        "216": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node102529-A102529-B", 
            "name": "102529-A", 
            "object": "switch", 
            "longitude": "588.988712278", 
            "to": "node1151940102529-A", 
            "latitude": "1090.51529645"
        }, 
        "217": {
            "phases": "ACB", 
            "from": "node1151940102529-A", 
            "name": "1151940", 
            "object": "underground_line", 
            "longitude": "588.435844276", 
            "to": "node10741261151940", 
            "length": "10", 
            "latitude": "1089.54065518", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "214": {
            "phases": "ACB", 
            "from": "node115193195653-A", 
            "name": "1151931", 
            "object": "underground_line", 
            "longitude": "588.988712278", 
            "to": "node102529-B1151931", 
            "length": "145", 
            "latitude": "1090.51529645", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "215": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node102529-B1151931", 
            "name": "102529-B", 
            "object": "switch", 
            "longitude": "588.988712278", 
            "to": "node102529-A102529-B", 
            "latitude": "1090.51529645"
        }, 
        "212": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95653-B1100118", 
            "name": "95653-B", 
            "object": "switch", 
            "longitude": "588.435844276", 
            "to": "node95653-A95653-B", 
            "latitude": "1097.7709593"
        }, 
        "213": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95653-A95653-B", 
            "name": "95653-A", 
            "object": "switch", 
            "longitude": "588.435844276", 
            "to": "node115193195653-A", 
            "latitude": "1097.7709593"
        }, 
        "210": {
            "phases": "ACB", 
            "from": "nodeD938651080835", 
            "name": "D93865", 
            "object": "fuse", 
            "current_limit": "9999.0 A", 
            "longitude": "589.91015895", 
            "to": "node1080834D93865", 
            "latitude": "1099.5036549"
        }, 
        "211": {
            "phases": "ACB", 
            "from": "node10808351151936", 
            "name": "1100118", 
            "object": "underground_line", 
            "longitude": "588.435844276", 
            "to": "node95653-B1100118", 
            "length": "10", 
            "latitude": "1097.7709593", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1530": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01B22_A", 
            "parent": "node19 26BA 01B02440036_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "406.635990964", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "280.293479135", 
            "base_power_12": "scadaLoads.value*12586.9545817"
        }, 
        "218": {
            "phases": "ACB", 
            "from": "node10741261151940", 
            "name": "1074126", 
            "object": "underground_line", 
            "longitude": "586.592950933", 
            "to": "node95141-B1074126", 
            "length": "25", 
            "latitude": "1091.59823121", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "219": {
            "phases": "ACB", 
            "from": "node10741261151940", 
            "name": "1151932", 
            "object": "underground_line", 
            "longitude": "586.408661599", 
            "to": "node102523-B1151932", 
            "length": "13", 
            "latitude": "1088.67430737", 
            "configuration": "1151929-LINECONFIG"
        }, 
        "4": {
            "omftype": "module", 
            "argument": "generators"
        }, 
        "1858": {
            "phases": "CS", 
            "from": "node10914161085279", 
            "name": "430821_C", 
            "object": "transformer", 
            "to": "node19 23CC 04005430821_C", 
            "configuration": "430808_C-CONFIG"
        }, 
        "1859": {
            "phases": "BS", 
            "from": "node10914161085279", 
            "name": "430821_B", 
            "object": "transformer", 
            "to": "node19 23CC 04005430821_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1850": {
            "phases": "BS", 
            "from": "node10944751094476", 
            "name": "443104_B", 
            "object": "transformer", 
            "to": "node19 26AA0105002A443104_B", 
            "configuration": "430822_B-CONFIG"
        }, 
        "1851": {
            "phases": "AS", 
            "from": "node11340411134036", 
            "name": "450147_A", 
            "object": "transformer", 
            "to": "node19 23CA0101001450147_A", 
            "configuration": "450147_A-CONFIG"
        }, 
        "1852": {
            "name": "450147_A-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0276+0.001j", 
            "powerA_rating": "250", 
            "power_rating": "250"
        }, 
        "1853": {
            "phases": "CS", 
            "from": "node11340411134036", 
            "name": "450147_C", 
            "object": "transformer", 
            "to": "node19 23CA0101001450147_C", 
            "configuration": "450147_C-CONFIG"
        }, 
        "1854": {
            "powerC_rating": "250", 
            "name": "450147_C-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0276+0.001j", 
            "power_rating": "250"
        }, 
        "1855": {
            "phases": "BS", 
            "from": "node11340411134036", 
            "name": "450147_B", 
            "object": "transformer", 
            "to": "node19 23CA0101001450147_B", 
            "configuration": "450147_B-CONFIG"
        }, 
        "1856": {
            "name": "450147_B-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.0276+0.001j", 
            "powerB_rating": "250", 
            "power_rating": "250"
        }, 
        "1857": {
            "phases": "AS", 
            "from": "node10914161085279", 
            "name": "430821_A", 
            "object": "transformer", 
            "to": "node19 23CC 04005430821_A", 
            "configuration": "443116_A-CONFIG"
        }, 
        "919": {
            "phases": "ABC", 
            "name": "nodeR928801078942", 
            "object": "node", 
            "longitude": "300.207325501", 
            "nominal_voltage": "7200.0", 
            "latitude": "116.632072918"
        }, 
        "918": {
            "phases": "ABC", 
            "name": "node10789421100274", 
            "object": "node", 
            "longitude": "300.207325501", 
            "nominal_voltage": "7200.0", 
            "latitude": "116.632072918"
        }, 
        "915": {
            "phases": "ABC", 
            "name": "node95706-B1100273", 
            "object": "node", 
            "longitude": "304.814558857", 
            "nominal_voltage": "7200.0", 
            "latitude": "118.473061998"
        }, 
        "914": {
            "phases": "ABC", 
            "name": "node110027396215-A", 
            "object": "node", 
            "longitude": "304.814558857", 
            "nominal_voltage": "7200.0", 
            "latitude": "118.473061998"
        }, 
        "917": {
            "phases": "ABC", 
            "name": "node110027495706-A", 
            "object": "node", 
            "longitude": "304.445980189", 
            "nominal_voltage": "7200.0", 
            "latitude": "118.256475047"
        }, 
        "916": {
            "phases": "ABC", 
            "name": "node95706-A95706-B", 
            "object": "node", 
            "longitude": "304.814558857", 
            "nominal_voltage": "7200.0", 
            "latitude": "118.473061998"
        }, 
        "911": {
            "phases": "ABC", 
            "name": "node94898-A1091415", 
            "object": "node", 
            "longitude": "154.61875144", 
            "nominal_voltage": "7200.0", 
            "latitude": "113.599855609"
        }, 
        "910": {
            "phases": "ABC", 
            "name": "node10914151091416", 
            "object": "node", 
            "longitude": "154.61875144", 
            "nominal_voltage": "7200.0", 
            "latitude": "113.599855609"
        }, 
        "913": {
            "phases": "ABC", 
            "name": "node96215-A96215-B", 
            "object": "node", 
            "longitude": "324.164938954", 
            "nominal_voltage": "7200.0", 
            "latitude": "171.320277953"
        }, 
        "912": {
            "phases": "ABC", 
            "name": "node96215-B1100070", 
            "object": "node", 
            "longitude": "324.164938954", 
            "nominal_voltage": "7200.0", 
            "latitude": "171.320277953"
        }, 
        "1933": {
            "phases": "CS", 
            "from": "node10944971094498", 
            "name": "443121_C", 
            "object": "transformer", 
            "to": "node19 26AD01030B6443121_C", 
            "configuration": "430808_C-CONFIG"
        }, 
        "1932": {
            "phases": "AS", 
            "from": "node10944971094498", 
            "name": "443121_A", 
            "object": "transformer", 
            "to": "node19 26AD01030B6443121_A", 
            "configuration": "443116_A-CONFIG"
        }, 
        "1931": {
            "name": "430822_B-CONFIG", 
            "primary_voltage": "7200.0", 
            "object": "transformer_configuration", 
            "secondary_voltage": "120.0", 
            "connect_type": "SINGLE_PHASE_CENTER_TAPPED", 
            "impedance": "0.022+0.001j", 
            "powerB_rating": "50", 
            "power_rating": "50"
        }, 
        "1930": {
            "phases": "BS", 
            "from": "node10852801085281", 
            "name": "430822_B", 
            "object": "transformer", 
            "to": "node19 23CC 04004A430822_B", 
            "configuration": "430822_B-CONFIG"
        }, 
        "1937": {
            "phases": "BS", 
            "from": "node10914561091455", 
            "name": "440036_B", 
            "object": "transformer", 
            "to": "node19 26BA 01B02440036_B", 
            "configuration": "439980_B-CONFIG"
        }, 
        "1936": {
            "phases": "CS", 
            "from": "node10914561091455", 
            "name": "440036_C", 
            "object": "transformer", 
            "to": "node19 26BA 01B02440036_C", 
            "configuration": "439980_C-CONFIG"
        }, 
        "1935": {
            "phases": "AS", 
            "from": "node10914561091455", 
            "name": "440036_A", 
            "object": "transformer", 
            "to": "node19 26BA 01B02440036_A", 
            "configuration": "439980_A-CONFIG"
        }, 
        "1934": {
            "phases": "BS", 
            "from": "node10944971094498", 
            "name": "443121_B", 
            "object": "transformer", 
            "to": "node19 26AD01030B6443121_B", 
            "configuration": "443116_B-CONFIG"
        }, 
        "1939": {
            "phases": "CS", 
            "from": "node10852681085270", 
            "name": "430813_C", 
            "object": "transformer", 
            "to": "node19 27AA0102002A430813_C", 
            "configuration": "430808_C-CONFIG"
        }, 
        "1938": {
            "phases": "AS", 
            "from": "node10852681085270", 
            "name": "430813_A", 
            "object": "transformer", 
            "to": "node19 27AA0102002A430813_A", 
            "configuration": "443116_A-CONFIG"
        }, 
        "847": {
            "phases": "ABC", 
            "name": "node95963-A95963-B", 
            "object": "node", 
            "longitude": "282.146970744", 
            "nominal_voltage": "7200.0", 
            "latitude": "397.653641368"
        }, 
        "846": {
            "phases": "ABC", 
            "name": "node95963-B1100768", 
            "object": "node", 
            "longitude": "282.146970744", 
            "nominal_voltage": "7200.0", 
            "latitude": "397.653641368"
        }, 
        "845": {
            "phases": "ABC", 
            "name": "node110076896363-A", 
            "object": "node", 
            "longitude": "282.146970744", 
            "nominal_voltage": "7200.0", 
            "latitude": "397.653641368"
        }, 
        "844": {
            "phases": "ABC", 
            "name": "node96363-A96363-B", 
            "object": "node", 
            "longitude": "198.479612992", 
            "nominal_voltage": "7200.0", 
            "latitude": "605.577113979"
        }, 
        "843": {
            "phases": "ABC", 
            "name": "node96363-B1100598", 
            "object": "node", 
            "longitude": "198.479612992", 
            "nominal_voltage": "7200.0", 
            "latitude": "605.577113979"
        }, 
        "842": {
            "phases": "ABC", 
            "name": "node1078963R92890", 
            "object": "node", 
            "longitude": "196.63671965", 
            "nominal_voltage": "7200.0", 
            "latitude": "601.137081491"
        }, 
        "841": {
            "phases": "ABC", 
            "name": "nodeR928901078962", 
            "object": "node", 
            "longitude": "197.189587653", 
            "nominal_voltage": "7200.0", 
            "latitude": "605.577113979"
        }, 
        "840": {
            "phases": "ABC", 
            "name": "node94921-A1073935", 
            "object": "node", 
            "longitude": "198.848191661", 
            "nominal_voltage": "7200.0", 
            "latitude": "609.583972566"
        }, 
        "849": {
            "phases": "ABC", 
            "name": "node10811251100769", 
            "object": "node", 
            "longitude": "277.908316056", 
            "nominal_voltage": "7200.0", 
            "latitude": "395.596065337"
        }, 
        "848": {
            "phases": "ABC", 
            "name": "node110076995963-A", 
            "object": "node", 
            "longitude": "281.778392076", 
            "nominal_voltage": "7200.0", 
            "latitude": "397.437054418"
        }, 
        "663": {
            "phases": "ABC", 
            "name": "node100703-B1099585", 
            "object": "node", 
            "longitude": "583.275742916", 
            "nominal_voltage": "7200.0", 
            "latitude": "1067.34049274"
        }, 
        "1587": {
            "impedance_pf_12": "0.98", 
            "name": "19 23CA 06008U_B", 
            "parent": "node19 23CA 06002426808_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "36.7107618522", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "245.882229171", 
            "base_power_12": "scadaLoads.value*1786.75494763"
        }, 
        "1739": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DD 002_A", 
            "parent": "node19 23DD 002442217_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "196.23620195", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "644.116322364", 
            "base_power_12": "scadaLoads.value*42.7275882124"
        }, 
        "1738": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01004A_B", 
            "parent": "node19 25AA 01001430601_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "537.048164166", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1151.32245058", 
            "base_power_12": "scadaLoads.value*24335.3889274"
        }, 
        "1731": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01004_C", 
            "parent": "node19 25AA 01001430601_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "543.183267058", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1159.78408043", 
            "base_power_12": "scadaLoads.value*418.022375871"
        }, 
        "1730": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01004_A", 
            "parent": "node19 25AA 01001430601_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "535.713080863", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1148.4810178", 
            "base_power_12": "scadaLoads.value*418.022375871"
        }, 
        "1733": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01001H_A", 
            "parent": "node19 25AA 01001430601_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "533.89918122", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1147.78081657", 
            "base_power_12": "scadaLoads.value*2879.85255293"
        }, 
        "1732": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01004_B", 
            "parent": "node19 25AA 01001430601_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "531.945791609", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1153.27872763", 
            "base_power_12": "scadaLoads.value*418.022375871"
        }, 
        "662": {
            "phases": "ABC", 
            "name": "node10995851151930", 
            "object": "node", 
            "longitude": "583.275742916", 
            "nominal_voltage": "7200.0", 
            "latitude": "1067.34049274"
        }, 
        "1734": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01001H_C", 
            "parent": "node19 25AA 01001430601_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "537.91951089", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1154.48051093", 
            "base_power_12": "scadaLoads.value*2879.85255293"
        }, 
        "1737": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01004A_C", 
            "parent": "node19 25AA 01001430601_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "541.912272416", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1158.72132556", 
            "base_power_12": "scadaLoads.value*24335.3889274"
        }, 
        "1736": {
            "impedance_pf_12": "0.98", 
            "name": "19 25AA 01004A_A", 
            "parent": "node19 25AA 01001430601_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "538.726768219", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "1152.2511679", 
            "base_power_12": "scadaLoads.value*24335.3889274"
        }, 
        "753": {
            "phases": "ABC", 
            "name": "node10849791078944", 
            "object": "node", 
            "longitude": "529.647546648", 
            "nominal_voltage": "7200.0", 
            "latitude": "1149.21036008"
        }, 
        "752": {
            "phases": "ABC", 
            "name": "node1078944R92881", 
            "object": "node", 
            "longitude": "464.040543654", 
            "nominal_voltage": "7200.0", 
            "latitude": "1121.05405649"
        }, 
        "751": {
            "phases": "ABC", 
            "name": "nodeR928811078943", 
            "object": "node", 
            "longitude": "406.7265607", 
            "nominal_voltage": "7200.0", 
            "latitude": "1088.67430737"
        }, 
        "750": {
            "phases": "ABC", 
            "name": "node10789431100792", 
            "object": "node", 
            "longitude": "406.7265607", 
            "nominal_voltage": "7200.0", 
            "latitude": "1088.67430737"
        }, 
        "757": {
            "phases": "ABC", 
            "name": "node96364-B1100703", 
            "object": "node", 
            "longitude": "368.394379175", 
            "nominal_voltage": "7200.0", 
            "latitude": "1101.77781789"
        }, 
        "756": {
            "phases": "ABC", 
            "name": "node1100790R96397", 
            "object": "node", 
            "longitude": "385.533287261", 
            "nominal_voltage": "7200.0", 
            "latitude": "1077.84495984"
        }, 
        "755": {
            "phases": "ABC", 
            "name": "nodeR963971100789", 
            "object": "node", 
            "longitude": "405.805114029", 
            "nominal_voltage": "7200.0", 
            "latitude": "1095.92997022"
        }, 
        "754": {
            "phases": "ABC", 
            "name": "node102517-B1084979", 
            "object": "node", 
            "longitude": "529.647546648", 
            "nominal_voltage": "7200.0", 
            "latitude": "1149.21036008"
        }, 
        "759": {
            "phases": "ABC", 
            "name": "node110438196364-A", 
            "object": "node", 
            "longitude": "580.511402903", 
            "nominal_voltage": "7200.0", 
            "latitude": "1198.59218482"
        }, 
        "758": {
            "phases": "ABC", 
            "name": "node96364-A96364-B", 
            "object": "node", 
            "longitude": "368.394379175", 
            "nominal_voltage": "7200.0", 
            "latitude": "1101.77781789"
        }, 
        "1595": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001C_C", 
            "parent": "node19 27AA0102001A430814_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "468.195498938", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "65.4404246764", 
            "base_power_12": "scadaLoads.value*15464.4464621"
        }, 
        "506": {
            "phases": "ABC", 
            "name": "node110075395990-A", 
            "object": "node", 
            "longitude": "668.417415342", 
            "nominal_voltage": "7200.0", 
            "latitude": "666.979514484"
        }, 
        "1597": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001D_A", 
            "parent": "node19 27AA0102001A430814_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "479.073133035", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "65.7162872977", 
            "base_power_12": "scadaLoads.value*16464.5810442"
        }, 
        "1596": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001C_B", 
            "parent": "node19 27AA0102001A430814_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "476.242062571", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "67.4998645519", 
            "base_power_12": "scadaLoads.value*15464.4464621"
        }, 
        "1591": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001B_A", 
            "parent": "node19 27AA0102001A430814_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "478.018860025", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "58.4499778102", 
            "base_power_12": "scadaLoads.value*30236.3637647"
        }, 
        "1590": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001A_B", 
            "parent": "node19 27AA0102001A430814_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "479.686418823", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "66.9680693489", 
            "base_power_12": "scadaLoads.value*58472.3769954"
        }, 
        "1593": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001B_B", 
            "parent": "node19 27AA0102001A430814_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "475.747093674", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "70.4431091042", 
            "base_power_12": "scadaLoads.value*30236.3637647"
        }, 
        "1033": {
            "phases": "AS", 
            "name": "node19 23CC 04003A430823_A", 
            "object": "triplex_meter", 
            "longitude": "168.790159063", 
            "nominal_voltage": "120", 
            "latitude": "124.45721719"
        }, 
        "1599": {
            "impedance_pf_12": "0.98", 
            "name": "19 27AA0102001D_B", 
            "parent": "node19 27AA0102001A430814_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "480.477054822", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "71.0198110571", 
            "base_power_12": "scadaLoads.value*16464.5810442"
        }, 
        "504": {
            "phases": "ABC", 
            "name": "node95990-B1100752", 
            "object": "node", 
            "longitude": "668.048836674", 
            "nominal_voltage": "7200.0", 
            "latitude": "666.979514484"
        }, 
        "1025": {
            "phases": "CS", 
            "name": "node19 26AD01030B6443121_C", 
            "object": "triplex_meter", 
            "longitude": "571.680493232", 
            "nominal_voltage": "120", 
            "latitude": "480.190652067"
        }, 
        "1024": {
            "phases": "AS", 
            "name": "node19 26AD01030B6443121_A", 
            "object": "triplex_meter", 
            "longitude": "565.073655362", 
            "nominal_voltage": "120", 
            "latitude": "487.539984224"
        }, 
        "1027": {
            "phases": "AS", 
            "name": "node19 26BA 01B02440036_A", 
            "object": "triplex_meter", 
            "longitude": "409.137014424", 
            "nominal_voltage": "120", 
            "latitude": "285.277199517"
        }, 
        "1031": {
            "phases": "CS", 
            "name": "node19 27AA0102002A430813_C", 
            "object": "triplex_meter", 
            "longitude": "464.047540419", 
            "nominal_voltage": "120", 
            "latitude": "72.6671169625"
        }, 
        "1021": {
            "phases": "AS", 
            "name": "node19 23CC 04004A430822_A", 
            "object": "triplex_meter", 
            "longitude": "155.041437344", 
            "nominal_voltage": "120", 
            "latitude": "114.586773876"
        }, 
        "1020": {
            "phases": "BS", 
            "name": "node19 26AA0102006451582_B", 
            "object": "triplex_meter", 
            "longitude": "347.662883621", 
            "nominal_voltage": "120", 
            "latitude": "634.762591849"
        }, 
        "1023": {
            "phases": "BS", 
            "name": "node19 23CC 04004A430822_B", 
            "object": "triplex_meter", 
            "longitude": "157.837915516", 
            "nominal_voltage": "120", 
            "latitude": "111.768948612"
        }, 
        "1022": {
            "phases": "CS", 
            "name": "node19 23CC 04004A430822_C", 
            "object": "triplex_meter", 
            "longitude": "151.001216753", 
            "nominal_voltage": "120", 
            "latitude": "106.40308113"
        }, 
        "1036": {
            "phases": "AS", 
            "name": "node19 26AD0104009443120_A", 
            "object": "triplex_meter", 
            "longitude": "630.448238324", 
            "nominal_voltage": "120", 
            "latitude": "534.055904516"
        }, 
        "1029": {
            "phases": "BS", 
            "name": "node19 26BA 01B02440036_B", 
            "object": "triplex_meter", 
            "longitude": "402.780440382", 
            "nominal_voltage": "120", 
            "latitude": "288.224713932"
        }, 
        "1028": {
            "phases": "CS", 
            "name": "node19 26BA 01B02440036_C", 
            "object": "triplex_meter", 
            "longitude": "397.385076028", 
            "nominal_voltage": "120", 
            "latitude": "289.050827522"
        }, 
        "1037": {
            "phases": "CS", 
            "name": "node19 26AD0104009443120_C", 
            "object": "triplex_meter", 
            "longitude": "639.755807254", 
            "nominal_voltage": "120", 
            "latitude": "536.550267859"
        }, 
        "1034": {
            "phases": "CS", 
            "name": "node19 23CC 04003A430823_C", 
            "object": "triplex_meter", 
            "longitude": "168.718735935", 
            "nominal_voltage": "120", 
            "latitude": "105.667826558"
        }, 
        "1035": {
            "phases": "BS", 
            "name": "node19 23CC 04003A430823_B", 
            "object": "triplex_meter", 
            "longitude": "173.595676221", 
            "nominal_voltage": "120", 
            "latitude": "106.751513984"
        }, 
        "605": {
            "phases": "ABC", 
            "name": "node95160-B1085256", 
            "object": "node", 
            "longitude": "513.2457959", 
            "nominal_voltage": "7200.0", 
            "latitude": "138.399061457"
        }, 
        "604": {
            "phases": "ABC", 
            "name": "node10852561085257", 
            "object": "node", 
            "longitude": "513.2457959", 
            "nominal_voltage": "7200.0", 
            "latitude": "138.399061457"
        }, 
        "607": {
            "phases": "ABC", 
            "name": "node96280-A96280-B", 
            "object": "node", 
            "longitude": "351.992628427", 
            "nominal_voltage": "7200.0", 
            "latitude": "123.237974912"
        }, 
        "606": {
            "phases": "ABC", 
            "name": "node96280-B1100318", 
            "object": "node", 
            "longitude": "351.992628427", 
            "nominal_voltage": "7200.0", 
            "latitude": "123.237974912"
        }, 
        "601": {
            "phases": "ABC", 
            "name": "nodeR928911078964", 
            "object": "node", 
            "longitude": "356.968440452", 
            "nominal_voltage": "7200.0", 
            "latitude": "125.078963992"
        }, 
        "600": {
            "phases": "ABC", 
            "name": "node10789641100315", 
            "object": "node", 
            "longitude": "356.968440452", 
            "nominal_voltage": "7200.0", 
            "latitude": "125.078963992"
        }, 
        "603": {
            "phases": "ABC", 
            "name": "node10852571085255", 
            "object": "node", 
            "longitude": "517.853029256", 
            "nominal_voltage": "7200.0", 
            "latitude": "145.221550402"
        }, 
        "602": {
            "phases": "ABC", 
            "name": "node1085255R92891", 
            "object": "node", 
            "longitude": "390.69338862", 
            "nominal_voltage": "7200.0", 
            "latitude": "171.428571429"
        }, 
        "1205": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002D_A", 
            "parent": "node19 26AA0105002A443104_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "425.401631732", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "529.707542341", 
            "base_power_12": "scadaLoads.value*5015.29358618"
        }, 
        "1204": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002C_B", 
            "parent": "node19 26AA0105002A443104_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "440.150955675", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "532.987255224", 
            "base_power_12": "scadaLoads.value*2373.77400099"
        }, 
        "1207": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002D_B", 
            "parent": "node19 26AA0105002A443104_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "436.79912376", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "533.749383275", 
            "base_power_12": "scadaLoads.value*5015.29358618"
        }, 
        "1206": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002D_C", 
            "parent": "node19 26AA0105002A443104_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "437.769532208", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "537.993017471", 
            "base_power_12": "scadaLoads.value*5015.29358618"
        }, 
        "609": {
            "phases": "ABC", 
            "name": "node95644-B1100317", 
            "object": "node", 
            "longitude": "333.379405667", 
            "nominal_voltage": "7200.0", 
            "latitude": "87.2845411064"
        }, 
        "1200": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002B_C", 
            "parent": "node19 26AA0105002A443104_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "433.279431422", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "543.988834099", 
            "base_power_12": "scadaLoads.value*3216.35918664"
        }, 
        "1203": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002C_C", 
            "parent": "node19 26AA0105002A443104_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "436.500198923", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "539.352012746", 
            "base_power_12": "scadaLoads.value*2373.77400099"
        }, 
        "1202": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002C_A", 
            "parent": "node19 26AA0105002A443104_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "426.234144365", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "526.210260523", 
            "base_power_12": "scadaLoads.value*2373.77400099"
        }, 
        "1211": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002F_A", 
            "parent": "node19 26AA0105002A443104_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "419.384792417", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "529.545315911", 
            "base_power_12": "scadaLoads.value*905.028028833"
        }, 
        "2030": {
            "property": "power_in.real,power_in.imag", 
            "object": "recorder", 
            "file": "caliSubCheck.csv", 
            "parent": "SUPER LINK", 
            "interval": "3600"
        }, 
        "634": {
            "phases": "ABC", 
            "name": "node96211-B1100101", 
            "object": "node", 
            "longitude": "277.355448053", 
            "nominal_voltage": "7200.0", 
            "latitude": "5.3063802906"
        }, 
        "635": {
            "phases": "ABC", 
            "name": "node96211-A96211-B", 
            "object": "node", 
            "longitude": "277.355448053", 
            "nominal_voltage": "7200.0", 
            "latitude": "5.3063802906"
        }, 
        "1214": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002HSE_A", 
            "parent": "node19 26AA0105002A443104_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "421.101291895", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "529.085302446", 
            "base_power_12": "scadaLoads.value*1513.22539429"
        }, 
        "1215": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AA0105002HSE_C", 
            "parent": "node19 26AA0105002A443104_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "441.828883462", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "543.161415785", 
            "base_power_12": "scadaLoads.value*1513.22539429"
        }, 
        "1111": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D02_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "421.795076377", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "294.027868865", 
            "base_power_12": "scadaLoads.value*45854.7205244"
        }, 
        "1110": {
            "impedance_pf_12": "0.98", 
            "name": "19 24CD 003_A", 
            "parent": "node19 24CD 001431061_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "285.929677365", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "923.22429509", 
            "base_power_12": "scadaLoads.value*49.734386123"
        }, 
        "1113": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D02_B", 
            "parent": "node19 26BA 01D02440038_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "424.086993906", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "284.684524409", 
            "base_power_12": "scadaLoads.value*45854.7205244"
        }, 
        "1112": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D02_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.128136532", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "293.505681974", 
            "base_power_12": "scadaLoads.value*45854.7205244"
        }, 
        "1115": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D04_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "415.901905967", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "292.951909647", 
            "base_power_12": "scadaLoads.value*3699.92179271"
        }, 
        "1114": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D04_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "427.703964352", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "293.291771557", 
            "base_power_12": "scadaLoads.value*3699.92179271"
        }, 
        "1117": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D05_A", 
            "parent": "node19 26BA 01D02440038_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "425.379896104", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "289.39751923", 
            "base_power_12": "scadaLoads.value*3906.1079826"
        }, 
        "464": {
            "status": "CLOSED", 
            "phases": "ACB", 
            "from": "node95706-B1100273", 
            "name": "95706-B", 
            "object": "switch", 
            "longitude": "304.814558857", 
            "to": "node95706-A95706-B", 
            "latitude": "118.473061998"
        }, 
        "1119": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D05_B", 
            "parent": "node19 26BA 01D02440038_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "426.68237423", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "291.807508482", 
            "base_power_12": "scadaLoads.value*3906.1079826"
        }, 
        "1118": {
            "impedance_pf_12": "0.98", 
            "name": "19 26BA 01D05_C", 
            "parent": "node19 26BA 01D02440038_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "412.70629095", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "299.904558706", 
            "base_power_12": "scadaLoads.value*3906.1079826"
        }, 
        "467": {
            "phases": "ACB", 
            "from": "node10789421100274", 
            "name": "1078942", 
            "object": "underground_line", 
            "longitude": "300.207325501", 
            "to": "nodeR928801078942", 
            "length": "27", 
            "latitude": "116.632072918", 
            "configuration": "1085257-LINECONFIG"
        }, 
        "1449": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AC01030B1_C", 
            "parent": "node19 26AC01030B1443116_C", 
            "phases": "CS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "545.323556581", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "464.334522977", 
            "base_power_12": "scadaLoads.value*34045.4345609"
        }, 
        "1448": {
            "impedance_pf_12": "0.98", 
            "name": "19 26AC01030B1_A", 
            "parent": "node19 26AC01030B1443116_A", 
            "phases": "AS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "542.522092429", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "452.965827727", 
            "base_power_12": "scadaLoads.value*34045.4345609"
        }, 
        "466": {
            "phases": "ACB", 
            "from": "node110027495706-A", 
            "name": "1100274", 
            "object": "underground_line", 
            "longitude": "304.445980189", 
            "to": "node10789421100274", 
            "length": "10", 
            "latitude": "118.256475047", 
            "configuration": "1100101-LINECONFIG"
        }, 
        "1357": {
            "impedance_pf_12": "0.98", 
            "name": "19 23DB 319_B", 
            "parent": "node19 23CA0101001450147_B", 
            "phases": "BS", 
            "object": "triplex_load", 
            "power_pf_12": "0.90", 
            "longitude": "30.065096419", 
            "power_fraction_12": "0.3", 
            "impedance_fraction_12": "0.7", 
            "nominal_voltage": "120", 
            "latitude": "334.168118604", 
            "base_power_12": "scadaLoads.value*0.0"
        }, 
        "460": {
            "phases": "ACB", 
            "from": "node10808481100068", 
            "name": "1100070", 
            "object": "underground_line", 
            "longitude": "324.164938954", 
