clock {
	timezone PST+8PDT;
	starttime '2011-04-13 00:00:00';
	stoptime '2011-04-27 00:00:00';
};

#set minimum_timestep=3600;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object node {
	phases ABCN;
	name FRIENDSHIP;
	bustype SWING;
	nominal_voltage 7200.0;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16.0;
	PT_phase ABC;
	name REG27-CONFIG;
	band_center 7500.0;
	current_transducer_ratio 328;
	tap_pos_B 1;
	tap_pos_C 1;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase ABC;
	power_transducer_ratio 60.0;
	band_width 100.0;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	Type A;
	lower_taps 16.0;
};

object regulator {
	phases ACB;
	from FRIENDSHIP;
	name REG27;
	to node958175REG27;
	configuration REG27-CONFIG;
	groupid swingKids;
};

object underground_line {
	phases ACB;
	from node958175REG27;
	name 958175;
	to nodeRFRN1-R0001x1958175;
	length 24;
	configuration 978204-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeRFRN1-R0001x1958175;
	name RFRN1-R0001x1;
	current_limit 9999.0 A;
	to node958178RFRN1-R0001x1;
};

object underground_line {
	phases ACB;
	from node958178RFRN1-R0001x1;
	name 958178;
	to node958179958178;
	length 780;
	configuration 978204-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node958179958178;
	name 958179;
	to node978195958179;
	length 860;
	configuration 978204-LINECONFIG;
};

object underground_line_conductor {
	conductor_gmr 0.02603;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.23232;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.580004;
	neutral_strands 16;
	neutral_resistance 702.24;
	neutral_diameter 0.160008;
	conductor_diameter 0.810000;
	shield_gmr 0.000000;
	name 978195-LINECONFIGunderground_line_conductor604;
};

object underground_line {
	phases ACB;
	from node978195958179;
	name 978195;
	to node978172978195;
	length 1970;
	configuration 978204-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node978172978195;
	name 978172;
	to node978174978172;
	length 780;
	configuration 978204-LINECONFIG;
};

object underground_line {
	phases B;
	from node978174978172;
	name 978174;
	to nodeF28653x1978174;
	length 30;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28653x1978174;
	name F28653x1;
	current_limit 9999.0 A;
	to node978192F28653x1;
};

object underground_line {
	phases B;
	from node978192F28653x1;
	name 978192;
	to node949317978192;
	length 40;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node949317978192;
	name 949317;
	to node949318949317;
	length 469;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node949318949317;
	name 949318;
	to nodeT14104949318;
	length 519;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node949318949317;
	name 949319;
	to nodeT14100949319;
	length 40;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases C;
	from node978174978172;
	name 978200;
	to nodeR2911x1978200;
	length 314;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2911x1978200;
	name R2911x1;
	current_limit 9999.0 A;
	to node839461R2911x1;
};

object overhead_line {
	phases CN;
	from node839461R2911x1;
	name 839461;
	to node839464839461;
	length 60;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839464839461;
	name 839464;
	to node839466839464;
	length 111;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839466839464;
	name 839466;
	to node839469839466;
	length 207;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839469839466;
	name 839469;
	to node839471839469;
	length 226;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839471839469;
	name 839471;
	to node956777839471;
	length 120;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node956777839471;
	name 956777;
	to node839473956777;
	length 130;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839473956777;
	name 839473;
	to node839475839473;
	length 226;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839475839473;
	name 839475;
	to node839477839475;
	length 262;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839477839475;
	name 839477;
	to node839479839477;
	length 81;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839479839477;
	name 839479;
	to node839481839479;
	length 243;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839481839479;
	name 839481;
	to node839483839481;
	length 183;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839483839481;
	name 839483;
	to node839484839483;
	length 98;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839484839483;
	name 839484;
	to node839486839484;
	length 10;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839486839484;
	name 839486;
	to node839488839486;
	length 223;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839488839486;
	name 839488;
	to node839490839488;
	length 219;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839490839488;
	name 839490;
	to node839491839490;
	length 178;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839491839490;
	name 839491;
	to node974130839491;
	length 135;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node974130839491;
	name 974130;
	to node839493974130;
	length 120;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839493974130;
	name 839493;
	to node839496839493;
	length 261;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839496839493;
	name 839496;
	to node839497839496;
	length 56;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839497839496;
	name 839497;
	to node839499839497;
	length 191;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839499839497;
	name 839499;
	to node839502839499;
	length 223;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839502839499;
	name 839502;
	to node839503839502;
	length 91;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node839503839502;
	name 839503;
	to node839505839503;
	length 134;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node839505839503;
	name 839505;
	to nodeFFRN1-F008x1839505;
	length 18;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F008x1839505;
	name FFRN1-F008x1;
	current_limit 9999.0 A;
	to node839506FFRN1-F008x1;
};

object underground_line {
	phases C;
	from node839506FFRN1-F008x1;
	name 839506;
	to node839509839506;
	length 65;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839509839506;
	name 839509;
	to node839511839509;
	length 136;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839511839509;
	name 839511;
	to node839512839511;
	length 53;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839512839511;
	name 839512;
	to node839514839512;
	length 206;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839514839512;
	name 839514;
	to node910237839514;
	length 184;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node910237839514;
	name 910237;
	to node906381910237;
	length 129;
	configuration 906381-LINECONFIG;
};

object line_configuration {
	spacing 841826-LINESPACING;
	name 906381-LINECONFIG;
	conductor_C 841826-LINECONFIGunderground_line_conductor393204;
};

object underground_line {
	phases C;
	from node906381910237;
	name 906381;
	to node839516906381;
	length 134;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839516906381;
	name 839516;
	to node839517839516;
	length 40;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839517839516;
	name 839517;
	to node839519839517;
	length 165;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839519839517;
	name 839519;
	to node839521839519;
	length 174;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node839521839519;
	name 839521;
	to node1806-0087839521;
	length 331;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node906381910237;
	name 906382;
	to nodeT4303906382;
	length 194;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910237839514;
	name 910238;
	to nodeT4006910238;
	length 204;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node839512839511;
	name 970774;
	to nodeT28678970774;
	length 80;
	configuration 970069-LINECONFIG;
};

object line_configuration {
	name 978204-LINECONFIG;
	spacing 917232-LINESPACING;
	conductor_A 978195-LINECONFIGunderground_line_conductor604;
	conductor_C 978195-LINECONFIGunderground_line_conductor604;
	conductor_B 978195-LINECONFIGunderground_line_conductor604;
};

object underground_line {
	phases ACB;
	from node978174978172;
	name 978204;
	to node978186978204;
	length 66;
	configuration 978204-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978186978204;
	name 978186;
	to node978169978186;
	length 270;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978169978186;
	name 978169;
	to node978180978169;
	length 230;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978180978169;
	name 978180;
	to node978184978180;
	length 180;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978184978180;
	name 978184;
	to node978198978184;
	length 188;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978198978184;
	name 978198;
	to node978173978198;
	length 297;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978173978198;
	name 978173;
	to node978185978173;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 0.216;
	name 978185_conductor_B;
	geometric_mean_radius 0.0304;
};

object overhead_line {
	phases ACBN;
	from node978185978173;
	name 978185;
	to node978190978185;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978190978185;
	name 978190;
	to node978196978190;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978196978190;
	name 978196;
	to node978178978196;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978178978196;
	name 978178;
	to node978171978178;
	length 280;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978171978178;
	name 978171;
	to node978175978171;
	length 250;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978175978171;
	name 978175;
	to node978181978175;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978181978175;
	name 978181;
	to node978197978181;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978197978181;
	name 978197;
	to node978176978197;
	length 225;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978176978197;
	name 978176;
	to node978189978176;
	length 203;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978189978176;
	name 978189;
	to node978202978189;
	length 203;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978202978189;
	name 978202;
	to node978182978202;
	length 203;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node978182978202;
	name 978182;
	to node978177978182;
	length 75;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node978177978182;
	name 978177;
	to node841713978177;
	length 82;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841713978177;
	name 841713;
	to nodeR2909x1841713;
	length 10;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2909x1841713;
	name R2909x1;
	current_limit 9999.0 A;
	to node841714R2909x1;
};

object overhead_line {
	phases BN;
	from node841714R2909x1;
	name 841714;
	to node841715841714;
	length 509;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841715841714;
	name 841715;
	to node969649841715;
	length 40;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node969649841715;
	name 969649;
	to node841718969649;
	length 440;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841718969649;
	name 841718;
	to node841719841718;
	length 1043;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841719841718;
	name 841719;
	to node841720841719;
	length 290;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841720841719;
	name 841720;
	to node841722841720;
	length 233;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841722841720;
	name 841722;
	to node841723841722;
	length 143;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841723841722;
	name 841723;
	to nodeFFRN1-F011x1841723;
	length 75;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F011x1841723;
	name FFRN1-F011x1;
	current_limit 9999.0 A;
	to node841724FFRN1-F011x1;
};

object underground_line {
	phases B;
	from node841724FFRN1-F011x1;
	name 841724;
	to node841725841724;
	length 81;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841725841724;
	name 841725;
	to node1806-0099841725;
	length 135;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841723841722;
	name 841739;
	to node1806-28-011841739;
	length 331;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841723841722;
	name 841740;
	to node841727841740;
	length 356;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841727841740;
	name 841727;
	to nodeF18526x1841727;
	length 30;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18526x1841727;
	name F18526x1;
	current_limit 9999.0 A;
	to node939255F18526x1;
};

object underground_line {
	phases B;
	from node939255F18526x1;
	name 939255;
	to node841728939255;
	length 281;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841728939255;
	name 841728;
	to node1806-0098841728;
	length 254;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841727841740;
	name 939235;
	to node841734939235;
	length 338;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841734939235;
	name 841734;
	to nodeF18527x1841734;
	length 16;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18527x1841734;
	name F18527x1;
	current_limit 9999.0 A;
	to node939275F18527x1;
};

object underground_line {
	phases B;
	from node939275F18527x1;
	name 939275;
	to node841736939275;
	length 312;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841736939275;
	name 841736;
	to nodeT18549841736;
	length 126;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841734939235;
	name 841742;
	to node841744841742;
	length 565;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841744841742;
	name 841744;
	to node841748841744;
	length 302;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841748841744;
	name 841748;
	to node923535841748;
	length 869;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node923535841748;
	name 923535;
	to node923536923535;
	length 20;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923536923535;
	name 923536;
	to node841999923536;
	length 1275;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841999923536;
	name 841999;
	to nodeT10512841999;
	length 510;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841999923536;
	name 923537;
	to nodeT10513923537;
	length 465;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841999923536;
	name 923538;
	to node841997923538;
	length 1385;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841997923538;
	name 841997;
	to nodeT10515841997;
	length 1271;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923536923535;
	name 923594;
	to node923593923594;
	length 134;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node923593923594;
	name 923593;
	to node841751923593;
	length 304;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841751923593;
	name 841751;
	to nodeFFRN1-F081x1841751;
	length 104;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F081x1841751;
	name FFRN1-F081x1;
	current_limit 9999.0 A;
	to node841752FFRN1-F081x1;
};

object underground_line {
	phases B;
	from node841752FFRN1-F081x1;
	name 841752;
	to node1806-0198841752;
	length 604;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841751923593;
	name 841754;
	to node841755841754;
	length 71;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841755841754;
	name 841755;
	to node841757841755;
	length 208;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841757841755;
	name 841757;
	to node841759841757;
	length 334;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841759841757;
	name 841759;
	to node841760841759;
	length 352;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841760841759;
	name 841760;
	to node841762841760;
	length 210;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841762841760;
	name 841762;
	to node841763841762;
	length 31;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841763841762;
	name 841763;
	to nodeFFRN1-F140x1841763;
	length 18;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F140x1841763;
	name FFRN1-F140x1;
	current_limit 9999.0 A;
	to node841764FFRN1-F140x1;
};

object underground_line {
	phases B;
	from node841764FFRN1-F140x1;
	name 841764;
	to node1806-0062841764;
	length 400;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841763841762;
	name 841766;
	to node841767841766;
	length 352;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841767841766;
	name 841767;
	to nodeFFRN1-F176x1841767;
	length 54;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F176x1841767;
	name FFRN1-F176x1;
	current_limit 9999.0 A;
	to node841768FFRN1-F176x1;
};

object underground_line {
	phases B;
	from node841768FFRN1-F176x1;
	name 841768;
	to node1806-0088841768;
	length 577;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841767841766;
	name 841770;
	to node923342841770;
	length 342;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node923342841770;
	name 923342;
	to node841771923342;
	length 136;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841771923342;
	name 841771;
	to nodeFFRN1-F196x1841771;
	length 197;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F196x1841771;
	name FFRN1-F196x1;
	current_limit 9999.0 A;
	to node841772FFRN1-F196x1;
};

object underground_line {
	phases B;
	from node841772FFRN1-F196x1;
	name 841772;
	to node1806-0190841772;
	length 210;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841771923342;
	name 841775;
	to node926654841775;
	length 1192;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node926654841775;
	name 926654;
	to node1806-33-057926654;
	length 1630;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841755841754;
	name 841777;
	to nodeFFRN1-F217x1841777;
	length 96;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F217x1841777;
	name FFRN1-F217x1;
	current_limit 9999.0 A;
	to node841778FFRN1-F217x1;
};

object underground_line {
	phases B;
	from node841778FFRN1-F217x1;
	name 841778;
	to node1806-0245841778;
	length 646;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923536923535;
	name 923596;
	to node923597923596;
	length 165;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923597923596;
	name 923597;
	to nodeT10500923597;
	length 20;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923597923596;
	name 923599;
	to node923601923599;
	length 300;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923601923599;
	name 923601;
	to nodeT10502923601;
	length 200;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923601923599;
	name 923604;
	to node923605923604;
	length 275;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923605923604;
	name 923605;
	to node921618923605;
	length 239;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921618923605;
	name 921618;
	to node921620921618;
	length 352;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921620921618;
	name 921620;
	to node923606921620;
	length 122;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923606921620;
	name 923606;
	to nodeT7804923606;
	length 300;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923605923604;
	name 923607;
	to node913658923607;
	length 680;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node913658923607;
	name 913658;
	to nodeT4020913658;
	length 164;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node913658923607;
	name 914581;
	to node913607914581;
	length 346;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node913607914581;
	name 913607;
	to node923608913607;
	length 260;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923608913607;
	name 923608;
	to node841793923608;
	length 1875;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841793923608;
	name 841793;
	to node923610841793;
	length 252;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node923610841793;
	name 923610;
	to nodeT10505923610;
	length 20;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841793923608;
	name 923609;
	to nodeT10506923609;
	length 677;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841793923608;
	name 923611;
	to node923612923611;
	length 890;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923612923611;
	name 923612;
	to node923614923612;
	length 890;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node923614923612;
	name 923614;
	to node981769923614;
	length 50;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981769923614;
	name 981769;
	to node981766981769;
	length 240;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981766981769;
	name 981766;
	to node981768981766;
	length 324;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981768981766;
	name 981768;
	to node981775981768;
	length 360;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981775981768;
	name 981775;
	to node981773981775;
	length 240;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981773981775;
	name 981773;
	to node981765981773;
	length 360;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981765981773;
	name 981765;
	to node981777981765;
	length 360;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981777981765;
	name 981777;
	to node981783981777;
	length 272;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981783981777;
	name 981783;
	to node981767981783;
	length 250;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981767981783;
	name 981767;
	to node981781981767;
	length 300;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981781981767;
	name 981781;
	to node981779981781;
	length 300;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981779981781;
	name 981779;
	to node981772981779;
	length 294;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981772981779;
	name 981772;
	to node981776981772;
	length 310;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981776981772;
	name 981776;
	to node981774981776;
	length 300;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981774981776;
	name 981774;
	to node981771981774;
	length 240;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981771981774;
	name 981771;
	to node981778981771;
	length 350;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981778981771;
	name 981778;
	to node981782981778;
	length 300;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981782981778;
	name 981782;
	to node981770981782;
	length 270;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node981770981782;
	name 981770;
	to node6920x1-Bx1981770;
	length 20;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node923614923612;
	name 923615;
	to node928725923615;
	length 310;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928725923615;
	name 928725;
	to node928730928725;
	length 384;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928730928725;
	name 928730;
	to node928731928730;
	length 742;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928731928730;
	name 928731;
	to node928127928731;
	length 935;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928127928731;
	name 928127;
	to nodeT7903928127;
	length 1096;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928127928731;
	name 928733;
	to nodeT7871928733;
	length 32;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928127928731;
	name 928735;
	to node837409928735;
	length 250;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837409928735;
	name 837409;
	to node924936837409;
	length 812;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node924936837409;
	name 924936;
	to node965706924936;
	length 573;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node965706924936;
	name 965706;
	to node965707965706;
	length 501;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node965707965706;
	name 965707;
	to node837415965707;
	length 382;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837415965707;
	name 837415;
	to node837416837415;
	length 318;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837416837415;
	name 837416;
	to node837417837416;
	length 24;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837417837416;
	name 837417;
	to node928193837417;
	length 338;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928193837417;
	name 928193;
	to nodeT12193928193;
	length 118;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924936837409;
	name 924937;
	to nodeT14008924937;
	length 250;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node837409928735;
	name 928736;
	to node928741928736;
	length 350;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928741928736;
	name 928741;
	to node928742928741;
	length 770;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928742928741;
	name 928742;
	to node928748928742;
	length 578;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928748928742;
	name 928748;
	to node928749928748;
	length 556;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928749928748;
	name 928749;
	to nodeT15654928749;
	length 336;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928749928748;
	name 928750;
	to node928752928750;
	length 1608;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node928752928750;
	name 928752;
	to node6159x1-A928752;
	length 220;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841720841719;
	name 842003;
	to nodeF21679x1842003;
	length 50;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF21679x1842003;
	name F21679x1;
	current_limit 9999.0 A;
	to node842004F21679x1;
};

object underground_line {
	phases B;
	from node842004F21679x1;
	name 842004;
	to node842006842004;
	length 489;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node842006842004;
	name 842006;
	to nodeT18597842006;
	length 763;
	configuration 929369-LINECONFIG;
};

object line_configuration {
	name 978187-LINECONFIG;
	spacing 985293-LINESPACING;
	conductor_N 926524_conductor_C;
	conductor_A 978185_conductor_B;
	conductor_C 978185_conductor_B;
	conductor_B 978185_conductor_B;
};

object overhead_line {
	phases ACBN;
	from node978182978202;
	name 978187;
	to node979018978187;
	length 292;
	configuration 978187-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979018978187;
	name 979018;
	to node979019979018;
	length 60;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979019979018;
	name 979019;
	to node978936979019;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978936979019;
	name 978936;
	to node978937978936;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978937978936;
	name 978937;
	to node978938978937;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978938978937;
	name 978938;
	to node978939978938;
	length 250;
	configuration 978939-LINECONFIG;
};

object line_configuration {
	name 978939-LINECONFIG;
	spacing 985293-LINESPACING;
	conductor_N 985293_conductor_N;
	conductor_A 985322_conductor_B;
	conductor_C 985322_conductor_B;
	conductor_B 985322_conductor_B;
};

object overhead_line {
	phases ACBN;
	from node978939978938;
	name 978939;
	to node978940978939;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978940978939;
	name 978940;
	to node979020978940;
	length 230;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979020978940;
	name 979020;
	to node979022979020;
	length 225;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979022979020;
	name 979022;
	to node925819979022;
	length 305;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases B;
	from node925819979022;
	name 925819;
	to nodeF10787x1925819;
	length 20;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF10787x1925819;
	name F10787x1;
	current_limit 9999.0 A;
	to node925823F10787x1;
};

object underground_line {
	phases B;
	from node925823F10787x1;
	name 925823;
	to node925820925823;
	length 205;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node925820925823;
	name 925820;
	to nodeT10789925820;
	length 620;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node925819979022;
	name 979023;
	to node979024979023;
	length 250;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node979024979023;
	name 979024;
	to nodeF28659x1979024;
	length 30;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28659x1979024;
	name F28659x1;
	current_limit 9999.0 A;
	to node839562F28659x1;
};

object underground_line {
	phases A;
	from node839562F28659x1;
	name 839562;
	to nodeT28660839562;
	length 252;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node979024979023;
	name 979025;
	to node979026979025;
	length 250;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979026979025;
	name 979026;
	to node839565979026;
	length 20;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839565979026;
	name 839565;
	to node979021839565;
	length 963;
	configuration 917226-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979021839565;
	name 979021;
	to node978941979021;
	length 214;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978941979021;
	name 978941;
	to node979028978941;
	length 214;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979028978941;
	name 979028;
	to node979029979028;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979029979028;
	name 979029;
	to node979030979029;
	length 300;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979030979029;
	name 979030;
	to node979031979030;
	length 310;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979031979030;
	name 979031;
	to node979032979031;
	length 174;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979032979031;
	name 979032;
	to node976752979032;
	length 174;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node976752979032;
	name 976752;
	to node976753976752;
	length 60;
	configuration 979060-LINECONFIG;
};

object underground_line {
	phases A;
	from node976753976752;
	name 976753;
	to nodeR28918x1976753;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR28918x1976753;
	name R28918x1;
	current_limit 9999.0 A;
	to node976756R28918x1;
};

object underground_line {
	phases A;
	from node976756R28918x1;
	name 976756;
	to node976759976756;
	length 26;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976759976756;
	name 976759;
	to node976764976759;
	length 730;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976764976759;
	name 976764;
	to node976754976764;
	length 372;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976754976764;
	name 976754;
	to node976774976754;
	length 20;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node976774976754;
	name 976774;
	to nodeF28814x1976774;
	length 10;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28814x1976774;
	name F28814x1;
	current_limit 9999.0 A;
	to node976760F28814x1;
};

object overhead_line {
	phases A;
	from node976760F28814x1;
	name 976760;
	to node1806-20-027976760;
	length 180;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node976754976764;
	name 976758;
	to node914393976758;
	length 1420;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node914393976758;
	name 914393;
	to node914391914393;
	length 120;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node914391914393;
	name 914391;
	to nodeT3935914391;
	length 126;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node914393976758;
	name 976755;
	to node910687976755;
	length 802;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node910687976755;
	name 910687;
	to nodeT4205910687;
	length 420;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node910687976755;
	name 976765;
	to node976750976765;
	length 804;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976750976765;
	name 976750;
	to node976773976750;
	length 480;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976773976750;
	name 976773;
	to node976762976773;
	length 398;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976762976773;
	name 976762;
	to node976768976762;
	length 338;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976768976762;
	name 976768;
	to node976757976768;
	length 686;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976757976768;
	name 976757;
	to node976749976757;
	length 418;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976749976757;
	name 976749;
	to node976751976749;
	length 692;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976751976749;
	name 976751;
	to nodeT28813976751;
	length 132;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976751976749;
	name 976766;
	to node12286x1-Ax1976766;
	length 678;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976762976773;
	name 976767;
	to nodeT28808976767;
	length 124;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976750976765;
	name 976761;
	to node976772976761;
	length 60;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node976772976761;
	name 976772;
	to nodeF28815x1976772;
	length 240;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28815x1976772;
	name F28815x1;
	current_limit 9999.0 A;
	to node976771F28815x1;
};

object overhead_line {
	phases AN;
	from node976771F28815x1;
	name 976771;
	to node839661976771;
	length 240;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839661976771;
	name 839661;
	to node839663839661;
	length 324;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839663839661;
	name 839663;
	to node839665839663;
	length 269;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839665839663;
	name 839665;
	to node1806-20-026839665;
	length 448;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node839661976771;
	name 976776;
	to nodeT28805976776;
	length 222;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976750976765;
	name 976763;
	to nodeF28919x1976763;
	length 20;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28919x1976763;
	name F28919x1;
	current_limit 9999.0 A;
	to node976775F28919x1;
};

object underground_line {
	phases A;
	from node976775F28919x1;
	name 976775;
	to node962362976775;
	length 1655;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962362976775;
	name 962362;
	to nodeT16939962362;
	length 212;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962362976775;
	name 962382;
	to node962381962382;
	length 1760;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962381962382;
	name 962381;
	to node962401962381;
	length 840;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962401962381;
	name 962401;
	to node839583962401;
	length 596.902;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839583962401;
	name 839583;
	to node1806-0229839583;
	length 718;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node962381962382;
	name 962383;
	to nodeT16942962383;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976764976759;
	name 976769;
	to nodeT28801976769;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976752979032;
	name 979033;
	to nodeF16133x1979033;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF16133x1979033;
	name F16133x1;
	current_limit 9999.0 A;
	to node979034F16133x1;
};

object underground_line {
	phases A;
	from node979034F16133x1;
	name 979034;
	to node948315979034;
	length 720;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node948315979034;
	name 948315;
	to node839677948315;
	length 630;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839677948315;
	name 839677;
	to nodeT16137839677;
	length 467;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node839677948315;
	name 948335;
	to nodeT16135948335;
	length 20;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node976752979032;
	name 979035;
	to node979036979035;
	length 275;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979036979035;
	name 979036;
	to node978942979036;
	length 213;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978942979036;
	name 978942;
	to node978943978942;
	length 212;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978943978942;
	name 978943;
	to node978944978943;
	length 212;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978944978943;
	name 978944;
	to node978946978944;
	length 296;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node978946978944;
	name 978946;
	to nodeF28663x1978946;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28663x1978946;
	name F28663x1;
	current_limit 9999.0 A;
	to node841704F28663x1;
};

object underground_line {
	phases C;
	from node841704F28663x1;
	name 841704;
	to nodeT28664841704;
	length 360;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978946978944;
	name 978947;
	to node978948978947;
	length 170;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978948978947;
	name 978948;
	to node978949978948;
	length 168;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978949978948;
	name 978949;
	to node978952978949;
	length 318;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978952978949;
	name 978952;
	to node978953978952;
	length 215;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978953978952;
	name 978953;
	to node978954978953;
	length 215;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978954978953;
	name 978954;
	to node978955978954;
	length 215;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978955978954;
	name 978955;
	to node978956978955;
	length 275;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978956978955;
	name 978956;
	to node978957978956;
	length 275;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978957978956;
	name 978957;
	to node978958978957;
	length 275;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978958978957;
	name 978958;
	to node978959978958;
	length 241;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978959978958;
	name 978959;
	to node978960978959;
	length 241;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978960978959;
	name 978960;
	to node978962978960;
	length 240;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node978962978960;
	name 978962;
	to nodeF28670x1978962;
	length 10;
	configuration 841685-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28670x1978962;
	name F28670x1;
	current_limit 9999.0 A;
	to node839697F28670x1;
};

object underground_line {
	phases ACB;
	from node839697F28670x1;
	name 839697;
	to nodeT28671839697;
	length 1380;
	configuration 841685-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978962978960;
	name 978963;
	to node839701978963;
	length 141;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases C;
	from node839701978963;
	name 839701;
	to nodeF28672x1839701;
	length 88;
	configuration 839705-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28672x1839701;
	name F28672x1;
	current_limit 9999.0 A;
	to node979056F28672x1;
};

object overhead_line {
	phases CN;
	from node979056F28672x1;
	name 979056;
	to node839702979056;
	length 220;
	configuration 839705-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node839702979056;
	name 839702;
	to node839705839702;
	length 750;
	configuration 839705-LINECONFIG;
};

object line_configuration {
	conductor_N 949217_conductor_N;
	spacing 840429-LINESPACING;
	name 839705-LINECONFIG;
	conductor_C 949217_conductor_N;
};

object overhead_line {
	phases C;
	from node839705839702;
	name 839705;
	to node839707839705;
	length 447;
	configuration 839705-LINECONFIG;
};

object underground_line {
	phases C;
	from node839707839705;
	name 839707;
	to node983134839707;
	length 235;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node983134839707;
	name 983134;
	to node979055983134;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979055983134;
	name 979055;
	to node1806-0253979055;
	length 312;
	configuration 970069-LINECONFIG;
};

object line_configuration {
	spacing 841826-LINESPACING;
	name 970069-LINECONFIG;
	conductor_C 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases C;
	from node839705839702;
	name 970069;
	to node936818970069;
	length 56;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node936818970069;
	name 936818;
	to node1806-21-003936818;
	length 312;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node839701978963;
	name 978965;
	to node978966978965;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978966978965;
	name 978966;
	to node978967978966;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978967978966;
	name 978967;
	to node978968978967;
	length 269;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978968978967;
	name 978968;
	to node841570978968;
	length 275;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841570978968;
	name 841570;
	to node917154841570;
	length 503;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917154841570;
	name 917154;
	to nodeF6839x1917154;
	length 64;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6839x1917154;
	name F6839x1;
	current_limit 9999.0 A;
	to node841691F6839x1;
};

object underground_line {
	phases B;
	from node841691F6839x1;
	name 841691;
	to nodeT6840841691;
	length 474;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917154841570;
	name 917155;
	to node917156917155;
	length 626;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917156917155;
	name 917156;
	to nodeF6834x1917156;
	length 26;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6834x1917156;
	name F6834x1;
	current_limit 9999.0 A;
	to node917157F6834x1;
};

object underground_line {
	phases B;
	from node917157F6834x1;
	name 917157;
	to node917158917157;
	length 180;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917158917157;
	name 917158;
	to nodeT6837917158;
	length 276;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917156917155;
	name 917161;
	to nodeT6835917161;
	length 382;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917156917155;
	name 917162;
	to node917163917162;
	length 1156;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917163917162;
	name 917163;
	to node937995917163;
	length 30;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node937995917163;
	name 937995;
	to nodeT11973937995;
	length 400;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917163917162;
	name 917164;
	to node917166917164;
	length 390;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917166917164;
	name 917166;
	to node917173917166;
	length 190;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917173917166;
	name 917173;
	to node917174917173;
	length 1408;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node917174917173;
	name 917174;
	to nodeF6842x1917174;
	length 30;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6842x1917174;
	name F6842x1;
	current_limit 9999.0 A;
	to node917175F6842x1;
};

object underground_line {
	phases B;
	from node917175F6842x1;
	name 917175;
	to node841682917175;
	length 362;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841682917175;
	name 841682;
	to nodeT6844841682;
	length 343;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841682917175;
	name 917186;
	to node917187917186;
	length 544;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917187917186;
	name 917187;
	to nodeT6846917187;
	length 30;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917174917173;
	name 917211;
	to node841648917211;
	length 212;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841648917211;
	name 841648;
	to node841649841648;
	length 637;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841649841648;
	name 841649;
	to node841650841649;
	length 575;
	configuration 841650-LINECONFIG;
};

object line_configuration {
	name 841650-LINECONFIG;
	spacing 917232-LINESPACING;
	conductor_A 841650-LINECONFIGunderground_line_conductor59805;
	conductor_C 841650-LINECONFIGunderground_line_conductor59805;
	conductor_B 841650-LINECONFIGunderground_line_conductor59805;
};

object underground_line_conductor {
	conductor_gmr 0.01666;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.5544;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.138000;
	neutral_strands 19;
	neutral_resistance 1.61568;
	neutral_diameter 0.127999;
	conductor_diameter 0.528000;
	shield_gmr 0.000000;
	name 841650-LINECONFIGunderground_line_conductor59805;
};

object underground_line {
	phases ACB;
	from node841650841649;
	name 841650;
	to node1806-0073841650;
	length 39;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841650841649;
	name 841654;
	to node841655841654;
	length 456;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841655841654;
	name 841655;
	to node965265841655;
	length 195;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node965265841655;
	name 965265;
	to nodeT28511965265;
	length 290;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841650841649;
	name 841657;
	to node841658841657;
	length 546;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841658841657;
	name 841658;
	to node1806-0192841658;
	length 345;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841658841657;
	name 841660;
	to node841661841660;
	length 515;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841661841660;
	name 841661;
	to node1806-0260841661;
	length 210;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841649841648;
	name 841663;
	to node920041841663;
	length 538;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node920041841663;
	name 920041;
	to nodeT4344920041;
	length 40;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841648917211;
	name 841677;
	to nodeT6859841677;
	length 785;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841648917211;
	name 917212;
	to node841670917212;
	length 290;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841670917212;
	name 841670;
	to nodeT6850841670;
	length 128;
	configuration 841650-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841670917212;
	name 917213;
	to nodeT6849917213;
	length 62;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841670917212;
	name 917219;
	to node841676917219;
	length 200;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases B;
	from node841676917219;
	name 841676;
	to nodeT6852841676;
	length 395;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node841676917219;
	name 931995;
	to nodeT18065931995;
	length 198;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917173917166;
	name 917229;
	to node841685917229;
	length 176;
	configuration 841685-LINECONFIG;
};

object line_configuration {
	name 841685-LINECONFIG;
	spacing 917232-LINESPACING;
	conductor_A 840871-LINECONFIGunderground_line_conductor257505;
	conductor_C 840871-LINECONFIGunderground_line_conductor257505;
	conductor_B 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases ACB;
	from node841685917229;
	name 841685;
	to nodeT6830841685;
	length 217;
	configuration 841685-LINECONFIG;
};

object line_configuration {
	name 917226-LINECONFIG;
	spacing 917232-LINESPACING;
	conductor_A 978233-LINECONFIGunderground_line_conductor421105;
	conductor_C 978233-LINECONFIGunderground_line_conductor421105;
	conductor_B 978233-LINECONFIGunderground_line_conductor421105;
};

object underground_line {
	phases ACB;
	from node917166917164;
	name 917226;
	to node917232917226;
	length 660;
	configuration 917226-LINECONFIG;
};

object line_spacing {
	distance_AN 0.0;
	name 917232-LINESPACING;
	distance_CN 0.0;
	distance_BC 3.961621;
	distance_AB 3.961621;
	distance_AC 7.333333;
	distance_BN 0.0;
};

object underground_line {
	phases ACB;
	from node917232917226;
	name 917232;
	to nodeT6829917232;
	length 118;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases A;
	from node917232917226;
	name 917234;
	to nodeT6827917234;
	length 180;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917232917226;
	name 917251;
	to nodeR6826x1917251;
	length 30;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR6826x1917251;
	name R6826x1;
	current_limit 9999.0 A;
	to node917252R6826x1;
};

object underground_line {
	phases A;
	from node917252R6826x1;
	name 917252;
	to node841637917252;
	length 367;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841637917252;
	name 841637;
	to nodeT6855841637;
	length 422;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841637917252;
	name 917253;
	to nodeT6854917253;
	length 26;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841637917252;
	name 917255;
	to node917256917255;
	length 434;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917256917255;
	name 917256;
	to nodeF6857x1917256;
	length 148;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF6857x1917256;
	name F6857x1;
	current_limit 9999.0 A;
	to node841596F6857x1;
};

object line_configuration {
	conductor_A 904509_conductor_N;
	conductor_N 904509_conductor_N;
	spacing 841006-LINESPACING;
	name 841596-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841596F6857x1;
	name 841596;
	to node841597841596;
	length 211;
	configuration 841596-LINECONFIG;
};

object underground_line {
	phases A;
	from node841597841596;
	name 841597;
	to nodeT6858841597;
	length 287;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917256917255;
	name 917257;
	to node841601917257;
	length 700;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841601917257;
	name 841601;
	to node841602841601;
	length 746;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841602841601;
	name 841602;
	to node926091841602;
	length 29;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node926091841602;
	name 926091;
	to node1806-18-001926091;
	length 807;
	configuration 841596-LINECONFIG;
};

object underground_line {
	phases A;
	from node841602841601;
	name 841604;
	to nodeF10628x1841604;
	length 16;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF10628x1841604;
	name F10628x1;
	current_limit 9999.0 A;
	to node841605F10628x1;
};

object underground_line {
	phases A;
	from node841605F10628x1;
	name 841605;
	to node841632841605;
	length 12;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841632841605;
	name 841632;
	to node933782841632;
	length 213;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node933782841632;
	name 933782;
	to node951037933782;
	length 273;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951037933782;
	name 951037;
	to nodeT19017951037;
	length 570;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node933782841632;
	name 933783;
	to node949312933783;
	length 365;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node949312933783;
	name 949312;
	to nodeT12325949312;
	length 305;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841632841605;
	name 926071;
	to node926072926071;
	length 710;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926072926071;
	name 926072;
	to node926074926072;
	length 305;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926074926072;
	name 926074;
	to node926083926074;
	length 180;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926083926074;
	name 926083;
	to node926084926083;
	length 790;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926084;
	to nodeT4227926084;
	length 109;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926085;
	to nodeT10632926085;
	length 398;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926084926083;
	name 926086;
	to node926087926086;
	length 424;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926087926086;
	name 926087;
	to node926088926087;
	length 365;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926088926087;
	name 926088;
	to node926089926088;
	length 416;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926089926088;
	name 926089;
	to node926090926089;
	length 362;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926090926089;
	name 926090;
	to nodeT10637926090;
	length 401;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841601917257;
	name 841634;
	to node1806-0316841634;
	length 243;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841601917257;
	name 923193;
	to nodeT12105923193;
	length 226;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917232917226;
	name 917259;
	to node917260917259;
	length 920;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node917260917259;
	name 917260;
	to node841590917260;
	length 260;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases B;
	from node841590917260;
	name 841590;
	to nodeT6824841590;
	length 408;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases A;
	from node917260917259;
	name 917261;
	to nodeF6883x1917261;
	length 30;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF6883x1917261;
	name F6883x1;
	current_limit 9999.0 A;
	to node917262F6883x1;
};

object underground_line {
	phases A;
	from node917262F6883x1;
	name 917262;
	to node917263917262;
	length 722;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917263917262;
	name 917263;
	to nodeT6821917263;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917263917262;
	name 917264;
	to node839612917264;
	length 292;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839612917264;
	name 839612;
	to node839613839612;
	length 176;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839613839612;
	name 839613;
	to node1806-20-015x1-Bx1839613;
	length 74;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839613839612;
	name 839614;
	to node839621839614;
	length 357;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839621839614;
	name 839621;
	to node839623839621;
	length 145;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839623839621;
	name 839623;
	to node839627839623;
	length 429;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839627839623;
	name 839627;
	to node839631839627;
	length 311;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839631839627;
	name 839631;
	to node839634839631;
	length 229;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839634839631;
	name 839634;
	to node839636839634;
	length 450;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839636839634;
	name 839636;
	to node839640839636;
	length 135;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839640839636;
	name 839640;
	to node839644839640;
	length 499;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839644839640;
	name 839644;
	to node839649839644;
	length 73;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node839649839644;
	name 839649;
	to node1806-20-015x1-Ax1839649;
	length 412;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917263917262;
	name 937555;
	to node937556937555;
	length 488;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node937556937555;
	name 937556;
	to nodeT12287937556;
	length 528;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node937556937555;
	name 976809;
	to node12286x1-Bx1976809;
	length 678;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841570978968;
	name 978970;
	to node978974978970;
	length 267;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node978974978970;
	name 978974;
	to nodeR2908x1978974;
	length 176;
	configuration 978939-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR2908x1978974;
	name R2908x1;
	current_limit 9999.0 A;
	to node978975R2908x1;
};

object overhead_line {
	phases ACBN;
	from node978975R2908x1;
	name 978975;
	to node978976978975;
	length 294;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978976978975;
	name 978976;
	to node978977978976;
	length 190;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978977978976;
	name 978977;
	to node978979978977;
	length 192;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978979978977;
	name 978979;
	to node978980978979;
	length 188;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978980978979;
	name 978980;
	to node978981978980;
	length 190;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978981978980;
	name 978981;
	to node978982978981;
	length 230;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978982978981;
	name 978982;
	to node978983978982;
	length 230;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978983978982;
	name 978983;
	to node978985978983;
	length 311;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978985978983;
	name 978985;
	to node978986978985;
	length 284;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978986978985;
	name 978986;
	to node978987978986;
	length 284;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978987978986;
	name 978987;
	to node978988978987;
	length 270;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978988978987;
	name 978988;
	to node978989978988;
	length 270;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978989978988;
	name 978989;
	to node978990978989;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978990978989;
	name 978990;
	to node978991978990;
	length 272;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978991978990;
	name 978991;
	to node978992978991;
	length 284;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978992978991;
	name 978992;
	to node910226978992;
	length 292;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node910226978992;
	name 910226;
	to nodeF2683x1910226;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF2683x1910226;
	name F2683x1;
	current_limit 9999.0 A;
	to node910228F2683x1;
};

object underground_line {
	phases A;
	from node910228F2683x1;
	name 910228;
	to nodeT2682910228;
	length 199;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node910226978992;
	name 978995;
	to node978996978995;
	length 287;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978996978995;
	name 978996;
	to node978998978996;
	length 287;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases B;
	from node978998978996;
	name 978998;
	to nodeF14154x1978998;
	length 45;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF14154x1978998;
	name F14154x1;
	current_limit 9999.0 A;
	to node956848F14154x1;
};

object underground_line {
	phases B;
	from node956848F14154x1;
	name 956848;
	to nodeT14155956848;
	length 260;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node978998978996;
	name 978999;
	to node979000978999;
	length 253;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979000978999;
	name 979000;
	to node841548979000;
	length 80;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841548979000;
	name 841548;
	to nodeR18623x1841548;
	length 260;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR18623x1841548;
	name R18623x1;
	current_limit 9999.0 A;
	to node841549R18623x1;
};

object overhead_line {
	phases BN;
	from node841549R18623x1;
	name 841549;
	to node841550841549;
	length 862;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841550841549;
	name 841550;
	to node841551841550;
	length 246;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841551841550;
	name 841551;
	to node841552841551;
	length 200;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841552841551;
	name 841552;
	to node841553841552;
	length 1474;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841553841552;
	name 841553;
	to nodeFFRN1-F021x1841553;
	length 90;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F021x1841553;
	name FFRN1-F021x1;
	current_limit 9999.0 A;
	to node841554FFRN1-F021x1;
};

object underground_line {
	phases B;
	from node841554FFRN1-F021x1;
	name 841554;
	to node1806-09-011841554;
	length 382;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841553841552;
	name 841556;
	to node841557841556;
	length 281;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841557841556;
	name 841557;
	to node949743841557;
	length 43;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node949743841557;
	name 949743;
	to nodeF15937x1949743;
	length 276;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF15937x1949743;
	name F15937x1;
	current_limit 9999.0 A;
	to node949744F15937x1;
};

object overhead_line {
	phases BN;
	from node949744F15937x1;
	name 949744;
	to node841566949744;
	length 276;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841566949744;
	name 841566;
	to node905101841566;
	length 267;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node905101841566;
	name 905101;
	to node1806-09-012905101;
	length 213;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node905101841566;
	name 921364;
	to nodeF11823x1921364;
	length 26;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF11823x1921364;
	name F11823x1;
	current_limit 9999.0 A;
	to node921367F11823x1;
};

object underground_line {
	phases B;
	from node921367F11823x1;
	name 921367;
	to node921365921367;
	length 36;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921365921367;
	name 921365;
	to nodeT11825921365;
	length 466;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841566949744;
	name 949782;
	to node841561949782;
	length 800;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841561949782;
	name 841561;
	to node841563841561;
	length 523;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841563841561;
	name 841563;
	to node911829841563;
	length 500;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node911829841563;
	name 911829;
	to node911830911829;
	length 230;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node911830911829;
	name 911830;
	to node911831911830;
	length 1848;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node911831911830;
	name 911831;
	to nodeT4041911831;
	length 508;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841548979000;
	name 979003;
	to node979004979003;
	length 220;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979004979003;
	name 979004;
	to node979005979004;
	length 220;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979005979004;
	name 979005;
	to node979007979005;
	length 220;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node979007979005;
	name 979007;
	to nodeF12349x1979007;
	length 15;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF12349x1979007;
	name F12349x1;
	current_limit 9999.0 A;
	to node950799F12349x1;
};

object underground_line {
	phases C;
	from node950799F12349x1;
	name 950799;
	to nodeT12350950799;
	length 325;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979007979005;
	name 979008;
	to node979009979008;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979009979008;
	name 979009;
	to node979010979009;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979010979009;
	name 979010;
	to node979011979010;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979011979010;
	name 979011;
	to node979012979011;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979012979011;
	name 979012;
	to node979013979012;
	length 247;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node979013979012;
	name 979013;
	to node979014979013;
	length 237;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979014979013;
	name 979014;
	to node839754979014;
	length 40;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839754979014;
	name 839754;
	to node985270839754;
	length 499;
	configuration 917226-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985270839754;
	name 985270;
	to node985272985270;
	length 162;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985272985270;
	name 985272;
	to node985271985272;
	length 162;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985271985272;
	name 985271;
	to nodeF28122x1985271;
	length 20;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28122x1985271;
	name F28122x1;
	current_limit 9999.0 A;
	to node841546F28122x1;
};

object underground_line {
	phases A;
	from node841546F28122x1;
	name 841546;
	to nodeT28123841546;
	length 945;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985271985272;
	name 985273;
	to node985173985273;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985173985273;
	name 985173;
	to node985174985173;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985174985173;
	name 985174;
	to node985175985174;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985175985174;
	name 985175;
	to node985176985175;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985176985175;
	name 985176;
	to node985177985176;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985177985176;
	name 985177;
	to node985178985177;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985178985177;
	name 985178;
	to node985274985178;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985274985178;
	name 985274;
	to node985275985274;
	length 15;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985275985274;
	name 985275;
	to node985179985275;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985179985275;
	name 985179;
	to node985276985179;
	length 176;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985276985179;
	name 985276;
	to node985277985276;
	length 176;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985277985276;
	name 985277;
	to node985180985277;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985180985277;
	name 985180;
	to node985181985180;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985181985180;
	name 985181;
	to node841542985181;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841542985181;
	name 841542;
	to nodeF28124x1841542;
	length 20;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28124x1841542;
	name F28124x1;
	current_limit 9999.0 A;
	to node841543F28124x1;
};

object overhead_line {
	phases A;
	from node841543F28124x1;
	name 841543;
	to node1806-08-023841543;
	length 398;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841542985181;
	name 985182;
	to node985183985182;
	length 164;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985183985182;
	name 985183;
	to node979681985183;
	length 164;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node979681985183;
	name 979681;
	to nodeF28125x1979681;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28125x1979681;
	name F28125x1;
	current_limit 9999.0 A;
	to node839765F28125x1;
};

object underground_line {
	phases C;
	from node839765F28125x1;
	name 839765;
	to nodeT28126839765;
	length 527;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979681985183;
	name 985278;
	to node985279985278;
	length 316;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985279985278;
	name 985279;
	to node985184985279;
	length 160;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985184985279;
	name 985184;
	to node839771985184;
	length 160;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839771985184;
	name 839771;
	to nodeF28127x1839771;
	length 10;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28127x1839771;
	name F28127x1;
	current_limit 9999.0 A;
	to node839772F28127x1;
};

object overhead_line {
	phases AN;
	from node839772F28127x1;
	name 839772;
	to node839773839772;
	length 197;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839773839772;
	name 839773;
	to node839777839773;
	length 420;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839777839773;
	name 839777;
	to node839778839777;
	length 25;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node839778839777;
	name 839778;
	to node1806-0115839778;
	length 253;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node839771985184;
	name 985280;
	to node985281985280;
	length 310;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985281985280;
	name 985281;
	to node985282985281;
	length 256;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node985282985281;
	name 985282;
	to nodeF28128x1985282;
	length 10;
	configuration 841685-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28128x1985282;
	name F28128x1;
	current_limit 9999.0 A;
	to node985283F28128x1;
};

object underground_line {
	phases ACB;
	from node985283F28128x1;
	name 985283;
	to node839790985283;
	length 20;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839790985283;
	name 839790;
	to node839791839790;
	length 993;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node839791839790;
	name 839791;
	to node1806-0186839791;
	length 1075;
	configuration 841685-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985282985281;
	name 985284;
	to node841277985284;
	length 240;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases B;
	from node841277985284;
	name 841277;
	to nodeF28129x1841277;
	length 10;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28129x1841277;
	name F28129x1;
	current_limit 9999.0 A;
	to node841278F28129x1;
};

object underground_line {
	phases B;
	from node841278F28129x1;
	name 841278;
	to node841280841278;
	length 403;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841280841278;
	name 841280;
	to node841281841280;
	length 47;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841281841280;
	name 841281;
	to node841282841281;
	length 97;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841282841281;
	name 841282;
	to node841284841282;
	length 113;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841284841282;
	name 841284;
	to node841286841284;
	length 194;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841286841284;
	name 841286;
	to node841288841286;
	length 301;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841288841286;
	name 841288;
	to node841294841288;
	length 192;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841294841288;
	name 841294;
	to node841295841294;
	length 299;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841295841294;
	name 841295;
	to node841296841295;
	length 17;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841296841295;
	name 841296;
	to node841297841296;
	length 62;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841297841296;
	name 841297;
	to node841299841297;
	length 17;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841299841297;
	name 841299;
	to node841303841299;
	length 307;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841303841299;
	name 841303;
	to node841305841303;
	length 176;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841305841303;
	name 841305;
	to node979714841305;
	length 491;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node979714841305;
	name 979714;
	to node25117x1-Ax1979714;
	length 10;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases C;
	from node841277985284;
	name 841312;
	to nodeR2914x1841312;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2914x1841312;
	name R2914x1;
	current_limit 9999.0 A;
	to node841313R2914x1;
};

object underground_line {
	phases C;
	from node841313R2914x1;
	name 841313;
	to node841314841313;
	length 182;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841314841313;
	name 841314;
	to node841317841314;
	length 287;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841317841314;
	name 841317;
	to node841318841317;
	length 264;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841318841317;
	name 841318;
	to nodeFFRN1-F210x1841318;
	length 20;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F210x1841318;
	name FFRN1-F210x1;
	current_limit 9999.0 A;
	to node841319FFRN1-F210x1;
};

object underground_line {
	phases C;
	from node841319FFRN1-F210x1;
	name 841319;
	to node841320841319;
	length 119;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841320841319;
	name 841320;
	to node841321841320;
	length 258;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841321;
	to node1806-0237841321;
	length 373;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841330;
	to node1806-0243841330;
	length 89;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841321841320;
	name 841333;
	to node982099841333;
	length 101;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node982099841333;
	name 982099;
	to node28352x1-Bx1982099;
	length 368;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841318841317;
	name 841337;
	to node841338841337;
	length 176;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841338841337;
	name 841338;
	to node841339841338;
	length 164;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841339841338;
	name 841339;
	to node841341841339;
	length 133;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841341841339;
	name 841341;
	to node981525841341;
	length 164;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node981525841341;
	name 981525;
	to node841342981525;
	length 62;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841342981525;
	name 841342;
	to node1806-05-123841342;
	length 298;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841342981525;
	name 949707;
	to node949708949707;
	length 403;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node949708949707;
	name 949708;
	to node841350949708;
	length 403;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841350949708;
	name 841350;
	to node841351841350;
	length 97;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841351841350;
	name 841351;
	to node841352841351;
	length 29;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841352841351;
	name 841352;
	to nodeF15940x1841352;
	length 50;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15940x1841352;
	name F15940x1;
	current_limit 9999.0 A;
	to node949655F15940x1;
};

object underground_line {
	phases C;
	from node949655F15940x1;
	name 949655;
	to nodeT4008949655;
	length 440;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841352841351;
	name 841357;
	to node979755841357;
	length 148;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979755841357;
	name 979755;
	to node979756979755;
	length 357;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979756979755;
	name 979756;
	to node979757979756;
	length 322;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979757979756;
	name 979757;
	to node979753979757;
	length 367;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979753979757;
	name 979753;
	to node979754979753;
	length 361;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979754979753;
	name 979754;
	to node841368979754;
	length 314;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841368979754;
	name 841368;
	to node841370841368;
	length 1932;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841370841368;
	name 841370;
	to node841372841370;
	length 547;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841372841370;
	name 841372;
	to node841373841372;
	length 732;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841373841372;
	name 841373;
	to node841375841373;
	length 152;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841375841373;
	name 841375;
	to node841376841375;
	length 512;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841376841375;
	name 841376;
	to node841388841376;
	length 1602;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841388841376;
	name 841388;
	to node841389841388;
	length 399;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841389841388;
	name 841389;
	to node841392841389;
	length 103;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841392841389;
	name 841392;
	to node841394841392;
	length 204;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841394841392;
	name 841394;
	to node841395841394;
	length 611;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841395841394;
	name 841395;
	to node841396841395;
	length 88;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841396841395;
	name 841396;
	to node841398841396;
	length 199;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841398841396;
	name 841398;
	to node841400841398;
	length 430;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841400841398;
	name 841400;
	to nodeF15626x1841400;
	length 20;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15626x1841400;
	name F15626x1;
	current_limit 9999.0 A;
	to node930209F15626x1;
};

object overhead_line {
	phases C;
	from node930209F15626x1;
	name 930209;
	to node930210930209;
	length 30;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node930210930209;
	name 930210;
	to nodeT15633930210;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930210930209;
	name 930213;
	to node841408930213;
	length 1335;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841408930213;
	name 841408;
	to node841409841408;
	length 530;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841409841408;
	name 841409;
	to node841410841409;
	length 1242;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841410841409;
	name 841410;
	to node841411841410;
	length 1113;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841411841410;
	name 841411;
	to node928018841411;
	length 885;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928018841411;
	name 928018;
	to node1806-0284928018;
	length 495;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928018841411;
	name 928019;
	to nodeT15378928019;
	length 215;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841408930213;
	name 930214;
	to node930215930214;
	length 245;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930215930214;
	name 930215;
	to nodeT15629930215;
	length 254;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930215930214;
	name 930216;
	to node930217930216;
	length 1055;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node930217930216;
	name 930217;
	to node947935930217;
	length 1035;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node947935930217;
	name 947935;
	to nodeT15631947935;
	length 111;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node947935930217;
	name 947955;
	to node975123947955;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975123947955;
	name 975123;
	to node975122975123;
	length 160;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975122975123;
	name 975122;
	to nodeT29618975122;
	length 78;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975122975123;
	name 979936;
	to node979937979936;
	length 397;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979937979936;
	name 979937;
	to nodeT28229979937;
	length 54;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979937979936;
	name 979938;
	to node869308979938;
	length 855;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869308979938;
	name 869308;
	to node869306869308;
	length 588;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869306869308;
	name 869306;
	to node869305869306;
	length 1268;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869305869306;
	name 869305;
	to node869303869305;
	length 533;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869303869305;
	name 869303;
	to node869302869303;
	length 219;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869302869303;
	name 869302;
	to node869301869302;
	length 483;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869301869302;
	name 869301;
	to node869298869301;
	length 619;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869298869301;
	name 869298;
	to node869296869298;
	length 277;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869296869298;
	name 869296;
	to node869294869296;
	length 257;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869294869296;
	name 869294;
	to node869293869294;
	length 310;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869293869294;
	name 869293;
	to node869290869293;
	length 571;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869290869293;
	name 869290;
	to node869324869290;
	length 441;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869324869290;
	name 869324;
	to node910405869324;
	length 426;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node910405869324;
	name 910405;
	to node869325910405;
	length 479;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869325910405;
	name 869325;
	to node1906-0233869325;
	length 158;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869325910405;
	name 869327;
	to node869329869327;
	length 429;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869329869327;
	name 869329;
	to node869330869329;
	length 440;
	configuration 906381-LINECONFIG;
};

object line_configuration {
	spacing 841826-LINESPACING;
	name 869330-LINECONFIG;
	conductor_C 841650-LINECONFIGunderground_line_conductor59805;
};

object underground_line {
	phases C;
	from node869330869329;
	name 869330;
	to nodeT4345869330;
	length 719;
	configuration 869330-LINECONFIG;
};

object underground_line {
	phases C;
	from node869330869329;
	name 869332;
	to node869333869332;
	length 309;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869333869332;
	name 869333;
	to nodeT5434869333;
	length 321;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869333869332;
	name 869335;
	to nodeT10567869335;
	length 274;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869324869290;
	name 918344;
	to node869289918344;
	length 626;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869289918344;
	name 869289;
	to node869287869289;
	length 338;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869287869289;
	name 869287;
	to node869284869287;
	length 669;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869284869287;
	name 869284;
	to node869281869284;
	length 698;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869281869284;
	name 869281;
	to node869279869281;
	length 982;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869279869281;
	name 869279;
	to node869278869279;
	length 390;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869278869279;
	name 869278;
	to node869276869278;
	length 1001;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869276869278;
	name 869276;
	to node869275869276;
	length 908;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869275869276;
	name 869275;
	to node18554x1-B869275;
	length 1329;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869281869284;
	name 869282;
	to nodeT12420869282;
	length 312;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869281869284;
	name 869347;
	to node1906-0252869347;
	length 164;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869284869287;
	name 869285;
	to node1906-0107869285;
	length 514;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869284869287;
	name 869339;
	to node869342869339;
	length 828;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869342869339;
	name 869342;
	to node869344869342;
	length 546;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869344869342;
	name 869344;
	to node1906-0103869344;
	length 2290;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869289918344;
	name 918345;
	to nodeT9528918345;
	length 240;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869290869293;
	name 869291;
	to nodeT12352869291;
	length 565;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869293869294;
	name 869320;
	to nodeT14070869320;
	length 790;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869293869294;
	name 869322;
	to node1906-0254869322;
	length 376;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node869301869302;
	name 869318;
	to node1906-27-002869318;
	length 571;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869305869306;
	name 869310;
	to node1906-0116869310;
	length 123;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869305869306;
	name 869315;
	to node869316869315;
	length 849;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node869316869315;
	name 869316;
	to node924321869316;
	length 849;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node924321869316;
	name 924321;
	to nodeT12140924321;
	length 260;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841395841394;
	name 841414;
	to node841416841414;
	length 211;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841416841414;
	name 841416;
	to node841417841416;
	length 414;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841417841416;
	name 841417;
	to node841420841417;
	length 206;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841420841417;
	name 841420;
	to node897778841420;
	length 284;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node897778841420;
	name 897778;
	to node841422897778;
	length 345;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841422897778;
	name 841422;
	to node841424841422;
	length 404;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841424841422;
	name 841424;
	to node841426841424;
	length 327;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841426841424;
	name 841426;
	to node979761841426;
	length 309;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node979761841426;
	name 979761;
	to node1806-03-050979761;
	length 300;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841388841376;
	name 979691;
	to node979689979691;
	length 340;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979689979691;
	name 979689;
	to node979687979689;
	length 340;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979687979689;
	name 979687;
	to node979690979687;
	length 160;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979690979687;
	name 979690;
	to node979688979690;
	length 220;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node979688979690;
	name 979688;
	to node1806-03-047979688;
	length 222;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841375841373;
	name 841438;
	to node841439841438;
	length 1349;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841439841438;
	name 841439;
	to node841440841439;
	length 356;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841440841439;
	name 841440;
	to node841443841440;
	length 601;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841443841440;
	name 841443;
	to node841445841443;
	length 1162;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841445841443;
	name 841445;
	to node841447841445;
	length 679;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841447841445;
	name 841447;
	to node841448841447;
	length 247;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841448841447;
	name 841448;
	to node841450841448;
	length 1032;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841450841448;
	name 841450;
	to node841451841450;
	length 425;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841451841450;
	name 841451;
	to node841452841451;
	length 234;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841452841451;
	name 841452;
	to nodeF7660x1841452;
	length 90;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7660x1841452;
	name F7660x1;
	current_limit 9999.0 A;
	to node841453F7660x1;
};

object underground_line {
	phases C;
	from node841453F7660x1;
	name 841453;
	to node1806-11-003841453;
	length 1024;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841452841451;
	name 841455;
	to node841456841455;
	length 214;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841456841455;
	name 841456;
	to node841457841456;
	length 722;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841457841456;
	name 841457;
	to node841458841457;
	length 804;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841458841457;
	name 841458;
	to node841459841458;
	length 632;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841459841458;
	name 841459;
	to node841460841459;
	length 851;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841460841459;
	name 841460;
	to node841461841460;
	length 233;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841461841460;
	name 841461;
	to node1806-02-004841461;
	length 477;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841459841458;
	name 841463;
	to nodeR2922x1841463;
	length 204;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2922x1841463;
	name R2922x1;
	current_limit 9999.0 A;
	to node841464R2922x1;
};

object overhead_line {
	phases CN;
	from node841464R2922x1;
	name 841464;
	to node841466841464;
	length 208;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841466841464;
	name 841466;
	to node911371841466;
	length 581;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node911371841466;
	name 911371;
	to node841467911371;
	length 1879;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841467911371;
	name 841467;
	to node841468841467;
	length 103;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841468841467;
	name 841468;
	to node841471841468;
	length 50;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841471841468;
	name 841471;
	to node841472841471;
	length 615;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841472841471;
	name 841472;
	to node841473841472;
	length 375;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841473841472;
	name 841473;
	to node928821841473;
	length 353;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928821841473;
	name 928821;
	to node928830928821;
	length 823;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928830928821;
	name 928830;
	to node841480928830;
	length 823;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841480928830;
	name 841480;
	to nodeF15667x1841480;
	length 35;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15667x1841480;
	name F15667x1;
	current_limit 9999.0 A;
	to node841482F15667x1;
};

object overhead_line {
	phases CN;
	from node841482F15667x1;
	name 841482;
	to node841484841482;
	length 474;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841484841482;
	name 841484;
	to node841486841484;
	length 602;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841486841484;
	name 841486;
	to node841488841486;
	length 1292;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841488841486;
	name 841488;
	to node841490841488;
	length 670;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841490841488;
	name 841490;
	to node841491841490;
	length 2645;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841491841490;
	name 841491;
	to node841492841491;
	length 175;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841492841491;
	name 841492;
	to node841494841492;
	length 308;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841494841492;
	name 841494;
	to node927173841494;
	length 901;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927173841494;
	name 927173;
	to node927171927173;
	length 485;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927171927173;
	name 927171;
	to node927172927171;
	length 390;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927172927171;
	name 927172;
	to node841495927172;
	length 236;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841495927172;
	name 841495;
	to node841498841495;
	length 104;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841498841495;
	name 841498;
	to node841499841498;
	length 396;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841499841498;
	name 841499;
	to node841500841499;
	length 159;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841500841499;
	name 841500;
	to node927186841500;
	length 630;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node927186841500;
	name 927186;
	to node927183927186;
	length 477;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node927183927186;
	name 927183;
	to node841504927183;
	length 1387;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841504927183;
	name 841504;
	to nodeF7878x1841504;
	length 63;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7878x1841504;
	name F7878x1;
	current_limit 9999.0 A;
	to node927211F7878x1;
};

object underground_line {
	phases C;
	from node927211F7878x1;
	name 927211;
	to node841505927211;
	length 595;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841505927211;
	name 841505;
	to nodeT7879841505;
	length 231;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841499841498;
	name 841507;
	to node841509841507;
	length 275;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841509841507;
	name 841509;
	to node841510841509;
	length 215;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841510841509;
	name 841510;
	to node841511841510;
	length 186;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841511841510;
	name 841511;
	to node1907-31-007841511;
	length 810;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841480928830;
	name 928822;
	to node928824928822;
	length 218;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node928824928822;
	name 928824;
	to nodeT15668928824;
	length 310;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841471841468;
	name 928818;
	to nodeT15662928818;
	length 590;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841456841455;
	name 841514;
	to nodeF7657x1841514;
	length 87;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7657x1841514;
	name F7657x1;
	current_limit 9999.0 A;
	to node841515F7657x1;
};

object underground_line {
	phases C;
	from node841515F7657x1;
	name 841515;
	to node1806-02-014841515;
	length 1309;
	configuration 970069-LINECONFIG;
};

object line_configuration {
	conductor_N 985293_conductor_N;
	spacing 840429-LINESPACING;
	name 926524-LINECONFIG;
	conductor_C 926524_conductor_C;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 0.592;
	name 926524_conductor_C;
	geometric_mean_radius 0.00814;
};

object overhead_line {
	phases C;
	from node841445841443;
	name 926524;
	to node1806-03-036926524;
	length 309;
	configuration 926524-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841352841351;
	name 979770;
	to node979768979770;
	length 357;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979768979770;
	name 979768;
	to node979766979768;
	length 316;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979766979768;
	name 979766;
	to node979767979766;
	length 304;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node979767979766;
	name 979767;
	to node841522979767;
	length 247;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841522979767;
	name 841522;
	to node922779841522;
	length 275;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node922779841522;
	name 922779;
	to node841525922779;
	length 730;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841525922779;
	name 841525;
	to node841526841525;
	length 260;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841526841525;
	name 841526;
	to node957895841526;
	length 163;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node957895841526;
	name 957895;
	to nodeF7427x1957895;
	length 192;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7427x1957895;
	name F7427x1;
	current_limit 9999.0 A;
	to node841528F7427x1;
};

object underground_line {
	phases C;
	from node841528F7427x1;
	name 841528;
	to node841529841528;
	length 199;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841529;
	to node1806-0039841529;
	length 144;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841531;
	to node1806-0220841531;
	length 551;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841529841528;
	name 841533;
	to node841534841533;
	length 406;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841534841533;
	name 841534;
	to node909244841534;
	length 511;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node909244841534;
	name 909244;
	to nodeT3917909244;
	length 880;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node922779841522;
	name 922780;
	to nodeF12095x1922780;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF12095x1922780;
	name F12095x1;
	current_limit 9999.0 A;
	to node922781F12095x1;
};

object underground_line {
	phases C;
	from node922781F12095x1;
	name 922781;
	to nodeT12096922781;
	length 281;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841522979767;
	name 979769;
	to nodeF25118x1979769;
	length 50;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25118x1979769;
	name F25118x1;
	current_limit 9999.0 A;
	to node841538F25118x1;
};

object underground_line {
	phases C;
	from node841538F25118x1;
	name 841538;
	to node1806-0314841538;
	length 298;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841277985284;
	name 985285;
	to node985286985285;
	length 190;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985286985285;
	name 985286;
	to node985287985286;
	length 160;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985287985286;
	name 985287;
	to node979677985287;
	length 160;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node979677985287;
	name 979677;
	to nodeF28131x1979677;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28131x1979677;
	name F28131x1;
	current_limit 9999.0 A;
	to node841275F28131x1;
};

object underground_line {
	phases C;
	from node841275F28131x1;
	name 841275;
	to nodeT28130841275;
	length 391;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node979677985287;
	name 985289;
	to node841142985289;
	length 226;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841142985289;
	name 841142;
	to nodeR2917x1841142;
	length 10;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2917x1841142;
	name R2917x1;
	current_limit 9999.0 A;
	to node841143R2917x1;
};

object overhead_line {
	phases CN;
	from node841143R2917x1;
	name 841143;
	to node841145841143;
	length 208;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841145841143;
	name 841145;
	to node841146841145;
	length 139;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841146841145;
	name 841146;
	to node965720841146;
	length 273;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node965720841146;
	name 965720;
	to nodeF28500x1965720;
	length 20;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28500x1965720;
	name F28500x1;
	current_limit 9999.0 A;
	to node965721F28500x1;
};

object underground_line {
	phases C;
	from node965721F28500x1;
	name 965721;
	to nodeT28501965721;
	length 345;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841146841145;
	name 841152;
	to node841153841152;
	length 140;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841153841152;
	name 841153;
	to node841155841153;
	length 185;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841155841153;
	name 841155;
	to node841156841155;
	length 340;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841156841155;
	name 841156;
	to node841160841156;
	length 114;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841160841156;
	name 841160;
	to node841163841160;
	length 199;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841163841160;
	name 841163;
	to node841164841163;
	length 134;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841164841163;
	name 841164;
	to node841165841164;
	length 311;
	configuration 839705-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841165841164;
	name 841165;
	to node1806-05-077841165;
	length 68;
	configuration 839705-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841164841163;
	name 841174;
	to node952535841174;
	length 16;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node952535841174;
	name 952535;
	to node952536952535;
	length 148;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node952536952535;
	name 952536;
	to node841180952536;
	length 134;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841180952536;
	name 841180;
	to node841181841180;
	length 142;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841181841180;
	name 841181;
	to node841182841181;
	length 351;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841182841181;
	name 841182;
	to node1806-05-082841182;
	length 65;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841181841180;
	name 841192;
	to node920030841192;
	length 66;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node920030841192;
	name 920030;
	to node841194920030;
	length 406;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841194920030;
	name 841194;
	to node841195841194;
	length 111;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841195841194;
	name 841195;
	to nodeFFRN1-F051x1841195;
	length 57;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F051x1841195;
	name FFRN1-F051x1;
	current_limit 9999.0 A;
	to node841196FFRN1-F051x1;
};

object underground_line {
	phases C;
	from node841196FFRN1-F051x1;
	name 841196;
	to node1806-05-086841196;
	length 407;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841195841194;
	name 841200;
	to node841201841200;
	length 43;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841201841200;
	name 841201;
	to node1806-05-088841201;
	length 517;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841201841200;
	name 841203;
	to node841205841203;
	length 20;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841205841203;
	name 841205;
	to node841207841205;
	length 75;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841207841205;
	name 841207;
	to node841211841207;
	length 299;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841211841207;
	name 841211;
	to node841213841211;
	length 309;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node841213841211;
	name 841213;
	to node841214841213;
	length 24;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841214841213;
	name 841214;
	to node1806-05-094841214;
	length 267;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841214841213;
	name 841221;
	to node979635841221;
	length 199;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node979635841221;
	name 979635;
	to node841223979635;
	length 50;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841223979635;
	name 841223;
	to node841225841223;
	length 130;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node841225841223;
	name 841225;
	to nodeT11835841225;
	length 268;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841223979635;
	name 979637;
	to node979638979637;
	length 502;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979638979637;
	name 979638;
	to node979636979638;
	length 276;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979636979638;
	name 979636;
	to node979641979636;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979641979636;
	name 979641;
	to node979713979641;
	length 482;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979713979641;
	name 979713;
	to node25117x1-Bx1979713;
	length 232;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979636979638;
	name 979640;
	to node979639979640;
	length 700;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979639979640;
	name 979639;
	to node910220979639;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910220979639;
	name 910220;
	to node910223910220;
	length 44;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910223910220;
	name 910223;
	to node910221910223;
	length 166;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910221910223;
	name 910221;
	to node917467910221;
	length 310;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node917467910221;
	name 917467;
	to nodeT4231917467;
	length 184;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979639979640;
	name 979991;
	to node841267979991;
	length 386;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841267979991;
	name 841267;
	to node841268841267;
	length 15;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841268841267;
	name 841268;
	to nodeT4346841268;
	length 544;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841267979991;
	name 979986;
	to node841235979986;
	length 350;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841235979986;
	name 841235;
	to node841236841235;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841236841235;
	name 841236;
	to node1806-0077841236;
	length 479;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841235979986;
	name 979990;
	to node979987979990;
	length 350;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979987979990;
	name 979987;
	to node841240979987;
	length 50;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node841240979987;
	name 841240;
	to node841243841240;
	length 271;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node841243841240;
	name 841243;
	to nodeFFRN1-F146x1841243;
	length 36;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F146x1841243;
	name FFRN1-F146x1;
	current_limit 9999.0 A;
	to node841244FFRN1-F146x1;
};

object underground_line {
	phases C;
	from node841244FFRN1-F146x1;
	name 841244;
	to node1806-0293841244;
	length 328;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node979987979990;
	name 979989;
	to node841264979989;
	length 650;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841264979989;
	name 841264;
	to node841265841264;
	length 31;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841265841264;
	name 841265;
	to node1806-0268841265;
	length 155;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841264979989;
	name 979988;
	to node841251979988;
	length 260;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841251979988;
	name 841251;
	to node841254841251;
	length 298;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node841254841251;
	name 841254;
	to node841257841254;
	length 189;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node841257841254;
	name 841257;
	to node910217841257;
	length 263;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node910217841257;
	name 910217;
	to node1806-0203910217;
	length 147;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node979638979637;
	name 983555;
	to node983556983555;
	length 300;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node983556983555;
	name 983556;
	to nodeT28309983556;
	length 286;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841180952536;
	name 897782;
	to nodeF18119x1897782;
	length 44;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18119x1897782;
	name F18119x1;
	current_limit 9999.0 A;
	to node897784F18119x1;
};

object underground_line {
	phases C;
	from node897784F18119x1;
	name 897784;
	to node1806-0339897784;
	length 309;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node952536952535;
	name 952537;
	to nodeF15002x1952537;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF15002x1952537;
	name F15002x1;
	current_limit 9999.0 A;
	to node952538F15002x1;
};

object underground_line {
	phases C;
	from node952538F15002x1;
	name 952538;
	to nodeT15003952538;
	length 400;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841156841155;
	name 841270;
	to nodeF18118x1841270;
	length 18;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18118x1841270;
	name F18118x1;
	current_limit 9999.0 A;
	to node841271F18118x1;
};

object underground_line {
	phases C;
	from node841271F18118x1;
	name 841271;
	to nodeT21533841271;
	length 444;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841142985289;
	name 985290;
	to node985293985290;
	length 160;
	configuration 978939-LINECONFIG;
};

object line_spacing {
	distance_AN 4.437842;
	name 985293-LINESPACING;
	distance_CN 4.437842;
	distance_BC 3.961621;
	distance_AB 3.961621;
	distance_AC 7.333333;
	distance_BN 4.000000;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 1.12;
	name 985293_conductor_N;
	geometric_mean_radius 0.00446;
};

object overhead_line {
	phases ACBN;
	from node985293985290;
	name 985293;
	to node839805985293;
	length 160;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node839805985293;
	name 839805;
	to nodeR2918x1839805;
	length 10;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2918x1839805;
	name R2918x1;
	current_limit 9999.0 A;
	to node839806R2918x1;
};

object overhead_line {
	phases BN;
	from node839806R2918x1;
	name 839806;
	to node985379839806;
	length 180;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985379839806;
	name 985379;
	to node839814985379;
	length 120;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839814985379;
	name 839814;
	to node974508839814;
	length 80;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node974508839814;
	name 974508;
	to node839816974508;
	length 92;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839816974508;
	name 839816;
	to node922079839816;
	length 133;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node922079839816;
	name 922079;
	to node839818922079;
	length 116;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839818922079;
	name 839818;
	to node839828839818;
	length 142;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839828839818;
	name 839828;
	to node839832839828;
	length 297;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839832839828;
	name 839832;
	to node839837839832;
	length 230;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839837839832;
	name 839837;
	to node916842839837;
	length 145;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916842839837;
	name 916842;
	to node839838916842;
	length 137;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839838916842;
	name 839838;
	to node916845839838;
	length 180;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916845839838;
	name 916845;
	to node839849916845;
	length 209;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839849916845;
	name 839849;
	to node839850839849;
	length 30;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839850839849;
	name 839850;
	to node839851839850;
	length 327;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839851839850;
	name 839851;
	to node839854839851;
	length 39;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839854839851;
	name 839854;
	to node839855839854;
	length 167;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839855839854;
	name 839855;
	to node839857839855;
	length 157;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839857839855;
	name 839857;
	to node839858839857;
	length 64;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839858839857;
	name 839858;
	to node839860839858;
	length 120;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node839860839858;
	name 839860;
	to node839862839860;
	length 170;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839862839860;
	name 839862;
	to nodeF12417x1839862;
	length 30;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF12417x1839862;
	name F12417x1;
	current_limit 9999.0 A;
	to node839863F12417x1;
};

object underground_line {
	phases B;
	from node839863F12417x1;
	name 839863;
	to node839864839863;
	length 221;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node839864839863;
	name 839864;
	to node1806-0121839864;
	length 249;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839851839850;
	name 839878;
	to node839879839878;
	length 144;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839879839878;
	name 839879;
	to node839880839879;
	length 274;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839880839879;
	name 839880;
	to nodeFFRN1-F139x1839880;
	length 32;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F139x1839880;
	name FFRN1-F139x1;
	current_limit 9999.0 A;
	to node839881FFRN1-F139x1;
};

object underground_line {
	phases B;
	from node839881FFRN1-F139x1;
	name 839881;
	to node839883839881;
	length 34;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node839883839881;
	name 839883;
	to node839886839883;
	length 237;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node839886839883;
	name 839886;
	to nodeT11953839886;
	length 356;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839880839879;
	name 839891;
	to node839893839891;
	length 150;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839893839891;
	name 839893;
	to node839896839893;
	length 144;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839896839893;
	name 839896;
	to node839898839896;
	length 196;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839898839896;
	name 839898;
	to node839900839898;
	length 142;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839900839898;
	name 839900;
	to node839902839900;
	length 98;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839902839900;
	name 839902;
	to node839904839902;
	length 182;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839904839902;
	name 839904;
	to node921967839904;
	length 61;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node921967839904;
	name 921967;
	to node839906921967;
	length 194;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839906921967;
	name 839906;
	to nodeF18484x1839906;
	length 99;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18484x1839906;
	name F18484x1;
	current_limit 9999.0 A;
	to node839907F18484x1;
};

object underground_line {
	phases B;
	from node839907F18484x1;
	name 839907;
	to nodeT18538839907;
	length 506;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839850839849;
	name 839912;
	to node839923839912;
	length 311;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839923839912;
	name 839923;
	to node924886839923;
	length 134;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node924886839923;
	name 924886;
	to node916846924886;
	length 81;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916846924886;
	name 916846;
	to node839935916846;
	length 125;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839935916846;
	name 839935;
	to node839938839935;
	length 326;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839938839935;
	name 839938;
	to node916819839938;
	length 165;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916819839938;
	name 916819;
	to node916818916819;
	length 176;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node916818916819;
	name 916818;
	to node839947916818;
	length 171;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839947916818;
	name 839947;
	to node925068839947;
	length 198;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node925068839947;
	name 925068;
	to node1806-04-027925068;
	length 136;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839935916846;
	name 924025;
	to node924026924025;
	length 35;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924026924025;
	name 924026;
	to nodeT10529924026;
	length 22;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924026924025;
	name 924030;
	to node924031924030;
	length 300;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924031924030;
	name 924031;
	to node924032924031;
	length 256;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924032924031;
	name 924032;
	to node924033924032;
	length 244;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924033924032;
	name 924033;
	to node924034924033;
	length 222;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924034924033;
	name 924034;
	to node924035924034;
	length 1000;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924035924034;
	name 924035;
	to node924039924035;
	length 960;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924039924035;
	name 924039;
	to node924040924039;
	length 1050;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924040924039;
	name 924040;
	to nodeT10525924040;
	length 80;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924040924039;
	name 924044;
	to node924046924044;
	length 295;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node924046924044;
	name 924046;
	to nodeT10527924046;
	length 513;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839838916842;
	name 839963;
	to node924789839963;
	length 143;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node924789839963;
	name 924789;
	to node839964924789;
	length 168;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839964924789;
	name 839964;
	to node839965839964;
	length 68;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839965839964;
	name 839965;
	to node959562839965;
	length 156;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node959562839965;
	name 959562;
	to node839967959562;
	length 81;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839967959562;
	name 839967;
	to node839968839967;
	length 10;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839968839967;
	name 839968;
	to node839969839968;
	length 15;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node839969839968;
	name 839969;
	to nodeF29604x1839969;
	length 29;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF29604x1839969;
	name F29604x1;
	current_limit 9999.0 A;
	to node839970F29604x1;
};

object underground_line {
	phases B;
	from node839970F29604x1;
	name 839970;
	to node839972839970;
	length 210;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839972839970;
	name 839972;
	to node839973839972;
	length 170;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839973839972;
	name 839973;
	to node839974839973;
	length 118;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839974839973;
	name 839974;
	to node839980839974;
	length 539;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839980839974;
	name 839980;
	to node916567839980;
	length 420;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node916567839980;
	name 916567;
	to nodeT4145916567;
	length 102;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839974839973;
	name 839987;
	to node839992839987;
	length 75;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839992839987;
	name 839992;
	to node839993839992;
	length 394;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839993839992;
	name 839993;
	to node982100839993;
	length 199;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node982100839993;
	name 982100;
	to node28352x1-Ax1982100;
	length 10;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839993839992;
	name 839995;
	to nodeT12084839995;
	length 102;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839993839992;
	name 925710;
	to nodeT11899925710;
	length 240;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839973839972;
	name 840000;
	to node1806-0236840000;
	length 95;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839973839972;
	name 840003;
	to node1806-0240840003;
	length 186;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node839969839968;
	name 840007;
	to node909088840007;
	length 41;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node909088840007;
	name 909088;
	to node840009909088;
	length 152;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node840009909088;
	name 840009;
	to node897785840009;
	length 264;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node897785840009;
	name 897785;
	to nodeFFRN1-F106x1897785;
	length 20;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F106x1897785;
	name FFRN1-F106x1;
	current_limit 9999.0 A;
	to node897787FFRN1-F106x1;
};

object underground_line {
	phases B;
	from node897787FFRN1-F106x1;
	name 897787;
	to nodeT28830897787;
	length 249;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839837839832;
	name 935555;
	to nodeF4389x1935555;
	length 10;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF4389x1935555;
	name F4389x1;
	current_limit 9999.0 A;
	to node935556F4389x1;
};

object underground_line {
	phases B;
	from node935556F4389x1;
	name 935556;
	to nodeT4390935556;
	length 120;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839816974508;
	name 974511;
	to nodeF28794x1974511;
	length 114;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28794x1974511;
	name F28794x1;
	current_limit 9999.0 A;
	to node974510F28794x1;
};

object underground_line {
	phases B;
	from node974510F28794x1;
	name 974510;
	to node983061974510;
	length 114;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node983061974510;
	name 983061;
	to nodeT28795983061;
	length 40;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839814985379;
	name 922077;
	to nodeF5429x1922077;
	length 12;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF5429x1922077;
	name F5429x1;
	current_limit 9999.0 A;
	to node922078F5429x1;
};

object underground_line {
	phases B;
	from node922078F5429x1;
	name 922078;
	to nodeT5430922078;
	length 20;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node839805985293;
	name 985294;
	to node985185985294;
	length 168;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985185985294;
	name 985185;
	to node985295985185;
	length 168;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985295985185;
	name 985295;
	to node841138985295;
	length 110;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841138985295;
	name 841138;
	to nodeF28133x1841138;
	length 10;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28133x1841138;
	name F28133x1;
	current_limit 9999.0 A;
	to node841139F28133x1;
};

object overhead_line {
	phases B;
	from node841139F28133x1;
	name 841139;
	to node1806-05-064841139;
	length 265;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841138985295;
	name 985296;
	to node985186985296;
	length 320;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985186985296;
	name 985186;
	to node985187985186;
	length 160;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985187985186;
	name 985187;
	to node985188985187;
	length 260;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985188985187;
	name 985188;
	to node840024985188;
	length 213;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node840024985188;
	name 840024;
	to node902242840024;
	length 10;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node902242840024;
	name 902242;
	to node902243902242;
	length 148;
	configuration 949216-LINECONFIG;
};

object line_configuration {
	conductor_N 949217_conductor_N;
	spacing 985054-LINESPACING;
	name 949216-LINECONFIG;
	conductor_B 949217_conductor_N;
};

object overhead_line {
	phases B;
	from node902242840024;
	name 949216;
	to nodeR2919x1949216;
	length 10;
	configuration 949216-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2919x1949216;
	name R2919x1;
	current_limit 9999.0 A;
	to node949217R2919x1;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 3.86;
	name 949217_conductor_N;
	geometric_mean_radius 0.00373;
};

object overhead_line {
	phases BN;
	from node949217R2919x1;
	name 949217;
	to node985054949217;
	length 10;
	configuration 949216-LINECONFIG;
};

object line_configuration {
	conductor_N 985054_conductor_N;
	spacing 985054-LINESPACING;
	name 985054-LINECONFIG;
	conductor_B 985054_conductor_N;
};

object line_spacing {
	distance_AN 0.000000;
	name 985054-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 4.000000;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 2.57;
	name 985054_conductor_N;
	geometric_mean_radius 0.00437;
};

object overhead_line {
	phases BN;
	from node985054949217;
	name 985054;
	to node985055985054;
	length 115;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985055985054;
	name 985055;
	to node985056985055;
	length 50;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985056985055;
	name 985056;
	to node985057985056;
	length 170;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985057985056;
	name 985057;
	to node985058985057;
	length 140;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node985058985057;
	name 985058;
	to node1806-05-353985058;
	length 170;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985054949217;
	name 985059;
	to node985060985059;
	length 106;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node985060985059;
	name 985060;
	to node985061985060;
	length 52;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node985061985060;
	name 985061;
	to node1806-05-356985061;
	length 132;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node840024985188;
	name 985307;
	to node985308985307;
	length 218;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985308985307;
	name 985308;
	to node985297985308;
	length 145;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985297985308;
	name 985297;
	to node985298985297;
	length 145;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985298985297;
	name 985298;
	to nodeF11840x1985298;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF11840x1985298;
	name F11840x1;
	current_limit 9999.0 A;
	to node985299F11840x1;
};

object underground_line {
	phases A;
	from node985299F11840x1;
	name 985299;
	to node841110985299;
	length 30;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841110985299;
	name 841110;
	to node841111841110;
	length 45;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841111841110;
	name 841111;
	to node841114841111;
	length 148;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841114841111;
	name 841114;
	to node841115841114;
	length 111;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841115841114;
	name 841115;
	to node841122841115;
	length 212;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841122841115;
	name 841122;
	to node914551841122;
	length 226;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node914551841122;
	name 914551;
	to node841125914551;
	length 121;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841125914551;
	name 841125;
	to node841127841125;
	length 231;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841127841125;
	name 841127;
	to node841128841127;
	length 263;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841128841127;
	name 841128;
	to node841130841128;
	length 30;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841130841128;
	name 841130;
	to node976677841130;
	length 169;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node976677841130;
	name 976677;
	to node976678976677;
	length 52;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node976678976677;
	name 976678;
	to nodeT28875976678;
	length 168;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841110985299;
	name 922155;
	to nodeT11842922155;
	length 200;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985298985297;
	name 985300;
	to node985303985300;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985303985300;
	name 985303;
	to node841104985303;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841104985303;
	name 841104;
	to nodeF9920x1841104;
	length 20;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9920x1841104;
	name F9920x1;
	current_limit 9999.0 A;
	to node841105F9920x1;
};

object overhead_line {
	phases AN;
	from node841105F9920x1;
	name 841105;
	to node920566841105;
	length 10;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node920566841105;
	name 920566;
	to node841106920566;
	length 210;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node841106920566;
	name 841106;
	to node1806-0295841106;
	length 529;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841106920566;
	name 957357;
	to nodeT18137957357;
	length 50;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920566841105;
	name 920567;
	to nodeT9921920567;
	length 60;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841104985303;
	name 985304;
	to node985301985304;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985301985304;
	name 985301;
	to node985302985301;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985302985301;
	name 985302;
	to node985189985302;
	length 249;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985189985302;
	name 985189;
	to node985190985189;
	length 249;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985190985189;
	name 985190;
	to node985191985190;
	length 249;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985191985190;
	name 985191;
	to node985192985191;
	length 249;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985192985191;
	name 985192;
	to node985309985192;
	length 249;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985309985192;
	name 985309;
	to nodeCAP25985309;
	length 249;
	configuration 978939-LINECONFIG;
};

object capacitor {
	control MANUAL;
	phases ABCN;
	name CAP25;
	parent nodeCAP25985309;
	capacitor_B 200000.0;
	capacitor_C 200000.0;
	capacitor_A 200000.0;
	nominal_voltage 7200.0;
	switchB CLOSED;
	switchC CLOSED;
	control_level BANK;
	switchA CLOSED;
	phases_connected ABCN;
	pt_phase A;
};

object overhead_line {
	phases ACBN;
	from nodeCAP25985309;
	name 985310;
	to node985193985310;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985193985310;
	name 985193;
	to node985194985193;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985194985193;
	name 985194;
	to node985313985194;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985313985194;
	name 985313;
	to node985314985313;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985314985313;
	name 985314;
	to node985195985314;
	length 266;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985195985314;
	name 985195;
	to node985196985195;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985196985195;
	name 985196;
	to node985197985196;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985197985196;
	name 985197;
	to node985317985197;
	length 153;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985317985197;
	name 985317;
	to node985318985317;
	length 153;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985318985317;
	name 985318;
	to nodeF28134x1985318;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28134x1985318;
	name F28134x1;
	current_limit 9999.0 A;
	to node985320F28134x1;
};

object underground_line {
	phases A;
	from node985320F28134x1;
	name 985320;
	to node840074985320;
	length 10;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840074985320;
	name 840074;
	to node1906-0296840074;
	length 662;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840074985320;
	name 840078;
	to node1906-0255840078;
	length 344;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840074985320;
	name 985319;
	to nodeT25147985319;
	length 10;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985318985317;
	name 985321;
	to node985322985321;
	length 336;
	configuration 978939-LINECONFIG;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 0.306;
	name 985322_conductor_B;
	geometric_mean_radius 0.0255;
};

object overhead_line {
	phases ACBN;
	from node985322985321;
	name 985322;
	to node985198985322;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985198985322;
	name 985198;
	to node985199985198;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985199985198;
	name 985199;
	to node985202985199;
	length 200;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985202985199;
	name 985202;
	to node985203985202;
	length 153;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985203985202;
	name 985203;
	to node840088985203;
	length 153;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840088985203;
	name 840088;
	to nodeF28149x1840088;
	length 10;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28149x1840088;
	name F28149x1;
	current_limit 9999.0 A;
	to node985339F28149x1;
};

object overhead_line {
	phases CN;
	from node985339F28149x1;
	name 985339;
	to node981755985339;
	length 1124;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node981755985339;
	name 981755;
	to node840089981755;
	length 1124;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840089981755;
	name 840089;
	to node840091840089;
	length 1235;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840091840089;
	name 840091;
	to node840093840091;
	length 471;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840093840091;
	name 840093;
	to node1906-33-005840093;
	length 699;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node840088985203;
	name 985204;
	to node985205985204;
	length 153;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985205985204;
	name 985205;
	to node985206985205;
	length 153;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985206985205;
	name 985206;
	to node985207985206;
	length 168;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985207985206;
	name 985207;
	to node985210985207;
	length 168;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985210985207;
	name 985210;
	to node985211985210;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985211985210;
	name 985211;
	to node985212985211;
	length 150;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985212985211;
	name 985212;
	to node985213985212;
	length 258;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985213985212;
	name 985213;
	to node985214985213;
	length 225;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985214985213;
	name 985214;
	to node985215985214;
	length 225;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985215985214;
	name 985215;
	to node985216985215;
	length 218;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985216985215;
	name 985216;
	to node985217985216;
	length 316;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985217985216;
	name 985217;
	to node985218985217;
	length 338;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985218985217;
	name 985218;
	to node840456985218;
	length 144;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node840456985218;
	name 840456;
	to nodeF28140x1840456;
	length 10;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28140x1840456;
	name F28140x1;
	current_limit 9999.0 A;
	to node840457F28140x1;
};

object overhead_line {
	phases BN;
	from node840457F28140x1;
	name 840457;
	to node840458840457;
	length 97;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node840458840457;
	name 840458;
	to node840460840458;
	length 854;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node840460840458;
	name 840460;
	to node840462840460;
	length 1053;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840462840460;
	name 840462;
	to node840463840462;
	length 438;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840463840462;
	name 840463;
	to node840465840463;
	length 1097;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840465840463;
	name 919533;
	to node919534919533;
	length 80;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node919534919533;
	name 919534;
	to node919535919534;
	length 338;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node919535919534;
	name 919535;
	to nodeT11806919535;
	length 360;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node840456985218;
	name 985219;
	to node985220985219;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985220985219;
	name 985220;
	to node985221985220;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985221985220;
	name 985221;
	to node985222985221;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985222985221;
	name 985222;
	to node985223985222;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985223985222;
	name 985223;
	to node985225985223;
	length 240;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985225985223;
	name 985225;
	to node985226985225;
	length 278;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985226985225;
	name 985226;
	to node985227985226;
	length 278;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985227985226;
	name 985227;
	to node985228985227;
	length 238;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985228985227;
	name 985228;
	to node985229985228;
	length 238;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985229985228;
	name 985229;
	to node985230985229;
	length 190;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985230985229;
	name 985230;
	to node985231985230;
	length 190;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985231985230;
	name 985231;
	to node985232985231;
	length 282;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985232985231;
	name 985232;
	to node985233985232;
	length 282;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985233985232;
	name 985233;
	to node985234985233;
	length 280;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985234985233;
	name 985234;
	to node841091985234;
	length 280;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841091985234;
	name 841091;
	to nodeF28142x1841091;
	length 42;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28142x1841091;
	name F28142x1;
	current_limit 9999.0 A;
	to node841092F28142x1;
};

object overhead_line {
	phases B;
	from node841092F28142x1;
	name 841092;
	to node1906-29-014841092;
	length 238;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node841091985234;
	name 985235;
	to node985236985235;
	length 183;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985236985235;
	name 985236;
	to node985237985236;
	length 183;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985237985236;
	name 985237;
	to node985238985237;
	length 235;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985238985237;
	name 985238;
	to node985239985238;
	length 235;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985239985238;
	name 985239;
	to node985240985239;
	length 235;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985240985239;
	name 985240;
	to node985241985240;
	length 235;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases A;
	from node985241985240;
	name 985241;
	to nodeR2915x1985241;
	length 40;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR2915x1985241;
	name R2915x1;
	current_limit 9999.0 A;
	to node840892R2915x1;
};

object underground_line {
	phases A;
	from node840892R2915x1;
	name 840892;
	to node840894840892;
	length 166;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840894840892;
	name 840894;
	to node840896840894;
	length 370;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840896840894;
	name 840896;
	to node910401840896;
	length 166;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node910401840896;
	name 910401;
	to node840898910401;
	length 173;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840898910401;
	name 840898;
	to node920206840898;
	length 88;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node920206840898;
	name 920206;
	to node923295920206;
	length 320;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node923295920206;
	name 923295;
	to node977713923295;
	length 319;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node977713923295;
	name 977713;
	to node929890977713;
	length 230;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node929890977713;
	name 929890;
	to node924981929890;
	length 593;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node924981929890;
	name 924981;
	to node840899924981;
	length 215;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840899924981;
	name 840899;
	to node1906-29-013840899;
	length 731;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840899924981;
	name 840902;
	to node840904840902;
	length 450;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840904840902;
	name 840904;
	to node905567840904;
	length 281;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905567840904;
	name 905567;
	to node905568905567;
	length 260;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905568905567;
	name 905568;
	to node840906905568;
	length 301;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840906905568;
	name 840906;
	to node905569840906;
	length 303;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905569840906;
	name 905569;
	to node905575905569;
	length 280;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905575905569;
	name 905575;
	to node905576905575;
	length 312;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905576905575;
	name 905576;
	to node840907905576;
	length 301;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840907905576;
	name 840907;
	to node1906-30-036840907;
	length 270;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840907905576;
	name 916611;
	to node924102916611;
	length 12;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node924102916611;
	name 924102;
	to node924103924102;
	length 1085;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node924103924102;
	name 924103;
	to node840920924103;
	length 1040;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840920924103;
	name 840920;
	to node840918840920;
	length 95;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840918840920;
	name 840918;
	to node1906-19-005840918;
	length 235;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840920924103;
	name 924101;
	to node840922924101;
	length 130;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840922924101;
	name 840922;
	to node840923840922;
	length 427;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840923840922;
	name 840923;
	to node840924840923;
	length 252;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840924840923;
	name 840924;
	to node840926840924;
	length 322;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840926840924;
	name 840926;
	to node840928840926;
	length 493;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840928840926;
	name 840928;
	to node840929840928;
	length 691;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840929840928;
	name 840929;
	to node919527840929;
	length 580;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node919527840929;
	name 919527;
	to nodeF10035x1919527;
	length 16;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF10035x1919527;
	name F10035x1;
	current_limit 9999.0 A;
	to node919528F10035x1;
};

object underground_line {
	phases A;
	from node919528F10035x1;
	name 919528;
	to node919530919528;
	length 34;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node919530919528;
	name 919530;
	to nodeT10037919530;
	length 160;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840929840928;
	name 840930;
	to node1905-25-022840930;
	length 415;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840929840928;
	name 840932;
	to node840933840932;
	length 177;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840933840932;
	name 840933;
	to node917184840933;
	length 258;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node917184840933;
	name 917184;
	to node840936917184;
	length 143;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840936917184;
	name 840936;
	to node917181840936;
	length 248;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node917181840936;
	name 917181;
	to node922375917181;
	length 295;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node922375917181;
	name 922375;
	to node917176922375;
	length 183;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node917176922375;
	name 917176;
	to node982514917176;
	length 724;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node982514917176;
	name 982514;
	to node840945982514;
	length 162;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840945982514;
	name 840945;
	to node840947840945;
	length 224;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840947840945;
	name 840947;
	to node840948840947;
	length 909;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840948840947;
	name 840948;
	to node840950840948;
	length 204;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840950840948;
	name 840950;
	to node840951840950;
	length 184;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840951840950;
	name 840951;
	to node840953840951;
	length 282;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840953840951;
	name 840953;
	to node840954840953;
	length 47;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 840954;
	to node840956840954;
	length 398;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840956840954;
	name 840956;
	to node840958840956;
	length 583;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840958840956;
	name 840958;
	to node840960840958;
	length 218;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840960840958;
	name 840960;
	to node840963840960;
	length 223;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840963840960;
	name 840963;
	to node840964840963;
	length 109;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840964840963;
	name 840964;
	to node840967840964;
	length 129;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840967840964;
	name 840967;
	to node840969840967;
	length 216;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840969840967;
	name 840969;
	to node840971840969;
	length 389;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840971840969;
	name 840971;
	to node840974840971;
	length 429;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840974840971;
	name 840974;
	to node7832x1-A840974;
	length 65;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840964840963;
	name 840975;
	to nodeFFRN1-F200x1840975;
	length 53;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F200x1840975;
	name FFRN1-F200x1;
	current_limit 9999.0 A;
	to node840976FFRN1-F200x1;
};

object underground_line {
	phases A;
	from node840976FFRN1-F200x1;
	name 840976;
	to node1905-0191840976;
	length 185;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 840979;
	to node840983840979;
	length 392;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840983840979;
	name 840983;
	to node906839840983;
	length 303;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node906839840983;
	name 906839;
	to node840985906839;
	length 229;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840985906839;
	name 840985;
	to node840988840985;
	length 500;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840988840985;
	name 840988;
	to node840989840988;
	length 1412;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840989840988;
	name 840989;
	to node840990840989;
	length 121;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840990840989;
	name 840990;
	to node840992840990;
	length 356;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840992840990;
	name 840992;
	to node840994840992;
	length 335;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840994840992;
	name 840994;
	to node840995840994;
	length 373;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840995840994;
	name 840995;
	to node840996840995;
	length 349;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840996840995;
	name 840996;
	to nodeFFRN1-F047x1840996;
	length 31;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F047x1840996;
	name FFRN1-F047x1;
	current_limit 9999.0 A;
	to node840997FFRN1-F047x1;
};

object underground_line {
	phases A;
	from node840997FFRN1-F047x1;
	name 840997;
	to node1905-0306840997;
	length 495;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840996840995;
	name 840999;
	to node841001840999;
	length 360;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841001840999;
	name 841001;
	to nodeNO245x1-Ax1841001;
	length 320;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840990840989;
	name 841004;
	to node841006841004;
	length 306;
	configuration 966764-LINECONFIG;
};

object line_spacing {
	distance_AN 4.437842;
	name 841006-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line {
	phases A;
	from node841006841004;
	name 841006;
	to nodeFFRN1-F053x1841006;
	length 96;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F053x1841006;
	name FFRN1-F053x1;
	current_limit 9999.0 A;
	to node841007FFRN1-F053x1;
};

object underground_line {
	phases A;
	from node841007FFRN1-F053x1;
	name 841007;
	to nodeT18537841007;
	length 634;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840954840953;
	name 841013;
	to node841015841013;
	length 193;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841015841013;
	name 841015;
	to node841016841015;
	length 453;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841016841015;
	name 841016;
	to node841017841016;
	length 207;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841017841016;
	name 841017;
	to node926510841017;
	length 164;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node926510841017;
	name 926510;
	to node841018926510;
	length 526;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841018926510;
	name 841018;
	to node841019841018;
	length 199;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841019841018;
	name 841019;
	to node841020841019;
	length 751;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841020841019;
	name 841020;
	to node841021841020;
	length 108;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841021841020;
	name 841021;
	to node1905-23-008841021;
	length 405;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841021841020;
	name 841023;
	to node841024841023;
	length 963;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node841024841023;
	name 841024;
	to nodeFFRN1-F092x1841024;
	length 91;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F092x1841024;
	name FFRN1-F092x1;
	current_limit 9999.0 A;
	to node841025FFRN1-F092x1;
};

object underground_line {
	phases A;
	from node841025FFRN1-F092x1;
	name 841025;
	to node1905-0156841025;
	length 520;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841024841023;
	name 841027;
	to node841028841027;
	length 329;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node841028841027;
	name 841028;
	to nodeFFRN1-F123x1841028;
	length 66;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F123x1841028;
	name FFRN1-F123x1;
	current_limit 9999.0 A;
	to node841029FFRN1-F123x1;
};

object underground_line {
	phases A;
	from node841029FFRN1-F123x1;
	name 841029;
	to node1905-0357841029;
	length 420;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841028841027;
	name 841031;
	to node841032841031;
	length 300;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841032841031;
	name 841032;
	to node841034841032;
	length 338;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841034841032;
	name 841034;
	to node841036841034;
	length 212;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841036841034;
	name 841036;
	to nodeF15472x1841036;
	length 200;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF15472x1841036;
	name F15472x1;
	current_limit 9999.0 A;
	to node929197F15472x1;
};

object underground_line {
	phases A;
	from node929197F15472x1;
	name 929197;
	to node929200929197;
	length 30;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929200929197;
	name 929200;
	to nodeT15474929200;
	length 15;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929200929197;
	name 929202;
	to node841038929202;
	length 605;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841038929202;
	name 841038;
	to node841039841038;
	length 1431;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841039841038;
	name 841039;
	to node841040841039;
	length 633;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841040841039;
	name 841040;
	to node841041841040;
	length 212;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841041841040;
	name 841041;
	to node841043841041;
	length 646;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841043841041;
	name 841043;
	to nodeT25067841043;
	length 403;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841040841039;
	name 841047;
	to node918162841047;
	length 325;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node918162841047;
	name 918162;
	to node841050918162;
	length 267;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841050918162;
	name 841050;
	to node1905-0237841050;
	length 516;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841038929202;
	name 929203;
	to node841053929203;
	length 1540;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841053929203;
	name 841053;
	to nodeT15478841053;
	length 579;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node841053929203;
	name 929205;
	to nodeT15477929205;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841053929203;
	name 929206;
	to node929207929206;
	length 280;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929207929206;
	name 929207;
	to nodeT15480929207;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929207929206;
	name 929209;
	to node913038929209;
	length 600;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913038929209;
	name 913038;
	to node913039913038;
	length 286;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913039913038;
	name 913039;
	to node913040913039;
	length 568;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913040913039;
	name 913040;
	to node926037913040;
	length 532;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926037913040;
	name 926037;
	to nodeT4372926037;
	length 25;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913039913038;
	name 913041;
	to node913042913041;
	length 556;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913042913041;
	name 913042;
	to node913043913042;
	length 490;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913043913042;
	name 913043;
	to node913044913043;
	length 674;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913044913043;
	name 913044;
	to node913045913044;
	length 336;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913045913044;
	name 913046;
	to node913047913046;
	length 590;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913047913046;
	name 913047;
	to node913048913047;
	length 136;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913048913047;
	name 913048;
	to node928552913048;
	length 181;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node928552913048;
	name 928552;
	to nodeT14038928552;
	length 280;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913048913047;
	name 917949;
	to nodeT4239917949;
	length 330;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913048913047;
	name 925100;
	to nodeT11896925100;
	length 190;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913047913046;
	name 924076;
	to nodeT4172924076;
	length 25;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913044913043;
	name 923579;
	to nodeT12131923579;
	length 155;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913043913042;
	name 915021;
	to nodeT3937915021;
	length 502;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913043913042;
	name 922846;
	to nodeT4165922846;
	length 264;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node913039913038;
	name 923484;
	to nodeT12129923484;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841032841031;
	name 841061;
	to nodeFFRN1-F219x1841061;
	length 80;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F219x1841061;
	name FFRN1-F219x1;
	current_limit 9999.0 A;
	to node841062FFRN1-F219x1;
};

object underground_line {
	phases A;
	from node841062FFRN1-F219x1;
	name 841062;
	to node1905-0358841062;
	length 272;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841017841016;
	name 841065;
	to node841067841065;
	length 29;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841067841065;
	name 841067;
	to node841070841067;
	length 309;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841070841067;
	name 841070;
	to node841073841070;
	length 296;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841073841070;
	name 841073;
	to node1905-26-015841073;
	length 533;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840948840947;
	name 841078;
	to node841081841078;
	length 354;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841081841078;
	name 841081;
	to node841083841081;
	length 650;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node841083841081;
	name 841083;
	to node841086841083;
	length 20;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node841086841083;
	name 841086;
	to node1905-24-032841086;
	length 158;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node922375917181;
	name 922376;
	to nodeF12920x1922376;
	length 20;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12920x1922376;
	name F12920x1;
	current_limit 9999.0 A;
	to node922377F12920x1;
};

object underground_line {
	phases A;
	from node922377F12920x1;
	name 922377;
	to node951017922377;
	length 348;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951017922377;
	name 951017;
	to node922378951017;
	length 360;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node922378951017;
	name 922378;
	to node922379922378;
	length 516;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node922379922378;
	name 922379;
	to node923262922379;
	length 268;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node923262922379;
	name 923262;
	to nodeT4352923262;
	length 26;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node924102916611;
	name 924104;
	to nodeT9526924104;
	length 450;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905569840906;
	name 905570;
	to node905573905570;
	length 230;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node905573905570;
	name 905573;
	to node905574905573;
	length 247;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node905574905573;
	name 905574;
	to node1906-30-042905574;
	length 264;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840899924981;
	name 929491;
	to nodeF11935x1929491;
	length 32;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF11935x1929491;
	name F11935x1;
	current_limit 9999.0 A;
	to node929493F11935x1;
};

object underground_line {
	phases A;
	from node929493F11935x1;
	name 929493;
	to node932875929493;
	length 573;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node932875929493;
	name 932875;
	to nodeT12269932875;
	length 325;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929890977713;
	name 948872;
	to nodeF1906-20-119x1948872;
	length 37;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF1906-20-119x1948872;
	name F1906-20-119x1;
	current_limit 9999.0 A;
	to node948873F1906-20-119x1;
};

object underground_line {
	phases A;
	from node948873F1906-20-119x1;
	name 948873;
	to node929893948873;
	length 37;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929893948873;
	name 929893;
	to node929894929893;
	length 80;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929894929893;
	name 929894;
	to nodeT15387929894;
	length 646;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920206840898;
	name 920207;
	to nodeF4342x1920207;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF4342x1920207;
	name F4342x1;
	current_limit 9999.0 A;
	to node920208F4342x1;
};

object underground_line {
	phases A;
	from node920208F4342x1;
	name 920208;
	to node925066920208;
	length 140;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925066920208;
	name 925066;
	to node925067925066;
	length 50;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925067925066;
	name 925067;
	to nodeT12159925067;
	length 328;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925067925066;
	name 929473;
	to node929480929473;
	length 75;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929480929473;
	name 929480;
	to nodeT11064929480;
	length 10;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985241985240;
	name 985242;
	to node985244985242;
	length 130;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985244985242;
	name 985244;
	to node985245985244;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985245985244;
	name 985245;
	to node985246985245;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985246985245;
	name 985246;
	to node985247985246;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985247985246;
	name 985247;
	to node985248985247;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985248985247;
	name 985248;
	to node985252985248;
	length 250;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985252985248;
	name 985252;
	to node985253985252;
	length 155;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985253985252;
	name 985253;
	to node985256985253;
	length 155;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985256985253;
	name 985256;
	to node985257985256;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985257985256;
	name 985257;
	to node985258985257;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985258985257;
	name 985258;
	to node985260985258;
	length 210;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985260985258;
	name 985260;
	to node985261985260;
	length 175;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985261985260;
	name 985261;
	to node985262985261;
	length 175;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985262985261;
	name 985262;
	to node985263985262;
	length 320;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985263985262;
	name 985263;
	to node985264985263;
	length 248;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node985264985263;
	name 985264;
	to node985265985264;
	length 248;
	configuration 978939-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node985265985264;
	name 985265;
	to node7602x1-A985265;
	length 248;
	configuration 978939-LINECONFIG;
};

object underground_line {
	phases C;
	from node985260985258;
	name 985375;
	to nodeF28148x1985375;
	length 15;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28148x1985375;
	name F28148x1;
	current_limit 9999.0 A;
	to node985373F28148x1;
};

object underground_line {
	phases C;
	from node985373F28148x1;
	name 985373;
	to node840871985373;
	length 15;
	configuration 970069-LINECONFIG;
};

object underground_line_conductor {
	conductor_gmr 0.01177;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 1.1088;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 0.983000;
	neutral_strands 19;
	neutral_resistance 2.96208;
	neutral_diameter 0.128000;
	conductor_diameter 0.373000;
	shield_gmr 0.000000;
	name 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases C;
	from node840871985373;
	name 840871;
	to nodeT4270840871;
	length 102;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases B;
	from node985256985253;
	name 985374;
	to nodeF28147x1985374;
	length 10;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28147x1985374;
	name F28147x1;
	current_limit 9999.0 A;
	to node985380F28147x1;
};

object underground_line {
	phases B;
	from node985380F28147x1;
	name 985380;
	to node840865985380;
	length 20;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node840865985380;
	name 840865;
	to nodeT28146840865;
	length 93;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node985252985248;
	name 985376;
	to nodeF28144x1985376;
	length 10;
	configuration 841685-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28144x1985376;
	name F28144x1;
	current_limit 9999.0 A;
	to node985377F28144x1;
};

object underground_line {
	phases ACB;
	from node985377F28144x1;
	name 985377;
	to node840886985377;
	length 25;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases C;
	from node840886985377;
	name 840886;
	to nodeT28145840886;
	length 87;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node840886985377;
	name 840889;
	to node1906-0145840889;
	length 486;
	configuration 841685-LINECONFIG;
};

object underground_line {
	phases A;
	from node985244985242;
	name 985353;
	to nodeR2921x1985353;
	length 30;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR2921x1985353;
	name R2921x1;
	current_limit 9999.0 A;
	to node985243R2921x1;
};

object underground_line {
	phases A;
	from node985243R2921x1;
	name 985243;
	to node840482985243;
	length 30;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840482985243;
	name 840482;
	to node908548840482;
	length 164;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908548840482;
	name 908548;
	to node908549908548;
	length 354;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908549908548;
	name 908549;
	to nodeT2655908549;
	length 23;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908549908548;
	name 908550;
	to node908551908550;
	length 384;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908551908550;
	name 908551;
	to nodeT2657908551;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908551908550;
	name 908553;
	to node908554908553;
	length 722;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908554908553;
	name 908554;
	to node908555908554;
	length 872;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908555908554;
	name 908555;
	to node908556908555;
	length 49;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908556908555;
	name 908556;
	to node908557908556;
	length 754;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908557908556;
	name 908557;
	to node982346908557;
	length 459;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982346908557;
	name 982346;
	to node982343982346;
	length 202;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982343982346;
	name 982343;
	to node840497982343;
	length 586;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840497982343;
	name 840497;
	to nodeF28184x1840497;
	length 10;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28184x1840497;
	name F28184x1;
	current_limit 9999.0 A;
	to node840498F28184x1;
};

object line_configuration {
	conductor_A 841826-LINECONFIGunderground_line_conductor393204;
	spacing 841826-LINESPACING;
	name 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840498F28184x1;
	name 840498;
	to node840500840498;
	length 326;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840500840498;
	name 840500;
	to nodeT28186840500;
	length 1188;
	configuration 840498-LINECONFIG;
};

object line_configuration {
	conductor_A 840871-LINECONFIGunderground_line_conductor257505;
	spacing 841826-LINESPACING;
	name 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840497982343;
	name 982349;
	to node982347982349;
	length 684;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982347;
	to node951896982347;
	length 640;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951896982347;
	name 951896;
	to node951899951896;
	length 225;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951899951896;
	name 951899;
	to node951900951899;
	length 300;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951900951899;
	name 951900;
	to node840525951900;
	length 260;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840525951900;
	name 840525;
	to nodeT16166840525;
	length 274;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840525951900;
	name 951901;
	to node951902951901;
	length 250;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951902951901;
	name 951902;
	to node951903951902;
	length 416;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951903951902;
	name 951903;
	to node951904951903;
	length 520;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951904951903;
	name 951904;
	to nodeT16170951904;
	length 620;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951896982347;
	name 951898;
	to nodeT16171951898;
	length 825;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node951896982347;
	name 982352;
	to node982338982352;
	length 312;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982338;
	to node840546982338;
	length 360;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840546982338;
	name 840546;
	to nodeT28195840546;
	length 559;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840546982338;
	name 982344;
	to node982339982344;
	length 1032;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982339;
	to nodeT28197982339;
	length 30;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982340;
	to node982381982340;
	length 30;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node982381982340;
	name 982381;
	to nodeF28198x1982381;
	length 20;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28198x1982381;
	name F28198x1;
	current_limit 9999.0 A;
	to node982380F28198x1;
};

object overhead_line {
	phases AN;
	from node982380F28198x1;
	name 982380;
	to node840554982380;
	length 582;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840554982380;
	name 840554;
	to node1906-28-012840554;
	length 221;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node982339982344;
	name 982356;
	to node840559982356;
	length 268;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840559982356;
	name 840559;
	to node840560840559;
	length 564;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840560840559;
	name 840560;
	to node840562840560;
	length 190;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840562840560;
	name 840562;
	to node840564840562;
	length 20;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840564840562;
	name 840564;
	to node840566840564;
	length 180;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840566840564;
	name 840566;
	to node899443840566;
	length 114;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node899443840566;
	name 899443;
	to node840568899443;
	length 108;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840568899443;
	name 840568;
	to nodeSE2925x1840568;
	length 77;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeSE2925x1840568;
	name SE2925x1;
	current_limit 9999.0 A;
	to node840569SE2925x1;
};

object overhead_line {
	phases AN;
	from node840569SE2925x1;
	name 840569;
	to node840572840569;
	length 97;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840572840569;
	name 840572;
	to node840574840572;
	length 129;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840574840572;
	name 840574;
	to node840577840574;
	length 228;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840577840574;
	name 840577;
	to node840580840577;
	length 412;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840580840577;
	name 840580;
	to node840583840580;
	length 234;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840583840580;
	name 840583;
	to node840584840583;
	length 155;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840584840583;
	name 840584;
	to node840586840584;
	length 125;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840586840584;
	name 840586;
	to node840589840586;
	length 244;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840589840586;
	name 840589;
	to node840590840589;
	length 269;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840590840589;
	name 840590;
	to node840591840590;
	length 157;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840591840590;
	name 840591;
	to node840592840591;
	length 417;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840592840591;
	name 840592;
	to node840594840592;
	length 207;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840594840592;
	name 840594;
	to node840596840594;
	length 879;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840596840594;
	name 840596;
	to node840598840596;
	length 340;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840598840596;
	name 840598;
	to node840601840598;
	length 152;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840601840598;
	name 840601;
	to node840602840601;
	length 10;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840602840601;
	name 840602;
	to node840603840602;
	length 147;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840603840602;
	name 840603;
	to node840605840603;
	length 51;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840605840603;
	name 840605;
	to node926308840605;
	length 245;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node926308840605;
	name 926313;
	to nodeF4369x1926313;
	length 20;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF4369x1926313;
	name F4369x1;
	current_limit 9999.0 A;
	to node926315F4369x1;
};

object underground_line {
	phases A;
	from node926315F4369x1;
	name 926315;
	to node926316926315;
	length 14;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node926316926315;
	name 926316;
	to nodeT4371926316;
	length 255;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840592840591;
	name 840610;
	to node840612840610;
	length 145;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840612840610;
	name 840612;
	to node1906-22-029840612;
	length 353;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840590840589;
	name 840614;
	to node840617840614;
	length 50;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840617840614;
	name 840617;
	to node840620840617;
	length 172;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840620840617;
	name 840620;
	to node840621840620;
	length 82;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840621840620;
	name 840621;
	to node840624840621;
	length 123;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840624840621;
	name 840624;
	to node840627840624;
	length 214;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840627840624;
	name 840627;
	to node840630840627;
	length 306;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840630840627;
	name 840630;
	to node925701840630;
	length 90;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925701840630;
	name 925701;
	to node840631925701;
	length 236;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840631925701;
	name 840631;
	to node966764840631;
	length 280;
	configuration 966764-LINECONFIG;
};

object line_configuration {
	conductor_A 985054_conductor_N;
	conductor_N 985054_conductor_N;
	spacing 841006-LINESPACING;
	name 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node966764840631;
	name 966764;
	to node840635966764;
	length 368;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840635966764;
	name 840635;
	to node840636840635;
	length 368;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840636840635;
	name 840636;
	to node840637840636;
	length 26;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840637840636;
	name 840637;
	to nodeFFRN1-F040x1840637;
	length 21;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F040x1840637;
	name FFRN1-F040x1;
	current_limit 9999.0 A;
	to node840638FFRN1-F040x1;
};

object underground_line {
	phases A;
	from node840638FFRN1-F040x1;
	name 840638;
	to node1906-22-040840638;
	length 241;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840637840636;
	name 840641;
	to node840642840641;
	length 211;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840642840641;
	name 840642;
	to node840644840642;
	length 147;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840644840642;
	name 840644;
	to node840646840644;
	length 160;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840646840644;
	name 840646;
	to node840647840646;
	length 27;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840647840646;
	name 840647;
	to node840649840647;
	length 110;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840649840647;
	name 840649;
	to node840652840649;
	length 148;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840652840649;
	name 840652;
	to node840654840652;
	length 185;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840654840652;
	name 840654;
	to node840656840654;
	length 276;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840656840654;
	name 840656;
	to node930719840656;
	length 141;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node930719840656;
	name 930719;
	to node930720930719;
	length 141;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node930720930719;
	name 930720;
	to nodeF15393x1930720;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF15393x1930720;
	name F15393x1;
	current_limit 9999.0 A;
	to node930721F15393x1;
};

object underground_line {
	phases A;
	from node930721F15393x1;
	name 930721;
	to node950275930721;
	length 13;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950275930721;
	name 950275;
	to node950276950275;
	length 250;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950276950275;
	name 950276;
	to nodeT7746950276;
	length 320;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950276950275;
	name 950277;
	to node950278950277;
	length 300;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node950278950277;
	name 950278;
	to nodeT7747950278;
	length 295;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840644840642;
	name 909097;
	to nodeF5216x1909097;
	length 31;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF5216x1909097;
	name F5216x1;
	current_limit 9999.0 A;
	to node909118F5216x1;
};

object underground_line {
	phases A;
	from node909118F5216x1;
	name 909118;
	to node909098909118;
	length 14;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node909098909118;
	name 909098;
	to nodeT4030909098;
	length 368;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840635966764;
	name 966766;
	to nodeF28513x1966766;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28513x1966766;
	name F28513x1;
	current_limit 9999.0 A;
	to node966767F28513x1;
};

object underground_line {
	phases A;
	from node966767F28513x1;
	name 966767;
	to node966765966767;
	length 122;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node966765966767;
	name 966765;
	to nodeT28515966765;
	length 300;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840631925701;
	name 840673;
	to node840674840673;
	length 323;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840674840673;
	name 840674;
	to node840677840674;
	length 357;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840677840674;
	name 840677;
	to node840678840677;
	length 95;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840678840677;
	name 840678;
	to node840681840678;
	length 104;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840681840678;
	name 840681;
	to node840682840681;
	length 141;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840682840681;
	name 840682;
	to nodeFFRN1-F162x1840682;
	length 22;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F162x1840682;
	name FFRN1-F162x1;
	current_limit 9999.0 A;
	to node840683FFRN1-F162x1;
};

object underground_line {
	phases A;
	from node840683FFRN1-F162x1;
	name 840683;
	to nodeT7777840683;
	length 231;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840682840681;
	name 840685;
	to node840687840685;
	length 191;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840687840685;
	name 840687;
	to nodeF9534x1840687;
	length 370;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9534x1840687;
	name F9534x1;
	current_limit 9999.0 A;
	to node840688F9534x1;
};

object overhead_line {
	phases A;
	from node840688F9534x1;
	name 840688;
	to node840695840688;
	length 15;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840695840688;
	name 840695;
	to node929445840695;
	length 454;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node929445840695;
	name 929445;
	to nodeT4387929445;
	length 197;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840695840688;
	name 840697;
	to node840698840697;
	length 113;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840698840697;
	name 840698;
	to node840699840698;
	length 297;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840699840698;
	name 840699;
	to node1906-0257840699;
	length 32;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840698840697;
	name 840701;
	to node1906-0325840701;
	length 256;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840695840688;
	name 902481;
	to node840691902481;
	length 328;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840691902481;
	name 840691;
	to node917937840691;
	length 765;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node917937840691;
	name 917937;
	to node840692917937;
	length 116;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840692917937;
	name 840692;
	to node1906-0292840692;
	length 232;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840630840627;
	name 929718;
	to nodeF12241x1929718;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12241x1929718;
	name F12241x1;
	current_limit 9999.0 A;
	to node929720F12241x1;
};

object underground_line {
	phases A;
	from node929720F12241x1;
	name 929720;
	to nodeT12242929720;
	length 204;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node840621840620;
	name 840704;
	to nodeFFRN1-F128x1840704;
	length 37;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F128x1840704;
	name FFRN1-F128x1;
	current_limit 9999.0 A;
	to node840705FFRN1-F128x1;
};

object underground_line {
	phases A;
	from node840705FFRN1-F128x1;
	name 840705;
	to node1906-0324840705;
	length 277;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node899443840566;
	name 899444;
	to nodeFFRN1-F129x1899444;
	length 29;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F129x1899444;
	name FFRN1-F129x1;
	current_limit 9999.0 A;
	to node899447FFRN1-F129x1;
};

object underground_line {
	phases A;
	from node899447FFRN1-F129x1;
	name 899447;
	to node899445899447;
	length 114;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node899445899447;
	name 899445;
	to nodeT2510899445;
	length 442;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840559982356;
	name 840714;
	to nodeSE2924x1840714;
	length 10;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeSE2924x1840714;
	name SE2924x1;
	current_limit 9999.0 A;
	to node840715SE2924x1;
};

object overhead_line {
	phases AN;
	from node840715SE2924x1;
	name 840715;
	to node840717840715;
	length 550;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840717840715;
	name 840717;
	to node840719840717;
	length 251;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840719840717;
	name 840719;
	to node840721840719;
	length 192;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840721840719;
	name 840721;
	to node840723840721;
	length 238;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840723840721;
	name 840723;
	to node840724840723;
	length 244;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840724840723;
	name 840724;
	to node840725840724;
	length 56;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840725840724;
	name 840725;
	to node840726840725;
	length 19;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840726840725;
	name 840726;
	to node840727840726;
	length 509;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840727840726;
	name 840727;
	to nodeFFRN1-F107x1840727;
	length 32;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFFRN1-F107x1840727;
	name FFRN1-F107x1;
	current_limit 9999.0 A;
	to node840728FFRN1-F107x1;
};

object underground_line {
	phases A;
	from node840728FFRN1-F107x1;
	name 840728;
	to node1906-21-015840728;
	length 683;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840727840726;
	name 840731;
	to node840735840731;
	length 356;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840735840731;
	name 840735;
	to node840736840735;
	length 143;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840736840735;
	name 840736;
	to node840786840736;
	length 143;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840786840736;
	name 840786;
	to node840788840786;
	length 269;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840788840786;
	name 840788;
	to node840789840788;
	length 381;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840789840788;
	name 840789;
	to node840792840789;
	length 168;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840792840789;
	name 840792;
	to node840795840792;
	length 234;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840795840792;
	name 840795;
	to node840798840795;
	length 136;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840798840795;
	name 840798;
	to node1906-22-099840798;
	length 261;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840736840735;
	name 959461;
	to node959481959461;
	length 550;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959481959461;
	name 959481;
	to nodeT16332959481;
	length 60;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959481959461;
	name 959482;
	to node959483959482;
	length 220;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959483959482;
	name 959483;
	to nodeT16334959483;
	length 65;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node959483959482;
	name 959488;
	to node959489959488;
	length 510;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node959489959488;
	name 959489;
	to node840746959489;
	length 278;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840746959489;
	name 840746;
	to node840748840746;
	length 70;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840748840746;
	name 840748;
	to node976894840748;
	length 533;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node976894840748;
	name 976894;
	to node899142976894;
	length 208;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node899142976894;
	name 899142;
	to node840750899142;
	length 234;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840750899142;
	name 840750;
	to node840752840750;
	length 126;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840752840750;
	name 840752;
	to node869638840752;
	length 39;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869638840752;
	name 869638;
	to node869635869638;
	length 538;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869635869638;
	name 869635;
	to node869632869635;
	length 382;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869632869635;
	name 869632;
	to node912317869632;
	length 258;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node912317869632;
	name 912317;
	to node869626912317;
	length 339;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869626912317;
	name 869626;
	to node971169869626;
	length 347;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node971169869626;
	name 971169;
	to node869623971169;
	length 213;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869623971169;
	name 869623;
	to node869621869623;
	length 250;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node869621869623;
	name 869621;
	to node869619869621;
	length 201;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node869619869621;
	name 869619;
	to node1906-15-013869619;
	length 324;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node869626912317;
	name 869642;
	to nodeF12932x1869642;
	length 20;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12932x1869642;
	name F12932x1;
	current_limit 9999.0 A;
	to node923587F12932x1;
};

object underground_line {
	phases A;
	from node923587F12932x1;
	name 923587;
	to node869646923587;
	length 90;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node869646923587;
	name 869646;
	to node1906-0320869646;
	length 381;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node869638840752;
	name 914277;
	to node2687x1-B914277;
	length 151;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840746959489;
	name 840753;
	to node840754840753;
	length 129;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840754840753;
	name 840754;
	to node840755840754;
	length 108;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840755840754;
	name 840755;
	to nodeF5159x1840755;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF5159x1840755;
	name F5159x1;
	current_limit 9999.0 A;
	to node909737F5159x1;
};

object underground_line {
	phases A;
	from node909737F5159x1;
	name 909737;
	to nodeT5160909737;
	length 402;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840755840754;
	name 840758;
	to node956917840758;
	length 200;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node956917840758;
	name 956917;
	to node910398956917;
	length 98;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node910398956917;
	name 910398;
	to node840761910398;
	length 98;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840761910398;
	name 840761;
	to node840763840761;
	length 20;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840763840761;
	name 840763;
	to node921960840763;
	length 302;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node921960840763;
	name 921960;
	to node840764921960;
	length 102;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840764921960;
	name 840764;
	to node840770840764;
	length 234;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840770840764;
	name 840770;
	to node840773840770;
	length 166;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840773840770;
	name 840773;
	to node840775840773;
	length 163;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840775840773;
	name 840775;
	to node840779840775;
	length 225;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840779840775;
	name 840779;
	to nodeF15941x1840779;
	length 11;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF15941x1840779;
	name F15941x1;
	current_limit 9999.0 A;
	to node945455F15941x1;
};

object underground_line {
	phases A;
	from node945455F15941x1;
	name 945455;
	to node945475945455;
	length 10;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node945475945455;
	name 945475;
	to nodeT15943945475;
	length 324;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840726840725;
	name 840807;
	to node840809840807;
	length 49;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840809840807;
	name 840809;
	to node840811840809;
	length 384;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840811840809;
	name 840811;
	to node840813840811;
	length 137;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840813840811;
	name 840813;
	to node840816840813;
	length 253;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840816840813;
	name 840816;
	to node840820840816;
	length 110;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840820840816;
	name 840820;
	to node1906-22-107840820;
	length 454;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840546982338;
	name 982345;
	to nodeT28194982345;
	length 10;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982342;
	to nodeT28191982342;
	length 30;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982338982352;
	name 982353;
	to nodeT28192982353;
	length 196;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982350;
	to node840503982350;
	length 60;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840503982350;
	name 840503;
	to nodeF28189x1840503;
	length 10;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28189x1840503;
	name F28189x1;
	current_limit 9999.0 A;
	to node982378F28189x1;
};

object overhead_line {
	phases AN;
	from node982378F28189x1;
	name 982378;
	to node840504982378;
	length 300;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840504982378;
	name 840504;
	to node840505840504;
	length 2434;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840505840504;
	name 840505;
	to node840507840505;
	length 436;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840507840505;
	name 840507;
	to node840509840507;
	length 442;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840509840507;
	name 840509;
	to node1906-28-008840509;
	length 530;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node982347982349;
	name 982354;
	to nodeT28188982354;
	length 24;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node982343982346;
	name 982348;
	to nodeT28183982348;
	length 24;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908557908556;
	name 924081;
	to nodeT4171924081;
	length 250;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node908557908556;
	name 982355;
	to nodeT18122982355;
	length 562;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node908556908555;
	name 948938;
	to nodeF2660x1948938;
	length 10;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF2660x1948938;
	name F2660x1;
	current_limit 9999.0 A;
	to node948939F2660x1;
};

object overhead_line {
	phases AN;
	from node948939F2660x1;
	name 948939;
	to node840829948939;
	length 190;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840829948939;
	name 840829;
	to node840833840829;
	length 1157;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840833840829;
	name 840833;
	to node840834840833;
	length 160;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840834840833;
	name 840834;
	to node840835840834;
	length 118;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840835840834;
	name 840835;
	to nodeF21801x1840835;
	length 12;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF21801x1840835;
	name F21801x1;
	current_limit 9999.0 A;
	to node840836F21801x1;
};

object underground_line {
	phases A;
	from node840836F21801x1;
	name 840836;
	to node840838840836;
	length 507;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840838840836;
	name 840838;
	to node1906-0030840838;
	length 401;
	configuration 840498-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840835840834;
	name 840841;
	to node840844840841;
	length 284;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840844840841;
	name 840844;
	to node840846840844;
	length 264;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840846840844;
	name 840846;
	to node840847840846;
	length 38;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840847840846;
	name 840847;
	to node840851840847;
	length 65;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840851840847;
	name 840851;
	to node840854840851;
	length 307;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840854840851;
	name 840854;
	to nodeF21800x1840854;
	length 120;
	configuration 840498-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF21800x1840854;
	name F21800x1;
	current_limit 9999.0 A;
	to node840855F21800x1;
};

object underground_line {
	phases A;
	from node840855F21800x1;
	name 840855;
	to node840857840855;
	length 60;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases A;
	from node840857840855;
	name 840857;
	to node1906-0264840857;
	length 374;
	configuration 840498-LINECONFIG;
};

object underground_line {
	phases C;
	from node985225985223;
	name 985344;
	to nodeF28141x1985344;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28141x1985344;
	name F28141x1;
	current_limit 9999.0 A;
	to node985343F28141x1;
};

object underground_line {
	phases C;
	from node985343F28141x1;
	name 985343;
	to node841095985343;
	length 40;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node841095985343;
	name 841095;
	to node1906-0287841095;
	length 1195;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node985218985217;
	name 985342;
	to nodeR2920x1985342;
	length 10;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR2920x1985342;
	name R2920x1;
	current_limit 9999.0 A;
	to node840163R2920x1;
};

object overhead_line {
	phases C;
	from node840163R2920x1;
	name 840163;
	to node840164840163;
	length 200;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840164840163;
	name 840164;
	to node840166840164;
	length 256;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840166840164;
	name 840166;
	to node840167840166;
	length 2464;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840167840166;
	name 840167;
	to node840168840167;
	length 86;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840168840167;
	name 840168;
	to node840169840168;
	length 58;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840169840168;
	name 840169;
	to node840170840169;
	length 454;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840170840169;
	name 840170;
	to node1906-31-001840170;
	length 1328;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840168840167;
	name 840172;
	to node840175840172;
	length 24;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840175840172;
	name 840175;
	to node840177840175;
	length 713;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840177840175;
	name 840177;
	to node840179840177;
	length 150;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840179840177;
	name 840179;
	to node840182840179;
	length 169;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840182840179;
	name 840182;
	to nodeFFRN1-F084x1840182;
	length 64;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F084x1840182;
	name FFRN1-F084x1;
	current_limit 9999.0 A;
	to node840183FFRN1-F084x1;
};

object underground_line {
	phases C;
	from node840183FFRN1-F084x1;
	name 840183;
	to node840185840183;
	length 463;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840185840183;
	name 840185;
	to node840186840185;
	length 329;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840186840185;
	name 840186;
	to node1906-0097840186;
	length 652;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840186840185;
	name 840188;
	to node840190840188;
	length 372;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840190840188;
	name 840190;
	to node1906-0307840190;
	length 952;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840167840166;
	name 840192;
	to node840194840192;
	length 368;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840194840192;
	name 840194;
	to node840195840194;
	length 246;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840195840194;
	name 840195;
	to nodeFFRN1-F043x1840195;
	length 63;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F043x1840195;
	name FFRN1-F043x1;
	current_limit 9999.0 A;
	to node840196FFRN1-F043x1;
};

object underground_line {
	phases C;
	from node840196FFRN1-F043x1;
	name 840196;
	to node840198840196;
	length 303;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840198840196;
	name 840198;
	to nodeT15397840198;
	length 421;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840195840194;
	name 840200;
	to node840202840200;
	length 47;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840202840200;
	name 840202;
	to node840205840202;
	length 221;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840205840202;
	name 840205;
	to node840207840205;
	length 468;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840207840205;
	name 840207;
	to node840209840207;
	length 166;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840209840207;
	name 840209;
	to node840212840209;
	length 151;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840212840209;
	name 840212;
	to node840213840212;
	length 166;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840213840212;
	name 840213;
	to node840214840213;
	length 50;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840214840213;
	name 840214;
	to node937603840214;
	length 214;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node937603840214;
	name 937603;
	to node840217937603;
	length 298;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840217937603;
	name 840217;
	to node840219840217;
	length 131;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840219840217;
	name 840219;
	to node840221840219;
	length 137;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840221840219;
	name 840221;
	to node840222840221;
	length 285;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840222840221;
	name 840222;
	to node840223840222;
	length 83;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840223840222;
	name 840223;
	to nodeF29637x1840223;
	length 15;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF29637x1840223;
	name F29637x1;
	current_limit 9999.0 A;
	to node918572F29637x1;
};

object underground_line {
	phases C;
	from node918572F29637x1;
	name 918572;
	to node840224918572;
	length 263;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840224918572;
	name 840224;
	to node1906-0171840224;
	length 210;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840224918572;
	name 840226;
	to node970041840226;
	length 393;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node970041840226;
	name 970041;
	to node840229970041;
	length 20;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840229970041;
	name 840229;
	to node911068840229;
	length 605;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node911068840229;
	name 911068;
	to node1906-0174911068;
	length 53;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840229970041;
	name 970051;
	to nodeT28681970051;
	length 225;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840224918572;
	name 924991;
	to nodeT11892924991;
	length 25;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840223840222;
	name 979439;
	to nodeT29638979439;
	length 52;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840214840213;
	name 840237;
	to node840238840237;
	length 43;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840238840237;
	name 840238;
	to node840241840238;
	length 319;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840241840238;
	name 840241;
	to node840242840241;
	length 103;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840242840241;
	name 840242;
	to node840244840242;
	length 263;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840244840242;
	name 840244;
	to node840246840244;
	length 315;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840246840244;
	name 840246;
	to node840247840246;
	length 251;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840247840246;
	name 840247;
	to nodeFFRN1-F068x1840247;
	length 40;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F068x1840247;
	name FFRN1-F068x1;
	current_limit 9999.0 A;
	to node840248FFRN1-F068x1;
};

object underground_line {
	phases C;
	from node840248FFRN1-F068x1;
	name 840248;
	to nodeT7003840248;
	length 287;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840247840246;
	name 840250;
	to node840252840250;
	length 313;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840252840250;
	name 840252;
	to node840253840252;
	length 359;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840253840252;
	name 840253;
	to node840254840253;
	length 365;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840254840253;
	name 840254;
	to node840256840254;
	length 74;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840256840254;
	name 840256;
	to node840257840256;
	length 1014;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840257840256;
	name 840257;
	to node840259840257;
	length 115;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840259840257;
	name 840259;
	to node840260840259;
	length 933;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840260840259;
	name 840260;
	to node840261840260;
	length 645;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840261840260;
	name 840261;
	to node840262840261;
	length 94;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840262840261;
	name 840262;
	to node840264840262;
	length 1237;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840264840262;
	name 840264;
	to node840265840264;
	length 107;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840265840264;
	name 840265;
	to node840266840265;
	length 152;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840266840265;
	name 840266;
	to nodeFFRN1-F058x1840266;
	length 58;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F058x1840266;
	name FFRN1-F058x1;
	current_limit 9999.0 A;
	to node840267FFRN1-F058x1;
};

object underground_line {
	phases C;
	from node840267FFRN1-F058x1;
	name 840267;
	to node1905-25-007840267;
	length 350;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840266840265;
	name 840269;
	to node840271840269;
	length 35;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840271840269;
	name 840271;
	to node840272840271;
	length 547;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840272840271;
	name 840272;
	to node840276840272;
	length 80;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840276840272;
	name 840276;
	to node840278840276;
	length 548;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840278840276;
	name 840278;
	to node840280840278;
	length 217;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840280840278;
	name 840280;
	to node840284840280;
	length 283;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840284840280;
	name 840284;
	to node840287840284;
	length 349;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840287840284;
	name 840287;
	to node840288840287;
	length 146;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840288840287;
	name 840288;
	to node840289840288;
	length 21;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840289840288;
	name 840289;
	to node898924840289;
	length 573;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node898924840289;
	name 898924;
	to node840291898924;
	length 1338;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840291898924;
	name 840291;
	to node840293840291;
	length 360;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840293840291;
	name 840293;
	to node840295840293;
	length 138;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840295840293;
	name 840295;
	to node840296840295;
	length 561;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840296840295;
	name 840296;
	to nodeFFRN1-F049x1840296;
	length 30;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F049x1840296;
	name FFRN1-F049x1;
	current_limit 9999.0 A;
	to node840297FFRN1-F049x1;
};

object underground_line {
	phases C;
	from node840297FFRN1-F049x1;
	name 840297;
	to node1905-0370840297;
	length 285;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840296840295;
	name 840299;
	to node840301840299;
	length 33;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840301840299;
	name 840301;
	to node840302840301;
	length 466;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840302840301;
	name 840302;
	to nodeFFRN1-F144x1840302;
	length 41;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F144x1840302;
	name FFRN1-F144x1;
	current_limit 9999.0 A;
	to node840303FFRN1-F144x1;
};

object underground_line {
	phases C;
	from node840303FFRN1-F144x1;
	name 840303;
	to node1905-26-007840303;
	length 353;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840302840301;
	name 840305;
	to node840308840305;
	length 27;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840308840305;
	name 840308;
	to node840309840308;
	length 369;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840309840308;
	name 840309;
	to node1905-26-010840309;
	length 371;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840289840288;
	name 840313;
	to node840315840313;
	length 23;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840315840313;
	name 840315;
	to nodeNO245x1-Bx1840315;
	length 77;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840288840287;
	name 840316;
	to node840317840316;
	length 144;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840317840316;
	name 840317;
	to node840319840317;
	length 166;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840319840317;
	name 840319;
	to node840324840319;
	length 211;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840324840319;
	name 840324;
	to node840325840324;
	length 694;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840325840324;
	name 840325;
	to nodeFFRN1-F065x1840325;
	length 59;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F065x1840325;
	name FFRN1-F065x1;
	current_limit 9999.0 A;
	to node840326FFRN1-F065x1;
};

object underground_line {
	phases C;
	from node840326FFRN1-F065x1;
	name 840326;
	to node1905-36-005840326;
	length 606;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840325840324;
	name 840328;
	to node840330840328;
	length 240;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840330840328;
	name 840330;
	to node840333840330;
	length 147;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840333840330;
	name 840333;
	to node840335840333;
	length 124;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840335840333;
	name 840335;
	to node840336840335;
	length 84;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840336840335;
	name 840336;
	to node840339840336;
	length 93;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840339840336;
	name 840339;
	to node840340840339;
	length 596;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840340840339;
	name 840340;
	to nodeFFRN1-F044x1840340;
	length 75;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F044x1840340;
	name FFRN1-F044x1;
	current_limit 9999.0 A;
	to node840341FFRN1-F044x1;
};

object underground_line {
	phases C;
	from node840341FFRN1-F044x1;
	name 840341;
	to node1905-36-012840341;
	length 448;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840340840339;
	name 840343;
	to node840346840343;
	length 115;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840346840343;
	name 840346;
	to node918334840346;
	length 166;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node918334840346;
	name 918334;
	to node840350918334;
	length 223;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840350918334;
	name 840350;
	to node937136840350;
	length 204;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node937136840350;
	name 937136;
	to node922596937136;
	length 108;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node922596937136;
	name 922596;
	to node949917922596;
	length 268;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node949917922596;
	name 949917;
	to node840352949917;
	length 123;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840352949917;
	name 840352;
	to node840354840352;
	length 452;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840354840352;
	name 840354;
	to node840358840354;
	length 497;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840358840354;
	name 840358;
	to node840361840358;
	length 243;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840361840358;
	name 840361;
	to node840362840361;
	length 335;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840362840361;
	name 840362;
	to node840363840362;
	length 110;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840363840362;
	name 840363;
	to node840365840363;
	length 299;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840365840363;
	name 840365;
	to node840370840365;
	length 753;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840370840365;
	name 840370;
	to nodeF25082x1840370;
	length 21;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25082x1840370;
	name F25082x1;
	current_limit 9999.0 A;
	to node840371F25082x1;
};

object underground_line {
	phases C;
	from node840371F25082x1;
	name 840371;
	to node921094840371;
	length 712;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node921094840371;
	name 921094;
	to node921095921094;
	length 1330;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node921095921094;
	name 921095;
	to node921096921095;
	length 985;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node921096921095;
	name 921096;
	to nodeT4257921096;
	length 510;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840370840365;
	name 921093;
	to node840368921093;
	length 398;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840368921093;
	name 840368;
	to node937055840368;
	length 594;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node937055840368;
	name 937055;
	to node1805-02-006937055;
	length 637;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840362840361;
	name 840374;
	to node950995840374;
	length 37;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node950995840374;
	name 950995;
	to node840375950995;
	length 148;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840375950995;
	name 840375;
	to node840376840375;
	length 160;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840376840375;
	name 840376;
	to node926393840376;
	length 162;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node926393840376;
	name 926393;
	to node938035926393;
	length 239;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node938035926393;
	name 938035;
	to node840379938035;
	length 291;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840379938035;
	name 840379;
	to node840380840379;
	length 378;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840380840379;
	name 840380;
	to node840381840380;
	length 39;
	configuration 906381-LINECONFIG;
};

object underground_line {
	phases C;
	from node840381840380;
	name 840381;
	to node1805-01-013840381;
	length 1233;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840380840379;
	name 840383;
	to node840384840383;
	length 384;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840384840383;
	name 840384;
	to node840386840384;
	length 1036;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840386840384;
	name 840386;
	to node840388840386;
	length 330;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840388840386;
	name 840388;
	to node840390840388;
	length 767;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840390840388;
	name 840390;
	to node840391840390;
	length 238;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840391840390;
	name 840391;
	to nodeFFRN1-F052x1840391;
	length 50;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F052x1840391;
	name FFRN1-F052x1;
	current_limit 9999.0 A;
	to node840392FFRN1-F052x1;
};

object underground_line {
	phases C;
	from node840392FFRN1-F052x1;
	name 840392;
	to node1805-01-016840392;
	length 1332;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840391840390;
	name 840395;
	to nodeNO4x1-B840395;
	length 938;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840390840388;
	name 968661;
	to nodeF29543x1968661;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF29543x1968661;
	name F29543x1;
	current_limit 9999.0 A;
	to node968663F29543x1;
};

object underground_line {
	phases C;
	from node968663F29543x1;
	name 968663;
	to node968662968663;
	length 30;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node968662968663;
	name 968662;
	to nodeT29545968662;
	length 332;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840384840383;
	name 840398;
	to nodeFFRN1-F159x1840398;
	length 72;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F159x1840398;
	name FFRN1-F159x1;
	current_limit 9999.0 A;
	to node840399FFRN1-F159x1;
};

object underground_line {
	phases C;
	from node840399FFRN1-F159x1;
	name 840399;
	to node1805-0538840399;
	length 541;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840379938035;
	name 956882;
	to nodeF4328x1956882;
	length 50;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF4328x1956882;
	name F4328x1;
	current_limit 9999.0 A;
	to node956883F4328x1;
};

object underground_line {
	phases C;
	from node956883F4328x1;
	name 956883;
	to node915586956883;
	length 50;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node915586956883;
	name 915586;
	to nodeT4326915586;
	length 256;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node915586956883;
	name 915588;
	to nodeT4327915588;
	length 57;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840375950995;
	name 951035;
	to nodeF11994x1951035;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF11994x1951035;
	name F11994x1;
	current_limit 9999.0 A;
	to node951036F11994x1;
};

object underground_line {
	phases C;
	from node951036F11994x1;
	name 951036;
	to nodeT11995951036;
	length 500;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840352949917;
	name 925736;
	to nodeF11872x1925736;
	length 20;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF11872x1925736;
	name F11872x1;
	current_limit 9999.0 A;
	to node925737F11872x1;
};

object underground_line {
	phases C;
	from node925737F11872x1;
	name 925737;
	to node925738925737;
	length 34;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node925738925737;
	name 925738;
	to node925740925738;
	length 80;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node925740925738;
	name 925740;
	to nodeT11870925740;
	length 10;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node925740925738;
	name 931716;
	to nodeT12265931716;
	length 685;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840350918334;
	name 918335;
	to nodeF3992x1918335;
	length 28;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF3992x1918335;
	name F3992x1;
	current_limit 9999.0 A;
	to node918339F3992x1;
};

object underground_line {
	phases C;
	from node918339F3992x1;
	name 918339;
	to node919572918339;
	length 98;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node919572918339;
	name 919572;
	to node918993919572;
	length 80;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node918993919572;
	name 918993;
	to nodeT4249918993;
	length 612;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node918993919572;
	name 919573;
	to nodeT3995919573;
	length 70;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node919572918339;
	name 919852;
	to nodeT4263919852;
	length 178;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840262840261;
	name 840405;
	to node840406840405;
	length 119;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840406840405;
	name 840406;
	to node926653840406;
	length 10;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node926653840406;
	name 926653;
	to node840407926653;
	length 1341;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840407926653;
	name 840407;
	to node840409840407;
	length 130;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840409840407;
	name 840409;
	to node1905-25-021840409;
	length 418;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840260840259;
	name 840411;
	to nodeFFRN1-F116x1840411;
	length 70;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F116x1840411;
	name FFRN1-F116x1;
	current_limit 9999.0 A;
	to node840412FFRN1-F116x1;
};

object underground_line {
	phases C;
	from node840412FFRN1-F116x1;
	name 840412;
	to node840413840412;
	length 960;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840413840412;
	name 840413;
	to node1905-0404840413;
	length 640;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840413840412;
	name 840415;
	to node1905-0472840415;
	length 84;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840257840256;
	name 840417;
	to nodeFFRN1-F019x1840417;
	length 78;
	configuration 906381-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F019x1840417;
	name FFRN1-F019x1;
	current_limit 9999.0 A;
	to node840418FFRN1-F019x1;
};

object underground_line {
	phases C;
	from node840418FFRN1-F019x1;
	name 840418;
	to nodeT4790840418;
	length 346;
	configuration 906381-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840254840253;
	name 840421;
	to node840422840421;
	length 195;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840422840421;
	name 840422;
	to node840424840422;
	length 337;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840424840422;
	name 840424;
	to node966701840424;
	length 212;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node966701840424;
	name 966701;
	to node840425966701;
	length 250;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840425966701;
	name 840425;
	to node840427840425;
	length 650;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840427840425;
	name 840427;
	to node840428840427;
	length 430;
	configuration 840428-LINECONFIG;
};

object line_configuration {
	conductor_N 985054_conductor_N;
	spacing 840429-LINESPACING;
	name 840428-LINECONFIG;
	conductor_C 985054_conductor_N;
};

object overhead_line {
	phases CN;
	from node840428840427;
	name 840428;
	to node840429840428;
	length 469;
	configuration 840428-LINECONFIG;
};

object line_spacing {
	distance_AN 0.000000;
	name 840429-LINESPACING;
	distance_CN 4.437842;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line {
	phases C;
	from node840429840428;
	name 840429;
	to nodeFFRN1-F185x1840429;
	length 48;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F185x1840429;
	name FFRN1-F185x1;
	current_limit 9999.0 A;
	to node840430FFRN1-F185x1;
};

object overhead_line {
	phases C;
	from node840430FFRN1-F185x1;
	name 840430;
	to node1906-31-013840430;
	length 233;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840429840428;
	name 840432;
	to node840433840432;
	length 446;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840433840432;
	name 840433;
	to node840434840433;
	length 477;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840434840433;
	name 840434;
	to nodeFFRN1-F073x1840434;
	length 455;
	configuration 840428-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F073x1840434;
	name FFRN1-F073x1;
	current_limit 9999.0 A;
	to node840435FFRN1-F073x1;
};

object overhead_line {
	phases CN;
	from node840435FFRN1-F073x1;
	name 840435;
	to node840437840435;
	length 333;
	configuration 840428-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node840437840435;
	name 840437;
	to node840438840437;
	length 534;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840438840437;
	name 840438;
	to node840439840438;
	length 1292;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840439840438;
	name 840439;
	to node910214840439;
	length 61;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910214840439;
	name 910214;
	to node1806-0076910214;
	length 23;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node910214840439;
	name 910215;
	to nodeT4412910215;
	length 660;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases C;
	from node840438840437;
	name 840441;
	to node1906-31-018840441;
	length 348;
	configuration 840428-LINECONFIG;
};

object underground_line {
	phases C;
	from node840434840433;
	name 840443;
	to nodeFFRN1-F098x1840443;
	length 62;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F098x1840443;
	name FFRN1-F098x1;
	current_limit 9999.0 A;
	to node840444FFRN1-F098x1;
};

object underground_line {
	phases C;
	from node840444FFRN1-F098x1;
	name 840444;
	to node1906-31-019840444;
	length 317;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840428840427;
	name 840446;
	to nodeFFRN1-F197x1840446;
	length 53;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F197x1840446;
	name FFRN1-F197x1;
	current_limit 9999.0 A;
	to node840447FFRN1-F197x1;
};

object underground_line {
	phases C;
	from node840447FFRN1-F197x1;
	name 840447;
	to node1906-31-020840447;
	length 196;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840422840421;
	name 840449;
	to nodeFFRN1-F119x1840449;
	length 42;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F119x1840449;
	name FFRN1-F119x1;
	current_limit 9999.0 A;
	to node840450FFRN1-F119x1;
};

object underground_line {
	phases C;
	from node840450FFRN1-F119x1;
	name 840450;
	to node1906-0289840450;
	length 301;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840253840252;
	name 840452;
	to nodeFFRN1-F089x1840452;
	length 81;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFFRN1-F089x1840452;
	name FFRN1-F089x1;
	current_limit 9999.0 A;
	to node840453FFRN1-F089x1;
};

object underground_line {
	phases C;
	from node840453FFRN1-F089x1;
	name 840453;
	to node1906-30-032840453;
	length 1176;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node985210985207;
	name 985341;
	to nodeF28138x1985341;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28138x1985341;
	name F28138x1;
	current_limit 9999.0 A;
	to node985340F28138x1;
};

object underground_line {
	phases C;
	from node985340F28138x1;
	name 985340;
	to node840100985340;
	length 10;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840100985340;
	name 840100;
	to node840101840100;
	length 48;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840101840100;
	name 840101;
	to node840104840101;
	length 205;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840104840101;
	name 840104;
	to node840106840104;
	length 795;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840106840104;
	name 840106;
	to node840108840106;
	length 191;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840108840106;
	name 840108;
	to node840113840108;
	length 365;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840113840108;
	name 840113;
	to node840117840113;
	length 221;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840117840113;
	name 840117;
	to node840121840117;
	length 423;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840121840117;
	name 840121;
	to node899221840121;
	length 116;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node899221840121;
	name 899221;
	to node840124899221;
	length 206;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840124899221;
	name 840124;
	to node840128840124;
	length 202;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840128840124;
	name 840128;
	to node840132840128;
	length 458;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840132840128;
	name 840132;
	to node840137840132;
	length 233;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840137840132;
	name 840137;
	to node840140840137;
	length 229;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840140840137;
	name 840140;
	to node840143840140;
	length 270;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840143840140;
	name 840143;
	to node956845840143;
	length 797;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node956845840143;
	name 956845;
	to node28139x1-Bx1956845;
	length 497;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node899221840121;
	name 899222;
	to nodeT2557899222;
	length 1286;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node840101840100;
	name 840147;
	to node28139x1-Ax1840147;
	length 63;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases A;
	from node985202985199;
	name 985338;
	to nodeF28136x1985338;
	length 40;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28136x1985338;
	name F28136x1;
	current_limit 9999.0 A;
	to node985337F28136x1;
};

object underground_line {
	phases A;
	from node985337F28136x1;
	name 985337;
	to node841100985337;
	length 40;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841100985337;
	name 841100;
	to node841102841100;
	length 86;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node841102841100;
	name 841102;
	to node925149841102;
	length 312;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node925149841102;
	name 925149;
	to nodeT4189925149;
	length 30;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases C;
	from node985322985321;
	name 985323;
	to nodeF28871x1985323;
	length 10;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28871x1985323;
	name F28871x1;
	current_limit 9999.0 A;
	to node985324F28871x1;
};

object underground_line {
	phases C;
	from node985324F28871x1;
	name 985324;
	to node975917985324;
	length 15;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975917985324;
	name 975917;
	to node975926975917;
	length 25;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node975926975917;
	name 975926;
	to nodeT28873975926;
	length 160;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases A;
	from node985314985313;
	name 985316;
	to nodeF9926x1985316;
	length 22;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9926x1985316;
	name F9926x1;
	current_limit 9999.0 A;
	to node985315F9926x1;
};

object underground_line {
	phases A;
	from node985315F9926x1;
	name 985315;
	to node840064985315;
	length 23;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840064985315;
	name 840064;
	to node1906-32-008840064;
	length 230;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node840064985315;
	name 920583;
	to nodeT9927920583;
	length 184;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from nodeCAP25985309;
	name 985311;
	to nodeF9925x1985311;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9925x1985311;
	name F9925x1;
	current_limit 9999.0 A;
	to node985312F9925x1;
};

object underground_line {
	phases A;
	from node985312F9925x1;
	name 985312;
	to node920580985312;
	length 20;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920580985312;
	name 920580;
	to node840052920580;
	length 430;
	configuration 982349-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840052920580;
	name 840052;
	to node840053840052;
	length 330;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node840053840052;
	name 840053;
	to node981684840053;
	length 638;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node981684840053;
	name 981684;
	to node840054981684;
	length 379;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node840054981684;
	name 840054;
	to node1906-33-001840054;
	length 357;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases A;
	from node985302985301;
	name 985306;
	to nodeF9922x1985306;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF9922x1985306;
	name F9922x1;
	current_limit 9999.0 A;
	to node985305F9922x1;
};

object underground_line {
	phases A;
	from node985305F9922x1;
	name 985305;
	to node920575985305;
	length 15;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920575985305;
	name 920575;
	to node920577920575;
	length 64;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases A;
	from node920577920575;
	name 920577;
	to nodeT9924920577;
	length 100;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases C;
	from node841142985289;
	name 985291;
	to nodeF28132x1985291;
	length 20;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF28132x1985291;
	name F28132x1;
	current_limit 9999.0 A;
	to node985292F28132x1;
};

object underground_line {
	phases C;
	from node985292F28132x1;
	name 985292;
	to node839800985292;
	length 20;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node839800985292;
	name 839800;
	to nodeT25155839800;
	length 71;
	configuration 970069-LINECONFIG;
};

object underground_line {
	phases C;
	from node839754979014;
	name 979015;
	to nodeF25078x1979015;
	length 20;
	configuration 970069-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25078x1979015;
	name F25078x1;
	current_limit 9999.0 A;
	to node839752F25078x1;
};

object underground_line {
	phases C;
	from node839752F25078x1;
	name 839752;
	to node1806-17-018839752;
	length 810;
	configuration 970069-LINECONFIG;
};

object overhead_line {
	phases A;
	from node978985978983;
	name 979059;
	to nodeF28661x1979059;
	length 10;
	configuration 979060-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28661x1979059;
	name F28661x1;
	current_limit 9999.0 A;
	to node979060F28661x1;
};

object line_configuration {
	conductor_A 985293_conductor_N;
	conductor_N 979060_conductor_N;
	spacing 841006-LINESPACING;
	name 979060-LINECONFIG;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 1.69;
	name 979060_conductor_N;
	geometric_mean_radius 0.00418;
};

object overhead_line {
	phases AN;
	from node979060F28661x1;
	name 979060;
	to node839733979060;
	length 80;
	configuration 979060-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839733979060;
	name 839733;
	to node969320839733;
	length 212;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node969320839733;
	name 969320;
	to node839736969320;
	length 181;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node839736969320;
	name 839736;
	to node839738839736;
	length 398;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node839738839736;
	name 839738;
	to node1806-17-010839738;
	length 398;
	configuration 966764-LINECONFIG;
};

object overhead_line {
	phases A;
	from node978979978977;
	name 979058;
	to nodeF28658x1979058;
	length 300;
	configuration 966764-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28658x1979058;
	name F28658x1;
	current_limit 9999.0 A;
	to node839727F28658x1;
};

object overhead_line {
	phases A;
	from node839727F28658x1;
	name 839727;
	to node1806-17-005839727;
	length 132;
	configuration 966764-LINECONFIG;
};

object underground_line {
	phases B;
	from node978974978970;
	name 979057;
	to nodeR6914x1979057;
	length 45;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR6914x1979057;
	name R6914x1;
	current_limit 9999.0 A;
	to node978971R6914x1;
};

object underground_line {
	phases B;
	from node978971R6914x1;
	name 978971;
	to node921593978971;
	length 45;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921593978971;
	name 921593;
	to node921816921593;
	length 1504;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node921816921593;
	name 921816;
	to node839719921816;
	length 1354;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839719921816;
	name 839719;
	to node839720839719;
	length 1116;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839720839719;
	name 839720;
	to nodeT6916839720;
	length 469;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839720839719;
	name 917611;
	to node917612917611;
	length 1412;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917612917611;
	name 917612;
	to nodeT6918917612;
	length 346;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node917612917611;
	name 917613;
	to node929367917613;
	length 346;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929367917613;
	name 929367;
	to node929368929367;
	length 510;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929368929367;
	name 929368;
	to nodeT10997929368;
	length 20;
	configuration 929369-LINECONFIG;
};

object line_configuration {
	spacing 841826-LINESPACING;
	name 929369-LINECONFIG;
	conductor_B 840871-LINECONFIGunderground_line_conductor257505;
};

object underground_line {
	phases B;
	from node929368929367;
	name 929369;
	to node841983929369;
	length 225;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841983929369;
	name 841983;
	to nodeT10999841983;
	length 358;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841983929369;
	name 929370;
	to node929371929370;
	length 725;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929371929370;
	name 929371;
	to nodeT15401929371;
	length 790;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929371929370;
	name 929374;
	to node841970929374;
	length 30;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841970929374;
	name 841970;
	to node921565841970;
	length 295;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node921565841970;
	name 921565;
	to node841966921565;
	length 175;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841966921565;
	name 841966;
	to node921568841966;
	length 283;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node921568841966;
	name 921568;
	to node917662921568;
	length 283;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node917662921568;
	name 917662;
	to node921570917662;
	length 153;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node921570917662;
	name 921570;
	to node841964921570;
	length 137;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841964921570;
	name 841964;
	to node841959841964;
	length 127;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841959841964;
	name 841959;
	to node841955841959;
	length 344;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841955841959;
	name 841955;
	to node841953841955;
	length 191;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841953841955;
	name 841953;
	to node841951841953;
	length 253;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841951841953;
	name 841951;
	to node841949841951;
	length 482;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841949841951;
	name 841949;
	to node841947841949;
	length 516;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841947841949;
	name 841947;
	to node841945841947;
	length 687;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841945841947;
	name 841945;
	to node841943841945;
	length 457;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841943841945;
	name 841943;
	to node841941841943;
	length 683;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841941841943;
	name 841941;
	to node841900841941;
	length 266;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841900841941;
	name 841900;
	to node841898841900;
	length 249;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841898841900;
	name 841898;
	to node841896841898;
	length 274;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841896841898;
	name 841896;
	to node841895841896;
	length 2176;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841895841896;
	name 841895;
	to node971670841895;
	length 151;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node971670841895;
	name 971670;
	to node841803971670;
	length 446;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841803971670;
	name 841803;
	to node841805841803;
	length 2030;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841805841803;
	name 841805;
	to node841806841805;
	length 115;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841806841805;
	name 841806;
	to node841808841806;
	length 719;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841808841806;
	name 841808;
	to node841809841808;
	length 136;
	configuration 949216-LINECONFIG;
};

object underground_line {
	phases B;
	from node841809841808;
	name 841809;
	to nodeF18043x1841809;
	length 20;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18043x1841809;
	name F18043x1;
	current_limit 9999.0 A;
	to node928851F18043x1;
};

object underground_line {
	phases B;
	from node928851F18043x1;
	name 928851;
	to nodeT18045928851;
	length 360;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841809841808;
	name 841812;
	to node841814841812;
	length 59;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841814841812;
	name 841814;
	to node841815841814;
	length 1296;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841815841814;
	name 841815;
	to node841816841815;
	length 1034;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841816841815;
	name 841816;
	to node955246841816;
	length 1653;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node955246841816;
	name 955246;
	to node904503955246;
	length 329;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904503955246;
	name 904503;
	to node904504904503;
	length 320;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904504904503;
	name 904504;
	to node904505904504;
	length 330;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904505904504;
	name 904505;
	to node904506904505;
	length 330;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904506904505;
	name 904506;
	to node904507904506;
	length 345;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node904507904506;
	name 904507;
	to node948791904507;
	length 360;
	configuration 904509-LINECONFIG;
};

object overhead_line {
	phases B;
	from node948791904507;
	name 948791;
	to nodeF2996x1948791;
	length 361;
	configuration 904509-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF2996x1948791;
	name F2996x1;
	current_limit 9999.0 A;
	to node948792F2996x1;
};

object overhead_line {
	phases BN;
	from node948792F2996x1;
	name 948792;
	to node841824948792;
	length 361;
	configuration 904509-LINECONFIG;
};

object underground_line {
	phases B;
	from node841824948792;
	name 841824;
	to node1806-24-005841824;
	length 230;
	configuration 841826-LINECONFIG;
};

object line_configuration {
	conductor_N 904509_conductor_N;
	spacing 985054-LINESPACING;
	name 904509-LINECONFIG;
	conductor_B 904509_conductor_N;
};

object overhead_line_conductor {
	diameter 0.721;
	resistance 1.65;
	name 904509_conductor_N;
	geometric_mean_radius 0.00504;
};

object overhead_line {
	phases BN;
	from node841824948792;
	name 904509;
	to node841826904509;
	length 360;
	configuration 904509-LINECONFIG;
};

object line_configuration {
	spacing 841826-LINESPACING;
	name 841826-LINECONFIG;
	conductor_B 841826-LINECONFIGunderground_line_conductor393204;
};

object line_spacing {
	distance_AN 0.0;
	name 841826-LINESPACING;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object underground_line_conductor {
	conductor_gmr 0.00883;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 1.76352;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 0.903000;
	neutral_strands 6;
	neutral_resistance 14.087220;
	neutral_diameter 0.128000;
	conductor_diameter 0.097400;
	shield_gmr 0.000000;
	name 841826-LINECONFIGunderground_line_conductor393204;
};

object underground_line {
	phases B;
	from node841826904509;
	name 841826;
	to node841828841826;
	length 332;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841828841826;
	name 841828;
	to node841829841828;
	length 437;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841829841828;
	name 841829;
	to node948924841829;
	length 1895;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node948924841829;
	name 948924;
	to node1807-19-001948924;
	length 1750.41;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841826904509;
	name 904510;
	to node1806-24-016904510;
	length 349;
	configuration 904509-LINECONFIG;
};

object underground_line {
	phases B;
	from node904506904505;
	name 915132;
	to nodeF5347x1915132;
	length 10;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF5347x1915132;
	name F5347x1;
	current_limit 9999.0 A;
	to node841819F5347x1;
};

object underground_line {
	phases B;
	from node841819F5347x1;
	name 841819;
	to node915133841819;
	length 10;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node915133841819;
	name 915133;
	to nodeT5349915133;
	length 1419;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841815841814;
	name 841832;
	to nodeF18750x1841832;
	length 25;
	configuration 841826-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18750x1841832;
	name F18750x1;
	current_limit 9999.0 A;
	to node949311F18750x1;
};

object underground_line {
	phases B;
	from node949311F18750x1;
	name 949311;
	to node949398949311;
	length 20;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node949398949311;
	name 949398;
	to nodeT18752949398;
	length 630;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841808841806;
	name 912718;
	to nodeR2916x1912718;
	length 23;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR2916x1912718;
	name R2916x1;
	current_limit 9999.0 A;
	to node914355R2916x1;
};

object underground_line {
	phases B;
	from node914355R2916x1;
	name 914355;
	to node912719914355;
	length 70;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912719914355;
	name 912719;
	to node912720912719;
	length 704;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912720912719;
	name 912720;
	to nodeT6459912720;
	length 38;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912720912719;
	name 912722;
	to node912723912722;
	length 1714;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912723912722;
	name 912723;
	to node912724912723;
	length 1798;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912724912723;
	name 912724;
	to nodeT6462912724;
	length 100;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912724912723;
	name 912726;
	to node912727912726;
	length 664;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912727912726;
	name 912727;
	to nodeT6464912727;
	length 76;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912727912726;
	name 912728;
	to node912729912728;
	length 870;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node912729912728;
	name 912729;
	to node841847912729;
	length 66;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841847912729;
	name 841847;
	to node957811841847;
	length 467;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node957811841847;
	name 957811;
	to node841848957811;
	length 467;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841848957811;
	name 841848;
	to node841849841848;
	length 911;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841849841848;
	name 841849;
	to node841851841849;
	length 368;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841851841849;
	name 841851;
	to nodeFFRN1-F120x1841851;
	length 127;
	configuration 949216-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F120x1841851;
	name FFRN1-F120x1;
	current_limit 9999.0 A;
	to node841852FFRN1-F120x1;
};

object underground_line {
	phases B;
	from node841852FFRN1-F120x1;
	name 841852;
	to node841854841852;
	length 358;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841854841852;
	name 841854;
	to node1806-14-004841854;
	length 784;
	configuration 841826-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841849841848;
	name 841856;
	to node841857841856;
	length 495;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841857841856;
	name 841857;
	to node841859841857;
	length 197;
	configuration 949216-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841859841857;
	name 841859;
	to node841860841859;
	length 432;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841860841859;
	name 841860;
	to node841862841860;
	length 130;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841862841860;
	name 841862;
	to node926652841862;
	length 1158;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node926652841862;
	name 926652;
	to node841863926652;
	length 1266;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841863926652;
	name 841863;
	to node933778841863;
	length 185;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node933778841863;
	name 933778;
	to node981937933778;
	length 960;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node981937933778;
	name 981937;
	to node841864981937;
	length 320;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841864981937;
	name 841864;
	to node841865841864;
	length 1021;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841865841864;
	name 841865;
	to node1806-10-002841865;
	length 1232;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node933778841863;
	name 933779;
	to nodeF12263x1933779;
	length 10;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF12263x1933779;
	name F12263x1;
	current_limit 9999.0 A;
	to node933781F12263x1;
};

object underground_line {
	phases B;
	from node933781F12263x1;
	name 933781;
	to nodeT12264933781;
	length 370;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841863926652;
	name 841867;
	to node841868841867;
	length 97;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841868841867;
	name 841868;
	to node910683841868;
	length 1084;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node910683841868;
	name 910683;
	to node841870910683;
	length 293;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841870910683;
	name 841870;
	to node841871841870;
	length 467;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841871841870;
	name 841871;
	to node841872841871;
	length 421;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841872841871;
	name 841872;
	to node922783841872;
	length 1999;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node922783841872;
	name 922783;
	to node919000922783;
	length 327;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node919000922783;
	name 919000;
	to node841874919000;
	length 344;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841874919000;
	name 841874;
	to node1806-13-002841874;
	length 289;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node919000922783;
	name 919001;
	to nodeF4162x1919001;
	length 61;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF4162x1919001;
	name F4162x1;
	current_limit 9999.0 A;
	to node919002F4162x1;
};

object underground_line {
	phases B;
	from node919002F4162x1;
	name 919002;
	to nodeT4163919002;
	length 853;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841872841871;
	name 841876;
	to node841877841876;
	length 531;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841877841876;
	name 841877;
	to node1806-14-016841877;
	length 1437;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841871841870;
	name 841880;
	to nodeFFRN1-F056x1841880;
	length 63;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F056x1841880;
	name FFRN1-F056x1;
	current_limit 9999.0 A;
	to node841881FFRN1-F056x1;
};

object underground_line {
	phases B;
	from node841881FFRN1-F056x1;
	name 841881;
	to node1806-0074841881;
	length 512;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841860841859;
	name 911411;
	to nodeF6029x1911411;
	length 35;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF6029x1911411;
	name F6029x1;
	current_limit 9999.0 A;
	to node911412F6029x1;
};

object underground_line {
	phases B;
	from node911412F6029x1;
	name 911412;
	to node910224911412;
	length 13;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node910224911412;
	name 910224;
	to nodeT3908910224;
	length 720;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node910224911412;
	name 911413;
	to nodeT6030911413;
	length 13;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841847912729;
	name 841885;
	to node841886841885;
	length 109;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841886841885;
	name 841886;
	to node841887841886;
	length 1081;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841887841886;
	name 841887;
	to node841888841887;
	length 1066;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841888841887;
	name 841888;
	to node841889841888;
	length 1101;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841889841888;
	name 841889;
	to node910268841889;
	length 368;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node910268841889;
	name 910268;
	to nodeT5057910268;
	length 430;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841888841887;
	name 970366;
	to nodeT27807970366;
	length 258;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841847912729;
	name 841891;
	to node841892841891;
	length 875;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841892841891;
	name 841892;
	to node1806-0322841892;
	length 699;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841803971670;
	name 981780;
	to node6920x1-Ax1981780;
	length 140;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841900841941;
	name 841901;
	to node841902841901;
	length 295;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841902841901;
	name 841902;
	to node841904841902;
	length 10;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841904841902;
	name 841904;
	to node841906841904;
	length 205;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841906841904;
	name 841906;
	to node841909841906;
	length 220;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841909841906;
	name 841909;
	to node939875841909;
	length 195;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node939875841909;
	name 939875;
	to node841912939875;
	length 17;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841912939875;
	name 841912;
	to nodeF18102x1841912;
	length 10;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18102x1841912;
	name F18102x1;
	current_limit 9999.0 A;
	to node841938F18102x1;
};

object underground_line {
	phases B;
	from node841938F18102x1;
	name 841938;
	to nodeT18103841938;
	length 142;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841912939875;
	name 841913;
	to node841915841913;
	length 165;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841915841913;
	name 841915;
	to node841920841915;
	length 136;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841920841915;
	name 841920;
	to node841923841920;
	length 335;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841923841920;
	name 841923;
	to node841926841923;
	length 288;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node841926841923;
	name 841926;
	to node841929841926;
	length 253;
	configuration 985054-LINECONFIG;
};

object overhead_line {
	phases B;
	from node841929841926;
	name 841929;
	to nodeFFRN1-F070x1841929;
	length 66;
	configuration 985054-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F070x1841929;
	name FFRN1-F070x1;
	current_limit 9999.0 A;
	to node841930FFRN1-F070x1;
};

object underground_line {
	phases B;
	from node841930FFRN1-F070x1;
	name 841930;
	to node841931841930;
	length 260;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841931841930;
	name 841931;
	to node1806-0041841931;
	length 156;
	configuration 841826-LINECONFIG;
};

object underground_line {
	phases B;
	from node841920841915;
	name 841934;
	to nodeFFRN1-F082x1841934;
	length 18;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFFRN1-F082x1841934;
	name FFRN1-F082x1;
	current_limit 9999.0 A;
	to node841935FFRN1-F082x1;
};

object underground_line {
	phases B;
	from node841935FFRN1-F082x1;
	name 841935;
	to node1806-0223841935;
	length 365;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841955841959;
	name 841956;
	to nodeF21666x1841956;
	length 77;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF21666x1841956;
	name F21666x1;
	current_limit 9999.0 A;
	to node841957F21666x1;
};

object underground_line {
	phases B;
	from node841957F21666x1;
	name 841957;
	to nodeT18699841957;
	length 1058;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node929367917613;
	name 930182;
	to node931498930182;
	length 1015;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node931498930182;
	name 931498;
	to nodeT14068931498;
	length 364;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839720839719;
	name 924106;
	to nodeT12137924106;
	length 1740;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node839719921816;
	name 921817;
	to nodeT10196921817;
	length 226;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node978952978949;
	name 979053;
	to nodeF28665x1979053;
	length 25;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28665x1979053;
	name F28665x1;
	current_limit 9999.0 A;
	to node979054F28665x1;
};

object underground_line {
	phases B;
	from node979054F28665x1;
	name 979054;
	to node841697979054;
	length 25;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841697979054;
	name 841697;
	to nodeT28668841697;
	length 599;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841697979054;
	name 841700;
	to nodeT28669841700;
	length 678;
	configuration 929369-LINECONFIG;
};

object underground_line {
	phases B;
	from node841697979054;
	name 978951;
	to nodeT28667978951;
	length 20;
	configuration 929369-LINECONFIG;
};

object overhead_line {
	phases B;
	from node979021839565;
	name 979027;
	to node841710979027;
	length 40;
	configuration 985054-LINECONFIG;
};

object underground_line {
	phases B;
	from node841710979027;
	name 841710;
	to nodeF28662x1841710;
	length 10;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28662x1841710;
	name F28662x1;
	current_limit 9999.0 A;
	to node841711F28662x1;
};

object underground_line {
	phases B;
	from node841711F28662x1;
	name 841711;
	to node1806-0326841711;
	length 139;
	configuration 929369-LINECONFIG;
};

object underground_line_conductor {
	conductor_gmr 0.01666;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.5544;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.138000;
	neutral_strands 19;
	neutral_resistance 1.61568;
	neutral_diameter 0.127999;
	conductor_diameter 0.520000;
	shield_gmr 0.000000;
	name 978233-LINECONFIGunderground_line_conductor421105;
};

object underground_line {
	phases ACB;
	from node978176978197;
	name 978233;
	to node28656x1-A978233;
	length 60;
	configuration 917226-LINECONFIG;
};

object underground_line {
	phases A;
	from node978180978169;
	name 978214;
	to nodeF28654x1978214;
	length 10;
	configuration 982349-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF28654x1978214;
	name F28654x1;
	current_limit 9999.0 A;
	to node978199F28654x1;
};

object underground_line {
	phases A;
	from node978199F28654x1;
	name 978199;
	to nodeT28655978199;
	length 135;
	configuration 982349-LINECONFIG;
};

object underground_line {
	phases B;
	from node978195958179;
	name 978201;
	to nodeF28648x1978201;
	length 26;
	configuration 929369-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28648x1978201;
	name F28648x1;
	current_limit 9999.0 A;
	to node978188F28648x1;
};

object underground_line {
	phases B;
	from node978188F28648x1;
	name 978188;
	to nodeT28649978188;
	length 238;
	configuration 929369-LINECONFIG;
};

object node {
	phases ABC;
	name node958175REG27;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeRFRN1-R0001x1958175;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node958178RFRN1-R0001x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node958179958178;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node978195958179;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node978172978195;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node978174978172;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28653x1978174;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node978192F28653x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node949317978192;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node949318949317;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT14104949318;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT14100949319;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR2911x1978200;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839461R2911x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839464839461;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839466839464;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839469839466;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839471839469;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node956777839471;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839473956777;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839475839473;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839477839475;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839479839477;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839481839479;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839483839481;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839484839483;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839486839484;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839488839486;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839490839488;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839491839490;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node974130839491;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839493974130;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839496839493;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839497839496;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839499839497;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839502839499;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839503839502;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839505839503;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFFRN1-F008x1839505;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839506FFRN1-F008x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839509839506;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839511839509;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839512839511;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839514839512;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910237839514;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node906381910237;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839516906381;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839517839516;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839519839517;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839521839519;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0087839521;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4303906382;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4006910238;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28678970774;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978186978204;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978169978186;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978180978169;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978184978180;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978198978184;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978173978198;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978185978173;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978190978185;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978196978190;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978178978196;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978171978178;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978175978171;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978181978175;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978197978181;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978176978197;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978189978176;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978202978189;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978182978202;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node978177978182;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841713978177;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR2909x1841713;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841714R2909x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841715841714;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node969649841715;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841718969649;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841719841718;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841720841719;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841722841720;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841723841722;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F011x1841723;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841724FFRN1-F011x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841725841724;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0099841725;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-28-011841739;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841727841740;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF18526x1841727;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node939255F18526x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841728939255;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0098841728;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841734939235;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF18527x1841734;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node939275F18527x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841736939275;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT18549841736;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841744841742;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841748841744;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923535841748;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923536923535;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841999923536;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10512841999;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10513923537;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841997923538;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10515841997;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node923593923594;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841751923593;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F081x1841751;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841752FFRN1-F081x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0198841752;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841755841754;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841757841755;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841759841757;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841760841759;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841762841760;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841763841762;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F140x1841763;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841764FFRN1-F140x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0062841764;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841767841766;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F176x1841767;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841768FFRN1-F176x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0088841768;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node923342841770;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841771923342;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F196x1841771;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841772FFRN1-F196x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0190841772;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node926654841775;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-33-057926654;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F217x1841777;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841778FFRN1-F217x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0245841778;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923597923596;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10500923597;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923601923599;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10502923601;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923605923604;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node921618923605;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node921620921618;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923606921620;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT7804923606;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node913658923607;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT4020913658;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node913607914581;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923608913607;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841793923608;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923610841793;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10505923610;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10506923609;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923612923611;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923614923612;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981769923614;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981766981769;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981768981766;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981775981768;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981773981775;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981765981773;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981777981765;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981783981777;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981767981783;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981781981767;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981779981781;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981772981779;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981776981772;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981774981776;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981771981774;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981778981771;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981782981778;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node981770981782;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node6920x1-Bx1981770;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928725923615;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928730928725;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928731928730;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928127928731;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT7903928127;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT7871928733;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node837409928735;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924936837409;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node965706924936;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node965707965706;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node837415965707;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node837416837415;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node837417837416;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928193837417;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT12193928193;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT14008924937;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928741928736;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928742928741;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928748928742;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928749928748;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT15654928749;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node928752928750;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node6159x1-A928752;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF21679x1842003;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node842004F21679x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node842006842004;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT18597842006;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979018978187;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979019979018;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978936979019;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978937978936;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978938978937;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978939978938;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978940978939;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979020978940;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979022979020;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node925819979022;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF10787x1925819;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node925823F10787x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node925820925823;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10789925820;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979024979023;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28659x1979024;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839562F28659x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28660839562;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node979026979025;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node839565979026;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979021839565;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978941979021;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979028978941;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979029979028;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979030979029;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979031979030;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979032979031;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node976752979032;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976753976752;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeR28918x1976753;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976756R28918x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976759976756;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976764976759;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976754976764;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node976774976754;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28814x1976774;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node976760F28814x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-20-027976760;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node914393976758;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node914391914393;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT3935914391;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node910687976755;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT4205910687;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976750976765;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976773976750;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976762976773;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976768976762;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976757976768;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976749976757;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976751976749;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28813976751;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node12286x1-Ax1976766;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28808976767;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node976772976761;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28815x1976772;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node976771F28815x1;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node839661976771;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node839663839661;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node839665839663;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-20-026839665;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28805976776;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28919x1976763;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976775F28919x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node962362976775;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT16939962362;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node962381962382;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node962401962381;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839583962401;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-0229839583;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT16942962383;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28801976769;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF16133x1979033;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node979034F16133x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node948315979034;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839677948315;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT16137839677;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT16135948335;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979036979035;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978942979036;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978943978942;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978944978943;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978946978944;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF28663x1978946;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841704F28663x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28664841704;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978948978947;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978949978948;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978952978949;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978953978952;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978954978953;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978955978954;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978956978955;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978957978956;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978958978957;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978959978958;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978960978959;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978962978960;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF28670x1978962;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node839697F28670x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT28671839697;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node839701978963;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF28672x1839701;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979056F28672x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839702979056;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node839705839702;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839707839705;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node983134839707;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979055983134;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0253979055;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node936818970069;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-21-003936818;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978966978965;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978967978966;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978968978967;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841570978968;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917154841570;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF6839x1917154;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841691F6839x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6840841691;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917156917155;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF6834x1917156;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node917157F6834x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node917158917157;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6837917158;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6835917161;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917163917162;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node937995917163;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11973937995;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917166917164;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917173917166;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917174917173;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF6842x1917174;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node917175F6842x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841682917175;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6844841682;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node917187917186;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6846917187;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841648917211;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841649841648;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841650841649;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1806-0073841650;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841655841654;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node965265841655;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT28511965265;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841658841657;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1806-0192841658;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841661841660;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1806-0260841661;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node920041841663;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT4344920041;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT6859841677;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841670917212;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT6850841670;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT6849917213;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841676917219;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6852841676;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT18065931995;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841685917229;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT6830841685;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917232917226;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT6829917232;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT6827917234;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeR6826x1917251;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node917252R6826x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841637917252;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT6855841637;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT6854917253;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node917256917255;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF6857x1917256;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841596F6857x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841597841596;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT6858841597;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841601917257;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841602841601;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node926091841602;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-18-001926091;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF10628x1841604;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841605F10628x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841632841605;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node933782841632;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node951037933782;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT19017951037;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node949312933783;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT12325949312;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926072926071;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926074926072;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926083926074;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926084926083;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT4227926084;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT10632926085;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926087926086;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926088926087;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926089926088;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node926090926089;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT10637926090;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-0316841634;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT12105923193;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node917260917259;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node841590917260;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT6824841590;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF6883x1917261;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node917262F6883x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node917263917262;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT6821917263;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839612917264;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839613839612;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-20-015x1-Bx1839613;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839621839614;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839623839621;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839627839623;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839631839627;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839634839631;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839636839634;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839640839636;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839644839640;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839649839644;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-20-015x1-Ax1839649;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937556937555;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT12287937556;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node12286x1-Bx1976809;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978974978970;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR2908x1978974;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978975R2908x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978976978975;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978977978976;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978979978977;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978980978979;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978981978980;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978982978981;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978983978982;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978985978983;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978986978985;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978987978986;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978988978987;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978989978988;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978990978989;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978991978990;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978992978991;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node910226978992;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF2683x1910226;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node910228F2683x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT2682910228;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978996978995;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node978998978996;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF14154x1978998;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node956848F14154x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT14155956848;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979000978999;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841548979000;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR18623x1841548;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841549R18623x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841550841549;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841551841550;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841552841551;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841553841552;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F021x1841553;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841554FFRN1-F021x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-09-011841554;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841557841556;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node949743841557;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF15937x1949743;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node949744F15937x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841566949744;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node905101841566;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-09-012905101;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF11823x1921364;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node921367F11823x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node921365921367;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11825921365;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841561949782;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841563841561;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node911829841563;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node911830911829;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node911831911830;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT4041911831;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979004979003;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979005979004;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979007979005;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF12349x1979007;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node950799F12349x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT12350950799;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979009979008;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979010979009;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979011979010;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979012979011;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979013979012;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node979014979013;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node839754979014;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985270839754;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985272985270;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985271985272;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28122x1985271;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841546F28122x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28123841546;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985173985273;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985174985173;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985175985174;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985176985175;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985177985176;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985178985177;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985274985178;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985275985274;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985179985275;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985276985179;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985277985276;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985180985277;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985181985180;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841542985181;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28124x1841542;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841543F28124x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-08-023841543;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985183985182;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979681985183;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF28125x1979681;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node839765F28125x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28126839765;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985279985278;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985184985279;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node839771985184;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28127x1839771;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node839772F28127x1;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node839773839772;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node839777839773;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node839778839777;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-0115839778;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985281985280;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985282985281;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF28128x1985282;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node985283F28128x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node839790985283;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node839791839790;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1806-0186839791;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841277985284;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28129x1841277;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node841278F28129x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841280841278;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841281841280;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841282841281;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841284841282;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841286841284;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841288841286;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841294841288;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841295841294;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841296841295;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841297841296;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841299841297;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841303841299;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841305841303;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node979714841305;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node25117x1-Ax1979714;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR2914x1841312;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841313R2914x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841314841313;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841317841314;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841318841317;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFFRN1-F210x1841318;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841319FFRN1-F210x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841320841319;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841321841320;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0237841321;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0243841330;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node982099841333;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node28352x1-Bx1982099;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841338841337;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841339841338;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841341841339;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node981525841341;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841342981525;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-05-123841342;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node949708949707;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841350949708;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841351841350;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841352841351;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF15940x1841352;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node949655F15940x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4008949655;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979755841357;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979756979755;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979757979756;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979753979757;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979754979753;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841368979754;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841370841368;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841372841370;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841373841372;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841375841373;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841376841375;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841388841376;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841389841388;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841392841389;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841394841392;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841395841394;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841396841395;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841398841396;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841400841398;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF15626x1841400;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node930209F15626x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node930210930209;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15633930210;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841408930213;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841409841408;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841410841409;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841411841410;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node928018841411;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0284928018;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15378928019;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node930215930214;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15629930215;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node930217930216;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node947935930217;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15631947935;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node975123947955;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node975122975123;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT29618975122;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979937979936;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28229979937;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869308979938;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869306869308;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869305869306;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869303869305;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869302869303;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869301869302;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869298869301;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869296869298;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869294869296;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869293869294;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869290869293;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869324869290;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910405869324;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869325910405;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-0233869325;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869329869327;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869330869329;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4345869330;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869333869332;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT5434869333;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10567869335;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869289918344;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869287869289;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869284869287;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869281869284;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869279869281;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869278869279;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869276869278;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869275869276;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node18554x1-B869275;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT12420869282;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-0252869347;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-0107869285;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869342869339;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869344869342;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-0103869344;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT9528918345;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT12352869291;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT14070869320;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-0254869322;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-27-002869318;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-0116869310;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node869316869315;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node924321869316;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT12140924321;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841416841414;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841417841416;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841420841417;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node897778841420;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841422897778;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841424841422;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841426841424;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979761841426;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-03-050979761;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979689979691;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979687979689;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979690979687;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979688979690;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-03-047979688;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841439841438;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841440841439;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841443841440;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841445841443;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841447841445;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841448841447;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841450841448;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841451841450;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841452841451;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7660x1841452;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841453F7660x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-11-003841453;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841456841455;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841457841456;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841458841457;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841459841458;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841460841459;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841461841460;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-02-004841461;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR2922x1841463;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841464R2922x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841466841464;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node911371841466;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841467911371;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841468841467;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841471841468;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841472841471;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841473841472;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node928821841473;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node928830928821;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841480928830;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF15667x1841480;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841482F15667x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841484841482;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841486841484;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841488841486;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841490841488;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841491841490;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841492841491;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841494841492;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node927173841494;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node927171927173;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node927172927171;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841495927172;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841498841495;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841499841498;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841500841499;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node927186841500;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node927183927186;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841504927183;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7878x1841504;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node927211F7878x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841505927211;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT7879841505;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841509841507;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841510841509;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841511841510;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1907-31-007841511;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node928824928822;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15668928824;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15662928818;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7657x1841514;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841515F7657x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-02-014841515;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-03-036926524;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979768979770;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979766979768;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node979767979766;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841522979767;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node922779841522;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841525922779;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841526841525;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node957895841526;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7427x1957895;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841528F7427x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841529841528;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0039841529;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0220841531;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841534841533;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node909244841534;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT3917909244;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF12095x1922780;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922781F12095x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT12096922781;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF25118x1979769;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841538F25118x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0314841538;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985286985285;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985287985286;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979677985287;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF28131x1979677;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841275F28131x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28130841275;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841142985289;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR2917x1841142;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841143R2917x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841145841143;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841146841145;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node965720841146;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF28500x1965720;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node965721F28500x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28501965721;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841153841152;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841155841153;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841156841155;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841160841156;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841163841160;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841164841163;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841165841164;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-05-077841165;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node952535841174;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node952536952535;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841180952536;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841181841180;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841182841181;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-05-082841182;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node920030841192;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841194920030;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841195841194;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFFRN1-F051x1841195;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841196FFRN1-F051x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-05-086841196;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841201841200;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-05-088841201;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841205841203;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841207841205;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841211841207;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841213841211;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841214841213;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-05-094841214;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979635841221;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841223979635;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841225841223;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT11835841225;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979638979637;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979636979638;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979641979636;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979713979641;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node25117x1-Bx1979713;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979639979640;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910220979639;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910223910220;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910221910223;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node917467910221;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4231917467;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841267979991;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841268841267;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4346841268;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841235979986;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841236841235;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0077841236;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node979987979990;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node841240979987;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841243841240;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFFRN1-F146x1841243;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841244FFRN1-F146x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0293841244;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841264979989;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841265841264;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0268841265;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841251979988;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841254841251;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841257841254;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910217841257;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0203910217;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node983556983555;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28309983556;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF18119x1897782;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node897784F18119x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1806-0339897784;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF15002x1952537;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node952538F15002x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT15003952538;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF18118x1841270;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node841271F18118x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT21533841271;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985293985290;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node839805985293;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR2918x1839805;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839806R2918x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985379839806;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839814985379;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node974508839814;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839816974508;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node922079839816;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839818922079;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839828839818;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839832839828;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839837839832;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node916842839837;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839838916842;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node916845839838;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839849916845;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839850839849;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839851839850;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839854839851;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839855839854;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839857839855;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839858839857;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839860839858;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839862839860;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF12417x1839862;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839863F12417x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839864839863;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0121839864;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839879839878;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839880839879;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F139x1839880;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839881FFRN1-F139x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839883839881;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839886839883;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11953839886;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839893839891;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839896839893;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839898839896;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839900839898;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839902839900;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839904839902;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node921967839904;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839906921967;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF18484x1839906;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839907F18484x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT18538839907;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839923839912;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node924886839923;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node916846924886;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839935916846;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839938839935;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node916819839938;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node916818916819;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839947916818;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node925068839947;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-04-027925068;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924026924025;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10529924026;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924031924030;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924032924031;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924033924032;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924034924033;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924035924034;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924039924035;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924040924039;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10525924040;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924046924044;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10527924046;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node924789839963;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839964924789;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839965839964;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node959562839965;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839967959562;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839968839967;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node839969839968;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF29604x1839969;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839970F29604x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839972839970;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839973839972;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839974839973;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839980839974;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node916567839980;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT4145916567;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839992839987;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node839993839992;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node982100839993;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node28352x1-Ax1982100;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT12084839995;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11899925710;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0236840000;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-0240840003;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node909088840007;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node840009909088;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node897785840009;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFFRN1-F106x1897785;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node897787FFRN1-F106x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28830897787;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF4389x1935555;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node935556F4389x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT4390935556;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28794x1974511;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974510F28794x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node983061974510;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28795983061;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF5429x1922077;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node922078F5429x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT5430922078;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985185985294;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985295985185;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841138985295;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28133x1841138;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841139F28133x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-05-064841139;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985186985296;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985187985186;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985188985187;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node840024985188;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node902242840024;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node902243902242;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR2919x1949216;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node949217R2919x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985054949217;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985055985054;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985056985055;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985057985056;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985058985057;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-05-353985058;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985060985059;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node985061985060;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1806-05-356985061;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985308985307;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985297985308;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985298985297;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF11840x1985298;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node985299F11840x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841110985299;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841111841110;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841114841111;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841115841114;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841122841115;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node914551841122;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841125914551;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841127841125;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841128841127;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841130841128;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976677841130;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node976678976677;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT28875976678;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT11842922155;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985303985300;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841104985303;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF9920x1841104;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node841105F9920x1;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node920566841105;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node841106920566;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1806-0295841106;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT18137957357;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT9921920567;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985301985304;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985302985301;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985189985302;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985190985189;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985191985190;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985192985191;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985309985192;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name nodeCAP25985309;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985193985310;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985194985193;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985313985194;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985314985313;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985195985314;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985196985195;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985197985196;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985317985197;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985318985317;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF28134x1985318;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node985320F28134x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node840074985320;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1906-0296840074;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1906-0255840078;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT25147985319;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985322985321;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985198985322;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985199985198;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985202985199;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985203985202;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node840088985203;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF28149x1840088;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node985339F28149x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node981755985339;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node840089981755;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node840091840089;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node840093840091;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1906-33-005840093;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985205985204;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985206985205;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985207985206;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985210985207;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985211985210;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985212985211;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985213985212;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985214985213;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985215985214;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985216985215;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985217985216;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985218985217;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node840456985218;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28140x1840456;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node840457F28140x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node840458840457;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node840460840458;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node840462840460;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node840463840462;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node840465840463;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node919534919533;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node919535919534;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11806919535;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985220985219;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985221985220;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985222985221;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985223985222;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985225985223;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985226985225;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985227985226;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985228985227;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985229985228;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985230985229;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985231985230;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985232985231;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985233985232;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985234985233;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node841091985234;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28142x1841091;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node841092F28142x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1906-29-014841092;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985236985235;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985237985236;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985238985237;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985239985238;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985240985239;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node985241985240;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeR2915x1985241;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node840892R2915x1;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840894840892;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840896840894;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node910401840896;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840898910401;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node920206840898;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node923295920206;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node977713923295;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node929890977713;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node924981929890;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840899924981;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1906-29-013840899;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840904840902;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node905567840904;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node905568905567;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840906905568;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node905569840906;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node905575905569;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node905576905575;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840907905576;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1906-30-036840907;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node924102916611;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node924103924102;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840920924103;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840918840920;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1906-19-005840918;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840922924101;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840923840922;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840924840923;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840926840924;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840928840926;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840929840928;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node919527840929;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF10035x1919527;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node919528F10035x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node919530919528;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT10037919530;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1905-25-022840930;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840933840932;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node917184840933;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840936917184;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node917181840936;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node922375917181;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node917176922375;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node982514917176;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840945982514;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840947840945;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840948840947;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840950840948;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840951840950;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840953840951;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840954840953;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840956840954;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840958840956;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840960840958;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840963840960;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840964840963;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840967840964;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840969840967;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840971840969;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840974840971;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node7832x1-A840974;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeFFRN1-F200x1840975;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node840976FFRN1-F200x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1905-0191840976;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840983840979;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node906839840983;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840985906839;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840988840985;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840989840988;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840990840989;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840992840990;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840994840992;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node840995840994;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
