clock {
	timezone PST+8PDT;
	starttime '2009-01-01 00:00:00';
	stoptime '2009-01-08 00:00:00';
};

#set profiler=1module assert;
module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};

object regulator {
	phases ABCN;
	from R4-25-00-1_node_231;
	name R4-25-00-1_reg_1;
	to R4-25-00-1_meter_2;
	configuration feeder_reg_cfg;
	groupid swingKids;
};

object recorder {
	interval 3600;
	name R4-25-00-1_reg_1recorder5;
	parent R4-25-00-1_reg_1;
	limit 144;
	file "R4-25.00-1_reg_output.csv";
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 14435.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	lower_taps 16;
	tap_pos_C 0;
	band_width 120.3;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_fuse_1;
	current_limit 30;
	to R4-25-00-1_node_94;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_161;
	name R4-25-00-1_fuse_2;
	current_limit 30;
	to R4-25-00-1_node_96;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_fuse_3;
	current_limit 30;
	to R4-25-00-1_node_77;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_4;
	current_limit 40;
	to R4-25-00-1_node_78;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_5;
	current_limit 40;
	to R4-25-00-1_node_79;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_fuse_6;
	current_limit 40;
	to R4-25-00-1_node_80;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_fuse_7;
	current_limit 40;
	to R4-25-00-1_node_81;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_fuse_8;
	current_limit 40;
	to R4-25-00-1_node_82;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_fuse_9;
	current_limit 40;
	to R4-25-00-1_node_83;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_fuse_10;
	current_limit 40;
	to R4-25-00-1_node_84;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_fuse_11;
	current_limit 60;
	to R4-25-00-1_node_85;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_fuse_12;
	current_limit 60;
	to R4-25-00-1_node_86;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_fuse_13;
	current_limit 60;
	to R4-25-00-1_node_87;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_14;
	current_limit 60;
	to R4-25-00-1_node_102;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_15;
	current_limit 60;
	to R4-25-00-1_node_88;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_fuse_16;
	current_limit 60;
	to R4-25-00-1_node_89;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_fuse_17;
	current_limit 60;
	to R4-25-00-1_node_90;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_fuse_18;
	current_limit 60;
	to R4-25-00-1_node_91;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_fuse_19;
	current_limit 60;
	to R4-25-00-1_node_92;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_fuse_20;
	current_limit 40;
	to R4-25-00-1_node_93;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_38;
	name R4-25-00-1_fuse_21;
	current_limit 40;
	to R4-25-00-1_node_97;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_145;
	name R4-25-00-1_fuse_22;
	current_limit 30;
	to R4-25-00-1_node_98;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_50;
	name R4-25-00-1_fuse_23;
	current_limit 40;
	to R4-25-00-1_node_99;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_40;
	name R4-25-00-1_fuse_24;
	current_limit 30;
	to R4-25-00-1_node_100;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_190;
	name R4-25-00-1_fuse_25;
	current_limit 50;
	to R4-25-00-1_node_101;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_fuse_26;
	current_limit 80;
	to R4-25-00-1_node_95;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_fuse_27;
	current_limit 30;
	to R4-25-00-1_node_103;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_59;
	name R4-25-00-1_fuse_28;
	current_limit 30;
	to R4-25-00-1_node_76;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_8;
	name line_configuration_16;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_9;
	name line_configuration_17;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	name line_configuration_18;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_8;
	name line_configuration_19;
	conductor_B overhead_line_conductor_4;
};

object line_configuration {
	spacing line_spacing_11;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	name line_configuration_20;
};

object line_configuration {
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_21;
	conductor_C overhead_line_conductor_5;
};

object line_configuration {
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_22;
	conductor_C overhead_line_conductor_5;
};

object line_configuration {
	name line_configuration_23;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	conductor_N underground_line_conductor_6;
	spacing line_spacing_13;
	name line_configuration_24;
	conductor_C underground_line_conductor_6;
};

object line_configuration {
	conductor_N underground_line_conductor_6;
	spacing line_spacing_9;
	name line_configuration_25;
	conductor_C underground_line_conductor_6;
};

object line_configuration {
	spacing line_spacing_14;
	conductor_N underground_line_conductor_6;
	conductor_A underground_line_conductor_6;
	name line_configuration_26;
};

object line_configuration {
	spacing line_spacing_11;
	conductor_N overhead_line_conductor_4;
	conductor_A overhead_line_conductor_4;
	name line_configuration_27;
};

object line_configuration {
	name line_configuration_28;
	spacing line_spacing_15;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_spacing {
	name line_spacing_8;
	distance_BN 48.0 in;
};

object line_spacing {
	distance_CN 48.0 in;
	name line_spacing_9;
};

object line_spacing {
	distance_BC 57.6 in;
	name line_spacing_10;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 57.6 in;
	distance_BN 48.0 in;
	distance_AC 57.6 in;
};

object line_spacing {
	distance_AN 48.0 in;
	name line_spacing_11;
};

object line_spacing {
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	name line_spacing_12;
	distance_AC 51.6 in;
};

object line_spacing {
	distance_CN 0.0 in;
	name line_spacing_13;
};

object line_spacing {
	distance_AN 0.0 in;
	name line_spacing_14;
};

object line_spacing {
	distance_BC 48.0 in;
	name line_spacing_15;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 48.0 in;
	distance_BN 48.0 in;
	distance_AC 48.0 in;
};

object load {
	phases ACN;
	load_class C;
	name R4-25-00-1_load_1;
	parent R4-25-00-1_meter_1;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	constant_power_C 5000+1000j;
	constant_power_A 5000+1000j;
	nominal_voltage 14376.02;
};

object meter {
	phases ACN;
	name R4-25-00-1_meter_1;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object meter {
	phases ABCN;
	name R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_1;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_3;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_4;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_5;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_6;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_7;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_8;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_9;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_10;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_11;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_12;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_13;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_14;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_15;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_16;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_17;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_18;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_19;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_20;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_21;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_22;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_23;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_24;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_25;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_26;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_27;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_28;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_29;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_30;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_31;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_32;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_33;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_34;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_35;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_36;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_37;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_38;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_39;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_40;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_41;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_42;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_43;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_44;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_45;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_46;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_47;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_48;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_49;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_50;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_51;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_52;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_53;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_54;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_55;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_56;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_57;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_58;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_59;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_60;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_61;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_62;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_63;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_64;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_65;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_66;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_67;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_68;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_69;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_70;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_71;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_72;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_73;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_74;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_75;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_76;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_77;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_78;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_79;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_80;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_81;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_82;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_83;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_84;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_85;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_86;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_87;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_88;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_89;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_90;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_91;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_92;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_93;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_94;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_95;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_96;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_97;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_98;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_99;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_100;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_101;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_102;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_103;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_104;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_105;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_106;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_107;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_108;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_109;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_110;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_111;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_112;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_113;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_114;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_115;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_116;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_117;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_118;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_119;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_120;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_121;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_122;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_123;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_124;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_125;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_126;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_127;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_128;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_129;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_130;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_131;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_132;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_133;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_134;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_135;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_136;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_137;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_138;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_139;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_140;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_141;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_142;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_143;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_144;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_145;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_146;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_147;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_148;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_149;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_150;
};

object node {
	phases ACN;
	name R4-25-00-1_node_151;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_152;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_153;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_154;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_155;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_156;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_157;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_158;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_159;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_160;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_161;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_162;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_163;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_164;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_165;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_166;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_167;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_168;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_169;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_170;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_171;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_172;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_173;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_174;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_175;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_176;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_177;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_178;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_179;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_180;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_181;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_182;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_183;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_184;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_185;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_186;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_187;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_188;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_189;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_190;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_191;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_192;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_193;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_194;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_195;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_196;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_197;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_198;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_199;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_200;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_201;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_202;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_203;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_204;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_205;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_206;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_207;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_208;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_209;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_210;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_211;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_212;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_213;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_214;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_215;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_216;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_217;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_218;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_219;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_220;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_221;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_222;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_223;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_224;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_225;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_226;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_227;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_228;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_229;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_230;
	parent R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_231;
	bustype SWING;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_5;
	name R4-25-00-1_ol_1;
	to R4-25-00-1_node_130;
	length 108.057;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_130;
	name R4-25-00-1_ol_2;
	to R4-25-00-1_node_4;
	length 52.756;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_3;
	to R4-25-00-1_node_166;
	length 243.622;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_166;
	name R4-25-00-1_ol_4;
	to R4-25-00-1_node_167;
	length 285.109;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_167;
	name R4-25-00-1_ol_5;
	to R4-25-00-1_node_168;
	length 249.452;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_68;
	name R4-25-00-1_ol_6;
	to R4-25-00-1_node_69;
	length 250.280;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_7;
	to R4-25-00-1_node_162;
	length 229.582;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_ol_8;
	to R4-25-00-1_node_163;
	length 202.543;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_163;
	name R4-25-00-1_ol_9;
	to R4-25-00-1_node_71;
	length 253.085;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_10;
	to R4-25-00-1_node_161;
	length 189.649;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_11;
	name R4-25-00-1_ol_11;
	to R4-25-00-1_node_12;
	length 442.207;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_12;
	to R4-25-00-1_node_199;
	length 233.246;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_55;
	name R4-25-00-1_ol_13;
	to R4-25-00-1_node_195;
	length 29.791;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_14;
	to R4-25-00-1_node_204;
	length 246.808;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_15;
	to R4-25-00-1_node_203;
	length 198.611;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_33;
	name R4-25-00-1_ol_16;
	to R4-25-00-1_node_106;
	length 153.368;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_106;
	name R4-25-00-1_ol_17;
	to R4-25-00-1_node_37;
	length 86.082;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_ol_18;
	to R4-25-00-1_node_22;
	length 157.183;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_24;
	name R4-25-00-1_ol_19;
	to R4-25-00-1_node_23;
	length 70.785;
	configuration line_configuration_18;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_20;
	to R4-25-00-1_node_8;
	length 164.667;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_21;
	to R4-25-00-1_node_118;
	length 177.265;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_118;
	name R4-25-00-1_ol_22;
	to R4-25-00-1_node_119;
	length 264.433;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_119;
	name R4-25-00-1_ol_23;
	to R4-25-00-1_node_120;
	length 239.233;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_120;
	name R4-25-00-1_ol_24;
	to R4-25-00-1_node_121;
	length 217.207;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_121;
	name R4-25-00-1_ol_25;
	to R4-25-00-1_node_7;
	length 203.576;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_26;
	to R4-25-00-1_node_5;
	length 216.339;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_4;
	name R4-25-00-1_ol_27;
	to R4-25-00-1_node_122;
	length 288.583;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_123;
	name R4-25-00-1_ol_28;
	to R4-25-00-1_node_124;
	length 344.378;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_124;
	name R4-25-00-1_ol_29;
	to R4-25-00-1_node_125;
	length 224.531;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_125;
	name R4-25-00-1_ol_30;
	to R4-25-00-1_node_10;
	length 351.661;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_31;
	to R4-25-00-1_node_123;
	length 725.231;
	configuration line_configuration_19;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_18;
	name R4-25-00-1_ol_32;
	to R4-25-00-1_node_127;
	length 176.244;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_30;
	name R4-25-00-1_ol_33;
	to R4-25-00-1_node_32;
	length 222.055;
	configuration line_configuration_18;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_ol_34;
	to R4-25-00-1_node_31;
	length 183.558;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_10;
	name R4-25-00-1_ol_35;
	to R4-25-00-1_node_131;
	length 210.301;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_36;
	to R4-25-00-1_node_164;
	length 160.023;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_37;
	to R4-25-00-1_node_165;
	length 314.152;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_37;
	name R4-25-00-1_ol_38;
	to R4-25-00-1_node_137;
	length 408.163;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_137;
	name R4-25-00-1_ol_39;
	to R4-25-00-1_node_38;
	length 145.889;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_35;
	name R4-25-00-1_ol_40;
	to R4-25-00-1_node_1;
	length 324.521;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_ol_41;
	to R4-25-00-1_node_135;
	length 461.195;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_42;
	to R4-25-00-1_node_45;
	length 688.880;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_43;
	to R4-25-00-1_node_47;
	length 132.106;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_44;
	to R4-25-00-1_node_144;
	length 635.432;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_144;
	name R4-25-00-1_ol_45;
	to R4-25-00-1_node_143;
	length 356.372;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_143;
	name R4-25-00-1_ol_46;
	to R4-25-00-1_node_145;
	length 213.926;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_47;
	to R4-25-00-1_node_142;
	length 502.022;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_48;
	to R4-25-00-1_node_141;
	length 338.441;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_141;
	name R4-25-00-1_ol_49;
	to R4-25-00-1_node_42;
	length 151.138;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ol_50;
	to R4-25-00-1_node_134;
	length 658.677;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ol_51;
	to R4-25-00-1_node_52;
	length 530.565;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_47;
	name R4-25-00-1_ol_52;
	to R4-25-00-1_node_48;
	length 94.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_53;
	to R4-25-00-1_node_50;
	length 156.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_43;
	name R4-25-00-1_ol_54;
	to R4-25-00-1_node_41;
	length 130.257;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_55;
	to R4-25-00-1_node_177;
	length 649.561;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_56;
	to R4-25-00-1_node_53;
	length 396.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_57;
	to R4-25-00-1_node_171;
	length 366.048;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_171;
	name R4-25-00-1_ol_58;
	to R4-25-00-1_node_51;
	length 790.851;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_ol_59;
	to R4-25-00-1_node_49;
	length 204.207;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_ol_60;
	to R4-25-00-1_node_176;
	length 546.170;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_ol_61;
	to R4-25-00-1_node_174;
	length 185.532;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_174;
	name R4-25-00-1_ol_62;
	to R4-25-00-1_node_66;
	length 255.765;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_ol_63;
	to R4-25-00-1_node_18;
	length 100.019;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_22;
	name R4-25-00-1_ol_64;
	to R4-25-00-1_node_19;
	length 191.000;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_189;
	name R4-25-00-1_ol_65;
	to R4-25-00-1_node_24;
	length 104.060;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_188;
	name R4-25-00-1_ol_66;
	to R4-25-00-1_node_189;
	length 169.691;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_67;
	to R4-25-00-1_node_188;
	length 264.405;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_68;
	to R4-25-00-1_node_186;
	length 399.836;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_69;
	to R4-25-00-1_node_30;
	length 88.180;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_70;
	to R4-25-00-1_node_187;
	length 555.870;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_225;
	name R4-25-00-1_ol_71;
	to R4-25-00-1_node_26;
	length 150.429;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_72;
	to R4-25-00-1_node_225;
	length 319.451;
	configuration line_configuration_18;
};

object overhead_line {
	phases ACN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_73;
	to R4-25-00-1_node_151;
	length 329.400;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_74;
	to R4-25-00-1_node_20;
	length 348.494;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_75;
	to R4-25-00-1_node_179;
	length 164.759;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_179;
	name R4-25-00-1_ol_76;
	to R4-25-00-1_node_25;
	length 394.866;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_12;
	name R4-25-00-1_ol_77;
	to R4-25-00-1_node_156;
	length 651.719;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_ol_78;
	to R4-25-00-1_node_17;
	length 379.976;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_ol_79;
	to R4-25-00-1_node_154;
	length 582.940;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_ol_80;
	to R4-25-00-1_node_15;
	length 294.574;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_ol_81;
	to R4-25-00-1_node_13;
	length 426.671;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_75;
	name R4-25-00-1_ol_82;
	to R4-25-00-1_node_11;
	length 503.492;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_54;
	name R4-25-00-1_ol_83;
	to R4-25-00-1_node_57;
	length 106.712;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_84;
	to R4-25-00-1_node_201;
	length 354.559;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_85;
	to R4-25-00-1_node_202;
	length 246.418;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_202;
	name R4-25-00-1_ol_86;
	to R4-25-00-1_node_200;
	length 221.436;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_66;
	name R4-25-00-1_ol_87;
	to R4-25-00-1_node_65;
	length 234.027;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_ol_88;
	to R4-25-00-1_node_64;
	length 773.583;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_89;
	to R4-25-00-1_node_62;
	length 725.193;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ol_90;
	to R4-25-00-1_node_61;
	length 135.186;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_91;
	to R4-25-00-1_node_197;
	length 185.098;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_197;
	name R4-25-00-1_ol_92;
	to R4-25-00-1_node_198;
	length 165.189;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_198;
	name R4-25-00-1_ol_93;
	to R4-25-00-1_node_60;
	length 419.226;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_94;
	to R4-25-00-1_node_63;
	length 554.460;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_6;
	name R4-25-00-1_ol_95;
	to R4-25-00-1_node_129;
	length 63.771;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_96;
	to R4-25-00-1_node_160;
	length 161.657;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_97;
	to R4-25-00-1_node_205;
	length 223.412;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_98;
	to R4-25-00-1_node_208;
	length 259.420;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_99;
	to R4-25-00-1_node_209;
	length 415.574;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_100;
	to R4-25-00-1_node_196;
	length 200.943;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_ol_101;
	to R4-25-00-1_node_126;
	length 156.563;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_102;
	to R4-25-00-1_node_112;
	length 164.429;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_103;
	to R4-25-00-1_node_107;
	length 387.383;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_104;
	to R4-25-00-1_node_110;
	length 396.256;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_105;
	to R4-25-00-1_node_108;
	length 741.033;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_106;
	to R4-25-00-1_node_117;
	length 108.800;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_107;
	to R4-25-00-1_node_6;
	length 99.141;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_29;
	name R4-25-00-1_ol_108;
	to R4-25-00-1_node_111;
	length 140.961;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_14;
	name R4-25-00-1_ol_109;
	to R4-25-00-1_node_109;
	length 211.914;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_110;
	to R4-25-00-1_node_133;
	length 222.965;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_111;
	to R4-25-00-1_node_146;
	length 240.417;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_112;
	to R4-25-00-1_node_148;
	length 161.161;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_113;
	to R4-25-00-1_node_170;
	length 605.391;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_114;
	to R4-25-00-1_node_40;
	length 65.443;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_115;
	to R4-25-00-1_node_29;
	length 51.567;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_116;
	to R4-25-00-1_node_183;
	length 290.724;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_117;
	to R4-25-00-1_node_193;
	length 371.299;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_193;
	name R4-25-00-1_ol_118;
	to R4-25-00-1_node_184;
	length 95.689;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_184;
	name R4-25-00-1_ol_119;
	to R4-25-00-1_node_14;
	length 137.865;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_120;
	to R4-25-00-1_node_182;
	length 274.289;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_121;
	to R4-25-00-1_node_180;
	length 214.636;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_122;
	to R4-25-00-1_node_190;
	length 196.206;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_123;
	to R4-25-00-1_node_185;
	length 110.676;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_124;
	to R4-25-00-1_node_194;
	length 750.718;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_77;
	name R4-25-00-1_ol_125;
	to R4-25-00-1_node_70;
	length 85.429;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_78;
	name R4-25-00-1_ol_126;
	to R4-25-00-1_node_147;
	length 220.411;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_127;
	to R4-25-00-1_node_140;
	length 207.862;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_147;
	name R4-25-00-1_ol_128;
	to R4-25-00-1_node_132;
	length 132.336;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_129;
	to R4-25-00-1_node_139;
	length 290.955;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_139;
	name R4-25-00-1_ol_130;
	to R4-25-00-1_node_46;
	length 226.491;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_ol_131;
	to R4-25-00-1_node_136;
	length 697.185;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_136;
	name R4-25-00-1_ol_132;
	to R4-25-00-1_node_44;
	length 329.166;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_133;
	to R4-25-00-1_node_58;
	length 295.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_79;
	name R4-25-00-1_ol_134;
	to R4-25-00-1_node_43;
	length 585.407;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_80;
	name R4-25-00-1_ol_135;
	to R4-25-00-1_node_169;
	length 430.989;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_169;
	name R4-25-00-1_ol_136;
	to R4-25-00-1_node_54;
	length 87.756;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_81;
	name R4-25-00-1_ol_137;
	to R4-25-00-1_node_55;
	length 154.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_82;
	name R4-25-00-1_ol_138;
	to R4-25-00-1_node_175;
	length 187.873;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_83;
	name R4-25-00-1_ol_139;
	to R4-25-00-1_node_173;
	length 134.314;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_84;
	name R4-25-00-1_ol_140;
	to R4-25-00-1_node_172;
	length 439.478;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_85;
	name R4-25-00-1_ol_141;
	to R4-25-00-1_node_128;
	length 194.148;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_142;
	to R4-25-00-1_node_113;
	length 305.443;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_113;
	name R4-25-00-1_ol_143;
	to R4-25-00-1_node_21;
	length 209.418;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_144;
	to R4-25-00-1_node_9;
	length 495.158;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_145;
	to R4-25-00-1_node_114;
	length 268.556;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_146;
	to R4-25-00-1_node_115;
	length 314.024;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_115;
	name R4-25-00-1_ol_147;
	to R4-25-00-1_node_116;
	length 100.340;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_86;
	name R4-25-00-1_ol_148;
	to R4-25-00-1_node_33;
	length 91.913;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_87;
	name R4-25-00-1_ol_149;
	to R4-25-00-1_node_178;
	length 276.349;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_88;
	name R4-25-00-1_ol_150;
	to R4-25-00-1_node_157;
	length 180.423;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_89;
	name R4-25-00-1_ol_151;
	to R4-25-00-1_node_152;
	length 304.452;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_90;
	name R4-25-00-1_ol_152;
	to R4-25-00-1_node_16;
	length 229.893;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_150;
	name R4-25-00-1_ol_153;
	to R4-25-00-1_node_149;
	length 201.328;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_154;
	to R4-25-00-1_node_159;
	length 194.200;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_159;
	name R4-25-00-1_ol_155;
	to R4-25-00-1_node_150;
	length 282.929;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_91;
	name R4-25-00-1_ol_156;
	to R4-25-00-1_node_153;
	length 242.271;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_92;
	name R4-25-00-1_ol_157;
	to R4-25-00-1_node_158;
	length 178.499;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_158;
	name R4-25-00-1_ol_158;
	to R4-25-00-1_node_155;
	length 359.472;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_93;
	name R4-25-00-1_ol_159;
	to R4-25-00-1_node_206;
	length 231.656;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_206;
	name R4-25-00-1_ol_160;
	to R4-25-00-1_node_67;
	length 137.853;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_161;
	to R4-25-00-1_node_207;
	length 155.037;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_207;
	name R4-25-00-1_ol_162;
	to R4-25-00-1_node_68;
	length 37.520;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_104;
	name R4-25-00-1_ol_163;
	to R4-25-00-1_node_27;
	length 396.060;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_164;
	to R4-25-00-1_node_35;
	length 50.638;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_165;
	to R4-25-00-1_node_28;
	length 117.922;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_166;
	to R4-25-00-1_node_181;
	length 92.722;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_167;
	to R4-25-00-1_node_191;
	length 222.353;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_191;
	name R4-25-00-1_ol_168;
	to R4-25-00-1_node_192;
	length 159.083;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_192;
	name R4-25-00-1_ol_169;
	to R4-25-00-1_node_226;
	length 182.617;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_103;
	name R4-25-00-1_ol_170;
	to R4-25-00-1_node_138;
	length 571.059;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_230;
	name R4-25-00-1_ol_171;
	to R4-25-00-1_node_3;
	length 115.953;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_172;
	to R4-25-00-1_node_72;
	length 10.327;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_173;
	to R4-25-00-1_node_2;
	length 184.999;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_174;
	to R4-25-00-1_node_227;
	length 157.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_227;
	name R4-25-00-1_ol_175;
	to R4-25-00-1_node_59;
	length 299.999;
	configuration line_configuration_17;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00836 ft;
	resistance 0.94500;
	name overhead_line_conductor_2;
	rating.summer.continuous 204.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
	name overhead_line_conductor_3;
	rating.summer.continuous 530.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
	name overhead_line_conductor_4;
	rating.summer.continuous 149.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
	name overhead_line_conductor_5;
	rating.summer.continuous 256.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00600 ft;
	resistance 0.63800;
	name overhead_line_conductor_7;
	rating.summer.continuous 300.0;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_switch_1;
	to R4-25-00-1_node_74;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_2;
	name R4-25-00-1_switch_2;
	to R4-25-00-1_node_75;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_switch_3;
	to R4-25-00-1_node_73;
};

object switch {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_25;
	name R4-25-00-1_switch_4;
	to R4-25-00-1_node_104;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_130;
	name R4-25-00-1_xfmr_1;
	to R4-25-00-1_tn_1;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_166;
	name R4-25-00-1_xfmr_2;
	to R4-25-00-1_tn_2;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_167;
	name R4-25-00-1_xfmr_3;
	to R4-25-00-1_tn_3;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_168;
	name R4-25-00-1_xfmr_4;
	to R4-25-00-1_tn_4;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_162;
	name R4-25-00-1_xfmr_5;
	to R4-25-00-1_tn_5;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_163;
	name R4-25-00-1_xfmr_6;
	to R4-25-00-1_tn_6;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_161;
	name R4-25-00-1_xfmr_7;
	to R4-25-00-1_tn_7;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_199;
	name R4-25-00-1_xfmr_8;
	to R4-25-00-1_tn_8;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_195;
	name R4-25-00-1_xfmr_9;
	to R4-25-00-1_tn_9;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_204;
	name R4-25-00-1_xfmr_10;
	to R4-25-00-1_tn_10;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_203;
	name R4-25-00-1_xfmr_11;
	to R4-25-00-1_tn_11;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_106;
	name R4-25-00-1_xfmr_12;
	to R4-25-00-1_tn_12;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_118;
	name R4-25-00-1_xfmr_13;
	to R4-25-00-1_tn_13;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_119;
	name R4-25-00-1_xfmr_14;
	to R4-25-00-1_tn_14;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_120;
	name R4-25-00-1_xfmr_15;
	to R4-25-00-1_tn_15;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_121;
	name R4-25-00-1_xfmr_16;
	to R4-25-00-1_tn_16;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_122;
	name R4-25-00-1_xfmr_17;
	to R4-25-00-1_tn_17;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_124;
	name R4-25-00-1_xfmr_18;
	to R4-25-00-1_tn_18;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_125;
	name R4-25-00-1_xfmr_19;
	to R4-25-00-1_tn_19;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_123;
	name R4-25-00-1_xfmr_20;
	to R4-25-00-1_tn_20;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_21;
	to R4-25-00-1_tn_21;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_22;
	to R4-25-00-1_tn_22;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_23;
	to R4-25-00-1_tn_23;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_131;
	name R4-25-00-1_xfmr_24;
	to R4-25-00-1_tn_24;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_164;
	name R4-25-00-1_xfmr_25;
	to R4-25-00-1_tn_25;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_165;
	name R4-25-00-1_xfmr_26;
	to R4-25-00-1_tn_26;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_137;
	name R4-25-00-1_xfmr_27;
	to R4-25-00-1_tn_27;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_135;
	name R4-25-00-1_xfmr_28;
	to R4-25-00-1_tn_28;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_144;
	name R4-25-00-1_xfmr_29;
	to R4-25-00-1_tn_29;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_143;
	name R4-25-00-1_xfmr_30;
	to R4-25-00-1_tn_30;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_145;
	name R4-25-00-1_xfmr_31;
	to R4-25-00-1_tn_31;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_142;
	name R4-25-00-1_xfmr_32;
	to R4-25-00-1_tn_32;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_141;
	name R4-25-00-1_xfmr_33;
	to R4-25-00-1_tn_33;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_134;
	name R4-25-00-1_xfmr_34;
	to R4-25-00-1_tn_34;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_177;
	name R4-25-00-1_xfmr_35;
	to R4-25-00-1_tn_35;
	configuration transformer_configuration_837;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_171;
	name R4-25-00-1_xfmr_36;
	to R4-25-00-1_tn_36;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_176;
	name R4-25-00-1_xfmr_37;
	to R4-25-00-1_tn_37;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_174;
	name R4-25-00-1_xfmr_38;
	to R4-25-00-1_tn_38;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_39;
	to R4-25-00-1_tn_39;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_40;
	to R4-25-00-1_tn_40;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_41;
	to R4-25-00-1_tn_41;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_42;
	to R4-25-00-1_tn_42;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_43;
	to R4-25-00-1_tn_43;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_44;
	to R4-25-00-1_tn_44;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_45;
	to R4-25-00-1_tn_45;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_46;
	to R4-25-00-1_tn_46;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_47;
	to R4-25-00-1_tn_47;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_48;
	to R4-25-00-1_tn_48;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_49;
	to R4-25-00-1_tn_49;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_50;
	to R4-25-00-1_tn_50;
	configuration transformer_configuration_834;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_51;
	to R4-25-00-1_tn_51;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_52;
	to R4-25-00-1_tn_52;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_53;
	to R4-25-00-1_tn_53;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_179;
	name R4-25-00-1_xfmr_54;
	to R4-25-00-1_tn_54;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_55;
	to R4-25-00-1_tn_55;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_56;
	to R4-25-00-1_tn_56;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_57;
	to R4-25-00-1_tn_57;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_58;
	to R4-25-00-1_tn_58;
	configuration transformer_configuration_823;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_59;
	to R4-25-00-1_tn_59;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_60;
	to R4-25-00-1_tn_60;
	configuration transformer_configuration_838;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_201;
	name R4-25-00-1_xfmr_61;
	to R4-25-00-1_tn_61;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_202;
	name R4-25-00-1_xfmr_62;
	to R4-25-00-1_tn_62;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_200;
	name R4-25-00-1_xfmr_63;
	to R4-25-00-1_tn_63;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_197;
	name R4-25-00-1_xfmr_64;
	to R4-25-00-1_tn_64;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_198;
	name R4-25-00-1_xfmr_65;
	to R4-25-00-1_tn_65;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_214;
	name R4-25-00-1_xfmr_66;
	to R4-25-00-1_tn_66;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_221;
	name R4-25-00-1_xfmr_67;
	to R4-25-00-1_tn_67;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_223;
	name R4-25-00-1_xfmr_68;
	to R4-25-00-1_tn_68;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_212;
	name R4-25-00-1_xfmr_69;
	to R4-25-00-1_tn_69;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_213;
	name R4-25-00-1_xfmr_70;
	to R4-25-00-1_tn_70;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_105;
	name R4-25-00-1_xfmr_71;
	to R4-25-00-1_tn_71;
	configuration transformer_configuration_837;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_129;
	name R4-25-00-1_xfmr_72;
	to R4-25-00-1_tn_72;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_160;
	name R4-25-00-1_xfmr_73;
	to R4-25-00-1_tn_73;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_205;
	name R4-25-00-1_xfmr_74;
	to R4-25-00-1_tn_74;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_208;
	name R4-25-00-1_xfmr_75;
	to R4-25-00-1_tn_75;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_209;
	name R4-25-00-1_xfmr_76;
	to R4-25-00-1_tn_76;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_196;
	name R4-25-00-1_xfmr_77;
	to R4-25-00-1_tn_77;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_126;
	name R4-25-00-1_xfmr_78;
	to R4-25-00-1_tn_78;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_112;
	name R4-25-00-1_xfmr_79;
	to R4-25-00-1_tn_79;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_107;
	name R4-25-00-1_xfmr_80;
	to R4-25-00-1_tn_80;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_110;
	name R4-25-00-1_xfmr_81;
	to R4-25-00-1_tn_81;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_108;
	name R4-25-00-1_xfmr_82;
	to R4-25-00-1_tn_82;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_117;
	name R4-25-00-1_xfmr_83;
	to R4-25-00-1_tn_83;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_111;
	name R4-25-00-1_xfmr_84;
	to R4-25-00-1_tn_84;
	configuration transformer_configuration_824;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_109;
	name R4-25-00-1_xfmr_85;
	to R4-25-00-1_tn_85;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_133;
	name R4-25-00-1_xfmr_86;
	to R4-25-00-1_tn_86;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_146;
	name R4-25-00-1_xfmr_87;
	to R4-25-00-1_tn_87;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_148;
	name R4-25-00-1_xfmr_88;
	to R4-25-00-1_tn_88;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_170;
	name R4-25-00-1_xfmr_89;
	to R4-25-00-1_tn_89;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_183;
	name R4-25-00-1_xfmr_90;
	to R4-25-00-1_tn_90;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_193;
	name R4-25-00-1_xfmr_91;
	to R4-25-00-1_tn_91;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_184;
	name R4-25-00-1_xfmr_92;
	to R4-25-00-1_tn_92;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_182;
	name R4-25-00-1_xfmr_93;
	to R4-25-00-1_tn_93;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_180;
	name R4-25-00-1_xfmr_94;
	to R4-25-00-1_tn_94;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_190;
	name R4-25-00-1_xfmr_95;
	to R4-25-00-1_tn_95;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_185;
	name R4-25-00-1_xfmr_96;
	to R4-25-00-1_tn_96;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_194;
	name R4-25-00-1_xfmr_97;
	to R4-25-00-1_tn_97;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_222;
	name R4-25-00-1_xfmr_98;
	to R4-25-00-1_tn_98;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_210;
	name R4-25-00-1_xfmr_99;
	to R4-25-00-1_tn_99;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_216;
	name R4-25-00-1_xfmr_100;
	to R4-25-00-1_tn_100;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_217;
	name R4-25-00-1_xfmr_101;
	to R4-25-00-1_tn_101;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_219;
	name R4-25-00-1_xfmr_102;
	to R4-25-00-1_tn_102;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_147;
	name R4-25-00-1_xfmr_103;
	to R4-25-00-1_tn_103;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_140;
	name R4-25-00-1_xfmr_104;
	to R4-25-00-1_tn_104;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_132;
	name R4-25-00-1_xfmr_105;
	to R4-25-00-1_tn_105;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_139;
	name R4-25-00-1_xfmr_106;
	to R4-25-00-1_tn_106;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_136;
	name R4-25-00-1_xfmr_107;
	to R4-25-00-1_tn_107;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_169;
	name R4-25-00-1_xfmr_108;
	to R4-25-00-1_tn_108;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_175;
	name R4-25-00-1_xfmr_109;
	to R4-25-00-1_tn_109;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_173;
	name R4-25-00-1_xfmr_110;
	to R4-25-00-1_tn_110;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_172;
	name R4-25-00-1_xfmr_111;
	to R4-25-00-1_tn_111;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_128;
	name R4-25-00-1_xfmr_112;
	to R4-25-00-1_tn_112;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_113;
	name R4-25-00-1_xfmr_113;
	to R4-25-00-1_tn_113;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_114;
	name R4-25-00-1_xfmr_114;
	to R4-25-00-1_tn_114;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_115;
	name R4-25-00-1_xfmr_115;
	to R4-25-00-1_tn_115;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_116;
	name R4-25-00-1_xfmr_116;
	to R4-25-00-1_tn_116;
	configuration transformer_configuration_833;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_178;
	name R4-25-00-1_xfmr_117;
	to R4-25-00-1_tn_117;
	configuration transformer_configuration_832;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_220;
	name R4-25-00-1_xfmr_118;
	to R4-25-00-1_tn_118;
	configuration transformer_configuration_825;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_157;
	name R4-25-00-1_xfmr_119;
	to R4-25-00-1_tn_119;
	configuration transformer_configuration_826;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_152;
	name R4-25-00-1_xfmr_120;
	to R4-25-00-1_tn_120;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_149;
	name R4-25-00-1_xfmr_121;
	to R4-25-00-1_tn_121;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_159;
	name R4-25-00-1_xfmr_122;
	to R4-25-00-1_tn_122;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_150;
	name R4-25-00-1_xfmr_123;
	to R4-25-00-1_tn_123;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_153;
	name R4-25-00-1_xfmr_124;
	to R4-25-00-1_tn_124;
	configuration transformer_configuration_822;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_158;
	name R4-25-00-1_xfmr_125;
	to R4-25-00-1_tn_125;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_155;
	name R4-25-00-1_xfmr_126;
	to R4-25-00-1_tn_126;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_206;
	name R4-25-00-1_xfmr_127;
	to R4-25-00-1_tn_127;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_207;
	name R4-25-00-1_xfmr_128;
	to R4-25-00-1_tn_128;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_181;
	name R4-25-00-1_xfmr_129;
	to R4-25-00-1_tn_129;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_191;
	name R4-25-00-1_xfmr_130;
	to R4-25-00-1_tn_130;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_192;
	name R4-25-00-1_xfmr_131;
	to R4-25-00-1_tn_131;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_226;
	name R4-25-00-1_xfmr_132;
	to R4-25-00-1_tn_132;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_211;
	name R4-25-00-1_xfmr_133;
	to R4-25-00-1_tn_133;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_215;
	name R4-25-00-1_xfmr_134;
	to R4-25-00-1_tn_134;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_218;
	name R4-25-00-1_xfmr_135;
	to R4-25-00-1_tn_135;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_224;
	name R4-25-00-1_xfmr_136;
	to R4-25-00-1_tn_136;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_138;
	name R4-25-00-1_xfmr_137;
	to R4-25-00-1_tn_137;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_227;
	name R4-25-00-1_xfmr_138;
	to R4-25-00-1_tn_138;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_228;
	name R4-25-00-1_xfmr_139;
	to R4-25-00-1_tn_139;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_229;
	name R4-25-00-1_xfmr_140;
	to R4-25-00-1_tn_140;
	configuration transformer_configuration_835;
};

object transformer {
	phases ACN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_xfmr_141;
	to R4-25-00-1_meter_1;
	configuration transformer_configuration_979;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5;
	name transformer_configuration_821;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_822;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 10.0;
	name transformer_configuration_823;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_824;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_825;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_826;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_827;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_828;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 5;
	name transformer_configuration_829;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_830;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_831;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_832;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_833;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	name transformer_configuration_834;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	name transformer_configuration_835;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_836;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	name transformer_configuration_837;
};

object transformer_configuration {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_838;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 100.0;
	primary_voltage 24900.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	reactance 0.00500;
	powerA_rating 50.0;
	name transformer_configuration_979;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_1;
	name R4-25-00-1_tl_1;
	to R4-25-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_2;
	name R4-25-00-1_tl_2;
	to R4-25-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_3;
	name R4-25-00-1_tl_3;
	to R4-25-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_4;
	name R4-25-00-1_tl_4;
	to R4-25-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_5;
	name R4-25-00-1_tl_5;
	to R4-25-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_6;
	name R4-25-00-1_tl_6;
	to R4-25-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_7;
	name R4-25-00-1_tl_7;
	to R4-25-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_8;
	name R4-25-00-1_tl_8;
	to R4-25-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_9;
	name R4-25-00-1_tl_9;
	to R4-25-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_10;
	name R4-25-00-1_tl_10;
	to R4-25-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_11;
	name R4-25-00-1_tl_11;
	to R4-25-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_12;
	name R4-25-00-1_tl_12;
	to R4-25-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_13;
	name R4-25-00-1_tl_13;
	to R4-25-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_14;
	name R4-25-00-1_tl_14;
	to R4-25-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_15;
	name R4-25-00-1_tl_15;
	to R4-25-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_16;
	name R4-25-00-1_tl_16;
	to R4-25-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_17;
	name R4-25-00-1_tl_17;
	to R4-25-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_18;
	name R4-25-00-1_tl_18;
	to R4-25-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_19;
	name R4-25-00-1_tl_19;
	to R4-25-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_20;
	name R4-25-00-1_tl_20;
	to R4-25-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_21;
	name R4-25-00-1_tl_21;
	to R4-25-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_22;
	name R4-25-00-1_tl_22;
	to R4-25-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_23;
	name R4-25-00-1_tl_23;
	to R4-25-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_24;
	name R4-25-00-1_tl_24;
	to R4-25-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_25;
	name R4-25-00-1_tl_25;
	to R4-25-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_26;
	name R4-25-00-1_tl_26;
	to R4-25-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_27;
	name R4-25-00-1_tl_27;
	to R4-25-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_28;
	name R4-25-00-1_tl_28;
	to R4-25-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_29;
	name R4-25-00-1_tl_29;
	to R4-25-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_30;
	name R4-25-00-1_tl_30;
	to R4-25-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_31;
	name R4-25-00-1_tl_31;
	to R4-25-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_32;
	name R4-25-00-1_tl_32;
	to R4-25-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_33;
	name R4-25-00-1_tl_33;
	to R4-25-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_34;
	name R4-25-00-1_tl_34;
	to R4-25-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_35;
	name R4-25-00-1_tl_35;
	to R4-25-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_36;
	name R4-25-00-1_tl_36;
	to R4-25-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_37;
	name R4-25-00-1_tl_37;
	to R4-25-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_38;
	name R4-25-00-1_tl_38;
	to R4-25-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_39;
	name R4-25-00-1_tl_39;
	to R4-25-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_40;
	name R4-25-00-1_tl_40;
	to R4-25-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_41;
	name R4-25-00-1_tl_41;
	to R4-25-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_42;
	name R4-25-00-1_tl_42;
	to R4-25-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_43;
	name R4-25-00-1_tl_43;
	to R4-25-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_44;
	name R4-25-00-1_tl_44;
	to R4-25-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_45;
	name R4-25-00-1_tl_45;
	to R4-25-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_46;
	name R4-25-00-1_tl_46;
	to R4-25-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_47;
	name R4-25-00-1_tl_47;
	to R4-25-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_48;
	name R4-25-00-1_tl_48;
	to R4-25-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_49;
	name R4-25-00-1_tl_49;
	to R4-25-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_50;
	name R4-25-00-1_tl_50;
	to R4-25-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_51;
	name R4-25-00-1_tl_51;
	to R4-25-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_52;
	name R4-25-00-1_tl_52;
	to R4-25-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_53;
	name R4-25-00-1_tl_53;
	to R4-25-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_54;
	name R4-25-00-1_tl_54;
	to R4-25-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_55;
	name R4-25-00-1_tl_55;
	to R4-25-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_56;
	name R4-25-00-1_tl_56;
	to R4-25-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_57;
	name R4-25-00-1_tl_57;
	to R4-25-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_58;
	name R4-25-00-1_tl_58;
	to R4-25-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_59;
	name R4-25-00-1_tl_59;
	to R4-25-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_60;
	name R4-25-00-1_tl_60;
	to R4-25-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_61;
	name R4-25-00-1_tl_61;
	to R4-25-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_62;
	name R4-25-00-1_tl_62;
	to R4-25-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_63;
	name R4-25-00-1_tl_63;
	to R4-25-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_64;
	name R4-25-00-1_tl_64;
	to R4-25-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_65;
	name R4-25-00-1_tl_65;
	to R4-25-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_66;
	name R4-25-00-1_tl_66;
	to R4-25-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_67;
	name R4-25-00-1_tl_67;
	to R4-25-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_68;
	name R4-25-00-1_tl_68;
	to R4-25-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_69;
	name R4-25-00-1_tl_69;
	to R4-25-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_70;
	name R4-25-00-1_tl_70;
	to R4-25-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_71;
	name R4-25-00-1_tl_71;
	to R4-25-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_72;
	name R4-25-00-1_tl_72;
	to R4-25-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_73;
	name R4-25-00-1_tl_73;
	to R4-25-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_74;
	name R4-25-00-1_tl_74;
	to R4-25-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_75;
	name R4-25-00-1_tl_75;
	to R4-25-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_76;
	name R4-25-00-1_tl_76;
	to R4-25-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_77;
	name R4-25-00-1_tl_77;
	to R4-25-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_78;
	name R4-25-00-1_tl_78;
	to R4-25-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_79;
	name R4-25-00-1_tl_79;
	to R4-25-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_80;
	name R4-25-00-1_tl_80;
	to R4-25-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_81;
	name R4-25-00-1_tl_81;
	to R4-25-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_82;
	name R4-25-00-1_tl_82;
	to R4-25-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_83;
	name R4-25-00-1_tl_83;
	to R4-25-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_84;
	name R4-25-00-1_tl_84;
	to R4-25-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_85;
	name R4-25-00-1_tl_85;
	to R4-25-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_86;
	name R4-25-00-1_tl_86;
	to R4-25-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_87;
	name R4-25-00-1_tl_87;
	to R4-25-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_88;
	name R4-25-00-1_tl_88;
	to R4-25-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_89;
	name R4-25-00-1_tl_89;
	to R4-25-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_90;
	name R4-25-00-1_tl_90;
	to R4-25-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_91;
	name R4-25-00-1_tl_91;
	to R4-25-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_92;
	name R4-25-00-1_tl_92;
	to R4-25-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_93;
	name R4-25-00-1_tl_93;
	to R4-25-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_94;
	name R4-25-00-1_tl_94;
	to R4-25-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_95;
	name R4-25-00-1_tl_95;
	to R4-25-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_96;
	name R4-25-00-1_tl_96;
	to R4-25-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_97;
	name R4-25-00-1_tl_97;
	to R4-25-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_98;
	name R4-25-00-1_tl_98;
	to R4-25-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_99;
	name R4-25-00-1_tl_99;
	to R4-25-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_100;
	name R4-25-00-1_tl_100;
	to R4-25-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_101;
	name R4-25-00-1_tl_101;
	to R4-25-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_102;
	name R4-25-00-1_tl_102;
	to R4-25-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_103;
	name R4-25-00-1_tl_103;
	to R4-25-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_104;
	name R4-25-00-1_tl_104;
	to R4-25-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_105;
	name R4-25-00-1_tl_105;
	to R4-25-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_106;
	name R4-25-00-1_tl_106;
	to R4-25-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_107;
	name R4-25-00-1_tl_107;
	to R4-25-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_108;
	name R4-25-00-1_tl_108;
	to R4-25-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_109;
	name R4-25-00-1_tl_109;
	to R4-25-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_110;
	name R4-25-00-1_tl_110;
	to R4-25-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_111;
	name R4-25-00-1_tl_111;
	to R4-25-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_112;
	name R4-25-00-1_tl_112;
	to R4-25-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_113;
	name R4-25-00-1_tl_113;
	to R4-25-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_114;
	name R4-25-00-1_tl_114;
	to R4-25-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_115;
	name R4-25-00-1_tl_115;
	to R4-25-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_116;
	name R4-25-00-1_tl_116;
	to R4-25-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_117;
	name R4-25-00-1_tl_117;
	to R4-25-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_118;
	name R4-25-00-1_tl_118;
	to R4-25-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_119;
	name R4-25-00-1_tl_119;
	to R4-25-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_120;
	name R4-25-00-1_tl_120;
	to R4-25-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_121;
	name R4-25-00-1_tl_121;
	to R4-25-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_122;
	name R4-25-00-1_tl_122;
	to R4-25-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_123;
	name R4-25-00-1_tl_123;
	to R4-25-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_124;
	name R4-25-00-1_tl_124;
	to R4-25-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_125;
	name R4-25-00-1_tl_125;
	to R4-25-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_126;
	name R4-25-00-1_tl_126;
	to R4-25-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_127;
	name R4-25-00-1_tl_127;
	to R4-25-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_128;
	name R4-25-00-1_tl_128;
	to R4-25-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_129;
	name R4-25-00-1_tl_129;
	to R4-25-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_130;
	name R4-25-00-1_tl_130;
	to R4-25-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_131;
	name R4-25-00-1_tl_131;
	to R4-25-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_132;
	name R4-25-00-1_tl_132;
	to R4-25-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_133;
	name R4-25-00-1_tl_133;
	to R4-25-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_134;
	name R4-25-00-1_tl_134;
	to R4-25-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_135;
	name R4-25-00-1_tl_135;
	to R4-25-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_136;
	name R4-25-00-1_tl_136;
	to R4-25-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_137;
	name R4-25-00-1_tl_137;
	to R4-25-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_138;
	name R4-25-00-1_tl_138;
	to R4-25-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_139;
	name R4-25-00-1_tl_139;
	to R4-25-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_140;
	name R4-25-00-1_tl_140;
	to R4-25-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line_conductor {
	geometric_mean_radius 0.0111;
	resistance 0.97;
	name TLC 1/0 AA triplex;
};

object triplex_line_configuration {
	diameter 0.368;
	insulation_thickness 0.08;
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	name triplex_line_configuration_1;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_1;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_2;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_3;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_4;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_5;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_6;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_7;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_8;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_9;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_10;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_11;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_12;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_13;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_14;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_15;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_16;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_17;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_18;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_19;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_20;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_21;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_22;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_23;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_24;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_25;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_26;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_27;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_28;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_29;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_30;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_31;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_32;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_33;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_34;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_35;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_36;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_37;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_38;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_39;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_40;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_41;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_42;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_43;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_44;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_45;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_46;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_47;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_48;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_49;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_50;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_51;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_52;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_53;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_54;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_55;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_56;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_57;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_58;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_59;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_60;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_61;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_62;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_63;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_64;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_65;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_66;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_67;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_68;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_69;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_70;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_71;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_72;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_73;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_74;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_75;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_76;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_77;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_78;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_79;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_80;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_81;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_82;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_83;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_84;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_85;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_86;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_87;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_88;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_89;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_90;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_91;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_92;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_93;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_94;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_95;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_96;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_97;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_98;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_99;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_100;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_101;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_102;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_103;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_104;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_105;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_106;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_107;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_108;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_109;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_110;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_111;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_112;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_113;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_114;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_115;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_116;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_117;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_118;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_119;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_120;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_121;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_122;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_123;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_124;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_125;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_126;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_127;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_128;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_129;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_130;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_131;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_132;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_133;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_134;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_135;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_136;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_137;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_138;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_139;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_140;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_140;
	nominal_voltage 120;
	voltage_N 0;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_70;
	name R4-25-00-1_ul_1;
	to R4-25-00-1_node_214;
	length 330.800;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_56;
	name R4-25-00-1_ul_2;
	to R4-25-00-1_node_221;
	length 105.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ul_3;
	to R4-25-00-1_node_223;
	length 562.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ul_4;
	to R4-25-00-1_node_212;
	length 412.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_39;
	name R4-25-00-1_ul_5;
	to R4-25-00-1_node_213;
	length 175.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_173;
	name R4-25-00-1_ul_6;
	to R4-25-00-1_node_56;
	length 323.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_94;
	name R4-25-00-1_ul_7;
	to R4-25-00-1_node_105;
	length 708.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_96;
	name R4-25-00-1_ul_8;
	to R4-25-00-1_node_222;
	length 375.900;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_140;
	name R4-25-00-1_ul_9;
	to R4-25-00-1_node_210;
	length 312.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_36;
	name R4-25-00-1_ul_10;
	to R4-25-00-1_node_216;
	length 770.100;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ul_11;
	to R4-25-00-1_node_217;
	length 318.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_34;
	name R4-25-00-1_ul_12;
	to R4-25-00-1_node_219;
	length 6.900;
	configuration line_configuration_24;
};

object underground_line {
	phases AN;
	from R4-25-00-1_node_102;
	name R4-25-00-1_ul_13;
	to R4-25-00-1_node_220;
	length 283.700;
	configuration line_configuration_26;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_97;
	name R4-25-00-1_ul_14;
	to R4-25-00-1_node_34;
	length 241.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_98;
	name R4-25-00-1_ul_15;
	to R4-25-00-1_node_211;
	length 292.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_211;
	name R4-25-00-1_ul_16;
	to R4-25-00-1_node_36;
	length 144.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_99;
	name R4-25-00-1_ul_17;
	to R4-25-00-1_node_215;
	length 1594.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_100;
	name R4-25-00-1_ul_18;
	to R4-25-00-1_node_39;
	length 69.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_101;
	name R4-25-00-1_ul_19;
	to R4-25-00-1_node_218;
	length 215.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_95;
	name R4-25-00-1_ul_20;
	to R4-25-00-1_node_224;
	length 376.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_76;
	name R4-25-00-1_ul_21;
	to R4-25-00-1_node_228;
	length 280.000;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_221;
	name R4-25-00-1_ul_22;
	to R4-25-00-1_node_229;
	length 152.000;
	configuration line_configuration_25;
};

object underground_line_conductor {
	conductor_gmr 0.0177 ft;
	conductor_resistance 0.433488;
	shield_resistance 0.00;
	neutral_gmr 0.0485380344339232 ft;
	outer_diameter 1.32;
	neutral_strands 11.0;
	neutral_resistance 13.5696;
	rating.summer.continuous 214.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.528;
	shield_gmr 0.00;
	name underground_line_conductor_6;
};

module generators;
module market;
module climate;
module tape;
module residential;
module powerflow;
#include "superSchedules.glm";
class player {
	double value;
};
module market;
class auction {
	double my_avg ; double my_std;
};
object player {
	name cppDays;
	file superCpp.player;
};

object player {
	name superClearing;
	file superClearingPrice.player;
	loop 10;
};

object auction {
	my_std 0.037953;
	name Market_1;
	period 900;
	my_avg 0.110000;
	current_market.clearing_price superClearing.value;
	special_mode BUYERS_ONLY;
	unit kW;
};

object climate {
	name "CA-San_francisco";
	interpolate QUADRATIC;
	tmyfile "superClimate.tmy2";
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -57.2977315002;
	window_frame 4;
	parent R4-25-00-1_tm_1;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house0;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house0;
	schedule_skew 261.011840107;
	name unresponsiveLoad_house0;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.44523191813;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house0;
	schedule_skew 324.569774629;
	name responsiveLoad_house0;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.61227185521;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1057.71751704;
	tank_volume 50;
	name waterHeater_house0;
	parent house0;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -190.304714922;
	window_frame 4;
	parent R4-25-00-1_tm_2;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house1;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house1;
	schedule_skew 1296.04168808;
	name unresponsiveLoad_house1;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.70421979066;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house1;
	schedule_skew 176.077474712;
	name responsiveLoad_house1;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.777005621935;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1492.32040167;
	tank_volume 50;
	name waterHeater_house1;
	parent house1;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 59.3202953505;
	window_frame 4;
	parent R4-25-00-1_tm_3;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house2;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house2;
	schedule_skew -491.177077496;
	name unresponsiveLoad_house2;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.31393886365;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house2;
	schedule_skew -766.945398169;
	name responsiveLoad_house2;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.44537488767;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2672.03698482;
	tank_volume 50;
	name waterHeater_house2;
	parent house2;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2114.64976386;
	window_frame 4;
	parent R4-25-00-1_tm_4;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house3;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house3;
	schedule_skew 2123.27701995;
	name unresponsiveLoad_house3;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.392193508;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house3;
	schedule_skew 523.177885273;
	name responsiveLoad_house3;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.32898259779;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 300.373094305;
	tank_volume 50;
	name waterHeater_house3;
	parent house3;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1182.99293465;
	window_frame 4;
	parent R4-25-00-1_tm_5;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house4;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house4;
	schedule_skew 670.310329239;
	name unresponsiveLoad_house4;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.89596185718;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house4;
	schedule_skew -666.08650533;
	name responsiveLoad_house4;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.64514384006;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1959.6574509;
	tank_volume 50;
	name waterHeater_house4;
	parent house4;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 752.537274262;
	window_frame 4;
	parent R4-25-00-1_tm_6;
	floor_area 18000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house5;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house5;
	schedule_skew 1099.62798509;
	name unresponsiveLoad_house5;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.0248576406;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house5;
	schedule_skew -824.869327146;
	name responsiveLoad_house5;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.71164780292;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3388.12901169;
	tank_volume 50;
	name waterHeater_house5;
	parent house5;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -602.619306436;
	window_frame 4;
	parent R4-25-00-1_tm_7;
	floor_area 15000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house6;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house6;
	schedule_skew -29.8424783501;
	name unresponsiveLoad_house6;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.50601173386;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house6;
	schedule_skew -1398.62763002;
	name responsiveLoad_house6;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.74997384441;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3637.24550798;
	tank_volume 50;
	name waterHeater_house6;
	parent house6;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -617.381152383;
	window_frame 4;
	parent R4-25-00-1_tm_8;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house7;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house7;
	schedule_skew -1077.53821234;
	name unresponsiveLoad_house7;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.840678962027;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house7;
	schedule_skew -431.653031433;
	name responsiveLoad_house7;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.52162869524;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -5086.66157228;
	tank_volume 50;
	name waterHeater_house7;
	parent house7;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -566.157734371;
	window_frame 4;
	parent R4-25-00-1_tm_9;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house8;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house8;
	schedule_skew -1188.126164;
	name unresponsiveLoad_house8;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.78968075579;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house8;
	schedule_skew -42.7017852467;
	name responsiveLoad_house8;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.9627905991;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 611.443481303;
	tank_volume 50;
	name waterHeater_house8;
	parent house8;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 173.698851937;
	window_frame 4;
	parent R4-25-00-1_tm_10;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house9;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house9;
	schedule_skew 126.46208092;
	name unresponsiveLoad_house9;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.31462797155;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house9;
	schedule_skew 1186.68038621;
	name responsiveLoad_house9;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.69269535736;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -529.408063185;
	tank_volume 50;
	name waterHeater_house9;
	parent house9;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1562.05567005;
	window_frame 4;
	parent R4-25-00-1_tm_11;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house10;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house10;
	schedule_skew -110.364943315;
	name unresponsiveLoad_house10;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.43556984059;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house10;
	schedule_skew -1084.12196363;
	name responsiveLoad_house10;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.83276302683;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -5629.1592052;
	tank_volume 50;
	name waterHeater_house10;
	parent house10;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 354.646618493;
	window_frame 4;
	parent R4-25-00-1_tm_12;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house11;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house11;
	schedule_skew 1866.40079495;
	name unresponsiveLoad_house11;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.73716946687;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house11;
	schedule_skew -362.198908953;
	name responsiveLoad_house11;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.93481626002;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1808.37780927;
	tank_volume 50;
	name waterHeater_house11;
	parent house11;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -313.422998685;
	window_frame 4;
	parent R4-25-00-1_tm_13;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house12;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house12;
	schedule_skew -1999.69444246;
	name unresponsiveLoad_house12;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.82195583901;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house12;
	schedule_skew -1084.182677;
	name responsiveLoad_house12;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.27651820642;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3978.90899475;
	tank_volume 50;
	name waterHeater_house12;
	parent house12;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -785.20567379;
	window_frame 4;
	parent R4-25-00-1_tm_14;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house13;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house13;
	schedule_skew 948.733628663;
	name unresponsiveLoad_house13;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.50461613614;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house13;
	schedule_skew 592.945536703;
	name responsiveLoad_house13;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.97020032815;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -5365.16204976;
	tank_volume 50;
	name waterHeater_house13;
	parent house13;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -392.074592748;
	window_frame 4;
	parent R4-25-00-1_tm_15;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house14;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house14;
	schedule_skew -834.556972261;
	name unresponsiveLoad_house14;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.88863877989;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house14;
	schedule_skew -1938.56975407;
	name responsiveLoad_house14;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.96302800642;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4952.07826925;
	tank_volume 50;
	name waterHeater_house14;
	parent house14;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1930.40089946;
	window_frame 4;
	parent R4-25-00-1_tm_16;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house15;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house15;
	schedule_skew -724.994762143;
	name unresponsiveLoad_house15;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.12807105322;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house15;
	schedule_skew 1298.90621834;
	name responsiveLoad_house15;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.70503973203;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1407.90679979;
	tank_volume 50;
	name waterHeater_house15;
	parent house15;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1336.92155596;
	window_frame 4;
	parent R4-25-00-1_tm_17;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house16;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house16;
	schedule_skew 1153.49875775;
	name unresponsiveLoad_house16;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.78309736334;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house16;
	schedule_skew -443.017435273;
	name responsiveLoad_house16;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.01486680722;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 8137.22937152;
	tank_volume 50;
	name waterHeater_house16;
	parent house16;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1407.49649227;
	window_frame 4;
	parent R4-25-00-1_tm_18;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house17;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house17;
	schedule_skew 519.323406447;
	name unresponsiveLoad_house17;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.70534474493;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house17;
	schedule_skew 1152.19584343;
	name responsiveLoad_house17;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.05079297823;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6591.48116131;
	tank_volume 50;
	name waterHeater_house17;
	parent house17;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1177.07502525;
	window_frame 4;
	parent R4-25-00-1_tm_19;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house18;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house18;
	schedule_skew 2246.8363695;
	name unresponsiveLoad_house18;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.92596122831;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house18;
	schedule_skew 846.487778394;
	name responsiveLoad_house18;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.56827437477;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2866.38510988;
	tank_volume 50;
	name waterHeater_house18;
	parent house18;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2662.50322583;
	window_frame 4;
	parent R4-25-00-1_tm_20;
	floor_area 13000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house19;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house19;
	schedule_skew -11.2910253438;
	name unresponsiveLoad_house19;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.60624102217;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house19;
	schedule_skew 342.451916978;
	name responsiveLoad_house19;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.49763627733;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -4385.69557483;
	tank_volume 50;
	name waterHeater_house19;
	parent house19;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -210.239029715;
	window_frame 4;
	parent R4-25-00-1_tm_21;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house20;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house20;
	schedule_skew -1890.06925388;
	name unresponsiveLoad_house20;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.45785689778;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house20;
	schedule_skew -163.728046229;
	name responsiveLoad_house20;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.97671575132;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 5434.38773853;
	tank_volume 50;
	name waterHeater_house20;
	parent house20;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 224.806631242;
	window_frame 4;
	parent R4-25-00-1_tm_22;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house21;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house21;
	schedule_skew 1021.41511072;
	name unresponsiveLoad_house21;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.69810764481;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house21;
	schedule_skew 778.457092541;
	name responsiveLoad_house21;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.08502453862;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4498.0641258;
	tank_volume 50;
	name waterHeater_house21;
	parent house21;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -751.468523811;
	window_frame 4;
	parent R4-25-00-1_tm_23;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house22;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house22;
	schedule_skew 1741.77986187;
	name unresponsiveLoad_house22;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.34434815394;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house22;
	schedule_skew -1280.93727838;
	name responsiveLoad_house22;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.98307580898;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3637.80546748;
	tank_volume 50;
	name waterHeater_house22;
	parent house22;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -981.282329991;
	window_frame 4;
	parent R4-25-00-1_tm_24;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house23;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house23;
	schedule_skew -2163.56958191;
	name unresponsiveLoad_house23;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.514751555711;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house23;
	schedule_skew -166.58246211;
	name responsiveLoad_house23;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.64532692326;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1453.60988053;
	tank_volume 50;
	name waterHeater_house23;
	parent house23;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 335.515661827;
	window_frame 4;
	parent R4-25-00-1_tm_25;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house24;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house24;
	schedule_skew 1820.70658438;
	name unresponsiveLoad_house24;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.36957031556;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house24;
	schedule_skew 57.1268882362;
	name responsiveLoad_house24;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.28291289227;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3447.09165799;
	tank_volume 50;
	name waterHeater_house24;
	parent house24;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1055.39263878;
	window_frame 4;
	parent R4-25-00-1_tm_26;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house25;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house25;
	schedule_skew 1497.22323894;
	name unresponsiveLoad_house25;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.07727316672;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house25;
	schedule_skew -1221.54602794;
	name responsiveLoad_house25;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.572139391168;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -5058.90041203;
	tank_volume 50;
	name waterHeater_house25;
	parent house25;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -353.241954649;
	window_frame 4;
	parent R4-25-00-1_tm_27;
	floor_area 12000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house26;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house26;
	schedule_skew -452.221483326;
	name unresponsiveLoad_house26;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.67598691291;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house26;
	schedule_skew -232.799340735;
	name responsiveLoad_house26;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.13809829459;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1363.46463552;
	tank_volume 50;
	name waterHeater_house26;
	parent house26;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 681.12958223;
	window_frame 4;
	parent R4-25-00-1_tm_28;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house27;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house27;
	schedule_skew 1338.34788714;
	name unresponsiveLoad_house27;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.12231681365;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house27;
	schedule_skew -254.882900796;
	name responsiveLoad_house27;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.08501562423;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3226.63077915;
	tank_volume 50;
	name waterHeater_house27;
	parent house27;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 762.025797786;
	window_frame 4;
	parent R4-25-00-1_tm_29;
	floor_area 12000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house28;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house28;
	schedule_skew 376.570203521;
	name unresponsiveLoad_house28;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.01083880276;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house28;
	schedule_skew 1086.53352484;
	name responsiveLoad_house28;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54231989539;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1925.43656774;
	tank_volume 50;
	name waterHeater_house28;
	parent house28;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 126.859993714;
	window_frame 4;
	parent R4-25-00-1_tm_30;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house29;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house29;
	schedule_skew -585.506502178;
	name unresponsiveLoad_house29;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.11587623045;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house29;
	schedule_skew -470.899210924;
	name responsiveLoad_house29;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.936371065186;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2140.67212837;
	tank_volume 50;
	name waterHeater_house29;
	parent house29;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -363.383144164;
	window_frame 4;
	parent R4-25-00-1_tm_31;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house30;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house30;
	schedule_skew 805.470816066;
	name unresponsiveLoad_house30;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.73896009891;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house30;
	schedule_skew -1802.17840512;
	name responsiveLoad_house30;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.5472279213;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6337.44519368;
	tank_volume 50;
	name waterHeater_house30;
	parent house30;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -829.53599789;
	window_frame 4;
	parent R4-25-00-1_tm_32;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house31;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house31;
	schedule_skew -2192.94863672;
	name unresponsiveLoad_house31;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.913893507302;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house31;
	schedule_skew 1609.65300996;
	name responsiveLoad_house31;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.35060207449;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3220.53444628;
	tank_volume 50;
	name waterHeater_house31;
	parent house31;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 276.002251385;
	window_frame 4;
	parent R4-25-00-1_tm_33;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house32;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house32;
	schedule_skew 1337.42660058;
	name unresponsiveLoad_house32;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.817534004936;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house32;
	schedule_skew -429.111870264;
	name responsiveLoad_house32;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.99592773748;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -4982.37539988;
	tank_volume 50;
	name waterHeater_house32;
	parent house32;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 895.182439273;
	window_frame 4;
	parent R4-25-00-1_tm_34;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house33;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house33;
	schedule_skew -270.354217513;
	name unresponsiveLoad_house33;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.0862100775;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house33;
	schedule_skew 513.241971245;
	name responsiveLoad_house33;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.21533462879;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3775.24975369;
	tank_volume 50;
	name waterHeater_house33;
	parent house33;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 393.421565019;
	window_frame 4;
	parent R4-25-00-1_tm_35;
	floor_area 15000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house34;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house34;
	schedule_skew 1169.30691063;
	name unresponsiveLoad_house34;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.84222007828;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house34;
	schedule_skew -1038.2411935;
	name responsiveLoad_house34;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.6487807708;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2262.24203573;
	tank_volume 50;
	name waterHeater_house34;
	parent house34;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 573.454970387;
	window_frame 4;
	parent R4-25-00-1_tm_36;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house35;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house35;
	schedule_skew 1460.7519823;
	name unresponsiveLoad_house35;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14749492435;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house35;
	schedule_skew -271.91247273;
	name responsiveLoad_house35;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.2030160207;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1421.2737882;
	tank_volume 50;
	name waterHeater_house35;
	parent house35;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -412.35073498;
	window_frame 4;
	parent R4-25-00-1_tm_37;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house36;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house36;
	schedule_skew 11.594912578;
	name unresponsiveLoad_house36;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.95225184164;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house36;
	schedule_skew -775.729959479;
	name responsiveLoad_house36;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.96848621785;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4278.25347346;
	tank_volume 50;
	name waterHeater_house36;
	parent house36;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 156.696063438;
	window_frame 4;
	parent R4-25-00-1_tm_38;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house37;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house37;
	schedule_skew -681.188446122;
	name unresponsiveLoad_house37;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.77388202547;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house37;
	schedule_skew -951.39000079;
	name responsiveLoad_house37;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.73704900204;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1572.83818234;
	tank_volume 50;
	name waterHeater_house37;
	parent house37;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -322.177778715;
	window_frame 4;
	parent R4-25-00-1_tm_39;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house38;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house38;
	schedule_skew -150.696626351;
	name unresponsiveLoad_house38;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.572921379596;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house38;
	schedule_skew 684.427104614;
	name responsiveLoad_house38;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.43247053938;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1115.53196851;
	tank_volume 50;
	name waterHeater_house38;
	parent house38;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -601.061127036;
	window_frame 4;
	parent R4-25-00-1_tm_40;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house39;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house39;
	schedule_skew 1795.03361802;
	name unresponsiveLoad_house39;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.46150838083;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house39;
	schedule_skew -2761.5168634;
	name responsiveLoad_house39;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.690047138976;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1746.07924884;
	tank_volume 50;
	name waterHeater_house39;
	parent house39;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -216.061909587;
	window_frame 4;
	parent R4-25-00-1_tm_41;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house40;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house40;
	schedule_skew 872.623830966;
	name unresponsiveLoad_house40;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14058914692;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house40;
	schedule_skew 272.972287276;
	name responsiveLoad_house40;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.63756049907;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3219.79280725;
	tank_volume 50;
	name waterHeater_house40;
	parent house40;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 908.94431806;
	window_frame 4;
	parent R4-25-00-1_tm_42;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house41;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house41;
	schedule_skew 1735.99476619;
	name unresponsiveLoad_house41;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.15436458247;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house41;
	schedule_skew -1088.07828883;
	name responsiveLoad_house41;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.67642274211;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 18.8194240856;
	tank_volume 50;
	name waterHeater_house41;
	parent house41;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1374.34474761;
	window_frame 4;
	parent R4-25-00-1_tm_43;
	floor_area 22000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house42;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house42;
	schedule_skew -1521.03177725;
	name unresponsiveLoad_house42;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.5697101784;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house42;
	schedule_skew -755.151450093;
	name responsiveLoad_house42;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.29735592654;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 42.6028325849;
	tank_volume 50;
	name waterHeater_house42;
	parent house42;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2396.52393133;
	window_frame 4;
	parent R4-25-00-1_tm_44;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house43;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house43;
	schedule_skew 1113.41731336;
	name unresponsiveLoad_house43;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.97969377738;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house43;
	schedule_skew 1876.76006927;
	name responsiveLoad_house43;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.1332527323;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1356.3404853;
	tank_volume 50;
	name waterHeater_house43;
	parent house43;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1764.33958193;
	window_frame 4;
	parent R4-25-00-1_tm_45;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house44;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house44;
	schedule_skew 560.220018358;
	name unresponsiveLoad_house44;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.15623352225;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house44;
	schedule_skew -465.461833998;
	name responsiveLoad_house44;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.52148816683;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4784.03177303;
	tank_volume 50;
	name waterHeater_house44;
	parent house44;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 445.19342108;
	window_frame 4;
	parent R4-25-00-1_tm_46;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house45;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house45;
	schedule_skew -578.258178121;
	name unresponsiveLoad_house45;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.96587817186;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house45;
	schedule_skew 1960.07841085;
	name responsiveLoad_house45;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54038353113;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3534.87673168;
	tank_volume 50;
	name waterHeater_house45;
	parent house45;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 156.184056995;
	window_frame 4;
	parent R4-25-00-1_tm_47;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house46;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house46;
	schedule_skew 264.962617699;
	name unresponsiveLoad_house46;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.49788483225;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house46;
	schedule_skew -1110.40974995;
	name responsiveLoad_house46;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.58369788689;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2449.84980118;
	tank_volume 50;
	name waterHeater_house46;
	parent house46;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -77.3820229373;
	window_frame 4;
	parent R4-25-00-1_tm_48;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house47;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house47;
	schedule_skew -603.250674021;
	name unresponsiveLoad_house47;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.87548052652;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house47;
	schedule_skew 469.763212884;
	name responsiveLoad_house47;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.72149717918;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 435.382505001;
	tank_volume 50;
	name waterHeater_house47;
	parent house47;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -188.67516458;
	window_frame 4;
	parent R4-25-00-1_tm_49;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house48;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house48;
	schedule_skew -510.213948263;
	name unresponsiveLoad_house48;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.761904368168;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house48;
	schedule_skew 1481.61543188;
	name responsiveLoad_house48;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.69055179213;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1495.42421515;
	tank_volume 50;
	name waterHeater_house48;
	parent house48;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -350.546895928;
	window_frame 4;
	parent R4-25-00-1_tm_50;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house49;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house49;
	schedule_skew -1114.41287551;
	name unresponsiveLoad_house49;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.49090527007;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house49;
	schedule_skew -137.881690784;
	name responsiveLoad_house49;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.45511103603;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1228.6858211;
	tank_volume 50;
	name waterHeater_house49;
	parent house49;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -353.740462079;
	window_frame 4;
	parent R4-25-00-1_tm_51;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house50;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house50;
	schedule_skew -1545.84804288;
	name unresponsiveLoad_house50;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.43788943802;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house50;
	schedule_skew -610.524795355;
	name responsiveLoad_house50;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.94684056195;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 5403.24131491;
	tank_volume 50;
	name waterHeater_house50;
	parent house50;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 476.514443925;
	window_frame 4;
	parent R4-25-00-1_tm_52;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house51;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house51;
	schedule_skew 1011.15387335;
	name unresponsiveLoad_house51;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.08362525539;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house51;
	schedule_skew 2006.08782725;
	name responsiveLoad_house51;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54654323975;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 270.857732296;
	tank_volume 50;
	name waterHeater_house51;
	parent house51;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -815.362269875;
	window_frame 4;
	parent R4-25-00-1_tm_53;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house52;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house52;
	schedule_skew 312.678632834;
	name unresponsiveLoad_house52;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.4653102491;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house52;
	schedule_skew 398.646964906;
	name responsiveLoad_house52;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.2255244174;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6789.00635065;
	tank_volume 50;
	name waterHeater_house52;
	parent house52;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -339.728869044;
	window_frame 4;
	parent R4-25-00-1_tm_54;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house53;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house53;
	schedule_skew 1870.96661806;
	name unresponsiveLoad_house53;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.29751923424;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house53;
	schedule_skew 2685.95312984;
	name responsiveLoad_house53;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.60032801876;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2151.81031971;
	tank_volume 50;
	name waterHeater_house53;
	parent house53;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 901.177837517;
	window_frame 4;
	parent R4-25-00-1_tm_55;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house54;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house54;
	schedule_skew 527.653200261;
	name unresponsiveLoad_house54;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.66257205972;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house54;
	schedule_skew 926.168452966;
	name responsiveLoad_house54;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.79008010415;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4161.52718354;
	tank_volume 50;
	name waterHeater_house54;
	parent house54;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 3490.90368804;
	window_frame 4;
	parent R4-25-00-1_tm_56;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house55;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house55;
	schedule_skew -355.251757651;
	name unresponsiveLoad_house55;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.23497182336;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house55;
	schedule_skew -2075.44519629;
	name responsiveLoad_house55;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.45834532816;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4039.13407141;
	tank_volume 50;
	name waterHeater_house55;
	parent house55;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -672.027761491;
	window_frame 4;
	parent R4-25-00-1_tm_57;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house56;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house56;
	schedule_skew 450.848179774;
	name unresponsiveLoad_house56;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.93498239547;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house56;
	schedule_skew 223.200221094;
	name responsiveLoad_house56;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.15569723667;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2605.71485144;
	tank_volume 50;
	name waterHeater_house56;
	parent house56;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -714.021395463;
	window_frame 4;
	parent R4-25-00-1_tm_58;
	floor_area 13000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house57;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house57;
	schedule_skew 1497.71464721;
	name unresponsiveLoad_house57;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.26416647364;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house57;
	schedule_skew 935.107922059;
	name responsiveLoad_house57;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.947106593482;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1396.06238692;
	tank_volume 50;
	name waterHeater_house57;
	parent house57;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -267.806072679;
	window_frame 4;
	parent R4-25-00-1_tm_59;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house58;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house58;
	schedule_skew -1416.85188974;
	name unresponsiveLoad_house58;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.23379385559;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house58;
	schedule_skew 229.451987357;
	name responsiveLoad_house58;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.49100455009;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1427.85659145;
	tank_volume 50;
	name waterHeater_house58;
	parent house58;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2179.67107085;
	window_frame 4;
	parent R4-25-00-1_tm_60;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house59;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house59;
	schedule_skew 47.4585887478;
	name unresponsiveLoad_house59;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.58019468754;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house59;
	schedule_skew 2.4152529406;
	name responsiveLoad_house59;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.2507260772;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -4208.38407398;
	tank_volume 50;
	name waterHeater_house59;
	parent house59;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 485.945844026;
	window_frame 4;
	parent R4-25-00-1_tm_61;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house60;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house60;
	schedule_skew -444.038081246;
	name unresponsiveLoad_house60;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.08697770912;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house60;
	schedule_skew 57.4373102452;
	name responsiveLoad_house60;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.11866147232;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3634.78712537;
	tank_volume 50;
	name waterHeater_house60;
	parent house60;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 327.56506455;
	window_frame 4;
	parent R4-25-00-1_tm_62;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house61;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house61;
	schedule_skew 1645.37542494;
	name unresponsiveLoad_house61;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.01654546334;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house61;
	schedule_skew 607.739303671;
	name responsiveLoad_house61;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.52543498053;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1398.27896484;
	tank_volume 50;
	name waterHeater_house61;
	parent house61;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 722.105306715;
	window_frame 4;
	parent R4-25-00-1_tm_63;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house62;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house62;
	schedule_skew -1004.03140211;
	name unresponsiveLoad_house62;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.88357125535;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house62;
	schedule_skew -465.028274766;
	name responsiveLoad_house62;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.16858649015;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2894.90914872;
	tank_volume 50;
	name waterHeater_house62;
	parent house62;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 208.323898211;
	window_frame 4;
	parent R4-25-00-1_tm_64;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house63;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house63;
	schedule_skew -249.741968387;
	name unresponsiveLoad_house63;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.695973529798;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house63;
	schedule_skew 1419.18656483;
	name responsiveLoad_house63;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.16306117686;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -41.6675019575;
	tank_volume 50;
	name waterHeater_house63;
	parent house63;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 415.814195395;
	window_frame 4;
	parent R4-25-00-1_tm_65;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house64;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house64;
	schedule_skew 25.0149358149;
	name unresponsiveLoad_house64;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.13381064007;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house64;
	schedule_skew -923.066233707;
	name responsiveLoad_house64;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.955505996385;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -4291.83848533;
	tank_volume 50;
	name waterHeater_house64;
	parent house64;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -293.364472142;
	window_frame 4;
	parent R4-25-00-1_tm_66;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house65;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house65;
	schedule_skew -1128.84896299;
	name unresponsiveLoad_house65;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.67812115007;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house65;
	schedule_skew -297.52393736;
	name responsiveLoad_house65;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.840758755523;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1363.26914636;
	tank_volume 50;
	name waterHeater_house65;
	parent house65;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1551.19116813;
	window_frame 4;
	parent R4-25-00-1_tm_67;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house66;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house66;
	schedule_skew 1162.49817711;
	name unresponsiveLoad_house66;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.936267567604;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house66;
	schedule_skew 1335.3471407;
	name responsiveLoad_house66;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.18200573427;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -10984.6455851;
	tank_volume 50;
	name waterHeater_house66;
	parent house66;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1011.95171053;
	window_frame 4;
	parent R4-25-00-1_tm_68;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house67;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house67;
	schedule_skew -1684.4192452;
	name unresponsiveLoad_house67;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59499689597;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house67;
	schedule_skew -414.257541466;
	name responsiveLoad_house67;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.07969147657;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -10714.3237934;
	tank_volume 50;
	name waterHeater_house67;
	parent house67;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -143.601012255;
	window_frame 4;
	parent R4-25-00-1_tm_69;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house68;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house68;
	schedule_skew 1897.14014172;
	name unresponsiveLoad_house68;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.69879159247;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house68;
	schedule_skew -478.201254281;
	name responsiveLoad_house68;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.06447005897;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 770.030677403;
	tank_volume 50;
	name waterHeater_house68;
	parent house68;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1826.31370536;
	window_frame 4;
	parent R4-25-00-1_tm_70;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house69;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house69;
	schedule_skew -333.961147912;
	name unresponsiveLoad_house69;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.66237887383;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house69;
	schedule_skew -1218.55609453;
	name responsiveLoad_house69;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.82337951467;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 6412.72045788;
	tank_volume 50;
	name waterHeater_house69;
	parent house69;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -3082.77249441;
	window_frame 4;
	parent R4-25-00-1_tm_71;
	floor_area 15000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house70;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house70;
	schedule_skew -1345.79874486;
	name unresponsiveLoad_house70;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.59581717321;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house70;
	schedule_skew -322.042035033;
	name responsiveLoad_house70;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.31326821303;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 699.858475109;
	tank_volume 50;
	name waterHeater_house70;
	parent house70;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1249.60741468;
	window_frame 4;
	parent R4-25-00-1_tm_72;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house71;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house71;
	schedule_skew -536.075101867;
	name unresponsiveLoad_house71;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.21123553851;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house71;
	schedule_skew -157.789145706;
	name responsiveLoad_house71;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.18725631669;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -300.565118104;
	tank_volume 50;
	name waterHeater_house71;
	parent house71;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -133.808539714;
	window_frame 4;
	parent R4-25-00-1_tm_73;
	floor_area 29000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house72;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house72;
	schedule_skew -340.097735284;
	name unresponsiveLoad_house72;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.23643534658;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house72;
	schedule_skew -285.70683861;
	name responsiveLoad_house72;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.45679498362;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1460.82401788;
	tank_volume 50;
	name waterHeater_house72;
	parent house72;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 811.803332114;
	window_frame 4;
	parent R4-25-00-1_tm_74;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house73;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house73;
	schedule_skew -591.902670846;
	name unresponsiveLoad_house73;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.726047509025;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house73;
	schedule_skew -1231.12212627;
	name responsiveLoad_house73;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.57351385212;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -151.368560564;
	tank_volume 50;
	name waterHeater_house73;
	parent house73;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1058.01969704;
	window_frame 4;
	parent R4-25-00-1_tm_75;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house74;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house74;
	schedule_skew 293.410257842;
	name unresponsiveLoad_house74;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.19300114929;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house74;
	schedule_skew 167.636654223;
	name responsiveLoad_house74;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.95299258524;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2872.35538893;
	tank_volume 50;
	name waterHeater_house74;
	parent house74;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -956.500903854;
	window_frame 4;
	parent R4-25-00-1_tm_76;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house75;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house75;
	schedule_skew 1716.99583716;
	name unresponsiveLoad_house75;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.46643126582;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house75;
	schedule_skew 93.6219058426;
	name responsiveLoad_house75;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.49294979387;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1742.28830679;
	tank_volume 50;
	name waterHeater_house75;
	parent house75;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1612.1672293;
	window_frame 4;
	parent R4-25-00-1_tm_77;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house76;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house76;
	schedule_skew 318.307886148;
	name unresponsiveLoad_house76;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.43406721071;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house76;
	schedule_skew -1446.61723319;
	name responsiveLoad_house76;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.81323562241;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1836.8843564;
	tank_volume 50;
	name waterHeater_house76;
	parent house76;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -982.785772712;
	window_frame 4;
	parent R4-25-00-1_tm_78;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house77;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house77;
	schedule_skew -367.63610855;
	name unresponsiveLoad_house77;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.24675851556;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house77;
	schedule_skew 508.725191948;
	name responsiveLoad_house77;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.84196218809;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4818.7776598;
	tank_volume 50;
	name waterHeater_house77;
	parent house77;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 937.470296164;
	window_frame 4;
	parent R4-25-00-1_tm_79;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house78;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house78;
	schedule_skew -1536.07268416;
	name unresponsiveLoad_house78;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.06377240764;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house78;
	schedule_skew -620.274382242;
	name responsiveLoad_house78;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.613577753877;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 613.928627368;
	tank_volume 50;
	name waterHeater_house78;
	parent house78;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1209.06774341;
	window_frame 4;
	parent R4-25-00-1_tm_80;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house79;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house79;
	schedule_skew -1031.92217501;
	name unresponsiveLoad_house79;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.58352992624;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house79;
	schedule_skew 263.829030697;
	name responsiveLoad_house79;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.81137711752;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -5617.3765519;
	tank_volume 50;
	name waterHeater_house79;
	parent house79;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -994.941755918;
	window_frame 4;
	parent R4-25-00-1_tm_81;
	floor_area 12000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house80;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house80;
	schedule_skew 533.580873126;
	name unresponsiveLoad_house80;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.59740338703;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house80;
	schedule_skew -585.268538929;
	name responsiveLoad_house80;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.852002738526;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3688.58042012;
	tank_volume 50;
	name waterHeater_house80;
	parent house80;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 231.256721466;
	window_frame 4;
	parent R4-25-00-1_tm_82;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house81;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house81;
	schedule_skew 325.036239811;
	name unresponsiveLoad_house81;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.830550080124;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house81;
	schedule_skew 181.915554763;
	name responsiveLoad_house81;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.72005045177;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4605.88861754;
	tank_volume 50;
	name waterHeater_house81;
	parent house81;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -381.872073539;
	window_frame 4;
	parent R4-25-00-1_tm_83;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house82;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house82;
	schedule_skew -1549.95116434;
	name unresponsiveLoad_house82;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.37924080657;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house82;
	schedule_skew 448.392505768;
	name responsiveLoad_house82;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.38092118237;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 6849.99494464;
	tank_volume 50;
	name waterHeater_house82;
	parent house82;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 243.449710786;
	window_frame 4;
	parent R4-25-00-1_tm_84;
	floor_area 17000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house83;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house83;
	schedule_skew 1396.17262514;
	name unresponsiveLoad_house83;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.55303418887;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house83;
	schedule_skew -90.0474911572;
	name responsiveLoad_house83;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.908907740368;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2728.36666871;
	tank_volume 50;
	name waterHeater_house83;
	parent house83;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -740.501568395;
	window_frame 4;
	parent R4-25-00-1_tm_85;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house84;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house84;
	schedule_skew 521.913293637;
	name unresponsiveLoad_house84;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.46925393368;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house84;
	schedule_skew 452.077336278;
	name responsiveLoad_house84;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.44919736379;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1364.02163577;
	tank_volume 50;
	name waterHeater_house84;
	parent house84;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2491.15413788;
	window_frame 4;
	parent R4-25-00-1_tm_86;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house85;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house85;
	schedule_skew 688.704601021;
	name unresponsiveLoad_house85;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.84533618748;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house85;
	schedule_skew 1561.86860666;
	name responsiveLoad_house85;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.66106598167;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2850.02813023;
	tank_volume 50;
	name waterHeater_house85;
	parent house85;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1771.97246093;
	window_frame 4;
	parent R4-25-00-1_tm_87;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house86;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house86;
	schedule_skew 300.874749935;
	name unresponsiveLoad_house86;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.80007885196;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house86;
	schedule_skew 265.361950864;
	name responsiveLoad_house86;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.04112859413;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1959.54584914;
	tank_volume 50;
	name waterHeater_house86;
	parent house86;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -502.819606674;
	window_frame 4;
	parent R4-25-00-1_tm_88;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house87;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house87;
	schedule_skew 929.331735318;
	name unresponsiveLoad_house87;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.89732189316;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house87;
	schedule_skew 1202.67513071;
	name responsiveLoad_house87;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.36260109834;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -7572.9834895;
	tank_volume 50;
	name waterHeater_house87;
	parent house87;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 567.052246537;
	window_frame 4;
	parent R4-25-00-1_tm_89;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house88;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house88;
	schedule_skew 1466.57783587;
	name unresponsiveLoad_house88;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14897944835;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house88;
	schedule_skew 1410.21748906;
	name responsiveLoad_house88;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.965422332034;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 829.482913655;
	tank_volume 50;
	name waterHeater_house88;
	parent house88;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1106.58729003;
	window_frame 4;
	parent R4-25-00-1_tm_90;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house89;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house89;
	schedule_skew -994.994011065;
	name unresponsiveLoad_house89;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.02860498276;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house89;
	schedule_skew 810.694399071;
	name responsiveLoad_house89;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.07581012872;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6202.77028957;
	tank_volume 50;
	name waterHeater_house89;
	parent house89;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 234.298987129;
	window_frame 4;
	parent R4-25-00-1_tm_91;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house90;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house90;
	schedule_skew -740.23461493;
	name unresponsiveLoad_house90;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.62171063042;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house90;
	schedule_skew 562.929469961;
	name responsiveLoad_house90;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.66113119029;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 0.66413420082;
	tank_volume 50;
	name waterHeater_house90;
	parent house90;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 208.310043291;
	window_frame 4;
	parent R4-25-00-1_tm_92;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house91;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house91;
	schedule_skew 1230.29283136;
	name unresponsiveLoad_house91;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.32019265556;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house91;
	schedule_skew 1265.04726276;
	name responsiveLoad_house91;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.69327180526;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2597.78208358;
	tank_volume 50;
	name waterHeater_house91;
	parent house91;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -602.73004116;
	window_frame 4;
	parent R4-25-00-1_tm_93;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house92;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house92;
	schedule_skew 2935.70198973;
	name unresponsiveLoad_house92;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.48570719132;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house92;
	schedule_skew -256.469055461;
	name responsiveLoad_house92;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.840556336345;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2221.48571539;
	tank_volume 50;
	name waterHeater_house92;
	parent house92;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -746.519725637;
	window_frame 4;
	parent R4-25-00-1_tm_94;
	floor_area 14000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house93;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house93;
	schedule_skew 924.707824037;
	name unresponsiveLoad_house93;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.546237571314;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house93;
	schedule_skew 27.462271335;
	name responsiveLoad_house93;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.86410737827;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -80.9792521221;
	tank_volume 50;
	name waterHeater_house93;
	parent house93;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -477.207603837;
	window_frame 4;
	parent R4-25-00-1_tm_95;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house94;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house94;
	schedule_skew -332.129220549;
	name unresponsiveLoad_house94;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.731645184757;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house94;
	schedule_skew -67.8836496634;
	name responsiveLoad_house94;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.98357522816;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 902.981585591;
	tank_volume 50;
	name waterHeater_house94;
	parent house94;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2661.38131822;
	window_frame 4;
	parent R4-25-00-1_tm_96;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house95;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house95;
	schedule_skew -2745.59358173;
	name unresponsiveLoad_house95;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.83753366002;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house95;
	schedule_skew -1577.07388764;
	name responsiveLoad_house95;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.619200180001;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 770.110990037;
	tank_volume 50;
	name waterHeater_house95;
	parent house95;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1659.58085978;
	window_frame 4;
	parent R4-25-00-1_tm_97;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house96;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house96;
	schedule_skew 91.0175828048;
	name unresponsiveLoad_house96;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.67582067398;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house96;
	schedule_skew -975.567934449;
	name responsiveLoad_house96;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.86302919558;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -4232.59345933;
	tank_volume 50;
	name waterHeater_house96;
	parent house96;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -618.716155432;
	window_frame 4;
	parent R4-25-00-1_tm_98;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house97;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house97;
	schedule_skew -895.224902195;
	name unresponsiveLoad_house97;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.00860257086;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house97;
	schedule_skew -301.924849433;
	name responsiveLoad_house97;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.99769644546;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 5386.71053623;
	tank_volume 50;
	name waterHeater_house97;
	parent house97;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -607.834009867;
	window_frame 4;
	parent R4-25-00-1_tm_99;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house98;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house98;
	schedule_skew -581.279878039;
	name unresponsiveLoad_house98;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.64295829423;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house98;
	schedule_skew -1365.02998005;
	name responsiveLoad_house98;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.11401370695;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 293.90128251;
	tank_volume 50;
	name waterHeater_house98;
	parent house98;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -3096.25845786;
	window_frame 4;
	parent R4-25-00-1_tm_100;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house99;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house99;
	schedule_skew -447.793953308;
	name unresponsiveLoad_house99;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.06186526558;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house99;
	schedule_skew 945.825031439;
	name responsiveLoad_house99;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.772997061627;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 392.176072723;
	tank_volume 50;
	name waterHeater_house99;
	parent house99;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1692.27791876;
	window_frame 4;
	parent R4-25-00-1_tm_101;
	floor_area 14000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house100;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house100;
	schedule_skew -481.584900043;
	name unresponsiveLoad_house100;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.01771773211;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house100;
	schedule_skew -1037.61905023;
	name responsiveLoad_house100;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.5543609293;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4136.82437;
	tank_volume 50;
	name waterHeater_house100;
	parent house100;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1044.55879379;
	window_frame 4;
	parent R4-25-00-1_tm_102;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house101;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house101;
	schedule_skew 126.999897435;
	name unresponsiveLoad_house101;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.92430332373;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house101;
	schedule_skew -386.129470477;
	name responsiveLoad_house101;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.59492999315;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -4523.83605109;
	tank_volume 50;
	name waterHeater_house101;
	parent house101;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -619.782348907;
	window_frame 4;
	parent R4-25-00-1_tm_103;
	floor_area 13000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house102;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house102;
	schedule_skew 163.948503579;
	name unresponsiveLoad_house102;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.11975067569;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house102;
	schedule_skew -1216.63185628;
	name responsiveLoad_house102;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.16920085165;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -437.075103908;
	tank_volume 50;
	name waterHeater_house102;
	parent house102;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -624.38773203;
	window_frame 4;
	parent R4-25-00-1_tm_104;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house103;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house103;
	schedule_skew -984.375238774;
	name unresponsiveLoad_house103;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.61063903458;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house103;
	schedule_skew -193.72621531;
	name responsiveLoad_house103;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.33099305961;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3768.16880104;
	tank_volume 50;
	name waterHeater_house103;
	parent house103;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -276.900555074;
	window_frame 4;
	parent R4-25-00-1_tm_105;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house104;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house104;
	schedule_skew -1282.91679426;
	name unresponsiveLoad_house104;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.858687780693;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house104;
	schedule_skew -977.242200381;
	name responsiveLoad_house104;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.72480990113;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4927.90047561;
	tank_volume 50;
	name waterHeater_house104;
	parent house104;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 979.92301681;
	window_frame 4;
	parent R4-25-00-1_tm_106;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house105;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house105;
	schedule_skew -432.305005735;
	name unresponsiveLoad_house105;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.85062349519;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house105;
	schedule_skew 548.079895829;
	name responsiveLoad_house105;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.11535104713;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6173.73939254;
	tank_volume 50;
	name waterHeater_house105;
	parent house105;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1606.84921832;
	window_frame 4;
	parent R4-25-00-1_tm_107;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house106;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house106;
	schedule_skew 1249.18328184;
	name unresponsiveLoad_house106;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.19442310435;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house106;
	schedule_skew -1011.98539264;
	name responsiveLoad_house106;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.916748275334;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2333.7404679;
	tank_volume 50;
	name waterHeater_house106;
	parent house106;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1304.65048556;
	window_frame 4;
	parent R4-25-00-1_tm_108;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house107;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house107;
	schedule_skew 1328.75084894;
	name unresponsiveLoad_house107;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.79968890889;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house107;
	schedule_skew 1105.85289263;
	name responsiveLoad_house107;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.45109238087;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -629.919288285;
	tank_volume 50;
	name waterHeater_house107;
	parent house107;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -964.425604346;
	window_frame 4;
	parent R4-25-00-1_tm_109;
	floor_area 12000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house108;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house108;
	schedule_skew -1196.88460824;
	name unresponsiveLoad_house108;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67584384546;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house108;
	schedule_skew -777.804922771;
	name responsiveLoad_house108;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.49028126711;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6424.06328584;
	tank_volume 50;
	name waterHeater_house108;
	parent house108;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2068.02259077;
	window_frame 4;
	parent R4-25-00-1_tm_110;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house109;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house109;
	schedule_skew 1230.04925364;
	name unresponsiveLoad_house109;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.13423679436;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house109;
	schedule_skew -888.647391333;
	name responsiveLoad_house109;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.41836587827;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 10234.7272075;
	tank_volume 50;
	name waterHeater_house109;
	parent house109;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1364.46549948;
	window_frame 4;
	parent R4-25-00-1_tm_111;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house110;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house110;
	schedule_skew -1646.11623181;
	name unresponsiveLoad_house110;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.42547702482;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house110;
	schedule_skew -728.690996933;
	name responsiveLoad_house110;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.22636226505;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 289.685634415;
	tank_volume 50;
	name waterHeater_house110;
	parent house110;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 47.231810624;
	window_frame 4;
	parent R4-25-00-1_tm_112;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house111;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house111;
	schedule_skew -237.591039865;
	name unresponsiveLoad_house111;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.12378159443;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house111;
	schedule_skew -1209.30780986;
	name responsiveLoad_house111;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.69393834543;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -7356.52971004;
	tank_volume 50;
	name waterHeater_house111;
	parent house111;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -461.46479528;
	window_frame 4;
	parent R4-25-00-1_tm_113;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house112;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house112;
	schedule_skew 466.86136238;
	name unresponsiveLoad_house112;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.78966963756;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house112;
	schedule_skew 470.80634052;
	name responsiveLoad_house112;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.86385687025;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 358.439488492;
	tank_volume 50;
	name waterHeater_house112;
	parent house112;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -937.474471394;
	window_frame 4;
	parent R4-25-00-1_tm_114;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house113;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house113;
	schedule_skew -335.324082909;
	name unresponsiveLoad_house113;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.34566326853;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house113;
	schedule_skew 739.396736676;
	name responsiveLoad_house113;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54890062387;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4711.73681176;
	tank_volume 50;
	name waterHeater_house113;
	parent house113;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1973.23926209;
	window_frame 4;
	parent R4-25-00-1_tm_115;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house114;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house114;
	schedule_skew -2239.62964025;
	name unresponsiveLoad_house114;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14910745427;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house114;
	schedule_skew -217.557102217;
	name responsiveLoad_house114;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.540818140292;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2168.95479629;
	tank_volume 50;
	name waterHeater_house114;
	parent house114;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 884.022316609;
	window_frame 4;
	parent R4-25-00-1_tm_116;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house115;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house115;
	schedule_skew -22.3028976599;
	name unresponsiveLoad_house115;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.53351981344;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house115;
	schedule_skew 1099.66285221;
	name responsiveLoad_house115;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.517180603065;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1782.32537806;
	tank_volume 50;
	name waterHeater_house115;
	parent house115;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 827.379546464;
	window_frame 4;
	parent R4-25-00-1_tm_117;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house116;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house116;
	schedule_skew -2650.54551837;
	name unresponsiveLoad_house116;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.76371483402;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house116;
	schedule_skew -686.685844625;
	name responsiveLoad_house116;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.45421928276;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6779.43984631;
	tank_volume 50;
	name waterHeater_house116;
	parent house116;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1830.90899579;
	window_frame 4;
	parent R4-25-00-1_tm_118;
	floor_area 13000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house117;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house117;
	schedule_skew 1402.7657004;
	name unresponsiveLoad_house117;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.08641335226;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house117;
	schedule_skew -1334.77246986;
	name responsiveLoad_house117;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.20424234265;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 1060.79484343;
	tank_volume 50;
	name waterHeater_house117;
	parent house117;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -594.198409067;
	window_frame 4;
	parent R4-25-00-1_tm_119;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house118;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house118;
	schedule_skew -2447.09716241;
	name unresponsiveLoad_house118;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.40047806689;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house118;
	schedule_skew 1042.57405321;
	name responsiveLoad_house118;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.61741351566;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 3835.88417359;
	tank_volume 50;
	name waterHeater_house118;
	parent house118;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -845.306322083;
	window_frame 4;
	parent R4-25-00-1_tm_120;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house119;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house119;
	schedule_skew 1722.58869087;
	name unresponsiveLoad_house119;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.67499011407;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house119;
	schedule_skew -707.071620493;
	name responsiveLoad_house119;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.71559025392;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -563.446384074;
	tank_volume 50;
	name waterHeater_house119;
	parent house119;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -661.595290279;
	window_frame 4;
	parent R4-25-00-1_tm_121;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house120;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house120;
	schedule_skew -1011.73855414;
	name unresponsiveLoad_house120;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.560759079039;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house120;
	schedule_skew -1314.35808772;
	name responsiveLoad_house120;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.23080005789;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1244.36474375;
	tank_volume 50;
	name waterHeater_house120;
	parent house120;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 91.2728109867;
	window_frame 4;
	parent R4-25-00-1_tm_122;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house121;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house121;
	schedule_skew -1621.11286888;
	name unresponsiveLoad_house121;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.61704153673;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house121;
	schedule_skew -851.656333577;
	name responsiveLoad_house121;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.923386066204;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -676.496034891;
	tank_volume 50;
	name waterHeater_house121;
	parent house121;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -556.972817832;
	window_frame 4;
	parent R4-25-00-1_tm_123;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house122;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house122;
	schedule_skew -2485.09278413;
	name unresponsiveLoad_house122;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55330324238;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house122;
	schedule_skew 1308.13240584;
	name responsiveLoad_house122;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.97099524073;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -242.054621926;
	tank_volume 50;
	name waterHeater_house122;
	parent house122;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -752.037764813;
	window_frame 4;
	parent R4-25-00-1_tm_124;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house123;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house123;
	schedule_skew 144.974030081;
	name unresponsiveLoad_house123;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.8470263042;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house123;
	schedule_skew -2311.4648097;
	name responsiveLoad_house123;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.80353134164;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -989.754635901;
	tank_volume 50;
	name waterHeater_house123;
	parent house123;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 711.007118568;
	window_frame 4;
	parent R4-25-00-1_tm_125;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house124;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house124;
	schedule_skew 2015.37576977;
	name unresponsiveLoad_house124;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.1883001277;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house124;
	schedule_skew 1003.67551794;
	name responsiveLoad_house124;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.641008811735;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 7633.97713248;
	tank_volume 50;
	name waterHeater_house124;
	parent house124;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1614.95608377;
	window_frame 4;
	parent R4-25-00-1_tm_126;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house125;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house125;
	schedule_skew -16.0432945786;
	name unresponsiveLoad_house125;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.81508855418;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house125;
	schedule_skew -128.022390017;
	name responsiveLoad_house125;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.89301822706;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3380.90062113;
	tank_volume 50;
	name waterHeater_house125;
	parent house125;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2510.06041344;
	window_frame 4;
	parent R4-25-00-1_tm_127;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house126;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house126;
	schedule_skew -272.679828915;
	name unresponsiveLoad_house126;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.72962174059;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house126;
	schedule_skew 1975.42576485;
	name responsiveLoad_house126;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.979843182514;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -2506.59607552;
	tank_volume 50;
	name waterHeater_house126;
	parent house126;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 571.765740348;
	window_frame 4;
	parent R4-25-00-1_tm_128;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house127;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house127;
	schedule_skew 108.512834854;
	name unresponsiveLoad_house127;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.983884773435;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house127;
	schedule_skew 134.543071703;
	name responsiveLoad_house127;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.18652382015;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -3406.89065055;
	tank_volume 50;
	name waterHeater_house127;
	parent house127;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -475.056513606;
	window_frame 4;
	parent R4-25-00-1_tm_129;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house128;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house128;
	schedule_skew 1657.23804565;
	name unresponsiveLoad_house128;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.38893148003;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house128;
	schedule_skew -876.157592214;
	name responsiveLoad_house128;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.08663744961;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 5863.86399088;
	tank_volume 50;
	name waterHeater_house128;
	parent house128;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1027.88747899;
	window_frame 4;
	parent R4-25-00-1_tm_130;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house129;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house129;
	schedule_skew -2036.53787995;
	name unresponsiveLoad_house129;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.51518327476;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house129;
	schedule_skew 469.117514279;
	name responsiveLoad_house129;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.91382184137;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 4761.40842311;
	tank_volume 50;
	name waterHeater_house129;
	parent house129;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 16.9331913545;
	window_frame 4;
	parent R4-25-00-1_tm_131;
	floor_area 18000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house130;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house130;
	schedule_skew 1853.35743526;
	name unresponsiveLoad_house130;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.715418667995;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house130;
	schedule_skew 477.838862662;
	name responsiveLoad_house130;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.92207222894;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 6266.44777392;
	tank_volume 50;
	name waterHeater_house130;
	parent house130;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1294.22869179;
	window_frame 4;
	parent R4-25-00-1_tm_132;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house131;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house131;
	schedule_skew -1572.40805508;
	name unresponsiveLoad_house131;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.9868772443;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house131;
	schedule_skew 2030.15076844;
	name responsiveLoad_house131;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.3589618926;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1392.10758651;
	tank_volume 50;
	name waterHeater_house131;
	parent house131;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1405.08347722;
	window_frame 4;
	parent R4-25-00-1_tm_133;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house132;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house132;
	schedule_skew 1884.07597404;
	name unresponsiveLoad_house132;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.882663504992;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house132;
	schedule_skew -1523.82974174;
	name responsiveLoad_house132;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.25831065627;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -5563.41006217;
	tank_volume 50;
	name waterHeater_house132;
	parent house132;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -892.663387138;
	window_frame 4;
	parent R4-25-00-1_tm_134;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house133;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house133;
	schedule_skew 1445.7929682;
	name unresponsiveLoad_house133;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.838092058135;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house133;
	schedule_skew -1386.04407289;
	name responsiveLoad_house133;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.49812411669;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6421.9609376;
	tank_volume 50;
	name waterHeater_house133;
	parent house133;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 126.43506762;
	window_frame 4;
	parent R4-25-00-1_tm_135;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house134;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house134;
	schedule_skew 101.230159252;
	name unresponsiveLoad_house134;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.75715039533;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house134;
	schedule_skew 1180.56053396;
	name responsiveLoad_house134;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.78222162176;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1450.83581507;
	tank_volume 50;
	name waterHeater_house134;
	parent house134;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1579.53142964;
	window_frame 4;
	parent R4-25-00-1_tm_136;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house135;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house135;
	schedule_skew -183.587648425;
	name unresponsiveLoad_house135;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.00235012919;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house135;
	schedule_skew -1874.09564962;
	name responsiveLoad_house135;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.30654514374;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -1982.77395906;
	tank_volume 50;
	name waterHeater_house135;
	parent house135;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -366.554557348;
	window_frame 4;
	parent R4-25-00-1_tm_137;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house136;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house136;
	schedule_skew -508.685219742;
	name unresponsiveLoad_house136;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.20701206819;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house136;
	schedule_skew -499.12018529;
	name responsiveLoad_house136;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.27141494035;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 5060.33154293;
	tank_volume 50;
	name waterHeater_house136;
	parent house136;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1092.13507125;
	window_frame 4;
	parent R4-25-00-1_tm_138;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house137;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house137;
	schedule_skew -594.182449034;
	name unresponsiveLoad_house137;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.69510476173;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house137;
	schedule_skew -117.521281454;
	name responsiveLoad_house137;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.78461454026;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -979.856400734;
	tank_volume 50;
	name waterHeater_house137;
	parent house137;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -849.938371048;
	window_frame 4;
	parent R4-25-00-1_tm_139;
	floor_area 14000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house138;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house138;
	schedule_skew -682.822609432;
	name unresponsiveLoad_house138;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.675346792686;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house138;
	schedule_skew 697.292005778;
	name responsiveLoad_house138;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.34829053402;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew 2713.65095884;
	tank_volume 50;
	name waterHeater_house138;
	parent house138;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1724.15623806;
	window_frame 4;
	parent R4-25-00-1_tm_140;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house139;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house139;
	schedule_skew -1447.85104982;
	name unresponsiveLoad_house139;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.0048498277;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house139;
	schedule_skew -1160.47912536;
	name responsiveLoad_house139;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.50403920594;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object waterheater {
	schedule_skew -6607.94236949;
	tank_volume 50;
	name waterHeater_house139;
	parent house139;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object recorder {
	interval 3600;
	parent R4-25-00-1_reg_1;
	limit 0;
	file Regulator_R4-25-00-1_reg_1.csv;
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag,phases;
};

object collector {
	interval 3600;
	group class=triplex_meter;
	limit 0;
	file VoltageJiggle.csv;
	property min(voltage_12.mag),mean(voltage_12.mag),max(voltage_12.mag),std(voltage_12.mag);
};

object recorder {
	interval 3600;
	parent "CA-San_francisco";
	limit 0;
	file Climate_"CA-San_francisco".csv;
	property temperature,solar_direct,wind_speed,rainfall,snowdepth,solar_global;
};

object collector {
	interval 3600;
	group class=overhead_line;
	limit 0;
	file OverheadLosses.csv;
	property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
};

object collector {
	interval 3600;
	group class=underground_line;
	limit 0;
	file UndergroundLosses.csv;
	property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
};

object collector {
	interval 3600;
	group class=triplex_line;
	limit 0;
	file TriplexLosses.csv;
	property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
};

object collector {
	interval 3600;
	group class=transformer;
	limit 0;
	file TransformerLosses.csv;
	property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
};

object collector {
	interval 3600;
	group class=regulator AND groupid=swingKids;
	limit 0;
	file SwingKids_regulator.csv;
	property sum(power_in.real),sum(power_in.imag);
};

